<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Neptronic SKV BACnet Points List (277 Objects) | Easy BACnet</title>
<meta name="description" content="Neptronic SKV BACnet points list: 277 objects by ID and name (e.g. BV 116 = SystemPower), 242 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/neptronic/skv">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Neptronic SKV BACnet Points List (277 Objects) | Easy BACnet">
<meta property="og:description" content="Neptronic SKV BACnet points list: 277 objects by ID and name (e.g. BV 116 = SystemPower), 242 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/neptronic/skv">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Neptronic SKV BACnet Points List (277 Objects) | Easy BACnet">
<meta name="twitter:description" content="Neptronic SKV BACnet points list: 277 objects by ID and name (e.g. BV 116 = SystemPower), 242 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/skv",
   "url": "https://easybacnet.com/bacnet-points-lists/neptronic/skv",
   "name": "Neptronic SKV BACnet Points List (277 Objects) | Easy BACnet",
   "description": "Neptronic SKV BACnet points list: 277 objects by ID and name (e.g. BV 116 = SystemPower), 242 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/skv#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/skv#dataset",
   "name": "Neptronic SKV BACnet Points List",
   "description": "The SKV is a multi-module evaporative humidifier. Its controller speaks BACnet MS/TP and exposes control mode and source selection, network setpoints and readings, a network fallback timeout, and per-module (1-4) demand, state, valve, float and fault objects. Neptronic SKV BACnet points list: 277 objects by ID and name (e.g. BV 116 = SystemPower), 242 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/neptronic/skv",
   "keywords": [
    "Neptronic SKV BACnet Points List",
    "Neptronic SKV BACnet objects",
    "Neptronic BACnet",
    "SKV evaporative humidifier BACnet points list",
    "SKV BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SKV Evaporative Humidifier BACnet User Guide",
    "url": "https://www.neptronic.com/Humidifiers/PDF/skv/20180905/SKV-BACnet-180905.pdf",
    "author": {
     "@type": "Organization",
     "name": "Neptronic"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Neptronic SKV",
    "brand": {
     "@type": "Brand",
     "name": "Neptronic"
    },
    "category": "Evaporative humidifier"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/skv.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/skv-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/skv.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Neptronic SKV have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 277 BACnet objects: 13 analog inputs, 100 analog values, 13 binary inputs, 121 binary values, 4 files, 2 schedules, 19 multi-state values, 5 others. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Neptronic SKV BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "242 of the 277 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Neptronic SKV BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SKV Evaporative Humidifier BACnet User Guide, revision 2018-09-05, published free by Neptronic at https://www.neptronic.com/Humidifiers/PDF/skv/20180905/SKV-BACnet-180905.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Neptronic SKV?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 116 SystemPower (System power on/off); MV 4 ControlMode (Control mode (6 = Network)); AV 5 SystDemand (Demand from the BMS, % (when MSV 4 = Network)); AV 16 SetpointRH (BMS RH setpoint (when MSV 5 = Network)); AV 13 RoomRH (BMS room RH (when MSV 3 = Network)); MV 16 Module1State (Stand-by/drain/fill/ready/alarm state of module 1); AV 1 SystOutput (Actual system output %); BV 118 AlarmRelay (Closed on any alarm but airflow cutout/service warning); BV 121 NetworkFallbackAlarm (On when network values time out (AV 38))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Neptronic SKV?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 116 SystemPower: ON = normal operation, OFF = demand inhibited. MSV 4 ControlMode selects an analog input, internal temperature/RH control or Network."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Neptronic SKV need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 38 NetworkFallbackTimeout (1-15 min) applies whenever at least one control input uses Network as its source; AV 39 counts down and BV 121 NetworkFallbackAlarm turns on when it expires."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Neptronic SKV?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set MSV 3 RoomRHSource or MSV 2 RoomTempSource to Network and write the values from the BMS; MSV 5 SetpointSource = Network uses the external setpoints AV 16 (RH) and AV 17 (temperature)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real SKV?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Neptronic",
     "item": "https://easybacnet.com/bacnet-points-lists/neptronic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SKV",
     "item": "https://easybacnet.com/bacnet-points-lists/neptronic/skv"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/neptronic/">Neptronic</a></li><li aria-current="page">SKV</li></ol>
<p class="eyebrow">Evaporative humidifier &middot; BACnet points list</p><h1><span class="mfr">Neptronic</span> SKV BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The SKV is a multi-module evaporative humidifier. Its controller speaks BACnet MS/TP and exposes control mode and source selection, network setpoints and readings, a network fallback timeout, and per-module (1-4) demand, state, valve, float and fault objects.</p>
<p>This page lists <strong>277 BACnet objects</strong> for the Neptronic SKV &mdash; 242 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Neptronic&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/neptronic/">Neptronic</a></dd></div><div><dt>Model</dt><dd>SKV</dd></div><div><dt>Equipment</dt><dd>Evaporative humidifier</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/humidifiers/">Humidifiers</a></dd></div><div><dt>BACnet objects</dt><dd>277 (242 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>153000 by default</dd></div><div><dt>Also known as</dt><dd>SKV evaporative humidifier, SKV BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://www.neptronic.com/Humidifiers/PDF/skv/20180905/SKV-BACnet-180905.pdf" rel="nofollow noopener" target="_blank">SKV Evaporative Humidifier BACnet User Guide &middot; rev. 2018-09-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/neptronic/skv.csv" rel="nofollow" download>Download CSV <small>277 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/neptronic/skv-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/neptronic/skv.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.neptronic.com/Humidifiers/PDF/skv/20180905/SKV-BACnet-180905.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=neptronic/skv">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Neptronic&rsquo;s current documentation and the live
device before use. Not official Neptronic information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Neptronic SKV</h2>
<div class="answer"><b>Integration in brief</b><p>Set MSV 4 ControlMode to Network (or an internal mode with network sources) and write demand to AV 5, or feed room RH via MSV 3 = Network. Turn the system on with BV 116 SystemPower and keep network values fresh inside the fallback timeout (AV 38).</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-116">BV 116</a></td><td class="n">SystemPower</td><td>System power on/off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-4">MV 4</a></td><td class="n">ControlMode</td><td>Control mode (6 = Network)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">SystDemand</td><td>Demand from the BMS, % (when MSV 4 = Network)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-16">AV 16</a></td><td class="n">SetpointRH</td><td>BMS RH setpoint (when MSV 5 = Network)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-13">AV 13</a></td><td class="n">RoomRH</td><td>BMS room RH (when MSV 3 = Network)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-16">MV 16</a></td><td class="n">Module1State</td><td>Stand-by/drain/fill/ready/alarm state of module 1</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">SystOutput</td><td>Actual system output %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-118">BV 118</a></td><td class="n">AlarmRelay</td><td>Closed on any alarm but airflow cutout/service warning</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-121">BV 121</a></td><td class="n">NetworkFallbackAlarm</td><td>On when network values time out (AV 38)</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 116 SystemPower: ON = normal operation, OFF = demand inhibited. MSV 4 ControlMode selects an analog input, internal temperature/RH control or Network.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>AV 38 NetworkFallbackTimeout (1-15 min) applies whenever at least one control input uses Network as its source; AV 39 counts down and BV 121 NetworkFallbackAlarm turns on when it expires.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Set MSV 3 RoomRHSource or MSV 2 RoomTempSource to Network and write the values from the BMS; MSV 5 SetpointSource = Network uses the external setpoints AV 16 (RH) and AV 17 (temperature).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP MAC defaults to 000 (000-254; 128-254 are non-token-passing slaves); baud auto-detects (Auto, 9600, 19200, 38400, 76800); Max_Master 127.</li><li>Device instance defaults to 153000 and can be set from the menu or via Device Object_Identifier.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Older (2018) guide: the W? column marks every object as Present Value, so confirm writability on site.</li><li>Faults that stop a module need a manual reset (BV 95 SystResetAlarms or the Diagnostic menu).</li><li>BV 107 RunWhileServiceAlarm decides whether modules keep running when a service alarm is due.</li></ul>
</section>
<h2 id="points">Neptronic SKV BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">277 of 277 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>13</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>100</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>13</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>121</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>19</b></button></span><span class="tg"><button type="button" class="tgl" data-g="FILE SCH Other" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="FILE" aria-pressed="false" title="File">FILE<b>4</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>2</b></button><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>5</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>277</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>35</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>242</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (178)</option><option value="%">% (41)</option><option value="s">s (15)</option><option value="mV">mV (10)</option><option value="°F or °C">°F or °C (10)</option><option value="%RH">%RH (8)</option><option value="h">h (7)</option><option value="Hz">Hz (4)</option><option value="min">min (3)</option><option value="months">months (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>153</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Neptronic SKV BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="mV" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">ExternalDemand</td><td class="d">External demand signal measurement</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="mV" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">ExternalSetpoint</td><td class="d">External setpoint signal measurement</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="mV" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">RoomTempSensor</td><td class="d">Room temperature sensor signal measurement</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="mV" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">RoomRHSensor</td><td class="d">Room relative humidity sensor signal measurement</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="mV" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">DuctSensor</td><td class="d">Duct relative humidity sensor signal measurement</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="Hz" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Module1WaterLevelSensor</td><td class="d">Module 1 water level sensor signal measurement</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="Hz" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Module2WaterLevelSensor</td><td class="d">Module 2 water level sensor signal measurement</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="Hz" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Module3WaterLevelSensor</td><td class="d">Module 3 water level sensor signal measurement</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="Hz" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Module4WaterLevelSensor</td><td class="d">Module 4 water level sensor signal measurement</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="mV" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Module1WaterTempSensor</td><td class="d">Module 1 water temperature sensor signal measurement</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="mV" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Module2WaterTempSensor</td><td class="d">Module 2 water temperature sensor signal measurement</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="mV" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Module3WaterTempSensor</td><td class="d">Module 3 water temperature sensor signal measurement</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="mV" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Module4WaterTempSensor</td><td class="d">Module 4 water temperature sensor signal measurement</td><td class="u">mV</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="1" data-acc="W" data-u="%" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SystOutput</td><td class="d">System output in percent</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">SystOutput</td><td class="d">System output in Mass Flow units</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">SystCapacity</td><td class="d">Total system output capacity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">NumOfModules</td><td class="d">Number of humidifier modules</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="5" data-acc="W" data-u="%" data-min="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">SystDemand</td><td class="d">System demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="6" data-acc="W" data-u="%" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">SystLimit</td><td class="d">System output limit as per high limit signals</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="7" data-acc="W" data-u="%" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">SystOutputLockOn</td><td class="d">System output lock or limit for load shedding</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="8" data-acc="W" data-u="mV" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">SystFeedback</td><td class="d">System output feedback signal</td><td class="u">mV</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="9" data-acc="W" data-u="%" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">SimDemand</td><td class="d">Simulation mode demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="10" data-acc="W" data-u="min" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">SimDuration</td><td class="d">Simulation mode duration</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="11" data-acc="W" data-u="s" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">SimCountdown</td><td class="d">Simulation mode countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="12" data-acc="W" data-u="%" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">AnalogDemand</td><td class="d">Analog system demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="13" data-acc="W" data-u="%RH" data-min="1" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">RoomRH</td><td class="d">Room relative humidity</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="14" data-acc="W" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">RoomTemp</td><td class="d">Room temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="15" data-acc="W" data-u="%RH" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">DuctRH</td><td class="d">Duct relative humidity</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="16" data-acc="W" data-u="%RH" data-min="1" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">SetpointRH</td><td class="d">External relative humidity setpoint</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">SetpointTemp</td><td class="d">External temperature setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="18" data-acc="W" data-u="%" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">InternalSetpointOccupied</td><td class="d">Internal %RH setpoint during occupancy</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="19" data-acc="W" data-u="°F or °C" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">InternalSetpointOccupied</td><td class="d">Internal temperature setpoint during occupancy</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="20" data-acc="W" data-u="%" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">InternalSetpointUnoccupied</td><td class="d">Internal %RH setpoint during occupancy</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="21" data-acc="W" data-u="°F or °C" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">InternalSetpointUnoccupied</td><td class="d">Internal temperature setpoint during occupancy</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="22" data-acc="W" data-u="%" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">InternalSetpointVacant</td><td class="d">Internal %RH setpoint during vacancy</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="23" data-acc="W" data-u="°F or °C" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">InternalSetpointVacant</td><td class="d">Internal temperature setpoint during vacancy</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="24" data-acc="W" data-u="%RH" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">ProportionalRamp</td><td class="d">Proportional ramp for %RH</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="25" data-acc="W" data-u="°F or °C" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">ProportionalRamp</td><td class="d">Proportional ramp for temperature</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="26" data-acc="W" data-u="%RH" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">IntegralRamp</td><td class="d">Integral ramp for %RH</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="27" data-acc="W" data-u="°F or °C" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">IntegralRamp</td><td class="d">Integral ramp for temperature</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="28" data-acc="W" data-u="%RH" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Deadband</td><td class="d">Deadband for %RH</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="29" data-acc="W" data-u="°F or °C" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Deadband</td><td class="d">Deadband for temperature</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="30" data-acc="W" data-u="%RH" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">HighLimitSetpoint</td><td class="d">Analog high limit setpoint value</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="31" data-acc="W" data-u="%RH" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">HighLimitProportionalRamp</td><td class="d">Analog high limit proportional ramp</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="32" data-acc="W" data-u="min" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">DilutionInterval</td><td class="d">Water dilution interval</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">DilutionCycles</td><td class="d">Number of water dilution cycles</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="34" data-acc="W" data-u="months" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">CleaningInterval</td><td class="d">Cleaning interval</td><td class="u">months</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="35" data-acc="W" data-u="h" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">AutoDrainInterval</td><td class="d">Automatic drain interval</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="36" data-acc="W" data-u="h" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">UVLampInterval</td><td class="d">UV lamp replacement interval</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="37" data-acc="W" data-u="h" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">InactivityDelay</td><td class="d">System inactivity delay</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="38" data-acc="W" data-u="min" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">NetworkFallbackTimeout</td><td class="d">Network fallback timeout</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="39" data-acc="W" data-u="s" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">NetworkTimeoutCountdown</td><td class="d">Network fallback timeout countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="40" data-acc="W" data-u="s" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">InactivityCounter</td><td class="d">System inactivity downcounter</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="41" data-acc="W" data-u="s" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Module1DrainTimeoutCountdown</td><td class="d">Module 1 drain timeout countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="42" data-acc="W" data-u="s" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Module2DrainTimeoutCountdown</td><td class="d">Module 2 drain timeout countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="43" data-acc="W" data-u="s" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Module3DrainTimeoutCountdown</td><td class="d">Module 3 drain timeout countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="44" data-acc="W" data-u="s" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Module4DrainTimeoutCountdown</td><td class="d">Module 4 drain timeout countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="45" data-acc="W" data-u="s" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Module1FillTimeoutCountdown</td><td class="d">Module 1 fill timeout countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="46" data-acc="W" data-u="s" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Module2FillTimeoutCountdown</td><td class="d">Module 2 fill timeout countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="47" data-acc="W" data-u="s" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Module3FillTimeoutCountdown</td><td class="d">Module 3 fill timeout countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="48" data-acc="W" data-u="s" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Module4FillTimeoutCountdown</td><td class="d">Module 4 fill timeout countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="49" data-acc="W" data-u="s" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Module1InactivityCountdown</td><td class="d">Module 1 inactivity countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="50" data-acc="W" data-u="s" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Module2InactivityCountdown</td><td class="d">Module 2 inactivity countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="51" data-acc="W" data-u="s" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Module3InactivityCountdown</td><td class="d">Module 3 inactivity countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="52" data-acc="W" data-u="s" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Module4InactivityCountdown</td><td class="d">Module 4 inactivity countdown</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Module1StateCountdown</td><td class="d">Module 1 state countdown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Module2StateCountdown</td><td class="d">Module 2 state countdown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="55" data-acc="W" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Module3StateCountdown</td><td class="d">Module 3 state countdown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Module4StateCountdown</td><td class="d">Module 4 state countdown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="57" data-acc="W" data-u="%" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Module1Demand</td><td class="d">Module 1 demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="58" data-acc="W" data-u="%" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Module2Demand</td><td class="d">Module 2 demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="59" data-acc="W" data-u="%" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Module3Demand</td><td class="d">Module 3 demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="60" data-acc="W" data-u="%" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Module4Demand</td><td class="d">Module 4 demand</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="61" data-acc="W" data-u="%" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Module1Output</td><td class="d">Module 1 output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="62" data-acc="W" data-u="%" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Module2Output</td><td class="d">Module 2 output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="63" data-acc="W" data-u="%" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Module3Output</td><td class="d">Module 3 output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="64" data-acc="W" data-u="%" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Module4Output</td><td class="d">Module 4 output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="65" data-acc="W" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Module1Capacity</td><td class="d">Module 1 total capacity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="66" data-acc="W" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Module2Capacity</td><td class="d">Module 2 total capacity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="67" data-acc="W" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Module3Capacity</td><td class="d">Module 3 total capacity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="68" data-acc="W" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Module4Capacity</td><td class="d">Module 4 total capacity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="69" data-acc="W" data-u="%" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Module1WaterLevel</td><td class="d">Module 1 water level</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="70" data-acc="W" data-u="%" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Module2WaterLevel</td><td class="d">Module 2 water level</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="71" data-acc="W" data-u="%" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Module3WaterLevel</td><td class="d">Module 3 water level</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="72" data-acc="W" data-u="%" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Module4WaterLevel</td><td class="d">Module 4 water level</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="73" data-acc="W" data-u="°F or °C" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Module1WaterTemp</td><td class="d">Module 1 water temperature</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="74" data-acc="W" data-u="°F or °C" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Module2WaterTemp</td><td class="d">Module 2 water temperature</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="75" data-acc="W" data-u="°F or °C" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Module3WaterTemp</td><td class="d">Module 3 water temperature</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="76" data-acc="W" data-u="°F or °C" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Module4WaterTemp</td><td class="d">Module 4 water temperature</td><td class="u">°F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="77" data-acc="W" data-u="%" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Module1PumpStageWeight</td><td class="d">Module 1 pump&#x27;s stage weight relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="78" data-acc="W" data-u="%" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Module2PumpStageWeight</td><td class="d">Module 2 pump&#x27;s stage weight relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="79" data-acc="W" data-u="%" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Module3PumpStageWeight</td><td class="d">Module 3 pump&#x27;s stage weight relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="80" data-acc="W" data-u="%" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Module4PumpStageWeight</td><td class="d">Module 4 pump&#x27;s stage weight relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="81" data-acc="W" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Module1Valve1StageWeight</td><td class="d">Stage weight of Module 1, valve 1 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="82" data-acc="W" data-u="%" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Module2Valve1StageWeight</td><td class="d">Stage weight of Module 2, valve 1 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="83" data-acc="W" data-u="%" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Module3Valve1StageWeight</td><td class="d">Stage weight of Module 3, valve 1 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="84" data-acc="W" data-u="%" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Module4Valve1StageWeight</td><td class="d">Stage weight of Module 4, valve 1 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="85" data-acc="W" data-u="%" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Module1Valve2StageWeight</td><td class="d">Stage weight of Module 1, valve 2 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="86" data-acc="W" data-u="%" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Module2Valve2StageWeight</td><td class="d">Stage weight of Module 2, valve 2 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="87" data-acc="W" data-u="%" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Module3Valve2StageWeight</td><td class="d">Stage weight of Module 3, valve 2 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="88" data-acc="W" data-u="%" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Module4Valve2StageWeight</td><td class="d">Stage weight of Module 4, valve 2 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="89" data-acc="W" data-u="%" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Module1Valve3StageWeight</td><td class="d">Stage weight of Module 1, valve 3 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="90" data-acc="W" data-u="%" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Module2Valve3StageWeight</td><td class="d">Stage weight of Module 2, valve 3 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="91" data-acc="W" data-u="%" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">Module3Valve3StageWeight</td><td class="d">Stage weight of Module 3, valve 3 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="92" data-acc="W" data-u="%" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">Module4Valve3StageWeight</td><td class="d">Stage weight of Module 4, valve 3 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="93" data-acc="W" data-u="%" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">Module1Valve4StageWeight</td><td class="d">Stage weight of Module 1, valve 4 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="94" data-acc="W" data-u="%" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">Module2Valve4StageWeight</td><td class="d">Stage weight of Module 2, valve 4 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="95" data-acc="W" data-u="%" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">Module3Valve4StageWeight</td><td class="d">Stage weight of Module 3, valve 4 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="96" data-acc="W" data-u="%" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">Module4Valve4StageWeight</td><td class="d">Stage weight of Module 4, valve 4 relative to module&#x27;s full capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="97" data-acc="W" data-u="h" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">Module1TotalDuty</td><td class="d">Total duty of Module 1 (in hours) at 100% output</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="98" data-acc="W" data-u="h" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">Module2TotalDuty</td><td class="d">Total duty of Module 2 (in hours) at 100% output</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="99" data-acc="W" data-u="h" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">Module3TotalDuty</td><td class="d">Total duty of Module 3 (in hours) at 100% output</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="100" data-acc="W" data-u="h" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Module4TotalDuty</td><td class="d">Total duty of Module 4 (in hours) at 100% output</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Module1DrainRequest</td><td class="d">Drain request for Module 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Module2DrainRequest</td><td class="d">Drain request for Module 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Module3DrainRequest</td><td class="d">Drain request for Module 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Module4DrainRequest</td><td class="d">Drain request for Module 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Module1Inactivity</td><td class="d">Inactivity state for Module 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Module2Inactivity</td><td class="d">Inactivity state for Module 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Module3Inactivity</td><td class="d">Inactivity state for Module 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Module4Inactivity</td><td class="d">Inactivity state for Module 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Module1SilverIonChangeDue</td><td class="d">Date on which Silver Ion cartridge change is due for Module 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Module2SilverIonChangeDue</td><td class="d">Date on which Silver Ion cartridge change is due for Module 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Module3SilverIonChangeDue</td><td class="d">Date on which Silver Ion cartridge change is due for Module 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Module4SilverIonChangeDue</td><td class="d">Date on which Silver Ion cartridge change is due for Module 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Module1UVLampChangeDue</td><td class="d">Date on which UV lamp change is due for Module 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Module2UVLampChangeDue</td><td class="d">Date on which UV lamp change is due for Module 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Module3UVLampChangeDue</td><td class="d">Date on which UV lamp change is due for Module 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Module4UVLampChangeDue</td><td class="d">Date on which UV lamp change is due for Module 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Module1CleaningChangeDue</td><td class="d">Date on which cleaning is due for Module 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Module2CleaningChangeDue</td><td class="d">Date on which cleaning is due for Module 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Module3CleaningChangeDue</td><td class="d">Date on which cleaning is due for Module 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Module4CleaningChangeDue</td><td class="d">Date on which cleaning is due for Module 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Module1Dilution</td><td class="d">Water dilution cycle for Module 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Waiting, 1=In Progress</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Module2Dilution</td><td class="d">Water dilution cycle for Module 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Waiting, 1=In Progress</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Module3Dilution</td><td class="d">Water dilution cycle for Module 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Waiting, 1=In Progress</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Module4Dilution</td><td class="d">Water dilution cycle for Module 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Waiting, 1=In Progress</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Module1ServiceWarning</td><td class="d">Upcoming cleaning for Module 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Module2ServiceWarning</td><td class="d">Upcoming cleaning for Module 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Module3ServiceWarning</td><td class="d">Upcoming cleaning for Module 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Module4ServiceWarning</td><td class="d">Upcoming cleaning for Module 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Module1ServiceAlarm</td><td class="d">Alarm for Module 1 when cleaning, UV lamp change or Silver Ion...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Module2ServiceAlarm</td><td class="d">Alarm for Module 2 when cleaning, UV lamp change or Silver Ion...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Module3ServiceAlarm</td><td class="d">Alarm for Module 3 when cleaning, UV lamp change or Silver Ion...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Module4ServiceAlarm</td><td class="d">Alarm for Module 4 when cleaning, UV lamp change or Silver Ion...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Module1DrainFault</td><td class="d">Drain fault alarm for Module 1 when drain countdown reaches 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Module2DrainFault</td><td class="d">Drain fault alarm for Module 2 when drain countdown reaches 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Module3DrainFault</td><td class="d">Drain fault alarm for Module 3 when drain countdown reaches 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Module4DrainFault</td><td class="d">Drain fault alarm for Module 4 when drain countdown reaches 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Module1WaterInletFault</td><td class="d">Inlet fault for Module 1 when fill countdown reaches 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">Module2WaterInletFault</td><td class="d">Inlet fault for Module 2 when fill countdown reaches 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">Module3WaterInletFault</td><td class="d">Inlet fault for Module 3 when fill countdown reaches 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">Module4WaterInletFault</td><td class="d">Inlet fault for Module 4 when fill countdown reaches 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Module1WaterLevelDefect</td><td class="d">Water level defect for Module 1 when both capacitive sensor and float...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Module2WaterLevelDefect</td><td class="d">Water level defect for Module 2 when both capacitive sensor and float...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">Module3WateLevelDefect</td><td class="d">Water level defect for Module 3 when both capacitive sensor and float...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">Module4WaterLevelDefect</td><td class="d">Water level defect for Module 4 when both capacitive sensor and float...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">Module1WaterTempDefect</td><td class="d">Water temperature sensor defect for Module 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">Module2WaterTempDefect</td><td class="d">Water temperature sensor defect for Module 2.Module stops operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">Module3WaterTempDefect</td><td class="d">Water temperature sensor defect for Module 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="48" data-acc="W" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">Module4WaterTempDefect</td><td class="d">Water temperature sensor defect for Module 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="49" data-acc="W" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">Module1WaterLevelFault</td><td class="d">Water level fault for Module 1 when capacitive level sensor is not...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">Module2WaterLevelFault</td><td class="d">Water level fault for Module 2 when capacitive level sensor is not...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">Module3WateLevelFault</td><td class="d">Water level fault for Module 3 when capacitive level sensor is not...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">Module4WaterLevelFault</td><td class="d">Water level fault for Module 4 when capacitive level sensor is not...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">Module1HighWaterTemp</td><td class="d">High water temperature for Module 1 when water temperature equals 25°C (77°F)...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="54" data-acc="W" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">Module2HighWaterTemp</td><td class="d">High water temperature for Module 2 when water temperature equals 25°C (77°F)...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="55" data-acc="W" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">Module3HighWaterTemp</td><td class="d">High water temperature for Module 3 when water temperature equals 25°C (77°F)...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">Module4HighWaterTemp</td><td class="d">High water temperature for Module 4 when water temperature equals 25°C (77°F)...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="57" data-acc="W" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">Module1HighWaterTempFault</td><td class="d">High water temperature fault for Module 1 when Water temperature keeps at...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="58" data-acc="W" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">Module2HighWaterTempFault</td><td class="d">High water temperature fault for Module 2 when Water temperature keeps at...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">Module3HighWaterTempFault</td><td class="d">High water temperature fault for Module 3 when Water temperature keeps at...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="60" data-acc="W" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">Module4HighWaterTempFault</td><td class="d">High water temperature fault for Module 4 when Water temperature keeps at...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="61" data-acc="W" data-u="" data-st="1" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">Module1FloatFault</td><td class="d">Water float of Module 1 is in a fault condition</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="62" data-acc="W" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">Module2FloatFault</td><td class="d">Water float of Module 2 is in a fault condition</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="63" data-acc="W" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">Module3FloatFault</td><td class="d">Water float of Module 3 is in a fault condition</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="64" data-acc="W" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">Module4FloatFault</td><td class="d">Water float of Module 4 is in a fault condition</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="65" data-acc="W" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">Module1CirculationPump</td><td class="d">Circulation pump status of Module 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="66" data-acc="W" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">Module2CirculationPump</td><td class="d">Circulation pump status of Module 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="67" data-acc="W" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">Module3CirculationPump</td><td class="d">Circulation pump status of Module 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="68" data-acc="W" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">Module4CirculationPump</td><td class="d">Circulation pump status of Module 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="69" data-acc="W" data-u="" data-st="1" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">Module1FillValve</td><td class="d">Fill valve status of Module 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="70" data-acc="W" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">Module2FillValve</td><td class="d">Fill valve status of Module 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">Module3FillValve</td><td class="d">Fill valve status of Module 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="72" data-acc="W" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">Module4FillValve</td><td class="d">Fill valve status of Module 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="73" data-acc="W" data-u="" data-st="1" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">Module1Drain</td><td class="d">Drain status of Module 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="74" data-acc="W" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">Module2Drain</td><td class="d">Drain status of Module 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="75" data-acc="W" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">Module3Drain</td><td class="d">Drain status of Module 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="76" data-acc="W" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">Module4Drain</td><td class="d">Drain status of Module 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="77" data-acc="W" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">Module1StageValve1</td><td class="d">Status of Module 1&#x27;s stage valve 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="78" data-acc="W" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">Module2StageValve1</td><td class="d">Status of Module 2&#x27;s stage valve 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="79" data-acc="W" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">Module3StageValve1</td><td class="d">Status of Module 3&#x27;s stage valve 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="80" data-acc="W" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">Module4StageValve1</td><td class="d">Status of Module 4&#x27;s stage valve 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="81" data-acc="W" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">Module1StageValve2</td><td class="d">Status of Module 1&#x27;s stage valve 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="82" data-acc="W" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">Module2StageValve2</td><td class="d">Status of Module 2&#x27;s stage valve 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="83" data-acc="W" data-u="" data-st="1" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">Module3StageValve2</td><td class="d">Status of Module 3&#x27;s stage valve 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="84" data-acc="W" data-u="" data-st="1" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">Module4StageValve2</td><td class="d">Status of Module 4&#x27;s stage valve 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="85" data-acc="W" data-u="" data-st="1" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">Module1StageValve3</td><td class="d">Status of Module 1&#x27;s stage valve 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="86" data-acc="W" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">Module2StageValve3</td><td class="d">Status of Module 2&#x27;s stage valve 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="87" data-acc="W" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">Module3StageValve3</td><td class="d">Status of Module 3&#x27;s stage valve 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="88" data-acc="W" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">Module4StageValve3</td><td class="d">Status of Module 4&#x27;s stage valve 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="89" data-acc="W" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">Module1StageValve4</td><td class="d">Status of Module 1&#x27;s stage valve 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="90" data-acc="W" data-u="" data-st="1" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">Module2StageValve4</td><td class="d">Status of Module 2&#x27;s stage valve 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="91" data-acc="W" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">Module3StageValve4</td><td class="d">Status of Module 3&#x27;s stage valve 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="92" data-acc="W" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">Module4StageValve4</td><td class="d">Status of Module 4&#x27;s stage valve 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="93" data-acc="W" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">SimMode</td><td class="d">Simulation mode state</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="94" data-acc="W" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">SystInactivity</td><td class="d">System inactivity state</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=True, 1=False</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="95" data-acc="W" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">SystResetAlarms</td><td class="d">Manual system reset alarm request</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="96" data-acc="W" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">AirFlowCutout</td><td class="d">Status is On when no air flow (AirFlowInput = opened)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="97" data-acc="W" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">HighLimitCutout</td><td class="d">Status is On when too much humidity is present inside duct (HighLimitInput...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="98" data-acc="W" data-u="" data-st="1" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">InterlockCutout</td><td class="d">Status is On when InterlockInput = opened</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="99" data-acc="W" data-u="" data-st="1" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">RoomTempSensorDefect</td><td class="d">Status is On when room temperature sensor is defective</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="100" data-acc="W" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">RoomRHSensorDefect</td><td class="d">Status is On when room relative humidity sensor is defective</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="101" data-acc="W" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">DuctSensorDefect</td><td class="d">Status is On when duct&#x27;s relative humidity is defective</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">Module1CommTimeout</td><td class="d">Status is On when communication is lost with Module 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="103" data-acc="W" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">Module2CommTimeout</td><td class="d">Status is On when communication is lost with Module 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="104" data-acc="W" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">Module3CommTimeout</td><td class="d">Status is On when communication is lost with Module 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="105" data-acc="W" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">Module4CommTimeout</td><td class="d">Status is On when communication is lost with Module 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="106" data-acc="W" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">SystOutputLimited</td><td class="d">Status is On when output is limited by any high limit signals</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="107" data-acc="W" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">RunWhileServiceAlarm</td><td class="d">When ON, modules will continue demand output even when their service alarm...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="108" data-acc="W" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">TempUnits</td><td class="d">Available temperature unit options, °C and °F</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=°C, 1=°F</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="109" data-acc="W" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">MassflowUnits</td><td class="d">Available mass flow units, percent and mass flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=kg/h, 1=lb/h</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="110" data-acc="W" data-u="" data-st="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">OutputDisplay</td><td class="d">Display of output in percent or mass flow units</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Percent, 1=MassFlow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="111" data-acc="W" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">AlarmBeep</td><td class="d">When the alarm beep is ON, any alarm sets the buzzer output...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="112" data-acc="W" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">KeyBeep</td><td class="d">When the key beep is ON, the buzzer will beep to confirm...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="113" data-acc="W" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">OccupancySchedule</td><td class="d">When the Occupancy Schedule status is ON and is in any internal...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="114" data-acc="W" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">TimeFormat</td><td class="d">Available time format, 12 and 24 hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=24hr, 1=12hr</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="115" data-acc="W" data-u="" data-st="1" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">SilverIonNotif</td><td class="d">When ON, the modules will notify when Silver Ion cartridge is due...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="116" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">116</td><td class="n">SystemPower</td><td class="d">System normal operation when ON, produces humidity as per demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="117" data-acc="W" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">WaterLevelCalibration</td><td class="d">When ON, water level capacitive sensor will be automatically calibrated each time...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="118" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">118</td><td class="n">AlarmRelay</td><td class="d">Closed when any alarm is on but AirFlowCutout and ServiceWarning</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="119" data-acc="W" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">MaitenanceRelay</td><td class="d">Closed when ServiceAlarm or ServiceWarning is on</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="120" data-acc="W" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">Buzzer</td><td class="d">ON when a key push event is acknowledge and KeyBeep is on...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="121" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">121</td><td class="n">NetworkFallbackAlarm</td><td class="d">ON during a network fallback alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="234" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">AirflowInput</td><td class="d">Air flow switch input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="235" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">HighLimitInput</td><td class="d">High limit switch input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="236" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">InterlockInput</td><td class="d">Interlock cutout input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="237" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">DemandInput</td><td class="d">Binary demand (all or nothing) input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="238" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">MemoryCard</td><td class="d">Mounted when card is physically detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unmounted, 1=Mounted</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Module1LowFloat</td><td class="d">Low water level float state input for Module 1, closed when the...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="240" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Module2LowFloat</td><td class="d">Low water level float state input for Module 2, closed when the...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="241" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Module3LowFloat</td><td class="d">Low water level float state input for Module 3, closed when the...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="242" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Module4LowFloat</td><td class="d">Low water level float state input for Module 4, closed when the...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="243" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Module1HighFloat</td><td class="d">High water level float state input for Module 1, closed when the...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="244" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Module2HighFloat</td><td class="d">High water level float state input for Module 2, closed when the...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="245" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Module3HighFloat</td><td class="d">High water level float state input for Module 3, closed when the...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="246" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Module4HighFloat</td><td class="d">High water level float state input for Module 4, closed when the...</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Opened, 1=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="247" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">HighLimitSource</td><td class="d">Analog high limit source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Analog Input 1, 3=Analog Input 2, 4=Analog Input 3, 5=Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="248" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">RoomTempSource</td><td class="d">Room temperature source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Analog Input 1, 3=Analog Input 2, 4=Analog Input 3, 5=Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="249" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">RoomRHSource</td><td class="d">Room relative humidity source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Analog Input 1, 3=Analog Input 2, 4=Analog Input 3, 5=Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="250" data-i="4" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">ControlMode</td><td class="d">Control mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog Input 1, 2=Analog Input 2, 3=Analog Input 3, 4=Internal Temperature, 5=Internal %RH, 6=Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="251" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">SetpointSource</td><td class="d">Setpoint source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Analog Input 1, 3=Analog Input 2, 4=Analog Input 3, 5=Internal, 6=Network</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="252" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">RoomTempSignal</td><td class="d">Analog room temperature signal configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10Vdc, 2=2-10Vdc, 3=0-20mA, 4=4-20mA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="253" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">RoomRHSignal</td><td class="d">Analog room relative humidity signal configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10Vdc, 2=2-10Vdc, 3=0-20mA, 4=4-20mA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="254" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">HighLimitSignal</td><td class="d">Analog high limit signal configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10Vdc, 2=2-10Vdc, 3=0-20mA, 4=4-20mA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="255" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">ControlSignal</td><td class="d">External control signal configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10Vdc, 2=2-10Vdc, 3=0-20mA, 4=4-20mA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="256" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">SetpointSignal</td><td class="d">External setpoint signal configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10Vdc, 2=2-10Vdc, 3=0-20mA, 4=4-20mA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="257" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">FeedbackSignal</td><td class="d">Output feedback signal configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10Vdc, 2=2-10Vdc, 3=0-20mA, 4=4-20mA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="258" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">SystemLanguage</td><td class="d">Available language options, English and Francais</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=English, 2=Français</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="259" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">OccupancyState</td><td class="d">Status of the Occupancy Schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Vacancy, 4=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="260" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">AutoDrainState</td><td class="d">Status of Auto Drain function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Wait, 2=Start, 3=Stop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="261" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">AutoDrainConfig</td><td class="d">Status of Auto Drain configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Interval, 2=Schedule</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="262" data-i="16" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">Module1State</td><td class="d">Status of Module 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Stand-by, 2=Drain Cycle, 3=Disinfection Cycle, 4=Filling, 5=Ready, 6=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="263" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">Module2State</td><td class="d">Status of Module 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Stand-by, 2=Drain Cycle, 3=Disinfection Cycle, 4=Filling, 5=Ready, 6=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="264" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">Module3State</td><td class="d">Status of Module 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Stand-by, 2=Drain Cycle, 3=Disinfection Cycle, 4=Filling, 5=Ready, 6=alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="265" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">Module4State</td><td class="d">Status of Module 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Stand-by, 2=Drain Cycle, 3=Disinfection Cycle, 4=Filling, 5=Ready, 6=Alarm</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="266" data-i="1" data-acc="R" data-u="" id="obj-other-1"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">1</td><td class="n">ControllerUpdate</td><td class="d">Firmware upgrade process available for the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="267" data-i="2" data-acc="R" data-u="" id="obj-other-2"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">2</td><td class="n">Module1Update</td><td class="d">Firmware upgrade process available for Module 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="268" data-i="3" data-acc="R" data-u="" id="obj-other-3"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">3</td><td class="n">Module2Update</td><td class="d">Firmware upgrade process available for Module 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="269" data-i="4" data-acc="R" data-u="" id="obj-other-4"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">4</td><td class="n">Module3Update</td><td class="d">Firmware upgrade process available for module 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="270" data-i="5" data-acc="R" data-u="" id="obj-other-5"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">5</td><td class="n">Module4Update</td><td class="d">Firmware upgrade process available for module 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="271" data-i="1" data-acc="R" data-u="" id="obj-file-1"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">1</td><td class="n">ControllerUpdate</td><td class="d">File object of the controller firmware upgrade</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="272" data-i="2" data-acc="R" data-u="" id="obj-file-2"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">2</td><td class="n">ControllerBootloaderUpdate</td><td class="d">File object of the controller bootloader firmware upgrade</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="273" data-i="3" data-acc="R" data-u="" id="obj-file-3"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">3</td><td class="n">ModuleUpdate</td><td class="d">File object of the modules firmware upgrade</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="274" data-i="4" data-acc="R" data-u="" id="obj-file-4"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">4</td><td class="n">ModuleBootloaderUpdate</td><td class="d">File object of the modules bootloader firmware upgrade</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="275" data-i="1" data-acc="W" data-u="" id="obj-sch-1"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">1</td><td class="n">DrainSchedule</td><td class="d">Weekly auto-drain schedule to specify when to manage auto-drain cycles</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="276" data-i="2" data-acc="W" data-u="" id="obj-sch-2"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">2</td><td class="n">OccupancySchedule</td><td class="d">Weekly occupancy schedule to specify which occupancy state is active during specific...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Neptronic SKV point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>ExternalDemand</li><li><a href="#obj-ai-2"><code>AI2</code></a>ExternalSetpoint</li><li><a href="#obj-ai-3"><code>AI3</code></a>RoomTempSensor</li><li><a href="#obj-ai-4"><code>AI4</code></a>RoomRHSensor</li><li><a href="#obj-ai-5"><code>AI5</code></a>DuctSensor</li><li><a href="#obj-ai-6"><code>AI6</code></a>Module1WaterLevelSensor</li><li><a href="#obj-ai-7"><code>AI7</code></a>Module2WaterLevelSensor</li><li><a href="#obj-ai-8"><code>AI8</code></a>Module3WaterLevelSensor</li><li><a href="#obj-ai-9"><code>AI9</code></a>Module4WaterLevelSensor</li><li><a href="#obj-ai-10"><code>AI10</code></a>Module1WaterTempSensor</li><li><a href="#obj-ai-11"><code>AI11</code></a>Module2WaterTempSensor</li><li><a href="#obj-ai-12"><code>AI12</code></a>Module3WaterTempSensor</li><li><a href="#obj-ai-13"><code>AI13</code></a>Module4WaterTempSensor</li><li><a href="#obj-av-1"><code>AV1</code></a>SystOutput</li><li><a href="#obj-av-2"><code>AV2</code></a>SystOutput</li><li><a href="#obj-av-3"><code>AV3</code></a>SystCapacity</li><li><a href="#obj-av-4"><code>AV4</code></a>NumOfModules</li><li><a href="#obj-av-5"><code>AV5</code></a>SystDemand</li><li><a href="#obj-av-6"><code>AV6</code></a>SystLimit</li><li><a href="#obj-av-7"><code>AV7</code></a>SystOutputLockOn</li><li><a href="#obj-av-8"><code>AV8</code></a>SystFeedback</li><li><a href="#obj-av-9"><code>AV9</code></a>SimDemand</li><li><a href="#obj-av-10"><code>AV10</code></a>SimDuration</li><li><a href="#obj-av-11"><code>AV11</code></a>SimCountdown</li><li><a href="#obj-av-12"><code>AV12</code></a>AnalogDemand</li><li><a href="#obj-av-13"><code>AV13</code></a>RoomRH</li><li><a href="#obj-av-14"><code>AV14</code></a>RoomTemp</li><li><a href="#obj-av-15"><code>AV15</code></a>DuctRH</li><li><a href="#obj-av-16"><code>AV16</code></a>SetpointRH</li><li><a href="#obj-av-17"><code>AV17</code></a>SetpointTemp</li><li><a href="#obj-av-18"><code>AV18</code></a>InternalSetpointOccupied</li><li><a href="#obj-av-19"><code>AV19</code></a>InternalSetpointOccupied</li><li><a href="#obj-av-20"><code>AV20</code></a>InternalSetpointUnoccupied</li><li><a href="#obj-av-21"><code>AV21</code></a>InternalSetpointUnoccupied</li><li><a href="#obj-av-22"><code>AV22</code></a>InternalSetpointVacant</li><li><a href="#obj-av-23"><code>AV23</code></a>InternalSetpointVacant</li><li><a href="#obj-av-24"><code>AV24</code></a>ProportionalRamp</li><li><a href="#obj-av-25"><code>AV25</code></a>ProportionalRamp</li><li><a href="#obj-av-26"><code>AV26</code></a>IntegralRamp</li><li><a href="#obj-av-27"><code>AV27</code></a>IntegralRamp</li><li><a href="#obj-av-28"><code>AV28</code></a>Deadband</li><li><a href="#obj-av-29"><code>AV29</code></a>Deadband</li><li><a href="#obj-av-30"><code>AV30</code></a>HighLimitSetpoint</li><li><a href="#obj-av-31"><code>AV31</code></a>HighLimitProportionalRamp</li><li><a href="#obj-av-32"><code>AV32</code></a>DilutionInterval</li><li><a href="#obj-av-33"><code>AV33</code></a>DilutionCycles</li><li><a href="#obj-av-34"><code>AV34</code></a>CleaningInterval</li><li><a href="#obj-av-35"><code>AV35</code></a>AutoDrainInterval</li><li><a href="#obj-av-36"><code>AV36</code></a>UVLampInterval</li><li><a href="#obj-av-37"><code>AV37</code></a>InactivityDelay</li><li><a href="#obj-av-38"><code>AV38</code></a>NetworkFallbackTimeout</li><li><a href="#obj-av-39"><code>AV39</code></a>NetworkTimeoutCountdown</li><li><a href="#obj-av-40"><code>AV40</code></a>InactivityCounter</li><li><a href="#obj-av-41"><code>AV41</code></a>Module1DrainTimeoutCountdown</li><li><a href="#obj-av-42"><code>AV42</code></a>Module2DrainTimeoutCountdown</li><li><a href="#obj-av-43"><code>AV43</code></a>Module3DrainTimeoutCountdown</li><li><a href="#obj-av-44"><code>AV44</code></a>Module4DrainTimeoutCountdown</li><li><a href="#obj-av-45"><code>AV45</code></a>Module1FillTimeoutCountdown</li><li><a href="#obj-av-46"><code>AV46</code></a>Module2FillTimeoutCountdown</li><li><a href="#obj-av-47"><code>AV47</code></a>Module3FillTimeoutCountdown</li><li><a href="#obj-av-48"><code>AV48</code></a>Module4FillTimeoutCountdown</li><li><a href="#obj-av-49"><code>AV49</code></a>Module1InactivityCountdown</li><li><a href="#obj-av-50"><code>AV50</code></a>Module2InactivityCountdown</li><li><a href="#obj-av-51"><code>AV51</code></a>Module3InactivityCountdown</li><li><a href="#obj-av-52"><code>AV52</code></a>Module4InactivityCountdown</li><li><a href="#obj-av-53"><code>AV53</code></a>Module1StateCountdown</li><li><a href="#obj-av-54"><code>AV54</code></a>Module2StateCountdown</li><li><a href="#obj-av-55"><code>AV55</code></a>Module3StateCountdown</li><li><a href="#obj-av-56"><code>AV56</code></a>Module4StateCountdown</li><li><a href="#obj-av-57"><code>AV57</code></a>Module1Demand</li><li><a href="#obj-av-58"><code>AV58</code></a>Module2Demand</li><li><a href="#obj-av-59"><code>AV59</code></a>Module3Demand</li><li><a href="#obj-av-60"><code>AV60</code></a>Module4Demand</li><li><a href="#obj-av-61"><code>AV61</code></a>Module1Output</li><li><a href="#obj-av-62"><code>AV62</code></a>Module2Output</li><li><a href="#obj-av-63"><code>AV63</code></a>Module3Output</li><li><a href="#obj-av-64"><code>AV64</code></a>Module4Output</li><li><a href="#obj-av-65"><code>AV65</code></a>Module1Capacity</li><li><a href="#obj-av-66"><code>AV66</code></a>Module2Capacity</li><li><a href="#obj-av-67"><code>AV67</code></a>Module3Capacity</li><li><a href="#obj-av-68"><code>AV68</code></a>Module4Capacity</li><li><a href="#obj-av-69"><code>AV69</code></a>Module1WaterLevel</li><li><a href="#obj-av-70"><code>AV70</code></a>Module2WaterLevel</li><li><a href="#obj-av-71"><code>AV71</code></a>Module3WaterLevel</li><li><a href="#obj-av-72"><code>AV72</code></a>Module4WaterLevel</li><li><a href="#obj-av-73"><code>AV73</code></a>Module1WaterTemp</li><li><a href="#obj-av-74"><code>AV74</code></a>Module2WaterTemp</li><li><a href="#obj-av-75"><code>AV75</code></a>Module3WaterTemp</li><li><a href="#obj-av-76"><code>AV76</code></a>Module4WaterTemp</li><li><a href="#obj-av-77"><code>AV77</code></a>Module1PumpStageWeight</li><li><a href="#obj-av-78"><code>AV78</code></a>Module2PumpStageWeight</li><li><a href="#obj-av-79"><code>AV79</code></a>Module3PumpStageWeight</li><li><a href="#obj-av-80"><code>AV80</code></a>Module4PumpStageWeight</li><li><a href="#obj-av-81"><code>AV81</code></a>Module1Valve1StageWeight</li><li><a href="#obj-av-82"><code>AV82</code></a>Module2Valve1StageWeight</li><li><a href="#obj-av-83"><code>AV83</code></a>Module3Valve1StageWeight</li><li><a href="#obj-av-84"><code>AV84</code></a>Module4Valve1StageWeight</li><li><a href="#obj-av-85"><code>AV85</code></a>Module1Valve2StageWeight</li><li><a href="#obj-av-86"><code>AV86</code></a>Module2Valve2StageWeight</li><li><a href="#obj-av-87"><code>AV87</code></a>Module3Valve2StageWeight</li><li><a href="#obj-av-88"><code>AV88</code></a>Module4Valve2StageWeight</li><li><a href="#obj-av-89"><code>AV89</code></a>Module1Valve3StageWeight</li><li><a href="#obj-av-90"><code>AV90</code></a>Module2Valve3StageWeight</li><li><a href="#obj-av-91"><code>AV91</code></a>Module3Valve3StageWeight</li><li><a href="#obj-av-92"><code>AV92</code></a>Module4Valve3StageWeight</li><li><a href="#obj-av-93"><code>AV93</code></a>Module1Valve4StageWeight</li><li><a href="#obj-av-94"><code>AV94</code></a>Module2Valve4StageWeight</li><li><a href="#obj-av-95"><code>AV95</code></a>Module3Valve4StageWeight</li><li><a href="#obj-av-96"><code>AV96</code></a>Module4Valve4StageWeight</li><li><a href="#obj-av-97"><code>AV97</code></a>Module1TotalDuty</li><li><a href="#obj-av-98"><code>AV98</code></a>Module2TotalDuty</li><li><a href="#obj-av-99"><code>AV99</code></a>Module3TotalDuty</li><li><a href="#obj-av-100"><code>AV100</code></a>Module4TotalDuty</li><li><a href="#obj-bv-1"><code>BV1</code></a>Module1DrainRequest</li><li><a href="#obj-bv-2"><code>BV2</code></a>Module2DrainRequest</li><li><a href="#obj-bv-3"><code>BV3</code></a>Module3DrainRequest</li><li><a href="#obj-bv-4"><code>BV4</code></a>Module4DrainRequest</li><li><a href="#obj-bv-5"><code>BV5</code></a>Module1Inactivity</li><li><a href="#obj-bv-6"><code>BV6</code></a>Module2Inactivity</li><li><a href="#obj-bv-7"><code>BV7</code></a>Module3Inactivity</li><li><a href="#obj-bv-8"><code>BV8</code></a>Module4Inactivity</li><li><a href="#obj-bv-9"><code>BV9</code></a>Module1SilverIonChangeDue</li><li><a href="#obj-bv-10"><code>BV10</code></a>Module2SilverIonChangeDue</li><li><a href="#obj-bv-11"><code>BV11</code></a>Module3SilverIonChangeDue</li><li><a href="#obj-bv-12"><code>BV12</code></a>Module4SilverIonChangeDue</li><li><a href="#obj-bv-13"><code>BV13</code></a>Module1UVLampChangeDue</li><li><a href="#obj-bv-14"><code>BV14</code></a>Module2UVLampChangeDue</li><li><a href="#obj-bv-15"><code>BV15</code></a>Module3UVLampChangeDue</li><li><a href="#obj-bv-16"><code>BV16</code></a>Module4UVLampChangeDue</li><li><a href="#obj-bv-17"><code>BV17</code></a>Module1CleaningChangeDue</li><li><a href="#obj-bv-18"><code>BV18</code></a>Module2CleaningChangeDue</li><li><a href="#obj-bv-19"><code>BV19</code></a>Module3CleaningChangeDue</li><li><a href="#obj-bv-20"><code>BV20</code></a>Module4CleaningChangeDue</li><li><a href="#obj-bv-21"><code>BV21</code></a>Module1Dilution</li><li><a href="#obj-bv-22"><code>BV22</code></a>Module2Dilution</li><li><a href="#obj-bv-23"><code>BV23</code></a>Module3Dilution</li><li><a href="#obj-bv-24"><code>BV24</code></a>Module4Dilution</li><li><a href="#obj-bv-25"><code>BV25</code></a>Module1ServiceWarning</li><li><a href="#obj-bv-26"><code>BV26</code></a>Module2ServiceWarning</li><li><a href="#obj-bv-27"><code>BV27</code></a>Module3ServiceWarning</li><li><a href="#obj-bv-28"><code>BV28</code></a>Module4ServiceWarning</li><li><a href="#obj-bv-29"><code>BV29</code></a>Module1ServiceAlarm</li><li><a href="#obj-bv-30"><code>BV30</code></a>Module2ServiceAlarm</li><li><a href="#obj-bv-31"><code>BV31</code></a>Module3ServiceAlarm</li><li><a href="#obj-bv-32"><code>BV32</code></a>Module4ServiceAlarm</li><li><a href="#obj-bv-33"><code>BV33</code></a>Module1DrainFault</li><li><a href="#obj-bv-34"><code>BV34</code></a>Module2DrainFault</li><li><a href="#obj-bv-35"><code>BV35</code></a>Module3DrainFault</li><li><a href="#obj-bv-36"><code>BV36</code></a>Module4DrainFault</li><li><a href="#obj-bv-37"><code>BV37</code></a>Module1WaterInletFault</li><li><a href="#obj-bv-38"><code>BV38</code></a>Module2WaterInletFault</li><li><a href="#obj-bv-39"><code>BV39</code></a>Module3WaterInletFault</li><li><a href="#obj-bv-40"><code>BV40</code></a>Module4WaterInletFault</li><li><a href="#obj-bv-41"><code>BV41</code></a>Module1WaterLevelDefect</li><li><a href="#obj-bv-42"><code>BV42</code></a>Module2WaterLevelDefect</li><li><a href="#obj-bv-43"><code>BV43</code></a>Module3WateLevelDefect</li><li><a href="#obj-bv-44"><code>BV44</code></a>Module4WaterLevelDefect</li><li><a href="#obj-bv-45"><code>BV45</code></a>Module1WaterTempDefect</li><li><a href="#obj-bv-46"><code>BV46</code></a>Module2WaterTempDefect</li><li><a href="#obj-bv-47"><code>BV47</code></a>Module3WaterTempDefect</li><li><a href="#obj-bv-48"><code>BV48</code></a>Module4WaterTempDefect</li><li><a href="#obj-bv-49"><code>BV49</code></a>Module1WaterLevelFault</li><li><a href="#obj-bv-50"><code>BV50</code></a>Module2WaterLevelFault</li><li><a href="#obj-bv-51"><code>BV51</code></a>Module3WateLevelFault</li><li><a href="#obj-bv-52"><code>BV52</code></a>Module4WaterLevelFault</li><li><a href="#obj-bv-53"><code>BV53</code></a>Module1HighWaterTemp</li><li><a href="#obj-bv-54"><code>BV54</code></a>Module2HighWaterTemp</li><li><a href="#obj-bv-55"><code>BV55</code></a>Module3HighWaterTemp</li><li><a href="#obj-bv-56"><code>BV56</code></a>Module4HighWaterTemp</li><li><a href="#obj-bv-57"><code>BV57</code></a>Module1HighWaterTempFault</li><li><a href="#obj-bv-58"><code>BV58</code></a>Module2HighWaterTempFault</li><li><a href="#obj-bv-59"><code>BV59</code></a>Module3HighWaterTempFault</li><li><a href="#obj-bv-60"><code>BV60</code></a>Module4HighWaterTempFault</li><li><a href="#obj-bv-61"><code>BV61</code></a>Module1FloatFault</li><li><a href="#obj-bv-62"><code>BV62</code></a>Module2FloatFault</li><li><a href="#obj-bv-63"><code>BV63</code></a>Module3FloatFault</li><li><a href="#obj-bv-64"><code>BV64</code></a>Module4FloatFault</li><li><a href="#obj-bv-65"><code>BV65</code></a>Module1CirculationPump</li><li><a href="#obj-bv-66"><code>BV66</code></a>Module2CirculationPump</li><li><a href="#obj-bv-67"><code>BV67</code></a>Module3CirculationPump</li><li><a href="#obj-bv-68"><code>BV68</code></a>Module4CirculationPump</li><li><a href="#obj-bv-69"><code>BV69</code></a>Module1FillValve</li><li><a href="#obj-bv-70"><code>BV70</code></a>Module2FillValve</li><li><a href="#obj-bv-71"><code>BV71</code></a>Module3FillValve</li><li><a href="#obj-bv-72"><code>BV72</code></a>Module4FillValve</li><li><a href="#obj-bv-73"><code>BV73</code></a>Module1Drain</li><li><a href="#obj-bv-74"><code>BV74</code></a>Module2Drain</li><li><a href="#obj-bv-75"><code>BV75</code></a>Module3Drain</li><li><a href="#obj-bv-76"><code>BV76</code></a>Module4Drain</li><li><a href="#obj-bv-77"><code>BV77</code></a>Module1StageValve1</li><li><a href="#obj-bv-78"><code>BV78</code></a>Module2StageValve1</li><li><a href="#obj-bv-79"><code>BV79</code></a>Module3StageValve1</li><li><a href="#obj-bv-80"><code>BV80</code></a>Module4StageValve1</li><li><a href="#obj-bv-81"><code>BV81</code></a>Module1StageValve2</li><li><a href="#obj-bv-82"><code>BV82</code></a>Module2StageValve2</li><li><a href="#obj-bv-83"><code>BV83</code></a>Module3StageValve2</li><li><a href="#obj-bv-84"><code>BV84</code></a>Module4StageValve2</li><li><a href="#obj-bv-85"><code>BV85</code></a>Module1StageValve3</li><li><a href="#obj-bv-86"><code>BV86</code></a>Module2StageValve3</li><li><a href="#obj-bv-87"><code>BV87</code></a>Module3StageValve3</li><li><a href="#obj-bv-88"><code>BV88</code></a>Module4StageValve3</li><li><a href="#obj-bv-89"><code>BV89</code></a>Module1StageValve4</li><li><a href="#obj-bv-90"><code>BV90</code></a>Module2StageValve4</li><li><a href="#obj-bv-91"><code>BV91</code></a>Module3StageValve4</li><li><a href="#obj-bv-92"><code>BV92</code></a>Module4StageValve4</li><li><a href="#obj-bv-93"><code>BV93</code></a>SimMode</li><li><a href="#obj-bv-94"><code>BV94</code></a>SystInactivity</li><li><a href="#obj-bv-95"><code>BV95</code></a>SystResetAlarms</li><li><a href="#obj-bv-96"><code>BV96</code></a>AirFlowCutout</li><li><a href="#obj-bv-97"><code>BV97</code></a>HighLimitCutout</li><li><a href="#obj-bv-98"><code>BV98</code></a>InterlockCutout</li><li><a href="#obj-bv-99"><code>BV99</code></a>RoomTempSensorDefect</li><li><a href="#obj-bv-100"><code>BV100</code></a>RoomRHSensorDefect</li><li><a href="#obj-bv-101"><code>BV101</code></a>DuctSensorDefect</li><li><a href="#obj-bv-102"><code>BV102</code></a>Module1CommTimeout</li><li><a href="#obj-bv-103"><code>BV103</code></a>Module2CommTimeout</li><li><a href="#obj-bv-104"><code>BV104</code></a>Module3CommTimeout</li><li><a href="#obj-bv-105"><code>BV105</code></a>Module4CommTimeout</li><li><a href="#obj-bv-106"><code>BV106</code></a>SystOutputLimited</li><li><a href="#obj-bv-107"><code>BV107</code></a>RunWhileServiceAlarm</li><li><a href="#obj-bv-108"><code>BV108</code></a>TempUnits</li><li><a href="#obj-bv-109"><code>BV109</code></a>MassflowUnits</li><li><a href="#obj-bv-110"><code>BV110</code></a>OutputDisplay</li><li><a href="#obj-bv-111"><code>BV111</code></a>AlarmBeep</li><li><a href="#obj-bv-112"><code>BV112</code></a>KeyBeep</li><li><a href="#obj-bv-113"><code>BV113</code></a>OccupancySchedule</li><li><a href="#obj-bv-114"><code>BV114</code></a>TimeFormat</li><li><a href="#obj-bv-115"><code>BV115</code></a>SilverIonNotif</li><li><a href="#obj-bv-116"><code>BV116</code></a>SystemPower</li><li><a href="#obj-bv-117"><code>BV117</code></a>WaterLevelCalibration</li><li><a href="#obj-bv-118"><code>BV118</code></a>AlarmRelay</li><li><a href="#obj-bv-119"><code>BV119</code></a>MaitenanceRelay</li><li><a href="#obj-bv-120"><code>BV120</code></a>Buzzer</li><li><a href="#obj-bv-121"><code>BV121</code></a>NetworkFallbackAlarm</li><li><a href="#obj-bi-1"><code>BI1</code></a>AirflowInput</li><li><a href="#obj-bi-2"><code>BI2</code></a>HighLimitInput</li><li><a href="#obj-bi-3"><code>BI3</code></a>InterlockInput</li><li><a href="#obj-bi-4"><code>BI4</code></a>DemandInput</li><li><a href="#obj-bi-5"><code>BI5</code></a>MemoryCard</li><li><a href="#obj-bi-6"><code>BI6</code></a>Module1LowFloat</li><li><a href="#obj-bi-7"><code>BI7</code></a>Module2LowFloat</li><li><a href="#obj-bi-8"><code>BI8</code></a>Module3LowFloat</li><li><a href="#obj-bi-9"><code>BI9</code></a>Module4LowFloat</li><li><a href="#obj-bi-10"><code>BI10</code></a>Module1HighFloat</li><li><a href="#obj-bi-11"><code>BI11</code></a>Module2HighFloat</li><li><a href="#obj-bi-12"><code>BI12</code></a>Module3HighFloat</li><li><a href="#obj-bi-13"><code>BI13</code></a>Module4HighFloat</li><li><a href="#obj-mv-1"><code>MV1</code></a>HighLimitSource</li><li><a href="#obj-mv-2"><code>MV2</code></a>RoomTempSource</li><li><a href="#obj-mv-3"><code>MV3</code></a>RoomRHSource</li><li><a href="#obj-mv-4"><code>MV4</code></a>ControlMode</li><li><a href="#obj-mv-5"><code>MV5</code></a>SetpointSource</li><li><a href="#obj-mv-6"><code>MV6</code></a>RoomTempSignal</li><li><a href="#obj-mv-7"><code>MV7</code></a>RoomRHSignal</li><li><a href="#obj-mv-8"><code>MV8</code></a>HighLimitSignal</li><li><a href="#obj-mv-9"><code>MV9</code></a>ControlSignal</li><li><a href="#obj-mv-10"><code>MV10</code></a>SetpointSignal</li><li><a href="#obj-mv-11"><code>MV11</code></a>FeedbackSignal</li><li><a href="#obj-mv-12"><code>MV12</code></a>SystemLanguage</li><li><a href="#obj-mv-13"><code>MV13</code></a>OccupancyState</li><li><a href="#obj-mv-14"><code>MV14</code></a>AutoDrainState</li><li><a href="#obj-mv-15"><code>MV15</code></a>AutoDrainConfig</li><li><a href="#obj-mv-16"><code>MV16</code></a>Module1State</li><li><a href="#obj-mv-17"><code>MV17</code></a>Module2State</li><li><a href="#obj-mv-18"><code>MV18</code></a>Module3State</li><li><a href="#obj-mv-19"><code>MV19</code></a>Module4State</li><li><a href="#obj-file-1"><code>FILE1</code></a>ControllerUpdate</li><li><a href="#obj-file-2"><code>FILE2</code></a>ControllerBootloaderUpdate</li><li><a href="#obj-file-3"><code>FILE3</code></a>ModuleUpdate</li><li><a href="#obj-file-4"><code>FILE4</code></a>ModuleBootloaderUpdate</li><li><a href="#obj-sch-1"><code>SCH1</code></a>DrainSchedule</li><li><a href="#obj-sch-2"><code>SCH2</code></a>OccupancySchedule</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The guide&#x27;s W? column lists Present Value for every object, so access here is inferred: inputs read-only, values writable.</li><li>Module 2-4 objects only apply to multi-module systems.</li><li>Temperature units follow the controller&#x27;s Temperature Units setting.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the SKV and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Neptronic SKV</h2><div class="faq"><details open><summary>How many BACnet points does the Neptronic SKV have?</summary><p>This list has 277 BACnet objects: 13 analog inputs, 100 analog values, 13 binary inputs, 121 binary values, 4 files, 2 schedules, 19 multi-state values, 5 others. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Neptronic SKV BACnet points are writable?</summary><p>242 of the 277 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Neptronic SKV BACnet documentation?</summary><p>The source is SKV Evaporative Humidifier BACnet User Guide, revision 2018-09-05, published free by Neptronic at https://www.neptronic.com/Humidifiers/PDF/skv/20180905/SKV-BACnet-180905.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Neptronic SKV?</summary><p>Start with BV 116 SystemPower (System power on/off); MV 4 ControlMode (Control mode (6 = Network)); AV 5 SystDemand (Demand from the BMS, % (when MSV 4 = Network)); AV 16 SetpointRH (BMS RH setpoint (when MSV 5 = Network)); AV 13 RoomRH (BMS room RH (when MSV 3 = Network)); MV 16 Module1State (Stand-by/drain/fill/ready/alarm state of module 1); AV 1 SystOutput (Actual system output %); BV 118 AlarmRelay (Closed on any alarm but airflow cutout/service warning); BV 121 NetworkFallbackAlarm (On when network values time out (AV 38)).</p></details><details><summary>How do I enable BMS control of the Neptronic SKV?</summary><p>BV 116 SystemPower: ON = normal operation, OFF = demand inhibited. MSV 4 ControlMode selects an analog input, internal temperature/RH control or Network.</p></details><details><summary>Does the Neptronic SKV need a BACnet heartbeat or have a communication timeout?</summary><p>AV 38 NetworkFallbackTimeout (1-15 min) applies whenever at least one control input uses Network as its source; AV 39 counts down and BV 121 NetworkFallbackAlarm turns on when it expires.</p></details><details><summary>Can the BMS supply sensor values to the Neptronic SKV?</summary><p>Set MSV 3 RoomRHSource or MSV 2 RoomTempSource to Network and write the values from the BMS; MSV 5 SetpointSource = Network uses the external setpoints AV 16 (RH) and AV 17 (temperature).</p></details><details><summary>How do I check these points on the real SKV?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Neptronic BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/neptronic/arob-room-iaq-controller" data-row><span class="k">Room / indoor air quality controller (temperature, humidity, CO2, VOC)</span><h3>Neptronic AROB universal room / IAQ controller</h3><p>Neptronic AROB room controllers measuring temperature, humidity, CO2 and VOC, with 2 analog and 2 binary outputs.</p><div class="meta">166 objects &middot; 129 writable &middot; AROB-BACnet Guide_170920</div><span class="sr-only"> Also known as: AROB, AROB24, Neptronic AROB, IAQ controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/cmu-compact-make-up-air-unit" data-row><span class="k">Make-up air unit (electric heat)</span><h3>Neptronic CMU Compact Make-up Air Unit</h3><p>Neptronic CMU compact make-up air units with electric heating, EC fan, damper and optional exhaust fan outputs.</p><div class="meta">130 objects &middot; 76 writable &middot; CMU-BACnet Guide-211201</div><span class="sr-only"> Also known as: CMU, Neptronic CMU</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/efcb-fan-coil-controller" data-row><span class="k">Fan coil unit controller</span><h3>Neptronic EFCB Series Fan Coil Controller</h3><p>Neptronic EFCB fan coil controllers (24, 120 or 240 Vac, 2 or 4 relays) for 2-pipe and 4-pipe fan coils with TFL/TDF room sensors.</p><div class="meta">229 objects &middot; 190 writable &middot; EFCB-BACnet Guide-EUA-200720</div><span class="sr-only"> Also known as: EFCB, EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller" data-row><span class="k">Fan coil unit controller</span><h3>Neptronic EFCB-OE1 Series Fan Coil Controller</h3><p>Neptronic EFCB-OE1 fan coil controllers (24 or 240 Vac, 0, 2 or 4 relays), an OEM variant of the EFCB series.</p><div class="meta">200 objects &middot; 168 writable &middot; EFCB-OE1-BACnet Guide-EUA-160318</div><span class="sr-only"> Also known as: EFCB-OE1, EFCB10T-OE1, EFCB12T-OE1, EFCB12TU2-OE1, EFCB12TU4-OE1</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb14n-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB14N Series VAV Controller</h3><p>Neptronic EVCB14N networkable VAV controllers with integrated damper actuator, pressure-independent or pressure-dependent, with 0-4 triac outputs.</p><div class="meta">176 objects &middot; 141 writable &middot; EVCB14N-V508-BACnet Guide-EUA-210818</div><span class="sr-only"> Also known as: EVCB14N, EVCB14NIT0S, EVCB14NIT2S, EVCB14NIT4S, EVCB14NDT4S, EVCB14NIT0SF, EVCB14NIT4SF</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb14nxt4x-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB14NxT4X VAV Controller (external motor)</h3><p>Neptronic EVCB14N VAV controllers with four triac outputs that drive an external damper motor, pressure independent (IT4X) or dependent (DT4X).</p><div class="meta">174 objects &middot; 140 writable &middot; EVCB14NxT4X-V506-BACnet Guide-EUA-210818</div><span class="sr-only"> Also known as: EVCB14NxT4X, EVCB14NIT4X, EVCB14NDT4X</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb44n-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB44N Series VAV Controller</h3><p>Neptronic EVCB44N VAV controllers without triac outputs, pressure independent (IT0S) or pressure dependent (DT0S).</p><div class="meta">122 objects &middot; 94 writable &middot; EVCB44NxS-V5.10-BACnet Guide-251121</div><span class="sr-only"> Also known as: EVCB44N, EVCB44NIT0S, EVCB44NDT0S</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcbm-dual-duct-vav-controller" data-row><span class="k">Dual duct VAV terminal controller</span><h3>Neptronic EVCBM Dual Duct VAV Controller</h3><p>Neptronic EVCBM master controller used on dual duct terminals, with a second (slave) airflow channel for the other duct.</p><div class="meta">136 objects &middot; 109 writable &middot; EVCBM Dual Duct-V500-BACnet Guide-EUA-180927</div><span class="sr-only"> Also known as: EVCBM, EVCBM Dual Duct, EVCB dual duct</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller" data-row><span class="k">Electric duct heater / terminal reheat controller</span><h3>Neptronic HECB electric duct heater controller</h3><p>Neptronic electric duct heaters fitted with the HECB intelligent controller (staged and SSR, with optional EAS airflow sensing).</p><div class="meta">209 objects &middot; 114 writable &middot; HECB Controller - BACnet User Guide -240311</div><span class="sr-only"> Also known as: HECB, HEC, Neptronic HECB, electric duct heater controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/sk300-ske-legacy" data-row><span class="k">Electric steam humidifier</span><h3>Neptronic SK300 / SKE (legacy) Steam Humidifier with NEPIC BACnet module</h3><p>Legacy Neptronic SK300 and SKE electric steam humidifiers fitted with the NEPIC BACnet MS/TP communication module.</p><div class="meta">83 objects &middot; 61 writable &middot; SK300-BACNET</div><span class="sr-only"> Also known as: SK300, SKE, Neptronic SK300, Neptronic SKE, NEPIC, SK300-BACNET, SKE-BACNET</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skdesc-xb" data-row><span class="k">Steam humidifier valve controller</span><h3>Neptronic SKDESC-xB</h3><p>Neptronic SKDESC-xB electronic controllers for steam-to-steam / direct steam injection humidifier valves (ESCJx jacketed, ESCMx models).</p><div class="meta">87 objects &middot; 30 writable &middot; SKDESCXB-BACnet-250905-EUA</div><span class="sr-only"> Also known as: SKDESC, SKDESCxB, ESCJx, ESCMx, Electronic Steam Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/ske4" data-row><span class="k">Electric steam humidifier</span><h3>Neptronic SKE4</h3><p>Neptronic SKE4 electric (heating element) steam humidifiers, indoor and outdoor versions.</p><div class="meta">187 objects &middot; 131 writable &middot; SKE4-BACnet Guide-230616 (V2.07)</div><span class="sr-only"> Also known as: SKE4 electric steam humidifier, SKE4-N, SKE4-E, SKE4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skg-legacy" data-row><span class="k">Gas-fired steam humidifier</span><h3>Neptronic SKG (legacy, pre-SKG4) gas-fired humidifier with NEPICSKG BACnet module</h3><p>Older Neptronic SKG gas-fired steam humidifiers (before the SKG4) with the NEPICSKG BACnet MS/TP module, one to four tanks.</p><div class="meta">199 objects &middot; 115 writable &middot; SKG-BACNET</div><span class="sr-only"> Also known as: SKG, SKG3, Neptronic SKG, NEPICSKG, SKG-BACNET, SKG gas fired humidifier</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skg4" data-row><span class="k">Gas-fired steam humidifier</span><h3>Neptronic SKG4</h3><p>Neptronic SKG4 gas-fired steam humidifiers with up to four humidifier modules.</p><div class="meta">303 objects &middot; 175 writable &middot; SKG4-BACnet Guide-250609 (V2.06)</div><span class="sr-only"> Also known as: SKG4 gas fired humidifier, SKG4-N, SKG4-E, SKG4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh-legacy-ezc-zone" data-row><span class="k">High-pressure atomising humidifier zone controller</span><h3>Neptronic SKH (legacy, pre-SKH4) high pressure atomiser - SKH EZC zone controller</h3><p>EZC zone controllers of older Neptronic SKH high pressure atomising humidifiers, before the SKH4; each zone is its own BACnet device.</p><div class="meta">121 objects &middot; 84 writable &middot; SKH-BACnet Guide-210104</div><span class="sr-only"> Also known as: SKH EZC, EZC, Neptronic SKH zone controller, SKH-BACnet Guide-210104</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh-legacy-pump-station" data-row><span class="k">High-pressure atomising humidifier</span><h3>Neptronic SKH (legacy, pre-SKH4) high pressure atomiser - SKH pump station</h3><p>The SKH pump station (master board) of older Neptronic SKH high pressure atomising humidifiers, before the SKH4.</p><div class="meta">68 objects &middot; 20 writable &middot; SKH-BACnet Guide-210104</div><span class="sr-only"> Also known as: SKH, Neptronic SKH, SKH high pressure atomiser, SKH-BACnet Guide-210104</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh4" data-row><span class="k">High-pressure atomizing humidifier / cooler</span><h3>Neptronic SKH4</h3><p>Neptronic SKH4 high-pressure water atomizing humidifiers and evaporative coolers with up to six zones (A-F).</p><div class="meta">325 objects &middot; 238 writable &middot; SKH4-BACnet Guide-240126 (V1.00)</div><span class="sr-only"> Also known as: SKH4 high-pressure atomizer, SKH4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skro" data-row><span class="k">Reverse osmosis water treatment unit</span><h3>Neptronic SKRO</h3><p>Neptronic SKRO reverse osmosis water treatment units feeding humidifiers.</p><div class="meta">87 objects &middot; 50 writable &middot; SKRO-BACnet Guide-250913 (V1.0)</div><span class="sr-only"> Also known as: SKRO reverse osmosis, SKRO BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/sks4" data-row><span class="k">Steam-to-steam humidifier</span><h3>Neptronic SKS4</h3><p>Neptronic SKS4 steam-to-steam (boiler steam heated) humidifiers.</p><div class="meta">180 objects &middot; 122 writable &middot; SKS4-BACnet Guide-220509 (V2.03)</div><span class="sr-only"> Also known as: SKS4 steam to steam humidifier, SKS4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skvf" data-row><span class="k">Evaporative cooler / humidifier</span><h3>Neptronic SKVF</h3><p>Neptronic SKVF series evaporative coolers (also used for humidification).</p><div class="meta">201 objects &middot; 151 writable &middot; SKVF-BACnet Guide (v1.08)-250212</div><span class="sr-only"> Also known as: SKVF evaporative cooler, SKVF Series, SKVF BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tfxb-thermostat" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TFxB Series Thermostat Controller</h3><p>Neptronic TFxB24 communicating thermostats for 2-pipe and 4-pipe fan coils and zone heating/cooling, including the humidity (TFHB) and OE variants.</p><div class="meta">73 objects &middot; 57 writable &middot; TFxB24-Bacnet-121026-EUA</div><span class="sr-only"> Also known as: TFCB24F3XYZ1, TFCB24F3XY2, TFHB24F3XYZ1, TFHB24F3XYZ2, TFCB24P3-OE1, TFHB24P3-OE1, TFHB24P3-OE2, TFxB24</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/trob24-thermostat" data-row><span class="k">Zone thermostat controller (VAV / fan coil)</span><h3>Neptronic TROB24 thermostat controller</h3><p>Neptronic TROB24 communicating thermostats with universal inputs, analog outputs and triac (on/off, pulsing or floating) outputs.</p><div class="meta">90 objects &middot; 75 writable &middot; TROB24-BACnet-211026-EUL</div><span class="sr-only"> Also known as: TROB24, TROB, TROB24T4, Neptronic TROB</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tsub-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TSUB universal wall-mount controller</h3><p>Neptronic TSUB universal wall-mount controllers for fan coils, heat pumps and zone heating/cooling.</p><div class="meta">220 objects &middot; 184 writable &middot; TSUB-BACnet Guide-250829 (V1.13)</div><span class="sr-only"> Also known as: TSUB, TSUB24, Neptronic TSUB</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tuxb24c6x2-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TUCB / TUHB universal controller (TUxB24C6X2)</h3><p>Neptronic TUCB (cooling/heating) and TUHB (with humidity) universal room controllers, model TUxB24C6X2.</p><div class="meta">183 objects &middot; 153 writable &middot; TUXB24C6X2-BACnet Guide-190904</div><span class="sr-only"> Also known as: TUCB, TUHB, TUxB24C6X2, TUCB24C6X2, TUHB24C6X2</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tuub-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TUUB universal wall-mount controller</h3><p>Neptronic TUUB universal wall-mount controllers for fan coils, heat pumps, VFDs and zone heating/cooling.</p><div class="meta">276 objects &middot; 232 writable &middot; TUUB-BACnet Guide-250829 (V1.13)</div><span class="sr-only"> Also known as: TUUB, TUUB24, Neptronic TUUB</span></a></li></ul>
<p class="updated">Source: <a href="https://www.neptronic.com/Humidifiers/PDF/skv/20180905/SKV-BACnet-180905.pdf" rel="nofollow noopener" target="_blank">SKV Evaporative Humidifier BACnet User Guide &middot; rev. 2018-09-05</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
