<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Neptronic TFxB Series Thermostat Controller BACnet Points List</title>
<meta name="description" content="Neptronic TFxB Series Thermostat Controller BACnet points list: 73 objects by ID and name (e.g. MV 13 = OccupancyMode), 57 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/neptronic/tfxb-thermostat">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Neptronic TFxB Series Thermostat Controller BACnet Points List">
<meta property="og:description" content="Neptronic TFxB Series Thermostat Controller BACnet points list: 73 objects by ID and name (e.g. MV 13 = OccupancyMode), 57 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/neptronic/tfxb-thermostat">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Neptronic TFxB Series Thermostat Controller BACnet Points List">
<meta name="twitter:description" content="Neptronic TFxB Series Thermostat Controller BACnet points list: 73 objects by ID and name (e.g. MV 13 = OccupancyMode), 57 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/tfxb-thermostat",
   "url": "https://easybacnet.com/bacnet-points-lists/neptronic/tfxb-thermostat",
   "name": "Neptronic TFxB Series Thermostat Controller BACnet Points List",
   "description": "Neptronic TFxB Series Thermostat Controller BACnet points list: 73 objects by ID and name (e.g. MV 13 = OccupancyMode), 57 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/tfxb-thermostat#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/neptronic/tfxb-thermostat#dataset",
   "name": "Neptronic TFxB Series Thermostat Controller BACnet Points List",
   "description": "The TFxB24 is a wall thermostat-controller that speaks BACnet MS/TP as a fixed table of AI/AV/BI/BV/MSV objects plus the Device object. Each object is only present on some of the seven model variants (the PDF marks applicability per model), and several multistate objects change their state list depending on how BV.5 (2-pipe/4-pipe) and other settings are configured. It does not issue BACnet event notifications; alarms show only as value changes. Neptronic TFxB Series Thermostat Controller BACnet points list: 73 objects by ID and name (e.g. MV 13 = OccupancyMode), 57 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/neptronic/tfxb-thermostat",
   "keywords": [
    "Neptronic TFxB Series Thermostat Controller BACnet Points List",
    "Neptronic TFxB Series Thermostat Controller BACnet objects",
    "Neptronic BACnet",
    "TFCB24F3XYZ1 BACnet points list",
    "TFCB24F3XY2 BACnet points list",
    "TFHB24F3XYZ1 BACnet points list",
    "TFHB24F3XYZ2 BACnet points list",
    "TFCB24P3-OE1 BACnet points list",
    "TFHB24P3-OE1 BACnet points list",
    "TFHB24P3-OE2 BACnet points list",
    "TFxB24 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TFxB Series Thermostat Controller BACnet Communication Module User Guide",
    "url": "https://www.neptronic.com/controls/PDF/TFxB24-CMUG.pdf",
    "author": {
     "@type": "Organization",
     "name": "Neptronic"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Neptronic TFxB Series Thermostat Controller",
    "brand": {
     "@type": "Brand",
     "name": "Neptronic"
    },
    "category": "Fan coil / zone thermostat controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/tfxb-thermostat.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/tfxb-thermostat-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/neptronic/tfxb-thermostat.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Neptronic TFxB Series Thermostat Controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 73 BACnet objects: 5 analog inputs, 44 analog values, 1 binary input, 10 binary values, 13 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Neptronic TFxB Series Thermostat Controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "57 of the 73 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Neptronic TFxB Series Thermostat Controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TFxB Series Thermostat Controller BACnet Communication Module User Guide (TFxB24-Bacnet-121026-EUA), revision 2012-10-26, published free by Neptronic at https://www.neptronic.com/controls/PDF/TFxB24-CMUG.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Neptronic TFxB Series Thermostat Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 13 OccupancyMode (BMS occupancy command: local, occupied or unoccupied); MV 3 UserControlMode (Auto/heat/cool/off mode); AV 7 Temper.SetPointOcc. (Occupied setpoint (writable)); MV 2 UserFanSpeed (Fan speed: auto/low/medium/high); MV 14 OccupancyStatus (Actual occupancy state including override); AV 1 ControlTemper. (Measured temperature the thermostat controls on); AV 2 HeatingDemand (Heating output demand %); AV 3 CoolingDemand (Cooling output demand %); AV 4 FanDemand (Fan demand, 0-100 %)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Neptronic TFxB Series Thermostat Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Occupancy is forced from the BMS with MSV.13 OccupancyMode (Occ.Locally lets the thermostat decide; the other two states force occupied or unoccupied). Mode is set with MSV.3; BV.3 decides whether Off is offered."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Neptronic TFxB Series Thermostat Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No dedicated network-temperature object is listed. Values can be overridden by setting Out_of_Service on an input object and writing Present_Value, but the controller returns the object to normal after the Out-of-Service timeout (default 15 minutes)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real TFxB Series Thermostat Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Neptronic",
     "item": "https://easybacnet.com/bacnet-points-lists/neptronic/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TFxB Series Thermostat Controller",
     "item": "https://easybacnet.com/bacnet-points-lists/neptronic/tfxb-thermostat"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/neptronic/">Neptronic</a></li><li aria-current="page">TFxB Series Thermostat Controller</li></ol>
<p class="eyebrow">Fan coil / zone thermostat controller &middot; BACnet points list</p><h1><span class="mfr">Neptronic</span> TFxB Series Thermostat Controller BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The TFxB24 is a wall thermostat-controller that speaks BACnet MS/TP as a fixed table of AI/AV/BI/BV/MSV objects plus the Device object. Each object is only present on some of the seven model variants (the PDF marks applicability per model), and several multistate objects change their state list depending on how BV.5 (2-pipe/4-pipe) and other settings are configured. It does not issue BACnet event notifications; alarms show only as value changes.</p>
<p>This page lists <strong>73 BACnet objects</strong> for the Neptronic TFxB Series Thermostat Controller &mdash; 57 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Neptronic&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/neptronic/">Neptronic</a></dd></div><div><dt>Model</dt><dd>TFxB Series Thermostat Controller</dd></div><div><dt>Equipment</dt><dd>Fan coil / zone thermostat controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>73 (57 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Firmware 1.17 / application 1.20 (as printed)</dd></div><div><dt>Default device instance</dt><dd>153000 + MAC address</dd></div><div><dt>Also known as</dt><dd>TFCB24F3XYZ1, TFCB24F3XY2, TFHB24F3XYZ1, TFHB24F3XYZ2, TFCB24P3-OE1, TFHB24P3-OE1, TFHB24P3-OE2, TFxB24</dd></div><div><dt>Source document</dt><dd><a href="https://www.neptronic.com/controls/PDF/TFxB24-CMUG.pdf" rel="nofollow noopener" target="_blank">TFxB Series Thermostat Controller BACnet Communication Module User Guide &middot; TFxB24-Bacnet-121026-EUA &middot; rev. 2012-10-26</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/neptronic/tfxb-thermostat.csv" rel="nofollow" download>Download CSV <small>73 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/neptronic/tfxb-thermostat-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/neptronic/tfxb-thermostat.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.neptronic.com/controls/PDF/TFxB24-CMUG.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=neptronic/tfxb-thermostat">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Neptronic&rsquo;s current documentation and the live
device before use. Not official Neptronic information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Neptronic TFxB Series Thermostat Controller</h2>
<div class="answer"><b>Integration in brief</b><p>Map the space temperature, setpoint and demands, then command occupancy through MSV.13 and the user mode through MSV.3. There is no BMS temperature-feed object; to substitute a value the integrator can only use Out_of_Service, which times out. Setpoints and configuration live in writable AVs.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-13">MV 13</a></td><td class="n">OccupancyMode</td><td>BMS occupancy command: local, occupied or unoccupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">UserControlMode</td><td>Auto/heat/cool/off mode</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-7">AV 7</a></td><td class="n">Temper.SetPointOcc.</td><td>Occupied setpoint (writable)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">UserFanSpeed</td><td>Fan speed: auto/low/medium/high</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-14">MV 14</a></td><td class="n">OccupancyStatus</td><td>Actual occupancy state including override</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">ControlTemper.</td><td>Measured temperature the thermostat controls on</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">HeatingDemand</td><td>Heating output demand %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3">AV 3</a></td><td class="n">CoolingDemand</td><td>Cooling output demand %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">FanDemand</td><td>Fan demand, 0-100 %</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Occupancy is forced from the BMS with MSV.13 OccupancyMode (Occ.Locally lets the thermostat decide; the other two states force occupied or unoccupied). Mode is set with MSV.3; BV.3 decides whether Off is offered.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>No dedicated network-temperature object is listed. Values can be overridden by setting Out_of_Service on an input object and writing Present_Value, but the controller returns the object to normal after the Out-of-Service timeout (default 15 minutes).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP, full master; MAC defaults to 1 (000-254, 128-254 are non-token slaves), set from the thermostat menu (password 637).</li><li>Device instance auto-configures to 153000 + MAC address; can be changed from the menu or by writing Object_Identifier.</li><li>Baud rate auto-detects (auto detection needs firmware 1.17+), or write Device proprietary property 1001 (9600-76800).</li><li>Max_Master defaults to 127; set it to the highest MAC on the trunk.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Object names in the source carry footnote numbers (e.g. ControlMode13); the real names are shown here without them.</li><li>Out_of_Service on read-only objects is writable for testing, but it reverts automatically after 15 minutes (Device proprietary property 1002, 0-120 min, 0 = never).</li><li>AV.1-AV.4, AV.28, AV.36, AV.41, AV.42, BV.7 and MSV.14 are read-only; all other AV/BV/MSV present values are writable.</li><li>MSV.4 ControlMode restricts what MSV.3 UserControlMode can be set to.</li></ul>
</section>
<h2 id="points">Neptronic TFxB Series Thermostat Controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">73 of 73 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>5</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>44</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>1</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>10</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>13</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>73</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>16</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>57</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (24)</option><option value="°F/°C">°F/°C (20)</option><option value="V">V (10)</option><option value="%">% (7)</option><option value="%RH">%RH (6)</option><option value="min">min (3)</option><option value="s">s (3)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>24</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Neptronic TFxB Series Thermostat Controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="°F/°C" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Intern.Temper.</td><td class="d">Range 0-50°C or 32-122°F</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="°F/°C" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Extern.Temper.</td><td class="d">Range 0-50°C or 32-122°F</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="°F/°C" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">ChangeOverTemper.</td><td class="d">Range 0-50°C or 32-122°F</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="%RH" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Intern.Humidity</td><td class="d">Range 5-95%RH</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="9" data-acc="R" data-u="%RH" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Extern.Humidity</td><td class="d">Range 5-95%RH</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="1" data-acc="R" data-u="°F/°C" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">ControlTemper.</td><td class="d">Range 0-50°C or 32-122°F</td><td class="u">°F/°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="2" data-acc="R" data-u="%" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">HeatingDemand</td><td class="d">Range 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="3" data-acc="R" data-u="%" data-min="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">CoolingDemand</td><td class="d">Range 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="4" data-acc="R" data-u="%" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">FanDemand</td><td class="d">Range 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="5" data-acc="W" data-u="°F/°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Intern.Temper.Offset</td><td class="d">Range ± 5.0°C</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="6" data-acc="W" data-u="°F/°C" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Extern.Temper.Offset</td><td class="d">Range ± 5.0°C</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="7" data-acc="W" data-u="°F/°C" data-min="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Temper.SetPointOcc.</td><td class="d">Range AV.8 to AV.9</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="8" data-acc="W" data-u="°F/°C" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Min.SetPointOcc.</td><td class="d">Range 0 to AV.9</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="9" data-acc="W" data-u="°F/°C" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Max.SetPointOcc.</td><td class="d">Range AV.8 to 40°C or 104°F</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="10" data-acc="W" data-u="°F/°C" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Temper.SetPointCoolNoOcc.</td><td class="d">Range AV.11 to 40°C or 104°F</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="11" data-acc="W" data-u="°F/°C" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Temper.SetPointHeatNoOcc.</td><td class="d">Range 10.0°C or 50°F to AV.10</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="12" data-acc="W" data-u="°F/°C" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">CoolingProp.Band</td><td class="d">Range 0.5-5°Cor 1-10°F</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="13" data-acc="W" data-u="°F/°C" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">HeatingProp.Band</td><td class="d">Range 0.5-5°C or 1-10°F</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="14" data-acc="W" data-u="°F/°C" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">CoolingDeadBand</td><td class="d">Range 0.3-5°C or 0.6-10°F</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="15" data-acc="W" data-u="°F/°C" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">HeatingDeadBand</td><td class="d">Range 0.3-5°C or 0.6-10°F</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="16" data-acc="W" data-u="min" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">FanTimeOutDelay</td><td class="d">Range 0-15 minutes</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="17" data-acc="W" data-u="V" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Heat/CoolVoltageMin.2pipes</td><td class="d">Range 0 Volt to AV.20</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="18" data-acc="W" data-u="V" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">CoolingVoltageMin.4pipes</td><td class="d">Range 0 Volt to AV.21</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="19" data-acc="W" data-u="V" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">HeatingVoltageMin.4pipes</td><td class="d">On TFHB24P3-OE1/OE2 this is Heating4PipesOrHumid.Volt.Min.</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="20" data-acc="W" data-u="V" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Heat/CoolVoltageMax.2pipes</td><td class="d">Range AV.17 to 10.0 Volt</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="21" data-acc="W" data-u="V" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">CoolingVoltageMax.4pipes</td><td class="d">Range AV.18 to 10.0 Volt</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="22" data-acc="W" data-u="V" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">HeatingVoltageMax.4pipes</td><td class="d">On TFHB24P3-OE1/OE2 this is Heating4PipesOrHumid.Volt.Max.</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="23" data-acc="W" data-u="°F/°C" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">ChangeOverSetPoint</td><td class="d">Range 10-40°C or 50-104°F</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="25" data-acc="W" data-u="s" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">FanDampingFactor</td><td class="d">Range 0-10 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="26" data-acc="W" data-u="s" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Int.TimeFactor</td><td class="d">Range 0-250 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="27" data-acc="W" data-u="min" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">CoolingAntiCycleDelay</td><td class="d">Range 0-15 minutes</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="28" data-acc="R" data-u="%" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Loc.Heat.Demand</td><td class="d">Range 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="29" data-acc="W" data-u="°F/°C" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Loc.Heat.Prop.Band</td><td class="d">Range 0.5-5°C or 1-10°F</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="30" data-acc="W" data-u="°F/°C" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Loc.Heat.DeadBand</td><td class="d">Range 0.3-5°C or 0.6-10°F</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="31" data-acc="W" data-u="s" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">FloatingMotorTiming</td><td class="d">Range 15-250 seconds, resolution 5 seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="32" data-acc="W" data-u="V" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Loc.Heat.VoltageMin.</td><td class="d">Range 0 Volt to AV.33</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="33" data-acc="W" data-u="V" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Loc.Heat.VoltageMax.</td><td class="d">Range AV.32 to 10.0 Volt</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="34" data-acc="W" data-u="V" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">FanVoltageMin.</td><td class="d">Range 0 Volt to AV.35</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="35" data-acc="W" data-u="V" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">FanVoltageMax.</td><td class="d">Range AV.34 to 10.0 Volt</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="36" data-acc="R" data-u="%" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Dehumid.Demand</td><td class="d">Range 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="37" data-acc="W" data-u="%RH" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">HumiditySetPoint</td><td class="d">Range 10.0-65.0%RH</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="38" data-acc="W" data-u="%RH" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Intern.HumidityOffset</td><td class="d">Range ± 5.0%RH</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="39" data-acc="W" data-u="min" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">NoOcc.OverrideDelay</td><td class="d">Range 0-180 minutes</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="40" data-acc="W" data-u="%RH" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">HumidityControlRamp</td><td class="d">Range 3.0-10.0%RH</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="41" data-acc="R" data-u="%" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Humidif.Demand</td><td class="d">Range 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="42" data-acc="R" data-u="%" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">CoolingDemand2</td><td class="d">Range 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="43" data-acc="W" data-u="°F/°C" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">CoolingProp.Band2</td><td class="d">Range 0.5-5°C or 1-10°F</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="44" data-acc="W" data-u="°F/°C" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">CoolingDeadBand2</td><td class="d">Range 0.3-5°C or 0.6-10°F</td><td class="u">°F/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="45" data-acc="W" data-u="%RH" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Extern.HumidityOffset</td><td class="d">Range ± 5.0%RH</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">DigitalInput</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0= Open 1= Close</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Temper.Unit</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0= Celsius 1= Fahrenheit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Temper.SetPointLock</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0= Disable 1= Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">UserControlOffMode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0= Enable 1= Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">UserFanAutoMode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0= Enable 1= Disable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">ControlType</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0= 2Pipes 1= 4Pipes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">ControlTemper.Source</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0= Intern.Sensor 1= Extern.Sensor10</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">ChangeOverMode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0= Cooling 1= Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">CoolingRamp2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0= Off 1= On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Humidification</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0= Off 1= On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">AntiFreezeProtection</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0= Off 1= On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="60" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">UniversalInputFunction</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1= Off 2= Extern.Sensor | States of TFCB24F3XY2 product, States available if BV.5 is set to “2Pipe” 1= ChangeOverSensor 2= Ch.Ov.ContactNorm.Cool 3= Ch.Ov.ContactNorm.Heat | States available if BV.5 is set to “4Pipe” 1= Off 2= Extern.Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="61" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">UserFanSpeed</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">States available if BV.4 is set to “Enable” 1= Auto 2= Speed1_Low 3= Speed2_Medium (available if MSV.8 is set to “Analog” or “3Speeds” or “2Speeds”) 4= Speed3_High (available if MSV.8 is set to “Analog” or “3Speeds”) | States available if BV.4is set to “Disable” 1= Speed1_Low 2= Speed2_Medium (available if MSV.8 is set to “Analog” or “3Speeds” or “2Speeds”) 3= Speed3_High (available if MSV.8 is set to “Analog” or “3Speeds”)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">UserControlMode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">States of all except TFxB24-OEy States available if MSV.4 is set to “Auto” 1= Auto 2= Heating 3= Cooling 4= Off (only if BV.3 is set to “Enable”) | States available if MSV.4 is set to “Cooling” 1= Cooling 2= Off (only if BV.3 is set to “Enable”) | States available if MSV.4 is set to “Heating” 1= Heating 2= Off (only if BV.3 is set to “Enable”) | States available if MSV.4 is set to “HeatingOrCooling” 1= Heating 2= Cooling 3= Off (only if BV.3 is set to “Enable”) | States of TFxB24-OEy products, States available if MSV.4 is set to “Auto” 1= Auto 2= Heating 3= Cooling 4= Fan 5= Off (only if BV.3 is set to “Enable”) | States available if MSV.4 is set to “Cooling” 1= Cooling 2= Fan 3= Off (only if BV.3 is set to “Enable”) | States available if MSV.4 is set to “Heating” 1= Heating 2= Fan 3= Off (only if BV.3 is set to “Enable”) | States available if MSV.4 is set to “HeatingOrCooling” 1= Heating 2= Cooling 3= Fan 4= Off (only if BV.3 is set to “Enable”)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">ControlMode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1= Auto 2= Heating 3= Cooling 4= HeatingOrCooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">Heat/CoolOutputSignal2pipes</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1= Analog 2= On_Off 3= Floating (except for TFCB24F3XY2)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="65" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">HeatingOutputSignal4pipes</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1= Analog 2= On_Off 3= Pulsing</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">CoolingOutputSignal4pipes</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1= Analog 2= On_Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">FanOutputSignal</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1= Analog 2= 1Speed 3= 2Speeds 4= 3Speeds | State for TFCB24F3XY2 product, 1= 1Speed 2= 2Speeds 3= 3Speeds</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">Loc.Heat.OutputSignal</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1= Off 2= On_Off 3= Pulsing 4= Analog 5= On_Off_w_Fan 6= Pulsing_w_Fan 7= Analog_w_Fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="69" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">DigitalInputMode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1= OccNorm.Open 2= OccNorm.Close</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="70" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">UniversalInput2Function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">States available if BV.5 is set to 2Pipe: 1= ChangeOverSensor 2= Ch.Ov.ContactNorm.Cool 3= Ch.Ov.ContactNorm.Heat | States available if BV.5 is set to 4Pipe except for OE1 version. 1=Off | States available if BV.5 is set to “4 Pipe” in OE1 version 1= Off 2= Extern.Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="71" data-i="13" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">OccupancyMode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1= Occ.Locally 2= Occupancy 3= NoOccupancy</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="14" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">OccupancyStatus</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1= NoOccupancy 2= Occupancy 3= Override</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Neptronic TFxB Series Thermostat Controller point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Intern.Temper.</li><li><a href="#obj-ai-2"><code>AI2</code></a>Extern.Temper.</li><li><a href="#obj-ai-3"><code>AI3</code></a>ChangeOverTemper.</li><li><a href="#obj-ai-4"><code>AI4</code></a>Intern.Humidity</li><li><a href="#obj-ai-9"><code>AI9</code></a>Extern.Humidity</li><li><a href="#obj-av-1"><code>AV1</code></a>ControlTemper.</li><li><a href="#obj-av-2"><code>AV2</code></a>HeatingDemand</li><li><a href="#obj-av-3"><code>AV3</code></a>CoolingDemand</li><li><a href="#obj-av-4"><code>AV4</code></a>FanDemand</li><li><a href="#obj-av-5"><code>AV5</code></a>Intern.Temper.Offset</li><li><a href="#obj-av-6"><code>AV6</code></a>Extern.Temper.Offset</li><li><a href="#obj-av-7"><code>AV7</code></a>Temper.SetPointOcc.</li><li><a href="#obj-av-8"><code>AV8</code></a>Min.SetPointOcc.</li><li><a href="#obj-av-9"><code>AV9</code></a>Max.SetPointOcc.</li><li><a href="#obj-av-10"><code>AV10</code></a>Temper.SetPointCoolNoOcc.</li><li><a href="#obj-av-11"><code>AV11</code></a>Temper.SetPointHeatNoOcc.</li><li><a href="#obj-av-12"><code>AV12</code></a>CoolingProp.Band</li><li><a href="#obj-av-13"><code>AV13</code></a>HeatingProp.Band</li><li><a href="#obj-av-14"><code>AV14</code></a>CoolingDeadBand</li><li><a href="#obj-av-15"><code>AV15</code></a>HeatingDeadBand</li><li><a href="#obj-av-16"><code>AV16</code></a>FanTimeOutDelay</li><li><a href="#obj-av-17"><code>AV17</code></a>Heat/CoolVoltageMin.2pipes</li><li><a href="#obj-av-18"><code>AV18</code></a>CoolingVoltageMin.4pipes</li><li><a href="#obj-av-19"><code>AV19</code></a>HeatingVoltageMin.4pipes</li><li><a href="#obj-av-20"><code>AV20</code></a>Heat/CoolVoltageMax.2pipes</li><li><a href="#obj-av-21"><code>AV21</code></a>CoolingVoltageMax.4pipes</li><li><a href="#obj-av-22"><code>AV22</code></a>HeatingVoltageMax.4pipes</li><li><a href="#obj-av-23"><code>AV23</code></a>ChangeOverSetPoint</li><li><a href="#obj-av-25"><code>AV25</code></a>FanDampingFactor</li><li><a href="#obj-av-26"><code>AV26</code></a>Int.TimeFactor</li><li><a href="#obj-av-27"><code>AV27</code></a>CoolingAntiCycleDelay</li><li><a href="#obj-av-28"><code>AV28</code></a>Loc.Heat.Demand</li><li><a href="#obj-av-29"><code>AV29</code></a>Loc.Heat.Prop.Band</li><li><a href="#obj-av-30"><code>AV30</code></a>Loc.Heat.DeadBand</li><li><a href="#obj-av-31"><code>AV31</code></a>FloatingMotorTiming</li><li><a href="#obj-av-32"><code>AV32</code></a>Loc.Heat.VoltageMin.</li><li><a href="#obj-av-33"><code>AV33</code></a>Loc.Heat.VoltageMax.</li><li><a href="#obj-av-34"><code>AV34</code></a>FanVoltageMin.</li><li><a href="#obj-av-35"><code>AV35</code></a>FanVoltageMax.</li><li><a href="#obj-av-36"><code>AV36</code></a>Dehumid.Demand</li><li><a href="#obj-av-37"><code>AV37</code></a>HumiditySetPoint</li><li><a href="#obj-av-38"><code>AV38</code></a>Intern.HumidityOffset</li><li><a href="#obj-av-39"><code>AV39</code></a>NoOcc.OverrideDelay</li><li><a href="#obj-av-40"><code>AV40</code></a>HumidityControlRamp</li><li><a href="#obj-av-41"><code>AV41</code></a>Humidif.Demand</li><li><a href="#obj-av-42"><code>AV42</code></a>CoolingDemand2</li><li><a href="#obj-av-43"><code>AV43</code></a>CoolingProp.Band2</li><li><a href="#obj-av-44"><code>AV44</code></a>CoolingDeadBand2</li><li><a href="#obj-av-45"><code>AV45</code></a>Extern.HumidityOffset</li><li><a href="#obj-bi-1"><code>BI1</code></a>DigitalInput</li><li><a href="#obj-bv-1"><code>BV1</code></a>Temper.Unit</li><li><a href="#obj-bv-2"><code>BV2</code></a>Temper.SetPointLock</li><li><a href="#obj-bv-3"><code>BV3</code></a>UserControlOffMode</li><li><a href="#obj-bv-4"><code>BV4</code></a>UserFanAutoMode</li><li><a href="#obj-bv-5"><code>BV5</code></a>ControlType</li><li><a href="#obj-bv-6"><code>BV6</code></a>ControlTemper.Source</li><li><a href="#obj-bv-7"><code>BV7</code></a>ChangeOverMode</li><li><a href="#obj-bv-9"><code>BV9</code></a>CoolingRamp2</li><li><a href="#obj-bv-10"><code>BV10</code></a>Humidification</li><li><a href="#obj-bv-16"><code>BV16</code></a>AntiFreezeProtection</li><li><a href="#obj-mv-1"><code>MV1</code></a>UniversalInputFunction</li><li><a href="#obj-mv-2"><code>MV2</code></a>UserFanSpeed</li><li><a href="#obj-mv-3"><code>MV3</code></a>UserControlMode</li><li><a href="#obj-mv-4"><code>MV4</code></a>ControlMode</li><li><a href="#obj-mv-5"><code>MV5</code></a>Heat/CoolOutputSignal2pipes</li><li><a href="#obj-mv-6"><code>MV6</code></a>HeatingOutputSignal4pipes</li><li><a href="#obj-mv-7"><code>MV7</code></a>CoolingOutputSignal4pipes</li><li><a href="#obj-mv-8"><code>MV8</code></a>FanOutputSignal</li><li><a href="#obj-mv-10"><code>MV10</code></a>Loc.Heat.OutputSignal</li><li><a href="#obj-mv-11"><code>MV11</code></a>DigitalInputMode</li><li><a href="#obj-mv-12"><code>MV12</code></a>UniversalInput2Function</li><li><a href="#obj-mv-13"><code>MV13</code></a>OccupancyMode</li><li><a href="#obj-mv-14"><code>MV14</code></a>OccupancyStatus</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object availability differs by model (TFCB/TFHB, F3 vs P3-OE); the source marks each object per model.</li><li>Multistate state lists depend on configuration (e.g. BV.5 2-pipe/4-pipe, BV.4 fan auto enable); read State_Text from the device.</li><li>The Object_List cannot be read in one request; the controller requires reading it one element at a time.</li><li>Temperatures follow BV.1 Temper.Unit (Celsius or Fahrenheit).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the TFxB Series Thermostat Controller and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Neptronic TFxB Series Thermostat Controller</h2><div class="faq"><details open><summary>How many BACnet points does the Neptronic TFxB Series Thermostat Controller have?</summary><p>This list has 73 BACnet objects: 5 analog inputs, 44 analog values, 1 binary input, 10 binary values, 13 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Neptronic TFxB Series Thermostat Controller BACnet points are writable?</summary><p>57 of the 73 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Neptronic TFxB Series Thermostat Controller BACnet documentation?</summary><p>The source is TFxB Series Thermostat Controller BACnet Communication Module User Guide (TFxB24-Bacnet-121026-EUA), revision 2012-10-26, published free by Neptronic at https://www.neptronic.com/controls/PDF/TFxB24-CMUG.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Neptronic TFxB Series Thermostat Controller?</summary><p>Start with MV 13 OccupancyMode (BMS occupancy command: local, occupied or unoccupied); MV 3 UserControlMode (Auto/heat/cool/off mode); AV 7 Temper.SetPointOcc. (Occupied setpoint (writable)); MV 2 UserFanSpeed (Fan speed: auto/low/medium/high); MV 14 OccupancyStatus (Actual occupancy state including override); AV 1 ControlTemper. (Measured temperature the thermostat controls on); AV 2 HeatingDemand (Heating output demand %); AV 3 CoolingDemand (Cooling output demand %); AV 4 FanDemand (Fan demand, 0-100 %).</p></details><details><summary>How do I enable BMS control of the Neptronic TFxB Series Thermostat Controller?</summary><p>Occupancy is forced from the BMS with MSV.13 OccupancyMode (Occ.Locally lets the thermostat decide; the other two states force occupied or unoccupied). Mode is set with MSV.3; BV.3 decides whether Off is offered.</p></details><details><summary>Can the BMS supply sensor values to the Neptronic TFxB Series Thermostat Controller?</summary><p>No dedicated network-temperature object is listed. Values can be overridden by setting Out_of_Service on an input object and writing Present_Value, but the controller returns the object to normal after the Out-of-Service timeout (default 15 minutes).</p></details><details><summary>How do I check these points on the real TFxB Series Thermostat Controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Neptronic BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/neptronic/arob-room-iaq-controller" data-row><span class="k">Room / indoor air quality controller (temperature, humidity, CO2, VOC)</span><h3>Neptronic AROB universal room / IAQ controller</h3><p>Neptronic AROB room controllers measuring temperature, humidity, CO2 and VOC, with 2 analog and 2 binary outputs.</p><div class="meta">166 objects &middot; 129 writable &middot; AROB-BACnet Guide_170920</div><span class="sr-only"> Also known as: AROB, AROB24, Neptronic AROB, IAQ controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/cmu-compact-make-up-air-unit" data-row><span class="k">Make-up air unit (electric heat)</span><h3>Neptronic CMU Compact Make-up Air Unit</h3><p>Neptronic CMU compact make-up air units with electric heating, EC fan, damper and optional exhaust fan outputs.</p><div class="meta">130 objects &middot; 76 writable &middot; CMU-BACnet Guide-211201</div><span class="sr-only"> Also known as: CMU, Neptronic CMU</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/efcb-fan-coil-controller" data-row><span class="k">Fan coil unit controller</span><h3>Neptronic EFCB Series Fan Coil Controller</h3><p>Neptronic EFCB fan coil controllers (24, 120 or 240 Vac, 2 or 4 relays) for 2-pipe and 4-pipe fan coils with TFL/TDF room sensors.</p><div class="meta">229 objects &middot; 190 writable &middot; EFCB-BACnet Guide-EUA-200720</div><span class="sr-only"> Also known as: EFCB, EFCB10TU2, EFCB10TU4, EFCB11TU2, EFCB11TU4, EFCB12TU2, EFCB12TU4</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/efcb-oe1-fan-coil-controller" data-row><span class="k">Fan coil unit controller</span><h3>Neptronic EFCB-OE1 Series Fan Coil Controller</h3><p>Neptronic EFCB-OE1 fan coil controllers (24 or 240 Vac, 0, 2 or 4 relays), an OEM variant of the EFCB series.</p><div class="meta">200 objects &middot; 168 writable &middot; EFCB-OE1-BACnet Guide-EUA-160318</div><span class="sr-only"> Also known as: EFCB-OE1, EFCB10T-OE1, EFCB12T-OE1, EFCB12TU2-OE1, EFCB12TU4-OE1</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb14n-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB14N Series VAV Controller</h3><p>Neptronic EVCB14N networkable VAV controllers with integrated damper actuator, pressure-independent or pressure-dependent, with 0-4 triac outputs.</p><div class="meta">176 objects &middot; 141 writable &middot; EVCB14N-V508-BACnet Guide-EUA-210818</div><span class="sr-only"> Also known as: EVCB14N, EVCB14NIT0S, EVCB14NIT2S, EVCB14NIT4S, EVCB14NDT4S, EVCB14NIT0SF, EVCB14NIT4SF</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb14nxt4x-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB14NxT4X VAV Controller (external motor)</h3><p>Neptronic EVCB14N VAV controllers with four triac outputs that drive an external damper motor, pressure independent (IT4X) or dependent (DT4X).</p><div class="meta">174 objects &middot; 140 writable &middot; EVCB14NxT4X-V506-BACnet Guide-EUA-210818</div><span class="sr-only"> Also known as: EVCB14NxT4X, EVCB14NIT4X, EVCB14NDT4X</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcb44n-vav-controller" data-row><span class="k">VAV terminal unit controller</span><h3>Neptronic EVCB44N Series VAV Controller</h3><p>Neptronic EVCB44N VAV controllers without triac outputs, pressure independent (IT0S) or pressure dependent (DT0S).</p><div class="meta">122 objects &middot; 94 writable &middot; EVCB44NxS-V5.10-BACnet Guide-251121</div><span class="sr-only"> Also known as: EVCB44N, EVCB44NIT0S, EVCB44NDT0S</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/evcbm-dual-duct-vav-controller" data-row><span class="k">Dual duct VAV terminal controller</span><h3>Neptronic EVCBM Dual Duct VAV Controller</h3><p>Neptronic EVCBM master controller used on dual duct terminals, with a second (slave) airflow channel for the other duct.</p><div class="meta">136 objects &middot; 109 writable &middot; EVCBM Dual Duct-V500-BACnet Guide-EUA-180927</div><span class="sr-only"> Also known as: EVCBM, EVCBM Dual Duct, EVCB dual duct</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/hecb-electric-duct-heater-controller" data-row><span class="k">Electric duct heater / terminal reheat controller</span><h3>Neptronic HECB electric duct heater controller</h3><p>Neptronic electric duct heaters fitted with the HECB intelligent controller (staged and SSR, with optional EAS airflow sensing).</p><div class="meta">209 objects &middot; 114 writable &middot; HECB Controller - BACnet User Guide -240311</div><span class="sr-only"> Also known as: HECB, HEC, Neptronic HECB, electric duct heater controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/sk300-ske-legacy" data-row><span class="k">Electric steam humidifier</span><h3>Neptronic SK300 / SKE (legacy) Steam Humidifier with NEPIC BACnet module</h3><p>Legacy Neptronic SK300 and SKE electric steam humidifiers fitted with the NEPIC BACnet MS/TP communication module.</p><div class="meta">83 objects &middot; 61 writable &middot; SK300-BACNET</div><span class="sr-only"> Also known as: SK300, SKE, Neptronic SK300, Neptronic SKE, NEPIC, SK300-BACNET, SKE-BACNET</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skdesc-xb" data-row><span class="k">Steam humidifier valve controller</span><h3>Neptronic SKDESC-xB</h3><p>Neptronic SKDESC-xB electronic controllers for steam-to-steam / direct steam injection humidifier valves (ESCJx jacketed, ESCMx models).</p><div class="meta">87 objects &middot; 30 writable &middot; SKDESCXB-BACnet-250905-EUA</div><span class="sr-only"> Also known as: SKDESC, SKDESCxB, ESCJx, ESCMx, Electronic Steam Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/ske4" data-row><span class="k">Electric steam humidifier</span><h3>Neptronic SKE4</h3><p>Neptronic SKE4 electric (heating element) steam humidifiers, indoor and outdoor versions.</p><div class="meta">187 objects &middot; 131 writable &middot; SKE4-BACnet Guide-230616 (V2.07)</div><span class="sr-only"> Also known as: SKE4 electric steam humidifier, SKE4-N, SKE4-E, SKE4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skg-legacy" data-row><span class="k">Gas-fired steam humidifier</span><h3>Neptronic SKG (legacy, pre-SKG4) gas-fired humidifier with NEPICSKG BACnet module</h3><p>Older Neptronic SKG gas-fired steam humidifiers (before the SKG4) with the NEPICSKG BACnet MS/TP module, one to four tanks.</p><div class="meta">199 objects &middot; 115 writable &middot; SKG-BACNET</div><span class="sr-only"> Also known as: SKG, SKG3, Neptronic SKG, NEPICSKG, SKG-BACNET, SKG gas fired humidifier</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skg4" data-row><span class="k">Gas-fired steam humidifier</span><h3>Neptronic SKG4</h3><p>Neptronic SKG4 gas-fired steam humidifiers with up to four humidifier modules.</p><div class="meta">303 objects &middot; 175 writable &middot; SKG4-BACnet Guide-250609 (V2.06)</div><span class="sr-only"> Also known as: SKG4 gas fired humidifier, SKG4-N, SKG4-E, SKG4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh-legacy-ezc-zone" data-row><span class="k">High-pressure atomising humidifier zone controller</span><h3>Neptronic SKH (legacy, pre-SKH4) high pressure atomiser - SKH EZC zone controller</h3><p>EZC zone controllers of older Neptronic SKH high pressure atomising humidifiers, before the SKH4; each zone is its own BACnet device.</p><div class="meta">121 objects &middot; 84 writable &middot; SKH-BACnet Guide-210104</div><span class="sr-only"> Also known as: SKH EZC, EZC, Neptronic SKH zone controller, SKH-BACnet Guide-210104</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh-legacy-pump-station" data-row><span class="k">High-pressure atomising humidifier</span><h3>Neptronic SKH (legacy, pre-SKH4) high pressure atomiser - SKH pump station</h3><p>The SKH pump station (master board) of older Neptronic SKH high pressure atomising humidifiers, before the SKH4.</p><div class="meta">68 objects &middot; 20 writable &middot; SKH-BACnet Guide-210104</div><span class="sr-only"> Also known as: SKH, Neptronic SKH, SKH high pressure atomiser, SKH-BACnet Guide-210104</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skh4" data-row><span class="k">High-pressure atomizing humidifier / cooler</span><h3>Neptronic SKH4</h3><p>Neptronic SKH4 high-pressure water atomizing humidifiers and evaporative coolers with up to six zones (A-F).</p><div class="meta">325 objects &middot; 238 writable &middot; SKH4-BACnet Guide-240126 (V1.00)</div><span class="sr-only"> Also known as: SKH4 high-pressure atomizer, SKH4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skro" data-row><span class="k">Reverse osmosis water treatment unit</span><h3>Neptronic SKRO</h3><p>Neptronic SKRO reverse osmosis water treatment units feeding humidifiers.</p><div class="meta">87 objects &middot; 50 writable &middot; SKRO-BACnet Guide-250913 (V1.0)</div><span class="sr-only"> Also known as: SKRO reverse osmosis, SKRO BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/sks4" data-row><span class="k">Steam-to-steam humidifier</span><h3>Neptronic SKS4</h3><p>Neptronic SKS4 steam-to-steam (boiler steam heated) humidifiers.</p><div class="meta">180 objects &middot; 122 writable &middot; SKS4-BACnet Guide-220509 (V2.03)</div><span class="sr-only"> Also known as: SKS4 steam to steam humidifier, SKS4 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skv" data-row><span class="k">Evaporative humidifier</span><h3>Neptronic SKV</h3><p>Neptronic SKV evaporative (media) humidifiers with up to four modules.</p><div class="meta">277 objects &middot; 242 writable</div><span class="sr-only"> Also known as: SKV evaporative humidifier, SKV BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/skvf" data-row><span class="k">Evaporative cooler / humidifier</span><h3>Neptronic SKVF</h3><p>Neptronic SKVF series evaporative coolers (also used for humidification).</p><div class="meta">201 objects &middot; 151 writable &middot; SKVF-BACnet Guide (v1.08)-250212</div><span class="sr-only"> Also known as: SKVF evaporative cooler, SKVF Series, SKVF BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/trob24-thermostat" data-row><span class="k">Zone thermostat controller (VAV / fan coil)</span><h3>Neptronic TROB24 thermostat controller</h3><p>Neptronic TROB24 communicating thermostats with universal inputs, analog outputs and triac (on/off, pulsing or floating) outputs.</p><div class="meta">90 objects &middot; 75 writable &middot; TROB24-BACnet-211026-EUL</div><span class="sr-only"> Also known as: TROB24, TROB, TROB24T4, Neptronic TROB</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tsub-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TSUB universal wall-mount controller</h3><p>Neptronic TSUB universal wall-mount controllers for fan coils, heat pumps and zone heating/cooling.</p><div class="meta">220 objects &middot; 184 writable &middot; TSUB-BACnet Guide-250829 (V1.13)</div><span class="sr-only"> Also known as: TSUB, TSUB24, Neptronic TSUB</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tuxb24c6x2-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TUCB / TUHB universal controller (TUxB24C6X2)</h3><p>Neptronic TUCB (cooling/heating) and TUHB (with humidity) universal room controllers, model TUxB24C6X2.</p><div class="meta">183 objects &middot; 153 writable &middot; TUXB24C6X2-BACnet Guide-190904</div><span class="sr-only"> Also known as: TUCB, TUHB, TUxB24C6X2, TUCB24C6X2, TUHB24C6X2</span></a></li><li><a class="card" href="/bacnet-points-lists/neptronic/tuub-universal-controller" data-row><span class="k">Fan coil / zone thermostat controller</span><h3>Neptronic TUUB universal wall-mount controller</h3><p>Neptronic TUUB universal wall-mount controllers for fan coils, heat pumps, VFDs and zone heating/cooling.</p><div class="meta">276 objects &middot; 232 writable &middot; TUUB-BACnet Guide-250829 (V1.13)</div><span class="sr-only"> Also known as: TUUB, TUUB24, Neptronic TUUB</span></a></li></ul>
<p class="updated">Source: <a href="https://www.neptronic.com/controls/PDF/TFxB24-CMUG.pdf" rel="nofollow noopener" target="_blank">TFxB Series Thermostat Controller BACnet Communication Module User Guide &middot; TFxB24-Bacnet-121026-EUA &middot; rev. 2012-10-26</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
