<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Network Thermostat UP32 IP-WiFi Thermostat BACnet Points List</title>
<meta name="description" content="Network Thermostat UP32 IP-WiFi Thermostat BACnet points list: 307 objects by ID and name (e.g. MV 19 = Mode), 260 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Network Thermostat UP32 IP-WiFi Thermostat BACnet Points List">
<meta property="og:description" content="Network Thermostat UP32 IP-WiFi Thermostat BACnet points list: 307 objects by ID and name (e.g. MV 19 = Mode), 260 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Network Thermostat UP32 IP-WiFi Thermostat BACnet Points List">
<meta name="twitter:description" content="Network Thermostat UP32 IP-WiFi Thermostat BACnet points list: 307 objects by ID and name (e.g. MV 19 = Mode), 260 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode",
   "url": "https://easybacnet.com/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode",
   "name": "Network Thermostat UP32 IP-WiFi Thermostat BACnet Points List",
   "description": "Network Thermostat UP32 IP-WiFi Thermostat BACnet points list: 307 objects by ID and name (e.g. MV 19 = Mode), 260 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode#dataset",
   "name": "Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) BACnet Points List",
   "description": "The NT-BAS ProtoNode reads a Network Thermostat UP32 over Ethernet and presents it as a BACnet MS/TP or BACnet IP device (Modbus, Metasys N2 and LonWorks are also offered). Each thermostat gets its own device instance. The profile exposes mode, fan and setpoint commands, temperatures, stage and override status, clock and vacation settings and the full 7-day, 4-period schedule. Network Thermostat UP32 IP-WiFi Thermostat BACnet points list: 307 objects by ID and name (e.g. MV 19 = Mode), 260 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode",
   "keywords": [
    "Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) BACnet Points List",
    "Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) BACnet objects",
    "Network Thermostat BACnet",
    "UP32 BACnet points list",
    "UP32 IP-WIFI BACnet points list",
    "NT-BAS BACnet points list",
    "ProtoNode FPC-N34 BACnet points list",
    "NetX BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Network Thermostat's ProtoNode Startup Guide (ProtoNode FPC-N34 and FPC-N35, NT-BAS)",
    "url": "https://www.networkthermostat.com/sites/default/files/2023-01/Protonode%20Startup%20Guide%20for%20NT-BAS.pdf",
    "author": {
     "@type": "Organization",
     "name": "Network Thermostat"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode)",
    "brand": {
     "@type": "Brand",
     "name": "Network Thermostat"
    },
    "category": "Thermostat (via BACnet gateway)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 307 BACnet objects: 30 analog inputs, 140 analog values, 12 binary inputs, 58 binary values, 5 multi-state inputs, 62 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "260 of the 307 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Network Thermostat's ProtoNode Startup Guide (ProtoNode FPC-N34 and FPC-N35, NT-BAS), revision Document Revision 2.A, Template Revision 24, published free by Network Thermostat at https://www.networkthermostat.com/sites/default/files/2023-01/Protonode%20Startup%20Guide%20for%20NT-BAS.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 19 Mode (Thermostat system mode command); MV 20 Fan (Fan mode command); AV 22 Cool_Setpoint (Cooling setpoint); AV 23 Heat_Setpoint (Heating setpoint); AI 16 Indoor_Temp (Space temperature); MI 24 Heat_Cool_Status (Current heating/cooling state); AI 25 Stage (Active heat/cool stage); BI 26 Override_Status (Setpoint override active); AI 17 Outdoor_Temp (Outdoor temperature (if a sensor is fitted))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real UP32 IP-WiFi Thermostat (NT-BAS ProtoNode)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Network Thermostat",
     "item": "https://easybacnet.com/bacnet-points-lists/network-thermostat/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "UP32 IP-WiFi Thermostat (NT-BAS ProtoNode)",
     "item": "https://easybacnet.com/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/network-thermostat/">Network Thermostat</a></li><li aria-current="page">UP32 IP-WiFi Thermostat (NT-BAS ProtoNode)</li></ol>
<p class="eyebrow">Thermostat (via BACnet gateway) &middot; BACnet points list</p><h1><span class="mfr">Network Thermostat</span> UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The NT-BAS ProtoNode reads a Network Thermostat UP32 over Ethernet and presents it as a BACnet MS/TP or BACnet IP device (Modbus, Metasys N2 and LonWorks are also offered). Each thermostat gets its own device instance. The profile exposes mode, fan and setpoint commands, temperatures, stage and override status, clock and vacation settings and the full 7-day, 4-period schedule.</p>
<p>This page lists <strong>307 BACnet objects</strong> for the Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) &mdash; 260 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Network Thermostat&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/network-thermostat/">Network Thermostat</a></dd></div><div><dt>Model</dt><dd>UP32 IP-WiFi Thermostat (NT-BAS ProtoNode)</dd></div><div><dt>Equipment</dt><dd>Thermostat (via BACnet gateway)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>307 (260 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>UP32, UP32 IP-WIFI, NT-BAS, ProtoNode FPC-N34, NetX</dd></div><div><dt>Source document</dt><dd><a href="https://www.networkthermostat.com/sites/default/files/2023-01/Protonode%20Startup%20Guide%20for%20NT-BAS.pdf" rel="nofollow noopener" target="_blank">Network Thermostat&#x27;s ProtoNode Startup Guide (ProtoNode FPC-N34 and FPC-N35, NT-BAS) &middot; rev. Document Revision 2.A, Template Revision 24</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode.csv" rel="nofollow" download>Download CSV <small>307 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/network-thermostat/up32-nt-bas-protonode.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.networkthermostat.com/sites/default/files/2023-01/Protonode%20Startup%20Guide%20for%20NT-BAS.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=network-thermostat/up32-nt-bas-protonode">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Network Thermostat&rsquo;s current documentation and the live
device before use. Not official Network Thermostat information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode)</h2>
<div class="answer"><b>Integration in brief</b><p>Write the system mode, fan mode and cooling/heating setpoints, and read the indoor temperature, heat/cool status, stage and override status. The thermostat also carries its own schedule, which the BMS can read or rewrite.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-19">MV 19</a></td><td class="n">Mode</td><td>Thermostat system mode command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-20">MV 20</a></td><td class="n">Fan</td><td>Fan mode command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-22">AV 22</a></td><td class="n">Cool_Setpoint</td><td>Cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-23">AV 23</a></td><td class="n">Heat_Setpoint</td><td>Heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-16">AI 16</a></td><td class="n">Indoor_Temp</td><td>Space temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-24">MI 24</a></td><td class="n">Heat_Cool_Status</td><td>Current heating/cooling state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-25">AI 25</a></td><td class="n">Stage</td><td>Active heat/cool stage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-26">BI 26</a></td><td class="n">Override_Status</td><td>Setpoint override active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-17">AI 17</a></td><td class="n">Outdoor_Temp</td><td>Outdoor temperature (if a sensor is fitted)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Add each thermostat in the ProtoNode Web Configurator by picking its profile and entering the thermostat IP address, IP port, user name, password and the BACnet device instance (1-4,194,303).</li><li>ProtoNode DIP switches: S bank selects the field protocol, A bank sets the BACnet MS/TP MAC address, B bank sets the MS/TP baud rate.</li><li>The ProtoNode&#x27;s own Ethernet port defaults to 192.168.1.24 (subnet 255.255.255.0); change it in the Web Configurator for BACnet IP.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The guide gives no value codes for the Mode, Fan and other multi-state objects; read the State_Text from the device.</li><li>Schedule and vacation objects are stored in the thermostat; avoid cyclic writes.</li></ul>
</section>
<h2 id="points">Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">307 of 307 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>30</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>140</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>12</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>58</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>5</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>62</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>307</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>47</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>260</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="12" data-acc="R" data-u="" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Occupancy_Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="16" data-acc="R" data-u="" data-min="1" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">Indoor_Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="17" data-acc="R" data-u="" data-min="1" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17</td><td class="n">Outdoor_Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="25" data-acc="R" data-u="" data-min="1" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">25</td><td class="n">Stage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="30" data-acc="R" data-u="" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Firmware_Version_A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Firmware_Version_B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="32" data-acc="R" data-u="" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">DIP_Switch_Position_1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">DIP_Switch_Position_2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="34" data-acc="R" data-u="" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">DIP_Switch_Position_3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="35" data-acc="R" data-u="" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">DIP_Switch_Position_4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="36" data-acc="R" data-u="" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">DIP_Switch_Position_5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="37" data-acc="R" data-u="" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">DIP_Switch_Position_6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">DIP_Switch_Position_7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">DIP_Switch_Position_8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Remote_Indoor_Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="44" data-acc="R" data-u="" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Remote_Outdoor_Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="46" data-acc="R" data-u="" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Remote_Humidity_Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Remote_Aux_1_Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="50" data-acc="R" data-u="" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Remote_Aux_2_Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="52" data-acc="R" data-u="" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Remote_Aux_3_Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">Start_Vacation_Year</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="70" data-acc="R" data-u="" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">Start_Vacation_Month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="71" data-acc="R" data-u="" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Start_Vacation_Day</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="72" data-acc="R" data-u="" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Start_Vacation_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="73" data-acc="R" data-u="" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">Start_Vacation_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">End_Vacation_Year</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">End_Vacation_Month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">End_Vacation_Day</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">End_Vacation_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="78" data-acc="R" data-u="" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">End_Vacation_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="1" data-acc="W" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Fan_Recirc_Timer</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Override_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Override_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Balance_Point_Low</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="5" data-acc="W" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Balance_Point_High</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Cool_High_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Cool_Low_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="8" data-acc="W" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Heat_High_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="9" data-acc="W" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Heat_Low_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="22" data-acc="W" data-u="" data-min="1" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="23" data-acc="W" data-u="" data-min="1" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">23</td><td class="n">Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Override_Timer_Rem_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Override_Timer_Rem_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Year</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="55" data-acc="W" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Month</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Day</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Passive_Start_Vacation_Year</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="60" data-acc="W" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Passive_Start_Vacation_Month</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="61" data-acc="W" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Passive_Start_Vacation_Day</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="62" data-acc="W" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Passive_Start_Vacation_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="63" data-acc="W" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Passive_Start_Vacation_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="64" data-acc="W" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Passive_End_Vacation_Year</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="65" data-acc="W" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Passive_End_Vacation_Month</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="66" data-acc="W" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Passive_End_Vacation_Day</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="67" data-acc="W" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Passive_End_Vacation_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="68" data-acc="W" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Passive_End_Vacation_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="81" data-acc="W" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Start_Vacation_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="82" data-acc="W" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Start_Vacation_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="87" data-acc="W" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Monday_Schedule_1_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="88" data-acc="W" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Monday_Schedule_1_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="89" data-acc="W" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Monday_Schedule_1_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="90" data-acc="W" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Monday_Schedule_1_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="95" data-acc="W" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">Monday_Schedule_2_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="96" data-acc="W" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">Monday_Schedule_2_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="97" data-acc="W" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">Monday_Schedule_2_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="98" data-acc="W" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">Monday_Schedule_2_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="103" data-acc="W" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Monday_Schedule_3_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="104" data-acc="W" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Monday_Schedule_3_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="105" data-acc="W" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Monday_Schedule_3_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="106" data-acc="W" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Monday_Schedule_3_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="111" data-acc="W" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Monday_Schedule_4_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="112" data-acc="W" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Monday_Schedule_4_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="113" data-acc="W" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">Monday_Schedule_4_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="114" data-acc="W" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Monday_Schedule_4_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="119" data-acc="W" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Tuesday_Schedule_1_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="120" data-acc="W" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Tuesday_Schedule_1_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="121" data-acc="W" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">Tuesday_Schedule_1_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="122" data-acc="W" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">Tuesday_Schedule_1_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="127" data-acc="W" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Tuesday_Schedule_2_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="128" data-acc="W" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">Tuesday_Schedule_2_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="129" data-acc="W" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">Tuesday_Schedule_2_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="130" data-acc="W" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Tuesday_Schedule_2_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="135" data-acc="W" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Tuesday_Schedule_3_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="136" data-acc="W" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">Tuesday_Schedule_3_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="137" data-acc="W" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">Tuesday_Schedule_3_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="138" data-acc="W" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">Tuesday_Schedule_3_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="143" data-acc="W" data-u="" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">Tuesday_Schedule_4_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="144" data-acc="W" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Tuesday_Schedule_4_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="145" data-acc="W" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">Tuesday_Schedule_4_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="146" data-acc="W" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">Tuesday_Schedule_4_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="151" data-acc="W" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">Wednesday_Schedule_1_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="152" data-acc="W" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">Wednesday_Schedule_1_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="153" data-acc="W" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">Wednesday_Schedule_1_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="154" data-acc="W" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">Wednesday_Schedule_1_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="159" data-acc="W" data-u="" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">Wednesday_Schedule_2_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="160" data-acc="W" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">Wednesday_Schedule_2_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="161" data-acc="W" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">Wednesday_Schedule_2_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="162" data-acc="W" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">Wednesday_Schedule_2_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="167" data-acc="W" data-u="" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">Wednesday_Schedule_3_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="168" data-acc="W" data-u="" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">Wednesday_Schedule_3_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="169" data-acc="W" data-u="" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">Wednesday_Schedule_3_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="170" data-acc="W" data-u="" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">Wednesday_Schedule_3_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="175" data-acc="W" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">Wednesday_Schedule_4_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="176" data-acc="W" data-u="" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">Wednesday_Schedule_4_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="177" data-acc="W" data-u="" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">Wednesday_Schedule_4_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="178" data-acc="W" data-u="" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">Wednesday_Schedule_4_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="183" data-acc="W" data-u="" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">Thursday_Schedule_1_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="184" data-acc="W" data-u="" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">Thursday_Schedule_1_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="185" data-acc="W" data-u="" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">Thursday_Schedule_1_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="186" data-acc="W" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">Thursday_Schedule_1_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="191" data-acc="W" data-u="" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">Thursday_Schedule_2_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="192" data-acc="W" data-u="" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">Thursday_Schedule_2_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="193" data-acc="W" data-u="" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">Thursday_Schedule_2_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="194" data-acc="W" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">Thursday_Schedule_2_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="199" data-acc="W" data-u="" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">Thursday_Schedule_3_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="200" data-acc="W" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">Thursday_Schedule_3_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="201" data-acc="W" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">Thursday_Schedule_3_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="202" data-acc="W" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">Thursday_Schedule_3_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="207" data-acc="W" data-u="" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">Thursday_Schedule_4_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="208" data-acc="W" data-u="" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">Thursday_Schedule_4_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="209" data-acc="W" data-u="" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">Thursday_Schedule_4_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="210" data-acc="W" data-u="" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">Thursday_Schedule_4_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="215" data-acc="W" data-u="" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">Friday_Schedule_1_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="216" data-acc="W" data-u="" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">Friday_Schedule_1_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="217" data-acc="W" data-u="" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">Friday_Schedule_1_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="218" data-acc="W" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">Friday_Schedule_1_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="223" data-acc="W" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">Friday_Schedule_2_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="224" data-acc="W" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">Friday_Schedule_2_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="225" data-acc="W" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">Friday_Schedule_2_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="226" data-acc="W" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">Friday_Schedule_2_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="231" data-acc="W" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">Friday_Schedule_3_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="232" data-acc="W" data-u="" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">Friday_Schedule_3_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="233" data-acc="W" data-u="" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">Friday_Schedule_3_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="234" data-acc="W" data-u="" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">Friday_Schedule_3_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="239" data-acc="W" data-u="" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">Friday_Schedule_4_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="240" data-acc="W" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">Friday_Schedule_4_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="241" data-acc="W" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">Friday_Schedule_4_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="242" data-acc="W" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">Friday_Schedule_4_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="247" data-acc="W" data-u="" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">Saturday_Schedule_1_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="248" data-acc="W" data-u="" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">Saturday_Schedule_1_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="249" data-acc="W" data-u="" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">Saturday_Schedule_1_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="250" data-acc="W" data-u="" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">Saturday_Schedule_1_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="255" data-acc="W" data-u="" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">Saturday_Schedule_2_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="256" data-acc="W" data-u="" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">Saturday_Schedule_2_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="257" data-acc="W" data-u="" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">Saturday_Schedule_2_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="258" data-acc="W" data-u="" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">Saturday_Schedule_2_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="263" data-acc="W" data-u="" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">Saturday_Schedule_3_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="264" data-acc="W" data-u="" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">Saturday_Schedule_3_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="265" data-acc="W" data-u="" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">Saturday_Schedule_3_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="266" data-acc="W" data-u="" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">Saturday_Schedule_3_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="271" data-acc="W" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">Saturday_Schedule_4_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="272" data-acc="W" data-u="" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">Saturday_Schedule_4_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="273" data-acc="W" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">Saturday_Schedule_4_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="274" data-acc="W" data-u="" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">Saturday_Schedule_4_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="279" data-acc="W" data-u="" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">Sunday_Schedule_1_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="280" data-acc="W" data-u="" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">Sunday_Schedule_1_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="281" data-acc="W" data-u="" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">Sunday_Schedule_1_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="282" data-acc="W" data-u="" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">Sunday_Schedule_1_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="287" data-acc="W" data-u="" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">Sunday_Schedule_2_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="288" data-acc="W" data-u="" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">Sunday_Schedule_2_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="289" data-acc="W" data-u="" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">Sunday_Schedule_2_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="290" data-acc="W" data-u="" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">Sunday_Schedule_2_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="295" data-acc="W" data-u="" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">Sunday_Schedule_3_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="296" data-acc="W" data-u="" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">Sunday_Schedule_3_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="297" data-acc="W" data-u="" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">Sunday_Schedule_3_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="298" data-acc="W" data-u="" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">Sunday_Schedule_3_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="303" data-acc="W" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">Sunday_Schedule_4_Hours</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="304" data-acc="W" data-u="" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">Sunday_Schedule_4_Mins</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="305" data-acc="W" data-u="" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">Sunday_Schedule_4_Cool_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="306" data-acc="W" data-u="" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">Sunday_Schedule_4_Heat_Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="0" data-acc="R" data-u="" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">Fan_Recirc_Active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Digital_1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Digital_2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Outdoor_Temp_Valid</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Recovery_Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="26" data-acc="R" data-u="" data-min="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">26</td><td class="n">Override_Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Remote_Indoor_Validity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">Remote_Outdoor_Validity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">Remote_Humidity_Validity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Remote_Aux_1_Validity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">Remote_Aux_2_Validity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="53" data-acc="R" data-u="" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">Remote_Aux_3_Validity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Daylight_Savings_Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="57" data-acc="W" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">Vacation_Status</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="85" data-acc="W" data-u="" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">Monday_Schedule_1_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="86" data-acc="W" data-u="" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">Monday_Schedule_1_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="93" data-acc="W" data-u="" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">Monday_Schedule_2_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="94" data-acc="W" data-u="" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">Monday_Schedule_2_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="101" data-acc="W" data-u="" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">Monday_Schedule_3_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="102" data-acc="W" data-u="" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">Monday_Schedule_3_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="109" data-acc="W" data-u="" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">Monday_Schedule_4_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="110" data-acc="W" data-u="" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">Monday_Schedule_4_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="117" data-acc="W" data-u="" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">Tuesday_Schedule_1_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="118" data-acc="W" data-u="" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">Tuesday_Schedule_1_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="125" data-acc="W" data-u="" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">Tuesday_Schedule_2_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="126" data-acc="W" data-u="" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">Tuesday_Schedule_2_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="133" data-acc="W" data-u="" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">Tuesday_Schedule_3_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="134" data-acc="W" data-u="" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">Tuesday_Schedule_3_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="141" data-acc="W" data-u="" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">Tuesday_Schedule_4_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="142" data-acc="W" data-u="" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">Tuesday_Schedule_4_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="149" data-acc="W" data-u="" id="obj-bv-149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">149</td><td class="n">Wednesday_Schedule_1_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="150" data-acc="W" data-u="" id="obj-bv-150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">150</td><td class="n">Wednesday_Schedule_1_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="157" data-acc="W" data-u="" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">Wednesday_Schedule_2_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="158" data-acc="W" data-u="" id="obj-bv-158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">158</td><td class="n">Wednesday_Schedule_2_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="165" data-acc="W" data-u="" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">Wednesday_Schedule_3_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="166" data-acc="W" data-u="" id="obj-bv-166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">166</td><td class="n">Wednesday_Schedule_3_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="173" data-acc="W" data-u="" id="obj-bv-173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">173</td><td class="n">Wednesday_Schedule_4_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="174" data-acc="W" data-u="" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">Wednesday_Schedule_4_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="181" data-acc="W" data-u="" id="obj-bv-181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">181</td><td class="n">Thursday_Schedule_1_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="182" data-acc="W" data-u="" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">Thursday_Schedule_1_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="189" data-acc="W" data-u="" id="obj-bv-189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">189</td><td class="n">Thursday_Schedule_2_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="190" data-acc="W" data-u="" id="obj-bv-190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">190</td><td class="n">Thursday_Schedule_2_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="197" data-acc="W" data-u="" id="obj-bv-197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">197</td><td class="n">Thursday_Schedule_3_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="198" data-acc="W" data-u="" id="obj-bv-198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">198</td><td class="n">Thursday_Schedule_3_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="205" data-acc="W" data-u="" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">Thursday_Schedule_4_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="206" data-acc="W" data-u="" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">Thursday_Schedule_4_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="213" data-acc="W" data-u="" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">Friday_Schedule_1_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="214" data-acc="W" data-u="" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">Friday_Schedule_1_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="221" data-acc="W" data-u="" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">Friday_Schedule_2_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="222" data-acc="W" data-u="" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">Friday_Schedule_2_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="229" data-acc="W" data-u="" id="obj-bv-229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">229</td><td class="n">Friday_Schedule_3_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="230" data-acc="W" data-u="" id="obj-bv-230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">230</td><td class="n">Friday_Schedule_3_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="237" data-acc="W" data-u="" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">Friday_Schedule_4_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="238" data-acc="W" data-u="" id="obj-bv-238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">238</td><td class="n">Friday_Schedule_4_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="245" data-acc="W" data-u="" id="obj-bv-245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">245</td><td class="n">Saturday_Schedule_1_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="246" data-acc="W" data-u="" id="obj-bv-246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">246</td><td class="n">Saturday_Schedule_1_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="253" data-acc="W" data-u="" id="obj-bv-253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">253</td><td class="n">Saturday_Schedule_2_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="254" data-acc="W" data-u="" id="obj-bv-254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">254</td><td class="n">Saturday_Schedule_2_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="261" data-acc="W" data-u="" id="obj-bv-261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">261</td><td class="n">Saturday_Schedule_3_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="262" data-acc="W" data-u="" id="obj-bv-262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">262</td><td class="n">Saturday_Schedule_3_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="269" data-acc="W" data-u="" id="obj-bv-269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">269</td><td class="n">Saturday_Schedule_4_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="270" data-acc="W" data-u="" id="obj-bv-270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">270</td><td class="n">Saturday_Schedule_4_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="277" data-acc="W" data-u="" id="obj-bv-277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">277</td><td class="n">Sunday_Schedule_1_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="278" data-acc="W" data-u="" id="obj-bv-278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">278</td><td class="n">Sunday_Schedule_1_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="285" data-acc="W" data-u="" id="obj-bv-285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">285</td><td class="n">Sunday_Schedule_2_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="286" data-acc="W" data-u="" id="obj-bv-286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">286</td><td class="n">Sunday_Schedule_2_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="293" data-acc="W" data-u="" id="obj-bv-293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">293</td><td class="n">Sunday_Schedule_3_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="294" data-acc="W" data-u="" id="obj-bv-294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">294</td><td class="n">Sunday_Schedule_3_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="301" data-acc="W" data-u="" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">Sunday_Schedule_4_Occupation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="302" data-acc="W" data-u="" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">Sunday_Schedule_4_Active</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="240" data-i="13" data-acc="R" data-u="" id="obj-mi-13"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">13</td><td class="n">Day_Of_Week</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="241" data-i="24" data-acc="R" data-u="" data-min="1" id="obj-mi-24"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24</td><td class="n">Heat_Cool_Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="242" data-i="29" data-acc="R" data-u="" id="obj-mi-29"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">29</td><td class="n">Thermostat_Model</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="243" data-i="40" data-acc="R" data-u="" id="obj-mi-40"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">40</td><td class="n">Balance_Point_Compressor_State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="244" data-i="41" data-acc="R" data-u="" id="obj-mi-41"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">41</td><td class="n">Balance_Point_Aux_Heat_State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="245" data-i="15" data-acc="W" data-u="" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">Time_Zone</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="246" data-i="19" data-acc="W" data-u="" data-min="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="247" data-i="20" data-acc="W" data-u="" data-min="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="248" data-i="58" data-acc="W" data-u="" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">Passive_Vacation_Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="249" data-i="79" data-acc="W" data-u="" id="obj-mv-79"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">79</td><td class="n">Start_Vacation_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="250" data-i="80" data-acc="W" data-u="" id="obj-mv-80"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">80</td><td class="n">Start_Vacation_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="251" data-i="83" data-acc="W" data-u="" id="obj-mv-83"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">83</td><td class="n">Monday_Schedule_1_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="252" data-i="84" data-acc="W" data-u="" id="obj-mv-84"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">84</td><td class="n">Monday_Schedule_1_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="253" data-i="91" data-acc="W" data-u="" id="obj-mv-91"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">91</td><td class="n">Monday_Schedule_2_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="254" data-i="92" data-acc="W" data-u="" id="obj-mv-92"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">92</td><td class="n">Monday_Schedule_2_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="255" data-i="99" data-acc="W" data-u="" id="obj-mv-99"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">99</td><td class="n">Monday_Schedule_3_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="256" data-i="100" data-acc="W" data-u="" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">100</td><td class="n">Monday_Schedule_3_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="257" data-i="107" data-acc="W" data-u="" id="obj-mv-107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">107</td><td class="n">Monday_Schedule_4_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="258" data-i="108" data-acc="W" data-u="" id="obj-mv-108"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">108</td><td class="n">Monday_Schedule_4_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="259" data-i="115" data-acc="W" data-u="" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">Tuesday_Schedule_1_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="260" data-i="116" data-acc="W" data-u="" id="obj-mv-116"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">116</td><td class="n">Tuesday_Schedule_1_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="261" data-i="123" data-acc="W" data-u="" id="obj-mv-123"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">123</td><td class="n">Tuesday_Schedule_2_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="262" data-i="124" data-acc="W" data-u="" id="obj-mv-124"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">124</td><td class="n">Tuesday_Schedule_2_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="263" data-i="131" data-acc="W" data-u="" id="obj-mv-131"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">131</td><td class="n">Tuesday_Schedule_3_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="264" data-i="132" data-acc="W" data-u="" id="obj-mv-132"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">132</td><td class="n">Tuesday_Schedule_3_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="265" data-i="139" data-acc="W" data-u="" id="obj-mv-139"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">139</td><td class="n">Tuesday_Schedule_4_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="266" data-i="140" data-acc="W" data-u="" id="obj-mv-140"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">140</td><td class="n">Tuesday_Schedule_4_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="267" data-i="147" data-acc="W" data-u="" id="obj-mv-147"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">147</td><td class="n">Wednesday_Schedule_1_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="268" data-i="148" data-acc="W" data-u="" id="obj-mv-148"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">148</td><td class="n">Wednesday_Schedule_1_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="269" data-i="155" data-acc="W" data-u="" id="obj-mv-155"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">155</td><td class="n">Wednesday_Schedule_2_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="270" data-i="156" data-acc="W" data-u="" id="obj-mv-156"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">156</td><td class="n">Wednesday_Schedule_2_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="271" data-i="163" data-acc="W" data-u="" id="obj-mv-163"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">163</td><td class="n">Wednesday_Schedule_3_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="272" data-i="164" data-acc="W" data-u="" id="obj-mv-164"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">164</td><td class="n">Wednesday_Schedule_3_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="273" data-i="171" data-acc="W" data-u="" id="obj-mv-171"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">171</td><td class="n">Wednesday_Schedule_4_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="274" data-i="172" data-acc="W" data-u="" id="obj-mv-172"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">172</td><td class="n">Wednesday_Schedule_4_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="275" data-i="179" data-acc="W" data-u="" id="obj-mv-179"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">179</td><td class="n">Thursday_Schedule_1_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="276" data-i="180" data-acc="W" data-u="" id="obj-mv-180"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">180</td><td class="n">Thursday_Schedule_1_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="277" data-i="187" data-acc="W" data-u="" id="obj-mv-187"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">187</td><td class="n">Thursday_Schedule_2_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="278" data-i="188" data-acc="W" data-u="" id="obj-mv-188"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">188</td><td class="n">Thursday_Schedule_2_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="279" data-i="195" data-acc="W" data-u="" id="obj-mv-195"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">195</td><td class="n">Thursday_Schedule_3_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="280" data-i="196" data-acc="W" data-u="" id="obj-mv-196"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">196</td><td class="n">Thursday_Schedule_3_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="281" data-i="203" data-acc="W" data-u="" id="obj-mv-203"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">203</td><td class="n">Thursday_Schedule_4_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="282" data-i="204" data-acc="W" data-u="" id="obj-mv-204"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">204</td><td class="n">Thursday_Schedule_4_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="283" data-i="211" data-acc="W" data-u="" id="obj-mv-211"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">211</td><td class="n">Friday_Schedule_1_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="284" data-i="212" data-acc="W" data-u="" id="obj-mv-212"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">212</td><td class="n">Friday_Schedule_1_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="285" data-i="219" data-acc="W" data-u="" id="obj-mv-219"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">219</td><td class="n">Friday_Schedule_2_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="286" data-i="220" data-acc="W" data-u="" id="obj-mv-220"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">220</td><td class="n">Friday_Schedule_2_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="287" data-i="227" data-acc="W" data-u="" id="obj-mv-227"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">227</td><td class="n">Friday_Schedule_3_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="288" data-i="228" data-acc="W" data-u="" id="obj-mv-228"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">228</td><td class="n">Friday_Schedule_3_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="289" data-i="235" data-acc="W" data-u="" id="obj-mv-235"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">235</td><td class="n">Friday_Schedule_4_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="290" data-i="236" data-acc="W" data-u="" id="obj-mv-236"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">236</td><td class="n">Friday_Schedule_4_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="291" data-i="243" data-acc="W" data-u="" id="obj-mv-243"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">243</td><td class="n">Saturday_Schedule_1_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="292" data-i="244" data-acc="W" data-u="" id="obj-mv-244"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">244</td><td class="n">Saturday_Schedule_1_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="293" data-i="251" data-acc="W" data-u="" id="obj-mv-251"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">251</td><td class="n">Saturday_Schedule_2_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="294" data-i="252" data-acc="W" data-u="" id="obj-mv-252"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">252</td><td class="n">Saturday_Schedule_2_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="295" data-i="259" data-acc="W" data-u="" id="obj-mv-259"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">259</td><td class="n">Saturday_Schedule_3_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="296" data-i="260" data-acc="W" data-u="" id="obj-mv-260"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">260</td><td class="n">Saturday_Schedule_3_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="297" data-i="267" data-acc="W" data-u="" id="obj-mv-267"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">267</td><td class="n">Saturday_Schedule_4_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="298" data-i="268" data-acc="W" data-u="" id="obj-mv-268"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">268</td><td class="n">Saturday_Schedule_4_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="299" data-i="275" data-acc="W" data-u="" id="obj-mv-275"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">275</td><td class="n">Sunday_Schedule_1_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="300" data-i="276" data-acc="W" data-u="" id="obj-mv-276"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">276</td><td class="n">Sunday_Schedule_1_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="301" data-i="283" data-acc="W" data-u="" id="obj-mv-283"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">283</td><td class="n">Sunday_Schedule_2_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="302" data-i="284" data-acc="W" data-u="" id="obj-mv-284"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">284</td><td class="n">Sunday_Schedule_2_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="303" data-i="291" data-acc="W" data-u="" id="obj-mv-291"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">291</td><td class="n">Sunday_Schedule_3_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="304" data-i="292" data-acc="W" data-u="" id="obj-mv-292"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">292</td><td class="n">Sunday_Schedule_3_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="305" data-i="299" data-acc="W" data-u="" id="obj-mv-299"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">299</td><td class="n">Sunday_Schedule_4_Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="306" data-i="300" data-acc="W" data-u="" id="obj-mv-300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">300</td><td class="n">Sunday_Schedule_4_Fan</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Network Thermostat UP32 IP-WiFi Thermostat point IDs by name</summary><ul><li><a href="#obj-ai-12"><code>AI12</code></a>Occupancy_Input</li><li><a href="#obj-ai-16"><code>AI16</code></a>Indoor_Temp</li><li><a href="#obj-ai-17"><code>AI17</code></a>Outdoor_Temp</li><li><a href="#obj-ai-25"><code>AI25</code></a>Stage</li><li><a href="#obj-ai-30"><code>AI30</code></a>Firmware_Version_A</li><li><a href="#obj-ai-31"><code>AI31</code></a>Firmware_Version_B</li><li><a href="#obj-ai-32"><code>AI32</code></a>DIP_Switch_Position_1</li><li><a href="#obj-ai-33"><code>AI33</code></a>DIP_Switch_Position_2</li><li><a href="#obj-ai-34"><code>AI34</code></a>DIP_Switch_Position_3</li><li><a href="#obj-ai-35"><code>AI35</code></a>DIP_Switch_Position_4</li><li><a href="#obj-ai-36"><code>AI36</code></a>DIP_Switch_Position_5</li><li><a href="#obj-ai-37"><code>AI37</code></a>DIP_Switch_Position_6</li><li><a href="#obj-ai-38"><code>AI38</code></a>DIP_Switch_Position_7</li><li><a href="#obj-ai-39"><code>AI39</code></a>DIP_Switch_Position_8</li><li><a href="#obj-ai-42"><code>AI42</code></a>Remote_Indoor_Sensor</li><li><a href="#obj-ai-44"><code>AI44</code></a>Remote_Outdoor_Sensor</li><li><a href="#obj-ai-46"><code>AI46</code></a>Remote_Humidity_Sensor</li><li><a href="#obj-ai-48"><code>AI48</code></a>Remote_Aux_1_Sensor</li><li><a href="#obj-ai-50"><code>AI50</code></a>Remote_Aux_2_Sensor</li><li><a href="#obj-ai-52"><code>AI52</code></a>Remote_Aux_3_Sensor</li><li><a href="#obj-ai-69"><code>AI69</code></a>Start_Vacation_Year</li><li><a href="#obj-ai-70"><code>AI70</code></a>Start_Vacation_Month</li><li><a href="#obj-ai-71"><code>AI71</code></a>Start_Vacation_Day</li><li><a href="#obj-ai-72"><code>AI72</code></a>Start_Vacation_Hours</li><li><a href="#obj-ai-73"><code>AI73</code></a>Start_Vacation_Mins</li><li><a href="#obj-ai-74"><code>AI74</code></a>End_Vacation_Year</li><li><a href="#obj-ai-75"><code>AI75</code></a>End_Vacation_Month</li><li><a href="#obj-ai-76"><code>AI76</code></a>End_Vacation_Day</li><li><a href="#obj-ai-77"><code>AI77</code></a>End_Vacation_Hours</li><li><a href="#obj-ai-78"><code>AI78</code></a>End_Vacation_Mins</li><li><a href="#obj-av-1"><code>AV1</code></a>Fan_Recirc_Timer</li><li><a href="#obj-av-2"><code>AV2</code></a>Override_Cool_Setpoint</li><li><a href="#obj-av-3"><code>AV3</code></a>Override_Heat_Setpoint</li><li><a href="#obj-av-4"><code>AV4</code></a>Balance_Point_Low</li><li><a href="#obj-av-5"><code>AV5</code></a>Balance_Point_High</li><li><a href="#obj-av-6"><code>AV6</code></a>Cool_High_Setpoint</li><li><a href="#obj-av-7"><code>AV7</code></a>Cool_Low_Setpoint</li><li><a href="#obj-av-8"><code>AV8</code></a>Heat_High_Setpoint</li><li><a href="#obj-av-9"><code>AV9</code></a>Heat_Low_Setpoint</li><li><a href="#obj-av-22"><code>AV22</code></a>Cool_Setpoint</li><li><a href="#obj-av-23"><code>AV23</code></a>Heat_Setpoint</li><li><a href="#obj-av-27"><code>AV27</code></a>Override_Timer_Rem_Hours</li><li><a href="#obj-av-28"><code>AV28</code></a>Override_Timer_Rem_Mins</li><li><a href="#obj-av-54"><code>AV54</code></a>Year</li><li><a href="#obj-av-55"><code>AV55</code></a>Month</li><li><a href="#obj-av-56"><code>AV56</code></a>Day</li><li><a href="#obj-av-59"><code>AV59</code></a>Passive_Start_Vacation_Year</li><li><a href="#obj-av-60"><code>AV60</code></a>Passive_Start_Vacation_Month</li><li><a href="#obj-av-61"><code>AV61</code></a>Passive_Start_Vacation_Day</li><li><a href="#obj-av-62"><code>AV62</code></a>Passive_Start_Vacation_Hours</li><li><a href="#obj-av-63"><code>AV63</code></a>Passive_Start_Vacation_Mins</li><li><a href="#obj-av-64"><code>AV64</code></a>Passive_End_Vacation_Year</li><li><a href="#obj-av-65"><code>AV65</code></a>Passive_End_Vacation_Month</li><li><a href="#obj-av-66"><code>AV66</code></a>Passive_End_Vacation_Day</li><li><a href="#obj-av-67"><code>AV67</code></a>Passive_End_Vacation_Hours</li><li><a href="#obj-av-68"><code>AV68</code></a>Passive_End_Vacation_Mins</li><li><a href="#obj-av-81"><code>AV81</code></a>Start_Vacation_Cool_Setpoint</li><li><a href="#obj-av-82"><code>AV82</code></a>Start_Vacation_Heat_Setpoint</li><li><a href="#obj-av-87"><code>AV87</code></a>Monday_Schedule_1_Hours</li><li><a href="#obj-av-88"><code>AV88</code></a>Monday_Schedule_1_Mins</li><li><a href="#obj-av-89"><code>AV89</code></a>Monday_Schedule_1_Cool_Setpoint</li><li><a href="#obj-av-90"><code>AV90</code></a>Monday_Schedule_1_Heat_Setpoint</li><li><a href="#obj-av-95"><code>AV95</code></a>Monday_Schedule_2_Hours</li><li><a href="#obj-av-96"><code>AV96</code></a>Monday_Schedule_2_Mins</li><li><a href="#obj-av-97"><code>AV97</code></a>Monday_Schedule_2_Cool_Setpoint</li><li><a href="#obj-av-98"><code>AV98</code></a>Monday_Schedule_2_Heat_Setpoint</li><li><a href="#obj-av-103"><code>AV103</code></a>Monday_Schedule_3_Hours</li><li><a href="#obj-av-104"><code>AV104</code></a>Monday_Schedule_3_Mins</li><li><a href="#obj-av-105"><code>AV105</code></a>Monday_Schedule_3_Cool_Setpoint</li><li><a href="#obj-av-106"><code>AV106</code></a>Monday_Schedule_3_Heat_Setpoint</li><li><a href="#obj-av-111"><code>AV111</code></a>Monday_Schedule_4_Hours</li><li><a href="#obj-av-112"><code>AV112</code></a>Monday_Schedule_4_Mins</li><li><a href="#obj-av-113"><code>AV113</code></a>Monday_Schedule_4_Cool_Setpoint</li><li><a href="#obj-av-114"><code>AV114</code></a>Monday_Schedule_4_Heat_Setpoint</li><li><a href="#obj-av-119"><code>AV119</code></a>Tuesday_Schedule_1_Hours</li><li><a href="#obj-av-120"><code>AV120</code></a>Tuesday_Schedule_1_Mins</li><li><a href="#obj-av-121"><code>AV121</code></a>Tuesday_Schedule_1_Cool_Setpoint</li><li><a href="#obj-av-122"><code>AV122</code></a>Tuesday_Schedule_1_Heat_Setpoint</li><li><a href="#obj-av-127"><code>AV127</code></a>Tuesday_Schedule_2_Hours</li><li><a href="#obj-av-128"><code>AV128</code></a>Tuesday_Schedule_2_Mins</li><li><a href="#obj-av-129"><code>AV129</code></a>Tuesday_Schedule_2_Cool_Setpoint</li><li><a href="#obj-av-130"><code>AV130</code></a>Tuesday_Schedule_2_Heat_Setpoint</li><li><a href="#obj-av-135"><code>AV135</code></a>Tuesday_Schedule_3_Hours</li><li><a href="#obj-av-136"><code>AV136</code></a>Tuesday_Schedule_3_Mins</li><li><a href="#obj-av-137"><code>AV137</code></a>Tuesday_Schedule_3_Cool_Setpoint</li><li><a href="#obj-av-138"><code>AV138</code></a>Tuesday_Schedule_3_Heat_Setpoint</li><li><a href="#obj-av-143"><code>AV143</code></a>Tuesday_Schedule_4_Hours</li><li><a href="#obj-av-144"><code>AV144</code></a>Tuesday_Schedule_4_Mins</li><li><a href="#obj-av-145"><code>AV145</code></a>Tuesday_Schedule_4_Cool_Setpoint</li><li><a href="#obj-av-146"><code>AV146</code></a>Tuesday_Schedule_4_Heat_Setpoint</li><li><a href="#obj-av-151"><code>AV151</code></a>Wednesday_Schedule_1_Hours</li><li><a href="#obj-av-152"><code>AV152</code></a>Wednesday_Schedule_1_Mins</li><li><a href="#obj-av-153"><code>AV153</code></a>Wednesday_Schedule_1_Cool_Setpoint</li><li><a href="#obj-av-154"><code>AV154</code></a>Wednesday_Schedule_1_Heat_Setpoint</li><li><a href="#obj-av-159"><code>AV159</code></a>Wednesday_Schedule_2_Hours</li><li><a href="#obj-av-160"><code>AV160</code></a>Wednesday_Schedule_2_Mins</li><li><a href="#obj-av-161"><code>AV161</code></a>Wednesday_Schedule_2_Cool_Setpoint</li><li><a href="#obj-av-162"><code>AV162</code></a>Wednesday_Schedule_2_Heat_Setpoint</li><li><a href="#obj-av-167"><code>AV167</code></a>Wednesday_Schedule_3_Hours</li><li><a href="#obj-av-168"><code>AV168</code></a>Wednesday_Schedule_3_Mins</li><li><a href="#obj-av-169"><code>AV169</code></a>Wednesday_Schedule_3_Cool_Setpoint</li><li><a href="#obj-av-170"><code>AV170</code></a>Wednesday_Schedule_3_Heat_Setpoint</li><li><a href="#obj-av-175"><code>AV175</code></a>Wednesday_Schedule_4_Hours</li><li><a href="#obj-av-176"><code>AV176</code></a>Wednesday_Schedule_4_Mins</li><li><a href="#obj-av-177"><code>AV177</code></a>Wednesday_Schedule_4_Cool_Setpoint</li><li><a href="#obj-av-178"><code>AV178</code></a>Wednesday_Schedule_4_Heat_Setpoint</li><li><a href="#obj-av-183"><code>AV183</code></a>Thursday_Schedule_1_Hours</li><li><a href="#obj-av-184"><code>AV184</code></a>Thursday_Schedule_1_Mins</li><li><a href="#obj-av-185"><code>AV185</code></a>Thursday_Schedule_1_Cool_Setpoint</li><li><a href="#obj-av-186"><code>AV186</code></a>Thursday_Schedule_1_Heat_Setpoint</li><li><a href="#obj-av-191"><code>AV191</code></a>Thursday_Schedule_2_Hours</li><li><a href="#obj-av-192"><code>AV192</code></a>Thursday_Schedule_2_Mins</li><li><a href="#obj-av-193"><code>AV193</code></a>Thursday_Schedule_2_Cool_Setpoint</li><li><a href="#obj-av-194"><code>AV194</code></a>Thursday_Schedule_2_Heat_Setpoint</li><li><a href="#obj-av-199"><code>AV199</code></a>Thursday_Schedule_3_Hours</li><li><a href="#obj-av-200"><code>AV200</code></a>Thursday_Schedule_3_Mins</li><li><a href="#obj-av-201"><code>AV201</code></a>Thursday_Schedule_3_Cool_Setpoint</li><li><a href="#obj-av-202"><code>AV202</code></a>Thursday_Schedule_3_Heat_Setpoint</li><li><a href="#obj-av-207"><code>AV207</code></a>Thursday_Schedule_4_Hours</li><li><a href="#obj-av-208"><code>AV208</code></a>Thursday_Schedule_4_Mins</li><li><a href="#obj-av-209"><code>AV209</code></a>Thursday_Schedule_4_Cool_Setpoint</li><li><a href="#obj-av-210"><code>AV210</code></a>Thursday_Schedule_4_Heat_Setpoint</li><li><a href="#obj-av-215"><code>AV215</code></a>Friday_Schedule_1_Hours</li><li><a href="#obj-av-216"><code>AV216</code></a>Friday_Schedule_1_Mins</li><li><a href="#obj-av-217"><code>AV217</code></a>Friday_Schedule_1_Cool_Setpoint</li><li><a href="#obj-av-218"><code>AV218</code></a>Friday_Schedule_1_Heat_Setpoint</li><li><a href="#obj-av-223"><code>AV223</code></a>Friday_Schedule_2_Hours</li><li><a href="#obj-av-224"><code>AV224</code></a>Friday_Schedule_2_Mins</li><li><a href="#obj-av-225"><code>AV225</code></a>Friday_Schedule_2_Cool_Setpoint</li><li><a href="#obj-av-226"><code>AV226</code></a>Friday_Schedule_2_Heat_Setpoint</li><li><a href="#obj-av-231"><code>AV231</code></a>Friday_Schedule_3_Hours</li><li><a href="#obj-av-232"><code>AV232</code></a>Friday_Schedule_3_Mins</li><li><a href="#obj-av-233"><code>AV233</code></a>Friday_Schedule_3_Cool_Setpoint</li><li><a href="#obj-av-234"><code>AV234</code></a>Friday_Schedule_3_Heat_Setpoint</li><li><a href="#obj-av-239"><code>AV239</code></a>Friday_Schedule_4_Hours</li><li><a href="#obj-av-240"><code>AV240</code></a>Friday_Schedule_4_Mins</li><li><a href="#obj-av-241"><code>AV241</code></a>Friday_Schedule_4_Cool_Setpoint</li><li><a href="#obj-av-242"><code>AV242</code></a>Friday_Schedule_4_Heat_Setpoint</li><li><a href="#obj-av-247"><code>AV247</code></a>Saturday_Schedule_1_Hours</li><li><a href="#obj-av-248"><code>AV248</code></a>Saturday_Schedule_1_Mins</li><li><a href="#obj-av-249"><code>AV249</code></a>Saturday_Schedule_1_Cool_Setpoint</li><li><a href="#obj-av-250"><code>AV250</code></a>Saturday_Schedule_1_Heat_Setpoint</li><li><a href="#obj-av-255"><code>AV255</code></a>Saturday_Schedule_2_Hours</li><li><a href="#obj-av-256"><code>AV256</code></a>Saturday_Schedule_2_Mins</li><li><a href="#obj-av-257"><code>AV257</code></a>Saturday_Schedule_2_Cool_Setpoint</li><li><a href="#obj-av-258"><code>AV258</code></a>Saturday_Schedule_2_Heat_Setpoint</li><li><a href="#obj-av-263"><code>AV263</code></a>Saturday_Schedule_3_Hours</li><li><a href="#obj-av-264"><code>AV264</code></a>Saturday_Schedule_3_Mins</li><li><a href="#obj-av-265"><code>AV265</code></a>Saturday_Schedule_3_Cool_Setpoint</li><li><a href="#obj-av-266"><code>AV266</code></a>Saturday_Schedule_3_Heat_Setpoint</li><li><a href="#obj-av-271"><code>AV271</code></a>Saturday_Schedule_4_Hours</li><li><a href="#obj-av-272"><code>AV272</code></a>Saturday_Schedule_4_Mins</li><li><a href="#obj-av-273"><code>AV273</code></a>Saturday_Schedule_4_Cool_Setpoint</li><li><a href="#obj-av-274"><code>AV274</code></a>Saturday_Schedule_4_Heat_Setpoint</li><li><a href="#obj-av-279"><code>AV279</code></a>Sunday_Schedule_1_Hours</li><li><a href="#obj-av-280"><code>AV280</code></a>Sunday_Schedule_1_Mins</li><li><a href="#obj-av-281"><code>AV281</code></a>Sunday_Schedule_1_Cool_Setpoint</li><li><a href="#obj-av-282"><code>AV282</code></a>Sunday_Schedule_1_Heat_Setpoint</li><li><a href="#obj-av-287"><code>AV287</code></a>Sunday_Schedule_2_Hours</li><li><a href="#obj-av-288"><code>AV288</code></a>Sunday_Schedule_2_Mins</li><li><a href="#obj-av-289"><code>AV289</code></a>Sunday_Schedule_2_Cool_Setpoint</li><li><a href="#obj-av-290"><code>AV290</code></a>Sunday_Schedule_2_Heat_Setpoint</li><li><a href="#obj-av-295"><code>AV295</code></a>Sunday_Schedule_3_Hours</li><li><a href="#obj-av-296"><code>AV296</code></a>Sunday_Schedule_3_Mins</li><li><a href="#obj-av-297"><code>AV297</code></a>Sunday_Schedule_3_Cool_Setpoint</li><li><a href="#obj-av-298"><code>AV298</code></a>Sunday_Schedule_3_Heat_Setpoint</li><li><a href="#obj-av-303"><code>AV303</code></a>Sunday_Schedule_4_Hours</li><li><a href="#obj-av-304"><code>AV304</code></a>Sunday_Schedule_4_Mins</li><li><a href="#obj-av-305"><code>AV305</code></a>Sunday_Schedule_4_Cool_Setpoint</li><li><a href="#obj-av-306"><code>AV306</code></a>Sunday_Schedule_4_Heat_Setpoint</li><li><a href="#obj-bi-0"><code>BI0</code></a>Fan_Recirc_Active</li><li><a href="#obj-bi-10"><code>BI10</code></a>Digital_1</li><li><a href="#obj-bi-11"><code>BI11</code></a>Digital_2</li><li><a href="#obj-bi-18"><code>BI18</code></a>Outdoor_Temp_Valid</li><li><a href="#obj-bi-21"><code>BI21</code></a>Recovery_Status</li><li><a href="#obj-bi-26"><code>BI26</code></a>Override_Status</li><li><a href="#obj-bi-43"><code>BI43</code></a>Remote_Indoor_Validity</li><li><a href="#obj-bi-45"><code>BI45</code></a>Remote_Outdoor_Validity</li><li><a href="#obj-bi-47"><code>BI47</code></a>Remote_Humidity_Validity</li><li><a href="#obj-bi-49"><code>BI49</code></a>Remote_Aux_1_Validity</li><li><a href="#obj-bi-51"><code>BI51</code></a>Remote_Aux_2_Validity</li><li><a href="#obj-bi-53"><code>BI53</code></a>Remote_Aux_3_Validity</li><li><a href="#obj-bv-14"><code>BV14</code></a>Daylight_Savings_Time</li><li><a href="#obj-bv-57"><code>BV57</code></a>Vacation_Status</li><li><a href="#obj-bv-85"><code>BV85</code></a>Monday_Schedule_1_Occupation</li><li><a href="#obj-bv-86"><code>BV86</code></a>Monday_Schedule_1_Active</li><li><a href="#obj-bv-93"><code>BV93</code></a>Monday_Schedule_2_Occupation</li><li><a href="#obj-bv-94"><code>BV94</code></a>Monday_Schedule_2_Active</li><li><a href="#obj-bv-101"><code>BV101</code></a>Monday_Schedule_3_Occupation</li><li><a href="#obj-bv-102"><code>BV102</code></a>Monday_Schedule_3_Active</li><li><a href="#obj-bv-109"><code>BV109</code></a>Monday_Schedule_4_Occupation</li><li><a href="#obj-bv-110"><code>BV110</code></a>Monday_Schedule_4_Active</li><li><a href="#obj-bv-117"><code>BV117</code></a>Tuesday_Schedule_1_Occupation</li><li><a href="#obj-bv-118"><code>BV118</code></a>Tuesday_Schedule_1_Active</li><li><a href="#obj-bv-125"><code>BV125</code></a>Tuesday_Schedule_2_Occupation</li><li><a href="#obj-bv-126"><code>BV126</code></a>Tuesday_Schedule_2_Active</li><li><a href="#obj-bv-133"><code>BV133</code></a>Tuesday_Schedule_3_Occupation</li><li><a href="#obj-bv-134"><code>BV134</code></a>Tuesday_Schedule_3_Active</li><li><a href="#obj-bv-141"><code>BV141</code></a>Tuesday_Schedule_4_Occupation</li><li><a href="#obj-bv-142"><code>BV142</code></a>Tuesday_Schedule_4_Active</li><li><a href="#obj-bv-149"><code>BV149</code></a>Wednesday_Schedule_1_Occupation</li><li><a href="#obj-bv-150"><code>BV150</code></a>Wednesday_Schedule_1_Active</li><li><a href="#obj-bv-157"><code>BV157</code></a>Wednesday_Schedule_2_Occupation</li><li><a href="#obj-bv-158"><code>BV158</code></a>Wednesday_Schedule_2_Active</li><li><a href="#obj-bv-165"><code>BV165</code></a>Wednesday_Schedule_3_Occupation</li><li><a href="#obj-bv-166"><code>BV166</code></a>Wednesday_Schedule_3_Active</li><li><a href="#obj-bv-173"><code>BV173</code></a>Wednesday_Schedule_4_Occupation</li><li><a href="#obj-bv-174"><code>BV174</code></a>Wednesday_Schedule_4_Active</li><li><a href="#obj-bv-181"><code>BV181</code></a>Thursday_Schedule_1_Occupation</li><li><a href="#obj-bv-182"><code>BV182</code></a>Thursday_Schedule_1_Active</li><li><a href="#obj-bv-189"><code>BV189</code></a>Thursday_Schedule_2_Occupation</li><li><a href="#obj-bv-190"><code>BV190</code></a>Thursday_Schedule_2_Active</li><li><a href="#obj-bv-197"><code>BV197</code></a>Thursday_Schedule_3_Occupation</li><li><a href="#obj-bv-198"><code>BV198</code></a>Thursday_Schedule_3_Active</li><li><a href="#obj-bv-205"><code>BV205</code></a>Thursday_Schedule_4_Occupation</li><li><a href="#obj-bv-206"><code>BV206</code></a>Thursday_Schedule_4_Active</li><li><a href="#obj-bv-213"><code>BV213</code></a>Friday_Schedule_1_Occupation</li><li><a href="#obj-bv-214"><code>BV214</code></a>Friday_Schedule_1_Active</li><li><a href="#obj-bv-221"><code>BV221</code></a>Friday_Schedule_2_Occupation</li><li><a href="#obj-bv-222"><code>BV222</code></a>Friday_Schedule_2_Active</li><li><a href="#obj-bv-229"><code>BV229</code></a>Friday_Schedule_3_Occupation</li><li><a href="#obj-bv-230"><code>BV230</code></a>Friday_Schedule_3_Active</li><li><a href="#obj-bv-237"><code>BV237</code></a>Friday_Schedule_4_Occupation</li><li><a href="#obj-bv-238"><code>BV238</code></a>Friday_Schedule_4_Active</li><li><a href="#obj-bv-245"><code>BV245</code></a>Saturday_Schedule_1_Occupation</li><li><a href="#obj-bv-246"><code>BV246</code></a>Saturday_Schedule_1_Active</li><li><a href="#obj-bv-253"><code>BV253</code></a>Saturday_Schedule_2_Occupation</li><li><a href="#obj-bv-254"><code>BV254</code></a>Saturday_Schedule_2_Active</li><li><a href="#obj-bv-261"><code>BV261</code></a>Saturday_Schedule_3_Occupation</li><li><a href="#obj-bv-262"><code>BV262</code></a>Saturday_Schedule_3_Active</li><li><a href="#obj-bv-269"><code>BV269</code></a>Saturday_Schedule_4_Occupation</li><li><a href="#obj-bv-270"><code>BV270</code></a>Saturday_Schedule_4_Active</li><li><a href="#obj-bv-277"><code>BV277</code></a>Sunday_Schedule_1_Occupation</li><li><a href="#obj-bv-278"><code>BV278</code></a>Sunday_Schedule_1_Active</li><li><a href="#obj-bv-285"><code>BV285</code></a>Sunday_Schedule_2_Occupation</li><li><a href="#obj-bv-286"><code>BV286</code></a>Sunday_Schedule_2_Active</li><li><a href="#obj-bv-293"><code>BV293</code></a>Sunday_Schedule_3_Occupation</li><li><a href="#obj-bv-294"><code>BV294</code></a>Sunday_Schedule_3_Active</li><li><a href="#obj-bv-301"><code>BV301</code></a>Sunday_Schedule_4_Occupation</li><li><a href="#obj-bv-302"><code>BV302</code></a>Sunday_Schedule_4_Active</li><li><a href="#obj-mi-13"><code>MI13</code></a>Day_Of_Week</li><li><a href="#obj-mi-24"><code>MI24</code></a>Heat_Cool_Status</li><li><a href="#obj-mi-29"><code>MI29</code></a>Thermostat_Model</li><li><a href="#obj-mi-40"><code>MI40</code></a>Balance_Point_Compressor_State</li><li><a href="#obj-mi-41"><code>MI41</code></a>Balance_Point_Aux_Heat_State</li><li><a href="#obj-mv-15"><code>MV15</code></a>Time_Zone</li><li><a href="#obj-mv-19"><code>MV19</code></a>Mode</li><li><a href="#obj-mv-20"><code>MV20</code></a>Fan</li><li><a href="#obj-mv-58"><code>MV58</code></a>Passive_Vacation_Type</li><li><a href="#obj-mv-79"><code>MV79</code></a>Start_Vacation_Mode</li><li><a href="#obj-mv-80"><code>MV80</code></a>Start_Vacation_Fan</li><li><a href="#obj-mv-83"><code>MV83</code></a>Monday_Schedule_1_Mode</li><li><a href="#obj-mv-84"><code>MV84</code></a>Monday_Schedule_1_Fan</li><li><a href="#obj-mv-91"><code>MV91</code></a>Monday_Schedule_2_Mode</li><li><a href="#obj-mv-92"><code>MV92</code></a>Monday_Schedule_2_Fan</li><li><a href="#obj-mv-99"><code>MV99</code></a>Monday_Schedule_3_Mode</li><li><a href="#obj-mv-100"><code>MV100</code></a>Monday_Schedule_3_Fan</li><li><a href="#obj-mv-107"><code>MV107</code></a>Monday_Schedule_4_Mode</li><li><a href="#obj-mv-108"><code>MV108</code></a>Monday_Schedule_4_Fan</li><li><a href="#obj-mv-115"><code>MV115</code></a>Tuesday_Schedule_1_Mode</li><li><a href="#obj-mv-116"><code>MV116</code></a>Tuesday_Schedule_1_Fan</li><li><a href="#obj-mv-123"><code>MV123</code></a>Tuesday_Schedule_2_Mode</li><li><a href="#obj-mv-124"><code>MV124</code></a>Tuesday_Schedule_2_Fan</li><li><a href="#obj-mv-131"><code>MV131</code></a>Tuesday_Schedule_3_Mode</li><li><a href="#obj-mv-132"><code>MV132</code></a>Tuesday_Schedule_3_Fan</li><li><a href="#obj-mv-139"><code>MV139</code></a>Tuesday_Schedule_4_Mode</li><li><a href="#obj-mv-140"><code>MV140</code></a>Tuesday_Schedule_4_Fan</li><li><a href="#obj-mv-147"><code>MV147</code></a>Wednesday_Schedule_1_Mode</li><li><a href="#obj-mv-148"><code>MV148</code></a>Wednesday_Schedule_1_Fan</li><li><a href="#obj-mv-155"><code>MV155</code></a>Wednesday_Schedule_2_Mode</li><li><a href="#obj-mv-156"><code>MV156</code></a>Wednesday_Schedule_2_Fan</li><li><a href="#obj-mv-163"><code>MV163</code></a>Wednesday_Schedule_3_Mode</li><li><a href="#obj-mv-164"><code>MV164</code></a>Wednesday_Schedule_3_Fan</li><li><a href="#obj-mv-171"><code>MV171</code></a>Wednesday_Schedule_4_Mode</li><li><a href="#obj-mv-172"><code>MV172</code></a>Wednesday_Schedule_4_Fan</li><li><a href="#obj-mv-179"><code>MV179</code></a>Thursday_Schedule_1_Mode</li><li><a href="#obj-mv-180"><code>MV180</code></a>Thursday_Schedule_1_Fan</li><li><a href="#obj-mv-187"><code>MV187</code></a>Thursday_Schedule_2_Mode</li><li><a href="#obj-mv-188"><code>MV188</code></a>Thursday_Schedule_2_Fan</li><li><a href="#obj-mv-195"><code>MV195</code></a>Thursday_Schedule_3_Mode</li><li><a href="#obj-mv-196"><code>MV196</code></a>Thursday_Schedule_3_Fan</li><li><a href="#obj-mv-203"><code>MV203</code></a>Thursday_Schedule_4_Mode</li><li><a href="#obj-mv-204"><code>MV204</code></a>Thursday_Schedule_4_Fan</li><li><a href="#obj-mv-211"><code>MV211</code></a>Friday_Schedule_1_Mode</li><li><a href="#obj-mv-212"><code>MV212</code></a>Friday_Schedule_1_Fan</li><li><a href="#obj-mv-219"><code>MV219</code></a>Friday_Schedule_2_Mode</li><li><a href="#obj-mv-220"><code>MV220</code></a>Friday_Schedule_2_Fan</li><li><a href="#obj-mv-227"><code>MV227</code></a>Friday_Schedule_3_Mode</li><li><a href="#obj-mv-228"><code>MV228</code></a>Friday_Schedule_3_Fan</li><li><a href="#obj-mv-235"><code>MV235</code></a>Friday_Schedule_4_Mode</li><li><a href="#obj-mv-236"><code>MV236</code></a>Friday_Schedule_4_Fan</li><li><a href="#obj-mv-243"><code>MV243</code></a>Saturday_Schedule_1_Mode</li><li><a href="#obj-mv-244"><code>MV244</code></a>Saturday_Schedule_1_Fan</li><li><a href="#obj-mv-251"><code>MV251</code></a>Saturday_Schedule_2_Mode</li><li><a href="#obj-mv-252"><code>MV252</code></a>Saturday_Schedule_2_Fan</li><li><a href="#obj-mv-259"><code>MV259</code></a>Saturday_Schedule_3_Mode</li><li><a href="#obj-mv-260"><code>MV260</code></a>Saturday_Schedule_3_Fan</li><li><a href="#obj-mv-267"><code>MV267</code></a>Saturday_Schedule_4_Mode</li><li><a href="#obj-mv-268"><code>MV268</code></a>Saturday_Schedule_4_Fan</li><li><a href="#obj-mv-275"><code>MV275</code></a>Sunday_Schedule_1_Mode</li><li><a href="#obj-mv-276"><code>MV276</code></a>Sunday_Schedule_1_Fan</li><li><a href="#obj-mv-283"><code>MV283</code></a>Sunday_Schedule_2_Mode</li><li><a href="#obj-mv-284"><code>MV284</code></a>Sunday_Schedule_2_Fan</li><li><a href="#obj-mv-291"><code>MV291</code></a>Sunday_Schedule_3_Mode</li><li><a href="#obj-mv-292"><code>MV292</code></a>Sunday_Schedule_3_Fan</li><li><a href="#obj-mv-299"><code>MV299</code></a>Sunday_Schedule_4_Mode</li><li><a href="#obj-mv-300"><code>MV300</code></a>Sunday_Schedule_4_Fan</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>From Appendix B.3, UP32 (IP-WIFI) mappings (guide pages 53-61).</li><li>The table gives no units, states or read/write column. Access here follows the Metasys N2 data type printed beside each object: AO/DO points are treated as writable, AI/DI as read-only.</li><li>Schedule objects repeat for each day (Monday-Sunday) and schedule period 1-4.</li><li>Lon Name and Lon SNVT columns are printed as TBD in this revision.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode)</h2><div class="faq"><details open><summary>How many BACnet points does the Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) have?</summary><p>This list has 307 BACnet objects: 30 analog inputs, 140 analog values, 12 binary inputs, 58 binary values, 5 multi-state inputs, 62 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) BACnet points are writable?</summary><p>260 of the 307 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode) BACnet documentation?</summary><p>The source is Network Thermostat&#x27;s ProtoNode Startup Guide (ProtoNode FPC-N34 and FPC-N35, NT-BAS), revision Document Revision 2.A, Template Revision 24, published free by Network Thermostat at https://www.networkthermostat.com/sites/default/files/2023-01/Protonode%20Startup%20Guide%20for%20NT-BAS.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Network Thermostat UP32 IP-WiFi Thermostat (NT-BAS ProtoNode)?</summary><p>Start with MV 19 Mode (Thermostat system mode command); MV 20 Fan (Fan mode command); AV 22 Cool_Setpoint (Cooling setpoint); AV 23 Heat_Setpoint (Heating setpoint); AI 16 Indoor_Temp (Space temperature); MI 24 Heat_Cool_Status (Current heating/cooling state); AI 25 Stage (Active heat/cool stage); BI 26 Override_Status (Setpoint override active); AI 17 Outdoor_Temp (Outdoor temperature (if a sensor is fitted)).</p></details><details><summary>How do I check these points on the real UP32 IP-WiFi Thermostat (NT-BAS ProtoNode)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Network Thermostat BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/network-thermostat/rp32-nt-bas-protonode" data-row><span class="k">Thermostat (via BACnet gateway)</span><h3>Network Thermostat RP32 IP-WiFi Thermostat (NT-BAS ProtoNode)</h3><p>Network Thermostat RP32 (IP-WiFi) programmable thermostats, connected over Ethernet to the NT-BAS ProtoNode FPC-N34 gateway.</p><div class="meta">292 objects &middot; 260 writable</div><span class="sr-only"> Also known as: RP32, RP32 IP-WIFI, NT-BAS, ProtoNode FPC-N34, NetX</span></a></li><li><a class="card" href="/bacnet-points-lists/network-thermostat/rp32h-nt-bas-protonode" data-row><span class="k">Thermostat (via BACnet gateway)</span><h3>Network Thermostat RP32H IP-WiFi Thermostat (NT-BAS ProtoNode)</h3><p>Network Thermostat RP32H (IP-WiFi) programmable thermostats with humidity control, connected over Ethernet to the NT-BAS ProtoNode FPC-N34 gateway.</p><div class="meta">305 objects &middot; 273 writable</div><span class="sr-only"> Also known as: RP32H, RP32H IP-WIFI, NT-BAS, ProtoNode FPC-N34, NetX</span></a></li><li><a class="card" href="/bacnet-points-lists/network-thermostat/up32h-nt-bas-protonode" data-row><span class="k">Thermostat (via BACnet gateway)</span><h3>Network Thermostat UP32H IP-WiFi Thermostat (NT-BAS ProtoNode)</h3><p>Network Thermostat UP32H (IP-WiFi) universal programmable thermostats with humidity control and remote sensor inputs, connected over Ethernet to the NT-BAS ProtoNode FPC-N34 gateway.</p><div class="meta">320 objects &middot; 273 writable</div><span class="sr-only"> Also known as: UP32H, UP32H IP-WIFI, NT-BAS, ProtoNode FPC-N34, NetX</span></a></li></ul>
<p class="updated">Source: <a href="https://www.networkthermostat.com/sites/default/files/2023-01/Protonode%20Startup%20Guide%20for%20NT-BAS.pdf" rel="nofollow noopener" target="_blank">Network Thermostat&#x27;s ProtoNode Startup Guide (ProtoNode FPC-N34 and FPC-N35, NT-BAS) &middot; rev. Document Revision 2.A, Template Revision 24</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
