<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Nuaire EcoSmart Connect control, 2022 BACnet Points List</title>
<meta name="description" content="Nuaire EcoSmart Connect control, 2022 object list BACnet points list: 192 objects by ID and name (e.g. MV 28512 = Unit Enable), 117 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-control-2022">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Nuaire EcoSmart Connect control, 2022 BACnet Points List">
<meta property="og:description" content="Nuaire EcoSmart Connect control, 2022 object list BACnet points list: 192 objects by ID and name (e.g. MV 28512 = Unit Enable), 117 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-control-2022">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Nuaire EcoSmart Connect control, 2022 BACnet Points List">
<meta name="twitter:description" content="Nuaire EcoSmart Connect control, 2022 object list BACnet points list: 192 objects by ID and name (e.g. MV 28512 = Unit Enable), 117 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-control-2022",
   "url": "https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-control-2022",
   "name": "Nuaire EcoSmart Connect control, 2022 BACnet Points List",
   "description": "Nuaire EcoSmart Connect control, 2022 object list BACnet points list: 192 objects by ID and name (e.g. MV 28512 = Unit Enable), 117 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-control-2022#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-control-2022#dataset",
   "name": "Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list BACnet Points List",
   "description": "The EcoSmart Connect controller is a BACnet MS/TP device (default MAC address 4) built into Nuaire XBC, BPS and BOXER units. Nuaire's object list has 192 numbered objects, all AVs and multistate values in the 28501-28693 range: unit enable, network setpoint and fan speed command, sensor readings from up to eight RM room modules, configuration selections, and alarm MSVs. Two schedules and seven trend logs are listed without instance numbers and are not included here. Nuaire EcoSmart Connect control, 2022 object list BACnet points list: 192 objects by ID and name (e.g. MV 28512 = Unit Enable), 117 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-control-2022",
   "keywords": [
    "Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list BACnet Points List",
    "Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list BACnet objects",
    "Nuaire BACnet",
    "Nuaire EcoSmart Connect BACnet points list",
    "EcoSmart Connect BACnet points list",
    "ESC BACnet points list",
    "XBOXER XBC BACnet points list",
    "XBC BACnet points list",
    "BPS H-CO BACnet points list",
    "Boxer BPS BACnet points list",
    "BOXER BACnet points list",
    "Nuaire 672040 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "EcoSmart Connect Control Operation Manual, 1.36 BACnet Object List (By Category)",
    "url": "https://info.nuaire.co.uk/IandM/672040.pdf",
    "author": {
     "@type": "Organization",
     "name": "Nuaire"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list",
    "brand": {
     "@type": "Brand",
     "name": "Nuaire"
    },
    "category": "Energy recovery ventilation unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-control-2022.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-control-2022-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-control-2022.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 192 BACnet objects: 113 analog values, 79 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "117 of the 192 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is EcoSmart Connect Control Operation Manual, 1.36 BACnet Object List (By Category) (672040), revision 2022-02-15, published free by Nuaire at https://info.nuaire.co.uk/IandM/672040.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 28512 Unit Enable (Unit enable (Off / On)); AV 28637 Fan Speed Command (Fan speed demand, 0-100 %); AV 28669 Network Setpoint (Temperature setpoint from the network, 12-28); MV 28681 Alarm Reset (Alarm reset); MV 28537 Fan Command (Fan enable output (OUT10) status); AV 28502 Supply Air Temperature (Supply air temperature); AV 28501 Fresh Air intake (Fresh (outdoor) air temperature); AV 28503 Return Air Temperature (Return air temperature); MV 28539 Unit Fault Status (Fault relay status); MV 28685 Active Critical Alarms (Critical alarm active)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The unit runs when any enable source is active: the Unit Enable MSV (local display or network), volt-free inputs, night cooling, the weekly schedule, a fan speed override or a room module PIR. When the enable is removed the unit runs on for the run-on time."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 28613 Setpoint Operation picks whether the last changed setpoint wins, software only, or last changed with a timeout (AV 28665 Setpoint Timeout). AV 28623 accepts a 0-10 V style fan speed demand from the network."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Nuaire",
     "item": "https://easybacnet.com/bacnet-points-lists/nuaire/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list",
     "item": "https://easybacnet.com/bacnet-points-lists/nuaire/ecosmart-connect-control-2022"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/nuaire/">Nuaire</a></li><li aria-current="page">EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list</li></ol>
<p class="eyebrow">Energy recovery ventilation unit controller &middot; BACnet points list</p><h1><span class="mfr">Nuaire</span> EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The EcoSmart Connect controller is a BACnet MS/TP device (default MAC address 4) built into Nuaire XBC, BPS and BOXER units. Nuaire&#x27;s object list has 192 numbered objects, all AVs and multistate values in the 28501-28693 range: unit enable, network setpoint and fan speed command, sensor readings from up to eight RM room modules, configuration selections, and alarm MSVs. Two schedules and seven trend logs are listed without instance numbers and are not included here.</p>
<p>This page lists <strong>192 BACnet objects</strong> for the Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list &mdash; 117 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Nuaire&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/nuaire/">Nuaire</a></dd></div><div><dt>Model</dt><dd>EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list</dd></div><div><dt>Equipment</dt><dd>Energy recovery ventilation unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>192 (117 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Nuaire EcoSmart Connect, EcoSmart Connect, ESC, XBOXER XBC, XBC, BPS H-CO, Boxer BPS, BOXER, Nuaire 672040</dd></div><div><dt>Source document</dt><dd><a href="https://info.nuaire.co.uk/IandM/672040.pdf" rel="nofollow noopener" target="_blank">EcoSmart Connect Control Operation Manual, 1.36 BACnet Object List (By Category) &middot; 672040 &middot; rev. 2022-02-15</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/nuaire/ecosmart-connect-control-2022.csv" rel="nofollow" download>Download CSV <small>192 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/nuaire/ecosmart-connect-control-2022-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/nuaire/ecosmart-connect-control-2022.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://info.nuaire.co.uk/IandM/672040.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=nuaire/ecosmart-connect-control-2022">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Nuaire&rsquo;s current documentation and the live
device before use. Not official Nuaire information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list</h2>
<div class="answer"><b>Integration in brief</b><p>Write MV 28512 Unit Enable to On to run the unit, then set AV 28637 Fan Speed Command (0-100 %) and AV 28669 Network Setpoint. Read the fresh, supply and return air temperatures, MV 28537 Fan Command and the alarm MSVs; MV 28681 resets alarms. Nuaire recommends writing AVs and MSVs at priority 16.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-28512">MV 28512</a></td><td class="n">Unit Enable</td><td>Unit enable (Off / On)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-28637">AV 28637</a></td><td class="n">Fan Speed Command</td><td>Fan speed demand, 0-100 %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-28669">AV 28669</a></td><td class="n">Network Setpoint</td><td>Temperature setpoint from the network, 12-28</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-28681">MV 28681</a></td><td class="n">Alarm Reset</td><td>Alarm reset</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-28537">MV 28537</a></td><td class="n">Fan Command</td><td>Fan enable output (OUT10) status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-28502">AV 28502</a></td><td class="n">Supply Air Temperature</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-28501">AV 28501</a></td><td class="n">Fresh Air intake</td><td>Fresh (outdoor) air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-28503">AV 28503</a></td><td class="n">Return Air Temperature</td><td>Return air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-28539">MV 28539</a></td><td class="n">Unit Fault Status</td><td>Fault relay status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-28685">MV 28685</a></td><td class="n">Active Critical Alarms</td><td>Critical alarm active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The unit runs when any enable source is active: the Unit Enable MSV (local display or network), volt-free inputs, night cooling, the weekly schedule, a fan speed override or a room module PIR. When the enable is removed the unit runs on for the run-on time.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>MV 28613 Setpoint Operation picks whether the last changed setpoint wins, software only, or last changed with a timeout (AV 28665 Setpoint Timeout). AV 28623 accepts a 0-10 V style fan speed demand from the network.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP only; default MS/TP address 4 (AV 28505, range 4-127). Baud rate is MV 28508, Auto by default.</li><li>Device instance is assigned at the factory and normally left as is; AV 28506 Device OID holds it.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Write AVs and MSVs at priority 16. Do not write outputs; if you must for testing use priority 8 and relinquish afterwards.</li><li>Priorities 8 and 16 survive a power cycle; other priority levels are cleared.</li><li>The manual&#x27;s operation text calls the fan and setpoint objects &#x27;Fan Speed Demand&#x27; and &#x27;Software Setpoint&#x27;; the object list names them Fan Speed Command and Network Setpoint.</li></ul>
</section>
<h2 id="points">Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">192 of 192 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>113</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>79</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>192</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>75</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>117</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>95</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="MV" data-to="14" data-o="0" data-i="28508" data-acc="W" data-u="" data-st="1" id="obj-mv-28508"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28508</td><td class="n">Baud Rate</td><td class="d">Baud rate; default Auto; LCD page 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Auto / 1200 / 9600 / 19200 / 38400 / 76800</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1" data-i="28509" data-acc="W" data-u="" data-st="1" id="obj-mv-28509"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28509</td><td class="n">Unit Selection</td><td class="d">Unit Type; default State 0; LCD page 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=XBC, 1=BPS, 2=BOXER</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="28510" data-acc="W" data-u="" data-st="1" id="obj-mv-28510"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28510</td><td class="n">Heating Type</td><td class="d">Selection of Heating Type; default State 0; LCD page 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=LPHW, 2=Electric Heater, 3=3rd Party</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="28511" data-acc="W" data-u="" data-st="1" id="obj-mv-28511"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28511</td><td class="n">Cooling Type</td><td class="d">Selection of Cooling Type; default State 0; LCD page 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Chilled Water, 2=3rd Party, 3=Reverse Cycle DX</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="28512" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-28512"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28512</td><td class="n">Unit Enable</td><td class="d">Enable the Unit; default Off; LCD page 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="5" data-i="28539" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-28539"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28539</td><td class="n">Unit Fault Status</td><td class="d">Fault Relay (Output OUT9); default Normal; LCD page 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm / Normal / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="6" data-i="28540" data-acc="R" data-u="" data-st="1" id="obj-mv-28540"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28540</td><td class="n">RM199 Status</td><td class="d">Status of Network Sensor 1; default FALSE; LCD page 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="7" data-i="28523" data-acc="R" data-u="" data-st="1" id="obj-mv-28523"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28523</td><td class="n">Alarm Circuit 1</td><td class="d">default Normal; LCD page 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm / Normal / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="28524" data-acc="R" data-u="" data-st="1" id="obj-mv-28524"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28524</td><td class="n">Alarm Circuit 2</td><td class="d">default Normal; LCD page 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm / Normal / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="9" data-i="28525" data-acc="R" data-u="" data-st="1" id="obj-mv-28525"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28525</td><td class="n">SL Input</td><td class="d">SL Enable (Input IN5); default Off; LCD page 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off / On / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="10" data-i="28538" data-acc="R" data-u="" data-st="1" id="obj-mv-28538"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28538</td><td class="n">Cooling Demand</td><td class="d">Cooling Demand Status; default Off; LCD page 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off / On / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="11" data-i="28526" data-acc="R" data-u="" data-st="1" id="obj-mv-28526"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28526</td><td class="n">SL2 Input</td><td class="d">SL2 Enable (Input IN6); default Off; LCD page 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off / On / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="28535" data-acc="R" data-u="" data-st="1" id="obj-mv-28535"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28535</td><td class="n">Bypass Damper</td><td class="d">Bypass damper Status (Output OUT6); default Inactive; LCD page 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive / Active / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="28536" data-acc="R" data-u="" data-st="1" id="obj-mv-28536"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28536</td><td class="n">Heat Demand</td><td class="d">Heat / Recirc Demand (Output OUT8); default Off; LCD page 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off / On / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="28537" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-28537"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28537</td><td class="n">Fan Command</td><td class="d">Fan Enable Command (Output OUT10); default On; LCD page 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off / On / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="15" data-i="28547" data-acc="R" data-u="" data-st="1" id="obj-mv-28547"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28547</td><td class="n">RM200 Status</td><td class="d">Status of Network Sensor 2; default FALSE; LCD page 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="16" data-i="28554" data-acc="R" data-u="" data-st="1" id="obj-mv-28554"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28554</td><td class="n">RM201 Status</td><td class="d">Status of Network Sensor 3; default FALSE; LCD page 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="17" data-i="28561" data-acc="R" data-u="" data-st="1" id="obj-mv-28561"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28561</td><td class="n">RM202 Status</td><td class="d">Status of Network Sensor 4; default FALSE; LCD page 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="28568" data-acc="R" data-u="" data-st="1" id="obj-mv-28568"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28568</td><td class="n">RM203 Status</td><td class="d">Status of Network Sensor 5; default FALSE; LCD page 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="19" data-i="28575" data-acc="R" data-u="" data-st="1" id="obj-mv-28575"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28575</td><td class="n">RM204 Status</td><td class="d">Status of Network Sensor 6; default FALSE; LCD page 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="20" data-i="28582" data-acc="R" data-u="" data-st="1" id="obj-mv-28582"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28582</td><td class="n">RM205 Status</td><td class="d">Status of Network Sensor 7; default FALSE; LCD page 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="21" data-i="28599" data-acc="W" data-u="" data-st="1" id="obj-mv-28599"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28599</td><td class="n">0-10v Press Range for IN16 &amp; IN17</td><td class="d">0-10v Pressure Range Select for IN16 &amp; IN17; default State 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0-25, 1=0-50, 2=0-100, 3=0-300, 4=0-500, 5=0-1000, 6=0-1600, 7=0-2500, 8=0-3000</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="22" data-i="28600" data-acc="W" data-u="" data-st="1" id="obj-mv-28600"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28600</td><td class="n">0-10v CO2 Range for IN16 &amp; IN17</td><td class="d">0-10v CO2 Range Select for IN16 &amp; IN17; default State 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0-2000, 1=0-4000, 2=0-5000, 3=0-10000, 4=0-20000</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="23" data-i="28601" data-acc="W" data-u="" data-st="1" id="obj-mv-28601"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28601</td><td class="n">IN16 is Temperature</td><td class="d">Is IN16 setup as =; default FALSE; LCD page 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="24" data-i="28602" data-acc="W" data-u="" data-st="1" id="obj-mv-28602"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28602</td><td class="n">IN16 is Humidity</td><td class="d">Is IN16 setup as =; default FALSE; LCD page 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="25" data-i="28603" data-acc="W" data-u="" data-st="1" id="obj-mv-28603"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28603</td><td class="n">IN16 is CO2</td><td class="d">Is IN16 setup as =; default FALSE; LCD page 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="26" data-i="28604" data-acc="W" data-u="" data-st="1" id="obj-mv-28604"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28604</td><td class="n">IN16 is Pressure</td><td class="d">Is IN16 setup as =; default FALSE; LCD page 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="27" data-i="28605" data-acc="W" data-u="" data-st="1" id="obj-mv-28605"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28605</td><td class="n">IN17 is Temperature</td><td class="d">Is IN17 setup as =; default FALSE; LCD page 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="28" data-i="28606" data-acc="W" data-u="" data-st="1" id="obj-mv-28606"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28606</td><td class="n">IN17 is Humidity</td><td class="d">Is IN17 setup as =; default FALSE; LCD page 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="29" data-i="28607" data-acc="W" data-u="" data-st="1" id="obj-mv-28607"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28607</td><td class="n">IN17 is CO2</td><td class="d">Is IN17 setup as =; default FALSE; LCD page 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="30" data-i="28608" data-acc="W" data-u="" data-st="1" id="obj-mv-28608"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28608</td><td class="n">IN17 is Pressure</td><td class="d">Is IN17 setup as =; default FALSE; LCD page 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="28545" data-acc="W" data-u="" data-st="1" id="obj-av-28545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28545</td><td class="n">RM199 Fan Speed Request</td><td class="d">RM199 Fan Speed; LCD page 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Off, 2=Low, 3=Medium, 4=High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="28546" data-acc="W" data-u="" data-st="1" id="obj-av-28546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28546</td><td class="n">RM199 Occupancy</td><td class="d">LCD page 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="28552" data-acc="W" data-u="" data-st="1" id="obj-av-28552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28552</td><td class="n">RM200 Fan Speed Request</td><td class="d">RM200 Fan Speed; LCD page 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Off, 2=Low, 3=Medium, 4=High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="28564" data-acc="R" data-u="" id="obj-av-28564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28564</td><td class="n">RM202 CO2 AI</td><td class="d">RM202 CO2 Sensor Analogue Input; Range 0-2000; LCD page 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="28565" data-acc="W" data-u="" id="obj-av-28565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28565</td><td class="n">RM202 Sensor Setpoint</td><td class="d">RM202 Setpoint; Range 0-100; LCD page 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="28571" data-acc="R" data-u="" id="obj-av-28571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28571</td><td class="n">RM203 CO2 AI</td><td class="d">RM203 CO2 Sensor Analogue Input; Range 0-2000; LCD page 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="28583" data-acc="R" data-u="" id="obj-av-28583"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28583</td><td class="n">RM205 Temp AI</td><td class="d">RM205 Temperature Sensor Analogue Input; Range 0-40; LCD page 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="28584" data-acc="R" data-u="" id="obj-av-28584"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28584</td><td class="n">RM205 Humidity AI</td><td class="d">RM205 Humidity Sensor Analogue Input; Range 0-100; LCD page 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="28590" data-acc="R" data-u="" id="obj-av-28590"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28590</td><td class="n">RM206 Temp AI</td><td class="d">RM206 Temperature Sensor Analogue Input; Range 0-40; LCD page 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="40" data-i="28589" data-acc="R" data-u="" data-st="1" id="obj-mv-28589"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28589</td><td class="n">RM206 Status</td><td class="d">Status of Network Sensor 8; default FALSE; LCD page 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="41" data-i="28596" data-acc="W" data-u="" data-st="1" id="obj-mv-28596"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28596</td><td class="n">IN16 Function</td><td class="d">IN16 Function Input; default State 0; LCD page 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=N/A, 2=N/A, 3=0-10v CO2 Sensor, 4=0-10v Temp Sensor, 5=0-10v Hum Sensor, 6=0-10v Press Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="42" data-i="28597" data-acc="W" data-u="" data-st="1" id="obj-mv-28597"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28597</td><td class="n">IN17 Function</td><td class="d">IN17 Function Input; default State 0; LCD page 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=FS Control, 2=0-10v BMS, 3=0-10v CO2 Sensor, 4=0-10v Temp Sensor, 5=0-10v Hum Sensor, 6=0-10v Press Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="43" data-i="28598" data-acc="W" data-u="" data-st="1" id="obj-mv-28598"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28598</td><td class="n">0-10v Temp Range for IN16 &amp; IN17</td><td class="d">0-10v Temp Range Select for IN16 &amp; IN17; default State 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">State 0 / State 1 / State 2 / State 3 / State 4</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="28553" data-acc="W" data-u="" data-st="1" id="obj-av-28553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28553</td><td class="n">RM200 Occupancy</td><td class="d">LCD page 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="28572" data-acc="W" data-u="" id="obj-av-28572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28572</td><td class="n">RM203 Sensor Setpoint</td><td class="d">RM203 Setpoint; Range 0-100; LCD page 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="28591" data-acc="R" data-u="" id="obj-av-28591"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28591</td><td class="n">RM206 Humidity AI</td><td class="d">RM206 Humidity Sensor Analogue Input; Range 0-100; LCD page 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="47" data-i="28609" data-acc="W" data-u="" data-st="1" id="obj-mv-28609"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28609</td><td class="n">Temp Sensor Operation</td><td class="d">Temperature Sensor Operation; default State 0; LCD page 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=RM Average, 1=Return Air Only, 2=RM &amp; Return Air Average</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="48" data-i="28610" data-acc="W" data-u="" data-st="1" id="obj-mv-28610"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28610</td><td class="n">Humidity Sensor Operation</td><td class="d">Humidity Sensor Operation; default State 0; LCD page 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Average, 1=Minimum, 2=Ignore</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="49" data-i="28611" data-acc="W" data-u="" data-st="1" id="obj-mv-28611"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28611</td><td class="n">CO2 Sensor Operation</td><td class="d">CO2 Sensor Operation; default State 0; LCD page 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Average, 1=Minimum, 2=Ignore</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="50" data-i="28612" data-acc="W" data-u="" data-st="1" id="obj-mv-28612"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28612</td><td class="n">Pressure Sensor Operation</td><td class="d">Pressure Sensor Operation; default State 0; LCD page 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Average, 1=Minimum, 2=Ignore</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="51" data-i="28613" data-acc="W" data-u="" data-st="1" id="obj-mv-28613"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28613</td><td class="n">Setpoint Operation</td><td class="d">Setpoint Input Operation; default State 0; LCD page 9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Last Changed, 1=Software Only, 2=Last Changed with timeout</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="52" data-i="28614" data-acc="W" data-u="" data-st="1" id="obj-mv-28614"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28614</td><td class="n">Supp Heat Output</td><td class="d">BMS Configuration Input; default State 0; LCD page 9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=None, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="53" data-i="28615" data-acc="W" data-u="" data-st="1" id="obj-mv-28615"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28615</td><td class="n">Fan Speed Override Control</td><td class="d">Fan Speed Override Operation; default State 0; LCD page 9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Override has Priority, 1=Revert to Auto after Timeout</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="54" data-i="28616" data-acc="W" data-u="" data-st="1" id="obj-mv-28616"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28616</td><td class="n">Occ Sensor Enable</td><td class="d">Occupancy Sensor Enabled; default No; LCD page 9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No / Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="55" data-i="28617" data-acc="W" data-u="" data-st="1" id="obj-mv-28617"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28617</td><td class="n">OA Damper Interlock</td><td class="d">IO Damper Fitted; default No; LCD page 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No / Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="56" data-i="28618" data-acc="W" data-u="" data-st="1" id="obj-mv-28618"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28618</td><td class="n">Tacho Board Fitted</td><td class="d">default No; LCD page 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No / Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="57" data-i="28619" data-acc="W" data-u="" data-st="1" id="obj-mv-28619"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28619</td><td class="n">Control Type</td><td class="d">Temperature Control Selection - State 0 (Supply Temp Control / State 1 (Return Temp Control)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">State 0 / State 1</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="58" data-i="28620" data-acc="W" data-u="" data-st="1" id="obj-mv-28620"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28620</td><td class="n">Fan Config</td><td class="d">Fan Configuration for Boxer Units; default State 2; LCD page 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Supply Only, 1=Extract Only, 2=Both</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="59" data-i="28624" data-acc="W" data-u="" data-st="1" id="obj-mv-28624"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28624</td><td class="n">Fan Off Delay</td><td class="d">Auto Run-On; default Off; LCD page 11</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="60" data-i="28626" data-acc="W" data-u="" data-st="1" id="obj-mv-28626"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28626</td><td class="n">Damper Override LV</td><td class="d">Manual Damper override; default State 0; LCD page 11</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=HX, 2=Bypass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="61" data-i="28635" data-acc="W" data-u="" data-st="1" id="obj-mv-28635"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28635</td><td class="n">Fan Boost</td><td class="d">Enable Fan Boost; default Off; LCD page 11</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="28638" data-acc="W" data-u="" data-st="1" id="obj-mv-28638"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28638</td><td class="n">Fire Alarm</td><td class="d">Fire Alarm Network Input; default Normal; LCD page 11</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Normal / Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="28643" data-acc="W" data-u="" data-st="1" id="obj-mv-28643"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28643</td><td class="n">Hibernate Mode</td><td class="d">default Off; LCD page 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="28647" data-acc="W" data-u="" data-st="1" id="obj-mv-28647"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28647</td><td class="n">Low Temp Alarm Action</td><td class="d">Low Supply Temp Action; default State 0; LCD page 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Alarm Only, 1=Alarm &amp; Stop Fans</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="65" data-i="28651" data-acc="W" data-u="" data-st="1" id="obj-mv-28651"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28651</td><td class="n">NFC Sch</td><td class="d">Night Cooling Sampling Schedule; default Off; LCD page 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="28652" data-acc="W" data-u="" data-st="1" id="obj-mv-28652"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28652</td><td class="n">NFC Sch Enable</td><td class="d">Night Cooling Schedule Enable; default Off; LCD page 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="28653" data-acc="W" data-u="" data-st="1" id="obj-mv-28653"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28653</td><td class="n">Cooling Output Type</td><td class="d">OUT4 Mode Selection; default State 0; LCD page 13</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cooling Demand, 1=ESClassic BMS</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="28655" data-acc="W" data-u="" data-st="1" id="obj-mv-28655"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28655</td><td class="n">Purge</td><td class="d">Purge Enable; default Off; LCD page 13</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="69" data-i="28656" data-acc="W" data-u="" data-st="1" id="obj-mv-28656"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28656</td><td class="n">Purge Command</td><td class="d">Purge Schedule; default Off; LCD page 13</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="70" data-i="28668" data-acc="W" data-u="" data-st="1" id="obj-mv-28668"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28668</td><td class="n">SL2 Mode</td><td class="d">Switch Live 2 Mode; default State 0; LCD page 13</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Fan Boost, 2=Heating Boost, 3=Extract Setback</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="71" data-i="28633" data-acc="W" data-u="" data-st="1" id="obj-mv-28633"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28633</td><td class="n">EF Setback from SF</td><td class="d">Setback Speed of Extract from Supply for Positive Pressure; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="28674" data-acc="W" data-u="" data-st="1" id="obj-mv-28674"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28674</td><td class="n">PID Tuning Mode</td><td class="d">Tuning Reset for PID Loops; default FALSE; LCD page 14</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="28675" data-acc="W" data-u="" data-st="1" id="obj-mv-28675"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28675</td><td class="n">Trickle Mode</td><td class="d">Trickle Mode Enabled; default Off; LCD page 14</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="74" data-i="28680" data-acc="W" data-u="" data-st="1" id="obj-mv-28680"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28680</td><td class="n">Local Schedule</td><td class="d">Unit Enable (Via Schedule); default On; LCD page 14</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="75" data-i="28681" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-28681"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28681</td><td class="n">Alarm Reset</td><td class="d">Reset the Alarms; default FALSE; LCD page 14</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="76" data-i="28641" data-acc="W" data-u="" data-st="1" id="obj-mv-28641"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28641</td><td class="n">Heat Boost</td><td class="d">Enable heater Function; default Off; LCD page 14</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="28682" data-acc="R" data-u="" data-st="1" id="obj-mv-28682"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28682</td><td class="n">Fan Active</td><td class="d">Fan Run-on Active; default FALSE; LCD page 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="28683" data-acc="R" data-u="" data-st="1" id="obj-mv-28683"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28683</td><td class="n">Occupancy Status</td><td class="d">Occupancy mode wo Runon; default 0; LCD page 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="79" data-i="28684" data-acc="R" data-u="" data-st="1" id="obj-mv-28684"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28684</td><td class="n">Fan to Damper Delay</td><td class="d">IO Damper Delay Active; default FALSE; LCD page 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">False / True / Hold</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="80" data-i="28685" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-28685"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28685</td><td class="n">Active Critical Alarms</td><td class="d">Critical Alarm; default Normal; LCD page 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal / Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="28677" data-acc="W" data-u="" data-st="1" id="obj-mv-28677"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28677</td><td class="n">Re-circ Override</td><td class="d">Re-circulation Override; default State 0; LCD page 15</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Open, 2=Close</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="28686" data-acc="R" data-u="" data-st="1" id="obj-mv-28686"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28686</td><td class="n">Maintenance Alarm</td><td class="d">default Normal; LCD page 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal / Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="28688" data-acc="R" data-u="" data-st="1" id="obj-mv-28688"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28688</td><td class="n">Condensate Alarm</td><td class="d">default Normal; LCD page 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal / Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="28689" data-acc="R" data-u="" data-st="1" id="obj-mv-28689"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28689</td><td class="n">Dirty Pre-filter alarm</td><td class="d">default Normal; LCD page 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal / Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="85" data-i="28692" data-acc="R" data-u="" data-st="1" id="obj-mv-28692"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28692</td><td class="n">Supply Fan Alarm</td><td class="d">default Normal; LCD page 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal / Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="86" data-i="28690" data-acc="R" data-u="" data-st="1" id="obj-mv-28690"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28690</td><td class="n">Return Air dirty filter alarm</td><td class="d">Extract Filter dirty alarm; default Normal; LCD page 17</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal / Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="87" data-i="28693" data-acc="R" data-u="" data-st="1" id="obj-mv-28693"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28693</td><td class="n">Return Fan Alarm</td><td class="d">default Normal; LCD page 17</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal / Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="28687" data-acc="R" data-u="" data-st="1" id="obj-mv-28687"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28687</td><td class="n">Thermal Wheel Alarm</td><td class="d">default Normal; LCD page 18</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal / Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="28691" data-acc="R" data-u="" data-st="1" id="obj-mv-28691"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28691</td><td class="n">Tacho Alarm</td><td class="d">default Normal; LCD page 18</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal / Alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="28501" data-acc="R" data-u="" data-min="1" id="obj-av-28501"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28501</td><td class="n">Fresh Air intake</td><td class="d">Fresh air Temperature; Range 0-100; LCD page 25</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="28502" data-acc="R" data-u="" data-min="1" id="obj-av-28502"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28502</td><td class="n">Supply Air Temperature</td><td class="d">Supply Air temperature; Range 0-100; LCD page 25</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="28503" data-acc="R" data-u="" data-min="1" id="obj-av-28503"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28503</td><td class="n">Return Air Temperature</td><td class="d">Range 0-100; LCD page 25</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="28504" data-acc="R" data-u="" id="obj-av-28504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28504</td><td class="n">Room Temperature</td><td class="d">Range 0-100; LCD page 25</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="28505" data-acc="W" data-u="" id="obj-av-28505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28505</td><td class="n">Address</td><td class="d">Device MS/TP Address; Range 4-127; default 4; LCD page 26</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="28506" data-acc="W" data-u="" id="obj-av-28506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28506</td><td class="n">Device OID</td><td class="d">Device Instance Number; default 5; LCD page 26</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="28527" data-acc="R" data-u="" id="obj-av-28527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28527</td><td class="n">Effective Setpoint</td><td class="d">Current Effective Setpoint; Range 0-100; LCD page 26</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="28534" data-acc="R" data-u="" id="obj-av-28534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28534</td><td class="n">Cooling Output</td><td class="d">Range 0-100; LCD page 26</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="28528" data-acc="R" data-u="" id="obj-av-28528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28528</td><td class="n">Effective CO2</td><td class="d">Current Effective Room CO2; Range 0-100; LCD page 27</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="28529" data-acc="R" data-u="" id="obj-av-28529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28529</td><td class="n">Effective Humidity</td><td class="d">Current Effective Room Humidity; Range 0-100; LCD page 27</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="28530" data-acc="R" data-u="" id="obj-av-28530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28530</td><td class="n">Effective Pressure</td><td class="d">Current Effective Room Pressure; Range 0-100; LCD page 27</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="28531" data-acc="R" data-u="" id="obj-av-28531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28531</td><td class="n">Supply Fan Speed AO</td><td class="d">Supply Fan Speed Analogue Output; Range 0-10; LCD page 27</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="28532" data-acc="R" data-u="" id="obj-av-28532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28532</td><td class="n">Exhaust Fan Speed AO</td><td class="d">Extract Fan Speed Analogue Output; Range 0-10; LCD page 28</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="28533" data-acc="R" data-u="" id="obj-av-28533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28533</td><td class="n">Heating Output</td><td class="d">Range 0-100; LCD page 28</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="28640" data-acc="W" data-u="" id="obj-av-28640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28640</td><td class="n">Frost Protection Temperature</td><td class="d">Minimum Temperature for Frost protection to start; LCD page 28</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="28654" data-acc="W" data-u="" id="obj-av-28654"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28654</td><td class="n">Duct Static Pressure Setpoint</td><td class="d">Pressure Target; Range 0-1500; default 400; LCD page 28</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="28513" data-acc="R" data-u="" id="obj-av-28513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28513</td><td class="n">IN15 CO2 Sensor</td><td class="d">Range 0-100; LCD page 28</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="28514" data-acc="R" data-u="" id="obj-av-28514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28514</td><td class="n">IN15 Temperature Sensor</td><td class="d">Range 0-100; LCD page 28</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="28515" data-acc="R" data-u="" id="obj-av-28515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28515</td><td class="n">IN15 Humidity Sensor</td><td class="d">Range 0-100; LCD page 28</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="28516" data-acc="R" data-u="" id="obj-av-28516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28516</td><td class="n">IN15 Pressure Sensor</td><td class="d">Range 0-100; LCD page 28</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="28517" data-acc="R" data-u="" id="obj-av-28517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28517</td><td class="n">IN16 CO2 Sensor</td><td class="d">Range 0-100; LCD page 28</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="28518" data-acc="R" data-u="" id="obj-av-28518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28518</td><td class="n">IN16 Temperature Sensor</td><td class="d">Range 0-100; LCD page 28</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="28519" data-acc="R" data-u="" id="obj-av-28519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28519</td><td class="n">IN16 Humidity Sensor</td><td class="d">Range 0-100; LCD page 28</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="28520" data-acc="R" data-u="" id="obj-av-28520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28520</td><td class="n">IN16 Pressure Sensor</td><td class="d">Range 0-100; LCD page 28</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="28521" data-acc="R" data-u="" id="obj-av-28521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28521</td><td class="n">IN16 Fan Speed Control</td><td class="d">Range 0-100; LCD page 28</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="28522" data-acc="R" data-u="" id="obj-av-28522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28522</td><td class="n">IN16 BMS 0-10v</td><td class="d">Range 0-100; LCD page 28</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="28625" data-acc="W" data-u="" id="obj-av-28625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28625</td><td class="n">CO2 Setpoint</td><td class="d">In-Room CO2 Setpoint; Range 0-200; LCD page 29</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="28627" data-acc="W" data-u="" id="obj-av-28627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28627</td><td class="n">Deadband</td><td class="d">Temperature Deadband for Supply temperature control; Range 0-10; LCD page 29</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="28636" data-acc="W" data-u="" id="obj-av-28636"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28636</td><td class="n">Fan Override Timeout</td><td class="d">Time period for Fan Override; Range 0-7200; LCD page 29</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="28639" data-acc="W" data-u="" id="obj-av-28639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28639</td><td class="n">Frost Protection Fan off Delay</td><td class="d">Delay Timer for Fan during frost protection; Range 0-600; LCD page 29</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="28631" data-acc="W" data-u="" id="obj-av-28631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28631</td><td class="n">Extract Fan Max Demand</td><td class="d">Extract Fan Maximum Demand; Range 0-100; default 100; LCD page 29</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="28632" data-acc="W" data-u="" id="obj-av-28632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28632</td><td class="n">Extract Fan Min Demand</td><td class="d">Extract Fan Minimum Demand; Range 0-100; default 20; LCD page 29</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="28634" data-acc="W" data-u="" id="obj-av-28634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28634</td><td class="n">Extract Fan Setback Speed</td><td class="d">Set the speed for the Setback; Range 0-100; default 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="28541" data-acc="R" data-u="" id="obj-av-28541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28541</td><td class="n">RM199 Temp AI</td><td class="d">RM199 Temperature Sensor Analogue Input; Range 0-40; LCD page 29</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="28542" data-acc="R" data-u="" id="obj-av-28542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28542</td><td class="n">RM199 Humidity AI</td><td class="d">RM199 Humidity Sensor Analogue Input; Range 0-100; LCD page 29</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="28555" data-acc="R" data-u="" id="obj-av-28555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28555</td><td class="n">RM201 Temp AI</td><td class="d">RM201 Temperature Sensor Analogue Input; Range 0-40; LCD page 29</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="28556" data-acc="R" data-u="" id="obj-av-28556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28556</td><td class="n">RM201 Humidity AI</td><td class="d">RM201 Humidity Sensor Analogue Input; Range 0-100; LCD page 29</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="28559" data-acc="W" data-u="" data-st="1" id="obj-av-28559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28559</td><td class="n">RM201 Fan Speed Request</td><td class="d">RM201 Fan Speed; LCD page 29</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Off, 2=Low, 3=Medium, 4=High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="28560" data-acc="W" data-u="" data-st="1" id="obj-av-28560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28560</td><td class="n">RM201 Occupancy</td><td class="d">LCD page 29</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="28573" data-acc="W" data-u="" data-st="1" id="obj-av-28573"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28573</td><td class="n">RM203 Fan Speed Request</td><td class="d">RM203 Fan Speed; LCD page 29</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Off, 2=Low, 3=Medium, 4=High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="28574" data-acc="W" data-u="" data-st="1" id="obj-av-28574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28574</td><td class="n">RM203 Occupancy</td><td class="d">LCD page 29</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="28578" data-acc="R" data-u="" id="obj-av-28578"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28578</td><td class="n">RM204 CO2 AI</td><td class="d">RM204 CO2 Sensor Analogue Input; Range 0-2000; LCD page 29</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="28579" data-acc="W" data-u="" id="obj-av-28579"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28579</td><td class="n">RM204 Sensor Setpoint</td><td class="d">RM204 Setpoint; Range 0-100; LCD page 29</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="28592" data-acc="R" data-u="" id="obj-av-28592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28592</td><td class="n">RM206 CO2 AI</td><td class="d">RM206 CO2 Sensor Analogue Input; Range 0-2000; LCD page 29</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="28593" data-acc="W" data-u="" id="obj-av-28593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28593</td><td class="n">RM206 Sensor Setpoint</td><td class="d">RM206 Setpoint; Range 0-100; LCD page 29</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="28621" data-acc="W" data-u="" id="obj-av-28621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28621</td><td class="n">Alarm Delay</td><td class="d">A time delay for the alarm signal; Range 0-120; LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="28622" data-acc="W" data-u="" id="obj-av-28622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28622</td><td class="n">Auto Run-on Scale Factor</td><td class="d">a multiplier for the run-on timer.; Range 0-10; LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="28623" data-acc="W" data-u="" id="obj-av-28623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28623</td><td class="n">BMS 0-10V Input</td><td class="d">0-10V Network Fan speed demand, along with OUT4 output in &quot;ESClassic BMS&quot; mode; Range 0-10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="28637" data-acc="W" data-u="" data-min="1" id="obj-av-28637"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28637</td><td class="n">Fan Speed Command</td><td class="d">0-10V Network Fan Speed Demand; Range 0-100; LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="28628" data-acc="W" data-u="" id="obj-av-28628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28628</td><td class="n">Extract Fan Max Voltage</td><td class="d">Extract Fan Maximum Voltage; Range 0-10; default 10; LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="28629" data-acc="W" data-u="" id="obj-av-28629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28629</td><td class="n">Extract Fan Start Volt</td><td class="d">Extract Fan Minimum Voltage; Range 0-10; default 1; LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="28630" data-acc="W" data-u="" id="obj-av-28630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28630</td><td class="n">Extract Fan Boost Speed</td><td class="d">Range 0-100; default 100; LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="28543" data-acc="R" data-u="" id="obj-av-28543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28543</td><td class="n">RM199 CO2 AI</td><td class="d">RM199 CO2 Sensor Analogue Input; Range 0-2000; LCD page 30</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="28544" data-acc="W" data-u="" id="obj-av-28544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28544</td><td class="n">RM199 Sensor Setpoint</td><td class="d">RM199 Setpoint; Range 0-100; LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="28548" data-acc="R" data-u="" id="obj-av-28548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28548</td><td class="n">RM200 Temp AI</td><td class="d">RM200 Temperature Sensor Analogue Input; Range 0-40; LCD page 30</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="28549" data-acc="R" data-u="" id="obj-av-28549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28549</td><td class="n">RM200 Humidity AI</td><td class="d">RM200 Humidity Sensor Analogue Input; Range 0-100; LCD page 30</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="28557" data-acc="R" data-u="" id="obj-av-28557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28557</td><td class="n">RM201 CO2 AI</td><td class="d">RM201 CO2 Sensor Analogue Input; Range 0-2000; LCD page 30</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="28558" data-acc="W" data-u="" id="obj-av-28558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28558</td><td class="n">RM201 Sensor Setpoint</td><td class="d">RM201 Setpoint; Range 0-100; LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="28562" data-acc="R" data-u="" id="obj-av-28562"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28562</td><td class="n">RM202 Temp AI</td><td class="d">RM202 Temperature Sensor Analogue Input; Range 0-40; LCD page 30</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="28563" data-acc="R" data-u="" id="obj-av-28563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28563</td><td class="n">RM202 Humidity AI</td><td class="d">RM202 Humidity Sensor Analogue Input; Range 0-100; LCD page 30</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="28566" data-acc="W" data-u="" data-st="1" id="obj-av-28566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28566</td><td class="n">RM202 Fan Speed Request</td><td class="d">RM202 Fan Speed; LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Off, 2=Low, 3=Medium, 4=High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="28567" data-acc="W" data-u="" data-st="1" id="obj-av-28567"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28567</td><td class="n">RM202 Occupancy</td><td class="d">LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="28576" data-acc="R" data-u="" id="obj-av-28576"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28576</td><td class="n">RM204 Temp AI</td><td class="d">RM204 Temperature Sensor Analogue Input; Range 0-40; LCD page 30</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="28577" data-acc="R" data-u="" id="obj-av-28577"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28577</td><td class="n">RM204 Humidity AI</td><td class="d">RM204 Humidity Sensor Analogue Input; Range 0-100; LCD page 30</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="28580" data-acc="W" data-u="" data-st="1" id="obj-av-28580"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28580</td><td class="n">RM204 Fan Speed Request</td><td class="d">RM204 Fan Speed; LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Off, 2=Low, 3=Medium, 4=High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="28581" data-acc="W" data-u="" data-st="1" id="obj-av-28581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28581</td><td class="n">RM204 Occupancy</td><td class="d">LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="28585" data-acc="R" data-u="" id="obj-av-28585"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28585</td><td class="n">RM205 CO2 AI</td><td class="d">RM205 CO2 Sensor Analogue Input; Range 0-2000; LCD page 30</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="28586" data-acc="W" data-u="" id="obj-av-28586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28586</td><td class="n">RM205 Sensor Setpoint</td><td class="d">RM205 Setpoint; Range 0-100; LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="28594" data-acc="W" data-u="" data-st="1" id="obj-av-28594"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28594</td><td class="n">RM206 Fan Speed Request</td><td class="d">RM206 Fan Speed; LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Off, 2=Low, 3=Medium, 4=High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="28595" data-acc="W" data-u="" data-st="1" id="obj-av-28595"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28595</td><td class="n">RM206 Occupancy</td><td class="d">LCD page 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="28644" data-acc="W" data-u="" id="obj-av-28644"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28644</td><td class="n">SA-T High Limit</td><td class="d">Supply High Temperature High Limit; Range 40-60; default 50; LCD page 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="28645" data-acc="W" data-u="" id="obj-av-28645"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28645</td><td class="n">Humidity Setpoint</td><td class="d">In-room humidity Setpoint; Range 40-60; default 50; LCD page 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="28648" data-acc="W" data-u="" id="obj-av-28648"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28648</td><td class="n">SA-T Low Limit</td><td class="d">Supply Low Temperature Low Limit; Range 5-15; default 8; LCD page 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="28649" data-acc="W" data-u="" id="obj-av-28649"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28649</td><td class="n">Max Auto Run-on</td><td class="d">Run on Time; Range 0-1200; default 600; LCD page 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="28550" data-acc="R" data-u="" id="obj-av-28550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28550</td><td class="n">RM200 CO2 AI</td><td class="d">RM200 CO2 Sensor Analogue Input; Range 0-2000; LCD page 31</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="28551" data-acc="W" data-u="" id="obj-av-28551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28551</td><td class="n">RM200 Sensor Setpoint</td><td class="d">RM200 Setpoint; Range 0-100; LCD page 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="28569" data-acc="R" data-u="" id="obj-av-28569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28569</td><td class="n">RM203 Temp AI</td><td class="d">RM203 Temperature Sensor Analogue Input; Range 0-40; LCD page 31</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="28570" data-acc="R" data-u="" id="obj-av-28570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28570</td><td class="n">RM203 Humidity AI</td><td class="d">RM203 Humidity Sensor Analogue Input; Range 0-100; LCD page 31</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="28587" data-acc="W" data-u="" data-st="1" id="obj-av-28587"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28587</td><td class="n">RM205 Fan Speed Request</td><td class="d">RM205 Fan Speed; LCD page 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Off, 2=Low, 3=Medium, 4=High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="28588" data-acc="W" data-u="" data-st="1" id="obj-av-28588"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28588</td><td class="n">RM205 Occupancy</td><td class="d">LCD page 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Occupied, 1=Unoccupied, 2=Bypass, 3=Standby</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="28646" data-acc="W" data-u="" id="obj-av-28646"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28646</td><td class="n">Damper Delay</td><td class="d">Range 0-120; default 0; LCD page 32</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="28650" data-acc="W" data-u="" id="obj-av-28650"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28650</td><td class="n">NFC Fan Speed</td><td class="d">Night Free Cooling Fan Speed; Range 0-100; default 60; LCD page 32</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="28657" data-acc="W" data-u="" id="obj-av-28657"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28657</td><td class="n">Purge Fan Speed</td><td class="d">Range 0-100; default 60; LCD page 32</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="28658" data-acc="W" data-u="" id="obj-av-28658"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28658</td><td class="n">Purge Low SA-T Setpoint</td><td class="d">Purge Maximum Temperature; Range 30-21; default 5; LCD page 32</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="28659" data-acc="W" data-u="" id="obj-av-28659"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28659</td><td class="n">Purge Min Temp</td><td class="d">Purge Minimum Temperature; Range 0-30; default 15; LCD page 32</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="28642" data-acc="W" data-u="" id="obj-av-28642"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28642</td><td class="n">Heat Boost Setpoint</td><td class="d">Heat Boost Temperature Setpoint; Range 30-40; default 35; LCD page 32</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="28660" data-acc="W" data-u="" id="obj-av-28660"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28660</td><td class="n">RTC Max Supply Temp</td><td class="d">Return Temp Control Maximum Supply Temp; Range 30-40; default 35</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="28661" data-acc="W" data-u="" id="obj-av-28661"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28661</td><td class="n">RTC Min Supply Temp</td><td class="d">Return Temp Control Minimum Supply Temp; Range 10-20; default 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="28662" data-acc="W" data-u="" id="obj-av-28662"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28662</td><td class="n">Run-on (Boost)</td><td class="d">Run-On (Boost) speed; Range 0-120; default 0; LCD page 33</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="28663" data-acc="W" data-u="" id="obj-av-28663"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28663</td><td class="n">Run-on (Enable)</td><td class="d">Run-On (Enable) speed; Range 0-120; default 0; LCD page 33</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="28664" data-acc="W" data-u="" id="obj-av-28664"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28664</td><td class="n">Setpoint Schedule</td><td class="d">Range 12-28; default 0; LCD page 34</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="28665" data-acc="W" data-u="" id="obj-av-28665"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28665</td><td class="n">Setpoint Timeout</td><td class="d">Range 0-7200; default 0; LCD page 34</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="28666" data-acc="W" data-u="" id="obj-av-28666"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28666</td><td class="n">Supply Fan Max Volt</td><td class="d">Supply Temperature Max Voltage; Range 0-10; default 10; LCD page 34</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="28667" data-acc="W" data-u="" id="obj-av-28667"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28667</td><td class="n">Supply Fan Start Volt</td><td class="d">Supply Temperature Start Voltage; Range 0-100; default 1; LCD page 34</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="28669" data-acc="W" data-u="" data-min="1" id="obj-av-28669"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28669</td><td class="n">Network Setpoint</td><td class="d">Network Temperature Setpoint; Range 12-28; default 22; LCD page 35</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="28670" data-acc="W" data-u="" id="obj-av-28670"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28670</td><td class="n">Supply Fan Boost Speed</td><td class="d">Supply Temperature Boost Speed; Range 0-100; default 100; LCD page 35</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="28671" data-acc="W" data-u="" id="obj-av-28671"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28671</td><td class="n">Supply Fan Max Demand</td><td class="d">Supply Temperature Max Demand; Range 0-100; default 100; LCD page 35</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="28672" data-acc="W" data-u="" id="obj-av-28672"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28672</td><td class="n">Supply Fan Min Demand</td><td class="d">Supply Temperature Min Demand; Range 0-100; default 20; LCD page 35</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="28673" data-acc="W" data-u="" id="obj-av-28673"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28673</td><td class="n">Trickle Deadband</td><td class="d">Trickle Temperature Deadband; Range 0-10; default 5; LCD page 36</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="28678" data-acc="W" data-u="" id="obj-av-28678"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28678</td><td class="n">Re-circ Offset</td><td class="d">Re-circulation offset temperature; Range 0-100; LCD page 40</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="28676" data-acc="W" data-u="" id="obj-av-28676"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28676</td><td class="n">Fan Start Delay (BPS Only)</td><td class="d">For R32 Delay; Range 0-300; default 300; LCD page 41</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="191" data-i="28679" data-acc="W" data-u="" data-st="1" id="obj-mv-28679"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28679</td><td class="n">Reverse Cycle Backup Heating</td><td class="d">default Off; LCD page 42</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / On</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Nuaire EcoSmart Connect control, 2022 object list point IDs by name</summary><ul><li><a href="#obj-mv-28508"><code>MV28508</code></a>Baud Rate</li><li><a href="#obj-mv-28509"><code>MV28509</code></a>Unit Selection</li><li><a href="#obj-mv-28510"><code>MV28510</code></a>Heating Type</li><li><a href="#obj-mv-28511"><code>MV28511</code></a>Cooling Type</li><li><a href="#obj-mv-28512"><code>MV28512</code></a>Unit Enable</li><li><a href="#obj-mv-28539"><code>MV28539</code></a>Unit Fault Status</li><li><a href="#obj-mv-28540"><code>MV28540</code></a>RM199 Status</li><li><a href="#obj-mv-28523"><code>MV28523</code></a>Alarm Circuit 1</li><li><a href="#obj-mv-28524"><code>MV28524</code></a>Alarm Circuit 2</li><li><a href="#obj-mv-28525"><code>MV28525</code></a>SL Input</li><li><a href="#obj-mv-28538"><code>MV28538</code></a>Cooling Demand</li><li><a href="#obj-mv-28526"><code>MV28526</code></a>SL2 Input</li><li><a href="#obj-mv-28535"><code>MV28535</code></a>Bypass Damper</li><li><a href="#obj-mv-28536"><code>MV28536</code></a>Heat Demand</li><li><a href="#obj-mv-28537"><code>MV28537</code></a>Fan Command</li><li><a href="#obj-mv-28547"><code>MV28547</code></a>RM200 Status</li><li><a href="#obj-mv-28554"><code>MV28554</code></a>RM201 Status</li><li><a href="#obj-mv-28561"><code>MV28561</code></a>RM202 Status</li><li><a href="#obj-mv-28568"><code>MV28568</code></a>RM203 Status</li><li><a href="#obj-mv-28575"><code>MV28575</code></a>RM204 Status</li><li><a href="#obj-mv-28582"><code>MV28582</code></a>RM205 Status</li><li><a href="#obj-mv-28599"><code>MV28599</code></a>0-10v Press Range for IN16 &amp; IN17</li><li><a href="#obj-mv-28600"><code>MV28600</code></a>0-10v CO2 Range for IN16 &amp; IN17</li><li><a href="#obj-mv-28601"><code>MV28601</code></a>IN16 is Temperature</li><li><a href="#obj-mv-28602"><code>MV28602</code></a>IN16 is Humidity</li><li><a href="#obj-mv-28603"><code>MV28603</code></a>IN16 is CO2</li><li><a href="#obj-mv-28604"><code>MV28604</code></a>IN16 is Pressure</li><li><a href="#obj-mv-28605"><code>MV28605</code></a>IN17 is Temperature</li><li><a href="#obj-mv-28606"><code>MV28606</code></a>IN17 is Humidity</li><li><a href="#obj-mv-28607"><code>MV28607</code></a>IN17 is CO2</li><li><a href="#obj-mv-28608"><code>MV28608</code></a>IN17 is Pressure</li><li><a href="#obj-av-28545"><code>AV28545</code></a>RM199 Fan Speed Request</li><li><a href="#obj-av-28546"><code>AV28546</code></a>RM199 Occupancy</li><li><a href="#obj-av-28552"><code>AV28552</code></a>RM200 Fan Speed Request</li><li><a href="#obj-av-28564"><code>AV28564</code></a>RM202 CO2 AI</li><li><a href="#obj-av-28565"><code>AV28565</code></a>RM202 Sensor Setpoint</li><li><a href="#obj-av-28571"><code>AV28571</code></a>RM203 CO2 AI</li><li><a href="#obj-av-28583"><code>AV28583</code></a>RM205 Temp AI</li><li><a href="#obj-av-28584"><code>AV28584</code></a>RM205 Humidity AI</li><li><a href="#obj-av-28590"><code>AV28590</code></a>RM206 Temp AI</li><li><a href="#obj-mv-28589"><code>MV28589</code></a>RM206 Status</li><li><a href="#obj-mv-28596"><code>MV28596</code></a>IN16 Function</li><li><a href="#obj-mv-28597"><code>MV28597</code></a>IN17 Function</li><li><a href="#obj-mv-28598"><code>MV28598</code></a>0-10v Temp Range for IN16 &amp; IN17</li><li><a href="#obj-av-28553"><code>AV28553</code></a>RM200 Occupancy</li><li><a href="#obj-av-28572"><code>AV28572</code></a>RM203 Sensor Setpoint</li><li><a href="#obj-av-28591"><code>AV28591</code></a>RM206 Humidity AI</li><li><a href="#obj-mv-28609"><code>MV28609</code></a>Temp Sensor Operation</li><li><a href="#obj-mv-28610"><code>MV28610</code></a>Humidity Sensor Operation</li><li><a href="#obj-mv-28611"><code>MV28611</code></a>CO2 Sensor Operation</li><li><a href="#obj-mv-28612"><code>MV28612</code></a>Pressure Sensor Operation</li><li><a href="#obj-mv-28613"><code>MV28613</code></a>Setpoint Operation</li><li><a href="#obj-mv-28614"><code>MV28614</code></a>Supp Heat Output</li><li><a href="#obj-mv-28615"><code>MV28615</code></a>Fan Speed Override Control</li><li><a href="#obj-mv-28616"><code>MV28616</code></a>Occ Sensor Enable</li><li><a href="#obj-mv-28617"><code>MV28617</code></a>OA Damper Interlock</li><li><a href="#obj-mv-28618"><code>MV28618</code></a>Tacho Board Fitted</li><li><a href="#obj-mv-28619"><code>MV28619</code></a>Control Type</li><li><a href="#obj-mv-28620"><code>MV28620</code></a>Fan Config</li><li><a href="#obj-mv-28624"><code>MV28624</code></a>Fan Off Delay</li><li><a href="#obj-mv-28626"><code>MV28626</code></a>Damper Override LV</li><li><a href="#obj-mv-28635"><code>MV28635</code></a>Fan Boost</li><li><a href="#obj-mv-28638"><code>MV28638</code></a>Fire Alarm</li><li><a href="#obj-mv-28643"><code>MV28643</code></a>Hibernate Mode</li><li><a href="#obj-mv-28647"><code>MV28647</code></a>Low Temp Alarm Action</li><li><a href="#obj-mv-28651"><code>MV28651</code></a>NFC Sch</li><li><a href="#obj-mv-28652"><code>MV28652</code></a>NFC Sch Enable</li><li><a href="#obj-mv-28653"><code>MV28653</code></a>Cooling Output Type</li><li><a href="#obj-mv-28655"><code>MV28655</code></a>Purge</li><li><a href="#obj-mv-28656"><code>MV28656</code></a>Purge Command</li><li><a href="#obj-mv-28668"><code>MV28668</code></a>SL2 Mode</li><li><a href="#obj-mv-28633"><code>MV28633</code></a>EF Setback from SF</li><li><a href="#obj-mv-28674"><code>MV28674</code></a>PID Tuning Mode</li><li><a href="#obj-mv-28675"><code>MV28675</code></a>Trickle Mode</li><li><a href="#obj-mv-28680"><code>MV28680</code></a>Local Schedule</li><li><a href="#obj-mv-28681"><code>MV28681</code></a>Alarm Reset</li><li><a href="#obj-mv-28641"><code>MV28641</code></a>Heat Boost</li><li><a href="#obj-mv-28682"><code>MV28682</code></a>Fan Active</li><li><a href="#obj-mv-28683"><code>MV28683</code></a>Occupancy Status</li><li><a href="#obj-mv-28684"><code>MV28684</code></a>Fan to Damper Delay</li><li><a href="#obj-mv-28685"><code>MV28685</code></a>Active Critical Alarms</li><li><a href="#obj-mv-28677"><code>MV28677</code></a>Re-circ Override</li><li><a href="#obj-mv-28686"><code>MV28686</code></a>Maintenance Alarm</li><li><a href="#obj-mv-28688"><code>MV28688</code></a>Condensate Alarm</li><li><a href="#obj-mv-28689"><code>MV28689</code></a>Dirty Pre-filter alarm</li><li><a href="#obj-mv-28692"><code>MV28692</code></a>Supply Fan Alarm</li><li><a href="#obj-mv-28690"><code>MV28690</code></a>Return Air dirty filter alarm</li><li><a href="#obj-mv-28693"><code>MV28693</code></a>Return Fan Alarm</li><li><a href="#obj-mv-28687"><code>MV28687</code></a>Thermal Wheel Alarm</li><li><a href="#obj-mv-28691"><code>MV28691</code></a>Tacho Alarm</li><li><a href="#obj-av-28501"><code>AV28501</code></a>Fresh Air intake</li><li><a href="#obj-av-28502"><code>AV28502</code></a>Supply Air Temperature</li><li><a href="#obj-av-28503"><code>AV28503</code></a>Return Air Temperature</li><li><a href="#obj-av-28504"><code>AV28504</code></a>Room Temperature</li><li><a href="#obj-av-28505"><code>AV28505</code></a>Address</li><li><a href="#obj-av-28506"><code>AV28506</code></a>Device OID</li><li><a href="#obj-av-28527"><code>AV28527</code></a>Effective Setpoint</li><li><a href="#obj-av-28534"><code>AV28534</code></a>Cooling Output</li><li><a href="#obj-av-28528"><code>AV28528</code></a>Effective CO2</li><li><a href="#obj-av-28529"><code>AV28529</code></a>Effective Humidity</li><li><a href="#obj-av-28530"><code>AV28530</code></a>Effective Pressure</li><li><a href="#obj-av-28531"><code>AV28531</code></a>Supply Fan Speed AO</li><li><a href="#obj-av-28532"><code>AV28532</code></a>Exhaust Fan Speed AO</li><li><a href="#obj-av-28533"><code>AV28533</code></a>Heating Output</li><li><a href="#obj-av-28640"><code>AV28640</code></a>Frost Protection Temperature</li><li><a href="#obj-av-28654"><code>AV28654</code></a>Duct Static Pressure Setpoint</li><li><a href="#obj-av-28513"><code>AV28513</code></a>IN15 CO2 Sensor</li><li><a href="#obj-av-28514"><code>AV28514</code></a>IN15 Temperature Sensor</li><li><a href="#obj-av-28515"><code>AV28515</code></a>IN15 Humidity Sensor</li><li><a href="#obj-av-28516"><code>AV28516</code></a>IN15 Pressure Sensor</li><li><a href="#obj-av-28517"><code>AV28517</code></a>IN16 CO2 Sensor</li><li><a href="#obj-av-28518"><code>AV28518</code></a>IN16 Temperature Sensor</li><li><a href="#obj-av-28519"><code>AV28519</code></a>IN16 Humidity Sensor</li><li><a href="#obj-av-28520"><code>AV28520</code></a>IN16 Pressure Sensor</li><li><a href="#obj-av-28521"><code>AV28521</code></a>IN16 Fan Speed Control</li><li><a href="#obj-av-28522"><code>AV28522</code></a>IN16 BMS 0-10v</li><li><a href="#obj-av-28625"><code>AV28625</code></a>CO2 Setpoint</li><li><a href="#obj-av-28627"><code>AV28627</code></a>Deadband</li><li><a href="#obj-av-28636"><code>AV28636</code></a>Fan Override Timeout</li><li><a href="#obj-av-28639"><code>AV28639</code></a>Frost Protection Fan off Delay</li><li><a href="#obj-av-28631"><code>AV28631</code></a>Extract Fan Max Demand</li><li><a href="#obj-av-28632"><code>AV28632</code></a>Extract Fan Min Demand</li><li><a href="#obj-av-28634"><code>AV28634</code></a>Extract Fan Setback Speed</li><li><a href="#obj-av-28541"><code>AV28541</code></a>RM199 Temp AI</li><li><a href="#obj-av-28542"><code>AV28542</code></a>RM199 Humidity AI</li><li><a href="#obj-av-28555"><code>AV28555</code></a>RM201 Temp AI</li><li><a href="#obj-av-28556"><code>AV28556</code></a>RM201 Humidity AI</li><li><a href="#obj-av-28559"><code>AV28559</code></a>RM201 Fan Speed Request</li><li><a href="#obj-av-28560"><code>AV28560</code></a>RM201 Occupancy</li><li><a href="#obj-av-28573"><code>AV28573</code></a>RM203 Fan Speed Request</li><li><a href="#obj-av-28574"><code>AV28574</code></a>RM203 Occupancy</li><li><a href="#obj-av-28578"><code>AV28578</code></a>RM204 CO2 AI</li><li><a href="#obj-av-28579"><code>AV28579</code></a>RM204 Sensor Setpoint</li><li><a href="#obj-av-28592"><code>AV28592</code></a>RM206 CO2 AI</li><li><a href="#obj-av-28593"><code>AV28593</code></a>RM206 Sensor Setpoint</li><li><a href="#obj-av-28621"><code>AV28621</code></a>Alarm Delay</li><li><a href="#obj-av-28622"><code>AV28622</code></a>Auto Run-on Scale Factor</li><li><a href="#obj-av-28623"><code>AV28623</code></a>BMS 0-10V Input</li><li><a href="#obj-av-28637"><code>AV28637</code></a>Fan Speed Command</li><li><a href="#obj-av-28628"><code>AV28628</code></a>Extract Fan Max Voltage</li><li><a href="#obj-av-28629"><code>AV28629</code></a>Extract Fan Start Volt</li><li><a href="#obj-av-28630"><code>AV28630</code></a>Extract Fan Boost Speed</li><li><a href="#obj-av-28543"><code>AV28543</code></a>RM199 CO2 AI</li><li><a href="#obj-av-28544"><code>AV28544</code></a>RM199 Sensor Setpoint</li><li><a href="#obj-av-28548"><code>AV28548</code></a>RM200 Temp AI</li><li><a href="#obj-av-28549"><code>AV28549</code></a>RM200 Humidity AI</li><li><a href="#obj-av-28557"><code>AV28557</code></a>RM201 CO2 AI</li><li><a href="#obj-av-28558"><code>AV28558</code></a>RM201 Sensor Setpoint</li><li><a href="#obj-av-28562"><code>AV28562</code></a>RM202 Temp AI</li><li><a href="#obj-av-28563"><code>AV28563</code></a>RM202 Humidity AI</li><li><a href="#obj-av-28566"><code>AV28566</code></a>RM202 Fan Speed Request</li><li><a href="#obj-av-28567"><code>AV28567</code></a>RM202 Occupancy</li><li><a href="#obj-av-28576"><code>AV28576</code></a>RM204 Temp AI</li><li><a href="#obj-av-28577"><code>AV28577</code></a>RM204 Humidity AI</li><li><a href="#obj-av-28580"><code>AV28580</code></a>RM204 Fan Speed Request</li><li><a href="#obj-av-28581"><code>AV28581</code></a>RM204 Occupancy</li><li><a href="#obj-av-28585"><code>AV28585</code></a>RM205 CO2 AI</li><li><a href="#obj-av-28586"><code>AV28586</code></a>RM205 Sensor Setpoint</li><li><a href="#obj-av-28594"><code>AV28594</code></a>RM206 Fan Speed Request</li><li><a href="#obj-av-28595"><code>AV28595</code></a>RM206 Occupancy</li><li><a href="#obj-av-28644"><code>AV28644</code></a>SA-T High Limit</li><li><a href="#obj-av-28645"><code>AV28645</code></a>Humidity Setpoint</li><li><a href="#obj-av-28648"><code>AV28648</code></a>SA-T Low Limit</li><li><a href="#obj-av-28649"><code>AV28649</code></a>Max Auto Run-on</li><li><a href="#obj-av-28550"><code>AV28550</code></a>RM200 CO2 AI</li><li><a href="#obj-av-28551"><code>AV28551</code></a>RM200 Sensor Setpoint</li><li><a href="#obj-av-28569"><code>AV28569</code></a>RM203 Temp AI</li><li><a href="#obj-av-28570"><code>AV28570</code></a>RM203 Humidity AI</li><li><a href="#obj-av-28587"><code>AV28587</code></a>RM205 Fan Speed Request</li><li><a href="#obj-av-28588"><code>AV28588</code></a>RM205 Occupancy</li><li><a href="#obj-av-28646"><code>AV28646</code></a>Damper Delay</li><li><a href="#obj-av-28650"><code>AV28650</code></a>NFC Fan Speed</li><li><a href="#obj-av-28657"><code>AV28657</code></a>Purge Fan Speed</li><li><a href="#obj-av-28658"><code>AV28658</code></a>Purge Low SA-T Setpoint</li><li><a href="#obj-av-28659"><code>AV28659</code></a>Purge Min Temp</li><li><a href="#obj-av-28642"><code>AV28642</code></a>Heat Boost Setpoint</li><li><a href="#obj-av-28660"><code>AV28660</code></a>RTC Max Supply Temp</li><li><a href="#obj-av-28661"><code>AV28661</code></a>RTC Min Supply Temp</li><li><a href="#obj-av-28662"><code>AV28662</code></a>Run-on (Boost)</li><li><a href="#obj-av-28663"><code>AV28663</code></a>Run-on (Enable)</li><li><a href="#obj-av-28664"><code>AV28664</code></a>Setpoint Schedule</li><li><a href="#obj-av-28665"><code>AV28665</code></a>Setpoint Timeout</li><li><a href="#obj-av-28666"><code>AV28666</code></a>Supply Fan Max Volt</li><li><a href="#obj-av-28667"><code>AV28667</code></a>Supply Fan Start Volt</li><li><a href="#obj-av-28669"><code>AV28669</code></a>Network Setpoint</li><li><a href="#obj-av-28670"><code>AV28670</code></a>Supply Fan Boost Speed</li><li><a href="#obj-av-28671"><code>AV28671</code></a>Supply Fan Max Demand</li><li><a href="#obj-av-28672"><code>AV28672</code></a>Supply Fan Min Demand</li><li><a href="#obj-av-28673"><code>AV28673</code></a>Trickle Deadband</li><li><a href="#obj-av-28678"><code>AV28678</code></a>Re-circ Offset</li><li><a href="#obj-av-28676"><code>AV28676</code></a>Fan Start Delay (BPS Only)</li><li><a href="#obj-mv-28679"><code>MV28679</code></a>Reverse Cycle Backup Heating</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The list has no read/write column. Access here is inferred: sensor values, statuses, outputs and alarms are R; enables, setpoints and configuration are W.</li><li>Multistate ranges are printed as state texts only (for example Off / On / Hold); they are listed in that order. Enumerated AVs (fan speed request, occupancy) give their numbers.</li><li>RM199-RM206 are up to eight room modules on the controller&#x27;s sensor bus; their objects only carry values when that module is fitted.</li><li>Rows printed without an instance (service and notification objects, two schedules, seven trend logs) are left out.</li><li>Nuaire&#x27;s July 2026 manual (672059) renumbers many objects and is a separate entry; some Nuaire quick guides use a 10xxx range. Match the list to the unit&#x27;s own manual.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list</h2><div class="faq"><details open><summary>How many BACnet points does the Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list have?</summary><p>This list has 192 BACnet objects: 113 analog values, 79 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list BACnet points are writable?</summary><p>117 of the 192 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list BACnet documentation?</summary><p>The source is EcoSmart Connect Control Operation Manual, 1.36 BACnet Object List (By Category) (672040), revision 2022-02-15, published free by Nuaire at https://info.nuaire.co.uk/IandM/672040.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list?</summary><p>Start with MV 28512 Unit Enable (Unit enable (Off / On)); AV 28637 Fan Speed Command (Fan speed demand, 0-100 %); AV 28669 Network Setpoint (Temperature setpoint from the network, 12-28); MV 28681 Alarm Reset (Alarm reset); MV 28537 Fan Command (Fan enable output (OUT10) status); AV 28502 Supply Air Temperature (Supply air temperature); AV 28501 Fresh Air intake (Fresh (outdoor) air temperature); AV 28503 Return Air Temperature (Return air temperature); MV 28539 Unit Fault Status (Fault relay status); MV 28685 Active Critical Alarms (Critical alarm active).</p></details><details><summary>How do I enable BMS control of the Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list?</summary><p>The unit runs when any enable source is active: the Unit Enable MSV (local display or network), volt-free inputs, night cooling, the weekly schedule, a fan speed override or a room module PIR. When the enable is removed the unit runs on for the run-on time.</p></details><details><summary>Can the BMS supply sensor values to the Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list?</summary><p>MV 28613 Setpoint Operation picks whether the last changed setpoint wins, software only, or last changed with a timeout (AV 28665 Setpoint Timeout). AV 28623 accepts a 0-10 V style fan speed demand from the network.</p></details><details><summary>How do I check these points on the real EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Nuaire BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/nuaire/ecosmart-connect-co-control" data-row><span class="k">Energy recovery ventilation unit controller</span><h3>Nuaire EcoSmart Connect (CO) control (XBOXER XBC, BPS, BOXER), 2026 object list</h3><p>Nuaire supply and extract ventilation units with heat recovery (XBOXER XBC, BPS and BOXER ranges) with the EcoSmart Connect (CO) controller, per the July 2026 operation manual.</p><div class="meta">207 objects &middot; 119 writable &middot; 672059</div><span class="sr-only"> Also known as: Nuaire EcoSmart Connect, EcoSmart Connect, Ecosmart Connect (CO), ESC, XBOXER XBC, XBC, BPS, BOXER, Nuaire Connect, Nuaire 672059</span></a></li><li><a class="card" href="/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac" data-row><span class="k">Energy recovery ventilation unit controller</span><h3>Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)</h3><p>Nuaire XBOXER XBC supply and extract heat recovery units, sizes 10-65, with the EcoSmart Connect (CO) FAC controller.</p><div class="meta">166 objects &middot; 88 writable &middot; 671748</div><span class="sr-only"> Also known as: Nuaire XBOXER, XBC, XBC10, XBC65, EcoSmart Connect FAC, Nuaire BPS ESC, Boxer BPS EcoSmart Connect, BPS H-CO, Nuaire 671748</span></a></li></ul>
<p class="updated">Source: <a href="https://info.nuaire.co.uk/IandM/672040.pdf" rel="nofollow noopener" target="_blank">EcoSmart Connect Control Operation Manual, 1.36 BACnet Object List (By Category) &middot; 672040 &middot; rev. 2022-02-15</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
