<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Nuaire XBOXER XBC with EcoSmart Connect BACnet Points List</title>
<meta name="description" content="Nuaire XBOXER XBC with EcoSmart Connect control, FAC controller BACnet points list: 166 objects by ID and name, e.g. MV 10218 = Enable.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Nuaire XBOXER XBC with EcoSmart Connect BACnet Points List">
<meta property="og:description" content="Nuaire XBOXER XBC with EcoSmart Connect control, FAC controller BACnet points list: 166 objects by ID and name, e.g. MV 10218 = Enable.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Nuaire XBOXER XBC with EcoSmart Connect BACnet Points List">
<meta name="twitter:description" content="Nuaire XBOXER XBC with EcoSmart Connect control, FAC controller BACnet points list: 166 objects by ID and name, e.g. MV 10218 = Enable.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac",
   "url": "https://easybacnet.com/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac",
   "name": "Nuaire XBOXER XBC with EcoSmart Connect BACnet Points List",
   "description": "Nuaire XBOXER XBC with EcoSmart Connect control, FAC controller BACnet points list: 166 objects by ID and name, e.g. MV 10218 = Enable.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac#dataset",
   "name": "Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) BACnet Points List",
   "description": "The FAC controller in Nuaire XBOXER XBC units (EcoSmart Connect CO) is a BACnet MS/TP device; a BACnet IP router (ESCO-IPN) is offered for IP networks. The manual's list by instance number has 166 objects in the 10005-18258 range: temperatures and room module values (AI), fan and heating outputs, relay states, setpoints and fan settings (AV), enables, modes and alarms (MSV), six schedules and a calendar. Nuaire's BPS and Boxer BPS manuals (671828, 671873) use mostly the same instances. Nuaire XBOXER XBC with EcoSmart Connect control, FAC controller BACnet points list: 166 objects by ID and name, e.g. MV 10218 = Enable.",
   "url": "https://easybacnet.com/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac",
   "keywords": [
    "Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) BACnet Points List",
    "Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) BACnet objects",
    "Nuaire BACnet",
    "Nuaire XBOXER BACnet points list",
    "XBC BACnet points list",
    "XBC10 BACnet points list",
    "XBC65 BACnet points list",
    "EcoSmart Connect FAC BACnet points list",
    "Nuaire BPS ESC BACnet points list",
    "Boxer BPS EcoSmart Connect BACnet points list",
    "BPS H-CO BACnet points list",
    "Nuaire 671748 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "XBOXER XBC unit sizes 10-65 with EcoSmart Connect (CO) control - Installation and Maintenance, 12.1 BACnet Object List (By Instance Number)",
    "url": "https://info.nuaire.co.uk/IandM/671748.pdf",
    "author": {
     "@type": "Organization",
     "name": "Nuaire"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)",
    "brand": {
     "@type": "Brand",
     "name": "Nuaire"
    },
    "category": "Energy recovery ventilation unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 166 BACnet objects: 19 analog inputs, 4 analog outputs, 52 analog values, 4 binary inputs, 5 binary outputs, 7 binary values, 1 calendar, 6 schedules, 68 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "88 of the 166 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is XBOXER XBC unit sizes 10-65 with EcoSmart Connect (CO) control - Installation and Maintenance, 12.1 BACnet Object List (By Instance Number) (671748), revision 2020-11-25, published free by Nuaire at https://info.nuaire.co.uk/IandM/671748.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 10218 Enable (Software enable (1 = Off, 2 = On)); AV 17761 Fan Speed Demand (Fan speed demand, % (0 % = trickle)); AV 10309 Software Setpoint (Temperature setpoint, °C); BV 10332 Reset Alarms (Reset latched alarms); BO 10191 Fan Enabled Cmd (Fan enable relay state); AI 10005 Supply Air Temp (B) (Supply air temperature); AI 10008 Fresh Air Temp (H) (Fresh (outdoor) air temperature); AI 10011 Extract Air Temp (C) (Extract air temperature); BO 10188 Fault Relay Cmd (Fault relay (0 = Alarm, 1 = Normal)); MV 15309 Critical Alarm (Latched critical alarm (2 = Alarm))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The unit runs from the software Enable MSV, the switched-live enable input (IN8), the schedule, night cooling, purge, or room module PIR and fan override inputs. MV 10214 SetPoint Op decides whether the software setpoint or the last changed setpoint is used."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 17773 BMS 0-10v Input is a virtual 0-10 V input for ESClassic BMS mode (MV 17608 OUT4 Mode). AV 17971 sets how long a changed setpoint holds before reverting when 'last changed with timeout' is selected."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Nuaire",
     "item": "https://easybacnet.com/bacnet-points-lists/nuaire/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)",
     "item": "https://easybacnet.com/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/nuaire/">Nuaire</a></li><li aria-current="page">XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)</li></ol>
<p class="eyebrow">Energy recovery ventilation unit controller &middot; BACnet points list</p><h1><span class="mfr">Nuaire</span> XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The FAC controller in Nuaire XBOXER XBC units (EcoSmart Connect CO) is a BACnet MS/TP device; a BACnet IP router (ESCO-IPN) is offered for IP networks. The manual&#x27;s list by instance number has 166 objects in the 10005-18258 range: temperatures and room module values (AI), fan and heating outputs, relay states, setpoints and fan settings (AV), enables, modes and alarms (MSV), six schedules and a calendar. Nuaire&#x27;s BPS and Boxer BPS manuals (671828, 671873) use mostly the same instances.</p>
<p>This page lists <strong>166 BACnet objects</strong> for the Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) &mdash; 88 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Nuaire&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/nuaire/">Nuaire</a></dd></div><div><dt>Model</dt><dd>XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)</dd></div><div><dt>Equipment</dt><dd>Energy recovery ventilation unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>166 (88 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Strategy SW-FAC2612-2-12A (per object 17340)</dd></div><div><dt>Also known as</dt><dd>Nuaire XBOXER, XBC, XBC10, XBC65, EcoSmart Connect FAC, Nuaire BPS ESC, Boxer BPS EcoSmart Connect, BPS H-CO, Nuaire 671748</dd></div><div><dt>Source document</dt><dd><a href="https://info.nuaire.co.uk/IandM/671748.pdf" rel="nofollow noopener" target="_blank">XBOXER XBC unit sizes 10-65 with EcoSmart Connect (CO) control - Installation and Maintenance, 12.1 BACnet Object List (By Instance Number) &middot; 671748 &middot; rev. 2020-11-25</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac.csv" rel="nofollow" download>Download CSV <small>166 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/nuaire/xboxer-xbc-ecosmart-connect-fac.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://info.nuaire.co.uk/IandM/671748.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=nuaire/xboxer-xbc-ecosmart-connect-fac">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Nuaire&rsquo;s current documentation and the live
device before use. Not official Nuaire information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)</h2>
<div class="answer"><b>Integration in brief</b><p>Set MV 10218 Enable to On (2) to run the unit, then write AV 17761 Fan Speed Demand (0 % = trickle) and AV 10309 Software Setpoint. Read the supply, fresh and extract air temperatures, BO 10191 Fan Enabled Cmd and the alarm MSVs; BV 10332 resets latched alarms. Variables are normally written at priority 16.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-10218">MV 10218</a></td><td class="n">Enable</td><td>Software enable (1 = Off, 2 = On)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-17761">AV 17761</a></td><td class="n">Fan Speed Demand</td><td>Fan speed demand, % (0 % = trickle)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10309">AV 10309</a></td><td class="n">Software Setpoint</td><td>Temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-10332">BV 10332</a></td><td class="n">Reset Alarms</td><td>Reset latched alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bo-10191">BO 10191</a></td><td class="n">Fan Enabled Cmd</td><td>Fan enable relay state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10005">AI 10005</a></td><td class="n">Supply Air Temp (B)</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10008">AI 10008</a></td><td class="n">Fresh Air Temp (H)</td><td>Fresh (outdoor) air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10011">AI 10011</a></td><td class="n">Extract Air Temp (C)</td><td>Extract air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-10188">BO 10188</a></td><td class="n">Fault Relay Cmd</td><td>Fault relay (0 = Alarm, 1 = Normal)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-15309">MV 15309</a></td><td class="n">Critical Alarm</td><td>Latched critical alarm (2 = Alarm)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The unit runs from the software Enable MSV, the switched-live enable input (IN8), the schedule, night cooling, purge, or room module PIR and fan override inputs. MV 10214 SetPoint Op decides whether the software setpoint or the last changed setpoint is used.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 17773 BMS 0-10v Input is a virtual 0-10 V input for ESClassic BMS mode (MV 17608 OUT4 Mode). AV 17971 sets how long a changed setpoint holds before reverting when &#x27;last changed with timeout&#x27; is selected.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP on the FC bus; the MAC address is set on the FAC controller&#x27;s DIP switch.</li><li>An ESCO-IPN BACnet IP to MS/TP router is available for IP networks.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>AV, BV and MSV values are written at priority 16 and stay; outputs (AO, BO) are driven by the strategy at 16, so manual overrides use priority 8 and must be relinquished.</li><li>AI and BI objects are read-only.</li><li>Test (...) MSVs are factory-use only.</li></ul>
</section>
<h2 id="points">Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">166 of 166 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>19</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>4</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>52</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>4</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>5</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>7</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>68</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL SCH" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>1</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>6</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>166</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>78</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>88</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (94)</option><option value="°C">°C (28)</option><option value="%">% (13)</option><option value="V">V (9)</option><option value="s">s (8)</option><option value="%RH">%RH (6)</option><option value="ppm">ppm (6)</option><option value="% RH">% RH (1)</option><option value="Pa">Pa (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>84</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="10005" data-acc="R" data-u="°C" data-min="1" id="obj-ai-10005"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10005</td><td class="n">Supply Air Temp (B)</td><td class="d">The supply air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="10008" data-acc="R" data-u="°C" data-min="1" id="obj-ai-10008"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10008</td><td class="n">Fresh Air Temp (H)</td><td class="d">The fresh air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="10011" data-acc="R" data-u="°C" data-min="1" id="obj-ai-10011"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10011</td><td class="n">Extract Air Temp (C)</td><td class="d">The extract air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="10017" data-acc="R" data-u="%RH" id="obj-ai-10017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10017</td><td class="n">RM199 Humidity</td><td class="d">The Humidity at RM address 199</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="10029" data-acc="R" data-u="°C" id="obj-ai-10029"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10029</td><td class="n">RM199 Temp</td><td class="d">The temperature at RM address 199</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="10032" data-acc="R" data-u="V" id="obj-ai-10032"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10032</td><td class="n">IN4</td><td class="d">The 0-10 voltage at input 4</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="10035" data-acc="R" data-u="V" id="obj-ai-10035"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10035</td><td class="n">IN5</td><td class="d">The 0-10 voltage at input 5</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="10050" data-acc="R" data-u="°C" id="obj-ai-10050"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10050</td><td class="n">RM200 Temp</td><td class="d">The temperature at RM address 200</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="10053" data-acc="R" data-u="%RH" id="obj-ai-10053"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10053</td><td class="n">RM200 Humidity</td><td class="d">The Humidity at RM address 200</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10065" data-acc="R" data-u="°C" id="obj-ai-10065"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10065</td><td class="n">RM201 Temp</td><td class="d">The temperature at RM address 201</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10068" data-acc="R" data-u="°C" id="obj-ai-10068"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10068</td><td class="n">RM202 Temp</td><td class="d">The temperature at RM address 202</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="10071" data-acc="R" data-u="°C" id="obj-ai-10071"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10071</td><td class="n">RM203 Temp</td><td class="d">The temperature at RM address 203</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="10077" data-acc="R" data-u="%RH" id="obj-ai-10077"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10077</td><td class="n">RM201 Humidity</td><td class="d">The Humidity at RM address 201</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="10092" data-acc="R" data-u="%RH" id="obj-ai-10092"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10092</td><td class="n">RM202 Humidity</td><td class="d">The Humidity at RM address 202</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="10107" data-acc="R" data-u="%RH" id="obj-ai-10107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10107</td><td class="n">RM203 Humidity</td><td class="d">The Humidity at RM address 203</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="10137" data-acc="R" data-u="ppm" id="obj-ai-10137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10137</td><td class="n">RM212 CO2</td><td class="d">The CO2 at RM address 212</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="10140" data-acc="R" data-u="ppm" id="obj-ai-10140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10140</td><td class="n">RM213 CO2</td><td class="d">The CO2 at RM address 213</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="10143" data-acc="R" data-u="ppm" id="obj-ai-10143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10143</td><td class="n">RM214 CO2</td><td class="d">The CO2 at RM address 214</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="10146" data-acc="R" data-u="ppm" id="obj-ai-10146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10146</td><td class="n">RM215 CO2</td><td class="d">The CO2 at RM address 215</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="19" data-i="10173" data-acc="R" data-u="%" id="obj-ao-10173"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10173</td><td class="n">Output 4</td><td class="d">Configurable output 4 (OUT4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="20" data-i="10176" data-acc="R" data-u="V" id="obj-ao-10176"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10176</td><td class="n">Extract Fan Output</td><td class="d">The 0-10v signal to the extract fan</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="21" data-i="10179" data-acc="R" data-u="%" id="obj-ao-10179"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10179</td><td class="n">Heating Output</td><td class="d">The 0-10v signal to the heating output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="22" data-i="10182" data-acc="R" data-u="V" id="obj-ao-10182"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10182</td><td class="n">Supply Fan Output</td><td class="d">The 0-10v signal to the supply fan</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="10023" data-acc="R" data-u="°C" id="obj-av-10023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10023</td><td class="n">RM199 Setpoint</td><td class="d">The setpoint at RM address 199</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="10074" data-acc="R" data-u="°C" id="obj-av-10074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10074</td><td class="n">RM200 Setpoint</td><td class="d">The setpoint at RM address 200</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="10083" data-acc="R" data-u="°C" id="obj-av-10083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10083</td><td class="n">RM201 Setpoint</td><td class="d">The setpoint at RM address 201</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="10098" data-acc="R" data-u="°C" id="obj-av-10098"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10098</td><td class="n">RM202 Setpoint</td><td class="d">The setpoint at RM address 202</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="10113" data-acc="R" data-u="°C" id="obj-av-10113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10113</td><td class="n">RM203 Setpoint</td><td class="d">The setpoint at RM address 203</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="10262" data-acc="W" data-u="s" id="obj-av-10262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10262</td><td class="n">Alarm Delay</td><td class="d">Alarm hold off period; default 10</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="10263" data-acc="W" data-u="s" id="obj-av-10263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10263</td><td class="n">Auto-Run on Max-Time</td><td class="d">Maximum Run-on Max Time; default 900</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="10264" data-acc="W" data-u="" id="obj-av-10264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10264</td><td class="n">Auto-run-on Scale Factor</td><td class="d">Scale Factor for automatic run-on time; default 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="10265" data-acc="W" data-u="ppm" id="obj-av-10265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10265</td><td class="n">CO2 Target</td><td class="d">Target CO2 Value; default 650</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="10266" data-acc="W" data-u="°C" id="obj-av-10266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10266</td><td class="n">Deadband</td><td class="d">Dead band for temp control; default 3</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="10267" data-acc="W" data-u="s" id="obj-av-10267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10267</td><td class="n">Run-on (Enable)</td><td class="d">Run-on timer value; default 0</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="10268" data-acc="W" data-u="%" id="obj-av-10268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10268</td><td class="n">Extract Fan Max</td><td class="d">Individual fan maximum speed setting; default 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="10270" data-acc="W" data-u="%" id="obj-av-10270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10270</td><td class="n">Extract Fan Min</td><td class="d">Individual fan minimum speed setting; default 20</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="10272" data-acc="W" data-u="s" id="obj-av-10272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10272</td><td class="n">Run-on (Boost)</td><td class="d">Boost run-on time; default 0</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="10273" data-acc="W" data-u="%" id="obj-av-10273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10273</td><td class="n">Supply Fan Boost Speed</td><td class="d">Supply Fan boost speed; default 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="10274" data-acc="W" data-u="s" id="obj-av-10274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10274</td><td class="n">Frost Prot. Fan Off</td><td class="d">Minimum time the supply fan will stop in a frost protection state; default 300</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="10275" data-acc="W" data-u="°C" id="obj-av-10275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10275</td><td class="n">Frost Prot. Temp</td><td class="d">Supply temperature at which frost protection becomes active; default 4</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="10276" data-acc="W" data-u="°C" id="obj-av-10276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10276</td><td class="n">Heat Boost Setpoint</td><td class="d">Heater Boost Setpoint; default 35</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="10277" data-acc="W" data-u="°C" id="obj-av-10277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10277</td><td class="n">High Temp Alarm</td><td class="d">Supply temp which will trip the high supply alarm; default 50</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="10278" data-acc="W" data-u="%RH" id="obj-av-10278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10278</td><td class="n">Humidity Target</td><td class="d">Relative Humidity Target; default 50</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="10279" data-acc="W" data-u="s" id="obj-av-10279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10279</td><td class="n">IO Damper Delay</td><td class="d">Delay between starting the fan relay and the fan output.; default 0</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="10280" data-acc="W" data-u="°C" id="obj-av-10280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10280</td><td class="n">Low Temp Alarm</td><td class="d">Supply temp which will trip the low supply alarm; default 8</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="10281" data-acc="W" data-u="%" id="obj-av-10281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10281</td><td class="n">Night C Fan Speed</td><td class="d">The night cool fan speed; default 60</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="10302" data-acc="W" data-u="°C" id="obj-av-10302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10302</td><td class="n">Nigh C Min Temp</td><td class="d">The minimum temperature that will stop night cooling; default 12</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="10303" data-acc="W" data-u="Pa" id="obj-av-10303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10303</td><td class="n">Pressure Target</td><td class="d">Target pressure value; default 400</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="10304" data-acc="W" data-u="%" id="obj-av-10304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10304</td><td class="n">Purge Fan Speed</td><td class="d">default 60</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="10305" data-acc="W" data-u="°C" id="obj-av-10305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10305</td><td class="n">Purge Min Temp</td><td class="d">The minimum temperature that will stop night cooling; default 12</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="10306" data-acc="W" data-u="°C" id="obj-av-10306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10306</td><td class="n">RTC Boost Band</td><td class="d">The Return Temperature Control Boost Band; default 15</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="10307" data-acc="W" data-u="°C" id="obj-av-10307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10307</td><td class="n">RTC Max Supply Temp</td><td class="d">Maximum supply temp when in RTC mode; default 35</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="10308" data-acc="W" data-u="°C" id="obj-av-10308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10308</td><td class="n">RTC Min Supply Temp</td><td class="d">Minimum supply temp when in RTC mode; default 12</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="10309" data-acc="W" data-u="°C" data-min="1" id="obj-av-10309"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10309</td><td class="n">Software Setpoint</td><td class="d">default 22</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="10310" data-acc="W" data-u="" id="obj-av-10310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10310</td><td class="n">STC H/C Pref</td><td class="d">STC Heat/Cool Pref; default 50</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="10311" data-acc="W" data-u="" id="obj-av-10311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10311</td><td class="n">STC HX Efficiency</td><td class="d">default 0.8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="10312" data-acc="W" data-u="%" id="obj-av-10312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10312</td><td class="n">Supply Fan Max</td><td class="d">Individual fan maximum speed setting; default 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="10314" data-acc="W" data-u="%" id="obj-av-10314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10314</td><td class="n">Supply Fan Min</td><td class="d">Individual fan minimum speed setting; default 20</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="10316" data-acc="W" data-u="°C" id="obj-av-10316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10316</td><td class="n">Trickle Deadband</td><td class="d">Setpoint deadband used when trickling with no enable signal.; default 5</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="11296" data-acc="R" data-u="°C" id="obj-av-11296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11296</td><td class="n">Room Air Temp</td><td class="d">The room air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="13980" data-acc="R" data-u="ppm" id="obj-av-13980"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13980</td><td class="n">CO2 Level</td><td class="d">The CO2 Level</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="14297" data-acc="R" data-u="% RH" id="obj-av-14297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14297</td><td class="n">Humidity</td><td class="d">The Humidity Level</td><td class="u">% RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="14534" data-acc="R" data-u="°C" id="obj-av-14534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14534</td><td class="n">Active Setpoint</td><td class="d">The setpoint currently used</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="17273" data-acc="W" data-u="V" id="obj-av-17273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17273</td><td class="n">EF Max Volt</td><td class="d">The upper voltage for the extract fan; default 10</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="17274" data-acc="W" data-u="V" id="obj-av-17274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17274</td><td class="n">EF Start Volt</td><td class="d">The voltage required to start the extract fan; default 1</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="17275" data-acc="W" data-u="V" id="obj-av-17275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17275</td><td class="n">SF Max Volt</td><td class="d">The upper voltage for the supply fan; default 10</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="17276" data-acc="W" data-u="V" id="obj-av-17276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17276</td><td class="n">SF Start Volt</td><td class="d">The voltage required to start the extract fan; default 1</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="17419" data-acc="W" data-u="%" id="obj-av-17419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17419</td><td class="n">Extract Boost Speed</td><td class="d">The extract fan boost speed; default 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="17761" data-acc="W" data-u="%" data-min="1" id="obj-av-17761"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17761</td><td class="n">Fan Speed Demand</td><td class="d">A user entered fan speed demand. 0% = trickle speed; default 0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="17773" data-acc="W" data-u="V" id="obj-av-17773"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17773</td><td class="n">BMS 0-10v Input</td><td class="d">A virtual BMS voltage input using an ESClassic BMS table; default 0</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="17830" data-acc="W" data-u="%" id="obj-av-17830"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17830</td><td class="n">Fan Speed Schedule</td><td class="d">Current state of the Fan Speed Demand Schedule object.; default 0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="17971" data-acc="W" data-u="s" id="obj-av-17971"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17971</td><td class="n">Setpoint Timeout</td><td class="d">Time before reverting to software setpoint.; default 3600</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="17977" data-acc="W" data-u="s" id="obj-av-17977"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17977</td><td class="n">Fan Override Timeout</td><td class="d">Time before reverting to auto fan speed.; default 3600</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="18215" data-acc="W" data-u="°C" id="obj-av-18215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18215</td><td class="n">Setpoint Schedule</td><td class="d">Current state of the Setpoint Schedule object.; default 22</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="18258" data-acc="W" data-u="%" id="obj-av-18258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18258</td><td class="n">Extract Setback Speed</td><td class="d">The extract fan speed when Extract Setback is enabled.; default 30</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="10161" data-acc="R" data-u="" data-st="1" id="obj-bi-10161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10161</td><td class="n">SL Enable</td><td class="d">The state of the enable input (IN8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="10164" data-acc="R" data-u="" data-st="1" id="obj-bi-10164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10164</td><td class="n">SL2 Input</td><td class="d">The state of the configurable input (IN9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="10167" data-acc="R" data-u="" data-st="1" id="obj-bi-10167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10167</td><td class="n">Alarm Circuit 1</td><td class="d">The state of Alarm Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Alarm, 1=Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="10170" data-acc="R" data-u="" data-st="1" id="obj-bi-10170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10170</td><td class="n">Alarm Circuit 2</td><td class="d">The state of Alarm Circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Alarm, 1=Normal</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="79" data-i="10185" data-acc="R" data-u="" data-st="1" id="obj-bo-10185"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10185</td><td class="n">Bypass Damper Cmd</td><td class="d">The controller’s signal to the HX bypass. (Active = Bypass, Inactive = Heat Exchange)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="80" data-i="10188" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bo-10188"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10188</td><td class="n">Fault Relay Cmd</td><td class="d">The state of the fault relay. (Fault = De-energised)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Alarm, 1=Normal</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="81" data-i="10191" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bo-10191"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10191</td><td class="n">Fan Enabled Cmd</td><td class="d">The state of the fan enabled relay.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="82" data-i="10194" data-acc="R" data-u="" data-st="1" id="obj-bo-10194"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10194</td><td class="n">Cooling Demand Cmd</td><td class="d">The state of the cooling demand relay.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="83" data-i="10197" data-acc="R" data-u="" data-st="1" id="obj-bo-10197"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10197</td><td class="n">Heating Demand Cmd</td><td class="d">The state of the heating demand relay.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="10020" data-acc="R" data-u="" data-st="1" id="obj-bv-10020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10020</td><td class="n">RM199 Occupancy Status</td><td class="d">The occupancy status at RM address 199</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Occupied, 1=Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="10056" data-acc="R" data-u="" data-st="1" id="obj-bv-10056"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10056</td><td class="n">RM200 Occupancy Status</td><td class="d">The occupancy status at RM address 200</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Occupied, 1=Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="10080" data-acc="R" data-u="" data-st="1" id="obj-bv-10080"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10080</td><td class="n">RM201 Occupancy Status</td><td class="d">The occupancy status at RM address 201</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Occupied, 1=Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="10095" data-acc="R" data-u="" data-st="1" id="obj-bv-10095"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10095</td><td class="n">RM202 Occupancy Status</td><td class="d">The occupancy status at RM address 202</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Occupied, 1=Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="10110" data-acc="R" data-u="" data-st="1" id="obj-bv-10110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10110</td><td class="n">RM203 Occupancy Status</td><td class="d">The occupancy status at RM address 203</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Occupied, 1=Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="10332" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-10332"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10332</td><td class="n">Reset Alarms</td><td class="d">Changing this value will reset any latched alarms; default FALSE</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=False, 1=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="12880" data-acc="W" data-u="" data-st="1" id="obj-bv-12880"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12880</td><td class="n">Tuning Reset</td><td class="d">Resets the PID auto tuning loops; default FALSE</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=False, 1=True</td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="91" data-i="10496" data-acc="W" data-u="" id="obj-cal-10496"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">10496</td><td class="n">Local Calendar</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="92" data-i="10496" data-acc="W" data-u="" id="obj-sch-10496"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">10496</td><td class="n">Time Schedule</td><td class="d">Local Time Schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="93" data-i="10499" data-acc="W" data-u="" id="obj-sch-10499"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">10499</td><td class="n">Purge Time Schedule</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="94" data-i="15875" data-acc="W" data-u="" id="obj-sch-15875"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">15875</td><td class="n">Night C Sample</td><td class="d">Daytime schedule for winter or summer decision making</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="95" data-i="16014" data-acc="W" data-u="" id="obj-sch-16014"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">16014</td><td class="n">Night C Schedule</td><td class="d">Night Cooling Schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="96" data-i="17798" data-acc="W" data-u="" id="obj-sch-17798"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">17798</td><td class="n">Fan Speed Schedule</td><td class="d">A schedule for fan speed demand (0% = Trickle speed)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="97" data-i="18215" data-acc="W" data-u="" id="obj-sch-18215"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">18215</td><td class="n">Setpoint Schedule</td><td class="d">A schedule for setpoint adjustment.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="10014" data-acc="R" data-u="" data-st="1" id="obj-mv-10014"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10014</td><td class="n">RM199 Fan Speed</td><td class="d">Fan Speed Override Status of RM199</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Auto, 2=Off, 3=Low, 4=Medium, 5=High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="10044" data-acc="R" data-u="" data-st="1" id="obj-mv-10044"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10044</td><td class="n">RM199 Occ Display</td><td class="d">Occupancy Display at RM address 199</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Bypass, 4=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="10062" data-acc="R" data-u="" data-st="1" id="obj-mv-10062"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10062</td><td class="n">RM200 Occ Display</td><td class="d">Occupancy Display at RM address 200</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Bypass, 4=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="10089" data-acc="R" data-u="" data-st="1" id="obj-mv-10089"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10089</td><td class="n">RM201 Occ Display</td><td class="d">Occupancy Display at RM address 201</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Bypass, 4=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="102" data-i="10104" data-acc="R" data-u="" data-st="1" id="obj-mv-10104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10104</td><td class="n">RM202 Occ Display</td><td class="d">Occupancy Display at RM address 202</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Bypass, 4=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="103" data-i="10119" data-acc="R" data-u="" data-st="1" id="obj-mv-10119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10119</td><td class="n">RM203 Occ Display</td><td class="d">Occupancy Display at RM address 203</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Bypass, 4=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="104" data-i="10200" data-acc="W" data-u="" data-st="1" id="obj-mv-10200"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10200</td><td class="n">0-10 v CO2 Range</td><td class="d">CO2 sensor output range</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-2,000ppm, 2=0- 4,000ppm, 3=0-5,000ppm, 4=0-10,000ppm, 5=0- 20,000ppm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="105" data-i="10201" data-acc="W" data-u="" data-st="1" id="obj-mv-10201"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10201</td><td class="n">CO2 Sensor Op</td><td class="d">CO2 sensor operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Average CO2, 2=Max CO2, 3=Ignore CO2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="106" data-i="10202" data-acc="W" data-u="" data-st="1" id="obj-mv-10202"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10202</td><td class="n">SL2 Mode</td><td class="d">Set the function of switched live 2; default Fan Boost</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Fan Boost, 3=Heater Boost, 4=Extract Setback</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="10203" data-acc="W" data-u="" data-st="1" id="obj-mv-10203"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10203</td><td class="n">Cooling Type</td><td class="d">Set the type of cooling fitted.; default None</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Chilled Water, 3=3rd-Party</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="108" data-i="10204" data-acc="W" data-u="" data-st="1" id="obj-mv-10204"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10204</td><td class="n">Damper Override</td><td class="d">Override bypass damper position; default Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 1=Heat Exchange, 2=Bypass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="10205" data-acc="W" data-u="" data-st="1" id="obj-mv-10205"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10205</td><td class="n">Heat Boost</td><td class="d">Software enabled Heater boost; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="10206" data-acc="W" data-u="" data-st="1" id="obj-mv-10206"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10206</td><td class="n">Heating Type</td><td class="d">Set the type of heating fitted.; default As per Build</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=LPHW, 3=Electric, 4=3rd-Party</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="10207" data-acc="W" data-u="" data-st="1" id="obj-mv-10207"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10207</td><td class="n">H Sensor Op</td><td class="d">Humidity Sensor Operation; default Average RH%</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Average RH%, 2=Max RH%, 3=Ignore RH%</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="10208" data-acc="W" data-u="" data-st="1" id="obj-mv-10208"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10208</td><td class="n">Ignore PIR Sensors</td><td class="d">Ignore all MSTP network PIR sensors; default No</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="10209" data-acc="W" data-u="" data-st="1" id="obj-mv-10209"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10209</td><td class="n">IN4 Function</td><td class="d">Function of the UI4 input; default None</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=N/A, 3=N/A, 4=0-10V CO2 Sensor, 5=0- 10V Temperature Sensor, 6=0-10V Humidity Sensor, 7=0-10V Pressure Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="10210" data-acc="W" data-u="" data-st="1" id="obj-mv-10210"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10210</td><td class="n">IN5 Function</td><td class="d">Function of the UI5 input; default None</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Fan Speed Control, 3=0-10v BMS, 4=0-10V CO2 Sensor, 5=0- 10V Temperature Sensor, 6=0-10V Humidity Sensor, 7=0-10V Pressure Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="10211" data-acc="W" data-u="" data-st="1" id="obj-mv-10211"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10211</td><td class="n">Low Temp Action</td><td class="d">Action taken when the low supply alarm is engaged.; default Alarm Only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Alarm only, 2=Alarm and stop fans</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="10212" data-acc="W" data-u="" data-st="1" id="obj-mv-10212"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10212</td><td class="n">0-10v Press. Range</td><td class="d">Pressure sensor range; default 0 to 1000Pa</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-25Pa, 2=0-50Pa, 3=0-100Pa, 4=0-300Pa, 5=0-500Pa, 6=0-1000Pa, 7=0-1600Pa, 8=0-2500Pa, 9=0-3000Pa</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="10213" data-acc="W" data-u="" data-st="1" id="obj-mv-10213"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10213</td><td class="n">P sens. Op</td><td class="d">Pressure sensor operation; default Average Value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Average, 2=Max, 3=Ignore</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="10214" data-acc="W" data-u="" data-st="1" id="obj-mv-10214"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10214</td><td class="n">SetPoint Op</td><td class="d">Setpoint operation; default Last Value Changed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Last Changed, 2=Software Only, 3=Last Changed with Timeout</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="119" data-i="10215" data-acc="W" data-u="" data-st="1" id="obj-mv-10215"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10215</td><td class="n">T Sens. Op</td><td class="d">Temperature sensor operation; default NS Average</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NS Average, 2=Return Air Only, 3=NS &amp; Return Average</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="10216" data-acc="W" data-u="" data-st="1" id="obj-mv-10216"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10216</td><td class="n">0-10v Temp Range</td><td class="d">Temperature sensor range; default 0 to 50°C</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0 to 50°C, 2=0 to 40°C, 3=0 to 100°C, 4=0 to 80°C, 5=0 to 90°C</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="10217" data-acc="W" data-u="" data-st="1" id="obj-mv-10217"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10217</td><td class="n">Auto Run-on</td><td class="d">Auto-run on mode; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="10218" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-10218"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10218</td><td class="n">Enable</td><td class="d">Software enable switch; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="10219" data-acc="R" data-u="" data-st="1" id="obj-mv-10219"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10219</td><td class="n">Enable via Schedule</td><td class="d">Enabled via Schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="10240" data-acc="W" data-u="" data-st="1" id="obj-mv-10240"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10240</td><td class="n">Fan Boost</td><td class="d">Software enabled Fan boost; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="10241" data-acc="W" data-u="" data-st="1" id="obj-mv-10241"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10241</td><td class="n">Hibernate Mode</td><td class="d">Unit is ready for hibernation; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="10242" data-acc="W" data-u="" data-st="1" id="obj-mv-10242"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10242</td><td class="n">Night C Mode</td><td class="d">This input will enable night cool mode.; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="10243" data-acc="W" data-u="" data-st="1" id="obj-mv-10243"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10243</td><td class="n">Purge Active</td><td class="d">This input will enable purge mode; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="10244" data-acc="W" data-u="" data-st="1" id="obj-mv-10244"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10244</td><td class="n">Tacho PCB Fitted</td><td class="d">Is a “Taco Bell” PCB fitted.; default As per Build</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="129" data-i="10245" data-acc="W" data-u="" data-st="1" id="obj-mv-10245"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10245</td><td class="n">Temp Control Mode</td><td class="d">Temperature control mode; default Supply Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Supply Temp, 2=Room Temp</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="130" data-i="10246" data-acc="W" data-u="" data-st="1" id="obj-mv-10246"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10246</td><td class="n">Test (Fan)</td><td class="d">Fan Test (Factory Use Only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="131" data-i="10247" data-acc="W" data-u="" data-st="1" id="obj-mv-10247"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10247</td><td class="n">Test (Heater)</td><td class="d">Heater Test (Factory Use Only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="132" data-i="10248" data-acc="W" data-u="" data-st="1" id="obj-mv-10248"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10248</td><td class="n">Test (Override Fan)</td><td class="d">Overtemp Test (Factory Use Only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="10249" data-acc="W" data-u="" data-st="1" id="obj-mv-10249"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10249</td><td class="n">Test (Wiring)</td><td class="d">Wiring Test (Factory Use Only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="134" data-i="10250" data-acc="W" data-u="" data-st="1" id="obj-mv-10250"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10250</td><td class="n">Trickle Mode</td><td class="d">Enable trickle mode; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="135" data-i="10512" data-acc="R" data-u="" data-st="1" id="obj-mv-10512"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10512</td><td class="n">Purge Time Schedule</td><td class="d">State of the Purge Time Schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="136" data-i="14703" data-acc="R" data-u="" data-st="1" id="obj-mv-14703"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14703</td><td class="n">RM199 Fan Display</td><td class="d">Fan Speed Override Display at RM address 199</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No Status, 2=Off, 3=Low, 4=Medium, 5=High, 6=Auto-Off, 7=Auto-Low, 8=Auto-Medium, 9=Auto-High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="137" data-i="15309" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-15309"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15309</td><td class="n">Critical Alarm</td><td class="d">Unit is latched in critical alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="15310" data-acc="R" data-u="" data-st="1" id="obj-mv-15310"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15310</td><td class="n">Maint. Alarm</td><td class="d">Maintenance Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="139" data-i="16008" data-acc="R" data-u="" data-st="1" id="obj-mv-16008"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16008</td><td class="n">Night C Sample</td><td class="d">Night Cooling Sample Schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="140" data-i="16014" data-acc="R" data-u="" data-st="1" id="obj-mv-16014"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16014</td><td class="n">Night C Schedule</td><td class="d">Night Cooling Running Schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="141" data-i="17009" data-acc="R" data-u="" data-st="1" id="obj-mv-17009"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17009</td><td class="n">XBC Sensor Alarm</td><td class="d">XBC Sensor Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="142" data-i="17011" data-acc="R" data-u="" data-st="1" id="obj-mv-17011"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17011</td><td class="n">Low SA-T Alarm</td><td class="d">Low Supply Air Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="17012" data-acc="R" data-u="" data-st="1" id="obj-mv-17012"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17012</td><td class="n">High SA-T Alarm</td><td class="d">High Supply Air Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="144" data-i="17013" data-acc="R" data-u="" data-st="1" id="obj-mv-17013"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17013</td><td class="n">Frost Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="17281" data-acc="R" data-u="" data-st="1" id="obj-mv-17281"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17281</td><td class="n">Ala (A Cir 1)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="17282" data-acc="R" data-u="" data-st="1" id="obj-mv-17282"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17282</td><td class="n">Norm (A Cir 1)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="147" data-i="17285" data-acc="R" data-u="" data-st="1" id="obj-mv-17285"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17285</td><td class="n">Ala (Low Supply Temp)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="148" data-i="17286" data-acc="R" data-u="" data-st="1" id="obj-mv-17286"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17286</td><td class="n">Norm (Low Supply Temp)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="149" data-i="17289" data-acc="R" data-u="" data-st="1" id="obj-mv-17289"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17289</td><td class="n">Norm (High Supply Temp)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="150" data-i="17290" data-acc="R" data-u="" data-st="1" id="obj-mv-17290"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17290</td><td class="n">Ala (High Supply Temp)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="151" data-i="17293" data-acc="R" data-u="" data-st="1" id="obj-mv-17293"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17293</td><td class="n">Ala (A Cir 2)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="152" data-i="17294" data-acc="R" data-u="" data-st="1" id="obj-mv-17294"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17294</td><td class="n">Norm (A Cir 2)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="153" data-i="17316" data-acc="R" data-u="" data-st="1" id="obj-mv-17316"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17316</td><td class="n">Ala (Frost)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="154" data-i="17317" data-acc="R" data-u="" data-st="1" id="obj-mv-17317"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17317</td><td class="n">Norm (Frost)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="155" data-i="17320" data-acc="R" data-u="" data-st="1" id="obj-mv-17320"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17320</td><td class="n">Ala (XBC Sensor Fault)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="156" data-i="17321" data-acc="R" data-u="" data-st="1" id="obj-mv-17321"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17321</td><td class="n">Norm (XBC Sensor Fault)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="157" data-i="17340" data-acc="R" data-u="" data-st="1" id="obj-mv-17340"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17340</td><td class="n">SW-FAC2612-2-12A</td><td class="d">Strategy Version; default Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="158" data-i="17365" data-acc="W" data-u="" data-st="1" id="obj-mv-17365"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17365</td><td class="n">Fire Alarm</td><td class="d">Engage Fire Alarm Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="159" data-i="17409" data-acc="R" data-u="" data-st="1" id="obj-mv-17409"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17409</td><td class="n">Ala (Fire Alarm)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="160" data-i="17411" data-acc="R" data-u="" data-st="1" id="obj-mv-17411"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17411</td><td class="n">Norm (Fire Alarm)</td><td class="d">For LCD Event Signal Only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="161" data-i="17608" data-acc="W" data-u="" data-st="1" id="obj-mv-17608"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17608</td><td class="n">OUT4 Mode</td><td class="d">Chooses the mode of Analogue Output 4; default Cooling Demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Cooling Demand, 2=ESClassic BMS Mode</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="162" data-i="17610" data-acc="W" data-u="" data-st="1" id="obj-mv-17610"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17610</td><td class="n">ESC BMS Thermic Output</td><td class="d">Chooses whether to demand thermal output in 0-10v ESClassic BMS mode; default Auto</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=None, 3=Heating, 4=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="17669" data-acc="W" data-u="" data-st="1" id="obj-mv-17669"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17669</td><td class="n">IO Damper Fitted</td><td class="d">Selects whether IO dampers are fitted on alarm circuit 2; default No</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="164" data-i="17769" data-acc="W" data-u="" data-st="1" id="obj-mv-17769"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17769</td><td class="n">Extract Setback</td><td class="d">Puts the extract fan to setback speed; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="165" data-i="17975" data-acc="W" data-u="" data-st="1" id="obj-mv-17975"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17975</td><td class="n">Fan Override Operation</td><td class="d">Chooses the operation of the 3-speed fan override.; default Override Has Priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Overide Has Priority, 2=Revert to Auto after Timeout</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Nuaire XBOXER XBC with EcoSmart Connect control, FAC controller point IDs by name</summary><ul><li><a href="#obj-ai-10005"><code>AI10005</code></a>Supply Air Temp (B)</li><li><a href="#obj-ai-10008"><code>AI10008</code></a>Fresh Air Temp (H)</li><li><a href="#obj-ai-10011"><code>AI10011</code></a>Extract Air Temp (C)</li><li><a href="#obj-ai-10017"><code>AI10017</code></a>RM199 Humidity</li><li><a href="#obj-ai-10029"><code>AI10029</code></a>RM199 Temp</li><li><a href="#obj-ai-10032"><code>AI10032</code></a>IN4</li><li><a href="#obj-ai-10035"><code>AI10035</code></a>IN5</li><li><a href="#obj-ai-10050"><code>AI10050</code></a>RM200 Temp</li><li><a href="#obj-ai-10053"><code>AI10053</code></a>RM200 Humidity</li><li><a href="#obj-ai-10065"><code>AI10065</code></a>RM201 Temp</li><li><a href="#obj-ai-10068"><code>AI10068</code></a>RM202 Temp</li><li><a href="#obj-ai-10071"><code>AI10071</code></a>RM203 Temp</li><li><a href="#obj-ai-10077"><code>AI10077</code></a>RM201 Humidity</li><li><a href="#obj-ai-10092"><code>AI10092</code></a>RM202 Humidity</li><li><a href="#obj-ai-10107"><code>AI10107</code></a>RM203 Humidity</li><li><a href="#obj-ai-10137"><code>AI10137</code></a>RM212 CO2</li><li><a href="#obj-ai-10140"><code>AI10140</code></a>RM213 CO2</li><li><a href="#obj-ai-10143"><code>AI10143</code></a>RM214 CO2</li><li><a href="#obj-ai-10146"><code>AI10146</code></a>RM215 CO2</li><li><a href="#obj-ao-10173"><code>AO10173</code></a>Output 4</li><li><a href="#obj-ao-10176"><code>AO10176</code></a>Extract Fan Output</li><li><a href="#obj-ao-10179"><code>AO10179</code></a>Heating Output</li><li><a href="#obj-ao-10182"><code>AO10182</code></a>Supply Fan Output</li><li><a href="#obj-av-10023"><code>AV10023</code></a>RM199 Setpoint</li><li><a href="#obj-av-10074"><code>AV10074</code></a>RM200 Setpoint</li><li><a href="#obj-av-10083"><code>AV10083</code></a>RM201 Setpoint</li><li><a href="#obj-av-10098"><code>AV10098</code></a>RM202 Setpoint</li><li><a href="#obj-av-10113"><code>AV10113</code></a>RM203 Setpoint</li><li><a href="#obj-av-10262"><code>AV10262</code></a>Alarm Delay</li><li><a href="#obj-av-10263"><code>AV10263</code></a>Auto-Run on Max-Time</li><li><a href="#obj-av-10264"><code>AV10264</code></a>Auto-run-on Scale Factor</li><li><a href="#obj-av-10265"><code>AV10265</code></a>CO2 Target</li><li><a href="#obj-av-10266"><code>AV10266</code></a>Deadband</li><li><a href="#obj-av-10267"><code>AV10267</code></a>Run-on (Enable)</li><li><a href="#obj-av-10268"><code>AV10268</code></a>Extract Fan Max</li><li><a href="#obj-av-10270"><code>AV10270</code></a>Extract Fan Min</li><li><a href="#obj-av-10272"><code>AV10272</code></a>Run-on (Boost)</li><li><a href="#obj-av-10273"><code>AV10273</code></a>Supply Fan Boost Speed</li><li><a href="#obj-av-10274"><code>AV10274</code></a>Frost Prot. Fan Off</li><li><a href="#obj-av-10275"><code>AV10275</code></a>Frost Prot. Temp</li><li><a href="#obj-av-10276"><code>AV10276</code></a>Heat Boost Setpoint</li><li><a href="#obj-av-10277"><code>AV10277</code></a>High Temp Alarm</li><li><a href="#obj-av-10278"><code>AV10278</code></a>Humidity Target</li><li><a href="#obj-av-10279"><code>AV10279</code></a>IO Damper Delay</li><li><a href="#obj-av-10280"><code>AV10280</code></a>Low Temp Alarm</li><li><a href="#obj-av-10281"><code>AV10281</code></a>Night C Fan Speed</li><li><a href="#obj-av-10302"><code>AV10302</code></a>Nigh C Min Temp</li><li><a href="#obj-av-10303"><code>AV10303</code></a>Pressure Target</li><li><a href="#obj-av-10304"><code>AV10304</code></a>Purge Fan Speed</li><li><a href="#obj-av-10305"><code>AV10305</code></a>Purge Min Temp</li><li><a href="#obj-av-10306"><code>AV10306</code></a>RTC Boost Band</li><li><a href="#obj-av-10307"><code>AV10307</code></a>RTC Max Supply Temp</li><li><a href="#obj-av-10308"><code>AV10308</code></a>RTC Min Supply Temp</li><li><a href="#obj-av-10309"><code>AV10309</code></a>Software Setpoint</li><li><a href="#obj-av-10310"><code>AV10310</code></a>STC H/C Pref</li><li><a href="#obj-av-10311"><code>AV10311</code></a>STC HX Efficiency</li><li><a href="#obj-av-10312"><code>AV10312</code></a>Supply Fan Max</li><li><a href="#obj-av-10314"><code>AV10314</code></a>Supply Fan Min</li><li><a href="#obj-av-10316"><code>AV10316</code></a>Trickle Deadband</li><li><a href="#obj-av-11296"><code>AV11296</code></a>Room Air Temp</li><li><a href="#obj-av-13980"><code>AV13980</code></a>CO2 Level</li><li><a href="#obj-av-14297"><code>AV14297</code></a>Humidity</li><li><a href="#obj-av-14534"><code>AV14534</code></a>Active Setpoint</li><li><a href="#obj-av-17273"><code>AV17273</code></a>EF Max Volt</li><li><a href="#obj-av-17274"><code>AV17274</code></a>EF Start Volt</li><li><a href="#obj-av-17275"><code>AV17275</code></a>SF Max Volt</li><li><a href="#obj-av-17276"><code>AV17276</code></a>SF Start Volt</li><li><a href="#obj-av-17419"><code>AV17419</code></a>Extract Boost Speed</li><li><a href="#obj-av-17761"><code>AV17761</code></a>Fan Speed Demand</li><li><a href="#obj-av-17773"><code>AV17773</code></a>BMS 0-10v Input</li><li><a href="#obj-av-17830"><code>AV17830</code></a>Fan Speed Schedule</li><li><a href="#obj-av-17971"><code>AV17971</code></a>Setpoint Timeout</li><li><a href="#obj-av-17977"><code>AV17977</code></a>Fan Override Timeout</li><li><a href="#obj-av-18215"><code>AV18215</code></a>Setpoint Schedule</li><li><a href="#obj-av-18258"><code>AV18258</code></a>Extract Setback Speed</li><li><a href="#obj-bi-10161"><code>BI10161</code></a>SL Enable</li><li><a href="#obj-bi-10164"><code>BI10164</code></a>SL2 Input</li><li><a href="#obj-bi-10167"><code>BI10167</code></a>Alarm Circuit 1</li><li><a href="#obj-bi-10170"><code>BI10170</code></a>Alarm Circuit 2</li><li><a href="#obj-bo-10185"><code>BO10185</code></a>Bypass Damper Cmd</li><li><a href="#obj-bo-10188"><code>BO10188</code></a>Fault Relay Cmd</li><li><a href="#obj-bo-10191"><code>BO10191</code></a>Fan Enabled Cmd</li><li><a href="#obj-bo-10194"><code>BO10194</code></a>Cooling Demand Cmd</li><li><a href="#obj-bo-10197"><code>BO10197</code></a>Heating Demand Cmd</li><li><a href="#obj-bv-10020"><code>BV10020</code></a>RM199 Occupancy Status</li><li><a href="#obj-bv-10056"><code>BV10056</code></a>RM200 Occupancy Status</li><li><a href="#obj-bv-10080"><code>BV10080</code></a>RM201 Occupancy Status</li><li><a href="#obj-bv-10095"><code>BV10095</code></a>RM202 Occupancy Status</li><li><a href="#obj-bv-10110"><code>BV10110</code></a>RM203 Occupancy Status</li><li><a href="#obj-bv-10332"><code>BV10332</code></a>Reset Alarms</li><li><a href="#obj-bv-12880"><code>BV12880</code></a>Tuning Reset</li><li><a href="#obj-cal-10496"><code>CAL10496</code></a>Local Calendar</li><li><a href="#obj-sch-10496"><code>SCH10496</code></a>Time Schedule</li><li><a href="#obj-sch-10499"><code>SCH10499</code></a>Purge Time Schedule</li><li><a href="#obj-sch-15875"><code>SCH15875</code></a>Night C Sample</li><li><a href="#obj-sch-16014"><code>SCH16014</code></a>Night C Schedule</li><li><a href="#obj-sch-17798"><code>SCH17798</code></a>Fan Speed Schedule</li><li><a href="#obj-sch-18215"><code>SCH18215</code></a>Setpoint Schedule</li><li><a href="#obj-mv-10014"><code>MV10014</code></a>RM199 Fan Speed</li><li><a href="#obj-mv-10044"><code>MV10044</code></a>RM199 Occ Display</li><li><a href="#obj-mv-10062"><code>MV10062</code></a>RM200 Occ Display</li><li><a href="#obj-mv-10089"><code>MV10089</code></a>RM201 Occ Display</li><li><a href="#obj-mv-10104"><code>MV10104</code></a>RM202 Occ Display</li><li><a href="#obj-mv-10119"><code>MV10119</code></a>RM203 Occ Display</li><li><a href="#obj-mv-10200"><code>MV10200</code></a>0-10 v CO2 Range</li><li><a href="#obj-mv-10201"><code>MV10201</code></a>CO2 Sensor Op</li><li><a href="#obj-mv-10202"><code>MV10202</code></a>SL2 Mode</li><li><a href="#obj-mv-10203"><code>MV10203</code></a>Cooling Type</li><li><a href="#obj-mv-10204"><code>MV10204</code></a>Damper Override</li><li><a href="#obj-mv-10205"><code>MV10205</code></a>Heat Boost</li><li><a href="#obj-mv-10206"><code>MV10206</code></a>Heating Type</li><li><a href="#obj-mv-10207"><code>MV10207</code></a>H Sensor Op</li><li><a href="#obj-mv-10208"><code>MV10208</code></a>Ignore PIR Sensors</li><li><a href="#obj-mv-10209"><code>MV10209</code></a>IN4 Function</li><li><a href="#obj-mv-10210"><code>MV10210</code></a>IN5 Function</li><li><a href="#obj-mv-10211"><code>MV10211</code></a>Low Temp Action</li><li><a href="#obj-mv-10212"><code>MV10212</code></a>0-10v Press. Range</li><li><a href="#obj-mv-10213"><code>MV10213</code></a>P sens. Op</li><li><a href="#obj-mv-10214"><code>MV10214</code></a>SetPoint Op</li><li><a href="#obj-mv-10215"><code>MV10215</code></a>T Sens. Op</li><li><a href="#obj-mv-10216"><code>MV10216</code></a>0-10v Temp Range</li><li><a href="#obj-mv-10217"><code>MV10217</code></a>Auto Run-on</li><li><a href="#obj-mv-10218"><code>MV10218</code></a>Enable</li><li><a href="#obj-mv-10219"><code>MV10219</code></a>Enable via Schedule</li><li><a href="#obj-mv-10240"><code>MV10240</code></a>Fan Boost</li><li><a href="#obj-mv-10241"><code>MV10241</code></a>Hibernate Mode</li><li><a href="#obj-mv-10242"><code>MV10242</code></a>Night C Mode</li><li><a href="#obj-mv-10243"><code>MV10243</code></a>Purge Active</li><li><a href="#obj-mv-10244"><code>MV10244</code></a>Tacho PCB Fitted</li><li><a href="#obj-mv-10245"><code>MV10245</code></a>Temp Control Mode</li><li><a href="#obj-mv-10246"><code>MV10246</code></a>Test (Fan)</li><li><a href="#obj-mv-10247"><code>MV10247</code></a>Test (Heater)</li><li><a href="#obj-mv-10248"><code>MV10248</code></a>Test (Override Fan)</li><li><a href="#obj-mv-10249"><code>MV10249</code></a>Test (Wiring)</li><li><a href="#obj-mv-10250"><code>MV10250</code></a>Trickle Mode</li><li><a href="#obj-mv-10512"><code>MV10512</code></a>Purge Time Schedule</li><li><a href="#obj-mv-14703"><code>MV14703</code></a>RM199 Fan Display</li><li><a href="#obj-mv-15309"><code>MV15309</code></a>Critical Alarm</li><li><a href="#obj-mv-15310"><code>MV15310</code></a>Maint. Alarm</li><li><a href="#obj-mv-16008"><code>MV16008</code></a>Night C Sample</li><li><a href="#obj-mv-16014"><code>MV16014</code></a>Night C Schedule</li><li><a href="#obj-mv-17009"><code>MV17009</code></a>XBC Sensor Alarm</li><li><a href="#obj-mv-17011"><code>MV17011</code></a>Low SA-T Alarm</li><li><a href="#obj-mv-17012"><code>MV17012</code></a>High SA-T Alarm</li><li><a href="#obj-mv-17013"><code>MV17013</code></a>Frost Alarm</li><li><a href="#obj-mv-17281"><code>MV17281</code></a>Ala (A Cir 1)</li><li><a href="#obj-mv-17282"><code>MV17282</code></a>Norm (A Cir 1)</li><li><a href="#obj-mv-17285"><code>MV17285</code></a>Ala (Low Supply Temp)</li><li><a href="#obj-mv-17286"><code>MV17286</code></a>Norm (Low Supply Temp)</li><li><a href="#obj-mv-17289"><code>MV17289</code></a>Norm (High Supply Temp)</li><li><a href="#obj-mv-17290"><code>MV17290</code></a>Ala (High Supply Temp)</li><li><a href="#obj-mv-17293"><code>MV17293</code></a>Ala (A Cir 2)</li><li><a href="#obj-mv-17294"><code>MV17294</code></a>Norm (A Cir 2)</li><li><a href="#obj-mv-17316"><code>MV17316</code></a>Ala (Frost)</li><li><a href="#obj-mv-17317"><code>MV17317</code></a>Norm (Frost)</li><li><a href="#obj-mv-17320"><code>MV17320</code></a>Ala (XBC Sensor Fault)</li><li><a href="#obj-mv-17321"><code>MV17321</code></a>Norm (XBC Sensor Fault)</li><li><a href="#obj-mv-17340"><code>MV17340</code></a>SW-FAC2612-2-12A</li><li><a href="#obj-mv-17365"><code>MV17365</code></a>Fire Alarm</li><li><a href="#obj-mv-17409"><code>MV17409</code></a>Ala (Fire Alarm)</li><li><a href="#obj-mv-17411"><code>MV17411</code></a>Norm (Fire Alarm)</li><li><a href="#obj-mv-17608"><code>MV17608</code></a>OUT4 Mode</li><li><a href="#obj-mv-17610"><code>MV17610</code></a>ESC BMS Thermic Output</li><li><a href="#obj-mv-17669"><code>MV17669</code></a>IO Damper Fitted</li><li><a href="#obj-mv-17769"><code>MV17769</code></a>Extract Setback</li><li><a href="#obj-mv-17975"><code>MV17975</code></a>Fan Override Operation</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The list has no read/write column. Access here is inferred: inputs and outputs are R, objects with a default value are W, and status, room module and alarm values are R.</li><li>Many &#x27;Ala (...)&#x27; and &#x27;Norm (...)&#x27; MSVs exist only to raise LCD events; use the main alarm MSVs (Critical Alarm, Maint. Alarm, Frost Alarm, supply temperature alarms) instead.</li><li>RM199-RM203 and RM212-RM215 are room modules on the controller&#x27;s sensor bus; their objects carry values only when that module is fitted.</li><li>CAL 10496 Local Calendar and SCH 10496 Time Schedule share instance 10496 (different object types). The Setpoint Schedule AV is printed as 18215- and listed as 18215.</li><li>The same manual also has a by-category list. Nuaire&#x27;s BPS H-CO (671828) and Boxer BPS (671873) manuals use mostly the same 10xxx instances, but some names differ and 671828 lacks the RM occupancy and test objects; check the unit&#x27;s own manual. Nuaire&#x27;s later EcoSmart Connect manuals (672040, 672059) use a 28xxx range.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)</h2><div class="faq"><details open><summary>How many BACnet points does the Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) have?</summary><p>This list has 166 BACnet objects: 19 analog inputs, 4 analog outputs, 52 analog values, 4 binary inputs, 5 binary outputs, 7 binary values, 1 calendar, 6 schedules, 68 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) BACnet points are writable?</summary><p>88 of the 166 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list) BACnet documentation?</summary><p>The source is XBOXER XBC unit sizes 10-65 with EcoSmart Connect (CO) control - Installation and Maintenance, 12.1 BACnet Object List (By Instance Number) (671748), revision 2020-11-25, published free by Nuaire at https://info.nuaire.co.uk/IandM/671748.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)?</summary><p>Start with MV 10218 Enable (Software enable (1 = Off, 2 = On)); AV 17761 Fan Speed Demand (Fan speed demand, % (0 % = trickle)); AV 10309 Software Setpoint (Temperature setpoint, °C); BV 10332 Reset Alarms (Reset latched alarms); BO 10191 Fan Enabled Cmd (Fan enable relay state); AI 10005 Supply Air Temp (B) (Supply air temperature); AI 10008 Fresh Air Temp (H) (Fresh (outdoor) air temperature); AI 10011 Extract Air Temp (C) (Extract air temperature); BO 10188 Fault Relay Cmd (Fault relay (0 = Alarm, 1 = Normal)); MV 15309 Critical Alarm (Latched critical alarm (2 = Alarm)).</p></details><details><summary>How do I enable BMS control of the Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)?</summary><p>The unit runs from the software Enable MSV, the switched-live enable input (IN8), the schedule, night cooling, purge, or room module PIR and fan override inputs. MV 10214 SetPoint Op decides whether the software setpoint or the last changed setpoint is used.</p></details><details><summary>Can the BMS supply sensor values to the Nuaire XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)?</summary><p>AV 17773 BMS 0-10v Input is a virtual 0-10 V input for ESClassic BMS mode (MV 17608 OUT4 Mode). AV 17971 sets how long a changed setpoint holds before reverting when &#x27;last changed with timeout&#x27; is selected.</p></details><details><summary>How do I check these points on the real XBOXER XBC with EcoSmart Connect (CO) control, FAC controller (10xxx object list)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Nuaire BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/nuaire/ecosmart-connect-co-control" data-row><span class="k">Energy recovery ventilation unit controller</span><h3>Nuaire EcoSmart Connect (CO) control (XBOXER XBC, BPS, BOXER), 2026 object list</h3><p>Nuaire supply and extract ventilation units with heat recovery (XBOXER XBC, BPS and BOXER ranges) with the EcoSmart Connect (CO) controller, per the July 2026 operation manual.</p><div class="meta">207 objects &middot; 119 writable &middot; 672059</div><span class="sr-only"> Also known as: Nuaire EcoSmart Connect, EcoSmart Connect, Ecosmart Connect (CO), ESC, XBOXER XBC, XBC, BPS, BOXER, Nuaire Connect, Nuaire 672059</span></a></li><li><a class="card" href="/bacnet-points-lists/nuaire/ecosmart-connect-control-2022" data-row><span class="k">Energy recovery ventilation unit controller</span><h3>Nuaire EcoSmart Connect control (XBOXER XBC, BPS, BOXER), 2022 object list</h3><p>Nuaire supply and extract ventilation units with heat recovery (XBOXER XBC, BPS and BOXER ranges) fitted with the EcoSmart Connect controller.</p><div class="meta">192 objects &middot; 117 writable &middot; 672040</div><span class="sr-only"> Also known as: Nuaire EcoSmart Connect, EcoSmart Connect, ESC, XBOXER XBC, XBC, BPS H-CO, Boxer BPS, BOXER, Nuaire 672040</span></a></li></ul>
<p class="updated">Source: <a href="https://info.nuaire.co.uk/IandM/671748.pdf" rel="nofollow noopener" target="_blank">XBOXER XBC unit sizes 10-65 with EcoSmart Connect (CO) control - Installation and Maintenance, 12.1 BACnet Object List (By Instance Number) &middot; 671748 &middot; rev. 2020-11-25</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
