<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>OJ Electronics OJ Air Plus AHU BACnet Points List</title>
<meta name="description" content="OJ Electronics OJ Air Plus AHU controller, SW 1.09 BACnet points list: 979 objects (282 writable) with minimum BMS points and free CSV/EDE downloads.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="OJ Electronics OJ Air Plus AHU BACnet Points List">
<meta property="og:description" content="OJ Electronics OJ Air Plus AHU controller, SW 1.09 BACnet points list: 979 objects (282 writable) with minimum BMS points and free CSV/EDE downloads.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="OJ Electronics OJ Air Plus AHU BACnet Points List">
<meta name="twitter:description" content="OJ Electronics OJ Air Plus AHU controller, SW 1.09 BACnet points list: 979 objects (282 writable) with minimum BMS points and free CSV/EDE downloads.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller",
   "name": "OJ Electronics OJ Air Plus AHU BACnet Points List",
   "description": "OJ Electronics OJ Air Plus AHU controller, SW 1.09 BACnet points list: 979 objects (282 writable) with minimum BMS points and free CSV/EDE downloads.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller#dataset",
   "name": "OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 BACnet Points List",
   "description": "The OJ Air Plus is an air handling unit controller with a native BACnet server. Its EDE file lists close to a thousand objects: Analog Inputs for measured temperatures, pressures, flows and outputs; Analog Values for setpoints and configuration; Binary Inputs for status and alarm flags; Binary Values for function switches and BMS commands. Many objects only matter when the matching function or module is fitted. OJ Electronics OJ Air Plus AHU controller, SW 1.09 BACnet points list: 979 objects (282 writable) with minimum BMS points and free CSV/EDE downloads.",
   "url": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller",
   "keywords": [
    "OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 BACnet Points List",
    "OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 BACnet objects",
    "OJ Electronics BACnet",
    "OJ Air Plus BACnet points list",
    "OJ-Air Plus BACnet points list",
    "AirPlus BACnet points list",
    "EXcon-Plus BACnet points list",
    "EXcon Plus BACnet points list",
    "670203 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "OJ Air Plus EDE file 670203_EDE_AirPlus_SW109",
    "url": "https://ojelectronics.com/controllers-sensors/wp-admin/admin-ajax.php?action=productdownload&media_id=70102341&filename=670203_EDE_AirPlus_SW109.csv",
    "author": {
     "@type": "Organization",
     "name": "OJ Electronics"
    }
   },
   "about": {
    "@type": "Product",
    "name": "OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09",
    "brand": {
     "@type": "Brand",
     "name": "OJ Electronics"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 979 BACnet objects: 365 analog inputs, 245 analog values, 330 binary inputs, 33 binary values, 3 calendars, 2 notification classs, 1 schedule. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "282 of the 979 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is OJ Air Plus EDE file 670203_EDE_AirPlus_SW109 (670203), revision 19/02/2026, published free by OJ Electronics at https://ojelectronics.com/controllers-sensors/wp-admin/admin-ajax.php?action=productdownload&media_id=70102341&filename=670203_EDE_AirPlus_SW109.csv."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 108 BMS-modes only avalable after activation of pysical input 'Oper (BMS run mode; needs the physical operation input); AV 134 TempSet for actual RegMode [1/100C] (Temperature setpoint for the active control mode); BV 0 Alarm reset signal (AutoReturn to zero) (Alarm reset (returns to 0 by itself)); AI 0 Actual operating mode 000-099 Unit stopped 100-199: Unit in low (Actual operating mode code); BI 0 Operation ON/OFF (Operation on/off status); AI 16 Current SupplyTemp [1/100C] (Supply air temperature, 1/100 °C); AI 5 Actual supply flow [l/s] or [m3/h] or [CFM] (Depending on the u (Actual supply airflow); BI 30 Alarm relay 1 (A-alarm) (A-alarm relay (critical alarm)); BI 31 Alarm relay 2 (B-alarm) (B-alarm relay (non-critical alarm))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 108 sets the BMS run mode, but only after the physical operation input is activated (per the object name)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Outdoor and room temperature can come from the BMS: write AV 102 / AV 103 and switch them in with BV 15 / BV 16."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real OJ Air Plus AHU controller (EXcon-Plus), SW 1.09?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "OJ Electronics",
     "item": "https://easybacnet.com/bacnet-points-lists/oj-electronics/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "OJ Air Plus AHU controller (EXcon-Plus), SW 1.09",
     "item": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/oj-electronics/">OJ Electronics</a></li><li aria-current="page">OJ Air Plus AHU controller (EXcon-Plus), SW 1.09</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">OJ Electronics</span> OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The OJ Air Plus is an air handling unit controller with a native BACnet server. Its EDE file lists close to a thousand objects: Analog Inputs for measured temperatures, pressures, flows and outputs; Analog Values for setpoints and configuration; Binary Inputs for status and alarm flags; Binary Values for function switches and BMS commands. Many objects only matter when the matching function or module is fitted.</p>
<p>This page lists <strong>979 BACnet objects</strong> for the OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 &mdash; 282 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from OJ Electronics&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/oj-electronics/">OJ Electronics</a></dd></div><div><dt>Model</dt><dd>OJ Air Plus AHU controller (EXcon-Plus), SW 1.09</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>979 (282 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>SW 1.09</dd></div><div><dt>Default device instance</dt><dd>15530</dd></div><div><dt>Also known as</dt><dd>OJ Air Plus, OJ-Air Plus, AirPlus, EXcon-Plus, EXcon Plus, 670203</dd></div><div><dt>Source document</dt><dd><a href="https://ojelectronics.com/controllers-sensors/wp-admin/admin-ajax.php?action=productdownload&amp;media_id=70102341&amp;filename=670203_EDE_AirPlus_SW109.csv" rel="nofollow noopener" target="_blank">OJ Air Plus EDE file 670203_EDE_AirPlus_SW109 &middot; 670203 &middot; rev. 19/02/2026</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller.csv" rel="nofollow" download>Download CSV <small>979 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/oj-electronics/oj-air-plus-ahu-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://ojelectronics.com/controllers-sensors/wp-admin/admin-ajax.php?action=productdownload&amp;media_id=70102341&amp;filename=670203_EDE_AirPlus_SW109.csv" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=oj-electronics/oj-air-plus-ahu-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against OJ Electronics&rsquo;s current documentation and the live
device before use. Not official OJ Electronics information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09</h2>
<div class="answer"><b>Integration in brief</b><p>Read the unit state from AI 0 and BI 0, the temperatures and flows from the AI block, and the two alarm relays (BI 30 A-alarm, BI 31 B-alarm). BMS run modes go through AV 108, which only works after the physical operation input is activated; BV 0 resets alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-108">AV 108</a></td><td class="n">BMS-modes only avalable after activation of pysical input &#x27;Oper</td><td>BMS run mode; needs the physical operation input</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-134">AV 134</a></td><td class="n">TempSet for actual RegMode [1/100C]</td><td>Temperature setpoint for the active control mode</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-0">BV 0</a></td><td class="n">Alarm reset signal (AutoReturn to zero)</td><td>Alarm reset (returns to 0 by itself)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Actual operating mode 000-099 Unit stopped 100-199: Unit in low</td><td>Actual operating mode code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-0">BI 0</a></td><td class="n">Operation ON/OFF</td><td>Operation on/off status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-16">AI 16</a></td><td class="n">Current SupplyTemp [1/100C]</td><td>Supply air temperature, 1/100 °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">Actual supply flow [l/s] or [m3/h] or [CFM] (Depending on the u</td><td>Actual supply airflow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-30">BI 30</a></td><td class="n">Alarm relay 1 (A-alarm)</td><td>A-alarm relay (critical alarm)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-31">BI 31</a></td><td class="n">Alarm relay 2 (B-alarm)</td><td>B-alarm relay (non-critical alarm)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>AV 108 sets the BMS run mode, but only after the physical operation input is activated (per the object name).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Outdoor and room temperature can come from the BMS: write AV 102 / AV 103 and switch them in with BV 15 / BV 16.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The EDE gives device instance 15530 and device name EXcon-Plus.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Most temperatures and percentages are in hundredths.</li><li>Object names are long texts cut at about 63 characters; map by type and instance, not by name.</li><li>Outdoor and room temperature from the BMS (AV 102, AV 103) are only used when BV 15 / BV 16 activate them.</li></ul>
</section>
<h2 id="points">OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">979 of 979 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>365</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>245</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>330</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>33</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL NC SCH" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>3</b></button><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>2</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>979</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>697</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>282</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (571)</option><option value="°C">°C (125)</option><option value="%">% (115)</option><option value="Pa">Pa (34)</option><option value="s">s (29)</option><option value="l/s">l/s (28)</option><option value="W">W (24)</option><option value="V">V (20)</option><option value="%RH">%RH (16)</option><option value="min">min (10)</option><option value="A">A (4)</option><option value="Hz">Hz (2)</option><option value="h">h (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Actual operating mode 000-099 Unit stopped 100-199: Unit in low</td><td class="d">OL_Act_DriftMode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="Pa" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">SA DuctPressure (Calc from PressSignal) [Pa]</td><td class="d">AR_SupDuctPa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="Pa" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Regulator SetPoint for DuctPressReg  [Pa] SA</td><td class="d">AR_SupDuctPaRgSet</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="Pa" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Extract DuctPressure (Calc from PressSignal) [Pa]</td><td class="d">AR_ExtDuctPa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="Pa" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Regulator SetPoint for DuctPressReg  [Pa] EA</td><td class="d">AR_ExtDuctPaRgSet</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="l/s" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Actual supply flow [l/s] or [m3/h] or [CFM] (Depending on the u</td><td class="d">AR_Act_SA_Flow</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="l/s" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Setpoint for supply flow controller [l/s] or [m3/h] or [CFM] (D</td><td class="d">AR_SA_FlowRegSet</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="l/s" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Actual Extract/Exhaust flow [l/s] or [m3/h] or [CFM] (Depending</td><td class="d">AR_Act_EA_Flow</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="l/s" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Setpoint for Extract/Exhaust flow controller [l/s] or [m3/h]or</td><td class="d">AR_EA_FlowRegSet</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">AR_CO2 Sensor ppm Measure [ppm]</td><td class="d">AR_CO2_ppmMeas</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="V" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Signal from Fanoptimizer Input SA</td><td class="d">FANOpt_SA_Ctrl_Vin</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="V" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Signal from Fanoptimizer Input EA</td><td class="d">FANOpt_EA_Ctrl_Vin</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="%" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">FAN-Opt Supply Signal [1/100%]</td><td class="d">FANOpt_SAPrc_An_In</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="13" data-acc="R" data-u="%" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">FAN-Opt Extract Signal [1/100%]</td><td class="d">FANOpt_EAPrc_An_In</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="l/s" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Supply Max Flow [l/s], Aggregate max</td><td class="d">AR_SA_MaxFlow_AggSize</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="15" data-acc="R" data-u="l/s" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Extract/Exhaust Max Flow [l/s], Aggregate</td><td class="d">AR_EA_MaxFlow_AggSize</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="16" data-acc="R" data-u="°C" data-min="1" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">Current SupplyTemp [1/100C]</td><td class="d">ATMP_SupTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="17" data-acc="R" data-u="°C" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Regulator SupplyTemp-Set [1/100C]</td><td class="d">ATMP_SupTempRegSet</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="18" data-acc="R" data-u="°C" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Actual extract temperature [1/100°C]</td><td class="d">ATMP_ExtTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="19" data-acc="R" data-u="°C" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Regulator ExtractTemp-Set [1/100C]</td><td class="d">ATMP_ExtTempRegSet</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="20" data-acc="R" data-u="°C" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Actual outdoor temperature [1/100°C]</td><td class="d">ATMP_Used_OATemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="21" data-acc="R" data-u="°C" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Current RoomTemp (External Sens)  [1/100C]</td><td class="d">ATMP_RoomTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="22" data-acc="R" data-u="°C" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Current ExhaustTemp [1/100C]</td><td class="d">ATMP_ExhaustTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="23" data-acc="R" data-u="°C" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">TempMeas for actual RegMode [1/100C]</td><td class="d">TR_TempRegMeas</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="24" data-acc="R" data-u="°C" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">RegVal for actual RegMode [1/100C]</td><td class="d">TR_TempRegVal</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="25" data-acc="R" data-u="°C" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Fluid EXC Temp after EXC [1/100C]</td><td class="d">BattEXC_Temp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="26" data-acc="R" data-u="°C" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Current HeatWaterBatt 1 Temp [1/100C]</td><td class="d">ATMP_HT1_CoilRT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="27" data-acc="R" data-u="Pa" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Outdoor Filter Pressure (Avr-Meas) [Pa]</td><td class="d">FM_SF_OA_ActFiltPress</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="28" data-acc="R" data-u="Pa" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Extract Filter Pressure (Avr-Meas)  [Pa]</td><td class="d">FM_SF_EA_ActFiltPress</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="29" data-acc="R" data-u="%" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Supply Motor signal percent</td><td class="d">AR_SA_MotorSet</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="30" data-acc="R" data-u="%" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Extract/Exhaust Motor signal percent</td><td class="d">AR_EA_MotorSet</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="31" data-acc="R" data-u="Pa" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">OA Filter pressure for alarm-limit at actual flow [Pa]</td><td class="d">Filt_AlrPa_OA</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="32" data-acc="R" data-u="Pa" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">EA Filter pressure for alarm-limit at actual flow [Pa]</td><td class="d">Filt_AlrPa_EA</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="33" data-acc="R" data-u="%" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">FlowOutTempComp PercentOut [1/100%]</td><td class="d">AR_FlwTmpCmpOut</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="34" data-acc="R" data-u="" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Sum/Wint-TempComp actual Setpoint offset [1/100C ]</td><td class="d">SWTC_ActSetOfs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="35" data-acc="R" data-u="%" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">EXC-Regulator HeatPower [1/100 %]</td><td class="d">HeatEXCPower</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="36" data-acc="R" data-u="%" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">AfterHeat1-Regulator Power [1/100 %]</td><td class="d">Heat1Power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="37" data-acc="R" data-u="%" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Cool Regulator Power [1/100 %], Output</td><td class="d">CL_Cool_Power_AO</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="38" data-acc="R" data-u="%" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Actual Cool-Power [1/100%]</td><td class="d">CL_Cool_ActPower</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="39" data-acc="R" data-u="%" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Cool Force Flow Power [1/100 %]</td><td class="d">CL_Cool_FlwForcePw</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="40" data-acc="R" data-u="%" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Cool Alarm-1 VDC-Signal [1/100 %]</td><td class="d">CL_Cool_Vin1Alarm</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="41" data-acc="R" data-u="%" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Cool Alarm-2 VDC-Signal [1/100 %]</td><td class="d">CL_Cool_Vin2Alarm</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="42" data-acc="R" data-u="%" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Cool Alarm-3 VDC-Signal [1/100 %]</td><td class="d">CL_Cool_Vin3Alarm</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="43" data-acc="R" data-u="%" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Cool Alarm-4 VDC-Signal [1/100 %]</td><td class="d">CL_Cool_Vin4Alarm</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="44" data-acc="R" data-u="" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Actual low pressure sensor 1 [1/100 bar]</td><td class="d">CL_LoPress1Bar</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Actual high pressure sensor 1 [1/100 bar]</td><td class="d">CL_HiPress1Bar</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="46" data-acc="R" data-u="" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Actual low pressure sensor 2 [1/100 bar]</td><td class="d">CL_LoPress2Bar</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="47" data-acc="R" data-u="" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Actual high pressure sensor 2 [1/100 bar]</td><td class="d">CL_HiPress2Bar</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="55" data-acc="R" data-u="" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Extract SFP [Ws/m3 same as J/m3]</td><td class="d">AR_ExtSFP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="56" data-acc="R" data-u="" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Supply SFP  [Ws/m3 same as J/m3]</td><td class="d">AR_SupSFP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">RotaryEXC – motor type</td><td class="d">DRHX_Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">RotaryEXC – software version [1/100]</td><td class="d">DRHX_MOC_SW_Ver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="68" data-acc="R" data-u="%" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">RotaryEXC – percentage [1/100%]</td><td class="d">DRHX_PercentOut</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">RotaryEXC – speed output [1/10 rpm]</td><td class="d">DRHX_RpmOut</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="70" data-acc="R" data-u="" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">RotaryEXC - actual output [mA]</td><td class="d">DRHX_I_Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="71" data-acc="R" data-u="W" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">RotaryEXC – output power [W]</td><td class="d">DRHX_Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="72" data-acc="R" data-u="" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">RotaryEXC – days of operation</td><td class="d">DRHX_DriftDays</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="73" data-acc="R" data-u="%" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">RotaryEXC – percentage setpoint [1/100%]</td><td class="d">DRHX_PercentSet</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Extension module 1 software version [1/100]</td><td class="d">IO2_ID1_SW_Ver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Extension module 2 software version [1/100]</td><td class="d">IO2_ID2_SW_Ver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Act weekday Monday..Sunday (1 = Monday)</td><td class="d">RTC_WeekDay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="79" data-acc="R" data-u="" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Stack for active alarm&#x27;s 0 (0 end of stack)</td><td class="d">Alr_ReleasedId</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="80" data-acc="R" data-u="" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Stack for active alarm&#x27;s 1 (0 end of stack)</td><td class="d">Alr_ReleasedId01</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="81" data-acc="R" data-u="" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Stack for active alarm&#x27;s 2 (0 end of stack)</td><td class="d">Alr_ReleasedId02</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Stack for active alarm&#x27;s 3 (0 end of stack)</td><td class="d">Alr_ReleasedId03</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="83" data-acc="R" data-u="" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Stack for active alarm&#x27;s 4 (0 end of stack)</td><td class="d">Alr_ReleasedId04</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="84" data-acc="R" data-u="" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Stack for active alarm&#x27;s 5 (0 end of stack)</td><td class="d">Alr_ReleasedId05</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="85" data-acc="R" data-u="" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Stack for active alarm&#x27;s 6 (0 end of stack)</td><td class="d">Alr_ReleasedId06</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="86" data-acc="R" data-u="" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Stack for active alarm&#x27;s 7 (0 end of stack)</td><td class="d">Alr_ReleasedId07</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Stack for active alarm&#x27;s 8 (0 end of stack)</td><td class="d">Alr_ReleasedId08</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="88" data-acc="R" data-u="" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Stack for active alarm&#x27;s 9 (0 end of stack)</td><td class="d">Alr_ReleasedId09</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="89" data-acc="R" data-u="" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Stack for active alarm&#x27;s 10 (0 end of stack)</td><td class="d">Alr_ReleasedId10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="90" data-acc="R" data-u="" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Stack for active alarm&#x27;s 11 (0 end of stack)</td><td class="d">Alr_ReleasedId11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="91" data-acc="R" data-u="" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Stack for active alarm&#x27;s 12 (0 end of stack)</td><td class="d">Alr_ReleasedId12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="92" data-acc="R" data-u="" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Stack for active alarm&#x27;s 13 (0 end of stack)</td><td class="d">Alr_ReleasedId13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="93" data-acc="R" data-u="" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Stack for active alarm&#x27;s 14 (0 end of stack)</td><td class="d">Alr_ReleasedId14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="94" data-acc="R" data-u="" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Stack for active alarm&#x27;s 15 (0 end of stack)</td><td class="d">Alr_ReleasedId15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="95" data-acc="R" data-u="" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Master Software Ver [1/100]</td><td class="d">MasterSW_Ver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="96" data-acc="R" data-u="" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Display Software Ver [1/100]</td><td class="d">DisplaySW_Ver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="97" data-acc="R" data-u="°C" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Additional TempSensor1  [1/100C]</td><td class="d">ATMP_AddOnTSensor1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="98" data-acc="R" data-u="°C" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Additional TempSensor2  [1/100C}</td><td class="d">ATMP_AddOnTSensor2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="99" data-acc="R" data-u="°C" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Additional TempSensor3  [1/100C]</td><td class="d">ATMP_AddOnTSensor3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="100" data-acc="R" data-u="°C" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Additional TempSensor4  [1/100C]</td><td class="d">ATMP_AddOnTSensor4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="103" data-acc="R" data-u="%" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">AfterHeat2-Regulator Power [1/100 %]</td><td class="d">HW_EL_HT2_Power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="104" data-acc="R" data-u="%" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Heatpower Preheater  [1/100%]</td><td class="d">PH_HeatPower</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="105" data-acc="R" data-u="°C" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">Current Pre-HeatWaterBattTemp [1/100C] Coil/Return</td><td class="d">ATMP_PH_CoilRT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="108" data-acc="R" data-u="%" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">Heat exchanger efficiency [1/100%]</td><td class="d">EXCActualEff</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="109" data-acc="R" data-u="V" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Voltage level, HWB1 Out2</td><td class="d">HW12_VDCOut</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="110" data-acc="R" data-u="Pa" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Measured pressure loss over heat pump outdoor coil.</td><td class="d">HP_CoilPaMeas</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="111" data-acc="R" data-u="" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">ModCO2, State 1-L/H, 2-H/L,0-nothing</td><td class="d">MODREC_AltFlowAct</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="112" data-acc="R" data-u="s" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Recirce closedown timer</td><td class="d">UPS_RecClosTimer</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="113" data-acc="R" data-u="V" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">CombiBattery VDC-Signal out for AfterHeat/Cool [1/1000 V]</td><td class="d">CombiVDC_Out</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="114" data-acc="R" data-u="%" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">CombiBattery Power for Heat [1/100%]</td><td class="d">CombiHeatPow</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="115" data-acc="R" data-u="%" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">CombiBattery Power for Cool [1/100%]</td><td class="d">CombiCoolPow</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="118" data-acc="R" data-u="°C" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">Current external OutDoorTemp [1/100C]</td><td class="d">ATMP_ExtOA_SensTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="119" data-acc="R" data-u="°C" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Temperature after pre-heating coil [1/100 °C]</td><td class="d">ATMP_PHeatTempAir</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="120" data-acc="R" data-u="°C" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">Cold water supply temperature for cooling coil [1/100 °C]</td><td class="d">ATMP_CW1_Inlet</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="121" data-acc="R" data-u="%" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">Damper position outdoor damper [1/100 %]</td><td class="d">AR_REC_FreshAirDis</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="122" data-acc="R" data-u="%" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Damper position recirculation [1/100 %]</td><td class="d">AR_REC_DampPrcDis</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="123" data-acc="R" data-u="V" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">Output voltage cooling valve2 (only combi coil)</td><td class="d">CL_CoolVDC_Out2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="124" data-acc="R" data-u="" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">OA filter  restime before filtershift alarm activated</td><td class="d">FM_SF_OA_Timer_Rest_d</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="125" data-acc="R" data-u="" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">EA filter  restime before filtershift alarm activated</td><td class="d">FM_SF_EA_Timer_Rest_d</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="126" data-acc="R" data-u="°C" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">Combi HT-WaterBattTemp [1/100C] Coil/Return</td><td class="d">ATMP_CMB_CoilRT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="127" data-acc="R" data-u="%RH" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">Rel. Humidity Extract air</td><td class="d">AR_RelHumExtract</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="128" data-acc="R" data-u="%RH" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">Rel. Humidity Supply air</td><td class="d">AR_RelHumSupply</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="129" data-acc="R" data-u="%RH" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">Rel. Humidity Mixed air</td><td class="d">AR_RelHumMixed</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="130" data-acc="R" data-u="Pa" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">Extract Filter2 Pressure (Avr-Meas)  [Pa]</td><td class="d">FM_SF_EA2_ActFiltPress</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="131" data-acc="R" data-u="Pa" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">Supply Filter Pressure (Avr-Meas)  [Pa]</td><td class="d">FM_SF_SA_ActFiltPress</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="132" data-acc="R" data-u="" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">Number of Detected ZoneModules</td><td class="d">ZM_Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="133" data-acc="R" data-u="" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">ZoneControl Operation Mode</td><td class="d">ZM_OpMode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="134" data-acc="R" data-u="" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">ZoneModule 1 - Status</td><td class="d">ZM1_Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="135" data-acc="R" data-u="" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">ZoneModule 1 - VAV Supply 1 Actuator Setpoint</td><td class="d">ZM1_Sup1Set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="136" data-acc="R" data-u="" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">ZoneModule 1 - VAV Supply 1 Actuator Flow</td><td class="d">ZM1_Sup1Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="137" data-acc="R" data-u="" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">ZoneModule 1 - VAV Supply 2 Actuator Setpoint</td><td class="d">ZM1_Sup2Set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="138" data-acc="R" data-u="" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">ZoneModule 1 - VAV Supply 2 Actuator Flow</td><td class="d">ZM1_Sup2Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="139" data-acc="R" data-u="" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">ZoneModule 1 - VAV Extract 1 Actuator Setpoint</td><td class="d">ZM1_Ext1Set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="140" data-acc="R" data-u="" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">ZoneModule 1 - VAV Extract 1 Actuator Flow</td><td class="d">ZM1_Ext1Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="141" data-acc="R" data-u="" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">ZoneModule 1 - VAV Heating Actuator Setpoint</td><td class="d">ZM1_HeatSet</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="142" data-acc="R" data-u="" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">ZoneModule 1 - VAV Heating Actuator Flow</td><td class="d">ZM1_HeatFlow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="143" data-acc="R" data-u="" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">ZoneModule 1 - VAV Cooling Actuator Setpoint</td><td class="d">ZM1_CoolSet</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="144" data-acc="R" data-u="" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">ZoneModule 1 - VAV Cooling Actuator Flow</td><td class="d">ZM1_CoolFlow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="145" data-acc="R" data-u="°C" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">ZoneModule 1 - Room Temperature Value</td><td class="d">ZM1_RoomTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="146" data-acc="R" data-u="°C" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">ZoneModule 1 - Supply Temperature Value</td><td class="d">ZM1_SupTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="147" data-acc="R" data-u="°C" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">ZoneModule 1 - Remote Setpoint Offset</td><td class="d">ZM1_SetOffset</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="148" data-acc="R" data-u="" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">ZoneModule 1 - CO2/VOC Value</td><td class="d">ZM1_CO2VOC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="149" data-acc="R" data-u="%RH" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">ZoneModule 1 - RH Value</td><td class="d">ZM1_RH</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="150" data-acc="R" data-u="" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">ZoneModule 2 - Status</td><td class="d">ZM2_Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="151" data-acc="R" data-u="" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">ZoneModule 2 - VAV Supply 1 Actuator Setpoint</td><td class="d">ZM2_Sup1Set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="152" data-acc="R" data-u="" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">ZoneModule 2 - VAV Supply 1 Actuator Flow</td><td class="d">ZM2_Sup1Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="153" data-acc="R" data-u="" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">ZoneModule 2 - VAV Supply 2 Actuator Setpoint</td><td class="d">ZM2_Sup2Set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="154" data-acc="R" data-u="" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">ZoneModule 2 - VAV Supply 2 Actuator Flow</td><td class="d">ZM2_Sup2Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="155" data-acc="R" data-u="" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">ZoneModule 2 - VAV Extract 1 Actuator Setpoint</td><td class="d">ZM2_Ext1Set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="156" data-acc="R" data-u="" id="obj-ai-156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">156</td><td class="n">ZoneModule 2 - VAV Extract 1 Actuator Flow</td><td class="d">ZM2_Ext1Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="157" data-acc="R" data-u="" id="obj-ai-157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">157</td><td class="n">ZoneModule 2 - VAV Heating Actuator Setpoint</td><td class="d">ZM2_HeatSet</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="158" data-acc="R" data-u="" id="obj-ai-158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">158</td><td class="n">ZoneModule 2 - VAV Heating Actuator Flow</td><td class="d">ZM2_HeatFlow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="159" data-acc="R" data-u="" id="obj-ai-159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">159</td><td class="n">ZoneModule 2 - VAV Cooling Actuator Setpoint</td><td class="d">ZM2_CoolSet</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="160" data-acc="R" data-u="" id="obj-ai-160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">160</td><td class="n">ZoneModule 2 - VAV Cooling Actuator Flow</td><td class="d">ZM2_CoolFlow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="161" data-acc="R" data-u="°C" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">ZoneModule 2 - Room Temperature Value</td><td class="d">ZM2_RoomTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="162" data-acc="R" data-u="°C" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">ZoneModule 2 - Supply Temperature Value</td><td class="d">ZM2_SupTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="163" data-acc="R" data-u="°C" id="obj-ai-163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">163</td><td class="n">ZoneModule 2 - Remote Setpoint Offset</td><td class="d">ZM2_SetOffset</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="164" data-acc="R" data-u="" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">ZoneModule 2 - CO2/VOC Value</td><td class="d">ZM2_CO2VOC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="165" data-acc="R" data-u="%RH" id="obj-ai-165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">165</td><td class="n">ZoneModule 2 - RH Value</td><td class="d">ZM2_RH</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="166" data-acc="R" data-u="" id="obj-ai-166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">166</td><td class="n">ZoneModule 3 - Status</td><td class="d">ZM3_Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="167" data-acc="R" data-u="" id="obj-ai-167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">167</td><td class="n">ZoneModule 3 - VAV Supply 1 Actuator Setpoint</td><td class="d">ZM3_Sup1Set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="168" data-acc="R" data-u="" id="obj-ai-168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">168</td><td class="n">ZoneModule 3 - VAV Supply 1 Actuator Flow</td><td class="d">ZM3_Sup1Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="169" data-acc="R" data-u="" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">ZoneModule 3 - VAV Supply 2 Actuator Setpoint</td><td class="d">ZM3_Sup2Set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="170" data-acc="R" data-u="" id="obj-ai-170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">170</td><td class="n">ZoneModule 3 - VAV Supply 2 Actuator Flow</td><td class="d">ZM3_Sup2Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="171" data-acc="R" data-u="" id="obj-ai-171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">171</td><td class="n">ZoneModule 3 - VAV Extract 1 Actuator Setpoint</td><td class="d">ZM3_Ext1Set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="172" data-acc="R" data-u="" id="obj-ai-172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">172</td><td class="n">ZoneModule 3 - VAV Extract 1 Actuator Flow</td><td class="d">ZM3_Ext1Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="173" data-acc="R" data-u="" id="obj-ai-173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">173</td><td class="n">ZoneModule 3 - VAV Heating Actuator Setpoint</td><td class="d">ZM3_HeatSet</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="174" data-acc="R" data-u="" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">ZoneModule 3 - VAV Heating Actuator Flow</td><td class="d">ZM3_HeatFlow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="175" data-acc="R" data-u="" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">ZoneModule 3 - VAV Cooling Actuator Setpoint</td><td class="d">ZM3_CoolSet</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="176" data-acc="R" data-u="" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">ZoneModule 3 - VAV Cooling Actuator Flow</td><td class="d">ZM3_CoolFlow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="177" data-acc="R" data-u="°C" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">ZoneModule 3 - Room Temperature Value</td><td class="d">ZM3_RoomTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="178" data-acc="R" data-u="°C" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">ZoneModule 3 - Supply Temperature Value</td><td class="d">ZM3_SupTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="179" data-acc="R" data-u="°C" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">ZoneModule 3 - Remote Setpoint Offset</td><td class="d">ZM3_SetOffset</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="180" data-acc="R" data-u="" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">ZoneModule 3 - CO2/VOC Value</td><td class="d">ZM3_CO2VOC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="181" data-acc="R" data-u="%RH" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">ZoneModule 3 - RH Value</td><td class="d">ZM3_RH</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="182" data-acc="R" data-u="" id="obj-ai-182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">182</td><td class="n">ZoneModule 4 - Status</td><td class="d">ZM4_Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="183" data-acc="R" data-u="" id="obj-ai-183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">183</td><td class="n">ZoneModule 4 - VAV Supply 1 Actuator Setpoint</td><td class="d">ZM4_Sup1Set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="184" data-acc="R" data-u="" id="obj-ai-184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">184</td><td class="n">ZoneModule 4 - VAV Supply 1 Actuator Flow</td><td class="d">ZM4_Sup1Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="185" data-acc="R" data-u="" id="obj-ai-185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">185</td><td class="n">ZoneModule 4 - VAV Supply 2 Actuator Setpoint</td><td class="d">ZM4_Sup2Set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="186" data-acc="R" data-u="" id="obj-ai-186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">186</td><td class="n">ZoneModule 4 - VAV Supply 2 Actuator Flow</td><td class="d">ZM4_Sup2Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="187" data-acc="R" data-u="" id="obj-ai-187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">187</td><td class="n">ZoneModule 4 - VAV Extract 1 Actuator Setpoint</td><td class="d">ZM4_Ext1Set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="188" data-acc="R" data-u="" id="obj-ai-188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">188</td><td class="n">ZoneModule 4 - VAV Extract 1 Actuator Flow</td><td class="d">ZM4_Ext1Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="189" data-acc="R" data-u="" id="obj-ai-189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">189</td><td class="n">ZoneModule 4 - VAV Heating Actuator Setpoint</td><td class="d">ZM4_HeatSet</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="190" data-acc="R" data-u="" id="obj-ai-190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">190</td><td class="n">ZoneModule 4 - VAV Heating Actuator Flow</td><td class="d">ZM4_HeatFlow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="191" data-acc="R" data-u="" id="obj-ai-191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">191</td><td class="n">ZoneModule 4 - VAV Cooling Actuator Setpoint</td><td class="d">ZM4_CoolSet</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="192" data-acc="R" data-u="" id="obj-ai-192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">192</td><td class="n">ZoneModule 4 - VAV Cooling Actuator Flow</td><td class="d">ZM4_CoolFlow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="193" data-acc="R" data-u="°C" id="obj-ai-193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">193</td><td class="n">ZoneModule 4 - Room Temperature Value</td><td class="d">ZM4_RoomTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="194" data-acc="R" data-u="°C" id="obj-ai-194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">194</td><td class="n">ZoneModule 4 - Supply Temperature Value</td><td class="d">ZM4_SupTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="195" data-acc="R" data-u="°C" id="obj-ai-195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">195</td><td class="n">ZoneModule 4 - Remote Setpoint Offset</td><td class="d">ZM4_SetOffset</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="196" data-acc="R" data-u="" id="obj-ai-196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">196</td><td class="n">ZoneModule 4 - CO2/VOC Value</td><td class="d">ZM4_CO2VOC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="197" data-acc="R" data-u="%RH" id="obj-ai-197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">197</td><td class="n">ZoneModule 4 - RH Value</td><td class="d">ZM4_RH</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="198" data-acc="R" data-u="V" id="obj-ai-198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">198</td><td class="n">CVM Phase L1 to neutral (N) voltage [V]</td><td class="d">CVMVoltageL1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="199" data-acc="R" data-u="" id="obj-ai-199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">199</td><td class="n">CVM Current L1 value [mA]</td><td class="d">CVMCurrentL1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="200" data-acc="R" data-u="W" id="obj-ai-200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">200</td><td class="n">CVM Active power L1 [W]</td><td class="d">CVMActPowerL1</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="201" data-acc="R" data-u="V" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">CVM Phase L2 to neutral (N) voltage [V]</td><td class="d">CVMVoltageL2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="202" data-acc="R" data-u="" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">CVM Current value [mA] L2</td><td class="d">CVMCurrentL2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="203" data-acc="R" data-u="W" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">CVM Active power [W] L2</td><td class="d">CVMActPowerL2</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="204" data-acc="R" data-u="V" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">CVM Phase L3 to neutral (N) voltage [V]</td><td class="d">CVMVoltageL3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="205" data-acc="R" data-u="" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">CVM Current value L3 [mA]</td><td class="d">CVMCurrentL3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="206" data-acc="R" data-u="W" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">CVM Active power L3 [W]</td><td class="d">CVMActPowerL3</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="207" data-acc="R" data-u="W" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">CVM Active power three phases [W]</td><td class="d">CVMActPowerIII</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="208" data-acc="R" data-u="Hz" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">CVM Frequency value [Hz]</td><td class="d">CVMFrequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="209" data-acc="R" data-u="V" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">CVM Phase-phase Voltage L1 to L2 [V]</td><td class="d">CVMVoltageL1L2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="210" data-acc="R" data-u="V" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">CVM Phase-phase Voltage L2 to L3 [V]</td><td class="d">CVMVoltageL2L3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="211" data-acc="R" data-u="V" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">CVM Phase-phase Voltage L3 to L1 [V]</td><td class="d">CVMVoltageL3L1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="212" data-acc="R" data-u="V" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">CCVM Cool Phase L1 to neutral (N) voltage [V]</td><td class="d">CCVMVoltageL1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="213" data-acc="R" data-u="" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">CCVM Cool Current L1 value [mA]</td><td class="d">CCVMCurrentL1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="214" data-acc="R" data-u="W" id="obj-ai-214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">214</td><td class="n">CCVM Cool Active power L1 [kW]</td><td class="d">CCVMActPowerL1</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="215" data-acc="R" data-u="V" id="obj-ai-215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">215</td><td class="n">CCVM Cool Phase L2 to neutral (N) voltage [V]</td><td class="d">CCVMVoltageL2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="216" data-acc="R" data-u="" id="obj-ai-216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">216</td><td class="n">CCVM Cool Current L2 value [mA]</td><td class="d">CCVMCurrentL2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="217" data-acc="R" data-u="W" id="obj-ai-217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">217</td><td class="n">CCVM Cool Active power L2 [kW]</td><td class="d">CCVMActPowerL2</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="218" data-acc="R" data-u="V" id="obj-ai-218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">218</td><td class="n">CCVM Cool Phase L3 to neutral (N) voltage [V]</td><td class="d">CCVMVoltageL3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="219" data-acc="R" data-u="" id="obj-ai-219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">219</td><td class="n">CCVM Cool Current L3 value [mA]</td><td class="d">CCVMCurrentL3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="220" data-acc="R" data-u="W" id="obj-ai-220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">220</td><td class="n">CCVM Cool Active power L3 [kW]</td><td class="d">CCVMActPowerL3</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="221" data-acc="R" data-u="W" id="obj-ai-221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">221</td><td class="n">CCVM Cool Active power three phases [W] (Low Byte)</td><td class="d">CCVMActPowrIII</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="222" data-acc="R" data-u="Hz" id="obj-ai-222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">222</td><td class="n">CCVM Cool Frequency value [Hz]</td><td class="d">CCVMFrequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="223" data-acc="R" data-u="V" id="obj-ai-223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">223</td><td class="n">CCVM Cool Phase-phase Voltage L1 to L2 [V]</td><td class="d">CCVMVoltagL1L2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="224" data-acc="R" data-u="V" id="obj-ai-224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">224</td><td class="n">CCVM Cool Phase-phase Voltage L2 to L3 [V]</td><td class="d">CCVMVoltagL2L3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="225" data-acc="R" data-u="V" id="obj-ai-225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">225</td><td class="n">CCVM Cool Phase-phase Voltage L3 to L1 [V]</td><td class="d">CCVMVoltagL3L1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="226" data-acc="R" data-u="W" id="obj-ai-226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">226</td><td class="n">Actual used Power (kW) Elektrik Heat Battery 1</td><td class="d">El_HT1_ActPower</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="227" data-acc="R" data-u="W" id="obj-ai-227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">227</td><td class="n">Actual used Power (kW) Elektrik Heat Battery 2</td><td class="d">El_HT2_ActPower</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="230" data-acc="R" data-u="" id="obj-ai-230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">230</td><td class="n">CVM Active energy three phases [kWh]</td><td class="d">CVMActEnergIII</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="231" data-acc="R" data-u="" id="obj-ai-231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">231</td><td class="n">CCVM Cool Active energy three phases [kWh]</td><td class="d">CCVMActEnerIII</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="232" data-acc="R" data-u="°C" id="obj-ai-232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">232</td><td class="n">Current EfficiencyTemp [1/100C]</td><td class="d">ATMP_EfficiencyTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="233" data-acc="R" data-u="°C" id="obj-ai-233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233</td><td class="n">Internal OutDoorTemp [1/100C]</td><td class="d">ATMP_OA_SensTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="234" data-acc="R" data-u="°C" id="obj-ai-234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">234</td><td class="n">Current SupplyTemp2 [1/100C]</td><td class="d">ATMP_SupplyTemp2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="235" data-acc="R" data-u="" id="obj-ai-235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">235</td><td class="n">CVM Current value L1 high byte [mA]</td><td class="d">CVMCurrentL1H</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="236" data-acc="R" data-u="W" id="obj-ai-236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">236</td><td class="n">CVM Active power L1 high byte [W]</td><td class="d">CVMActPowerL1H</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="237" data-acc="R" data-u="" id="obj-ai-237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">237</td><td class="n">CVM Current value L2 high byte [mA]</td><td class="d">CVMCurrentL2H</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="238" data-acc="R" data-u="W" id="obj-ai-238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">238</td><td class="n">CVM  Active power L2 high byte [W]</td><td class="d">CVMActPowerL2H</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="239" data-acc="R" data-u="" id="obj-ai-239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">239</td><td class="n">CVM  Current value L3 high byte [mA]</td><td class="d">CVMCurrentL3H</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="240" data-acc="R" data-u="W" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">240</td><td class="n">CVM  Active power L3 high byte [W]</td><td class="d">CVMActPowerL3H</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="241" data-acc="R" data-u="W" id="obj-ai-241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">241</td><td class="n">CVM  Active power three phases high byte [W]</td><td class="d">CVMActPoweIIIH</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="242" data-acc="R" data-u="" id="obj-ai-242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">242</td><td class="n">CVM  Active energy three phases high byte [Wh]</td><td class="d">CVMActEnerIIIH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="243" data-acc="R" data-u="" id="obj-ai-243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">243</td><td class="n">CCVM Current 1 value high byte [mA]</td><td class="d">CCVMCurrentL1H</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="244" data-acc="R" data-u="W" id="obj-ai-244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">244</td><td class="n">CCVM Active power  1 high byte [W]</td><td class="d">CCVMActPoweL1H</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="245" data-acc="R" data-u="" id="obj-ai-245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">245</td><td class="n">CCVM Current 2 value high byte [mA]</td><td class="d">CCVMCurrentL2H</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="246" data-acc="R" data-u="W" id="obj-ai-246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">246</td><td class="n">CCVM Active power 2 high byte [W]</td><td class="d">CCVMActPoweL2H</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="247" data-acc="R" data-u="" id="obj-ai-247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">247</td><td class="n">CCVM Current 3 value high byte [mA]</td><td class="d">CCVMCurrentL3H</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="248" data-acc="R" data-u="W" id="obj-ai-248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">248</td><td class="n">CCVM Active 3 power high byte [W]</td><td class="d">CCVMActPoweL3H</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="249" data-acc="R" data-u="W" id="obj-ai-249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">249</td><td class="n">CCVM Active power three phases high byte [W]</td><td class="d">CCVMActPowIIIH</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="250" data-acc="R" data-u="" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">CCVM Active energy three phases high byte  [Wh]</td><td class="d">CCVMActEnrIIIH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="251" data-acc="R" data-u="" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">Supply SFPII  [Ws/m3 same as J/m3]</td><td class="d">AR_SupSFPII</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="252" data-acc="R" data-u="" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">Extract SFPII -2 [Ws/m3 same as J/m3]</td><td class="d">AR_ExtSFPII</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="253" data-acc="R" data-u="" id="obj-ai-253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">253</td><td class="n">Combined SFP [Ws/m3 same as J/m3] High</td><td class="d">AHU_FullSFPHigh</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="254" data-acc="R" data-u="" id="obj-ai-254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">254</td><td class="n">Combined SFP [Ws/m3 same as J/m3] Low</td><td class="d">AHU_FullSFPLow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="256" data-acc="R" data-u="%RH" id="obj-ai-256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">256</td><td class="n">Actual % rel. Huminity Mixed air</td><td class="d">Humid_ActRHMix</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="263" data-acc="R" data-u="%RH" id="obj-ai-263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">263</td><td class="n">Rel. Humidity Outdoor air</td><td class="d">AR_RelHumOutdoor</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="264" data-acc="R" data-u="%RH" id="obj-ai-264"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">264</td><td class="n">Rel. Humidity Exhaust air</td><td class="d">AR_RelHumExhaust</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="265" data-acc="R" data-u="°C" id="obj-ai-265"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">265</td><td class="n">Current Temperature OutdoorTempSensor 6040 (External Sens) [1/1</td><td class="d">TTH_ID5_Temp_Average</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="266" data-acc="R" data-u="Pa" id="obj-ai-266"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">266</td><td class="n">Average Outdoorflow-pressure [Pa]</td><td class="d">Filt_DynFlowAvr_SA</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="267" data-acc="R" data-u="Pa" id="obj-ai-267"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">267</td><td class="n">Average Extract/Exhaustflow-pressure [Pa]</td><td class="d">Filt_DynFlowAvr_EA</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="268" data-acc="R" data-u="Pa" id="obj-ai-268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">268</td><td class="n">Average OA-Filter-pressure [Pa] DYNAMICMODE</td><td class="d">Filt_AlrLimDynPa_OA</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="269" data-acc="R" data-u="Pa" id="obj-ai-269"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">269</td><td class="n">Average EA-Filter-pressure [Pa] DYNAMICMODE</td><td class="d">Filt_AlrLimDynPa_EA</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="270" data-acc="R" data-u="°C" id="obj-ai-270"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">270</td><td class="n">Current air temperature just before the outdoor coil of the hea</td><td class="d">ATMP_HP_OutdCoilTmp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="271" data-acc="R" data-u="Pa" id="obj-ai-271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">271</td><td class="n">Average SA-Filter-pressure [Pa] DYNAMICMODE</td><td class="d">Filt_AlrLimDynPa_SA</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="272" data-acc="R" data-u="Pa" id="obj-ai-272"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">272</td><td class="n">Average EA2-Filter-pressure [Pa] DYNAMICMODE</td><td class="d">Filt_AlrLimDynPa_EA2</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="273" data-acc="R" data-u="s" id="obj-ai-273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">273</td><td class="n">SummerNight Time with Heat Demand [sec]</td><td class="d">SNC_Heat_On_Time</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="274" data-acc="R" data-u="s" id="obj-ai-274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">274</td><td class="n">Timer for DX-Cool RE-1 ON-Periode [sec]</td><td class="d">DX_OnTimerRE1</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="275" data-acc="R" data-u="s" id="obj-ai-275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">275</td><td class="n">Timer for DX-Cool RE-2 ON-Periode [sec]</td><td class="d">DX_OnTimerRE2</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="276" data-acc="R" data-u="s" id="obj-ai-276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">276</td><td class="n">Timer for DX-Cool RE-3 ON-Periode [sec]</td><td class="d">DX_OnTimerRE3</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="277" data-acc="R" data-u="s" id="obj-ai-277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277</td><td class="n">Timer for DX-Cool RE-4 ON-Periode [sec]</td><td class="d">DX_OnTimerRE4</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="278" data-acc="R" data-u="" id="obj-ai-278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">278</td><td class="n">Counter for DX-Cool RE-1 starts per hour</td><td class="d">DX_RestartCnt1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="279" data-acc="R" data-u="°C" id="obj-ai-279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">279</td><td class="n">Current Heat2 WaterBatt Temp [1/100C] Coil/Return</td><td class="d">ATMP_HT2_CoilRT</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="280" data-acc="R" data-u="" id="obj-ai-280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">280</td><td class="n">Counter for DX-Cool RE-3 starts per hour</td><td class="d">DX_RestartCnt3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="281" data-acc="R" data-u="" id="obj-ai-281"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">281</td><td class="n">Counter for DX-Cool RE-4 starts per hour</td><td class="d">DX_RestartCnt4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="282" data-acc="R" data-u="s" id="obj-ai-282"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">282</td><td class="n">Timer for DX-Cool K1 Restart-Periode</td><td class="d">DX_RestartTim1</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="283" data-acc="R" data-u="s" id="obj-ai-283"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">283</td><td class="n">Timer for DX-Cool K2 Restart-Periode</td><td class="d">DX_RestartTim2</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="284" data-acc="R" data-u="s" id="obj-ai-284"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">284</td><td class="n">Timer for DX-Cool K3 Restart-Periode</td><td class="d">DX_RestartTim3</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="285" data-acc="R" data-u="s" id="obj-ai-285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">285</td><td class="n">Timer for DX-Cool K14Restart-Periode</td><td class="d">DX_RestartTim4</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="286" data-acc="R" data-u="%" id="obj-ai-286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">286</td><td class="n">Filter actual alarmstatus for OA-filter [1/100%]</td><td class="d">Filt_PrcStat_OA</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="287" data-acc="R" data-u="%" id="obj-ai-287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">287</td><td class="n">Filter actual alarmstatus for EA-filter [1/100%]</td><td class="d">Filt_PrcStat_EA</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="288" data-acc="R" data-u="Pa" id="obj-ai-288"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">288</td><td class="n">OA Filter pressure for new-filter at actual flow [Pa]</td><td class="d">Filt_TabValPa_OA</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="289" data-acc="R" data-u="Pa" id="obj-ai-289"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">289</td><td class="n">EA Filter pressure for new-filter at actual flow [Pa]</td><td class="d">Filt_TabValPa_EA</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="290" data-acc="R" data-u="%" id="obj-ai-290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">290</td><td class="n">Condenser Valve Power</td><td class="d">ROHCondPower</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="291" data-acc="R" data-u="V" id="obj-ai-291"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">291</td><td class="n">Voltage level, to condenser valve</td><td class="d">ROHCondOutVDC</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="292" data-acc="R" data-u="%" id="obj-ai-292"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">292</td><td class="n">Shunt Valve Power</td><td class="d">ROHShuntPower</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="293" data-acc="R" data-u="V" id="obj-ai-293"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">293</td><td class="n">Voltage level, to shunt valve</td><td class="d">ROHShuntOutVDC</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="294" data-acc="R" data-u="V" id="obj-ai-294"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">294</td><td class="n">Output to SteamHuminifier [1/1000 V]</td><td class="d">Humid_OutVDC</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="295" data-acc="R" data-u="s" id="obj-ai-295"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">295</td><td class="n">Timer delayed heat 2</td><td class="d">Ht2DelayTimer</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="296" data-acc="R" data-u="Pa" id="obj-ai-296"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">296</td><td class="n">Average press  Rotary EXC Flow Measure, Extract channel</td><td class="d">REXCPressAvg</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="297" data-acc="R" data-u="%" id="obj-ai-297"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">297</td><td class="n">HeatPump power used when heating is demanded. Otherwise CoolPow</td><td class="d">HP_HeatPower</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="298" data-acc="R" data-u="" id="obj-ai-298"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">298</td><td class="n">Supply air fan 2 Type</td><td class="d">SA2_Slave_Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="299" data-acc="R" data-u="" id="obj-ai-299"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">299</td><td class="n">Supply air fan 2 Software Ver [1/100]</td><td class="d">SA2_Slave_MOC_SW_Ver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="300" data-acc="R" data-u="" id="obj-ai-300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">300</td><td class="n">Supply air fan 2 Boot Software / HW Ver [1/100]</td><td class="d">SA2_Slave_AOC_SW_Ver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="301" data-acc="R" data-u="%" id="obj-ai-301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">301</td><td class="n">Supply air fan 2 procent output  [1/100%]</td><td class="d">SA2_Slave_PercentOut</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="302" data-acc="R" data-u="" id="obj-ai-302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302</td><td class="n">Supply air fan 2 actual RPM  [RPM]</td><td class="d">SA2_Slave_RPM_Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="303" data-acc="R" data-u="A" id="obj-ai-303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">303</td><td class="n">Supply air fan 2 actual current output [1/100mA]</td><td class="d">SA2_Slave_I_Out</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="304" data-acc="R" data-u="W" id="obj-ai-304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">304</td><td class="n">Supply air fan 2 actual power input  [Watt]</td><td class="d">SA2_Slave_Power_In</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="305" data-acc="R" data-u="min" id="obj-ai-305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">305</td><td class="n">Supply air fan 2 actual running time [minutes]</td><td class="d">SA2_Slave_DriftMinute</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="306" data-acc="R" data-u="" id="obj-ai-306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306</td><td class="n">Supply air fan 2 actual running time [days]</td><td class="d">SA2_Slave_DriftDays</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="307" data-acc="R" data-u="%" id="obj-ai-307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">307</td><td class="n">Supply air fan 2 Percent to Fan</td><td class="d">SA2_Slave_PercentSet</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="308" data-acc="R" data-u="" id="obj-ai-308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">308</td><td class="n">Extract air fan 2 Type</td><td class="d">EA2_Slave_Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="309" data-acc="R" data-u="" id="obj-ai-309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309</td><td class="n">Extract air fan 2 Software Ver [1/100]</td><td class="d">EA2_Slave_MOC_SW_Ver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="310" data-acc="R" data-u="" id="obj-ai-310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">310</td><td class="n">Extract air fan 2 Boot Software / HW Ver [1/100]</td><td class="d">EA2_Slave_AOC_SW_Ver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="311" data-acc="R" data-u="%" id="obj-ai-311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">311</td><td class="n">Extract air fan 2 procent output  [1/100%]</td><td class="d">EA2_Slave_PercentOut</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="312" data-acc="R" data-u="" id="obj-ai-312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">312</td><td class="n">Extract air fan 2 actual RPM  [RPM]</td><td class="d">EA2_Slave_RPM_Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="313" data-acc="R" data-u="A" id="obj-ai-313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">313</td><td class="n">Extract air fan 2 actual current output [1/100mA]</td><td class="d">EA2_Slave_I_Out</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="314" data-acc="R" data-u="W" id="obj-ai-314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">314</td><td class="n">Extract air fan 2 actual power input  [Watt]</td><td class="d">EA2_Slave_Power_In</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="315" data-acc="R" data-u="min" id="obj-ai-315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">315</td><td class="n">Extract air fan 2 actual running time [minutes]</td><td class="d">EA2_Slave_DriftMinute</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="316" data-acc="R" data-u="" id="obj-ai-316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">316</td><td class="n">Extract air fan 2 actual running time [days]</td><td class="d">EA2_Slave_DriftDays</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="317" data-acc="R" data-u="%" id="obj-ai-317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">317</td><td class="n">Extract air fan 2 Percent to Fan</td><td class="d">EA2_Slave_PercentSet</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="318" data-acc="R" data-u="" id="obj-ai-318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">318</td><td class="n">Supply air fan Type</td><td class="d">SA_Master_Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="319" data-acc="R" data-u="" id="obj-ai-319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">319</td><td class="n">Supply air fan Software Ver [1/100]</td><td class="d">SA_Master_MOC_SW_Ver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="320" data-acc="R" data-u="" id="obj-ai-320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">320</td><td class="n">Supply air fan Boot Software Ver [1/100]</td><td class="d">SA_Master_AOC_SW_Ver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="321" data-acc="R" data-u="%" id="obj-ai-321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">321</td><td class="n">Supply air fan procent ouput  [1/100%]</td><td class="d">SA_Master_PercentOut</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="322" data-acc="R" data-u="" id="obj-ai-322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">322</td><td class="n">Supply air fan actual RPM  [RPM]</td><td class="d">SA_Master_RPM_Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="323" data-acc="R" data-u="A" id="obj-ai-323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">323</td><td class="n">Supply air fan actual current output [1/100mA]</td><td class="d">SA_Master_I_Out</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="291" data-i="324" data-acc="R" data-u="min" id="obj-ai-324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">324</td><td class="n">Supply air fan actual running time [minutes]</td><td class="d">SA_Master_DriftMinute</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="292" data-i="325" data-acc="R" data-u="" id="obj-ai-325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">325</td><td class="n">Supply air fan actual running time [days]</td><td class="d">SA_Master_DriftDays</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="293" data-i="326" data-acc="R" data-u="%" id="obj-ai-326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">326</td><td class="n">Supply air fan Percent to Fan</td><td class="d">SA_Master_PercentSet</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="294" data-i="327" data-acc="R" data-u="" id="obj-ai-327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">327</td><td class="n">Extract  air fan Boot Software Ver [1/100]</td><td class="d">EA_Master_AOC_SW_Ver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="295" data-i="328" data-acc="R" data-u="%" id="obj-ai-328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">328</td><td class="n">Extract  air fan procent ouput  [1/100%]</td><td class="d">EA_Master_PercentOut</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="296" data-i="329" data-acc="R" data-u="" id="obj-ai-329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">329</td><td class="n">Extract  air fan actual RPM  [RPM]</td><td class="d">EA_Master_RPM_Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="297" data-i="330" data-acc="R" data-u="A" id="obj-ai-330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">330</td><td class="n">Extract  air fan actual current output [1/100mA]</td><td class="d">EA_Master_I_Out</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="298" data-i="331" data-acc="R" data-u="min" id="obj-ai-331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">331</td><td class="n">Extract  air fan actual running time [minutes]</td><td class="d">EA_Master_DriftMinute</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="299" data-i="332" data-acc="R" data-u="" id="obj-ai-332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">332</td><td class="n">Extract  air fan actual running time [days]</td><td class="d">EA_Master_DriftDays</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="300" data-i="333" data-acc="R" data-u="%" id="obj-ai-333"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">333</td><td class="n">Extract air fan Percent to Fan</td><td class="d">EA_Master_PercentSet</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="301" data-i="334" data-acc="R" data-u="" id="obj-ai-334"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">334</td><td class="n">Extract  air fan Type</td><td class="d">EA_Master_Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="302" data-i="335" data-acc="R" data-u="" id="obj-ai-335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">335</td><td class="n">Extract  air fan Software Ver [1/100]</td><td class="d">EA_Master_MOC_SW_Ver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="303" data-i="336" data-acc="R" data-u="" id="obj-ai-336"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">336</td><td class="n">SA filter  restime before filtershift alarm activated</td><td class="d">FM_SF_SA_Timer_Rest_d</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="304" data-i="337" data-acc="R" data-u="" id="obj-ai-337"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">337</td><td class="n">EA filter 2 restime before filtershift alarm activated</td><td class="d">FM_SF_EA2_Timer_Rest_d</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="305" data-i="338" data-acc="R" data-u="°C" id="obj-ai-338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">338</td><td class="n">Extract air temperature after Heatpump value  [1/100C]</td><td class="d">ATMP_HP_ExtAirTemp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="306" data-i="339" data-acc="R" data-u="°C" id="obj-ai-339"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">339</td><td class="n">Daikin:Suction air temperature</td><td class="d">DaikSucTmpSet</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="307" data-i="341" data-acc="R" data-u="" id="obj-ai-341"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">341</td><td class="n">Drives Compressor Drive Type</td><td class="d">DC_Compressor_DriveType</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="308" data-i="342" data-acc="R" data-u="" id="obj-ai-342"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">342</td><td class="n">Drives Compressor AOC SW version</td><td class="d">DC_Compressor_AOCSWVer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="309" data-i="343" data-acc="R" data-u="" id="obj-ai-343"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">343</td><td class="n">Drives Compressor MOC SW version</td><td class="d">DC_Compressor_MOCSWVer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="310" data-i="344" data-acc="R" data-u="%" id="obj-ai-344"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">344</td><td class="n">Drives Compressor PrcOut</td><td class="d">DC_Compressor_PercentOut</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="311" data-i="345" data-acc="R" data-u="" id="obj-ai-345"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">345</td><td class="n">Drives Compressor RPMOut</td><td class="d">DC_Compressor_RPM_Out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="312" data-i="346" data-acc="R" data-u="W" id="obj-ai-346"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">346</td><td class="n">Drives Compressor Power In (filtered)</td><td class="d">DC_Compressor_Power_In</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="347" data-acc="R" data-u="" id="obj-ai-347"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">347</td><td class="n">Drives Compressor Operation Day</td><td class="d">DC_Compressor_DriftDays</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="314" data-i="348" data-acc="R" data-u="Pa" id="obj-ai-348"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">348</td><td class="n">Cross-EXC pressure average, depent on flow</td><td class="d">EXC_FlwAvr</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="315" data-i="351" data-acc="R" data-u="" id="obj-ai-351"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">351</td><td class="n">Consumed kWh High  Note!: Values are calculated as (High byte)</td><td class="d">CVMConActEner3PhkWHH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="316" data-i="352" data-acc="R" data-u="" id="obj-ai-352"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">352</td><td class="n">Consumed kWh Low Note!: Values are calculated as (High byte) x</td><td class="d">CVMConActEner3PhkWH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="317" data-i="353" data-acc="R" data-u="" id="obj-ai-353"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">353</td><td class="n">Consumed Wh  High Note!: Values are calculated as (High byte) x</td><td class="d">CVMConActEner3PhWHH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="318" data-i="354" data-acc="R" data-u="" id="obj-ai-354"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">354</td><td class="n">Consumed Wh  Low Note!: Values are calculated as (High byte) x</td><td class="d">CVMConActEner3PhWH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="355" data-acc="R" data-u="" id="obj-ai-355"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">355</td><td class="n">Consumed [kWh] High. Note: Values are calculated as (High byte)</td><td class="d">CCVMConActEner3PhkWHH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="356" data-acc="R" data-u="" id="obj-ai-356"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">356</td><td class="n">Consumed [kWh] Low. Note: Values are calculated as (High byte)</td><td class="d">CCVMConActEner3PhkWH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="357" data-acc="R" data-u="" id="obj-ai-357"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">357</td><td class="n">Consumed [Wh] High. Note: Values are calculated as (High byte)</td><td class="d">CCVMConActEner3PhWHH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="358" data-acc="R" data-u="" id="obj-ai-358"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">358</td><td class="n">Consumed [Wh] Low. Note: Values are calculated as (High byte) x</td><td class="d">CCVMConActEner3PhWH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="365" data-acc="R" data-u="W" id="obj-ai-365"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">365</td><td class="n">Supply air fan actual power input  [Watt]</td><td class="d">SA_Master_Power_In</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="366" data-acc="R" data-u="W" id="obj-ai-366"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">366</td><td class="n">Extract  air fan actual power input  [Watt]</td><td class="d">EA_Master_Power_In</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="390" data-acc="R" data-u="°C" id="obj-ai-390"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">390</td><td class="n">Display temperature, not in regulation PH Inlet</td><td class="d">ATMP_PH_Inlet</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="326" data-i="391" data-acc="R" data-u="°C" id="obj-ai-391"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">391</td><td class="n">Display temperature, not in regulation HT1 Inlet</td><td class="d">ATMP_HT1_Inlet</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="327" data-i="392" data-acc="R" data-u="°C" id="obj-ai-392"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">392</td><td class="n">Display temperature, not in regulation HT2 Inlet</td><td class="d">ATMP_HT2_Inlet</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="328" data-i="393" data-acc="R" data-u="°C" id="obj-ai-393"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">393</td><td class="n">Display temperature, not in regulation Cmb HT Inlet</td><td class="d">ATMP_CMB_Inlet</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="329" data-i="450" data-acc="R" data-u="%" id="obj-ai-450"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">450</td><td class="n">Outdoor-Damper setpoint in percent</td><td class="d">BDInletSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="330" data-i="451" data-acc="R" data-u="%" id="obj-ai-451"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">451</td><td class="n">Outdoor-Damper actual position in percent</td><td class="d">BDInletRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="331" data-i="452" data-acc="R" data-u="%" id="obj-ai-452"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">452</td><td class="n">Exhaust-Damper setpoint in percent</td><td class="d">BDExhauSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="332" data-i="453" data-acc="R" data-u="%" id="obj-ai-453"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">453</td><td class="n">Exhaust-Damper actual position in percent</td><td class="d">BDExhauRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="333" data-i="454" data-acc="R" data-u="%" id="obj-ai-454"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">454</td><td class="n">Exhaust-Backup-Damper setpoint in percent</td><td class="d">BDExhBakSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="334" data-i="455" data-acc="R" data-u="%" id="obj-ai-455"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">455</td><td class="n">Exhaust-Backup-Damper actual position in percent</td><td class="d">BDExhBakRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="335" data-i="456" data-acc="R" data-u="%" id="obj-ai-456"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">456</td><td class="n">Recirculation-Damper setpoint in percent</td><td class="d">BDRecSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="336" data-i="457" data-acc="R" data-u="%" id="obj-ai-457"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">457</td><td class="n">Recirculation-Damper actual position in percent</td><td class="d">BDRecRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="337" data-i="458" data-acc="R" data-u="%" id="obj-ai-458"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">458</td><td class="n">CrossByPass-Damper setpoint in percent</td><td class="d">BDByPasSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="338" data-i="459" data-acc="R" data-u="%" id="obj-ai-459"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">459</td><td class="n">CrossByPass-Damper actual position in percent</td><td class="d">BDByPasRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="339" data-i="460" data-acc="R" data-u="%" id="obj-ai-460"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">460</td><td class="n">Drying-Damper setpoint in percent</td><td class="d">BDDryinSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="340" data-i="461" data-acc="R" data-u="%" id="obj-ai-461"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">461</td><td class="n">Drying-Damper actual position in percent</td><td class="d">BDDryinRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="341" data-i="462" data-acc="R" data-u="%" id="obj-ai-462"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">462</td><td class="n">Supply-Damper setpoint in percent</td><td class="d">BDSASetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="342" data-i="463" data-acc="R" data-u="%" id="obj-ai-463"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">463</td><td class="n">Supply-Damper actual position in percent</td><td class="d">BDSARelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="343" data-i="464" data-acc="R" data-u="%" id="obj-ai-464"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">464</td><td class="n">Supply-Backup-Damper setpoint in percent</td><td class="d">BDSupBakSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="344" data-i="465" data-acc="R" data-u="%" id="obj-ai-465"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">465</td><td class="n">Supply-Backup-Damper actual position in percent</td><td class="d">BDSupBakRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="345" data-i="466" data-acc="R" data-u="%" id="obj-ai-466"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">466</td><td class="n">SmokeEvac-Damper setpoint in percent</td><td class="d">BDSmokeSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="346" data-i="467" data-acc="R" data-u="%" id="obj-ai-467"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">467</td><td class="n">SmokeEvac-Damper actual position in percent</td><td class="d">BDSmokeRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="347" data-i="468" data-acc="R" data-u="%" id="obj-ai-468"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">468</td><td class="n">SmokeByPass-Damper setpoint in percent</td><td class="d">BDSMBPSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="348" data-i="469" data-acc="R" data-u="%" id="obj-ai-469"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">469</td><td class="n">SmokeByPass-Damper actual position in percent</td><td class="d">BDSMBPRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="349" data-i="470" data-acc="R" data-u="%" id="obj-ai-470"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">470</td><td class="n">Heater 1 Setpoint in percent</td><td class="d">BVHeat1SetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="350" data-i="471" data-acc="R" data-u="%" id="obj-ai-471"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">471</td><td class="n">Heater 1 Valve actual position in percent</td><td class="d">BVHeat1RelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="351" data-i="472" data-acc="R" data-u="%" id="obj-ai-472"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">472</td><td class="n">Cooler Setpoint in percent</td><td class="d">BVCoolSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="352" data-i="473" data-acc="R" data-u="%" id="obj-ai-473"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">473</td><td class="n">Cooler Valve actual position in percent</td><td class="d">BVCoolRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="353" data-i="474" data-acc="R" data-u="%" id="obj-ai-474"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">474</td><td class="n">Heater 2 Setpoint in percent</td><td class="d">BVHeat2SetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="354" data-i="475" data-acc="R" data-u="%" id="obj-ai-475"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">475</td><td class="n">Heater 2 Valve actual position in percent</td><td class="d">BVHeat2RelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="355" data-i="476" data-acc="R" data-u="%" id="obj-ai-476"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">476</td><td class="n">FluidExchanger Setpoint in percent</td><td class="d">BVFlExcSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="356" data-i="477" data-acc="R" data-u="%" id="obj-ai-477"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">477</td><td class="n">FluidExchanger Valve actual position in percent</td><td class="d">BVFlExcRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="357" data-i="478" data-acc="R" data-u="%" id="obj-ai-478"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">478</td><td class="n">Preheater Setpoint in percent</td><td class="d">BVPrHeatSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="358" data-i="479" data-acc="R" data-u="%" id="obj-ai-479"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">479</td><td class="n">Preheater Valve actual position in percent</td><td class="d">BVPrHeatRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="359" data-i="480" data-acc="R" data-u="%" id="obj-ai-480"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">480</td><td class="n">CombiCoil Setpoint in percent</td><td class="d">BVCombSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="360" data-i="481" data-acc="R" data-u="%" id="obj-ai-481"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">481</td><td class="n">CombiCoil Valve actual position in percent</td><td class="d">BVCombRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="361" data-i="482" data-acc="R" data-u="%" id="obj-ai-482"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">482</td><td class="n">Opt7 Setpoint in percent</td><td class="d">BVOpt7SetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="362" data-i="483" data-acc="R" data-u="%" id="obj-ai-483"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">483</td><td class="n">Opt7 Valve actual position in percent</td><td class="d">BVOpt7RelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="363" data-i="484" data-acc="R" data-u="%" id="obj-ai-484"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">484</td><td class="n">Extract-Damper setpoint in percent</td><td class="d">BDExtSetPrc</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="364" data-i="485" data-acc="R" data-u="%" id="obj-ai-485"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">485</td><td class="n">Extract-Damper actual position in percent</td><td class="d">BDExtRelPos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="1" data-acc="W" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Manual Operation Mode [GUI]</td><td class="d">OL_Manual_Modes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Fan Regulation Mode</td><td class="d">AR_MtrRegMode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="14" data-acc="W" data-u="%" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Offset for Sup/Ext Motor Slave and CO2 Reg [1/100%]</td><td class="d">AR_MtrRegOffset</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="19" data-acc="W" data-u="l/s" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">AR_CO2 Regulator MinFlow [l/s]</td><td class="d">AR_CO2_MinFlow</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="20" data-acc="W" data-u="l/s" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">AR_CO2 Regulator MaxFlow [l/s]</td><td class="d">AR_CO2_MaxFlow</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="21" data-acc="W" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">AR_CO2 Regulator SupFlow Offset [1/100%]</td><td class="d">AR_CO2_SupFlwOffs</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">AR_CO2 ppm AlarmLimet Set [ppm]</td><td class="d">AR_CO2_AlrLimit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">AR_CO2 Regulator P-Band [ppm]</td><td class="d">AR_CO2_PB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="24" data-acc="W" data-u="s" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">AR_CO2 Regulator I-Time [sec]</td><td class="d">AR_CO2_I_Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="25" data-acc="W" data-u="l/s" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">FAN-Opt Supply Regulator MinFlow [l/s]</td><td class="d">FANOpt_SA_MinFlow</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="26" data-acc="W" data-u="l/s" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">FAN-Opt Supply Regulator MaxFlow [l/s]</td><td class="d">FANOpt_SA_MaxFlow</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="27" data-acc="W" data-u="l/s" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">FAN-Opt Extract Regulator MinFlow [l/s]</td><td class="d">FANOpt_EA_MinFlow</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="28" data-acc="W" data-u="l/s" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">FAN-Opt Extract Regulator MaxFlow [l/s]</td><td class="d">FANOpt_EA_MaxFlow</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="29" data-acc="W" data-u="%" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">FAN-Opt Regulator ExtFlow Offset [1/100%]</td><td class="d">FANOpt_EA_FlwOffs</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="30" data-acc="W" data-u="s" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Supply Motor Reg I-Time Set [Sec]</td><td class="d">AR_SupMtr_I_Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="31" data-acc="W" data-u="s" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Extract Motor Reg I-Time Set [Sec]</td><td class="d">AR_ExtMtr_I_Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="32" data-acc="W" data-u="%" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">User Supply Motor Percent Set at Fire [%]</td><td class="d">AH_SA_FlowFireSet</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="33" data-acc="W" data-u="%" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">User Extract Motor Percent Set at Fire [%]</td><td class="d">AH_EA_FlowFireSet</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="34" data-acc="W" data-u="min" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">HiSpeed AfterRun TimeOut Set [min]</td><td class="d">OL_HS_AfterRun_SetTimer</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="35" data-acc="W" data-u="%" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">FlowOutTempComp PercentSet [1/100%]</td><td class="d">AR_FlwTmpCmpSet</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="36" data-acc="W" data-u="°C" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">FlowOutTempComp StartTempSet [1/100C]</td><td class="d">AR_FlwTmpCmpStart</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="37" data-acc="W" data-u="°C" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">FlowOutTempComp StopTempSet [1/100C]</td><td class="d">AR_FlwTmpCmpStop</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Actual year</td><td class="d">RTC_Year_Uset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Actual month</td><td class="d">RTC_Month_Uset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Actual date</td><td class="d">RTC_Date_Uset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="41" data-acc="W" data-u="h" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Actual hour</td><td class="d">RTC_Hour_Uset</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="42" data-acc="W" data-u="min" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Actual minutes</td><td class="d">RTC_Minute_Uset</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="43" data-acc="W" data-u="s" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Actual seconds</td><td class="d">RTC_Second_Uset</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Extended Drift Start Day (0-Mon..6-Sun)</td><td class="d">ExtDrfStartDay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="45" data-acc="W" data-u="min" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Extended Drift Start Minute (Hour*60+Min)</td><td class="d">ExtDrfStartMin</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Extended Drift Stop Day (0-Mon..6-Sun)</td><td class="d">ExtDrfStopDay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="47" data-acc="W" data-u="min" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Extended Drift Stop Minute (Hour*60+Min)</td><td class="d">ExtDrfStopMin</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="50" data-acc="W" data-u="Pa" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Supply LoSpeed DuctPressure Set [Pa]</td><td class="d">AR_SA_DuctPaLoSet</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="51" data-acc="W" data-u="Pa" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Supply MediumSpeed DuctPressure Set [Pa]</td><td class="d">AR_SA_DuctPaMedSet</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="52" data-acc="W" data-u="Pa" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Supply HiSpeed DuctPressure Set [Pa]</td><td class="d">AR_SA_DuctPaHiSet</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="53" data-acc="W" data-u="Pa" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Extract/Exhaust LoSpeed DuctPressure Set [Pa]</td><td class="d">AR_EA_DuctPaLoSet</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="54" data-acc="W" data-u="Pa" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Extract/Exhaust MediumSpeed DuctPressure Set [Pa]</td><td class="d">AR_EA_DuctPaMedSet</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="55" data-acc="W" data-u="Pa" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Extract/Exhaust HiSpeed DuctPressure Set [Pa]</td><td class="d">AR_EA_DuctPaHiSet</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="56" data-acc="W" data-u="l/s" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">User Supply Flow-LoSpeedSet [l/s]</td><td class="d">AR_SA_LoSpeedFlowSet</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="57" data-acc="W" data-u="l/s" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">User Supply Flow-MedSpeedSet [l/s]</td><td class="d">AR_SA_MedSpeedFlowSet</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="58" data-acc="W" data-u="l/s" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">User Supply Flow-HiSpeedSet [l/s]</td><td class="d">AR_SA_HiSpeedFlowSet</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="59" data-acc="W" data-u="l/s" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">User Extract/Exhaust Flow-LoSpeedSet [l/s]</td><td class="d">AR_EA_LoSpeedFlowSet</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="60" data-acc="W" data-u="l/s" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">User Extract/Exhaust Flow-MedSpeedSet [l/s]</td><td class="d">AR_EA_MedSpeedFlowSet</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="61" data-acc="W" data-u="l/s" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">User Extract/Exhaust Flow-HiSpeedSet [l/s]</td><td class="d">AR_EA_HiSpeedFlowSet</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="62" data-acc="W" data-u="%" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Supply Motor Lowspeed [1/100%], FFS</td><td class="d">AR_SA_FixLoPrcSet</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="63" data-acc="W" data-u="%" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Supply Motor Mediumspeed [1/100%], FFS</td><td class="d">AR_SA_FixMedPrcSet</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="64" data-acc="W" data-u="%" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Supply Motor Highspeed [1/100%], FFS</td><td class="d">AR_SA_FixHiPrcSet</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="65" data-acc="W" data-u="%" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Extract/Exhaust Motor Lowspeed [1/100%], FFS</td><td class="d">AR_EA_FixLoPrcSet</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="66" data-acc="W" data-u="%" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Extract/Exhaust Motor Mediumspeed [1/100%], FFS</td><td class="d">AR_EA_FixMedPrcSet</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="67" data-acc="W" data-u="%" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Extract/Exhaust Motor Highspeed [1/100%], FFS</td><td class="d">AR_EA_FixHiPrcSet</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="68" data-acc="W" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">AR_CO2 Regulator User SetPoint for Lo timer Periode (HI AR_CO2</td><td class="d">AR_CO2_UsetLP</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="69" data-acc="W" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">AR_CO2 Regulator User SetPoint for Medium timer Periode(Med AR_</td><td class="d">AR_CO2_UsetMP</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="70" data-acc="W" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">AR_CO2 Regulator User SetPoint for Hi timer Periode(LO AR_CO2 V</td><td class="d">AR_CO2_UsetHP</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="71" data-acc="W" data-u="l/s" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Extract/Exhaust Min Flow for DuctReg [l/s]</td><td class="d">AR_EA_DuctMinFlowSet</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="72" data-acc="W" data-u="l/s" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Extract/Exhaust Max Flow for DuctReg [l/s]</td><td class="d">AR_EA_DuctMaxFlowSet</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="73" data-acc="W" data-u="l/s" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Supply Min Flow for DuctReg [l/s]</td><td class="d">AR_SA_DuctMinFlowSet</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="74" data-acc="W" data-u="l/s" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Supply Max Flow for DuctReg [l/s]</td><td class="d">AR_SA_DuctMaxFlowSet</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="75" data-acc="W" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">TempDiff2 between Set/Meas Alarm Limit SA [1/100C]</td><td class="d">SupTempDif2Alr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="76" data-acc="W" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">TempDiff between Set/Meas Alarm Limit SA [1/100C]</td><td class="d">SupTempDiffAlr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="77" data-acc="W" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">P-Band for Supply TempReg heating [1/100C]</td><td class="d">SupTempHeatPB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="78" data-acc="W" data-u="s" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">SA I-Time for Reg on Heat2 Out [sec]</td><td class="d">TR_SupTempHeat2IT</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="79" data-acc="W" data-u="s" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">SA I-Time for supply tempReg Heat pump while heating [sec]</td><td class="d">TR_SupTempHP_IT</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="82" data-acc="W" data-u="%RH" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Huminifier Supply Setpoint [1/100%] RH</td><td class="d">Humid_SupSet</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="102" data-acc="W" data-u="°C" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Current external Modbus OutDoorTemp [1/100C]</td><td class="d">STMP_MBT_OutDoor</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="103" data-acc="W" data-u="°C" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Current external Modbus RoomTemp [1/100C]</td><td class="d">STMP_MBT_Room1</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="104" data-acc="W" data-u="°C" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Customer set of alarmlimit modbus outdoorsensor min</td><td class="d">TR_AlrLimOA_MBT_Min</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="105" data-acc="W" data-u="°C" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Customer set of alarmlimit modbus outdoorsensor max</td><td class="d">TR_AlrLimOA_MBT_Max</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="106" data-acc="W" data-u="°C" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Customer set of alarmlimit modbus roomsensor min</td><td class="d">TR_AlrLimRoomMin</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="107" data-acc="W" data-u="°C" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Customer set of alarmlimit modbus roomsensor max</td><td class="d">TR_AlrLimRoomMax</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="108" data-acc="W" data-u="" data-min="1" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">108</td><td class="n">BMS-modes only avalable after activation of pysical input &#x27;Oper</td><td class="d">OL_BMS_Ctrl_Modes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="133" data-acc="W" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Temp-Regulationmode0-Sup, 1-Ext, 2-Room, 3-Sup/Ext -Diff</td><td class="d">AHU_TempRegMode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="134" data-acc="W" data-u="°C" data-min="1" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">134</td><td class="n">TempSet for actual RegMode [1/100C]</td><td class="d">TR_TempRegSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="135" data-acc="W" data-u="°C" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Min Allowed SupplyTemp [1/100C]</td><td class="d">STMP_SupTempMinSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="136" data-acc="W" data-u="°C" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">Max Allowed SupplyTemp [1/100C]</td><td class="d">STMP_SupTempMaxSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="137" data-acc="W" data-u="°C" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">TempDiff Set between Extract/Supply TempRegMode = 3</td><td class="d">STMP_SupTempDiffSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="140" data-acc="W" data-u="s" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">SA I-Time for Reg on CoolOut [sec]</td><td class="d">TR_SupTempCool_IT</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="141" data-acc="W" data-u="s" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">SA I-Time for Reg on EXC Out [sec]</td><td class="d">TR_SupTempEXC_IT</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="142" data-acc="W" data-u="s" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">SA I-Time for Reg on Heat Out [sec]</td><td class="d">TR_SupTempHeat_IT</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="143" data-acc="W" data-u="s" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">SA I-Time for SupTempReg Flow DownReg Out [sec]</td><td class="d">TR_SupTempDnRegIt</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="144" data-acc="W" data-u="°C" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">TempDiff between Set/Meas Alarm Limit EA [1/100C]</td><td class="d">STMP_ExtTempDiffAlr</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="145" data-acc="W" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">P-Band for Extract TempReg heating [1/100C]</td><td class="d">ExtTempHeatPB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="146" data-acc="W" data-u="s" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">EA I-Time for Reg on CoolOut [sec]</td><td class="d">TR_ExtTempCool_It</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="147" data-acc="W" data-u="s" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">EA I-Time for Reg on EXC Out [sec]</td><td class="d">TR_ExtTempEXC_It</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="148" data-acc="W" data-u="s" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">EA I-Time for Reg on Heat Out [sec]</td><td class="d">TR_ExtTempHeat_It</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="149" data-acc="W" data-u="s" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">EA I-Time for ExtTempReg Flow DownReg Out [sec]</td><td class="d">TR_ExtTempDnRegIt</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="150" data-acc="W" data-u="°C" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">Sum/Wint-TempComp Winter Lo OutDoor TempSet [1/100C]</td><td class="d">SWTC_WintX1</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="151" data-acc="W" data-u="°C" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">Sum/Wint-TempComp Winter Hi OutDoor TempSet [1/100C]</td><td class="d">SWTC_WintX2</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="152" data-acc="W" data-u="°C" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">Sum/Wint-TempComp Summer Lo OutDoor TempSet [1/100C]</td><td class="d">SWTC_SumX1</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="153" data-acc="W" data-u="°C" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">Sum/Wint-TempComp Summer Hi OutDoor TempSet [1/100C]</td><td class="d">SWTC_SumX2</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="154" data-acc="W" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">Sum/Wint-TempComp Winter compensation [1/100C]</td><td class="d">SWTCWinComVal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="155" data-acc="W" data-u="" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">Sum/Wint-TempComp Summer compensation [1/100C]</td><td class="d">SWTCSumComVal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="156" data-acc="W" data-u="" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">Summer/Winter Mode: 0 - 4</td><td class="d">SW_Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="157" data-acc="W" data-u="°C" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">OutdoorTemp for start WinterMode (SW_Mode = 1)</td><td class="d">SW_OutWinterON</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="158" data-acc="W" data-u="°C" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">OutdoorTemp for start SummerMode (SW_Mode = 1)</td><td class="d">SW_OutSummerON</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="159" data-acc="W" data-u="" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">Month for Start WinterMode (SW_Mode = 2)</td><td class="d">SW_MonthWintON</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="160" data-acc="W" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">Date for Start WinterMode (SW_Mode = 2)</td><td class="d">SW_DateWintON</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="161" data-acc="W" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">Month for Start SummerMode (SW_Mode = 2)</td><td class="d">SW_MonthSumON</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="162" data-acc="W" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">Date for Start SummerMode (SW_Mode = 2)</td><td class="d">SW_DateSumON</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="163" data-acc="W" data-u="°C" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">StartTemp for Nightheat Function [1/100 C]</td><td class="d">NH_Recirce_StartTmp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="164" data-acc="W" data-u="°C" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">StopTemp for Nightheat Function [1/100 C]</td><td class="d">NH_Recirce_StopTmp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="165" data-acc="W" data-u="°C" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">SupplyTempSet for Internal FireAlr [1/100C]</td><td class="d">AH_SA_Temp_InternFireAlr</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="166" data-acc="W" data-u="°C" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">ExtractTempSet for Internal FireAlr [1/100C]</td><td class="d">AH_EA_Temp_InternFireAlr</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="167" data-acc="W" data-u="%" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">Cool-FlowForce Percent Set [1/100 %]</td><td class="d">CL_Cool_FlwForcePc</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="168" data-acc="W" data-u="°C" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">Min OutDoorTemp for CoolAgg. Active</td><td class="d">CL_Cool_OutTmpMin</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="169" data-acc="W" data-u="°C" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">Min SupplyTemp for Cool (Used for RoomReg)</td><td class="d">CL_Cool_SupMinTmp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="170" data-acc="W" data-u="°C" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">SummerNight Ext/Room Temp Start [1/100C]</td><td class="d">SNC_EATempStart</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="171" data-acc="W" data-u="°C" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">SummerNight Ext/Room Temp Stop [1/100C]</td><td class="d">SNC_EA_TempStop</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="172" data-acc="W" data-u="°C" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">SummerNight OutDoor Temp Start [1/100C]</td><td class="d">SNC_OA_TempStart</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="173" data-acc="W" data-u="°C" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">SummerNight SupTemp Reg Set [1/100C]</td><td class="d">SNC_SA_TempSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="174" data-acc="W" data-u="min" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">SummerNight StartTime [Min] 20:00 - 02-00, in server checked</td><td class="d">SNC_StartTime</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="175" data-acc="W" data-u="min" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">SummerNight StopTime [Min] 03:00 - 08:00, in server checked</td><td class="d">SNC_StopTime</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="176" data-acc="W" data-u="°C" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">Min ExhaustTempSet for Cross EXC [1/100C]</td><td class="d">CExcDeIceTemp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="177" data-acc="W" data-u="" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">P-Band for BypaasReg for Cross EXC [1/100C]</td><td class="d">CExcDeIceTempP</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="178" data-acc="W" data-u="" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">Fluid EXC PumpFunc: 0 - 3</td><td class="d">BattEXC_PumpFc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="179" data-acc="W" data-u="°C" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">Fluid EXC PumpStartTemp. Is used</td><td class="d">BattEXC_PumpSt</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="180" data-acc="W" data-u="°C" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">Fluid EXC TempDiff Alarm Set Alarm</td><td class="d">BattEXC_AlrSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="181" data-acc="W" data-u="%" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">HWB1  Upstart PowerSet [1/100%]</td><td class="d">HW1_UpStartPow</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="182" data-acc="W" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">HeatWaterBatt 1  PumpFunc: 0 - 3</td><td class="d">HW1_PumpFunc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="183" data-acc="W" data-u="°C" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">HeatWaterBatt 1 PumpStartTemp. Is used together with WaterPumpF</td><td class="d">HW1_PmpStartTmp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="184" data-acc="W" data-u="°C" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">SetVal for HWB1 AntiFrost Reg when Agg. = Stop [1/100C]</td><td class="d">HW1_FrzStopSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="185" data-acc="W" data-u="°C" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">SetVal for HWB1 AntiFrost Reg when Agg. = Drift [1/100C</td><td class="d">HW1_FrzDriftSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="186" data-acc="W" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">HW1 P-Band for AntiFrost Reg [1/100C]</td><td class="d">HW1FreezePB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="187" data-acc="W" data-u="°C" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">SetVal for HWB1 AntiFrost TempAlarm [1/100C]</td><td class="d">HW1_FrzAlrTpSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">CoolWater PumpFunc: 0 - 3</td><td class="d">CL_CW_PumpFunc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="189" data-acc="W" data-u="°C" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">CoolWaterBatt PumpStartTemp. Is used together with WaterPumpFun</td><td class="d">CL_CW_PmpStartTmp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="190" data-acc="W" data-u="Pa" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">Filter Pressure Alr Limit for OA-Filter (static mode)</td><td class="d">Filt_StatAlr_OA</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="191" data-acc="W" data-u="Pa" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">Filter Pressure Alr Limit for EA-Filter (static mode)</td><td class="d">Filt_StatAlr_EA</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="192" data-acc="W" data-u="%" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">Filter Pressure Alr Limit for OA-Filter (dynamic mode)</td><td class="d">Filt_DynAlrSetPrc_OA</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="193" data-acc="W" data-u="%" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">Filter Pressure Alr Limit for EA-Filter (dynamic mode)</td><td class="d">Filt_DynAlrSetPrc_EA</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="194" data-acc="W" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">Alarm Mail Config: 0 - Mail are not send 1 - Mail on A-Alarm 2</td><td class="d">Alr_MailSetup</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="195" data-acc="W" data-u="" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">UserRE Function: 0 B-Alarm 1 Lo Speed indicator 2 Hi Speed indi</td><td class="d">AHU_UserAlr_RE_Func</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="196" data-acc="W" data-u="%" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">HWB2 Upstart PowerSet [1/100%]</td><td class="d">HW2UpStartPow</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="197" data-acc="W" data-u="" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">HWB 2 PumpFunc: 0 - 3</td><td class="d">HW2PumpFunc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="198" data-acc="W" data-u="°C" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">HWB 2 PumpFunc start Temperature</td><td class="d">HW2PmpStartTmp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="199" data-acc="W" data-u="°C" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">SetVal for HWB2 AntiFrost Reg when Agg. = Stop [1/100C]</td><td class="d">HW2FrzStopSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="200" data-acc="W" data-u="°C" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">SetVal for HWB2 AntiFrost Reg when Agg. = Drift [1/100C]</td><td class="d">HW2FrzDriftSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="201" data-acc="W" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">HW2 P-Band for AntiFrost Reg [1/100C]</td><td class="d">HW2FreezePB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="202" data-acc="W" data-u="°C" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">SetVal for HWB2 AntiFrost TempAlarm [1/100C]</td><td class="d">HW2FrzAlrTpSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="203" data-acc="W" data-u="°C" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">Setpoint Preheater</td><td class="d">PH_HeatSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="204" data-acc="W" data-u="°C" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">PreHeater SetVal for AntiFrost TempAlarm [1/100C]</td><td class="d">PH_MinAlrFrz</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="205" data-acc="W" data-u="°C" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">PreHeater SetVal for AntiFrost Reg when Agg. = Stop [1/100C] Pr</td><td class="d">PH_StandbyTmp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="206" data-acc="W" data-u="%" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">Preheater Heatpower Percent under startup [1/100%]</td><td class="d">PH_StartPrc</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="207" data-acc="W" data-u="" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">Pre-heating coil P-band for frost protection control [1/100°C]</td><td class="d">PHeatFrzPB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="208" data-acc="W" data-u="°C" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">Preheat PumpStart OutDoorTemp. Is used together with</td><td class="d">STMP_PHPmpStTmpH</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="209" data-acc="W" data-u="°C" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">SetVal for Preheat AntiFrost Reg when Agg. = Drift [1/100C] Hea</td><td class="d">STMP_PHFrzDrSetH</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="210" data-acc="W" data-u="" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">Mode for  PumpFunc: 0 - 3</td><td class="d">PH_PumpMode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="211" data-acc="W" data-u="°C" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">Min OutDoorTemp for CoolAgg. Relay 1 Active</td><td class="d">DXOutTempMin1</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="212" data-acc="W" data-u="°C" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">Min OutDoorTemp for CoolAgg. Relay 2 Active</td><td class="d">DXOutTempMin2</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="213" data-acc="W" data-u="°C" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">Min OutDoorTemp for CoolAgg. Relay 3 Active</td><td class="d">DXOutTempMin3</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="214" data-acc="W" data-u="°C" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">Min OutDoorTemp for CoolAgg. Relay 4 Active</td><td class="d">DXOutTempMin4</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="215" data-acc="W" data-u="°C" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">Min air temp at outdoor coil for HeatPump operate Relay1</td><td class="d">STMP_HP_MinOpTemp1</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="216" data-acc="W" data-u="°C" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">Min air temp at outdoor coil for HeatPump operate Relay2</td><td class="d">STMP_HP_MinOpTemp2</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="217" data-acc="W" data-u="°C" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">Min air temp at outdoor coil for HeatPump operate Relay3</td><td class="d">STMP_HP_MinOpTemp3</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="218" data-acc="W" data-u="°C" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">Min air temp at outdoor coil for HeatPump operate Relay4</td><td class="d">STMP_HP_MinOpTemp4</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="219" data-acc="W" data-u="°C" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">Fluid EXC SetVal for AntiFrost Reg when Agg. = Stop [1/100C]</td><td class="d">BattEXCFrzStop</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="220" data-acc="W" data-u="°C" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">Fluid EXC SetVal for AntiFrost Reg when Agg. = Drift [1/100C]</td><td class="d">BattEXCFrzDrf</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="221" data-acc="W" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">Fluid EXC P-Band for AntiFrost Reg [1/100C]</td><td class="d">BattEXCFrzePB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="222" data-acc="W" data-u="°C" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">Fluid EXCSetVal for AntiFrost TempAlarm [1/100C]</td><td class="d">BattEXCFrzASet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="223" data-acc="W" data-u="%" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">Extern Signal Greenzone, Supply</td><td class="d">FANOpt_SA_GZ_An_In</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="224" data-acc="W" data-u="%" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">Extern Signal Greenzone, Extract</td><td class="d">FANOpt_EA_GZ_An_In</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="225" data-acc="W" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">HeatWater VDC out function(Out 12): 0-&gt;0-10V, 1-&gt;2-10V</td><td class="d">HW12_VDCOutFunc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="226" data-acc="W" data-u="%" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">Pressure percent over calibration</td><td class="d">REXDeIcePerc</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="227" data-acc="W" data-u="°C" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">Stop temperature freshair cooling</td><td class="d">STMP_NO_FAirCoolBlk</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="228" data-acc="W" data-u="°C" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">Stop cooling over roomtemperature</td><td class="d">CL_NO_CStopRTemp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="229" data-acc="W" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">Heat2 limiting type 1Room, 2 Outdoor</td><td class="d">Ht2LimitTyp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="230" data-acc="W" data-u="" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">Startdifference temperature</td><td class="d">HT2StLimRTemp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="231" data-acc="W" data-u="%" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">Stepsize limiting roomtemp</td><td class="d">Ht2StLimRPer</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="232" data-acc="W" data-u="°C" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">DownCounter for HeatStart allowed [sec]</td><td class="d">Ht2StLimOTemp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="233" data-acc="W" data-u="%" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">Offset in % of Flow if Heat2 is on</td><td class="d">Ht2FlowOffset</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="234" data-acc="W" data-u="s" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">Timeset delayed Heat 2</td><td class="d">HT2_SetDelayStartTime</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="235" data-acc="W" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">Set Change Airflow Recirce</td><td class="d">TR_RecFlowShift</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="236" data-acc="W" data-u="°C" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">Temperature for start with open damper</td><td class="d">STMP_RecClosDAStart</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="237" data-acc="W" data-u="s" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">Timeset for CO2 DX-Cooling-Aggregate from 0 ..100%</td><td class="d">ROHRiseT100</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="238" data-acc="W" data-u="l/s" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">SA SummerNight Motor percent Set</td><td class="d">SNC_SupCoolFlw</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="239" data-acc="W" data-u="l/s" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">EA SummerNight Motor Flow Set</td><td class="d">SNC_ExtCoolFlw</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="240" data-acc="W" data-u="Pa" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">SA SummerNight Motor Flow Set</td><td class="d">SNC_SupCoolPa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="241" data-acc="W" data-u="Pa" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">EA SummerNight Motor Press Set</td><td class="d">SNC_ExtCoolPa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="242" data-acc="W" data-u="%" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">SA SummerNight Motor Press Set</td><td class="d">SNC_SupCoolPrc</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="243" data-acc="W" data-u="%" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">EA SummerNight Motor percent Set</td><td class="d">SNC_ExtCoolPrc</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="244" data-acc="W" data-u="%" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">SummerNight Motor percent Set</td><td class="d">SNC_SlvOffsPrc</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="248" data-acc="W" data-u="" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">AR_CO2 Max Value Mod Rec/Rema1000 Mode</td><td class="d">AR_CO2_MaxModRec</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="249" data-acc="W" data-u="" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">AR_CO2 Min Value Mod Rec/Rema1000 Mode</td><td class="d">AR_CO2_MinModRec</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="250" data-acc="W" data-u="%RH" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">Setpoint % Humidity Extract RH, Dehumidity</td><td class="d">DehumSet_RH</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="257" data-acc="W" data-u="%" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">Min FreshAir part in percent</td><td class="d">AR_REC_MinFreshAir</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="258" data-acc="W" data-u="Pa" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">Filter Pressure Alr Limit for SA-Filter (static mode)</td><td class="d">Filt_StaAlr_SA</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="259" data-acc="W" data-u="Pa" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">Filter Pressure Alr Limit for EA-Filter2 (static mode)</td><td class="d">Filt_StaAlr_EA2</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="260" data-acc="W" data-u="%" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">Filter Pressure Alr Limit for SA-Filter (dynamic mode)</td><td class="d">Filt_DynAlrSetPrc_SA</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="261" data-acc="W" data-u="%" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">Filter Pressure Alr Limit for EA-Filter2 (dynamic mode)</td><td class="d">Filt_DynAlrSetPrc_EA2</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="262" data-acc="W" data-u="°C" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">ZoneModule 1 - Room Temperature Setpoint</td><td class="d">ZM1_RoomTmpSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="263" data-acc="W" data-u="°C" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">ZoneModule 1 - Minimum Supply Temperature</td><td class="d">ZM1_MinSupTemp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="264" data-acc="W" data-u="°C" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">ZoneModule 1 - Maximum Supply Temperature</td><td class="d">ZM1_MaxSupTemp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="265" data-acc="W" data-u="" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">ZoneModule 1 - Room CO2 Setpoint</td><td class="d">ZM1_CO2Set</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="266" data-acc="W" data-u="%RH" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">ZoneModule 1 - Room RH Setpoint</td><td class="d">ZM1_RHSet</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="267" data-acc="W" data-u="l/s" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">ZoneModule 1 - VAV Supply PIR Min Air Flow</td><td class="d">ZM1_PIRMinFlow</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="268" data-acc="W" data-u="°C" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">ZoneModule 2 - Room Temperature Setpoint</td><td class="d">ZM2_RoomTmpSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="269" data-acc="W" data-u="°C" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">ZoneModule 2 - Minimum Supply Temperature</td><td class="d">ZM2_MinSupTemp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="270" data-acc="W" data-u="°C" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">ZoneModule 2 - Maximum Supply Temperature</td><td class="d">ZM2_MaxSupTemp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="271" data-acc="W" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">ZoneModule 2 - Room CO2 Setpoint</td><td class="d">ZM2_CO2Set</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="563" data-i="272" data-acc="W" data-u="%RH" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">ZoneModule 2 - Room RH Setpoint</td><td class="d">ZM2_RHSet</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="273" data-acc="W" data-u="l/s" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">ZoneModule 2 - VAV Supply PIR Min Air Flow</td><td class="d">ZM2_PIRMinFlow</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="565" data-i="274" data-acc="W" data-u="°C" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">ZoneModule 3 - Room Temperature Setpoint</td><td class="d">ZM3_RoomTmpSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="566" data-i="275" data-acc="W" data-u="°C" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">ZoneModule 3 - Minimum Supply Temperature</td><td class="d">ZM3_MinSupTemp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="276" data-acc="W" data-u="°C" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">ZoneModule 3 - Maximum Supply Temperature</td><td class="d">ZM3_MaxSupTemp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="277" data-acc="W" data-u="" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">ZoneModule 3 - Room CO2 Setpoint</td><td class="d">ZM3_CO2Set</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="569" data-i="278" data-acc="W" data-u="%RH" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">ZoneModule 3 - Room RH Setpoint</td><td class="d">ZM3_RHSet</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="570" data-i="279" data-acc="W" data-u="l/s" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">ZoneModule 3 - VAV Supply PIR Min Air Flow</td><td class="d">ZM3_PIRMinFlow</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="280" data-acc="W" data-u="°C" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">ZoneModule 4 - Room Temperature Setpoint</td><td class="d">ZM4_RoomTmpSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="572" data-i="281" data-acc="W" data-u="°C" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">ZoneModule 4 - Minimum Supply Temperature</td><td class="d">ZM4_MinSupTemp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="573" data-i="282" data-acc="W" data-u="°C" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">ZoneModule 4 - Maximum Supply Temperature</td><td class="d">ZM4_MaxSupTemp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="574" data-i="283" data-acc="W" data-u="" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">ZoneModule 4 - Room CO2 Setpoint</td><td class="d">ZM4_CO2Set</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="284" data-acc="W" data-u="%RH" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">ZoneModule 4 - Room RH Setpoint</td><td class="d">ZM4_RHSet</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="285" data-acc="W" data-u="l/s" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">ZoneModule 4 - VAV Supply PIR Min Air Flow</td><td class="d">ZM4_PIRMinFlow</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="286" data-acc="W" data-u="%" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">CombiHeatWaterBatt Upstart PowerSet [1/100%]</td><td class="d">CombiUpStPow</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="287" data-acc="W" data-u="" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">CombiWaterBatt PumpFunc: 0 - 3</td><td class="d">CombiPumpFunc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="579" data-i="288" data-acc="W" data-u="°C" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">CombiBatt PumpStartTemp. Is used together with WaterPumpFunc =</td><td class="d">STMP_CombiPmpStTmpH</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="580" data-i="289" data-acc="W" data-u="%" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">Combi PumpFunc=3 then pump only starts when heatingpower exceed</td><td class="d">CombiPmpStPrc</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="581" data-i="290" data-acc="W" data-u="°C" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">SetVal for CombiBatt AntiFrost Reg when Agg. = Stop [1/100C] He</td><td class="d">STMP_CombFrzStopSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="291" data-acc="W" data-u="°C" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">SetVal for CombiBatt AntiFrost Reg when Agg. = Drift [1/100C] H</td><td class="d">STMP_CombFrzDrSetH</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="292" data-acc="W" data-u="" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">Combi P-Band for AntiFrost Reg [1/100C]</td><td class="d">CombiFrzPB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="293" data-acc="W" data-u="°C" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">SetVal for CombiBatt AntiFrost TempAlarm [1/100C]</td><td class="d">STMP_CombiFrzAlHSet</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="294" data-acc="W" data-u="%" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">Max % CoolPower for Dehumidity without DewPointSensor</td><td class="d">DewCoolPower</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="295" data-acc="W" data-u="°C" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">StartTemp for Nightheat Function ROH under 5 deg  [1/100 C]</td><td class="d">NH_Recirce_StartTmp2</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="296" data-acc="W" data-u="°C" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">StopTemp for Recirc heat Function ROH under 5 deg [1/100 C]</td><td class="d">NH_Recirce_StopTmp2</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="297" data-acc="W" data-u="°C" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">SwitchTemp for Nightheat Function ROH [1/100 C]</td><td class="d">NH_Recirce_SwitchTmp2</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="304" data-acc="W" data-u="%" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">Mod. recirce max FreshAir part, Damper position</td><td class="d">AR_REC_MaxFreshAir</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="590" data-i="305" data-acc="W" data-u="s" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">Risetime 0..100%, in sec</td><td class="d">HW1_RiseT100</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="306" data-acc="W" data-u="" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">Night lowering temperatur correction</td><td class="d">STMP_NightSetBack</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="307" data-acc="W" data-u="%" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">Alarmlevel in percent, if dusty</td><td class="d">ALR_REXLevelPrcDus</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="593" data-i="308" data-acc="W" data-u="%" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">Alarmlevel in percent if froozen</td><td class="d">ALR_REXLevelPrcFrz</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="594" data-i="309" data-acc="W" data-u="%" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">Fluid EXC PumpFunc=3 then pump only starts when EXCpower exceed</td><td class="d">BattEXCPmpStPr</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="310" data-acc="W" data-u="%" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">Cool PumpFunc=3 pump only starts when Coolpower exceeds this se</td><td class="d">CL_CW_PumpStartPr</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="311" data-acc="W" data-u="%" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">HWB 2 PumpFunc=3 then pump only starts when heatingpower exceed</td><td class="d">HW2PmpStartPrc</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="312" data-acc="W" data-u="%" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">When PumpFunc=3 then pump only starts when heatingpower exceeds</td><td class="d">HW1_PmpStartPrc</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="313" data-acc="W" data-u="Pa" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">Pressure to start deicing of cross Exc. [Pa]</td><td class="d">CEXC_DeIcePress</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="314" data-acc="W" data-u="s" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">Time for deicing cross exc. when pressure monitored.</td><td class="d">CExcDeIceTime</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="315" data-acc="W" data-u="" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">LoPressSens-1 AlarmLimit [1/100 Bar]</td><td class="d">CL_LoPress1Alr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="316" data-acc="W" data-u="" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">HiPressSens-1 AlarmLimit [1/100 Bar]</td><td class="d">CL_HiPress1Alr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="317" data-acc="W" data-u="" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">LoPressSens-2 AlarmLimit [1/100 Bar]</td><td class="d">CL_LoPress2Alr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="318" data-acc="W" data-u="" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">HiPressSens-2 AlarmLimit [1/100 Bar]</td><td class="d">CL_HiPress2Alr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="319" data-acc="W" data-u="°C" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">Heat 2 limited over this Temperatur</td><td class="d">ROHOutdBlkTmp</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="320" data-acc="W" data-u="%" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">AR_CO2 Regulator Fan Min % Setpoint [1/100%]</td><td class="d">AR_CO2_MinPerc</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="321" data-acc="W" data-u="%" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">AR_CO2 Regulator Fan Max % Setpoint [1/100%]</td><td class="d">AR_CO2_MaxPerc</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="322" data-acc="W" data-u="" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">Temperature Offiset Slider from Web [1/100C]</td><td class="d">TR_TempRegOffset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="323" data-acc="W" data-u="%" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">Drives Compressor Setpoint/PrcSet</td><td class="d">DC_Compressor_PercentSet</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="324" data-acc="W" data-u="" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">IOC Digital input Heatpump Frost / Lubrication</td><td class="d">IOC_DI_FP_Oil_HPT_Uset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="610" data-i="0" data-acc="R" data-u="" data-min="1" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Operation ON/OFF</td><td class="d">Operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="611" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">External stop</td><td class="d">ExtStop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="612" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">External HiSpeed</td><td class="d">ExtHiSpeed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="613" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Extended low speed –&gt; Active</td><td class="d">ExtDrfLoSpeed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="614" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Extended high speed –&gt; Active</td><td class="d">ExtDrfHiSpeed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="615" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Power to electric heating coil reduced due to low flow</td><td class="d">El_HT1_BattPowerRed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="616" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Summer night cooling is active</td><td class="d">SNC_Drift</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="617" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Reset parameters for summer night cooling new calculation is in</td><td class="d">SNC_Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="618" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Winter temperature compensation is active</td><td class="d">SWTC_WintComp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="619" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Summer temperature compensation is active</td><td class="d">SWTC_SumComp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="620" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Summer/winter actual status OFF –&gt; winter operation (&#x27;0&#x27;) ON</td><td class="d">SW_Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="621" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Recirculation status (&#x27;1&#x27; = Open damper)</td><td class="d">MODREC_Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="622" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Exercising heat exchanger –&gt; Active</td><td class="d">EXC_Exercise</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="623" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Signal to cross-flow exchanger reduced (frost protection)</td><td class="d">CExcIceProtect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="624" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Supply duct pressure controller reduced to min. Flow</td><td class="d">AR_SA_DuctMinFlow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="625" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Supply duct pressure controller increased to max. Flow</td><td class="d">AR_SA_DuctMaxFlow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="626" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Extract/Exhaust duct pressure controller reduced to min. Flow</td><td class="d">AR_EA_DuctMinFlow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="627" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Extract/Exhaust duct pressure controller increased to max. Flow</td><td class="d">AR_EA_DuctMaxFlow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="628" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Cooling recovery –&gt; status</td><td class="d">CoolRecovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="629" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Circulation pump on heating coil: Frost protection –&gt; Active</td><td class="d">HW1_FrostReg</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="630" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Circulation pump on heating coil: Pump exercising –&gt; Active</td><td class="d">HW1_PumpExer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="631" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">CoolWaterCoil PumpExercise active</td><td class="d">CL_CW_PumpExer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="632" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Signal to heating coil reduced (insufficient flow) –&gt; Active</td><td class="d">Heat_FlwDnReg</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="633" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">1-when min. supply temperature control is active.Only active wh</td><td class="d">TempRegMinSup</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="634" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">1-when max. supply temperature control is active.Only active wh</td><td class="d">TempRegMaxSup</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="635" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Circulation pump on heat recovery coil: Pump exercising –&gt; Ac</td><td class="d">BattEXC_Exer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="636" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Heating relay 1</td><td class="d">Heat_RE1_DO1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="637" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Cool Relay 1</td><td class="d">Cool_RE1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="638" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Circulation pump on Fluid EXC coil: Pump –&gt; Running</td><td class="d">BattEXC_PumpRE</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="639" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">At least one active alarm</td><td class="d">AlrActive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="640" data-i="30" data-acc="R" data-u="" data-min="1" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30</td><td class="n">Alarm relay 1 (A-alarm)</td><td class="d">Alr_RE1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="641" data-i="31" data-acc="R" data-u="" data-min="1" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">31</td><td class="n">Alarm relay 2 (B-alarm)</td><td class="d">Alr_RE2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="642" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Fire alarm signal (room sensor)</td><td class="d">Alr_ExtFireSignal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="643" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Smoke Alarm Signal (Sensor in duct)</td><td class="d">Alr_ExtSmokeSignal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="644" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Filter alarm for outdoor filter (pressure drop above set limit)</td><td class="d">Filt_Alarm_OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="645" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Filter alarm for extract filter (pressure drop above set limit)</td><td class="d">Filt_Alarm_EA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="646" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Supply temperature sensor – sensor fault</td><td class="d">SupTempSensErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="647" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Extract temperature sensor – sensor fault</td><td class="d">ExtTempSensErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="648" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Outdoor temperature sensor – sensor fault</td><td class="d">OutDoorSensErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="649" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">Room temperature sensor – sensor fault</td><td class="d">RoomSensErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="650" data-i="41" data-acc="R" data-u="" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">Exhaust temperature sensor – sensor fault</td><td class="d">ExhaustSensErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="651" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">Heating coil temperature sensor – sensor fault</td><td class="d">HW1_SensErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="652" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Fluid EXC temperature sensor – sensor fault</td><td class="d">BattEXC_SensEr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="653" data-i="44" data-acc="R" data-u="" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Heating coil frost alarm</td><td class="d">HW1_FrostAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="654" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">Cooling shared alarm</td><td class="d">CL_Cool_SumAlarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="655" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">Cooling digital alarm 1 input</td><td class="d">CL_Cool_DI1_Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="656" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">Cooling digital alarm 2 input</td><td class="d">CL_Cool_DI2_Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="657" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">Cooling digital alarm 3 input</td><td class="d">CL_Cool_DI3_Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="658" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Cooling digital alarm 4 input</td><td class="d">CL_Cool_DI4_Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="659" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">Supply motor ON/OFF</td><td class="d">AR_SA_SupMotorON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="660" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">Supply Motor Alarm</td><td class="d">SupMotorAlarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="661" data-i="57" data-acc="R" data-u="" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">Supply air fan ripple alarm</td><td class="d">Alr_SA_Controler_Ripple</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="662" data-i="59" data-acc="R" data-u="" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">Extract/Exhaust motor ON/OFF</td><td class="d">AR_EA_EA_MotorON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="663" data-i="60" data-acc="R" data-u="" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">Extract Motor Alarm</td><td class="d">ExtMotorAlarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="664" data-i="66" data-acc="R" data-u="" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">Extract/exhaust air fan 2 Ripple Alarm</td><td class="d">Alr_EA2_Controler_Ripple</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="665" data-i="68" data-acc="R" data-u="" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">Rotary heat exchanger – motor control ON/OFF</td><td class="d">DRHX_DriftON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="666" data-i="69" data-acc="R" data-u="" id="obj-bi-69"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">69</td><td class="n">Rotary heat exchanger – reset signal</td><td class="d">DRHX_AlrReset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="667" data-i="70" data-acc="R" data-u="" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">Rotary heat exchanger – rotation direction</td><td class="d">DRHX_CCW_Rotation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="668" data-i="71" data-acc="R" data-u="" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">Rotary heat exchanger rotation alarm</td><td class="d">DRHX_RotorAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="669" data-i="72" data-acc="R" data-u="" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">Rotary heat exchanger low voltage alarm</td><td class="d">DRHX_V_LowAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="670" data-i="73" data-acc="R" data-u="" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">73</td><td class="n">Rotary heat exchanger hihg voltage alarm</td><td class="d">DRHX_V_HighAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="671" data-i="74" data-acc="R" data-u="" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">Rotary heat exchanger high current</td><td class="d">DRHX_I_HighAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="672" data-i="75" data-acc="R" data-u="" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">Rotary heat exchanger temperature alarm</td><td class="d">DRHX_TempAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="673" data-i="76" data-acc="R" data-u="" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">Rotary heat exchanger  rotation signal</td><td class="d">DRHX_RotorSignal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="674" data-i="77" data-acc="R" data-u="" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">Rotary heat exchanger torque overload</td><td class="d">DRHX_Blocked</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="675" data-i="78" data-acc="R" data-u="" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">Status Brandstop input</td><td class="d">ExtBrandStop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="676" data-i="79" data-acc="R" data-u="" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">Add on sensor 1 - Sensor fault</td><td class="d">AddOnTSens1Err</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="677" data-i="80" data-acc="R" data-u="" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">Add on sensor 2 - Sensor fault</td><td class="d">AddOnTSens2Err</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="678" data-i="81" data-acc="R" data-u="" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">Add on sensor 3 - Sensor fault</td><td class="d">AddOnTSens3Err</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="679" data-i="82" data-acc="R" data-u="" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">Add on sensor 4 - Sensor fault</td><td class="d">AddOnTSens4Err</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="680" data-i="83" data-acc="R" data-u="" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">Alarm frost thermostat alarm (digital input)</td><td class="d">Alr_Frost_OA_Luftsensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="681" data-i="84" data-acc="R" data-u="" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">Heating coil 2 - Frost control active</td><td class="d">HW2FrostReg</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="682" data-i="85" data-acc="R" data-u="" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">Heating coil 2 - Circulation pump, pump exercising active</td><td class="d">HW2PumpExer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="683" data-i="86" data-acc="R" data-u="" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">Heating coil 2 - Return sensor - Sensor fault</td><td class="d">HW2SensErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="684" data-i="87" data-acc="R" data-u="" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">Heating coil 2 - Frost alarm</td><td class="d">HW2FrostAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="685" data-i="88" data-acc="R" data-u="" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">Pre-heating coil - Frost alarm</td><td class="d">PH_FreezeAlarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="686" data-i="89" data-acc="R" data-u="" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">Pre-heating coil - Frost protection active</td><td class="d">PH_FrostRegAct</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="687" data-i="90" data-acc="R" data-u="" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">Pre-heater Pump exercise active</td><td class="d">PH_PumpExer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="688" data-i="91" data-acc="R" data-u="" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">Preheater - heat relay 1</td><td class="d">PH_HeatRelay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="689" data-i="92" data-acc="R" data-u="" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">Pre-heating coil - Overheating fault</td><td class="d">PH_Overheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="690" data-i="93" data-acc="R" data-u="" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">Pre-heating coil - Output reduction, low air volume</td><td class="d">PH_PowReduce</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="691" data-i="94" data-acc="R" data-u="" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">Returnwater sensor error</td><td class="d">PH_HWBSensErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="692" data-i="95" data-acc="R" data-u="" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">Alarm - Heat recovery efficiency below alarm limit</td><td class="d">Alr_EXCEffToLow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="693" data-i="96" data-acc="R" data-u="" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">Alarm Atv Comm Supply</td><td class="d">Alr_AtvSA_Comm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="694" data-i="97" data-acc="R" data-u="" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">Alarm Atv Comm Extract</td><td class="d">Alr_AtvEA_Comm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="695" data-i="98" data-acc="R" data-u="" id="obj-bi-98"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">98</td><td class="n">Alarm Atv FC Supply</td><td class="d">Alr_AtvSAMotorAlarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="696" data-i="99" data-acc="R" data-u="" id="obj-bi-99"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">99</td><td class="n">Alarm Atv FC Extract</td><td class="d">Alr_AtvEAMotorAlarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="697" data-i="100" data-acc="R" data-u="" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">Frost alarm fluid-coupled coil (CoilEXC)</td><td class="d">Alr_FrostBatt_EXC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="698" data-i="101" data-acc="R" data-u="" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">Contact error DeIcer El-Battery</td><td class="d">Alr_DeIceContact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="699" data-i="102" data-acc="R" data-u="" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">DeIcer overheatingsalarm El-Battery</td><td class="d">Alr_DeIceOverheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="700" data-i="103" data-acc="R" data-u="" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">DeIcer power reduction alarm El-Battery</td><td class="d">Alr_DeIceReduced</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="701" data-i="104" data-acc="R" data-u="" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">Alarm - pressure transmitter not calibrated (Ice guard rotor he</td><td class="d">Alr_NoREXCali</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="702" data-i="105" data-acc="R" data-u="" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">Alarm - pressure transmitter not configured (Ice guard rotor he</td><td class="d">Alr_SensREXNConf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="703" data-i="106" data-acc="R" data-u="" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">Coolrecovery over damper active (&#x27;1&#x27; = Open damper)</td><td class="d">NO_CRecovStat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="704" data-i="107" data-acc="R" data-u="" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">Cooling stopped by room temperature</td><td class="d">NO_CStopRTStat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="705" data-i="108" data-acc="R" data-u="" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">Signal for the 4-way-valve in HeatPump</td><td class="d">HP_CoolingActv</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="706" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">Status bit: De-icing of heatpump</td><td class="d">HP_De_icingAct</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="707" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">Alarm - rotor heat exchanger blocked by ice (high pressure over</td><td class="d">Alr_RotEXCFrozen</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="708" data-i="111" data-acc="R" data-u="" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">Alarm - rotor heat exchanger blocked by dirt (high pressure ove</td><td class="d">Alr_RotEXCDusty</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="709" data-i="112" data-acc="R" data-u="" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">Flow is change heat2 active</td><td class="d">HT2FlowChgAct</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="710" data-i="113" data-acc="R" data-u="" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">Status of delaytimer Heat 2</td><td class="d">HT2DelayStatus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="711" data-i="114" data-acc="R" data-u="" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">Limit of heat 2 is avoid</td><td class="d">HT2DelLimBlkNo</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="712" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">Blocking  Heat2 in recirkulation mode = Aktivated</td><td class="d">HT2RecBlkAct</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="713" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">Status of low flow under 100% recirculation</td><td class="d">NH_LowRecFlowStat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="714" data-i="117" data-acc="R" data-u="" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">Closed damper running active</td><td class="d">RecClosDmpAct</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="715" data-i="118" data-acc="R" data-u="" id="obj-bi-118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">118</td><td class="n">Max. raise-/fall-time is activated</td><td class="d">HW1_RiseFallActiv</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="716" data-i="119" data-acc="R" data-u="" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">Supply air fan 2 high current limit</td><td class="d">Alr_SA2_Contr_HiIOAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="717" data-i="120" data-acc="R" data-u="" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">Supply air fan 2 voltage low alarm</td><td class="d">Alr_SA2_Contr_LoVIn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="718" data-i="121" data-acc="R" data-u="" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">Supply air fan 2 voltage high alarm</td><td class="d">Alr_SA2_Contr_HiVIn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="719" data-i="122" data-acc="R" data-u="" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">Supply air fan 2 high current limit alarm</td><td class="d">Alr_SA2_Control_I_MaxAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="720" data-i="123" data-acc="R" data-u="" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">Supply air fan 2 temperature alarm</td><td class="d">Alr_SA2_Contr_HiTemp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="721" data-i="124" data-acc="R" data-u="" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">Supply air fan 2 alarm for phase error</td><td class="d">Alr_SA2_Contr_PhaseErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="722" data-i="125" data-acc="R" data-u="" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">Supply air fan 2 Direction error</td><td class="d">Alr_SA2_Contr_Rot_DirErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="723" data-i="126" data-acc="R" data-u="" id="obj-bi-126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">126</td><td class="n">Supply air fan 2 alarm for blocked rotor</td><td class="d">Alr_SA2_Controler_RotBlk</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="724" data-i="128" data-acc="R" data-u="" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">Extract/exhaust air fan 2 voltage low alarm</td><td class="d">Alr_EA2_Contr_LoVIn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="725" data-i="129" data-acc="R" data-u="" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">Extract/exhaust air fan 2 voltage high alarm</td><td class="d">Alr_EA2_Contr_HiVIn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="726" data-i="130" data-acc="R" data-u="" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">Extract/exhaust air fan 2 high current limit alarm</td><td class="d">Alr_EA2_Control_I_MaxAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="727" data-i="131" data-acc="R" data-u="" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">Extract/exhaust air fan 2 temperature alarm</td><td class="d">Alr_EA2_Contr_HiTemp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="728" data-i="132" data-acc="R" data-u="" id="obj-bi-132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">132</td><td class="n">Extract/exhaust air fan 2 alarm for phase error</td><td class="d">Alr_EA2_Contr_PhaseErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="729" data-i="133" data-acc="R" data-u="" id="obj-bi-133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">133</td><td class="n">Extract/exhaust air fan 2 Direction error</td><td class="d">Alr_EA2_Contr_Rot_DirErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="730" data-i="134" data-acc="R" data-u="" id="obj-bi-134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">134</td><td class="n">Extract/exhaust air fan 2 alarm for blocked rotor</td><td class="d">Alr_EA2_Controler_RotBlk</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="731" data-i="135" data-acc="R" data-u="" id="obj-bi-135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">135</td><td class="n">Alarm SA2 Controler Comm Alarm</td><td class="d">Alr_SA2Controler_Com</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="732" data-i="136" data-acc="R" data-u="" id="obj-bi-136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">136</td><td class="n">Alarm EA2 Controler Comm Alarm</td><td class="d">Alr_EA2Controler_Com</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="733" data-i="137" data-acc="R" data-u="" id="obj-bi-137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">137</td><td class="n">Supply air fan high current limit</td><td class="d">Alr_SA_ControlerI_MaxAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="734" data-i="138" data-acc="R" data-u="" id="obj-bi-138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">138</td><td class="n">Supply air fan voltage low alarm</td><td class="d">Alr_SA_Contr_LoVIn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="735" data-i="139" data-acc="R" data-u="" id="obj-bi-139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">139</td><td class="n">Supply air fan voltage high alarm</td><td class="d">Alr_SA_Contr_HiVIn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="736" data-i="140" data-acc="R" data-u="" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">Supply air fan high current limit alarm</td><td class="d">Alr_SA_Contr_HiIOAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="737" data-i="141" data-acc="R" data-u="" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">Supply air fan temperature alarm</td><td class="d">Alr_SA_Contr_HiTemp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="738" data-i="142" data-acc="R" data-u="" id="obj-bi-142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">142</td><td class="n">Supply air fan alarm for phase error</td><td class="d">Alr_SA_Contr_PhaseErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="739" data-i="143" data-acc="R" data-u="" id="obj-bi-143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">143</td><td class="n">Supply air fan Direction error</td><td class="d">Alr_SA_Contr_Rot_DirErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="740" data-i="144" data-acc="R" data-u="" id="obj-bi-144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">144</td><td class="n">Supply air fan alarm for blocked rotor</td><td class="d">Alr_SA_Controler_RotBlk</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="741" data-i="145" data-acc="R" data-u="" id="obj-bi-145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">145</td><td class="n">Extract/exhaust air fan high current limit</td><td class="d">Alr_EA_ControlerI_MaxAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="742" data-i="146" data-acc="R" data-u="" id="obj-bi-146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">146</td><td class="n">Extract/exhaust air fan voltage low alarm</td><td class="d">Alr_EA_Contr_LoVIn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="743" data-i="147" data-acc="R" data-u="" id="obj-bi-147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">147</td><td class="n">Extract/exhaust air fan voltage high alarm</td><td class="d">Alr_EA_Contr_HiVIn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="744" data-i="148" data-acc="R" data-u="" id="obj-bi-148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">148</td><td class="n">Extract/exhaust air fan high current limit alarm</td><td class="d">Alr_EA_Contr_HiIOAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="745" data-i="149" data-acc="R" data-u="" id="obj-bi-149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">149</td><td class="n">Extract/exhaust air fan temperature alarm</td><td class="d">Alr_EA_Contr_HiTemp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="746" data-i="150" data-acc="R" data-u="" id="obj-bi-150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">150</td><td class="n">Extract/exhaust air fan alarm for phase error</td><td class="d">Alr_EA_Contr_PhaseErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="747" data-i="151" data-acc="R" data-u="" id="obj-bi-151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">151</td><td class="n">Extract/exhaust air fan Direction error</td><td class="d">Alr_EA_Contr_Rot_DirErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="748" data-i="152" data-acc="R" data-u="" id="obj-bi-152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">152</td><td class="n">Extract/exhaust air fan alarm for blocked rotor</td><td class="d">Alr_EA_Controler_RotBlk</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="749" data-i="153" data-acc="R" data-u="" id="obj-bi-153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">153</td><td class="n">OJ-DV Supply Comm Alarm</td><td class="d">Alr_SA_Controler_Comm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="750" data-i="154" data-acc="R" data-u="" id="obj-bi-154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">154</td><td class="n">OJ-DV Extract Comm Alarm</td><td class="d">Alr_EA_Controler_Comm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="751" data-i="155" data-acc="R" data-u="" id="obj-bi-155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">155</td><td class="n">TTH-6202 communication error</td><td class="d">Alr_TTH6202Com</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="752" data-i="156" data-acc="R" data-u="" id="obj-bi-156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">156</td><td class="n">Communication Alarm Belimo Smoke Damper</td><td class="d">Alr_BDSmokeCom_Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="753" data-i="157" data-acc="R" data-u="" id="obj-bi-157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">157</td><td class="n">Position Alarm Belimo Smoke Damper</td><td class="d">Alr_BDSmokePos_Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="754" data-i="158" data-acc="R" data-u="" id="obj-bi-158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">158</td><td class="n">Extention IO-Modul no 1 - communication error</td><td class="d">Alr_Ext_Modul1_Comm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="755" data-i="159" data-acc="R" data-u="" id="obj-bi-159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">159</td><td class="n">Extention IO-Modul no 2 - communication error</td><td class="d">Alr_Ext_Modul2_Comm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="756" data-i="160" data-acc="R" data-u="" id="obj-bi-160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">160</td><td class="n">Extention IO-Modul no 3 - communication error</td><td class="d">Alr_Ext_Modul3_Comm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="757" data-i="161" data-acc="R" data-u="" id="obj-bi-161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">161</td><td class="n">Extention IO-Modul no 4 - communication error</td><td class="d">Alr_Ext_Modul4_Comm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="758" data-i="162" data-acc="R" data-u="" id="obj-bi-162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">162</td><td class="n">Extention IO-Modul no 5 - communication error</td><td class="d">Alr_Ext_Modul5_Comm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="759" data-i="163" data-acc="R" data-u="" id="obj-bi-163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">163</td><td class="n">Extention IO-Modul no 6 - communication error</td><td class="d">Alr_Ext_Modul6_Comm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="760" data-i="164" data-acc="R" data-u="" id="obj-bi-164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">164</td><td class="n">Extention IO-Modul no 7 - communication error</td><td class="d">Alr_Ext_Modul7_Comm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="761" data-i="165" data-acc="R" data-u="" id="obj-bi-165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">165</td><td class="n">Extention IO-Modul no 8 - communication error</td><td class="d">Alr_Ext_Modul8_Comm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="762" data-i="166" data-acc="R" data-u="" id="obj-bi-166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">166</td><td class="n">Supplysensor 2 alarm</td><td class="d">Alr_SupAirTemp2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="763" data-i="167" data-acc="R" data-u="" id="obj-bi-167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">167</td><td class="n">Addon sensor 1 - Sensor error</td><td class="d">Alr_AddOnSens1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="764" data-i="168" data-acc="R" data-u="" id="obj-bi-168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">168</td><td class="n">Addon sensor 2 - Sensor error</td><td class="d">Alr_AddOnSens2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="765" data-i="169" data-acc="R" data-u="" id="obj-bi-169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">169</td><td class="n">Addon sensor 3 - Sensor error</td><td class="d">Alr_AddOnSens3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="766" data-i="170" data-acc="R" data-u="" id="obj-bi-170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">170</td><td class="n">Addon sensor 4 - Sensor error</td><td class="d">Alr_AddOnSens4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="767" data-i="171" data-acc="R" data-u="" id="obj-bi-171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">171</td><td class="n">SupMotor Alarm</td><td class="d">Alr_SA_Controler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="768" data-i="172" data-acc="R" data-u="" id="obj-bi-172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">172</td><td class="n">ExtMotor Alarm</td><td class="d">Alr_EA_Controler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="769" data-i="173" data-acc="R" data-u="" id="obj-bi-173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">173</td><td class="n">Combi coil; Cooling relay no. 2 aktive</td><td class="d">Cmb2CoolRel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="770" data-i="174" data-acc="R" data-u="" id="obj-bi-174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">174</td><td class="n">Flag for Rise-Falltime active DX-CO2-Cooling</td><td class="d">ROHRiFaActiv</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="771" data-i="176" data-acc="R" data-u="" id="obj-bi-176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">176</td><td class="n">Preheater - heat relay 3</td><td class="d">PH_HeatRelay3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="772" data-i="177" data-acc="R" data-u="" id="obj-bi-177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">177</td><td class="n">State of extern start input</td><td class="d">ExternInput_StartState</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="773" data-i="178" data-acc="R" data-u="" id="obj-bi-178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">178</td><td class="n">Supply air fan EEprom error</td><td class="d">Alr_SA_Contr_EE_Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="774" data-i="179" data-acc="R" data-u="" id="obj-bi-179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">179</td><td class="n">Supply air fan 2 EEprom error</td><td class="d">Alr_SA2_Contr_EE_Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="775" data-i="180" data-acc="R" data-u="" id="obj-bi-180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">180</td><td class="n">Extract/exhaust air fan EEprom error</td><td class="d">Alr_EA_Contr_EE_Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="776" data-i="181" data-acc="R" data-u="" id="obj-bi-181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">181</td><td class="n">Extract/exhaust air fan 2 EEprom error</td><td class="d">Alr_EA2_Contr_EE_Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="777" data-i="182" data-acc="R" data-u="" id="obj-bi-182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">182</td><td class="n">Sensor alarm TTH6040 no Com</td><td class="d">Alr_TTH6040Com</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="778" data-i="183" data-acc="R" data-u="" id="obj-bi-183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">183</td><td class="n">Low oil level cooling compressor</td><td class="d">Alr_LowOilDXHP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="779" data-i="184" data-acc="R" data-u="" id="obj-bi-184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">184</td><td class="n">Common-Alarm circulationpumps</td><td class="d">Alr_Common_HWPump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="780" data-i="185" data-acc="R" data-u="" id="obj-bi-185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">185</td><td class="n">Common-Alarm Supplyfan</td><td class="d">Alr_Common_SupFan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="781" data-i="186" data-acc="R" data-u="" id="obj-bi-186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">186</td><td class="n">Common-Alarm Extractfan</td><td class="d">Alr_Common_ExtFan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="782" data-i="187" data-acc="R" data-u="" id="obj-bi-187"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">187</td><td class="n">Common-Alarm Supply duct/flow</td><td class="d">Alr_Common_SupFlDu</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="783" data-i="188" data-acc="R" data-u="" id="obj-bi-188"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">188</td><td class="n">Common-Alarm Extract duct/flow</td><td class="d">Alr_Common_ExtFlDu</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="784" data-i="189" data-acc="R" data-u="" id="obj-bi-189"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">189</td><td class="n">Common-Alarm Exchanger</td><td class="d">Alr_Common_EXC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="785" data-i="190" data-acc="R" data-u="" id="obj-bi-190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">190</td><td class="n">Common-Alarm antifreeze</td><td class="d">Alr_Common_Freeze</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="786" data-i="191" data-acc="R" data-u="" id="obj-bi-191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">191</td><td class="n">Common-Alarm El-Batteries</td><td class="d">Alr_Common_ElHeat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="787" data-i="192" data-acc="R" data-u="" id="obj-bi-192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">192</td><td class="n">Common-Alarm Temperatures low/high</td><td class="d">Alr_Common_Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="788" data-i="193" data-acc="R" data-u="" id="obj-bi-193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">193</td><td class="n">Common-Alarm Supply Filter</td><td class="d">Alr_Common_SFilt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="789" data-i="194" data-acc="R" data-u="" id="obj-bi-194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">194</td><td class="n">Common-Alarm Extract Filter</td><td class="d">Alr_Common_EFilt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="790" data-i="195" data-acc="R" data-u="" id="obj-bi-195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">195</td><td class="n">Common-Alarm Temperaturesensors</td><td class="d">Alr_Common_TmpSens</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="791" data-i="196" data-acc="R" data-u="" id="obj-bi-196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">196</td><td class="n">Common-Alarm Cooling</td><td class="d">Alr_Common_Cool</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="792" data-i="197" data-acc="R" data-u="" id="obj-bi-197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">197</td><td class="n">Common-Alarm Dampers Belimo</td><td class="d">Alr_Common_BDamp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="793" data-i="198" data-acc="R" data-u="" id="obj-bi-198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">198</td><td class="n">Common-Alarm Internals / SysModBus</td><td class="d">Alr_Common_Intern</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="794" data-i="199" data-acc="R" data-u="" id="obj-bi-199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">199</td><td class="n">Value in Control Reg BMS Ctrl</td><td class="d">BMS_InpRegState</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="795" data-i="200" data-acc="R" data-u="" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">State of extern lowspeed input</td><td class="d">ExternInput_LowSpeed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="796" data-i="201" data-acc="R" data-u="" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">BMS-Sensor Room Out of Range</td><td class="d">Alr_BMS_Room_TS_OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="797" data-i="202" data-acc="R" data-u="" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">BMS-Sensor Outdoor Out of Range</td><td class="d">Alr_BMS_OA_TS_OOR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="798" data-i="203" data-acc="R" data-u="" id="obj-bi-203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">203</td><td class="n">Fire mann stop</td><td class="d">Alr_FireManStop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="799" data-i="204" data-acc="R" data-u="" id="obj-bi-204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">204</td><td class="n">Smoke evacuation activated</td><td class="d">Alr_SmokEvacAct</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="800" data-i="205" data-acc="R" data-u="" id="obj-bi-205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">205</td><td class="n">Smoke evacuation fan alarm</td><td class="d">Alr_SmokEvaFan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="801" data-i="206" data-acc="R" data-u="" id="obj-bi-206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">206</td><td class="n">Output for supply air damper aktive</td><td class="d">DO_OA_BigDamp_Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="802" data-i="207" data-acc="R" data-u="" id="obj-bi-207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">207</td><td class="n">Big Damper relay Supply</td><td class="d">DO_SA_BigDamp_Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="803" data-i="208" data-acc="R" data-u="" id="obj-bi-208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">208</td><td class="n">Recirce DamperSignal</td><td class="d">AR_DA_REC_DO</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="804" data-i="209" data-acc="R" data-u="" id="obj-bi-209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209</td><td class="n">External OutDoorTemp -Sensor Error</td><td class="d">ExOutDSensErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="805" data-i="210" data-acc="R" data-u="" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">PreHeatWaterBatt Sensor Alarm</td><td class="d">Alr_PreheatAirSens</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="806" data-i="211" data-acc="R" data-u="" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">Cooling water supply temperature - sensor error</td><td class="d">CL_CW_TSensErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="807" data-i="212" data-acc="R" data-u="" id="obj-bi-212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">212</td><td class="n">Heat Relay 21 (ExtMod-Reserve)</td><td class="d">Heat_RE21_DO21</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="808" data-i="213" data-acc="R" data-u="" id="obj-bi-213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">213</td><td class="n">Heat Relay 22 (ExtMod-Reserve)</td><td class="d">Heat_RE22_DO22</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="809" data-i="214" data-acc="R" data-u="" id="obj-bi-214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">214</td><td class="n">Heat Relay 23 (ExtMod-Reserve)</td><td class="d">Heat_RE23_DO23</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="810" data-i="215" data-acc="R" data-u="" id="obj-bi-215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">215</td><td class="n">Heat Relay 24 (ExtMod-Reserve)</td><td class="d">Heat_RE24_DO24</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="811" data-i="216" data-acc="R" data-u="" id="obj-bi-216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">216</td><td class="n">Heat Relay 25 (ExtMod-Reserve)</td><td class="d">Heat_RE25_DO25</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="812" data-i="217" data-acc="R" data-u="" id="obj-bi-217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">217</td><td class="n">Heating relay26 (ExtMod-Reserve)</td><td class="d">Heat_RE26_DO26</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="813" data-i="218" data-acc="R" data-u="" id="obj-bi-218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">218</td><td class="n">Pump relay combi coil activated</td><td class="d">Combi_PumpRE_DO</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="814" data-i="219" data-acc="R" data-u="" id="obj-bi-219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">219</td><td class="n">Electric coil: High temperature alarm signal</td><td class="d">EL1_OverHtBac</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="815" data-i="220" data-acc="R" data-u="" id="obj-bi-220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">220</td><td class="n">Electric coil: Relay stuck</td><td class="d">Alr_HT1_EL_Coil_Contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="816" data-i="221" data-acc="R" data-u="" id="obj-bi-221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">221</td><td class="n">Electric coil 2: High temperature alarm signal</td><td class="d">EL2_OverHtBac</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="817" data-i="222" data-acc="R" data-u="" id="obj-bi-222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">222</td><td class="n">Electric coil 2: Relay stuck</td><td class="d">Alr_HT2_EL_Coil_Contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="818" data-i="223" data-acc="R" data-u="" id="obj-bi-223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">223</td><td class="n">Alarm - Time is out for filter change supply air filter</td><td class="d">Alr_OAFilt_TimerAlrOn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="819" data-i="224" data-acc="R" data-u="" id="obj-bi-224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">224</td><td class="n">Alarm - Time is out for filter change extract air filter</td><td class="d">Alr_EAFilt_TimerAlrOn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="820" data-i="225" data-acc="R" data-u="" id="obj-bi-225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">225</td><td class="n">Extended medium speed –&gt; Active</td><td class="d">ExtDrfMeSpeed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="821" data-i="226" data-acc="R" data-u="" id="obj-bi-226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">226</td><td class="n">Preheater - heat relay 2</td><td class="d">PH_HeatRelay2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="822" data-i="229" data-acc="R" data-u="" id="obj-bi-229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">229</td><td class="n">Supply air fan, Power limit</td><td class="d">Alr_SA_Contr_PowLim</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="823" data-i="230" data-acc="R" data-u="" id="obj-bi-230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">230</td><td class="n">Extract/exhaust air fan, Power limit</td><td class="d">Alr_EA_Contr_PowLim</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="824" data-i="233" data-acc="R" data-u="" id="obj-bi-233"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">233</td><td class="n">Supply air fan2 Ripple Alarm</td><td class="d">Alr_SA2_Controler_Ripple</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="825" data-i="234" data-acc="R" data-u="" id="obj-bi-234"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">234</td><td class="n">Extract/exhaust air fan, Intern Stop</td><td class="d">Alr_EA_Controler_IStop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="826" data-i="235" data-acc="R" data-u="" id="obj-bi-235"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">235</td><td class="n">Supply air fan2 Intern Stop</td><td class="d">Alr_SA2_Controler_IStop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="827" data-i="236" data-acc="R" data-u="" id="obj-bi-236"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">236</td><td class="n">Extract/exhaust air fan 2, Intern Stop</td><td class="d">Alr_EA2_Controler_IStop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="828" data-i="237" data-acc="R" data-u="" id="obj-bi-237"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">237</td><td class="n">CombiBattery heat usable</td><td class="d">CmbHeatState</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="829" data-i="238" data-acc="R" data-u="" id="obj-bi-238"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">238</td><td class="n">CombiBattery cool usable</td><td class="d">CmbCoolState</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="830" data-i="239" data-acc="R" data-u="" id="obj-bi-239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">239</td><td class="n">ElPrehheat Overheat State</td><td class="d">Pre_OverHtBac</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="831" data-i="240" data-acc="R" data-u="" id="obj-bi-240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">240</td><td class="n">Contact error Preheater El-Battery</td><td class="d">Alr_Preheat_Contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="832" data-i="244" data-acc="R" data-u="" id="obj-bi-244"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">244</td><td class="n">Extract/exhaust air fan 2 high current limit</td><td class="d">Alr_EA2_Contr_HiIOAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="833" data-i="245" data-acc="R" data-u="" id="obj-bi-245"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">245</td><td class="n">B-Alr SupFan is stopped</td><td class="d">Alr_SA_FanStop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="834" data-i="246" data-acc="R" data-u="" id="obj-bi-246"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">246</td><td class="n">Smoke Evac Damper not in position</td><td class="d">Alr_SMEvacDmpNotInPos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="835" data-i="247" data-acc="R" data-u="" id="obj-bi-247"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">247</td><td class="n">Smoke Bypass Damper not in position</td><td class="d">Alr_SMBPassDmpNotInPos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="836" data-i="248" data-acc="R" data-u="" id="obj-bi-248"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">248</td><td class="n">Communication Alarm DPTH1</td><td class="d">Alr_DPTH_1Com</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="837" data-i="249" data-acc="R" data-u="" id="obj-bi-249"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">249</td><td class="n">Communication Alarm DPTH2</td><td class="d">Alr_DPTH_2Com</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="838" data-i="250" data-acc="R" data-u="" id="obj-bi-250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">250</td><td class="n">Communication Alarm DPTH3</td><td class="d">Alr_DPTH_3Com</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="839" data-i="251" data-acc="R" data-u="" id="obj-bi-251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">251</td><td class="n">Communication Alarm DPTH4</td><td class="d">Alr_DPTH_4Com</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="840" data-i="252" data-acc="R" data-u="" id="obj-bi-252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">252</td><td class="n">Communication Alarm DPTH5</td><td class="d">Alr_DPTH_5Com</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="841" data-i="253" data-acc="R" data-u="" id="obj-bi-253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">253</td><td class="n">Filter Alarm for SA-Filter (pressure above Limit)</td><td class="d">Filt_Alarm_SA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="842" data-i="254" data-acc="R" data-u="" id="obj-bi-254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">254</td><td class="n">Filter Alarm for EA2-Filter (pressure above Limit)</td><td class="d">Filt_Alarm_EA2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="843" data-i="255" data-acc="R" data-u="" id="obj-bi-255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">255</td><td class="n">Alarm from Supplyfilter timer</td><td class="d">Alr_SAFilt_TimerAlrOn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="844" data-i="256" data-acc="R" data-u="" id="obj-bi-256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">256</td><td class="n">Alarm from Extractfilter2 timer</td><td class="d">Alr_EAFilt2_TimerAlrOn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="845" data-i="257" data-acc="R" data-u="" id="obj-bi-257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">257</td><td class="n">ZoneControl PIR Active</td><td class="d">ZM_PIR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="846" data-i="258" data-acc="R" data-u="" id="obj-bi-258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">258</td><td class="n">ZoneModule 1 - WindowFrost Value</td><td class="d">ZM1_WinFrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="847" data-i="259" data-acc="R" data-u="" id="obj-bi-259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">259</td><td class="n">ZoneModule 1 - PIR Active</td><td class="d">ZM1_PIR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="848" data-i="260" data-acc="R" data-u="" id="obj-bi-260"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">260</td><td class="n">ZoneModule 1 - Room Temp Sensor Error</td><td class="d">ZM1_RoomTmpErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="849" data-i="261" data-acc="R" data-u="" id="obj-bi-261"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">261</td><td class="n">ZoneModule 1 - Supply Temp Sensor Error</td><td class="d">ZM1_SupTempErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="850" data-i="262" data-acc="R" data-u="" id="obj-bi-262"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">262</td><td class="n">ZoneModule 2 - WindowFrost Value</td><td class="d">ZM2_WinFrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="851" data-i="263" data-acc="R" data-u="" id="obj-bi-263"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">263</td><td class="n">ZoneModule 2 - PIR Active</td><td class="d">ZM2_PIR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="852" data-i="264" data-acc="R" data-u="" id="obj-bi-264"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">264</td><td class="n">ZoneModule 2 - Room Temp Sensor Error</td><td class="d">ZM2_RoomTmpErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="853" data-i="265" data-acc="R" data-u="" id="obj-bi-265"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">265</td><td class="n">ZoneModule 2 - Supply Temp Sensor Error</td><td class="d">ZM2_SupTempErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="854" data-i="266" data-acc="R" data-u="" id="obj-bi-266"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">266</td><td class="n">ZoneModule 3 - WindowFrost Value</td><td class="d">ZM3_WinFrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="855" data-i="267" data-acc="R" data-u="" id="obj-bi-267"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">267</td><td class="n">ZoneModule 3 - PIR Active</td><td class="d">ZM3_PIR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="856" data-i="268" data-acc="R" data-u="" id="obj-bi-268"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">268</td><td class="n">ZoneModule 3 - Room Temp Sensor Error</td><td class="d">ZM3_RoomTmpErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="857" data-i="269" data-acc="R" data-u="" id="obj-bi-269"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">269</td><td class="n">ZoneModule 3 - Supply Temp Sensor Error</td><td class="d">ZM3_SupTempErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="858" data-i="270" data-acc="R" data-u="" id="obj-bi-270"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">270</td><td class="n">ZoneModule 4 - WindowFrost Value</td><td class="d">ZM4_WinFrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="859" data-i="271" data-acc="R" data-u="" id="obj-bi-271"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">271</td><td class="n">ZoneModule 4 - PIR Active</td><td class="d">ZM4_PIR</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="860" data-i="272" data-acc="R" data-u="" id="obj-bi-272"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">272</td><td class="n">ZoneModule 4 - Room Temp Sensor Error</td><td class="d">ZM4_RoomTmpErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="861" data-i="273" data-acc="R" data-u="" id="obj-bi-273"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">273</td><td class="n">ZoneModule 4 - Supply Temp Sensor Error</td><td class="d">ZM4_SupTempErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="862" data-i="274" data-acc="R" data-u="" id="obj-bi-274"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">274</td><td class="n">Cool Relay 2</td><td class="d">Cool_RE2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="863" data-i="275" data-acc="R" data-u="" id="obj-bi-275"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">275</td><td class="n">Cool Relay 3</td><td class="d">Cool_RE3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="864" data-i="276" data-acc="R" data-u="" id="obj-bi-276"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">276</td><td class="n">Cool Relay 4</td><td class="d">Cool_RE4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="865" data-i="277" data-acc="R" data-u="" id="obj-bi-277"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">277</td><td class="n">Alarm smoke evacuation damper is activated (&#x27;1&#x27; = Open damper)</td><td class="d">Alr_FireEvaDmp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="866" data-i="278" data-acc="R" data-u="" id="obj-bi-278"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">278</td><td class="n">Heat Relay 2 (ExtMod-Reserve)</td><td class="d">Heat_RE2_DO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="867" data-i="279" data-acc="R" data-u="" id="obj-bi-279"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">279</td><td class="n">Combi coil - Return sensor - Sensor fault</td><td class="d">CombiTSenErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="868" data-i="280" data-acc="R" data-u="" id="obj-bi-280"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">280</td><td class="n">Combi coil - Frost alarm</td><td class="d">CombiFrostAlrH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="869" data-i="281" data-acc="R" data-u="" id="obj-bi-281"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">281</td><td class="n">Combi coil - Frost protection active</td><td class="d">CombiFrostReg</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="870" data-i="282" data-acc="R" data-u="" id="obj-bi-282"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">282</td><td class="n">Combi coil - Circulation pump, pump exercising active</td><td class="d">CombiPumpExer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="871" data-i="283" data-acc="R" data-u="" id="obj-bi-283"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">283</td><td class="n">Combi coil; Cooling relay aktive</td><td class="d">CombiCoolRel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="872" data-i="284" data-acc="R" data-u="" id="obj-bi-284"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">284</td><td class="n">Combi coil; Heating relay aktive</td><td class="d">CombiHeatRel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="873" data-i="286" data-acc="R" data-u="" id="obj-bi-286"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">286</td><td class="n">Supply Fan wall Alarm (B)</td><td class="d">Alr_SA_FanWallAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="874" data-i="287" data-acc="R" data-u="" id="obj-bi-287"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">287</td><td class="n">Extract Fan wall Alarm (B)</td><td class="d">Alr_EA_FanWallAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="875" data-i="288" data-acc="R" data-u="" id="obj-bi-288"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">288</td><td class="n">Extract digital damper output signal (&#x27;1&#x27; = Open damper)</td><td class="d">DO_EA_Damper_Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="876" data-i="289" data-acc="R" data-u="" id="obj-bi-289"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">289</td><td class="n">Exhaust digital damper output signal (&#x27;1&#x27; = Open damper)</td><td class="d">DO_EXH_Damper_Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="877" data-i="290" data-acc="R" data-u="" id="obj-bi-290"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">290</td><td class="n">Exhaust backup digital damper output signal (&#x27;1&#x27; = Open damper)</td><td class="d">DO_EXHBa_Damper_Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="878" data-i="291" data-acc="R" data-u="" id="obj-bi-291"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">291</td><td class="n">Supply backup digital damper output signal (&#x27;1&#x27; = Open damper)</td><td class="d">DO_SABa_Damper_Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="879" data-i="292" data-acc="R" data-u="" id="obj-bi-292"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">292</td><td class="n">SupBackupMotor Alarm</td><td class="d">AlrSupBMtr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="880" data-i="293" data-acc="R" data-u="" id="obj-bi-293"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">293</td><td class="n">ExhBackupMotor Alarm</td><td class="d">AlrExhBMtr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="881" data-i="294" data-acc="R" data-u="" id="obj-bi-294"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">294</td><td class="n">Sensor alarm TTH6040 OutDoor no Com (port A)</td><td class="d">TTH_6040OA_PortA_Com</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="882" data-i="295" data-acc="R" data-u="" id="obj-bi-295"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">295</td><td class="n">Supply Backup Motor Alarm</td><td class="d">SupBMotorAlarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="883" data-i="296" data-acc="R" data-u="" id="obj-bi-296"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">296</td><td class="n">Exhaust Backup Motor Alarm</td><td class="d">ExhBMotorAlarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="884" data-i="297" data-acc="R" data-u="" id="obj-bi-297"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">297</td><td class="n">Reduction of cross-flow exchanger due to de-icing; deicing star</td><td class="d">CExcDeIcing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="885" data-i="298" data-acc="R" data-u="" id="obj-bi-298"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">298</td><td class="n">Electric coil 2 - Output reduction active due to low flow</td><td class="d">El_HT2_BatPowerRed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="886" data-i="299" data-acc="R" data-u="" id="obj-bi-299"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">299</td><td class="n">Extract/exhaust air fan Ripplealarm</td><td class="d">Alr_EA_Controler_Ripple</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="887" data-i="300" data-acc="R" data-u="" id="obj-bi-300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">300</td><td class="n">Supply air fan, Intern Stop</td><td class="d">Alr_SA_Controler_IStop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="888" data-i="301" data-acc="R" data-u="" id="obj-bi-301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">301</td><td class="n">Preheater Frost Alarm Cooling</td><td class="d">PH_FrzAlrCool</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="889" data-i="302" data-acc="R" data-u="" id="obj-bi-302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">302</td><td class="n">Status frost thermostat alarm (digital input)</td><td class="d">AR_DI_State_LuftAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="890" data-i="303" data-acc="R" data-u="" id="obj-bi-303"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">303</td><td class="n">Humidifier alarm status</td><td class="d">HumidAlrInp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="891" data-i="304" data-acc="R" data-u="" id="obj-bi-304"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">304</td><td class="n">Freshair cooling is stopped</td><td class="d">NO_CStopStat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="892" data-i="305" data-acc="R" data-u="" id="obj-bi-305"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">305</td><td class="n">Communication CVM Mini Meter</td><td class="d">Alr_CommCVMMini</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="893" data-i="306" data-acc="R" data-u="" id="obj-bi-306"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">306</td><td class="n">Communication CVM Mini Cool Meter</td><td class="d">Alr_CommCVMCool</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="894" data-i="307" data-acc="R" data-u="" id="obj-bi-307"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">307</td><td class="n">A-Alr Comm Error HMI_20T</td><td class="d">Alr_ComHMI_20T</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="895" data-i="308" data-acc="R" data-u="" id="obj-bi-308"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">308</td><td class="n">Alarm, Fire damper not closed</td><td class="d">AlrFireDmpNCls</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="896" data-i="309" data-acc="R" data-u="" id="obj-bi-309"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">309</td><td class="n">Alarm, Fire damper not opened</td><td class="d">AlrFireDmpNOpn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="897" data-i="310" data-acc="R" data-u="" id="obj-bi-310"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">310</td><td class="n">Fire damper test is ongoing</td><td class="d">FireDmpTstActv</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="898" data-i="311" data-acc="R" data-u="" id="obj-bi-311"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">311</td><td class="n">Extract air temperature after Heatpump, sensor error</td><td class="d">HP_TSExtAirErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="899" data-i="312" data-acc="R" data-u="" id="obj-bi-312"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">312</td><td class="n">Start of AHU is blocked, if mounted and open</td><td class="d">AggBlKAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="900" data-i="313" data-acc="R" data-u="" id="obj-bi-313"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">313</td><td class="n">Firethermostat alarm via El-Heater input</td><td class="d">FireEHtCoilAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="901" data-i="314" data-acc="R" data-u="" id="obj-bi-314"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">314</td><td class="n">Firethermostat alarm via El-Pre-Heater input</td><td class="d">FireEPrHeatAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="902" data-i="315" data-acc="R" data-u="" id="obj-bi-315"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">315</td><td class="n">Daikin EVKit communications Alarm</td><td class="d">AlrCommDaikin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="903" data-i="316" data-acc="R" data-u="" id="obj-bi-316"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">316</td><td class="n">Daikin &#x27;warning&#x27; bits from register 30003</td><td class="d">AlrDaikinWrn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="904" data-i="317" data-acc="R" data-u="" id="obj-bi-317"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">317</td><td class="n">Daikin &#x27;alarm&#x27; bits from register 30003</td><td class="d">AlrDaikinAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="905" data-i="318" data-acc="R" data-u="" id="obj-bi-318"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">318</td><td class="n">Daikin &#x27;error&#x27; bits from register 30003</td><td class="d">AlrDaikinErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="906" data-i="320" data-acc="R" data-u="" id="obj-bi-320"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">320</td><td class="n">Drives Compressor communication alarm</td><td class="d">Alr_DrCmpComAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="907" data-i="321" data-acc="R" data-u="" id="obj-bi-321"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">321</td><td class="n">Drives Compressor high current alarm</td><td class="d">Alr_DrCmp_IHgh</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="908" data-i="322" data-acc="R" data-u="" id="obj-bi-322"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">322</td><td class="n">Drives Compressor low voltage alarm</td><td class="d">Alr_DrCmpLwVlt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="909" data-i="323" data-acc="R" data-u="" id="obj-bi-323"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">323</td><td class="n">Drives Compressor high voltage alarm</td><td class="d">Alr_DrCmpHghVlt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="910" data-i="324" data-acc="R" data-u="" id="obj-bi-324"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">324</td><td class="n">Drives Compressor high temperature alarm</td><td class="d">Alr_DrCmpHiTmp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="911" data-i="325" data-acc="R" data-u="" id="obj-bi-325"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">325</td><td class="n">Drives Compressor compressor alarm</td><td class="d">Alr_DrCmpInpPhAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="912" data-i="326" data-acc="R" data-u="" id="obj-bi-326"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">326</td><td class="n">Drives Compressor rotor blocked</td><td class="d">Alr_DrCmpRtrBlkAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="913" data-i="327" data-acc="R" data-u="" id="obj-bi-327"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">327</td><td class="n">Drives Compressor current limit alarm</td><td class="d">Alr_DrCmpILimitAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="914" data-i="328" data-acc="R" data-u="" id="obj-bi-328"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">328</td><td class="n">Drives Compressor voltage limit alarm</td><td class="d">Alr_DrCmpVLimitAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="915" data-i="329" data-acc="R" data-u="" id="obj-bi-329"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">329</td><td class="n">Drives Compressor rotor direction alarm</td><td class="d">Alr_DrCmpRtrDirAlr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="916" data-i="330" data-acc="R" data-u="" id="obj-bi-330"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">330</td><td class="n">Drives Compressor Eeprom error</td><td class="d">Alr_DrCmpEEPROM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="917" data-i="331" data-acc="R" data-u="" id="obj-bi-331"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">331</td><td class="n">Drives Compressor internal Stop</td><td class="d">Alr_DrCmpIntrnStp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="918" data-i="332" data-acc="R" data-u="" id="obj-bi-332"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">332</td><td class="n">Drives Compressor Earth fault alarm</td><td class="d">Alr_DrCmpEarthFlt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="919" data-i="333" data-acc="R" data-u="" id="obj-bi-333"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">333</td><td class="n">Drives Compressor Motor phase alarm</td><td class="d">Alr_DrCmpPhaseErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="920" data-i="334" data-acc="R" data-u="" id="obj-bi-334"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">334</td><td class="n">Drives Compressot MOC communication err</td><td class="d">Alr_DrCmpComErrMOC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="921" data-i="335" data-acc="R" data-u="" id="obj-bi-335"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">335</td><td class="n">Drives Compressor 24V overload alarm</td><td class="d">Alr_DrCmp24VOvrlad</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="922" data-i="336" data-acc="R" data-u="" id="obj-bi-336"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">336</td><td class="n">Drives Compressor internal bootloader alarm</td><td class="d">Alr_DrCmpMOCinBoot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="923" data-i="337" data-acc="R" data-u="" id="obj-bi-337"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">337</td><td class="n">Drives Compressor internal com alarm</td><td class="d">Alr_DrCmpComErrIOM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="924" data-i="338" data-acc="R" data-u="" id="obj-bi-338"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">338</td><td class="n">Drives Compressor Motor overheat alarm</td><td class="d">Alr_DrCmpOverheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="925" data-i="339" data-acc="R" data-u="" id="obj-bi-339"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">339</td><td class="n">Drives Compressor Start up alarm</td><td class="d">Alr_DrCmpErStrtup</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="926" data-i="340" data-acc="R" data-u="" id="obj-bi-340"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">340</td><td class="n">Drives Compressor Pressure relax alarm</td><td class="d">Alr_DrCmpPrssRlx</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="927" data-i="341" data-acc="R" data-u="" id="obj-bi-341"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">341</td><td class="n">Drives Compressor Max start alarm</td><td class="d">Alr_DrCmpMaxStarts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="928" data-i="342" data-acc="R" data-u="" id="obj-bi-342"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">342</td><td class="n">Drives Compressor Min run time alarm</td><td class="d">Alr_DrCmpMinRntime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="929" data-i="343" data-acc="R" data-u="" id="obj-bi-343"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">343</td><td class="n">Drives Compressor Overloaded</td><td class="d">Alr_DrCmp_Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="930" data-i="348" data-acc="R" data-u="" id="obj-bi-348"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">348</td><td class="n">Heat pump deicing not correct</td><td class="d">Alr_HP_Deice_Incorrect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="931" data-i="349" data-acc="R" data-u="" id="obj-bi-349"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">349</td><td class="n">Heat pump water temp alarm</td><td class="d">Alr_HP_WaterTemp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="932" data-i="350" data-acc="R" data-u="" id="obj-bi-350"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">350</td><td class="n">State of the Heat pump Oil/Defrost input</td><td class="d">HP_Stat_Lub</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="933" data-i="352" data-acc="R" data-u="" id="obj-bi-352"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">352</td><td class="n">Alarm Counterflow EXC Deicing is active for too long time</td><td class="d">Alr_CF_Timerunout_On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="934" data-i="353" data-acc="R" data-u="" id="obj-bi-353"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">353</td><td class="n">Filter calibration completed OA (valid filter data)ONLY IF &#x27;DYN</td><td class="d">FiltCaliDone_OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="935" data-i="354" data-acc="R" data-u="" id="obj-bi-354"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">354</td><td class="n">Filter calibration completed SA (valid filter data)ONLY IF &#x27;DYN</td><td class="d">FiltCaliDone_SA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="936" data-i="355" data-acc="R" data-u="" id="obj-bi-355"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">355</td><td class="n">Filter calibration completed EA1 (valid filter data)ONLY IF &#x27;DY</td><td class="d">FiltCaliDone_EA1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="937" data-i="356" data-acc="R" data-u="" id="obj-bi-356"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">356</td><td class="n">Filter calibration completed EA2 (valid filter data)ONLY IF &#x27;DY</td><td class="d">FiltCaliDone_EA2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="938" data-i="357" data-acc="R" data-u="" id="obj-bi-357"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">357</td><td class="n">Pre-heating coil - Return sensor - Sensor fault</td><td class="d">PH_TempSensErr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="939" data-i="358" data-acc="R" data-u="" id="obj-bi-358"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">358</td><td class="n">Drive Compressor Existflag</td><td class="d">EXISTS_DV_Compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="940" data-i="0" data-acc="W" data-u="" data-min="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Alarm reset signal (AutoReturn to zero)</td><td class="d">Alr_Reset_Uset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="941" data-i="1" data-acc="W" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Cooling recovery: ON/OFF</td><td class="d">AHU_CoolRecovFunc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="942" data-i="2" data-acc="W" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Summer night cooling: ON/OFF</td><td class="d">SNC_Func</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="943" data-i="3" data-acc="W" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Summer/winter temp. compensation: ON/OFF</td><td class="d">SWTC_Func</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="944" data-i="4" data-acc="W" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Flow/outdoor temperature compensation: ON/OFF</td><td class="d">AR_FlwTmpCmpFunc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="945" data-i="5" data-acc="W" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Recirculation: ON/OFF (&#x27;1&#x27; = Open damper)</td><td class="d">NH_REC_Func_On</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="946" data-i="6" data-acc="W" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Forced flow with cooling demand: ON/OFF</td><td class="d">CL_Cool_FlwForceFc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="947" data-i="7" data-acc="W" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Automatic summer/winter time: ON/OFF</td><td class="d">SWTC_SumFunc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="948" data-i="8" data-acc="W" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Input for forced high speed</td><td class="d">ExtDrfHiPeriod</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="949" data-i="9" data-acc="W" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Run-on time for forced high speed active</td><td class="d">ExtDrfPeriodON</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="950" data-i="10" data-acc="W" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Start manual zero calibration (can be used together with automa</td><td class="d">AHU_ManZeroCali</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="951" data-i="11" data-acc="W" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Automatic zero calibration: ON/OFF</td><td class="d">AHU_AutoZeroCali</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="952" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Dynamic filter alarm: ON/OFF OFF static limit on  dynamic limit</td><td class="d">FiltDynAlrFunc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="953" data-i="13" data-acc="W" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Start filter calibration. Is automatically reset to zero (OFF)</td><td class="d">FM_FiltCalibrate_Start</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="954" data-i="15" data-acc="W" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Activate outdoor temperature from BMS</td><td class="d">TR_MBT_OA_Act</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="955" data-i="16" data-acc="W" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Activate room temperature from BMS</td><td class="d">TR_MBT_Room1Activ</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="956" data-i="17" data-acc="W" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Hot water supply is available for the combi coil</td><td class="d">CmbEnHeatMB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="957" data-i="18" data-acc="W" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Cold water supply is available for the combi coil</td><td class="d">CmbEnCoolMB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="958" data-i="19" data-acc="W" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Force recirc via Ext. Modbus (&#x27;1&#x27; = Open damper)</td><td class="d">ExtMB_ForceRecirc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="959" data-i="20" data-acc="W" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Enable Modbus Force recirc signal</td><td class="d">ExtMBEnbl_ForceRec</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="960" data-i="21" data-acc="W" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Enable combi coil for control via external Modbus [1=Modbus/0=D</td><td class="d">CmbEnCtrlMB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="961" data-i="22" data-acc="W" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Filter (OA) Dynamic Alarm function ON/OFF OFF -&gt; Static Limit O</td><td class="d">Filt_DynAlrFunc_OA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="962" data-i="23" data-acc="W" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Filter (SA) Dynamic Alarm function ON/OFF OFF -&gt; Static Limit O</td><td class="d">Filt_DynAlrFunc_SA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="963" data-i="24" data-acc="W" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Filter (EX) Dynamic Alarm function ON/OFF OFF -&gt; Static Limit O</td><td class="d">Filt_DynAlrFunc_EA1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="964" data-i="25" data-acc="W" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Filter (EX2) Dynamic Alarm function ON/OFF OFF -&gt; Static Limit</td><td class="d">Filt_DynAlrFunc_EA2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="965" data-i="26" data-acc="W" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Rotary heatexchanger, turn ratation direction to counter clock</td><td class="d">EXC_CCV</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="966" data-i="27" data-acc="W" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Summer Night Cooling activated in low speed</td><td class="d">SNC_FuncLoSpeed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="967" data-i="28" data-acc="W" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">External high speed start signal</td><td class="d">ExtHighSpdSet</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="968" data-i="29" data-acc="W" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Drive Compressor Mountflag</td><td class="d">MNT_DV_Compressor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="969" data-i="30" data-acc="W" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Input for forced medium speed</td><td class="d">ExtDrfMePeriod</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="970" data-i="31" data-acc="W" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Limit the first step between min / max SA-BattFlow El-Heater 1</td><td class="d">EL_HT1_LimitStep_1Uset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="971" data-i="32" data-acc="W" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Limit the first step between min / max SA-BattFlow El-Heater 2</td><td class="d">EL_HT2_LimitStep_1Uset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="972" data-i="33" data-acc="W" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Limit the first step between min / max SA-BattFlow El- Preheate</td><td class="d">PH_EL_LimitStep_1Uset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="973" data-i="0" data-acc="W" data-u="" id="obj-cal-0"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">0</td><td class="n">Calendar #1</td><td class="d">Calendar #1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="974" data-i="1" data-acc="W" data-u="" id="obj-cal-1"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">1</td><td class="n">Calendar #2</td><td class="d">Calendar #2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="975" data-i="2" data-acc="W" data-u="" id="obj-cal-2"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">2</td><td class="n">Calendar #3</td><td class="d">Calendar #3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="976" data-i="0" data-acc="R" data-u="" id="obj-nc-0"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">0</td><td class="n">NC 00 A-Alarm</td><td class="d">Notification Class 00 A-Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="977" data-i="1" data-acc="R" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">NC 01 B-Alarm</td><td class="d">Notification Class 01 B-Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="978" data-i="0" data-acc="W" data-u="" id="obj-sch-0"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">0</td><td class="n">Schedule #1</td><td class="d">Schedule #1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: OJ Electronics OJ Air Plus AHU controller, SW 1.09 point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>Actual operating mode 000-099 Unit stopped 100-199: Unit in low</li><li><a href="#obj-ai-1"><code>AI1</code></a>SA DuctPressure (Calc from PressSignal) [Pa]</li><li><a href="#obj-ai-2"><code>AI2</code></a>Regulator SetPoint for DuctPressReg  [Pa] SA</li><li><a href="#obj-ai-3"><code>AI3</code></a>Extract DuctPressure (Calc from PressSignal) [Pa]</li><li><a href="#obj-ai-4"><code>AI4</code></a>Regulator SetPoint for DuctPressReg  [Pa] EA</li><li><a href="#obj-ai-5"><code>AI5</code></a>Actual supply flow [l/s] or [m3/h] or [CFM] (Depending on the u</li><li><a href="#obj-ai-6"><code>AI6</code></a>Setpoint for supply flow controller [l/s] or [m3/h] or [CFM] (D</li><li><a href="#obj-ai-7"><code>AI7</code></a>Actual Extract/Exhaust flow [l/s] or [m3/h] or [CFM] (Depending</li><li><a href="#obj-ai-8"><code>AI8</code></a>Setpoint for Extract/Exhaust flow controller [l/s] or [m3/h]or</li><li><a href="#obj-ai-9"><code>AI9</code></a>AR_CO2 Sensor ppm Measure [ppm]</li><li><a href="#obj-ai-10"><code>AI10</code></a>Signal from Fanoptimizer Input SA</li><li><a href="#obj-ai-11"><code>AI11</code></a>Signal from Fanoptimizer Input EA</li><li><a href="#obj-ai-12"><code>AI12</code></a>FAN-Opt Supply Signal [1/100%]</li><li><a href="#obj-ai-13"><code>AI13</code></a>FAN-Opt Extract Signal [1/100%]</li><li><a href="#obj-ai-14"><code>AI14</code></a>Supply Max Flow [l/s], Aggregate max</li><li><a href="#obj-ai-15"><code>AI15</code></a>Extract/Exhaust Max Flow [l/s], Aggregate</li><li><a href="#obj-ai-16"><code>AI16</code></a>Current SupplyTemp [1/100C]</li><li><a href="#obj-ai-17"><code>AI17</code></a>Regulator SupplyTemp-Set [1/100C]</li><li><a href="#obj-ai-18"><code>AI18</code></a>Actual extract temperature [1/100°C]</li><li><a href="#obj-ai-19"><code>AI19</code></a>Regulator ExtractTemp-Set [1/100C]</li><li><a href="#obj-ai-20"><code>AI20</code></a>Actual outdoor temperature [1/100°C]</li><li><a href="#obj-ai-21"><code>AI21</code></a>Current RoomTemp (External Sens)  [1/100C]</li><li><a href="#obj-ai-22"><code>AI22</code></a>Current ExhaustTemp [1/100C]</li><li><a href="#obj-ai-23"><code>AI23</code></a>TempMeas for actual RegMode [1/100C]</li><li><a href="#obj-ai-24"><code>AI24</code></a>RegVal for actual RegMode [1/100C]</li><li><a href="#obj-ai-25"><code>AI25</code></a>Fluid EXC Temp after EXC [1/100C]</li><li><a href="#obj-ai-26"><code>AI26</code></a>Current HeatWaterBatt 1 Temp [1/100C]</li><li><a href="#obj-ai-27"><code>AI27</code></a>Outdoor Filter Pressure (Avr-Meas) [Pa]</li><li><a href="#obj-ai-28"><code>AI28</code></a>Extract Filter Pressure (Avr-Meas)  [Pa]</li><li><a href="#obj-ai-29"><code>AI29</code></a>Supply Motor signal percent</li><li><a href="#obj-ai-30"><code>AI30</code></a>Extract/Exhaust Motor signal percent</li><li><a href="#obj-ai-31"><code>AI31</code></a>OA Filter pressure for alarm-limit at actual flow [Pa]</li><li><a href="#obj-ai-32"><code>AI32</code></a>EA Filter pressure for alarm-limit at actual flow [Pa]</li><li><a href="#obj-ai-33"><code>AI33</code></a>FlowOutTempComp PercentOut [1/100%]</li><li><a href="#obj-ai-34"><code>AI34</code></a>Sum/Wint-TempComp actual Setpoint offset [1/100C ]</li><li><a href="#obj-ai-35"><code>AI35</code></a>EXC-Regulator HeatPower [1/100 %]</li><li><a href="#obj-ai-36"><code>AI36</code></a>AfterHeat1-Regulator Power [1/100 %]</li><li><a href="#obj-ai-37"><code>AI37</code></a>Cool Regulator Power [1/100 %], Output</li><li><a href="#obj-ai-38"><code>AI38</code></a>Actual Cool-Power [1/100%]</li><li><a href="#obj-ai-39"><code>AI39</code></a>Cool Force Flow Power [1/100 %]</li><li><a href="#obj-ai-40"><code>AI40</code></a>Cool Alarm-1 VDC-Signal [1/100 %]</li><li><a href="#obj-ai-41"><code>AI41</code></a>Cool Alarm-2 VDC-Signal [1/100 %]</li><li><a href="#obj-ai-42"><code>AI42</code></a>Cool Alarm-3 VDC-Signal [1/100 %]</li><li><a href="#obj-ai-43"><code>AI43</code></a>Cool Alarm-4 VDC-Signal [1/100 %]</li><li><a href="#obj-ai-44"><code>AI44</code></a>Actual low pressure sensor 1 [1/100 bar]</li><li><a href="#obj-ai-45"><code>AI45</code></a>Actual high pressure sensor 1 [1/100 bar]</li><li><a href="#obj-ai-46"><code>AI46</code></a>Actual low pressure sensor 2 [1/100 bar]</li><li><a href="#obj-ai-47"><code>AI47</code></a>Actual high pressure sensor 2 [1/100 bar]</li><li><a href="#obj-ai-55"><code>AI55</code></a>Extract SFP [Ws/m3 same as J/m3]</li><li><a href="#obj-ai-56"><code>AI56</code></a>Supply SFP  [Ws/m3 same as J/m3]</li><li><a href="#obj-ai-66"><code>AI66</code></a>RotaryEXC – motor type</li><li><a href="#obj-ai-67"><code>AI67</code></a>RotaryEXC – software version [1/100]</li><li><a href="#obj-ai-68"><code>AI68</code></a>RotaryEXC – percentage [1/100%]</li><li><a href="#obj-ai-69"><code>AI69</code></a>RotaryEXC – speed output [1/10 rpm]</li><li><a href="#obj-ai-70"><code>AI70</code></a>RotaryEXC - actual output [mA]</li><li><a href="#obj-ai-71"><code>AI71</code></a>RotaryEXC – output power [W]</li><li><a href="#obj-ai-72"><code>AI72</code></a>RotaryEXC – days of operation</li><li><a href="#obj-ai-73"><code>AI73</code></a>RotaryEXC – percentage setpoint [1/100%]</li><li><a href="#obj-ai-74"><code>AI74</code></a>Extension module 1 software version [1/100]</li><li><a href="#obj-ai-75"><code>AI75</code></a>Extension module 2 software version [1/100]</li><li><a href="#obj-ai-76"><code>AI76</code></a>Act weekday Monday..Sunday (1 = Monday)</li><li><a href="#obj-ai-79"><code>AI79</code></a>Stack for active alarm&#x27;s 0 (0 end of stack)</li><li><a href="#obj-ai-80"><code>AI80</code></a>Stack for active alarm&#x27;s 1 (0 end of stack)</li><li><a href="#obj-ai-81"><code>AI81</code></a>Stack for active alarm&#x27;s 2 (0 end of stack)</li><li><a href="#obj-ai-82"><code>AI82</code></a>Stack for active alarm&#x27;s 3 (0 end of stack)</li><li><a href="#obj-ai-83"><code>AI83</code></a>Stack for active alarm&#x27;s 4 (0 end of stack)</li><li><a href="#obj-ai-84"><code>AI84</code></a>Stack for active alarm&#x27;s 5 (0 end of stack)</li><li><a href="#obj-ai-85"><code>AI85</code></a>Stack for active alarm&#x27;s 6 (0 end of stack)</li><li><a href="#obj-ai-86"><code>AI86</code></a>Stack for active alarm&#x27;s 7 (0 end of stack)</li><li><a href="#obj-ai-87"><code>AI87</code></a>Stack for active alarm&#x27;s 8 (0 end of stack)</li><li><a href="#obj-ai-88"><code>AI88</code></a>Stack for active alarm&#x27;s 9 (0 end of stack)</li><li><a href="#obj-ai-89"><code>AI89</code></a>Stack for active alarm&#x27;s 10 (0 end of stack)</li><li><a href="#obj-ai-90"><code>AI90</code></a>Stack for active alarm&#x27;s 11 (0 end of stack)</li><li><a href="#obj-ai-91"><code>AI91</code></a>Stack for active alarm&#x27;s 12 (0 end of stack)</li><li><a href="#obj-ai-92"><code>AI92</code></a>Stack for active alarm&#x27;s 13 (0 end of stack)</li><li><a href="#obj-ai-93"><code>AI93</code></a>Stack for active alarm&#x27;s 14 (0 end of stack)</li><li><a href="#obj-ai-94"><code>AI94</code></a>Stack for active alarm&#x27;s 15 (0 end of stack)</li><li><a href="#obj-ai-95"><code>AI95</code></a>Master Software Ver [1/100]</li><li><a href="#obj-ai-96"><code>AI96</code></a>Display Software Ver [1/100]</li><li><a href="#obj-ai-97"><code>AI97</code></a>Additional TempSensor1  [1/100C]</li><li><a href="#obj-ai-98"><code>AI98</code></a>Additional TempSensor2  [1/100C}</li><li><a href="#obj-ai-99"><code>AI99</code></a>Additional TempSensor3  [1/100C]</li><li><a href="#obj-ai-100"><code>AI100</code></a>Additional TempSensor4  [1/100C]</li><li><a href="#obj-ai-103"><code>AI103</code></a>AfterHeat2-Regulator Power [1/100 %]</li><li><a href="#obj-ai-104"><code>AI104</code></a>Heatpower Preheater  [1/100%]</li><li><a href="#obj-ai-105"><code>AI105</code></a>Current Pre-HeatWaterBattTemp [1/100C] Coil/Return</li><li><a href="#obj-ai-108"><code>AI108</code></a>Heat exchanger efficiency [1/100%]</li><li><a href="#obj-ai-109"><code>AI109</code></a>Voltage level, HWB1 Out2</li><li><a href="#obj-ai-110"><code>AI110</code></a>Measured pressure loss over heat pump outdoor coil.</li><li><a href="#obj-ai-111"><code>AI111</code></a>ModCO2, State 1-L/H, 2-H/L,0-nothing</li><li><a href="#obj-ai-112"><code>AI112</code></a>Recirce closedown timer</li><li><a href="#obj-ai-113"><code>AI113</code></a>CombiBattery VDC-Signal out for AfterHeat/Cool [1/1000 V]</li><li><a href="#obj-ai-114"><code>AI114</code></a>CombiBattery Power for Heat [1/100%]</li><li><a href="#obj-ai-115"><code>AI115</code></a>CombiBattery Power for Cool [1/100%]</li><li><a href="#obj-ai-118"><code>AI118</code></a>Current external OutDoorTemp [1/100C]</li><li><a href="#obj-ai-119"><code>AI119</code></a>Temperature after pre-heating coil [1/100 °C]</li><li><a href="#obj-ai-120"><code>AI120</code></a>Cold water supply temperature for cooling coil [1/100 °C]</li><li><a href="#obj-ai-121"><code>AI121</code></a>Damper position outdoor damper [1/100 %]</li><li><a href="#obj-ai-122"><code>AI122</code></a>Damper position recirculation [1/100 %]</li><li><a href="#obj-ai-123"><code>AI123</code></a>Output voltage cooling valve2 (only combi coil)</li><li><a href="#obj-ai-124"><code>AI124</code></a>OA filter  restime before filtershift alarm activated</li><li><a href="#obj-ai-125"><code>AI125</code></a>EA filter  restime before filtershift alarm activated</li><li><a href="#obj-ai-126"><code>AI126</code></a>Combi HT-WaterBattTemp [1/100C] Coil/Return</li><li><a href="#obj-ai-127"><code>AI127</code></a>Rel. Humidity Extract air</li><li><a href="#obj-ai-128"><code>AI128</code></a>Rel. Humidity Supply air</li><li><a href="#obj-ai-129"><code>AI129</code></a>Rel. Humidity Mixed air</li><li><a href="#obj-ai-130"><code>AI130</code></a>Extract Filter2 Pressure (Avr-Meas)  [Pa]</li><li><a href="#obj-ai-131"><code>AI131</code></a>Supply Filter Pressure (Avr-Meas)  [Pa]</li><li><a href="#obj-ai-132"><code>AI132</code></a>Number of Detected ZoneModules</li><li><a href="#obj-ai-133"><code>AI133</code></a>ZoneControl Operation Mode</li><li><a href="#obj-ai-134"><code>AI134</code></a>ZoneModule 1 - Status</li><li><a href="#obj-ai-135"><code>AI135</code></a>ZoneModule 1 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-136"><code>AI136</code></a>ZoneModule 1 - VAV Supply 1 Actuator Flow</li><li><a href="#obj-ai-137"><code>AI137</code></a>ZoneModule 1 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-138"><code>AI138</code></a>ZoneModule 1 - VAV Supply 2 Actuator Flow</li><li><a href="#obj-ai-139"><code>AI139</code></a>ZoneModule 1 - VAV Extract 1 Actuator Setpoint</li><li><a href="#obj-ai-140"><code>AI140</code></a>ZoneModule 1 - VAV Extract 1 Actuator Flow</li><li><a href="#obj-ai-141"><code>AI141</code></a>ZoneModule 1 - VAV Heating Actuator Setpoint</li><li><a href="#obj-ai-142"><code>AI142</code></a>ZoneModule 1 - VAV Heating Actuator Flow</li><li><a href="#obj-ai-143"><code>AI143</code></a>ZoneModule 1 - VAV Cooling Actuator Setpoint</li><li><a href="#obj-ai-144"><code>AI144</code></a>ZoneModule 1 - VAV Cooling Actuator Flow</li><li><a href="#obj-ai-145"><code>AI145</code></a>ZoneModule 1 - Room Temperature Value</li><li><a href="#obj-ai-146"><code>AI146</code></a>ZoneModule 1 - Supply Temperature Value</li><li><a href="#obj-ai-147"><code>AI147</code></a>ZoneModule 1 - Remote Setpoint Offset</li><li><a href="#obj-ai-148"><code>AI148</code></a>ZoneModule 1 - CO2/VOC Value</li><li><a href="#obj-ai-149"><code>AI149</code></a>ZoneModule 1 - RH Value</li><li><a href="#obj-ai-150"><code>AI150</code></a>ZoneModule 2 - Status</li><li><a href="#obj-ai-151"><code>AI151</code></a>ZoneModule 2 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-152"><code>AI152</code></a>ZoneModule 2 - VAV Supply 1 Actuator Flow</li><li><a href="#obj-ai-153"><code>AI153</code></a>ZoneModule 2 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-154"><code>AI154</code></a>ZoneModule 2 - VAV Supply 2 Actuator Flow</li><li><a href="#obj-ai-155"><code>AI155</code></a>ZoneModule 2 - VAV Extract 1 Actuator Setpoint</li><li><a href="#obj-ai-156"><code>AI156</code></a>ZoneModule 2 - VAV Extract 1 Actuator Flow</li><li><a href="#obj-ai-157"><code>AI157</code></a>ZoneModule 2 - VAV Heating Actuator Setpoint</li><li><a href="#obj-ai-158"><code>AI158</code></a>ZoneModule 2 - VAV Heating Actuator Flow</li><li><a href="#obj-ai-159"><code>AI159</code></a>ZoneModule 2 - VAV Cooling Actuator Setpoint</li><li><a href="#obj-ai-160"><code>AI160</code></a>ZoneModule 2 - VAV Cooling Actuator Flow</li><li><a href="#obj-ai-161"><code>AI161</code></a>ZoneModule 2 - Room Temperature Value</li><li><a href="#obj-ai-162"><code>AI162</code></a>ZoneModule 2 - Supply Temperature Value</li><li><a href="#obj-ai-163"><code>AI163</code></a>ZoneModule 2 - Remote Setpoint Offset</li><li><a href="#obj-ai-164"><code>AI164</code></a>ZoneModule 2 - CO2/VOC Value</li><li><a href="#obj-ai-165"><code>AI165</code></a>ZoneModule 2 - RH Value</li><li><a href="#obj-ai-166"><code>AI166</code></a>ZoneModule 3 - Status</li><li><a href="#obj-ai-167"><code>AI167</code></a>ZoneModule 3 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-168"><code>AI168</code></a>ZoneModule 3 - VAV Supply 1 Actuator Flow</li><li><a href="#obj-ai-169"><code>AI169</code></a>ZoneModule 3 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-170"><code>AI170</code></a>ZoneModule 3 - VAV Supply 2 Actuator Flow</li><li><a href="#obj-ai-171"><code>AI171</code></a>ZoneModule 3 - VAV Extract 1 Actuator Setpoint</li><li><a href="#obj-ai-172"><code>AI172</code></a>ZoneModule 3 - VAV Extract 1 Actuator Flow</li><li><a href="#obj-ai-173"><code>AI173</code></a>ZoneModule 3 - VAV Heating Actuator Setpoint</li><li><a href="#obj-ai-174"><code>AI174</code></a>ZoneModule 3 - VAV Heating Actuator Flow</li><li><a href="#obj-ai-175"><code>AI175</code></a>ZoneModule 3 - VAV Cooling Actuator Setpoint</li><li><a href="#obj-ai-176"><code>AI176</code></a>ZoneModule 3 - VAV Cooling Actuator Flow</li><li><a href="#obj-ai-177"><code>AI177</code></a>ZoneModule 3 - Room Temperature Value</li><li><a href="#obj-ai-178"><code>AI178</code></a>ZoneModule 3 - Supply Temperature Value</li><li><a href="#obj-ai-179"><code>AI179</code></a>ZoneModule 3 - Remote Setpoint Offset</li><li><a href="#obj-ai-180"><code>AI180</code></a>ZoneModule 3 - CO2/VOC Value</li><li><a href="#obj-ai-181"><code>AI181</code></a>ZoneModule 3 - RH Value</li><li><a href="#obj-ai-182"><code>AI182</code></a>ZoneModule 4 - Status</li><li><a href="#obj-ai-183"><code>AI183</code></a>ZoneModule 4 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-184"><code>AI184</code></a>ZoneModule 4 - VAV Supply 1 Actuator Flow</li><li><a href="#obj-ai-185"><code>AI185</code></a>ZoneModule 4 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-186"><code>AI186</code></a>ZoneModule 4 - VAV Supply 2 Actuator Flow</li><li><a href="#obj-ai-187"><code>AI187</code></a>ZoneModule 4 - VAV Extract 1 Actuator Setpoint</li><li><a href="#obj-ai-188"><code>AI188</code></a>ZoneModule 4 - VAV Extract 1 Actuator Flow</li><li><a href="#obj-ai-189"><code>AI189</code></a>ZoneModule 4 - VAV Heating Actuator Setpoint</li><li><a href="#obj-ai-190"><code>AI190</code></a>ZoneModule 4 - VAV Heating Actuator Flow</li><li><a href="#obj-ai-191"><code>AI191</code></a>ZoneModule 4 - VAV Cooling Actuator Setpoint</li><li><a href="#obj-ai-192"><code>AI192</code></a>ZoneModule 4 - VAV Cooling Actuator Flow</li><li><a href="#obj-ai-193"><code>AI193</code></a>ZoneModule 4 - Room Temperature Value</li><li><a href="#obj-ai-194"><code>AI194</code></a>ZoneModule 4 - Supply Temperature Value</li><li><a href="#obj-ai-195"><code>AI195</code></a>ZoneModule 4 - Remote Setpoint Offset</li><li><a href="#obj-ai-196"><code>AI196</code></a>ZoneModule 4 - CO2/VOC Value</li><li><a href="#obj-ai-197"><code>AI197</code></a>ZoneModule 4 - RH Value</li><li><a href="#obj-ai-198"><code>AI198</code></a>CVM Phase L1 to neutral (N) voltage [V]</li><li><a href="#obj-ai-199"><code>AI199</code></a>CVM Current L1 value [mA]</li><li><a href="#obj-ai-200"><code>AI200</code></a>CVM Active power L1 [W]</li><li><a href="#obj-ai-201"><code>AI201</code></a>CVM Phase L2 to neutral (N) voltage [V]</li><li><a href="#obj-ai-202"><code>AI202</code></a>CVM Current value [mA] L2</li><li><a href="#obj-ai-203"><code>AI203</code></a>CVM Active power [W] L2</li><li><a href="#obj-ai-204"><code>AI204</code></a>CVM Phase L3 to neutral (N) voltage [V]</li><li><a href="#obj-ai-205"><code>AI205</code></a>CVM Current value L3 [mA]</li><li><a href="#obj-ai-206"><code>AI206</code></a>CVM Active power L3 [W]</li><li><a href="#obj-ai-207"><code>AI207</code></a>CVM Active power three phases [W]</li><li><a href="#obj-ai-208"><code>AI208</code></a>CVM Frequency value [Hz]</li><li><a href="#obj-ai-209"><code>AI209</code></a>CVM Phase-phase Voltage L1 to L2 [V]</li><li><a href="#obj-ai-210"><code>AI210</code></a>CVM Phase-phase Voltage L2 to L3 [V]</li><li><a href="#obj-ai-211"><code>AI211</code></a>CVM Phase-phase Voltage L3 to L1 [V]</li><li><a href="#obj-ai-212"><code>AI212</code></a>CCVM Cool Phase L1 to neutral (N) voltage [V]</li><li><a href="#obj-ai-213"><code>AI213</code></a>CCVM Cool Current L1 value [mA]</li><li><a href="#obj-ai-214"><code>AI214</code></a>CCVM Cool Active power L1 [kW]</li><li><a href="#obj-ai-215"><code>AI215</code></a>CCVM Cool Phase L2 to neutral (N) voltage [V]</li><li><a href="#obj-ai-216"><code>AI216</code></a>CCVM Cool Current L2 value [mA]</li><li><a href="#obj-ai-217"><code>AI217</code></a>CCVM Cool Active power L2 [kW]</li><li><a href="#obj-ai-218"><code>AI218</code></a>CCVM Cool Phase L3 to neutral (N) voltage [V]</li><li><a href="#obj-ai-219"><code>AI219</code></a>CCVM Cool Current L3 value [mA]</li><li><a href="#obj-ai-220"><code>AI220</code></a>CCVM Cool Active power L3 [kW]</li><li><a href="#obj-ai-221"><code>AI221</code></a>CCVM Cool Active power three phases [W] (Low Byte)</li><li><a href="#obj-ai-222"><code>AI222</code></a>CCVM Cool Frequency value [Hz]</li><li><a href="#obj-ai-223"><code>AI223</code></a>CCVM Cool Phase-phase Voltage L1 to L2 [V]</li><li><a href="#obj-ai-224"><code>AI224</code></a>CCVM Cool Phase-phase Voltage L2 to L3 [V]</li><li><a href="#obj-ai-225"><code>AI225</code></a>CCVM Cool Phase-phase Voltage L3 to L1 [V]</li><li><a href="#obj-ai-226"><code>AI226</code></a>Actual used Power (kW) Elektrik Heat Battery 1</li><li><a href="#obj-ai-227"><code>AI227</code></a>Actual used Power (kW) Elektrik Heat Battery 2</li><li><a href="#obj-ai-230"><code>AI230</code></a>CVM Active energy three phases [kWh]</li><li><a href="#obj-ai-231"><code>AI231</code></a>CCVM Cool Active energy three phases [kWh]</li><li><a href="#obj-ai-232"><code>AI232</code></a>Current EfficiencyTemp [1/100C]</li><li><a href="#obj-ai-233"><code>AI233</code></a>Internal OutDoorTemp [1/100C]</li><li><a href="#obj-ai-234"><code>AI234</code></a>Current SupplyTemp2 [1/100C]</li><li><a href="#obj-ai-235"><code>AI235</code></a>CVM Current value L1 high byte [mA]</li><li><a href="#obj-ai-236"><code>AI236</code></a>CVM Active power L1 high byte [W]</li><li><a href="#obj-ai-237"><code>AI237</code></a>CVM Current value L2 high byte [mA]</li><li><a href="#obj-ai-238"><code>AI238</code></a>CVM  Active power L2 high byte [W]</li><li><a href="#obj-ai-239"><code>AI239</code></a>CVM  Current value L3 high byte [mA]</li><li><a href="#obj-ai-240"><code>AI240</code></a>CVM  Active power L3 high byte [W]</li><li><a href="#obj-ai-241"><code>AI241</code></a>CVM  Active power three phases high byte [W]</li><li><a href="#obj-ai-242"><code>AI242</code></a>CVM  Active energy three phases high byte [Wh]</li><li><a href="#obj-ai-243"><code>AI243</code></a>CCVM Current 1 value high byte [mA]</li><li><a href="#obj-ai-244"><code>AI244</code></a>CCVM Active power  1 high byte [W]</li><li><a href="#obj-ai-245"><code>AI245</code></a>CCVM Current 2 value high byte [mA]</li><li><a href="#obj-ai-246"><code>AI246</code></a>CCVM Active power 2 high byte [W]</li><li><a href="#obj-ai-247"><code>AI247</code></a>CCVM Current 3 value high byte [mA]</li><li><a href="#obj-ai-248"><code>AI248</code></a>CCVM Active 3 power high byte [W]</li><li><a href="#obj-ai-249"><code>AI249</code></a>CCVM Active power three phases high byte [W]</li><li><a href="#obj-ai-250"><code>AI250</code></a>CCVM Active energy three phases high byte  [Wh]</li><li><a href="#obj-ai-251"><code>AI251</code></a>Supply SFPII  [Ws/m3 same as J/m3]</li><li><a href="#obj-ai-252"><code>AI252</code></a>Extract SFPII -2 [Ws/m3 same as J/m3]</li><li><a href="#obj-ai-253"><code>AI253</code></a>Combined SFP [Ws/m3 same as J/m3] High</li><li><a href="#obj-ai-254"><code>AI254</code></a>Combined SFP [Ws/m3 same as J/m3] Low</li><li><a href="#obj-ai-256"><code>AI256</code></a>Actual % rel. Huminity Mixed air</li><li><a href="#obj-ai-263"><code>AI263</code></a>Rel. Humidity Outdoor air</li><li><a href="#obj-ai-264"><code>AI264</code></a>Rel. Humidity Exhaust air</li><li><a href="#obj-ai-265"><code>AI265</code></a>Current Temperature OutdoorTempSensor 6040 (External Sens) [1/1</li><li><a href="#obj-ai-266"><code>AI266</code></a>Average Outdoorflow-pressure [Pa]</li><li><a href="#obj-ai-267"><code>AI267</code></a>Average Extract/Exhaustflow-pressure [Pa]</li><li><a href="#obj-ai-268"><code>AI268</code></a>Average OA-Filter-pressure [Pa] DYNAMICMODE</li><li><a href="#obj-ai-269"><code>AI269</code></a>Average EA-Filter-pressure [Pa] DYNAMICMODE</li><li><a href="#obj-ai-270"><code>AI270</code></a>Current air temperature just before the outdoor coil of the hea</li><li><a href="#obj-ai-271"><code>AI271</code></a>Average SA-Filter-pressure [Pa] DYNAMICMODE</li><li><a href="#obj-ai-272"><code>AI272</code></a>Average EA2-Filter-pressure [Pa] DYNAMICMODE</li><li><a href="#obj-ai-273"><code>AI273</code></a>SummerNight Time with Heat Demand [sec]</li><li><a href="#obj-ai-274"><code>AI274</code></a>Timer for DX-Cool RE-1 ON-Periode [sec]</li><li><a href="#obj-ai-275"><code>AI275</code></a>Timer for DX-Cool RE-2 ON-Periode [sec]</li><li><a href="#obj-ai-276"><code>AI276</code></a>Timer for DX-Cool RE-3 ON-Periode [sec]</li><li><a href="#obj-ai-277"><code>AI277</code></a>Timer for DX-Cool RE-4 ON-Periode [sec]</li><li><a href="#obj-ai-278"><code>AI278</code></a>Counter for DX-Cool RE-1 starts per hour</li><li><a href="#obj-ai-279"><code>AI279</code></a>Current Heat2 WaterBatt Temp [1/100C] Coil/Return</li><li><a href="#obj-ai-280"><code>AI280</code></a>Counter for DX-Cool RE-3 starts per hour</li><li><a href="#obj-ai-281"><code>AI281</code></a>Counter for DX-Cool RE-4 starts per hour</li><li><a href="#obj-ai-282"><code>AI282</code></a>Timer for DX-Cool K1 Restart-Periode</li><li><a href="#obj-ai-283"><code>AI283</code></a>Timer for DX-Cool K2 Restart-Periode</li><li><a href="#obj-ai-284"><code>AI284</code></a>Timer for DX-Cool K3 Restart-Periode</li><li><a href="#obj-ai-285"><code>AI285</code></a>Timer for DX-Cool K14Restart-Periode</li><li><a href="#obj-ai-286"><code>AI286</code></a>Filter actual alarmstatus for OA-filter [1/100%]</li><li><a href="#obj-ai-287"><code>AI287</code></a>Filter actual alarmstatus for EA-filter [1/100%]</li><li><a href="#obj-ai-288"><code>AI288</code></a>OA Filter pressure for new-filter at actual flow [Pa]</li><li><a href="#obj-ai-289"><code>AI289</code></a>EA Filter pressure for new-filter at actual flow [Pa]</li><li><a href="#obj-ai-290"><code>AI290</code></a>Condenser Valve Power</li><li><a href="#obj-ai-291"><code>AI291</code></a>Voltage level, to condenser valve</li><li><a href="#obj-ai-292"><code>AI292</code></a>Shunt Valve Power</li><li><a href="#obj-ai-293"><code>AI293</code></a>Voltage level, to shunt valve</li><li><a href="#obj-ai-294"><code>AI294</code></a>Output to SteamHuminifier [1/1000 V]</li><li><a href="#obj-ai-295"><code>AI295</code></a>Timer delayed heat 2</li><li><a href="#obj-ai-296"><code>AI296</code></a>Average press  Rotary EXC Flow Measure, Extract channel</li><li><a href="#obj-ai-297"><code>AI297</code></a>HeatPump power used when heating is demanded. Otherwise CoolPow</li><li><a href="#obj-ai-298"><code>AI298</code></a>Supply air fan 2 Type</li><li><a href="#obj-ai-299"><code>AI299</code></a>Supply air fan 2 Software Ver [1/100]</li><li><a href="#obj-ai-300"><code>AI300</code></a>Supply air fan 2 Boot Software / HW Ver [1/100]</li><li><a href="#obj-ai-301"><code>AI301</code></a>Supply air fan 2 procent output  [1/100%]</li><li><a href="#obj-ai-302"><code>AI302</code></a>Supply air fan 2 actual RPM  [RPM]</li><li><a href="#obj-ai-303"><code>AI303</code></a>Supply air fan 2 actual current output [1/100mA]</li><li><a href="#obj-ai-304"><code>AI304</code></a>Supply air fan 2 actual power input  [Watt]</li><li><a href="#obj-ai-305"><code>AI305</code></a>Supply air fan 2 actual running time [minutes]</li><li><a href="#obj-ai-306"><code>AI306</code></a>Supply air fan 2 actual running time [days]</li><li><a href="#obj-ai-307"><code>AI307</code></a>Supply air fan 2 Percent to Fan</li><li><a href="#obj-ai-308"><code>AI308</code></a>Extract air fan 2 Type</li><li><a href="#obj-ai-309"><code>AI309</code></a>Extract air fan 2 Software Ver [1/100]</li><li><a href="#obj-ai-310"><code>AI310</code></a>Extract air fan 2 Boot Software / HW Ver [1/100]</li><li><a href="#obj-ai-311"><code>AI311</code></a>Extract air fan 2 procent output  [1/100%]</li><li><a href="#obj-ai-312"><code>AI312</code></a>Extract air fan 2 actual RPM  [RPM]</li><li><a href="#obj-ai-313"><code>AI313</code></a>Extract air fan 2 actual current output [1/100mA]</li><li><a href="#obj-ai-314"><code>AI314</code></a>Extract air fan 2 actual power input  [Watt]</li><li><a href="#obj-ai-315"><code>AI315</code></a>Extract air fan 2 actual running time [minutes]</li><li><a href="#obj-ai-316"><code>AI316</code></a>Extract air fan 2 actual running time [days]</li><li><a href="#obj-ai-317"><code>AI317</code></a>Extract air fan 2 Percent to Fan</li><li><a href="#obj-ai-318"><code>AI318</code></a>Supply air fan Type</li><li><a href="#obj-ai-319"><code>AI319</code></a>Supply air fan Software Ver [1/100]</li><li><a href="#obj-ai-320"><code>AI320</code></a>Supply air fan Boot Software Ver [1/100]</li><li><a href="#obj-ai-321"><code>AI321</code></a>Supply air fan procent ouput  [1/100%]</li><li><a href="#obj-ai-322"><code>AI322</code></a>Supply air fan actual RPM  [RPM]</li><li><a href="#obj-ai-323"><code>AI323</code></a>Supply air fan actual current output [1/100mA]</li><li><a href="#obj-ai-324"><code>AI324</code></a>Supply air fan actual running time [minutes]</li><li><a href="#obj-ai-325"><code>AI325</code></a>Supply air fan actual running time [days]</li><li><a href="#obj-ai-326"><code>AI326</code></a>Supply air fan Percent to Fan</li><li><a href="#obj-ai-327"><code>AI327</code></a>Extract  air fan Boot Software Ver [1/100]</li><li><a href="#obj-ai-328"><code>AI328</code></a>Extract  air fan procent ouput  [1/100%]</li><li><a href="#obj-ai-329"><code>AI329</code></a>Extract  air fan actual RPM  [RPM]</li><li><a href="#obj-ai-330"><code>AI330</code></a>Extract  air fan actual current output [1/100mA]</li><li><a href="#obj-ai-331"><code>AI331</code></a>Extract  air fan actual running time [minutes]</li><li><a href="#obj-ai-332"><code>AI332</code></a>Extract  air fan actual running time [days]</li><li><a href="#obj-ai-333"><code>AI333</code></a>Extract air fan Percent to Fan</li><li><a href="#obj-ai-334"><code>AI334</code></a>Extract  air fan Type</li><li><a href="#obj-ai-335"><code>AI335</code></a>Extract  air fan Software Ver [1/100]</li><li><a href="#obj-ai-336"><code>AI336</code></a>SA filter  restime before filtershift alarm activated</li><li><a href="#obj-ai-337"><code>AI337</code></a>EA filter 2 restime before filtershift alarm activated</li><li><a href="#obj-ai-338"><code>AI338</code></a>Extract air temperature after Heatpump value  [1/100C]</li><li><a href="#obj-ai-339"><code>AI339</code></a>Daikin:Suction air temperature</li><li><a href="#obj-ai-341"><code>AI341</code></a>Drives Compressor Drive Type</li><li><a href="#obj-ai-342"><code>AI342</code></a>Drives Compressor AOC SW version</li><li><a href="#obj-ai-343"><code>AI343</code></a>Drives Compressor MOC SW version</li><li><a href="#obj-ai-344"><code>AI344</code></a>Drives Compressor PrcOut</li><li><a href="#obj-ai-345"><code>AI345</code></a>Drives Compressor RPMOut</li><li><a href="#obj-ai-346"><code>AI346</code></a>Drives Compressor Power In (filtered)</li><li><a href="#obj-ai-347"><code>AI347</code></a>Drives Compressor Operation Day</li><li><a href="#obj-ai-348"><code>AI348</code></a>Cross-EXC pressure average, depent on flow</li><li><a href="#obj-ai-351"><code>AI351</code></a>Consumed kWh High  Note!: Values are calculated as (High byte)</li><li><a href="#obj-ai-352"><code>AI352</code></a>Consumed kWh Low Note!: Values are calculated as (High byte) x</li><li><a href="#obj-ai-353"><code>AI353</code></a>Consumed Wh  High Note!: Values are calculated as (High byte) x</li><li><a href="#obj-ai-354"><code>AI354</code></a>Consumed Wh  Low Note!: Values are calculated as (High byte) x</li><li><a href="#obj-ai-355"><code>AI355</code></a>Consumed [kWh] High. Note: Values are calculated as (High byte)</li><li><a href="#obj-ai-356"><code>AI356</code></a>Consumed [kWh] Low. Note: Values are calculated as (High byte)</li><li><a href="#obj-ai-357"><code>AI357</code></a>Consumed [Wh] High. Note: Values are calculated as (High byte)</li><li><a href="#obj-ai-358"><code>AI358</code></a>Consumed [Wh] Low. Note: Values are calculated as (High byte) x</li><li><a href="#obj-ai-365"><code>AI365</code></a>Supply air fan actual power input  [Watt]</li><li><a href="#obj-ai-366"><code>AI366</code></a>Extract  air fan actual power input  [Watt]</li><li><a href="#obj-ai-390"><code>AI390</code></a>Display temperature, not in regulation PH Inlet</li><li><a href="#obj-ai-391"><code>AI391</code></a>Display temperature, not in regulation HT1 Inlet</li><li><a href="#obj-ai-392"><code>AI392</code></a>Display temperature, not in regulation HT2 Inlet</li><li><a href="#obj-ai-393"><code>AI393</code></a>Display temperature, not in regulation Cmb HT Inlet</li><li><a href="#obj-ai-450"><code>AI450</code></a>Outdoor-Damper setpoint in percent</li><li><a href="#obj-ai-451"><code>AI451</code></a>Outdoor-Damper actual position in percent</li><li><a href="#obj-ai-452"><code>AI452</code></a>Exhaust-Damper setpoint in percent</li><li><a href="#obj-ai-453"><code>AI453</code></a>Exhaust-Damper actual position in percent</li><li><a href="#obj-ai-454"><code>AI454</code></a>Exhaust-Backup-Damper setpoint in percent</li><li><a href="#obj-ai-455"><code>AI455</code></a>Exhaust-Backup-Damper actual position in percent</li><li><a href="#obj-ai-456"><code>AI456</code></a>Recirculation-Damper setpoint in percent</li><li><a href="#obj-ai-457"><code>AI457</code></a>Recirculation-Damper actual position in percent</li><li><a href="#obj-ai-458"><code>AI458</code></a>CrossByPass-Damper setpoint in percent</li><li><a href="#obj-ai-459"><code>AI459</code></a>CrossByPass-Damper actual position in percent</li><li><a href="#obj-ai-460"><code>AI460</code></a>Drying-Damper setpoint in percent</li><li><a href="#obj-ai-461"><code>AI461</code></a>Drying-Damper actual position in percent</li><li><a href="#obj-ai-462"><code>AI462</code></a>Supply-Damper setpoint in percent</li><li><a href="#obj-ai-463"><code>AI463</code></a>Supply-Damper actual position in percent</li><li><a href="#obj-ai-464"><code>AI464</code></a>Supply-Backup-Damper setpoint in percent</li><li><a href="#obj-ai-465"><code>AI465</code></a>Supply-Backup-Damper actual position in percent</li><li><a href="#obj-ai-466"><code>AI466</code></a>SmokeEvac-Damper setpoint in percent</li><li><a href="#obj-ai-467"><code>AI467</code></a>SmokeEvac-Damper actual position in percent</li><li><a href="#obj-ai-468"><code>AI468</code></a>SmokeByPass-Damper setpoint in percent</li><li><a href="#obj-ai-469"><code>AI469</code></a>SmokeByPass-Damper actual position in percent</li><li><a href="#obj-ai-470"><code>AI470</code></a>Heater 1 Setpoint in percent</li><li><a href="#obj-ai-471"><code>AI471</code></a>Heater 1 Valve actual position in percent</li><li><a href="#obj-ai-472"><code>AI472</code></a>Cooler Setpoint in percent</li><li><a href="#obj-ai-473"><code>AI473</code></a>Cooler Valve actual position in percent</li><li><a href="#obj-ai-474"><code>AI474</code></a>Heater 2 Setpoint in percent</li><li><a href="#obj-ai-475"><code>AI475</code></a>Heater 2 Valve actual position in percent</li><li><a href="#obj-ai-476"><code>AI476</code></a>FluidExchanger Setpoint in percent</li><li><a href="#obj-ai-477"><code>AI477</code></a>FluidExchanger Valve actual position in percent</li><li><a href="#obj-ai-478"><code>AI478</code></a>Preheater Setpoint in percent</li><li><a href="#obj-ai-479"><code>AI479</code></a>Preheater Valve actual position in percent</li><li><a href="#obj-ai-480"><code>AI480</code></a>CombiCoil Setpoint in percent</li><li><a href="#obj-ai-481"><code>AI481</code></a>CombiCoil Valve actual position in percent</li><li><a href="#obj-ai-482"><code>AI482</code></a>Opt7 Setpoint in percent</li><li><a href="#obj-ai-483"><code>AI483</code></a>Opt7 Valve actual position in percent</li><li><a href="#obj-ai-484"><code>AI484</code></a>Extract-Damper setpoint in percent</li><li><a href="#obj-ai-485"><code>AI485</code></a>Extract-Damper actual position in percent</li><li><a href="#obj-av-1"><code>AV1</code></a>Manual Operation Mode [GUI]</li><li><a href="#obj-av-2"><code>AV2</code></a>Fan Regulation Mode</li><li><a href="#obj-av-14"><code>AV14</code></a>Offset for Sup/Ext Motor Slave and CO2 Reg [1/100%]</li><li><a href="#obj-av-19"><code>AV19</code></a>AR_CO2 Regulator MinFlow [l/s]</li><li><a href="#obj-av-20"><code>AV20</code></a>AR_CO2 Regulator MaxFlow [l/s]</li><li><a href="#obj-av-21"><code>AV21</code></a>AR_CO2 Regulator SupFlow Offset [1/100%]</li><li><a href="#obj-av-22"><code>AV22</code></a>AR_CO2 ppm AlarmLimet Set [ppm]</li><li><a href="#obj-av-23"><code>AV23</code></a>AR_CO2 Regulator P-Band [ppm]</li><li><a href="#obj-av-24"><code>AV24</code></a>AR_CO2 Regulator I-Time [sec]</li><li><a href="#obj-av-25"><code>AV25</code></a>FAN-Opt Supply Regulator MinFlow [l/s]</li><li><a href="#obj-av-26"><code>AV26</code></a>FAN-Opt Supply Regulator MaxFlow [l/s]</li><li><a href="#obj-av-27"><code>AV27</code></a>FAN-Opt Extract Regulator MinFlow [l/s]</li><li><a href="#obj-av-28"><code>AV28</code></a>FAN-Opt Extract Regulator MaxFlow [l/s]</li><li><a href="#obj-av-29"><code>AV29</code></a>FAN-Opt Regulator ExtFlow Offset [1/100%]</li><li><a href="#obj-av-30"><code>AV30</code></a>Supply Motor Reg I-Time Set [Sec]</li><li><a href="#obj-av-31"><code>AV31</code></a>Extract Motor Reg I-Time Set [Sec]</li><li><a href="#obj-av-32"><code>AV32</code></a>User Supply Motor Percent Set at Fire [%]</li><li><a href="#obj-av-33"><code>AV33</code></a>User Extract Motor Percent Set at Fire [%]</li><li><a href="#obj-av-34"><code>AV34</code></a>HiSpeed AfterRun TimeOut Set [min]</li><li><a href="#obj-av-35"><code>AV35</code></a>FlowOutTempComp PercentSet [1/100%]</li><li><a href="#obj-av-36"><code>AV36</code></a>FlowOutTempComp StartTempSet [1/100C]</li><li><a href="#obj-av-37"><code>AV37</code></a>FlowOutTempComp StopTempSet [1/100C]</li><li><a href="#obj-av-38"><code>AV38</code></a>Actual year</li><li><a href="#obj-av-39"><code>AV39</code></a>Actual month</li><li><a href="#obj-av-40"><code>AV40</code></a>Actual date</li><li><a href="#obj-av-41"><code>AV41</code></a>Actual hour</li><li><a href="#obj-av-42"><code>AV42</code></a>Actual minutes</li><li><a href="#obj-av-43"><code>AV43</code></a>Actual seconds</li><li><a href="#obj-av-44"><code>AV44</code></a>Extended Drift Start Day (0-Mon..6-Sun)</li><li><a href="#obj-av-45"><code>AV45</code></a>Extended Drift Start Minute (Hour*60+Min)</li><li><a href="#obj-av-46"><code>AV46</code></a>Extended Drift Stop Day (0-Mon..6-Sun)</li><li><a href="#obj-av-47"><code>AV47</code></a>Extended Drift Stop Minute (Hour*60+Min)</li><li><a href="#obj-av-50"><code>AV50</code></a>Supply LoSpeed DuctPressure Set [Pa]</li><li><a href="#obj-av-51"><code>AV51</code></a>Supply MediumSpeed DuctPressure Set [Pa]</li><li><a href="#obj-av-52"><code>AV52</code></a>Supply HiSpeed DuctPressure Set [Pa]</li><li><a href="#obj-av-53"><code>AV53</code></a>Extract/Exhaust LoSpeed DuctPressure Set [Pa]</li><li><a href="#obj-av-54"><code>AV54</code></a>Extract/Exhaust MediumSpeed DuctPressure Set [Pa]</li><li><a href="#obj-av-55"><code>AV55</code></a>Extract/Exhaust HiSpeed DuctPressure Set [Pa]</li><li><a href="#obj-av-56"><code>AV56</code></a>User Supply Flow-LoSpeedSet [l/s]</li><li><a href="#obj-av-57"><code>AV57</code></a>User Supply Flow-MedSpeedSet [l/s]</li><li><a href="#obj-av-58"><code>AV58</code></a>User Supply Flow-HiSpeedSet [l/s]</li><li><a href="#obj-av-59"><code>AV59</code></a>User Extract/Exhaust Flow-LoSpeedSet [l/s]</li><li><a href="#obj-av-60"><code>AV60</code></a>User Extract/Exhaust Flow-MedSpeedSet [l/s]</li><li><a href="#obj-av-61"><code>AV61</code></a>User Extract/Exhaust Flow-HiSpeedSet [l/s]</li><li><a href="#obj-av-62"><code>AV62</code></a>Supply Motor Lowspeed [1/100%], FFS</li><li><a href="#obj-av-63"><code>AV63</code></a>Supply Motor Mediumspeed [1/100%], FFS</li><li><a href="#obj-av-64"><code>AV64</code></a>Supply Motor Highspeed [1/100%], FFS</li><li><a href="#obj-av-65"><code>AV65</code></a>Extract/Exhaust Motor Lowspeed [1/100%], FFS</li><li><a href="#obj-av-66"><code>AV66</code></a>Extract/Exhaust Motor Mediumspeed [1/100%], FFS</li><li><a href="#obj-av-67"><code>AV67</code></a>Extract/Exhaust Motor Highspeed [1/100%], FFS</li><li><a href="#obj-av-68"><code>AV68</code></a>AR_CO2 Regulator User SetPoint for Lo timer Periode (HI AR_CO2</li><li><a href="#obj-av-69"><code>AV69</code></a>AR_CO2 Regulator User SetPoint for Medium timer Periode(Med AR_</li><li><a href="#obj-av-70"><code>AV70</code></a>AR_CO2 Regulator User SetPoint for Hi timer Periode(LO AR_CO2 V</li><li><a href="#obj-av-71"><code>AV71</code></a>Extract/Exhaust Min Flow for DuctReg [l/s]</li><li><a href="#obj-av-72"><code>AV72</code></a>Extract/Exhaust Max Flow for DuctReg [l/s]</li><li><a href="#obj-av-73"><code>AV73</code></a>Supply Min Flow for DuctReg [l/s]</li><li><a href="#obj-av-74"><code>AV74</code></a>Supply Max Flow for DuctReg [l/s]</li><li><a href="#obj-av-75"><code>AV75</code></a>TempDiff2 between Set/Meas Alarm Limit SA [1/100C]</li><li><a href="#obj-av-76"><code>AV76</code></a>TempDiff between Set/Meas Alarm Limit SA [1/100C]</li><li><a href="#obj-av-77"><code>AV77</code></a>P-Band for Supply TempReg heating [1/100C]</li><li><a href="#obj-av-78"><code>AV78</code></a>SA I-Time for Reg on Heat2 Out [sec]</li><li><a href="#obj-av-79"><code>AV79</code></a>SA I-Time for supply tempReg Heat pump while heating [sec]</li><li><a href="#obj-av-82"><code>AV82</code></a>Huminifier Supply Setpoint [1/100%] RH</li><li><a href="#obj-av-102"><code>AV102</code></a>Current external Modbus OutDoorTemp [1/100C]</li><li><a href="#obj-av-103"><code>AV103</code></a>Current external Modbus RoomTemp [1/100C]</li><li><a href="#obj-av-104"><code>AV104</code></a>Customer set of alarmlimit modbus outdoorsensor min</li><li><a href="#obj-av-105"><code>AV105</code></a>Customer set of alarmlimit modbus outdoorsensor max</li><li><a href="#obj-av-106"><code>AV106</code></a>Customer set of alarmlimit modbus roomsensor min</li><li><a href="#obj-av-107"><code>AV107</code></a>Customer set of alarmlimit modbus roomsensor max</li><li><a href="#obj-av-108"><code>AV108</code></a>BMS-modes only avalable after activation of pysical input &#x27;Oper</li><li><a href="#obj-av-133"><code>AV133</code></a>Temp-Regulationmode0-Sup, 1-Ext, 2-Room, 3-Sup/Ext -Diff</li><li><a href="#obj-av-134"><code>AV134</code></a>TempSet for actual RegMode [1/100C]</li><li><a href="#obj-av-135"><code>AV135</code></a>Min Allowed SupplyTemp [1/100C]</li><li><a href="#obj-av-136"><code>AV136</code></a>Max Allowed SupplyTemp [1/100C]</li><li><a href="#obj-av-137"><code>AV137</code></a>TempDiff Set between Extract/Supply TempRegMode = 3</li><li><a href="#obj-av-140"><code>AV140</code></a>SA I-Time for Reg on CoolOut [sec]</li><li><a href="#obj-av-141"><code>AV141</code></a>SA I-Time for Reg on EXC Out [sec]</li><li><a href="#obj-av-142"><code>AV142</code></a>SA I-Time for Reg on Heat Out [sec]</li><li><a href="#obj-av-143"><code>AV143</code></a>SA I-Time for SupTempReg Flow DownReg Out [sec]</li><li><a href="#obj-av-144"><code>AV144</code></a>TempDiff between Set/Meas Alarm Limit EA [1/100C]</li><li><a href="#obj-av-145"><code>AV145</code></a>P-Band for Extract TempReg heating [1/100C]</li><li><a href="#obj-av-146"><code>AV146</code></a>EA I-Time for Reg on CoolOut [sec]</li><li><a href="#obj-av-147"><code>AV147</code></a>EA I-Time for Reg on EXC Out [sec]</li><li><a href="#obj-av-148"><code>AV148</code></a>EA I-Time for Reg on Heat Out [sec]</li><li><a href="#obj-av-149"><code>AV149</code></a>EA I-Time for ExtTempReg Flow DownReg Out [sec]</li><li><a href="#obj-av-150"><code>AV150</code></a>Sum/Wint-TempComp Winter Lo OutDoor TempSet [1/100C]</li><li><a href="#obj-av-151"><code>AV151</code></a>Sum/Wint-TempComp Winter Hi OutDoor TempSet [1/100C]</li><li><a href="#obj-av-152"><code>AV152</code></a>Sum/Wint-TempComp Summer Lo OutDoor TempSet [1/100C]</li><li><a href="#obj-av-153"><code>AV153</code></a>Sum/Wint-TempComp Summer Hi OutDoor TempSet [1/100C]</li><li><a href="#obj-av-154"><code>AV154</code></a>Sum/Wint-TempComp Winter compensation [1/100C]</li><li><a href="#obj-av-155"><code>AV155</code></a>Sum/Wint-TempComp Summer compensation [1/100C]</li><li><a href="#obj-av-156"><code>AV156</code></a>Summer/Winter Mode: 0 - 4</li><li><a href="#obj-av-157"><code>AV157</code></a>OutdoorTemp for start WinterMode (SW_Mode = 1)</li><li><a href="#obj-av-158"><code>AV158</code></a>OutdoorTemp for start SummerMode (SW_Mode = 1)</li><li><a href="#obj-av-159"><code>AV159</code></a>Month for Start WinterMode (SW_Mode = 2)</li><li><a href="#obj-av-160"><code>AV160</code></a>Date for Start WinterMode (SW_Mode = 2)</li><li><a href="#obj-av-161"><code>AV161</code></a>Month for Start SummerMode (SW_Mode = 2)</li><li><a href="#obj-av-162"><code>AV162</code></a>Date for Start SummerMode (SW_Mode = 2)</li><li><a href="#obj-av-163"><code>AV163</code></a>StartTemp for Nightheat Function [1/100 C]</li><li><a href="#obj-av-164"><code>AV164</code></a>StopTemp for Nightheat Function [1/100 C]</li><li><a href="#obj-av-165"><code>AV165</code></a>SupplyTempSet for Internal FireAlr [1/100C]</li><li><a href="#obj-av-166"><code>AV166</code></a>ExtractTempSet for Internal FireAlr [1/100C]</li><li><a href="#obj-av-167"><code>AV167</code></a>Cool-FlowForce Percent Set [1/100 %]</li><li><a href="#obj-av-168"><code>AV168</code></a>Min OutDoorTemp for CoolAgg. Active</li><li><a href="#obj-av-169"><code>AV169</code></a>Min SupplyTemp for Cool (Used for RoomReg)</li><li><a href="#obj-av-170"><code>AV170</code></a>SummerNight Ext/Room Temp Start [1/100C]</li><li><a href="#obj-av-171"><code>AV171</code></a>SummerNight Ext/Room Temp Stop [1/100C]</li><li><a href="#obj-av-172"><code>AV172</code></a>SummerNight OutDoor Temp Start [1/100C]</li><li><a href="#obj-av-173"><code>AV173</code></a>SummerNight SupTemp Reg Set [1/100C]</li><li><a href="#obj-av-174"><code>AV174</code></a>SummerNight StartTime [Min] 20:00 - 02-00, in server checked</li><li><a href="#obj-av-175"><code>AV175</code></a>SummerNight StopTime [Min] 03:00 - 08:00, in server checked</li><li><a href="#obj-av-176"><code>AV176</code></a>Min ExhaustTempSet for Cross EXC [1/100C]</li><li><a href="#obj-av-177"><code>AV177</code></a>P-Band for BypaasReg for Cross EXC [1/100C]</li><li><a href="#obj-av-178"><code>AV178</code></a>Fluid EXC PumpFunc: 0 - 3</li><li><a href="#obj-av-179"><code>AV179</code></a>Fluid EXC PumpStartTemp. Is used</li><li><a href="#obj-av-180"><code>AV180</code></a>Fluid EXC TempDiff Alarm Set Alarm</li><li><a href="#obj-av-181"><code>AV181</code></a>HWB1  Upstart PowerSet [1/100%]</li><li><a href="#obj-av-182"><code>AV182</code></a>HeatWaterBatt 1  PumpFunc: 0 - 3</li><li><a href="#obj-av-183"><code>AV183</code></a>HeatWaterBatt 1 PumpStartTemp. Is used together with WaterPumpF</li><li><a href="#obj-av-184"><code>AV184</code></a>SetVal for HWB1 AntiFrost Reg when Agg. = Stop [1/100C]</li><li><a href="#obj-av-185"><code>AV185</code></a>SetVal for HWB1 AntiFrost Reg when Agg. = Drift [1/100C</li><li><a href="#obj-av-186"><code>AV186</code></a>HW1 P-Band for AntiFrost Reg [1/100C]</li><li><a href="#obj-av-187"><code>AV187</code></a>SetVal for HWB1 AntiFrost TempAlarm [1/100C]</li><li><a href="#obj-av-188"><code>AV188</code></a>CoolWater PumpFunc: 0 - 3</li><li><a href="#obj-av-189"><code>AV189</code></a>CoolWaterBatt PumpStartTemp. Is used together with WaterPumpFun</li><li><a href="#obj-av-190"><code>AV190</code></a>Filter Pressure Alr Limit for OA-Filter (static mode)</li><li><a href="#obj-av-191"><code>AV191</code></a>Filter Pressure Alr Limit for EA-Filter (static mode)</li><li><a href="#obj-av-192"><code>AV192</code></a>Filter Pressure Alr Limit for OA-Filter (dynamic mode)</li><li><a href="#obj-av-193"><code>AV193</code></a>Filter Pressure Alr Limit for EA-Filter (dynamic mode)</li><li><a href="#obj-av-194"><code>AV194</code></a>Alarm Mail Config: 0 - Mail are not send 1 - Mail on A-Alarm 2</li><li><a href="#obj-av-195"><code>AV195</code></a>UserRE Function: 0 B-Alarm 1 Lo Speed indicator 2 Hi Speed indi</li><li><a href="#obj-av-196"><code>AV196</code></a>HWB2 Upstart PowerSet [1/100%]</li><li><a href="#obj-av-197"><code>AV197</code></a>HWB 2 PumpFunc: 0 - 3</li><li><a href="#obj-av-198"><code>AV198</code></a>HWB 2 PumpFunc start Temperature</li><li><a href="#obj-av-199"><code>AV199</code></a>SetVal for HWB2 AntiFrost Reg when Agg. = Stop [1/100C]</li><li><a href="#obj-av-200"><code>AV200</code></a>SetVal for HWB2 AntiFrost Reg when Agg. = Drift [1/100C]</li><li><a href="#obj-av-201"><code>AV201</code></a>HW2 P-Band for AntiFrost Reg [1/100C]</li><li><a href="#obj-av-202"><code>AV202</code></a>SetVal for HWB2 AntiFrost TempAlarm [1/100C]</li><li><a href="#obj-av-203"><code>AV203</code></a>Setpoint Preheater</li><li><a href="#obj-av-204"><code>AV204</code></a>PreHeater SetVal for AntiFrost TempAlarm [1/100C]</li><li><a href="#obj-av-205"><code>AV205</code></a>PreHeater SetVal for AntiFrost Reg when Agg. = Stop [1/100C] Pr</li><li><a href="#obj-av-206"><code>AV206</code></a>Preheater Heatpower Percent under startup [1/100%]</li><li><a href="#obj-av-207"><code>AV207</code></a>Pre-heating coil P-band for frost protection control [1/100°C]</li><li><a href="#obj-av-208"><code>AV208</code></a>Preheat PumpStart OutDoorTemp. Is used together with</li><li><a href="#obj-av-209"><code>AV209</code></a>SetVal for Preheat AntiFrost Reg when Agg. = Drift [1/100C] Hea</li><li><a href="#obj-av-210"><code>AV210</code></a>Mode for  PumpFunc: 0 - 3</li><li><a href="#obj-av-211"><code>AV211</code></a>Min OutDoorTemp for CoolAgg. Relay 1 Active</li><li><a href="#obj-av-212"><code>AV212</code></a>Min OutDoorTemp for CoolAgg. Relay 2 Active</li><li><a href="#obj-av-213"><code>AV213</code></a>Min OutDoorTemp for CoolAgg. Relay 3 Active</li><li><a href="#obj-av-214"><code>AV214</code></a>Min OutDoorTemp for CoolAgg. Relay 4 Active</li><li><a href="#obj-av-215"><code>AV215</code></a>Min air temp at outdoor coil for HeatPump operate Relay1</li><li><a href="#obj-av-216"><code>AV216</code></a>Min air temp at outdoor coil for HeatPump operate Relay2</li><li><a href="#obj-av-217"><code>AV217</code></a>Min air temp at outdoor coil for HeatPump operate Relay3</li><li><a href="#obj-av-218"><code>AV218</code></a>Min air temp at outdoor coil for HeatPump operate Relay4</li><li><a href="#obj-av-219"><code>AV219</code></a>Fluid EXC SetVal for AntiFrost Reg when Agg. = Stop [1/100C]</li><li><a href="#obj-av-220"><code>AV220</code></a>Fluid EXC SetVal for AntiFrost Reg when Agg. = Drift [1/100C]</li><li><a href="#obj-av-221"><code>AV221</code></a>Fluid EXC P-Band for AntiFrost Reg [1/100C]</li><li><a href="#obj-av-222"><code>AV222</code></a>Fluid EXCSetVal for AntiFrost TempAlarm [1/100C]</li><li><a href="#obj-av-223"><code>AV223</code></a>Extern Signal Greenzone, Supply</li><li><a href="#obj-av-224"><code>AV224</code></a>Extern Signal Greenzone, Extract</li><li><a href="#obj-av-225"><code>AV225</code></a>HeatWater VDC out function(Out 12): 0-&gt;0-10V, 1-&gt;2-10V</li><li><a href="#obj-av-226"><code>AV226</code></a>Pressure percent over calibration</li><li><a href="#obj-av-227"><code>AV227</code></a>Stop temperature freshair cooling</li><li><a href="#obj-av-228"><code>AV228</code></a>Stop cooling over roomtemperature</li><li><a href="#obj-av-229"><code>AV229</code></a>Heat2 limiting type 1Room, 2 Outdoor</li><li><a href="#obj-av-230"><code>AV230</code></a>Startdifference temperature</li><li><a href="#obj-av-231"><code>AV231</code></a>Stepsize limiting roomtemp</li><li><a href="#obj-av-232"><code>AV232</code></a>DownCounter for HeatStart allowed [sec]</li><li><a href="#obj-av-233"><code>AV233</code></a>Offset in % of Flow if Heat2 is on</li><li><a href="#obj-av-234"><code>AV234</code></a>Timeset delayed Heat 2</li><li><a href="#obj-av-235"><code>AV235</code></a>Set Change Airflow Recirce</li><li><a href="#obj-av-236"><code>AV236</code></a>Temperature for start with open damper</li><li><a href="#obj-av-237"><code>AV237</code></a>Timeset for CO2 DX-Cooling-Aggregate from 0 ..100%</li><li><a href="#obj-av-238"><code>AV238</code></a>SA SummerNight Motor percent Set</li><li><a href="#obj-av-239"><code>AV239</code></a>EA SummerNight Motor Flow Set</li><li><a href="#obj-av-240"><code>AV240</code></a>SA SummerNight Motor Flow Set</li><li><a href="#obj-av-241"><code>AV241</code></a>EA SummerNight Motor Press Set</li><li><a href="#obj-av-242"><code>AV242</code></a>SA SummerNight Motor Press Set</li><li><a href="#obj-av-243"><code>AV243</code></a>EA SummerNight Motor percent Set</li><li><a href="#obj-av-244"><code>AV244</code></a>SummerNight Motor percent Set</li><li><a href="#obj-av-248"><code>AV248</code></a>AR_CO2 Max Value Mod Rec/Rema1000 Mode</li><li><a href="#obj-av-249"><code>AV249</code></a>AR_CO2 Min Value Mod Rec/Rema1000 Mode</li><li><a href="#obj-av-250"><code>AV250</code></a>Setpoint % Humidity Extract RH, Dehumidity</li><li><a href="#obj-av-257"><code>AV257</code></a>Min FreshAir part in percent</li><li><a href="#obj-av-258"><code>AV258</code></a>Filter Pressure Alr Limit for SA-Filter (static mode)</li><li><a href="#obj-av-259"><code>AV259</code></a>Filter Pressure Alr Limit for EA-Filter2 (static mode)</li><li><a href="#obj-av-260"><code>AV260</code></a>Filter Pressure Alr Limit for SA-Filter (dynamic mode)</li><li><a href="#obj-av-261"><code>AV261</code></a>Filter Pressure Alr Limit for EA-Filter2 (dynamic mode)</li><li><a href="#obj-av-262"><code>AV262</code></a>ZoneModule 1 - Room Temperature Setpoint</li><li><a href="#obj-av-263"><code>AV263</code></a>ZoneModule 1 - Minimum Supply Temperature</li><li><a href="#obj-av-264"><code>AV264</code></a>ZoneModule 1 - Maximum Supply Temperature</li><li><a href="#obj-av-265"><code>AV265</code></a>ZoneModule 1 - Room CO2 Setpoint</li><li><a href="#obj-av-266"><code>AV266</code></a>ZoneModule 1 - Room RH Setpoint</li><li><a href="#obj-av-267"><code>AV267</code></a>ZoneModule 1 - VAV Supply PIR Min Air Flow</li><li><a href="#obj-av-268"><code>AV268</code></a>ZoneModule 2 - Room Temperature Setpoint</li><li><a href="#obj-av-269"><code>AV269</code></a>ZoneModule 2 - Minimum Supply Temperature</li><li><a href="#obj-av-270"><code>AV270</code></a>ZoneModule 2 - Maximum Supply Temperature</li><li><a href="#obj-av-271"><code>AV271</code></a>ZoneModule 2 - Room CO2 Setpoint</li><li><a href="#obj-av-272"><code>AV272</code></a>ZoneModule 2 - Room RH Setpoint</li><li><a href="#obj-av-273"><code>AV273</code></a>ZoneModule 2 - VAV Supply PIR Min Air Flow</li><li><a href="#obj-av-274"><code>AV274</code></a>ZoneModule 3 - Room Temperature Setpoint</li><li><a href="#obj-av-275"><code>AV275</code></a>ZoneModule 3 - Minimum Supply Temperature</li><li><a href="#obj-av-276"><code>AV276</code></a>ZoneModule 3 - Maximum Supply Temperature</li><li><a href="#obj-av-277"><code>AV277</code></a>ZoneModule 3 - Room CO2 Setpoint</li><li><a href="#obj-av-278"><code>AV278</code></a>ZoneModule 3 - Room RH Setpoint</li><li><a href="#obj-av-279"><code>AV279</code></a>ZoneModule 3 - VAV Supply PIR Min Air Flow</li><li><a href="#obj-av-280"><code>AV280</code></a>ZoneModule 4 - Room Temperature Setpoint</li><li><a href="#obj-av-281"><code>AV281</code></a>ZoneModule 4 - Minimum Supply Temperature</li><li><a href="#obj-av-282"><code>AV282</code></a>ZoneModule 4 - Maximum Supply Temperature</li><li><a href="#obj-av-283"><code>AV283</code></a>ZoneModule 4 - Room CO2 Setpoint</li><li><a href="#obj-av-284"><code>AV284</code></a>ZoneModule 4 - Room RH Setpoint</li><li><a href="#obj-av-285"><code>AV285</code></a>ZoneModule 4 - VAV Supply PIR Min Air Flow</li><li><a href="#obj-av-286"><code>AV286</code></a>CombiHeatWaterBatt Upstart PowerSet [1/100%]</li><li><a href="#obj-av-287"><code>AV287</code></a>CombiWaterBatt PumpFunc: 0 - 3</li><li><a href="#obj-av-288"><code>AV288</code></a>CombiBatt PumpStartTemp. Is used together with WaterPumpFunc =</li><li><a href="#obj-av-289"><code>AV289</code></a>Combi PumpFunc=3 then pump only starts when heatingpower exceed</li><li><a href="#obj-av-290"><code>AV290</code></a>SetVal for CombiBatt AntiFrost Reg when Agg. = Stop [1/100C] He</li><li><a href="#obj-av-291"><code>AV291</code></a>SetVal for CombiBatt AntiFrost Reg when Agg. = Drift [1/100C] H</li><li><a href="#obj-av-292"><code>AV292</code></a>Combi P-Band for AntiFrost Reg [1/100C]</li><li><a href="#obj-av-293"><code>AV293</code></a>SetVal for CombiBatt AntiFrost TempAlarm [1/100C]</li><li><a href="#obj-av-294"><code>AV294</code></a>Max % CoolPower for Dehumidity without DewPointSensor</li><li><a href="#obj-av-295"><code>AV295</code></a>StartTemp for Nightheat Function ROH under 5 deg  [1/100 C]</li><li><a href="#obj-av-296"><code>AV296</code></a>StopTemp for Recirc heat Function ROH under 5 deg [1/100 C]</li><li><a href="#obj-av-297"><code>AV297</code></a>SwitchTemp for Nightheat Function ROH [1/100 C]</li><li><a href="#obj-av-304"><code>AV304</code></a>Mod. recirce max FreshAir part, Damper position</li><li><a href="#obj-av-305"><code>AV305</code></a>Risetime 0..100%, in sec</li><li><a href="#obj-av-306"><code>AV306</code></a>Night lowering temperatur correction</li><li><a href="#obj-av-307"><code>AV307</code></a>Alarmlevel in percent, if dusty</li><li><a href="#obj-av-308"><code>AV308</code></a>Alarmlevel in percent if froozen</li><li><a href="#obj-av-309"><code>AV309</code></a>Fluid EXC PumpFunc=3 then pump only starts when EXCpower exceed</li><li><a href="#obj-av-310"><code>AV310</code></a>Cool PumpFunc=3 pump only starts when Coolpower exceeds this se</li><li><a href="#obj-av-311"><code>AV311</code></a>HWB 2 PumpFunc=3 then pump only starts when heatingpower exceed</li><li><a href="#obj-av-312"><code>AV312</code></a>When PumpFunc=3 then pump only starts when heatingpower exceeds</li><li><a href="#obj-av-313"><code>AV313</code></a>Pressure to start deicing of cross Exc. [Pa]</li><li><a href="#obj-av-314"><code>AV314</code></a>Time for deicing cross exc. when pressure monitored.</li><li><a href="#obj-av-315"><code>AV315</code></a>LoPressSens-1 AlarmLimit [1/100 Bar]</li><li><a href="#obj-av-316"><code>AV316</code></a>HiPressSens-1 AlarmLimit [1/100 Bar]</li><li><a href="#obj-av-317"><code>AV317</code></a>LoPressSens-2 AlarmLimit [1/100 Bar]</li><li><a href="#obj-av-318"><code>AV318</code></a>HiPressSens-2 AlarmLimit [1/100 Bar]</li><li><a href="#obj-av-319"><code>AV319</code></a>Heat 2 limited over this Temperatur</li><li><a href="#obj-av-320"><code>AV320</code></a>AR_CO2 Regulator Fan Min % Setpoint [1/100%]</li><li><a href="#obj-av-321"><code>AV321</code></a>AR_CO2 Regulator Fan Max % Setpoint [1/100%]</li><li><a href="#obj-av-322"><code>AV322</code></a>Temperature Offiset Slider from Web [1/100C]</li><li><a href="#obj-av-323"><code>AV323</code></a>Drives Compressor Setpoint/PrcSet</li><li><a href="#obj-av-324"><code>AV324</code></a>IOC Digital input Heatpump Frost / Lubrication</li><li><a href="#obj-bi-0"><code>BI0</code></a>Operation ON/OFF</li><li><a href="#obj-bi-1"><code>BI1</code></a>External stop</li><li><a href="#obj-bi-2"><code>BI2</code></a>External HiSpeed</li><li><a href="#obj-bi-3"><code>BI3</code></a>Extended low speed –&gt; Active</li><li><a href="#obj-bi-4"><code>BI4</code></a>Extended high speed –&gt; Active</li><li><a href="#obj-bi-5"><code>BI5</code></a>Power to electric heating coil reduced due to low flow</li><li><a href="#obj-bi-6"><code>BI6</code></a>Summer night cooling is active</li><li><a href="#obj-bi-7"><code>BI7</code></a>Reset parameters for summer night cooling new calculation is in</li><li><a href="#obj-bi-8"><code>BI8</code></a>Winter temperature compensation is active</li><li><a href="#obj-bi-9"><code>BI9</code></a>Summer temperature compensation is active</li><li><a href="#obj-bi-10"><code>BI10</code></a>Summer/winter actual status OFF –&gt; winter operation (&#x27;0&#x27;) ON</li><li><a href="#obj-bi-11"><code>BI11</code></a>Recirculation status (&#x27;1&#x27; = Open damper)</li><li><a href="#obj-bi-12"><code>BI12</code></a>Exercising heat exchanger –&gt; Active</li><li><a href="#obj-bi-13"><code>BI13</code></a>Signal to cross-flow exchanger reduced (frost protection)</li><li><a href="#obj-bi-14"><code>BI14</code></a>Supply duct pressure controller reduced to min. Flow</li><li><a href="#obj-bi-15"><code>BI15</code></a>Supply duct pressure controller increased to max. Flow</li><li><a href="#obj-bi-16"><code>BI16</code></a>Extract/Exhaust duct pressure controller reduced to min. Flow</li><li><a href="#obj-bi-17"><code>BI17</code></a>Extract/Exhaust duct pressure controller increased to max. Flow</li><li><a href="#obj-bi-18"><code>BI18</code></a>Cooling recovery –&gt; status</li><li><a href="#obj-bi-19"><code>BI19</code></a>Circulation pump on heating coil: Frost protection –&gt; Active</li><li><a href="#obj-bi-20"><code>BI20</code></a>Circulation pump on heating coil: Pump exercising –&gt; Active</li><li><a href="#obj-bi-21"><code>BI21</code></a>CoolWaterCoil PumpExercise active</li><li><a href="#obj-bi-22"><code>BI22</code></a>Signal to heating coil reduced (insufficient flow) –&gt; Active</li><li><a href="#obj-bi-23"><code>BI23</code></a>1-when min. supply temperature control is active.Only active wh</li><li><a href="#obj-bi-24"><code>BI24</code></a>1-when max. supply temperature control is active.Only active wh</li><li><a href="#obj-bi-25"><code>BI25</code></a>Circulation pump on heat recovery coil: Pump exercising –&gt; Ac</li><li><a href="#obj-bi-26"><code>BI26</code></a>Heating relay 1</li><li><a href="#obj-bi-27"><code>BI27</code></a>Cool Relay 1</li><li><a href="#obj-bi-28"><code>BI28</code></a>Circulation pump on Fluid EXC coil: Pump –&gt; Running</li><li><a href="#obj-bi-29"><code>BI29</code></a>At least one active alarm</li><li><a href="#obj-bi-30"><code>BI30</code></a>Alarm relay 1 (A-alarm)</li><li><a href="#obj-bi-31"><code>BI31</code></a>Alarm relay 2 (B-alarm)</li><li><a href="#obj-bi-32"><code>BI32</code></a>Fire alarm signal (room sensor)</li><li><a href="#obj-bi-33"><code>BI33</code></a>Smoke Alarm Signal (Sensor in duct)</li><li><a href="#obj-bi-35"><code>BI35</code></a>Filter alarm for outdoor filter (pressure drop above set limit)</li><li><a href="#obj-bi-36"><code>BI36</code></a>Filter alarm for extract filter (pressure drop above set limit)</li><li><a href="#obj-bi-37"><code>BI37</code></a>Supply temperature sensor – sensor fault</li><li><a href="#obj-bi-38"><code>BI38</code></a>Extract temperature sensor – sensor fault</li><li><a href="#obj-bi-39"><code>BI39</code></a>Outdoor temperature sensor – sensor fault</li><li><a href="#obj-bi-40"><code>BI40</code></a>Room temperature sensor – sensor fault</li><li><a href="#obj-bi-41"><code>BI41</code></a>Exhaust temperature sensor – sensor fault</li><li><a href="#obj-bi-42"><code>BI42</code></a>Heating coil temperature sensor – sensor fault</li><li><a href="#obj-bi-43"><code>BI43</code></a>Fluid EXC temperature sensor – sensor fault</li><li><a href="#obj-bi-44"><code>BI44</code></a>Heating coil frost alarm</li><li><a href="#obj-bi-45"><code>BI45</code></a>Cooling shared alarm</li><li><a href="#obj-bi-46"><code>BI46</code></a>Cooling digital alarm 1 input</li><li><a href="#obj-bi-47"><code>BI47</code></a>Cooling digital alarm 2 input</li><li><a href="#obj-bi-48"><code>BI48</code></a>Cooling digital alarm 3 input</li><li><a href="#obj-bi-49"><code>BI49</code></a>Cooling digital alarm 4 input</li><li><a href="#obj-bi-50"><code>BI50</code></a>Supply motor ON/OFF</li><li><a href="#obj-bi-51"><code>BI51</code></a>Supply Motor Alarm</li><li><a href="#obj-bi-57"><code>BI57</code></a>Supply air fan ripple alarm</li><li><a href="#obj-bi-59"><code>BI59</code></a>Extract/Exhaust motor ON/OFF</li><li><a href="#obj-bi-60"><code>BI60</code></a>Extract Motor Alarm</li><li><a href="#obj-bi-66"><code>BI66</code></a>Extract/exhaust air fan 2 Ripple Alarm</li><li><a href="#obj-bi-68"><code>BI68</code></a>Rotary heat exchanger – motor control ON/OFF</li><li><a href="#obj-bi-69"><code>BI69</code></a>Rotary heat exchanger – reset signal</li><li><a href="#obj-bi-70"><code>BI70</code></a>Rotary heat exchanger – rotation direction</li><li><a href="#obj-bi-71"><code>BI71</code></a>Rotary heat exchanger rotation alarm</li><li><a href="#obj-bi-72"><code>BI72</code></a>Rotary heat exchanger low voltage alarm</li><li><a href="#obj-bi-73"><code>BI73</code></a>Rotary heat exchanger hihg voltage alarm</li><li><a href="#obj-bi-74"><code>BI74</code></a>Rotary heat exchanger high current</li><li><a href="#obj-bi-75"><code>BI75</code></a>Rotary heat exchanger temperature alarm</li><li><a href="#obj-bi-76"><code>BI76</code></a>Rotary heat exchanger  rotation signal</li><li><a href="#obj-bi-77"><code>BI77</code></a>Rotary heat exchanger torque overload</li><li><a href="#obj-bi-78"><code>BI78</code></a>Status Brandstop input</li><li><a href="#obj-bi-79"><code>BI79</code></a>Add on sensor 1 - Sensor fault</li><li><a href="#obj-bi-80"><code>BI80</code></a>Add on sensor 2 - Sensor fault</li><li><a href="#obj-bi-81"><code>BI81</code></a>Add on sensor 3 - Sensor fault</li><li><a href="#obj-bi-82"><code>BI82</code></a>Add on sensor 4 - Sensor fault</li><li><a href="#obj-bi-83"><code>BI83</code></a>Alarm frost thermostat alarm (digital input)</li><li><a href="#obj-bi-84"><code>BI84</code></a>Heating coil 2 - Frost control active</li><li><a href="#obj-bi-85"><code>BI85</code></a>Heating coil 2 - Circulation pump, pump exercising active</li><li><a href="#obj-bi-86"><code>BI86</code></a>Heating coil 2 - Return sensor - Sensor fault</li><li><a href="#obj-bi-87"><code>BI87</code></a>Heating coil 2 - Frost alarm</li><li><a href="#obj-bi-88"><code>BI88</code></a>Pre-heating coil - Frost alarm</li><li><a href="#obj-bi-89"><code>BI89</code></a>Pre-heating coil - Frost protection active</li><li><a href="#obj-bi-90"><code>BI90</code></a>Pre-heater Pump exercise active</li><li><a href="#obj-bi-91"><code>BI91</code></a>Preheater - heat relay 1</li><li><a href="#obj-bi-92"><code>BI92</code></a>Pre-heating coil - Overheating fault</li><li><a href="#obj-bi-93"><code>BI93</code></a>Pre-heating coil - Output reduction, low air volume</li><li><a href="#obj-bi-94"><code>BI94</code></a>Returnwater sensor error</li><li><a href="#obj-bi-95"><code>BI95</code></a>Alarm - Heat recovery efficiency below alarm limit</li><li><a href="#obj-bi-96"><code>BI96</code></a>Alarm Atv Comm Supply</li><li><a href="#obj-bi-97"><code>BI97</code></a>Alarm Atv Comm Extract</li><li><a href="#obj-bi-98"><code>BI98</code></a>Alarm Atv FC Supply</li><li><a href="#obj-bi-99"><code>BI99</code></a>Alarm Atv FC Extract</li><li><a href="#obj-bi-100"><code>BI100</code></a>Frost alarm fluid-coupled coil (CoilEXC)</li><li><a href="#obj-bi-101"><code>BI101</code></a>Contact error DeIcer El-Battery</li><li><a href="#obj-bi-102"><code>BI102</code></a>DeIcer overheatingsalarm El-Battery</li><li><a href="#obj-bi-103"><code>BI103</code></a>DeIcer power reduction alarm El-Battery</li><li><a href="#obj-bi-104"><code>BI104</code></a>Alarm - pressure transmitter not calibrated (Ice guard rotor he</li><li><a href="#obj-bi-105"><code>BI105</code></a>Alarm - pressure transmitter not configured (Ice guard rotor he</li><li><a href="#obj-bi-106"><code>BI106</code></a>Coolrecovery over damper active (&#x27;1&#x27; = Open damper)</li><li><a href="#obj-bi-107"><code>BI107</code></a>Cooling stopped by room temperature</li><li><a href="#obj-bi-108"><code>BI108</code></a>Signal for the 4-way-valve in HeatPump</li><li><a href="#obj-bi-109"><code>BI109</code></a>Status bit: De-icing of heatpump</li><li><a href="#obj-bi-110"><code>BI110</code></a>Alarm - rotor heat exchanger blocked by ice (high pressure over</li><li><a href="#obj-bi-111"><code>BI111</code></a>Alarm - rotor heat exchanger blocked by dirt (high pressure ove</li><li><a href="#obj-bi-112"><code>BI112</code></a>Flow is change heat2 active</li><li><a href="#obj-bi-113"><code>BI113</code></a>Status of delaytimer Heat 2</li><li><a href="#obj-bi-114"><code>BI114</code></a>Limit of heat 2 is avoid</li><li><a href="#obj-bi-115"><code>BI115</code></a>Blocking  Heat2 in recirkulation mode = Aktivated</li><li><a href="#obj-bi-116"><code>BI116</code></a>Status of low flow under 100% recirculation</li><li><a href="#obj-bi-117"><code>BI117</code></a>Closed damper running active</li><li><a href="#obj-bi-118"><code>BI118</code></a>Max. raise-/fall-time is activated</li><li><a href="#obj-bi-119"><code>BI119</code></a>Supply air fan 2 high current limit</li><li><a href="#obj-bi-120"><code>BI120</code></a>Supply air fan 2 voltage low alarm</li><li><a href="#obj-bi-121"><code>BI121</code></a>Supply air fan 2 voltage high alarm</li><li><a href="#obj-bi-122"><code>BI122</code></a>Supply air fan 2 high current limit alarm</li><li><a href="#obj-bi-123"><code>BI123</code></a>Supply air fan 2 temperature alarm</li><li><a href="#obj-bi-124"><code>BI124</code></a>Supply air fan 2 alarm for phase error</li><li><a href="#obj-bi-125"><code>BI125</code></a>Supply air fan 2 Direction error</li><li><a href="#obj-bi-126"><code>BI126</code></a>Supply air fan 2 alarm for blocked rotor</li><li><a href="#obj-bi-128"><code>BI128</code></a>Extract/exhaust air fan 2 voltage low alarm</li><li><a href="#obj-bi-129"><code>BI129</code></a>Extract/exhaust air fan 2 voltage high alarm</li><li><a href="#obj-bi-130"><code>BI130</code></a>Extract/exhaust air fan 2 high current limit alarm</li><li><a href="#obj-bi-131"><code>BI131</code></a>Extract/exhaust air fan 2 temperature alarm</li><li><a href="#obj-bi-132"><code>BI132</code></a>Extract/exhaust air fan 2 alarm for phase error</li><li><a href="#obj-bi-133"><code>BI133</code></a>Extract/exhaust air fan 2 Direction error</li><li><a href="#obj-bi-134"><code>BI134</code></a>Extract/exhaust air fan 2 alarm for blocked rotor</li><li><a href="#obj-bi-135"><code>BI135</code></a>Alarm SA2 Controler Comm Alarm</li><li><a href="#obj-bi-136"><code>BI136</code></a>Alarm EA2 Controler Comm Alarm</li><li><a href="#obj-bi-137"><code>BI137</code></a>Supply air fan high current limit</li><li><a href="#obj-bi-138"><code>BI138</code></a>Supply air fan voltage low alarm</li><li><a href="#obj-bi-139"><code>BI139</code></a>Supply air fan voltage high alarm</li><li><a href="#obj-bi-140"><code>BI140</code></a>Supply air fan high current limit alarm</li><li><a href="#obj-bi-141"><code>BI141</code></a>Supply air fan temperature alarm</li><li><a href="#obj-bi-142"><code>BI142</code></a>Supply air fan alarm for phase error</li><li><a href="#obj-bi-143"><code>BI143</code></a>Supply air fan Direction error</li><li><a href="#obj-bi-144"><code>BI144</code></a>Supply air fan alarm for blocked rotor</li><li><a href="#obj-bi-145"><code>BI145</code></a>Extract/exhaust air fan high current limit</li><li><a href="#obj-bi-146"><code>BI146</code></a>Extract/exhaust air fan voltage low alarm</li><li><a href="#obj-bi-147"><code>BI147</code></a>Extract/exhaust air fan voltage high alarm</li><li><a href="#obj-bi-148"><code>BI148</code></a>Extract/exhaust air fan high current limit alarm</li><li><a href="#obj-bi-149"><code>BI149</code></a>Extract/exhaust air fan temperature alarm</li><li><a href="#obj-bi-150"><code>BI150</code></a>Extract/exhaust air fan alarm for phase error</li><li><a href="#obj-bi-151"><code>BI151</code></a>Extract/exhaust air fan Direction error</li><li><a href="#obj-bi-152"><code>BI152</code></a>Extract/exhaust air fan alarm for blocked rotor</li><li><a href="#obj-bi-153"><code>BI153</code></a>OJ-DV Supply Comm Alarm</li><li><a href="#obj-bi-154"><code>BI154</code></a>OJ-DV Extract Comm Alarm</li><li><a href="#obj-bi-155"><code>BI155</code></a>TTH-6202 communication error</li><li><a href="#obj-bi-156"><code>BI156</code></a>Communication Alarm Belimo Smoke Damper</li><li><a href="#obj-bi-157"><code>BI157</code></a>Position Alarm Belimo Smoke Damper</li><li><a href="#obj-bi-158"><code>BI158</code></a>Extention IO-Modul no 1 - communication error</li><li><a href="#obj-bi-159"><code>BI159</code></a>Extention IO-Modul no 2 - communication error</li><li><a href="#obj-bi-160"><code>BI160</code></a>Extention IO-Modul no 3 - communication error</li><li><a href="#obj-bi-161"><code>BI161</code></a>Extention IO-Modul no 4 - communication error</li><li><a href="#obj-bi-162"><code>BI162</code></a>Extention IO-Modul no 5 - communication error</li><li><a href="#obj-bi-163"><code>BI163</code></a>Extention IO-Modul no 6 - communication error</li><li><a href="#obj-bi-164"><code>BI164</code></a>Extention IO-Modul no 7 - communication error</li><li><a href="#obj-bi-165"><code>BI165</code></a>Extention IO-Modul no 8 - communication error</li><li><a href="#obj-bi-166"><code>BI166</code></a>Supplysensor 2 alarm</li><li><a href="#obj-bi-167"><code>BI167</code></a>Addon sensor 1 - Sensor error</li><li><a href="#obj-bi-168"><code>BI168</code></a>Addon sensor 2 - Sensor error</li><li><a href="#obj-bi-169"><code>BI169</code></a>Addon sensor 3 - Sensor error</li><li><a href="#obj-bi-170"><code>BI170</code></a>Addon sensor 4 - Sensor error</li><li><a href="#obj-bi-171"><code>BI171</code></a>SupMotor Alarm</li><li><a href="#obj-bi-172"><code>BI172</code></a>ExtMotor Alarm</li><li><a href="#obj-bi-173"><code>BI173</code></a>Combi coil; Cooling relay no. 2 aktive</li><li><a href="#obj-bi-174"><code>BI174</code></a>Flag for Rise-Falltime active DX-CO2-Cooling</li><li><a href="#obj-bi-176"><code>BI176</code></a>Preheater - heat relay 3</li><li><a href="#obj-bi-177"><code>BI177</code></a>State of extern start input</li><li><a href="#obj-bi-178"><code>BI178</code></a>Supply air fan EEprom error</li><li><a href="#obj-bi-179"><code>BI179</code></a>Supply air fan 2 EEprom error</li><li><a href="#obj-bi-180"><code>BI180</code></a>Extract/exhaust air fan EEprom error</li><li><a href="#obj-bi-181"><code>BI181</code></a>Extract/exhaust air fan 2 EEprom error</li><li><a href="#obj-bi-182"><code>BI182</code></a>Sensor alarm TTH6040 no Com</li><li><a href="#obj-bi-183"><code>BI183</code></a>Low oil level cooling compressor</li><li><a href="#obj-bi-184"><code>BI184</code></a>Common-Alarm circulationpumps</li><li><a href="#obj-bi-185"><code>BI185</code></a>Common-Alarm Supplyfan</li><li><a href="#obj-bi-186"><code>BI186</code></a>Common-Alarm Extractfan</li><li><a href="#obj-bi-187"><code>BI187</code></a>Common-Alarm Supply duct/flow</li><li><a href="#obj-bi-188"><code>BI188</code></a>Common-Alarm Extract duct/flow</li><li><a href="#obj-bi-189"><code>BI189</code></a>Common-Alarm Exchanger</li><li><a href="#obj-bi-190"><code>BI190</code></a>Common-Alarm antifreeze</li><li><a href="#obj-bi-191"><code>BI191</code></a>Common-Alarm El-Batteries</li><li><a href="#obj-bi-192"><code>BI192</code></a>Common-Alarm Temperatures low/high</li><li><a href="#obj-bi-193"><code>BI193</code></a>Common-Alarm Supply Filter</li><li><a href="#obj-bi-194"><code>BI194</code></a>Common-Alarm Extract Filter</li><li><a href="#obj-bi-195"><code>BI195</code></a>Common-Alarm Temperaturesensors</li><li><a href="#obj-bi-196"><code>BI196</code></a>Common-Alarm Cooling</li><li><a href="#obj-bi-197"><code>BI197</code></a>Common-Alarm Dampers Belimo</li><li><a href="#obj-bi-198"><code>BI198</code></a>Common-Alarm Internals / SysModBus</li><li><a href="#obj-bi-199"><code>BI199</code></a>Value in Control Reg BMS Ctrl</li><li><a href="#obj-bi-200"><code>BI200</code></a>State of extern lowspeed input</li><li><a href="#obj-bi-201"><code>BI201</code></a>BMS-Sensor Room Out of Range</li><li><a href="#obj-bi-202"><code>BI202</code></a>BMS-Sensor Outdoor Out of Range</li><li><a href="#obj-bi-203"><code>BI203</code></a>Fire mann stop</li><li><a href="#obj-bi-204"><code>BI204</code></a>Smoke evacuation activated</li><li><a href="#obj-bi-205"><code>BI205</code></a>Smoke evacuation fan alarm</li><li><a href="#obj-bi-206"><code>BI206</code></a>Output for supply air damper aktive</li><li><a href="#obj-bi-207"><code>BI207</code></a>Big Damper relay Supply</li><li><a href="#obj-bi-208"><code>BI208</code></a>Recirce DamperSignal</li><li><a href="#obj-bi-209"><code>BI209</code></a>External OutDoorTemp -Sensor Error</li><li><a href="#obj-bi-210"><code>BI210</code></a>PreHeatWaterBatt Sensor Alarm</li><li><a href="#obj-bi-211"><code>BI211</code></a>Cooling water supply temperature - sensor error</li><li><a href="#obj-bi-212"><code>BI212</code></a>Heat Relay 21 (ExtMod-Reserve)</li><li><a href="#obj-bi-213"><code>BI213</code></a>Heat Relay 22 (ExtMod-Reserve)</li><li><a href="#obj-bi-214"><code>BI214</code></a>Heat Relay 23 (ExtMod-Reserve)</li><li><a href="#obj-bi-215"><code>BI215</code></a>Heat Relay 24 (ExtMod-Reserve)</li><li><a href="#obj-bi-216"><code>BI216</code></a>Heat Relay 25 (ExtMod-Reserve)</li><li><a href="#obj-bi-217"><code>BI217</code></a>Heating relay26 (ExtMod-Reserve)</li><li><a href="#obj-bi-218"><code>BI218</code></a>Pump relay combi coil activated</li><li><a href="#obj-bi-219"><code>BI219</code></a>Electric coil: High temperature alarm signal</li><li><a href="#obj-bi-220"><code>BI220</code></a>Electric coil: Relay stuck</li><li><a href="#obj-bi-221"><code>BI221</code></a>Electric coil 2: High temperature alarm signal</li><li><a href="#obj-bi-222"><code>BI222</code></a>Electric coil 2: Relay stuck</li><li><a href="#obj-bi-223"><code>BI223</code></a>Alarm - Time is out for filter change supply air filter</li><li><a href="#obj-bi-224"><code>BI224</code></a>Alarm - Time is out for filter change extract air filter</li><li><a href="#obj-bi-225"><code>BI225</code></a>Extended medium speed –&gt; Active</li><li><a href="#obj-bi-226"><code>BI226</code></a>Preheater - heat relay 2</li><li><a href="#obj-bi-229"><code>BI229</code></a>Supply air fan, Power limit</li><li><a href="#obj-bi-230"><code>BI230</code></a>Extract/exhaust air fan, Power limit</li><li><a href="#obj-bi-233"><code>BI233</code></a>Supply air fan2 Ripple Alarm</li><li><a href="#obj-bi-234"><code>BI234</code></a>Extract/exhaust air fan, Intern Stop</li><li><a href="#obj-bi-235"><code>BI235</code></a>Supply air fan2 Intern Stop</li><li><a href="#obj-bi-236"><code>BI236</code></a>Extract/exhaust air fan 2, Intern Stop</li><li><a href="#obj-bi-237"><code>BI237</code></a>CombiBattery heat usable</li><li><a href="#obj-bi-238"><code>BI238</code></a>CombiBattery cool usable</li><li><a href="#obj-bi-239"><code>BI239</code></a>ElPrehheat Overheat State</li><li><a href="#obj-bi-240"><code>BI240</code></a>Contact error Preheater El-Battery</li><li><a href="#obj-bi-244"><code>BI244</code></a>Extract/exhaust air fan 2 high current limit</li><li><a href="#obj-bi-245"><code>BI245</code></a>B-Alr SupFan is stopped</li><li><a href="#obj-bi-246"><code>BI246</code></a>Smoke Evac Damper not in position</li><li><a href="#obj-bi-247"><code>BI247</code></a>Smoke Bypass Damper not in position</li><li><a href="#obj-bi-248"><code>BI248</code></a>Communication Alarm DPTH1</li><li><a href="#obj-bi-249"><code>BI249</code></a>Communication Alarm DPTH2</li><li><a href="#obj-bi-250"><code>BI250</code></a>Communication Alarm DPTH3</li><li><a href="#obj-bi-251"><code>BI251</code></a>Communication Alarm DPTH4</li><li><a href="#obj-bi-252"><code>BI252</code></a>Communication Alarm DPTH5</li><li><a href="#obj-bi-253"><code>BI253</code></a>Filter Alarm for SA-Filter (pressure above Limit)</li><li><a href="#obj-bi-254"><code>BI254</code></a>Filter Alarm for EA2-Filter (pressure above Limit)</li><li><a href="#obj-bi-255"><code>BI255</code></a>Alarm from Supplyfilter timer</li><li><a href="#obj-bi-256"><code>BI256</code></a>Alarm from Extractfilter2 timer</li><li><a href="#obj-bi-257"><code>BI257</code></a>ZoneControl PIR Active</li><li><a href="#obj-bi-258"><code>BI258</code></a>ZoneModule 1 - WindowFrost Value</li><li><a href="#obj-bi-259"><code>BI259</code></a>ZoneModule 1 - PIR Active</li><li><a href="#obj-bi-260"><code>BI260</code></a>ZoneModule 1 - Room Temp Sensor Error</li><li><a href="#obj-bi-261"><code>BI261</code></a>ZoneModule 1 - Supply Temp Sensor Error</li><li><a href="#obj-bi-262"><code>BI262</code></a>ZoneModule 2 - WindowFrost Value</li><li><a href="#obj-bi-263"><code>BI263</code></a>ZoneModule 2 - PIR Active</li><li><a href="#obj-bi-264"><code>BI264</code></a>ZoneModule 2 - Room Temp Sensor Error</li><li><a href="#obj-bi-265"><code>BI265</code></a>ZoneModule 2 - Supply Temp Sensor Error</li><li><a href="#obj-bi-266"><code>BI266</code></a>ZoneModule 3 - WindowFrost Value</li><li><a href="#obj-bi-267"><code>BI267</code></a>ZoneModule 3 - PIR Active</li><li><a href="#obj-bi-268"><code>BI268</code></a>ZoneModule 3 - Room Temp Sensor Error</li><li><a href="#obj-bi-269"><code>BI269</code></a>ZoneModule 3 - Supply Temp Sensor Error</li><li><a href="#obj-bi-270"><code>BI270</code></a>ZoneModule 4 - WindowFrost Value</li><li><a href="#obj-bi-271"><code>BI271</code></a>ZoneModule 4 - PIR Active</li><li><a href="#obj-bi-272"><code>BI272</code></a>ZoneModule 4 - Room Temp Sensor Error</li><li><a href="#obj-bi-273"><code>BI273</code></a>ZoneModule 4 - Supply Temp Sensor Error</li><li><a href="#obj-bi-274"><code>BI274</code></a>Cool Relay 2</li><li><a href="#obj-bi-275"><code>BI275</code></a>Cool Relay 3</li><li><a href="#obj-bi-276"><code>BI276</code></a>Cool Relay 4</li><li><a href="#obj-bi-277"><code>BI277</code></a>Alarm smoke evacuation damper is activated (&#x27;1&#x27; = Open damper)</li><li><a href="#obj-bi-278"><code>BI278</code></a>Heat Relay 2 (ExtMod-Reserve)</li><li><a href="#obj-bi-279"><code>BI279</code></a>Combi coil - Return sensor - Sensor fault</li><li><a href="#obj-bi-280"><code>BI280</code></a>Combi coil - Frost alarm</li><li><a href="#obj-bi-281"><code>BI281</code></a>Combi coil - Frost protection active</li><li><a href="#obj-bi-282"><code>BI282</code></a>Combi coil - Circulation pump, pump exercising active</li><li><a href="#obj-bi-283"><code>BI283</code></a>Combi coil; Cooling relay aktive</li><li><a href="#obj-bi-284"><code>BI284</code></a>Combi coil; Heating relay aktive</li><li><a href="#obj-bi-286"><code>BI286</code></a>Supply Fan wall Alarm (B)</li><li><a href="#obj-bi-287"><code>BI287</code></a>Extract Fan wall Alarm (B)</li><li><a href="#obj-bi-288"><code>BI288</code></a>Extract digital damper output signal (&#x27;1&#x27; = Open damper)</li><li><a href="#obj-bi-289"><code>BI289</code></a>Exhaust digital damper output signal (&#x27;1&#x27; = Open damper)</li><li><a href="#obj-bi-290"><code>BI290</code></a>Exhaust backup digital damper output signal (&#x27;1&#x27; = Open damper)</li><li><a href="#obj-bi-291"><code>BI291</code></a>Supply backup digital damper output signal (&#x27;1&#x27; = Open damper)</li><li><a href="#obj-bi-292"><code>BI292</code></a>SupBackupMotor Alarm</li><li><a href="#obj-bi-293"><code>BI293</code></a>ExhBackupMotor Alarm</li><li><a href="#obj-bi-294"><code>BI294</code></a>Sensor alarm TTH6040 OutDoor no Com (port A)</li><li><a href="#obj-bi-295"><code>BI295</code></a>Supply Backup Motor Alarm</li><li><a href="#obj-bi-296"><code>BI296</code></a>Exhaust Backup Motor Alarm</li><li><a href="#obj-bi-297"><code>BI297</code></a>Reduction of cross-flow exchanger due to de-icing; deicing star</li><li><a href="#obj-bi-298"><code>BI298</code></a>Electric coil 2 - Output reduction active due to low flow</li><li><a href="#obj-bi-299"><code>BI299</code></a>Extract/exhaust air fan Ripplealarm</li><li><a href="#obj-bi-300"><code>BI300</code></a>Supply air fan, Intern Stop</li><li><a href="#obj-bi-301"><code>BI301</code></a>Preheater Frost Alarm Cooling</li><li><a href="#obj-bi-302"><code>BI302</code></a>Status frost thermostat alarm (digital input)</li><li><a href="#obj-bi-303"><code>BI303</code></a>Humidifier alarm status</li><li><a href="#obj-bi-304"><code>BI304</code></a>Freshair cooling is stopped</li><li><a href="#obj-bi-305"><code>BI305</code></a>Communication CVM Mini Meter</li><li><a href="#obj-bi-306"><code>BI306</code></a>Communication CVM Mini Cool Meter</li><li><a href="#obj-bi-307"><code>BI307</code></a>A-Alr Comm Error HMI_20T</li><li><a href="#obj-bi-308"><code>BI308</code></a>Alarm, Fire damper not closed</li><li><a href="#obj-bi-309"><code>BI309</code></a>Alarm, Fire damper not opened</li><li><a href="#obj-bi-310"><code>BI310</code></a>Fire damper test is ongoing</li><li><a href="#obj-bi-311"><code>BI311</code></a>Extract air temperature after Heatpump, sensor error</li><li><a href="#obj-bi-312"><code>BI312</code></a>Start of AHU is blocked, if mounted and open</li><li><a href="#obj-bi-313"><code>BI313</code></a>Firethermostat alarm via El-Heater input</li><li><a href="#obj-bi-314"><code>BI314</code></a>Firethermostat alarm via El-Pre-Heater input</li><li><a href="#obj-bi-315"><code>BI315</code></a>Daikin EVKit communications Alarm</li><li><a href="#obj-bi-316"><code>BI316</code></a>Daikin &#x27;warning&#x27; bits from register 30003</li><li><a href="#obj-bi-317"><code>BI317</code></a>Daikin &#x27;alarm&#x27; bits from register 30003</li><li><a href="#obj-bi-318"><code>BI318</code></a>Daikin &#x27;error&#x27; bits from register 30003</li><li><a href="#obj-bi-320"><code>BI320</code></a>Drives Compressor communication alarm</li><li><a href="#obj-bi-321"><code>BI321</code></a>Drives Compressor high current alarm</li><li><a href="#obj-bi-322"><code>BI322</code></a>Drives Compressor low voltage alarm</li><li><a href="#obj-bi-323"><code>BI323</code></a>Drives Compressor high voltage alarm</li><li><a href="#obj-bi-324"><code>BI324</code></a>Drives Compressor high temperature alarm</li><li><a href="#obj-bi-325"><code>BI325</code></a>Drives Compressor compressor alarm</li><li><a href="#obj-bi-326"><code>BI326</code></a>Drives Compressor rotor blocked</li><li><a href="#obj-bi-327"><code>BI327</code></a>Drives Compressor current limit alarm</li><li><a href="#obj-bi-328"><code>BI328</code></a>Drives Compressor voltage limit alarm</li><li><a href="#obj-bi-329"><code>BI329</code></a>Drives Compressor rotor direction alarm</li><li><a href="#obj-bi-330"><code>BI330</code></a>Drives Compressor Eeprom error</li><li><a href="#obj-bi-331"><code>BI331</code></a>Drives Compressor internal Stop</li><li><a href="#obj-bi-332"><code>BI332</code></a>Drives Compressor Earth fault alarm</li><li><a href="#obj-bi-333"><code>BI333</code></a>Drives Compressor Motor phase alarm</li><li><a href="#obj-bi-334"><code>BI334</code></a>Drives Compressot MOC communication err</li><li><a href="#obj-bi-335"><code>BI335</code></a>Drives Compressor 24V overload alarm</li><li><a href="#obj-bi-336"><code>BI336</code></a>Drives Compressor internal bootloader alarm</li><li><a href="#obj-bi-337"><code>BI337</code></a>Drives Compressor internal com alarm</li><li><a href="#obj-bi-338"><code>BI338</code></a>Drives Compressor Motor overheat alarm</li><li><a href="#obj-bi-339"><code>BI339</code></a>Drives Compressor Start up alarm</li><li><a href="#obj-bi-340"><code>BI340</code></a>Drives Compressor Pressure relax alarm</li><li><a href="#obj-bi-341"><code>BI341</code></a>Drives Compressor Max start alarm</li><li><a href="#obj-bi-342"><code>BI342</code></a>Drives Compressor Min run time alarm</li><li><a href="#obj-bi-343"><code>BI343</code></a>Drives Compressor Overloaded</li><li><a href="#obj-bi-348"><code>BI348</code></a>Heat pump deicing not correct</li><li><a href="#obj-bi-349"><code>BI349</code></a>Heat pump water temp alarm</li><li><a href="#obj-bi-350"><code>BI350</code></a>State of the Heat pump Oil/Defrost input</li><li><a href="#obj-bi-352"><code>BI352</code></a>Alarm Counterflow EXC Deicing is active for too long time</li><li><a href="#obj-bi-353"><code>BI353</code></a>Filter calibration completed OA (valid filter data)ONLY IF &#x27;DYN</li><li><a href="#obj-bi-354"><code>BI354</code></a>Filter calibration completed SA (valid filter data)ONLY IF &#x27;DYN</li><li><a href="#obj-bi-355"><code>BI355</code></a>Filter calibration completed EA1 (valid filter data)ONLY IF &#x27;DY</li><li><a href="#obj-bi-356"><code>BI356</code></a>Filter calibration completed EA2 (valid filter data)ONLY IF &#x27;DY</li><li><a href="#obj-bi-357"><code>BI357</code></a>Pre-heating coil - Return sensor - Sensor fault</li><li><a href="#obj-bi-358"><code>BI358</code></a>Drive Compressor Existflag</li><li><a href="#obj-bv-0"><code>BV0</code></a>Alarm reset signal (AutoReturn to zero)</li><li><a href="#obj-bv-1"><code>BV1</code></a>Cooling recovery: ON/OFF</li><li><a href="#obj-bv-2"><code>BV2</code></a>Summer night cooling: ON/OFF</li><li><a href="#obj-bv-3"><code>BV3</code></a>Summer/winter temp. compensation: ON/OFF</li><li><a href="#obj-bv-4"><code>BV4</code></a>Flow/outdoor temperature compensation: ON/OFF</li><li><a href="#obj-bv-5"><code>BV5</code></a>Recirculation: ON/OFF (&#x27;1&#x27; = Open damper)</li><li><a href="#obj-bv-6"><code>BV6</code></a>Forced flow with cooling demand: ON/OFF</li><li><a href="#obj-bv-7"><code>BV7</code></a>Automatic summer/winter time: ON/OFF</li><li><a href="#obj-bv-8"><code>BV8</code></a>Input for forced high speed</li><li><a href="#obj-bv-9"><code>BV9</code></a>Run-on time for forced high speed active</li><li><a href="#obj-bv-10"><code>BV10</code></a>Start manual zero calibration (can be used together with automa</li><li><a href="#obj-bv-11"><code>BV11</code></a>Automatic zero calibration: ON/OFF</li><li><a href="#obj-bv-12"><code>BV12</code></a>Dynamic filter alarm: ON/OFF OFF static limit on  dynamic limit</li><li><a href="#obj-bv-13"><code>BV13</code></a>Start filter calibration. Is automatically reset to zero (OFF)</li><li><a href="#obj-bv-15"><code>BV15</code></a>Activate outdoor temperature from BMS</li><li><a href="#obj-bv-16"><code>BV16</code></a>Activate room temperature from BMS</li><li><a href="#obj-bv-17"><code>BV17</code></a>Hot water supply is available for the combi coil</li><li><a href="#obj-bv-18"><code>BV18</code></a>Cold water supply is available for the combi coil</li><li><a href="#obj-bv-19"><code>BV19</code></a>Force recirc via Ext. Modbus (&#x27;1&#x27; = Open damper)</li><li><a href="#obj-bv-20"><code>BV20</code></a>Enable Modbus Force recirc signal</li><li><a href="#obj-bv-21"><code>BV21</code></a>Enable combi coil for control via external Modbus [1=Modbus/0=D</li><li><a href="#obj-bv-22"><code>BV22</code></a>Filter (OA) Dynamic Alarm function ON/OFF OFF -&gt; Static Limit O</li><li><a href="#obj-bv-23"><code>BV23</code></a>Filter (SA) Dynamic Alarm function ON/OFF OFF -&gt; Static Limit O</li><li><a href="#obj-bv-24"><code>BV24</code></a>Filter (EX) Dynamic Alarm function ON/OFF OFF -&gt; Static Limit O</li><li><a href="#obj-bv-25"><code>BV25</code></a>Filter (EX2) Dynamic Alarm function ON/OFF OFF -&gt; Static Limit</li><li><a href="#obj-bv-26"><code>BV26</code></a>Rotary heatexchanger, turn ratation direction to counter clock</li><li><a href="#obj-bv-27"><code>BV27</code></a>Summer Night Cooling activated in low speed</li><li><a href="#obj-bv-28"><code>BV28</code></a>External high speed start signal</li><li><a href="#obj-bv-29"><code>BV29</code></a>Drive Compressor Mountflag</li><li><a href="#obj-bv-30"><code>BV30</code></a>Input for forced medium speed</li><li><a href="#obj-bv-31"><code>BV31</code></a>Limit the first step between min / max SA-BattFlow El-Heater 1</li><li><a href="#obj-bv-32"><code>BV32</code></a>Limit the first step between min / max SA-BattFlow El-Heater 2</li><li><a href="#obj-bv-33"><code>BV33</code></a>Limit the first step between min / max SA-BattFlow El- Preheate</li><li><a href="#obj-cal-0"><code>CAL0</code></a>Calendar #1</li><li><a href="#obj-cal-1"><code>CAL1</code></a>Calendar #2</li><li><a href="#obj-cal-2"><code>CAL2</code></a>Calendar #3</li><li><a href="#obj-nc-0"><code>NC0</code></a>NC 00 A-Alarm</li><li><a href="#obj-nc-1"><code>NC1</code></a>NC 01 B-Alarm</li><li><a href="#obj-sch-0"><code>SCH0</code></a>Schedule #1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Built from the EDE export (B.I.G.-EU layout 2.3, 19/02/2026). The EDE has no read/write column, so access is inferred: AV/BV writable, AI/BI read-only.</li><li>Object names are the controller&#x27;s long texts, cut off at about 63 characters as in the EDE; the description holds the short internal tag.</li><li>Many values are scaled: names marked [1/100C] or [1/100%] carry hundredths (2150 = 21.50).</li><li>Units come from the EDE unit codes; a few names state a different unit in brackets (for example power named [kW] with the code for watts).</li><li>Four object names contain a semicolon in the EDE (BI 173, 283, 284, 297); they are kept whole.</li><li>The EDE does not say which BACnet transport the controller uses; check it on site.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09</h2><div class="faq"><details open><summary>How many BACnet points does the OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 have?</summary><p>This list has 979 BACnet objects: 365 analog inputs, 245 analog values, 330 binary inputs, 33 binary values, 3 calendars, 2 notification classs, 1 schedule. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 BACnet points are writable?</summary><p>282 of the 979 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09 BACnet documentation?</summary><p>The source is OJ Air Plus EDE file 670203_EDE_AirPlus_SW109 (670203), revision 19/02/2026, published free by OJ Electronics at https://ojelectronics.com/controllers-sensors/wp-admin/admin-ajax.php?action=productdownload&amp;media_id=70102341&amp;filename=670203_EDE_AirPlus_SW109.csv.</p></details><details><summary>What are the minimum BACnet points to integrate the OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09?</summary><p>Start with AV 108 BMS-modes only avalable after activation of pysical input &#x27;Oper (BMS run mode; needs the physical operation input); AV 134 TempSet for actual RegMode [1/100C] (Temperature setpoint for the active control mode); BV 0 Alarm reset signal (AutoReturn to zero) (Alarm reset (returns to 0 by itself)); AI 0 Actual operating mode 000-099 Unit stopped 100-199: Unit in low (Actual operating mode code); BI 0 Operation ON/OFF (Operation on/off status); AI 16 Current SupplyTemp [1/100C] (Supply air temperature, 1/100 °C); AI 5 Actual supply flow [l/s] or [m3/h] or [CFM] (Depending on the u (Actual supply airflow); BI 30 Alarm relay 1 (A-alarm) (A-alarm relay (critical alarm)); BI 31 Alarm relay 2 (B-alarm) (B-alarm relay (non-critical alarm)).</p></details><details><summary>How do I enable BMS control of the OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09?</summary><p>AV 108 sets the BMS run mode, but only after the physical operation input is activated (per the object name).</p></details><details><summary>Can the BMS supply sensor values to the OJ Electronics OJ Air Plus AHU controller (EXcon-Plus), SW 1.09?</summary><p>Outdoor and room temperature can come from the BMS: write AV 102 / AV 103 and switch them in with BV 15 / BV 16.</p></details><details><summary>How do I check these points on the real OJ Air Plus AHU controller (EXcon-Plus), SW 1.09?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More OJ Electronics BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster" data-row><span class="k">Zone ventilation controller (VAV zone master)</span><h3>OJ Electronics OJ GreenZone ZoneMaster, SW 3.47</h3><p>OJ Electronics GreenZone ZoneMaster demand-controlled ventilation masters with software 3.47, including their ZoneModules.</p><div class="meta">1544 objects &middot; 607 writable &middot; 67851</div><span class="sr-only"> Also known as: OJ-ZoneMaster, ZoneMaster, OJ Green Zone, GreenZone, OJ ZoneControl, 67851</span></a></li><li><a class="card" href="/bacnet-points-lists/oj-electronics/oj-dc-compressor-drive" data-row><span class="k">Compressor frequency drive</span><h3>OJ Electronics OJ-DC compressor drive</h3><p>OJ Electronics OJ-DC drives for compressors in air handling units, heat pumps and chillers.</p><div class="meta">56 objects &middot; 9 writable &middot; 67958B</div><span class="sr-only"> Also known as: OJ-DC, OJ DC, OJ Drives DC, 67958B</span></a></li><li><a class="card" href="/bacnet-points-lists/oj-electronics/oj-drhx-rotary-heat-exchanger-drive" data-row><span class="k">Rotary heat exchanger drive (energy recovery wheel)</span><h3>OJ Electronics OJ-DRHX rotary heat exchanger drive</h3><p>OJ Electronics OJ-DRHX drives for rotary heat exchanger wheels in air handling units.</p><div class="meta">39 objects &middot; 6 writable &middot; 67854</div><span class="sr-only"> Also known as: OJ-DRHX, OJ DRHX, DRHX, 67854</span></a></li><li><a class="card" href="/bacnet-points-lists/oj-electronics/oj-dv-ventilation-drive" data-row><span class="k">EC/PM fan motor frequency drive</span><h3>OJ Electronics OJ-DV / OJ-DV GEN II ventilation drive</h3><p>OJ Electronics OJ-DV ventilation drives for EC/PM fan motors, first generation and GEN II.</p><div class="meta">53 objects &middot; 10 writable &middot; 670092</div><span class="sr-only"> Also known as: OJ-DV, OJ DV, OJ-DV GEN II, DV GEN II, OJ Drives DV, 670092, 67855</span></a></li></ul>
<p class="updated">Source: <a href="https://ojelectronics.com/controllers-sensors/wp-admin/admin-ajax.php?action=productdownload&amp;media_id=70102341&amp;filename=670203_EDE_AirPlus_SW109.csv" rel="nofollow noopener" target="_blank">OJ Air Plus EDE file 670203_EDE_AirPlus_SW109 &middot; 670203 &middot; rev. 19/02/2026</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
