<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>OJ Electronics OJ GreenZone ZoneMaster, BACnet Points List</title>
<meta name="description" content="OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 BACnet points list: 1544 objects by ID and name (e.g. BV 103 = DIN Start (BMS)), 607 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="OJ Electronics OJ GreenZone ZoneMaster, BACnet Points List">
<meta property="og:description" content="OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 BACnet points list: 1544 objects by ID and name (e.g. BV 103 = DIN Start (BMS)), 607 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="OJ Electronics OJ GreenZone ZoneMaster, BACnet Points List">
<meta name="twitter:description" content="OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 BACnet points list: 1544 objects by ID and name (e.g. BV 103 = DIN Start (BMS)), 607 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster",
   "url": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster",
   "name": "OJ Electronics OJ GreenZone ZoneMaster, BACnet Points List",
   "description": "OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 BACnet points list: 1544 objects by ID and name (e.g. BV 103 = DIN Start (BMS)), 607 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster#dataset",
   "name": "OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 BACnet Points List",
   "description": "The OJ GreenZone ZoneMaster coordinates up to 25 ZoneModules (room VAV, valve and sensor controllers) and the air handling unit for demand-controlled ventilation. Its EDE lists AHU and section values, then a fixed block of about 59 objects for each of ZoneModules 1-25: room and supply temperatures, CO2/VOC and RH, VAV flows and damper positions, valve outputs, setpoints and alarm bitmaps. OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 BACnet points list: 1544 objects by ID and name (e.g. BV 103 = DIN Start (BMS)), 607 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster",
   "keywords": [
    "OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 BACnet Points List",
    "OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 BACnet objects",
    "OJ Electronics BACnet",
    "OJ-ZoneMaster BACnet points list",
    "ZoneMaster BACnet points list",
    "OJ Green Zone BACnet points list",
    "GreenZone BACnet points list",
    "OJ ZoneControl BACnet points list",
    "67851 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "OJ GreenZone ZoneControl EDE file (installer), v3.47",
    "url": "https://ojelectronics.com/controllers-sensors/wp-admin/admin-ajax.php?action=productdownload&media_id=46526948&filename=67851-ZoneControl_v347_ede-installer.csv",
    "author": {
     "@type": "Organization",
     "name": "OJ Electronics"
    }
   },
   "about": {
    "@type": "Product",
    "name": "OJ Electronics OJ GreenZone ZoneMaster, SW 3.47",
    "brand": {
     "@type": "Brand",
     "name": "OJ Electronics"
    },
    "category": "Zone ventilation controller (VAV zone master)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 1544 BACnet objects: 827 analog inputs, 596 analog values, 110 binary inputs, 11 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "607 of the 1544 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is OJ GreenZone ZoneControl EDE file (installer), v3.47 (67851), revision 06-07-2020, published free by OJ Electronics at https://ojelectronics.com/controllers-sensors/wp-admin/admin-ajax.php?action=productdownload&media_id=46526948&filename=67851-ZoneControl_v347_ede-installer.csv."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the OJ Electronics OJ GreenZone ZoneMaster, SW 3.47?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 103 DIN Start (BMS) (Start command from the BMS); BV 110 Enable Digital Input Values from BMS (Use BMS values instead of the digital inputs); BV 105 DIN Max Air (BMS) (Max air command from the BMS); BV 106 DIN Min Air (BMS) (Min air command from the BMS); BV 112 Clear All Alarms (BMS) (Clear all alarms); AI 111 ZoneMaster Operation Mode (Current operating mode of the zone system); AI 104 AHU status (Status of the air handling unit); AI 1009 ZoneModule 1 Room Temperature Actual Value (ZoneModule 1 room temperature); AI 109 Section Master Alarm Status (Section master alarm status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the OJ Electronics OJ GreenZone ZoneMaster, SW 3.47?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Going by the object names, BV 110 (Enable Digital Input Values from BMS) has to be on before the BMS input values BV 103-109 (start, fire, max/min air, summer night cooling) are used. The EDE has no further explanation."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real OJ GreenZone ZoneMaster, SW 3.47?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "OJ Electronics",
     "item": "https://easybacnet.com/bacnet-points-lists/oj-electronics/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "OJ GreenZone ZoneMaster, SW 3.47",
     "item": "https://easybacnet.com/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/oj-electronics/">OJ Electronics</a></li><li aria-current="page">OJ GreenZone ZoneMaster, SW 3.47</li></ol>
<p class="eyebrow">Zone ventilation controller (VAV zone master) &middot; BACnet points list</p><h1><span class="mfr">OJ Electronics</span> OJ GreenZone ZoneMaster, SW 3.47 BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The OJ GreenZone ZoneMaster coordinates up to 25 ZoneModules (room VAV, valve and sensor controllers) and the air handling unit for demand-controlled ventilation. Its EDE lists AHU and section values, then a fixed block of about 59 objects for each of ZoneModules 1-25: room and supply temperatures, CO2/VOC and RH, VAV flows and damper positions, valve outputs, setpoints and alarm bitmaps.</p>
<p>This page lists <strong>1544 BACnet objects</strong> for the OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 &mdash; 607 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from OJ Electronics&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/oj-electronics/">OJ Electronics</a></dd></div><div><dt>Model</dt><dd>OJ GreenZone ZoneMaster, SW 3.47</dd></div><div><dt>Equipment</dt><dd>Zone ventilation controller (VAV zone master)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>1544 (607 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>SW 3.47</dd></div><div><dt>Default device instance</dt><dd>22020</dd></div><div><dt>Also known as</dt><dd>OJ-ZoneMaster, ZoneMaster, OJ Green Zone, GreenZone, OJ ZoneControl, 67851</dd></div><div><dt>Source document</dt><dd><a href="https://ojelectronics.com/controllers-sensors/wp-admin/admin-ajax.php?action=productdownload&amp;media_id=46526948&amp;filename=67851-ZoneControl_v347_ede-installer.csv" rel="nofollow noopener" target="_blank">OJ GreenZone ZoneControl EDE file (installer), v3.47 &middot; 67851 &middot; rev. 06-07-2020</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster.csv" rel="nofollow" download>Download CSV <small>1544 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/oj-electronics/oj-greenzone-zonemaster.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://ojelectronics.com/controllers-sensors/wp-admin/admin-ajax.php?action=productdownload&amp;media_id=46526948&amp;filename=67851-ZoneControl_v347_ede-installer.csv" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=oj-electronics/oj-greenzone-zonemaster">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against OJ Electronics&rsquo;s current documentation and the live
device before use. Not official OJ Electronics information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: OJ Electronics OJ GreenZone ZoneMaster, SW 3.47</h2>
<div class="answer"><b>Integration in brief</b><p>To drive the system from the BMS, set BV 110 to take digital inputs from the BMS, then use BV 103 (start), BV 105 / BV 106 (max / min air) and BV 104 (fire). Read AI 111 and AI 104 for operation and AHU status, each ZoneModule&#x27;s room temperature and alarm bitmaps, and AI 109 for the section alarm.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-103">BV 103</a></td><td class="n">DIN Start (BMS)</td><td>Start command from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-110">BV 110</a></td><td class="n">Enable Digital Input Values from BMS</td><td>Use BMS values instead of the digital inputs</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-105">BV 105</a></td><td class="n">DIN Max Air (BMS)</td><td>Max air command from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-106">BV 106</a></td><td class="n">DIN Min Air (BMS)</td><td>Min air command from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-112">BV 112</a></td><td class="n">Clear All Alarms (BMS)</td><td>Clear all alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-111">AI 111</a></td><td class="n">ZoneMaster Operation Mode</td><td>Current operating mode of the zone system</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-104">AI 104</a></td><td class="n">AHU status</td><td>Status of the air handling unit</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1009">AI 1009</a></td><td class="n">ZoneModule 1 Room Temperature Actual Value</td><td>ZoneModule 1 room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-109">AI 109</a></td><td class="n">Section Master Alarm Status</td><td>Section master alarm status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Going by the object names, BV 110 (Enable Digital Input Values from BMS) has to be on before the BMS input values BV 103-109 (start, fire, max/min air, summer night cooling) are used. The EDE has no further explanation.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The EDE gives device instance 22020 and device name OJ-ZoneMaster.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The EDE is a full map for 25 ZoneModules; only the installed ones carry data.</li><li>Alarm bitmaps (AI xx25-xx28 per zone) must be split into bits.</li></ul>
</section>
<h2 id="points">OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">1544 of 1544 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>827</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>596</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>110</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>11</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>1544</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>937</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>607</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">OJ Electronics OJ GreenZone ZoneMaster, SW 3.47 BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="100" data-acc="R" data-u="" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">AHU Supply Fan Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="101" data-acc="R" data-u="" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">AHU Extract Fan Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="102" data-acc="R" data-u="" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">AHU Supply Air Temp Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="103" data-acc="R" data-u="" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">AHU Cooling Pump Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="104" data-acc="R" data-u="" data-min="1" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">104</td><td class="n">AHU status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="105" data-acc="R" data-u="" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">AHU Supply Fan Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="106" data-acc="R" data-u="" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">AHU Extract Fan Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Combined Cooling Water Temp Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="108" data-acc="R" data-u="" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">Combined Outdoor Temp Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="109" data-acc="R" data-u="" data-min="1" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">109</td><td class="n">Section Master Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="110" data-acc="R" data-u="" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Section ZoneModule Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="111" data-acc="R" data-u="" data-min="1" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">111</td><td class="n">ZoneMaster Operation Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="112" data-acc="R" data-u="" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Actual Summer/Winter Compensation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="300" data-acc="R" data-u="" id="obj-ai-300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">300</td><td class="n">Number Of Zonemodules</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="301" data-acc="R" data-u="" id="obj-ai-301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">301</td><td class="n">Section Supply Damper Max Position</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="302" data-acc="R" data-u="" id="obj-ai-302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302</td><td class="n">Section Extract Damper Max Position</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="303" data-acc="R" data-u="" id="obj-ai-303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">303</td><td class="n">Section Heat Valve Max Position</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="304" data-acc="R" data-u="" id="obj-ai-304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">304</td><td class="n">Section Cool Valve Max Position</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="305" data-acc="R" data-u="" id="obj-ai-305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">305</td><td class="n">Section Minimum Temperature Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="306" data-acc="R" data-u="" id="obj-ai-306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306</td><td class="n">Section Cooling Requirement</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="1000" data-acc="R" data-u="" id="obj-ai-1000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1000</td><td class="n">ZoneModule 1 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="1001" data-acc="R" data-u="" id="obj-ai-1001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1001</td><td class="n">ZoneModule 1 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="1002" data-acc="R" data-u="" id="obj-ai-1002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1002</td><td class="n">ZoneModule 1 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="1003" data-acc="R" data-u="" id="obj-ai-1003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1003</td><td class="n">ZoneModule 1 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="1004" data-acc="R" data-u="" id="obj-ai-1004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1004</td><td class="n">ZoneModule 1 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="1005" data-acc="R" data-u="" id="obj-ai-1005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1005</td><td class="n">ZoneModule 1 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="1006" data-acc="R" data-u="" id="obj-ai-1006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1006</td><td class="n">ZoneModule 1 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="1007" data-acc="R" data-u="" id="obj-ai-1007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1007</td><td class="n">ZoneModule 1 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="1008" data-acc="R" data-u="" id="obj-ai-1008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1008</td><td class="n">ZoneModule 1 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="1009" data-acc="R" data-u="" data-min="1" id="obj-ai-1009"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1009</td><td class="n">ZoneModule 1 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="1010" data-acc="R" data-u="" id="obj-ai-1010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1010</td><td class="n">ZoneModule 1 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="1011" data-acc="R" data-u="" id="obj-ai-1011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1011</td><td class="n">ZoneModule 1 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="1012" data-acc="R" data-u="" id="obj-ai-1012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1012</td><td class="n">ZoneModule 1 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="1013" data-acc="R" data-u="" id="obj-ai-1013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1013</td><td class="n">ZoneModule 1 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="1014" data-acc="R" data-u="" id="obj-ai-1014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1014</td><td class="n">ZoneModule 1 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="1015" data-acc="R" data-u="" id="obj-ai-1015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1015</td><td class="n">ZoneModule 1 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="1016" data-acc="R" data-u="" id="obj-ai-1016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1016</td><td class="n">ZoneModule 1 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="1017" data-acc="R" data-u="" id="obj-ai-1017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1017</td><td class="n">ZoneModule 1 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="1018" data-acc="R" data-u="" id="obj-ai-1018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1018</td><td class="n">ZoneModule 1 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="1019" data-acc="R" data-u="" id="obj-ai-1019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1019</td><td class="n">ZoneModule 1 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="1020" data-acc="R" data-u="" id="obj-ai-1020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1020</td><td class="n">ZoneModule 1 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="1021" data-acc="R" data-u="" id="obj-ai-1021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1021</td><td class="n">ZoneModule 1 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="1022" data-acc="R" data-u="" id="obj-ai-1022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1022</td><td class="n">ZoneModule 1 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="1023" data-acc="R" data-u="" id="obj-ai-1023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1023</td><td class="n">ZoneModule 1 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="1024" data-acc="R" data-u="" id="obj-ai-1024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1024</td><td class="n">ZoneModule 1 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="1025" data-acc="R" data-u="" id="obj-ai-1025"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1025</td><td class="n">ZoneModule 1 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="1026" data-acc="R" data-u="" id="obj-ai-1026"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1026</td><td class="n">ZoneModule 1 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="1027" data-acc="R" data-u="" id="obj-ai-1027"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1027</td><td class="n">ZoneModule 1 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="1028" data-acc="R" data-u="" id="obj-ai-1028"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1028</td><td class="n">ZoneModule 1 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="1029" data-acc="R" data-u="" id="obj-ai-1029"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1029</td><td class="n">ZoneModule 1 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="1030" data-acc="R" data-u="" id="obj-ai-1030"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1030</td><td class="n">ZoneModule 1 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="1031" data-acc="R" data-u="" id="obj-ai-1031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1031</td><td class="n">ZoneModule 1 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="1100" data-acc="R" data-u="" id="obj-ai-1100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1100</td><td class="n">ZoneModule 2 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="1101" data-acc="R" data-u="" id="obj-ai-1101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1101</td><td class="n">ZoneModule 2 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="1102" data-acc="R" data-u="" id="obj-ai-1102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1102</td><td class="n">ZoneModule 2 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="1103" data-acc="R" data-u="" id="obj-ai-1103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1103</td><td class="n">ZoneModule 2 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="1104" data-acc="R" data-u="" id="obj-ai-1104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1104</td><td class="n">ZoneModule 2 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="1105" data-acc="R" data-u="" id="obj-ai-1105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1105</td><td class="n">ZoneModule 2 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="1106" data-acc="R" data-u="" id="obj-ai-1106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1106</td><td class="n">ZoneModule 2 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="1107" data-acc="R" data-u="" id="obj-ai-1107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1107</td><td class="n">ZoneModule 2 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="1108" data-acc="R" data-u="" id="obj-ai-1108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1108</td><td class="n">ZoneModule 2 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="1109" data-acc="R" data-u="" id="obj-ai-1109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1109</td><td class="n">ZoneModule 2 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="1110" data-acc="R" data-u="" id="obj-ai-1110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1110</td><td class="n">ZoneModule 2 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="1111" data-acc="R" data-u="" id="obj-ai-1111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1111</td><td class="n">ZoneModule 2 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="1112" data-acc="R" data-u="" id="obj-ai-1112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1112</td><td class="n">ZoneModule 2 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="1113" data-acc="R" data-u="" id="obj-ai-1113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1113</td><td class="n">ZoneModule 2 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="1114" data-acc="R" data-u="" id="obj-ai-1114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1114</td><td class="n">ZoneModule 2 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="1115" data-acc="R" data-u="" id="obj-ai-1115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1115</td><td class="n">ZoneModule 2 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="1116" data-acc="R" data-u="" id="obj-ai-1116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1116</td><td class="n">ZoneModule 2 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="1117" data-acc="R" data-u="" id="obj-ai-1117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1117</td><td class="n">ZoneModule 2 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="1118" data-acc="R" data-u="" id="obj-ai-1118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1118</td><td class="n">ZoneModule 2 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="1119" data-acc="R" data-u="" id="obj-ai-1119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1119</td><td class="n">ZoneModule 2 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="1120" data-acc="R" data-u="" id="obj-ai-1120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1120</td><td class="n">ZoneModule 2 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="1121" data-acc="R" data-u="" id="obj-ai-1121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1121</td><td class="n">ZoneModule 2 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="1122" data-acc="R" data-u="" id="obj-ai-1122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1122</td><td class="n">ZoneModule 2 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="1123" data-acc="R" data-u="" id="obj-ai-1123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1123</td><td class="n">ZoneModule 2 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="1124" data-acc="R" data-u="" id="obj-ai-1124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1124</td><td class="n">ZoneModule 2 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="1125" data-acc="R" data-u="" id="obj-ai-1125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1125</td><td class="n">ZoneModule 2 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="1126" data-acc="R" data-u="" id="obj-ai-1126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1126</td><td class="n">ZoneModule 2 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="1127" data-acc="R" data-u="" id="obj-ai-1127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1127</td><td class="n">ZoneModule 2 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="1128" data-acc="R" data-u="" id="obj-ai-1128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1128</td><td class="n">ZoneModule 2 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="1129" data-acc="R" data-u="" id="obj-ai-1129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1129</td><td class="n">ZoneModule 2 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="1130" data-acc="R" data-u="" id="obj-ai-1130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1130</td><td class="n">ZoneModule 2 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="1131" data-acc="R" data-u="" id="obj-ai-1131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1131</td><td class="n">ZoneModule 2 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="1200" data-acc="R" data-u="" id="obj-ai-1200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1200</td><td class="n">ZoneModule 3 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="1201" data-acc="R" data-u="" id="obj-ai-1201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1201</td><td class="n">ZoneModule 3 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="1202" data-acc="R" data-u="" id="obj-ai-1202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1202</td><td class="n">ZoneModule 3 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="1203" data-acc="R" data-u="" id="obj-ai-1203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1203</td><td class="n">ZoneModule 3 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="1204" data-acc="R" data-u="" id="obj-ai-1204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1204</td><td class="n">ZoneModule 3 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="1205" data-acc="R" data-u="" id="obj-ai-1205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1205</td><td class="n">ZoneModule 3 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="1206" data-acc="R" data-u="" id="obj-ai-1206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1206</td><td class="n">ZoneModule 3 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="1207" data-acc="R" data-u="" id="obj-ai-1207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1207</td><td class="n">ZoneModule 3 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="1208" data-acc="R" data-u="" id="obj-ai-1208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1208</td><td class="n">ZoneModule 3 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="1209" data-acc="R" data-u="" id="obj-ai-1209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1209</td><td class="n">ZoneModule 3 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="1210" data-acc="R" data-u="" id="obj-ai-1210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1210</td><td class="n">ZoneModule 3 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="1211" data-acc="R" data-u="" id="obj-ai-1211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1211</td><td class="n">ZoneModule 3 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="1212" data-acc="R" data-u="" id="obj-ai-1212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1212</td><td class="n">ZoneModule 3 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="1213" data-acc="R" data-u="" id="obj-ai-1213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1213</td><td class="n">ZoneModule 3 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="1214" data-acc="R" data-u="" id="obj-ai-1214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1214</td><td class="n">ZoneModule 3 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="1215" data-acc="R" data-u="" id="obj-ai-1215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1215</td><td class="n">ZoneModule 3 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="1216" data-acc="R" data-u="" id="obj-ai-1216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1216</td><td class="n">ZoneModule 3 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="1217" data-acc="R" data-u="" id="obj-ai-1217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1217</td><td class="n">ZoneModule 3 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="1218" data-acc="R" data-u="" id="obj-ai-1218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1218</td><td class="n">ZoneModule 3 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="1219" data-acc="R" data-u="" id="obj-ai-1219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1219</td><td class="n">ZoneModule 3 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="1220" data-acc="R" data-u="" id="obj-ai-1220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1220</td><td class="n">ZoneModule 3 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="1221" data-acc="R" data-u="" id="obj-ai-1221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1221</td><td class="n">ZoneModule 3 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="1222" data-acc="R" data-u="" id="obj-ai-1222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1222</td><td class="n">ZoneModule 3 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="1223" data-acc="R" data-u="" id="obj-ai-1223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1223</td><td class="n">ZoneModule 3 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="1224" data-acc="R" data-u="" id="obj-ai-1224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1224</td><td class="n">ZoneModule 3 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="1225" data-acc="R" data-u="" id="obj-ai-1225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1225</td><td class="n">ZoneModule 3 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="1226" data-acc="R" data-u="" id="obj-ai-1226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1226</td><td class="n">ZoneModule 3 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="1227" data-acc="R" data-u="" id="obj-ai-1227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1227</td><td class="n">ZoneModule 3 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="1228" data-acc="R" data-u="" id="obj-ai-1228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1228</td><td class="n">ZoneModule 3 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="1229" data-acc="R" data-u="" id="obj-ai-1229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1229</td><td class="n">ZoneModule 3 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="1230" data-acc="R" data-u="" id="obj-ai-1230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1230</td><td class="n">ZoneModule 3 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="1231" data-acc="R" data-u="" id="obj-ai-1231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1231</td><td class="n">ZoneModule 3 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="1300" data-acc="R" data-u="" id="obj-ai-1300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1300</td><td class="n">ZoneModule 4 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="1301" data-acc="R" data-u="" id="obj-ai-1301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1301</td><td class="n">ZoneModule 4 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="1302" data-acc="R" data-u="" id="obj-ai-1302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1302</td><td class="n">ZoneModule 4 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="1303" data-acc="R" data-u="" id="obj-ai-1303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1303</td><td class="n">ZoneModule 4 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="1304" data-acc="R" data-u="" id="obj-ai-1304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1304</td><td class="n">ZoneModule 4 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="1305" data-acc="R" data-u="" id="obj-ai-1305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1305</td><td class="n">ZoneModule 4 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="1306" data-acc="R" data-u="" id="obj-ai-1306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1306</td><td class="n">ZoneModule 4 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="1307" data-acc="R" data-u="" id="obj-ai-1307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1307</td><td class="n">ZoneModule 4 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="1308" data-acc="R" data-u="" id="obj-ai-1308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1308</td><td class="n">ZoneModule 4 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="1309" data-acc="R" data-u="" id="obj-ai-1309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1309</td><td class="n">ZoneModule 4 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="1310" data-acc="R" data-u="" id="obj-ai-1310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1310</td><td class="n">ZoneModule 4 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="1311" data-acc="R" data-u="" id="obj-ai-1311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1311</td><td class="n">ZoneModule 4 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="1312" data-acc="R" data-u="" id="obj-ai-1312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1312</td><td class="n">ZoneModule 4 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="1313" data-acc="R" data-u="" id="obj-ai-1313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1313</td><td class="n">ZoneModule 4 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="1314" data-acc="R" data-u="" id="obj-ai-1314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1314</td><td class="n">ZoneModule 4 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="1315" data-acc="R" data-u="" id="obj-ai-1315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1315</td><td class="n">ZoneModule 4 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="1316" data-acc="R" data-u="" id="obj-ai-1316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1316</td><td class="n">ZoneModule 4 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="1317" data-acc="R" data-u="" id="obj-ai-1317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1317</td><td class="n">ZoneModule 4 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="1318" data-acc="R" data-u="" id="obj-ai-1318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1318</td><td class="n">ZoneModule 4 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="1319" data-acc="R" data-u="" id="obj-ai-1319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1319</td><td class="n">ZoneModule 4 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="1320" data-acc="R" data-u="" id="obj-ai-1320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1320</td><td class="n">ZoneModule 4 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="1321" data-acc="R" data-u="" id="obj-ai-1321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1321</td><td class="n">ZoneModule 4 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="1322" data-acc="R" data-u="" id="obj-ai-1322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1322</td><td class="n">ZoneModule 4 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="1323" data-acc="R" data-u="" id="obj-ai-1323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1323</td><td class="n">ZoneModule 4 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="1324" data-acc="R" data-u="" id="obj-ai-1324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1324</td><td class="n">ZoneModule 4 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="1325" data-acc="R" data-u="" id="obj-ai-1325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1325</td><td class="n">ZoneModule 4 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="1326" data-acc="R" data-u="" id="obj-ai-1326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1326</td><td class="n">ZoneModule 4 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="1327" data-acc="R" data-u="" id="obj-ai-1327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1327</td><td class="n">ZoneModule 4 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="1328" data-acc="R" data-u="" id="obj-ai-1328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1328</td><td class="n">ZoneModule 4 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="1329" data-acc="R" data-u="" id="obj-ai-1329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1329</td><td class="n">ZoneModule 4 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="1330" data-acc="R" data-u="" id="obj-ai-1330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1330</td><td class="n">ZoneModule 4 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="1331" data-acc="R" data-u="" id="obj-ai-1331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1331</td><td class="n">ZoneModule 4 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="1400" data-acc="R" data-u="" id="obj-ai-1400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1400</td><td class="n">ZoneModule 5 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="1401" data-acc="R" data-u="" id="obj-ai-1401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1401</td><td class="n">ZoneModule 5 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="1402" data-acc="R" data-u="" id="obj-ai-1402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1402</td><td class="n">ZoneModule 5 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="1403" data-acc="R" data-u="" id="obj-ai-1403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1403</td><td class="n">ZoneModule 5 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="1404" data-acc="R" data-u="" id="obj-ai-1404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1404</td><td class="n">ZoneModule 5 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="1405" data-acc="R" data-u="" id="obj-ai-1405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1405</td><td class="n">ZoneModule 5 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="1406" data-acc="R" data-u="" id="obj-ai-1406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1406</td><td class="n">ZoneModule 5 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="1407" data-acc="R" data-u="" id="obj-ai-1407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1407</td><td class="n">ZoneModule 5 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="1408" data-acc="R" data-u="" id="obj-ai-1408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1408</td><td class="n">ZoneModule 5 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="1409" data-acc="R" data-u="" id="obj-ai-1409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1409</td><td class="n">ZoneModule 5 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="1410" data-acc="R" data-u="" id="obj-ai-1410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1410</td><td class="n">ZoneModule 5 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="1411" data-acc="R" data-u="" id="obj-ai-1411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1411</td><td class="n">ZoneModule 5 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="1412" data-acc="R" data-u="" id="obj-ai-1412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1412</td><td class="n">ZoneModule 5 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="1413" data-acc="R" data-u="" id="obj-ai-1413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1413</td><td class="n">ZoneModule 5 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="1414" data-acc="R" data-u="" id="obj-ai-1414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1414</td><td class="n">ZoneModule 5 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="1415" data-acc="R" data-u="" id="obj-ai-1415"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1415</td><td class="n">ZoneModule 5 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="1416" data-acc="R" data-u="" id="obj-ai-1416"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1416</td><td class="n">ZoneModule 5 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="1417" data-acc="R" data-u="" id="obj-ai-1417"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1417</td><td class="n">ZoneModule 5 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="1418" data-acc="R" data-u="" id="obj-ai-1418"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1418</td><td class="n">ZoneModule 5 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="1419" data-acc="R" data-u="" id="obj-ai-1419"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1419</td><td class="n">ZoneModule 5 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="1420" data-acc="R" data-u="" id="obj-ai-1420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1420</td><td class="n">ZoneModule 5 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="1421" data-acc="R" data-u="" id="obj-ai-1421"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1421</td><td class="n">ZoneModule 5 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="1422" data-acc="R" data-u="" id="obj-ai-1422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1422</td><td class="n">ZoneModule 5 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="1423" data-acc="R" data-u="" id="obj-ai-1423"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1423</td><td class="n">ZoneModule 5 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="1424" data-acc="R" data-u="" id="obj-ai-1424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1424</td><td class="n">ZoneModule 5 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="1425" data-acc="R" data-u="" id="obj-ai-1425"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1425</td><td class="n">ZoneModule 5 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="1426" data-acc="R" data-u="" id="obj-ai-1426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1426</td><td class="n">ZoneModule 5 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="1427" data-acc="R" data-u="" id="obj-ai-1427"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1427</td><td class="n">ZoneModule 5 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="1428" data-acc="R" data-u="" id="obj-ai-1428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1428</td><td class="n">ZoneModule 5 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="1429" data-acc="R" data-u="" id="obj-ai-1429"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1429</td><td class="n">ZoneModule 5 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="1430" data-acc="R" data-u="" id="obj-ai-1430"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1430</td><td class="n">ZoneModule 5 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="1431" data-acc="R" data-u="" id="obj-ai-1431"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1431</td><td class="n">ZoneModule 5 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="1500" data-acc="R" data-u="" id="obj-ai-1500"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1500</td><td class="n">ZoneModule 6 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="1501" data-acc="R" data-u="" id="obj-ai-1501"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1501</td><td class="n">ZoneModule 6 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="1502" data-acc="R" data-u="" id="obj-ai-1502"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1502</td><td class="n">ZoneModule 6 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="1503" data-acc="R" data-u="" id="obj-ai-1503"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1503</td><td class="n">ZoneModule 6 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="1504" data-acc="R" data-u="" id="obj-ai-1504"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1504</td><td class="n">ZoneModule 6 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="1505" data-acc="R" data-u="" id="obj-ai-1505"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1505</td><td class="n">ZoneModule 6 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="1506" data-acc="R" data-u="" id="obj-ai-1506"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1506</td><td class="n">ZoneModule 6 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="1507" data-acc="R" data-u="" id="obj-ai-1507"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1507</td><td class="n">ZoneModule 6 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="1508" data-acc="R" data-u="" id="obj-ai-1508"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1508</td><td class="n">ZoneModule 6 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="1509" data-acc="R" data-u="" id="obj-ai-1509"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1509</td><td class="n">ZoneModule 6 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="1510" data-acc="R" data-u="" id="obj-ai-1510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1510</td><td class="n">ZoneModule 6 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="1511" data-acc="R" data-u="" id="obj-ai-1511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1511</td><td class="n">ZoneModule 6 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="1512" data-acc="R" data-u="" id="obj-ai-1512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1512</td><td class="n">ZoneModule 6 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="1513" data-acc="R" data-u="" id="obj-ai-1513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1513</td><td class="n">ZoneModule 6 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="1514" data-acc="R" data-u="" id="obj-ai-1514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1514</td><td class="n">ZoneModule 6 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="1515" data-acc="R" data-u="" id="obj-ai-1515"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1515</td><td class="n">ZoneModule 6 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="1516" data-acc="R" data-u="" id="obj-ai-1516"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1516</td><td class="n">ZoneModule 6 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="1517" data-acc="R" data-u="" id="obj-ai-1517"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1517</td><td class="n">ZoneModule 6 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="1518" data-acc="R" data-u="" id="obj-ai-1518"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1518</td><td class="n">ZoneModule 6 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="1519" data-acc="R" data-u="" id="obj-ai-1519"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1519</td><td class="n">ZoneModule 6 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="1520" data-acc="R" data-u="" id="obj-ai-1520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1520</td><td class="n">ZoneModule 6 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="1521" data-acc="R" data-u="" id="obj-ai-1521"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1521</td><td class="n">ZoneModule 6 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="1522" data-acc="R" data-u="" id="obj-ai-1522"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1522</td><td class="n">ZoneModule 6 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="1523" data-acc="R" data-u="" id="obj-ai-1523"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1523</td><td class="n">ZoneModule 6 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="1524" data-acc="R" data-u="" id="obj-ai-1524"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1524</td><td class="n">ZoneModule 6 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="1525" data-acc="R" data-u="" id="obj-ai-1525"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1525</td><td class="n">ZoneModule 6 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="1526" data-acc="R" data-u="" id="obj-ai-1526"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1526</td><td class="n">ZoneModule 6 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="1527" data-acc="R" data-u="" id="obj-ai-1527"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1527</td><td class="n">ZoneModule 6 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="1528" data-acc="R" data-u="" id="obj-ai-1528"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1528</td><td class="n">ZoneModule 6 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="1529" data-acc="R" data-u="" id="obj-ai-1529"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1529</td><td class="n">ZoneModule 6 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="1530" data-acc="R" data-u="" id="obj-ai-1530"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1530</td><td class="n">ZoneModule 6 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="1531" data-acc="R" data-u="" id="obj-ai-1531"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1531</td><td class="n">ZoneModule 6 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="1600" data-acc="R" data-u="" id="obj-ai-1600"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1600</td><td class="n">ZoneModule 7 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="1601" data-acc="R" data-u="" id="obj-ai-1601"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1601</td><td class="n">ZoneModule 7 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="1602" data-acc="R" data-u="" id="obj-ai-1602"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1602</td><td class="n">ZoneModule 7 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="1603" data-acc="R" data-u="" id="obj-ai-1603"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1603</td><td class="n">ZoneModule 7 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="1604" data-acc="R" data-u="" id="obj-ai-1604"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1604</td><td class="n">ZoneModule 7 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="1605" data-acc="R" data-u="" id="obj-ai-1605"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1605</td><td class="n">ZoneModule 7 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="1606" data-acc="R" data-u="" id="obj-ai-1606"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1606</td><td class="n">ZoneModule 7 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="1607" data-acc="R" data-u="" id="obj-ai-1607"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1607</td><td class="n">ZoneModule 7 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="1608" data-acc="R" data-u="" id="obj-ai-1608"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1608</td><td class="n">ZoneModule 7 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="1609" data-acc="R" data-u="" id="obj-ai-1609"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1609</td><td class="n">ZoneModule 7 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="1610" data-acc="R" data-u="" id="obj-ai-1610"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1610</td><td class="n">ZoneModule 7 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="1611" data-acc="R" data-u="" id="obj-ai-1611"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611</td><td class="n">ZoneModule 7 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="1612" data-acc="R" data-u="" id="obj-ai-1612"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1612</td><td class="n">ZoneModule 7 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="1613" data-acc="R" data-u="" id="obj-ai-1613"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1613</td><td class="n">ZoneModule 7 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="1614" data-acc="R" data-u="" id="obj-ai-1614"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1614</td><td class="n">ZoneModule 7 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="1615" data-acc="R" data-u="" id="obj-ai-1615"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1615</td><td class="n">ZoneModule 7 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="1616" data-acc="R" data-u="" id="obj-ai-1616"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1616</td><td class="n">ZoneModule 7 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="1617" data-acc="R" data-u="" id="obj-ai-1617"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1617</td><td class="n">ZoneModule 7 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="1618" data-acc="R" data-u="" id="obj-ai-1618"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1618</td><td class="n">ZoneModule 7 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="1619" data-acc="R" data-u="" id="obj-ai-1619"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1619</td><td class="n">ZoneModule 7 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="1620" data-acc="R" data-u="" id="obj-ai-1620"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1620</td><td class="n">ZoneModule 7 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="1621" data-acc="R" data-u="" id="obj-ai-1621"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1621</td><td class="n">ZoneModule 7 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="1622" data-acc="R" data-u="" id="obj-ai-1622"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1622</td><td class="n">ZoneModule 7 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="1623" data-acc="R" data-u="" id="obj-ai-1623"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1623</td><td class="n">ZoneModule 7 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="1624" data-acc="R" data-u="" id="obj-ai-1624"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1624</td><td class="n">ZoneModule 7 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="1625" data-acc="R" data-u="" id="obj-ai-1625"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1625</td><td class="n">ZoneModule 7 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="1626" data-acc="R" data-u="" id="obj-ai-1626"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1626</td><td class="n">ZoneModule 7 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="1627" data-acc="R" data-u="" id="obj-ai-1627"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1627</td><td class="n">ZoneModule 7 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="1628" data-acc="R" data-u="" id="obj-ai-1628"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1628</td><td class="n">ZoneModule 7 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="1629" data-acc="R" data-u="" id="obj-ai-1629"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1629</td><td class="n">ZoneModule 7 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="1630" data-acc="R" data-u="" id="obj-ai-1630"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1630</td><td class="n">ZoneModule 7 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="1631" data-acc="R" data-u="" id="obj-ai-1631"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1631</td><td class="n">ZoneModule 7 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="1700" data-acc="R" data-u="" id="obj-ai-1700"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1700</td><td class="n">ZoneModule 8 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="1701" data-acc="R" data-u="" id="obj-ai-1701"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1701</td><td class="n">ZoneModule 8 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="1702" data-acc="R" data-u="" id="obj-ai-1702"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1702</td><td class="n">ZoneModule 8 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="1703" data-acc="R" data-u="" id="obj-ai-1703"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1703</td><td class="n">ZoneModule 8 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="1704" data-acc="R" data-u="" id="obj-ai-1704"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1704</td><td class="n">ZoneModule 8 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="1705" data-acc="R" data-u="" id="obj-ai-1705"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1705</td><td class="n">ZoneModule 8 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="1706" data-acc="R" data-u="" id="obj-ai-1706"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1706</td><td class="n">ZoneModule 8 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="1707" data-acc="R" data-u="" id="obj-ai-1707"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1707</td><td class="n">ZoneModule 8 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="1708" data-acc="R" data-u="" id="obj-ai-1708"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1708</td><td class="n">ZoneModule 8 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="1709" data-acc="R" data-u="" id="obj-ai-1709"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1709</td><td class="n">ZoneModule 8 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="1710" data-acc="R" data-u="" id="obj-ai-1710"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1710</td><td class="n">ZoneModule 8 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="1711" data-acc="R" data-u="" id="obj-ai-1711"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1711</td><td class="n">ZoneModule 8 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="1712" data-acc="R" data-u="" id="obj-ai-1712"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1712</td><td class="n">ZoneModule 8 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="1713" data-acc="R" data-u="" id="obj-ai-1713"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1713</td><td class="n">ZoneModule 8 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="1714" data-acc="R" data-u="" id="obj-ai-1714"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1714</td><td class="n">ZoneModule 8 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="1715" data-acc="R" data-u="" id="obj-ai-1715"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1715</td><td class="n">ZoneModule 8 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="1716" data-acc="R" data-u="" id="obj-ai-1716"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1716</td><td class="n">ZoneModule 8 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="1717" data-acc="R" data-u="" id="obj-ai-1717"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1717</td><td class="n">ZoneModule 8 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="1718" data-acc="R" data-u="" id="obj-ai-1718"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1718</td><td class="n">ZoneModule 8 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="1719" data-acc="R" data-u="" id="obj-ai-1719"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1719</td><td class="n">ZoneModule 8 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="1720" data-acc="R" data-u="" id="obj-ai-1720"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1720</td><td class="n">ZoneModule 8 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="1721" data-acc="R" data-u="" id="obj-ai-1721"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1721</td><td class="n">ZoneModule 8 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="1722" data-acc="R" data-u="" id="obj-ai-1722"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1722</td><td class="n">ZoneModule 8 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="1723" data-acc="R" data-u="" id="obj-ai-1723"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1723</td><td class="n">ZoneModule 8 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="1724" data-acc="R" data-u="" id="obj-ai-1724"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1724</td><td class="n">ZoneModule 8 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="1725" data-acc="R" data-u="" id="obj-ai-1725"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1725</td><td class="n">ZoneModule 8 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="1726" data-acc="R" data-u="" id="obj-ai-1726"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1726</td><td class="n">ZoneModule 8 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="1727" data-acc="R" data-u="" id="obj-ai-1727"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1727</td><td class="n">ZoneModule 8 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="1728" data-acc="R" data-u="" id="obj-ai-1728"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1728</td><td class="n">ZoneModule 8 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="1729" data-acc="R" data-u="" id="obj-ai-1729"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1729</td><td class="n">ZoneModule 8 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="1730" data-acc="R" data-u="" id="obj-ai-1730"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1730</td><td class="n">ZoneModule 8 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="1731" data-acc="R" data-u="" id="obj-ai-1731"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1731</td><td class="n">ZoneModule 8 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="1800" data-acc="R" data-u="" id="obj-ai-1800"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1800</td><td class="n">ZoneModule 9 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="1801" data-acc="R" data-u="" id="obj-ai-1801"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1801</td><td class="n">ZoneModule 9 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="1802" data-acc="R" data-u="" id="obj-ai-1802"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1802</td><td class="n">ZoneModule 9 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="1803" data-acc="R" data-u="" id="obj-ai-1803"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1803</td><td class="n">ZoneModule 9 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="1804" data-acc="R" data-u="" id="obj-ai-1804"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1804</td><td class="n">ZoneModule 9 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="1805" data-acc="R" data-u="" id="obj-ai-1805"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1805</td><td class="n">ZoneModule 9 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="1806" data-acc="R" data-u="" id="obj-ai-1806"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1806</td><td class="n">ZoneModule 9 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="1807" data-acc="R" data-u="" id="obj-ai-1807"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1807</td><td class="n">ZoneModule 9 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="1808" data-acc="R" data-u="" id="obj-ai-1808"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1808</td><td class="n">ZoneModule 9 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="1809" data-acc="R" data-u="" id="obj-ai-1809"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1809</td><td class="n">ZoneModule 9 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="1810" data-acc="R" data-u="" id="obj-ai-1810"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1810</td><td class="n">ZoneModule 9 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="1811" data-acc="R" data-u="" id="obj-ai-1811"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1811</td><td class="n">ZoneModule 9 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="1812" data-acc="R" data-u="" id="obj-ai-1812"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1812</td><td class="n">ZoneModule 9 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="1813" data-acc="R" data-u="" id="obj-ai-1813"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1813</td><td class="n">ZoneModule 9 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="1814" data-acc="R" data-u="" id="obj-ai-1814"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1814</td><td class="n">ZoneModule 9 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="291" data-i="1815" data-acc="R" data-u="" id="obj-ai-1815"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1815</td><td class="n">ZoneModule 9 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="292" data-i="1816" data-acc="R" data-u="" id="obj-ai-1816"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1816</td><td class="n">ZoneModule 9 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="293" data-i="1817" data-acc="R" data-u="" id="obj-ai-1817"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1817</td><td class="n">ZoneModule 9 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="294" data-i="1818" data-acc="R" data-u="" id="obj-ai-1818"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1818</td><td class="n">ZoneModule 9 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="295" data-i="1819" data-acc="R" data-u="" id="obj-ai-1819"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1819</td><td class="n">ZoneModule 9 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="296" data-i="1820" data-acc="R" data-u="" id="obj-ai-1820"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1820</td><td class="n">ZoneModule 9 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="297" data-i="1821" data-acc="R" data-u="" id="obj-ai-1821"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1821</td><td class="n">ZoneModule 9 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="298" data-i="1822" data-acc="R" data-u="" id="obj-ai-1822"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1822</td><td class="n">ZoneModule 9 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="299" data-i="1823" data-acc="R" data-u="" id="obj-ai-1823"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1823</td><td class="n">ZoneModule 9 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="300" data-i="1824" data-acc="R" data-u="" id="obj-ai-1824"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1824</td><td class="n">ZoneModule 9 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="301" data-i="1825" data-acc="R" data-u="" id="obj-ai-1825"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1825</td><td class="n">ZoneModule 9 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="302" data-i="1826" data-acc="R" data-u="" id="obj-ai-1826"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1826</td><td class="n">ZoneModule 9 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="303" data-i="1827" data-acc="R" data-u="" id="obj-ai-1827"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1827</td><td class="n">ZoneModule 9 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="304" data-i="1828" data-acc="R" data-u="" id="obj-ai-1828"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1828</td><td class="n">ZoneModule 9 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="305" data-i="1829" data-acc="R" data-u="" id="obj-ai-1829"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1829</td><td class="n">ZoneModule 9 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="306" data-i="1830" data-acc="R" data-u="" id="obj-ai-1830"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1830</td><td class="n">ZoneModule 9 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="307" data-i="1831" data-acc="R" data-u="" id="obj-ai-1831"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1831</td><td class="n">ZoneModule 9 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="308" data-i="1900" data-acc="R" data-u="" id="obj-ai-1900"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1900</td><td class="n">ZoneModule 10 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="309" data-i="1901" data-acc="R" data-u="" id="obj-ai-1901"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1901</td><td class="n">ZoneModule 10 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="310" data-i="1902" data-acc="R" data-u="" id="obj-ai-1902"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1902</td><td class="n">ZoneModule 10 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="311" data-i="1903" data-acc="R" data-u="" id="obj-ai-1903"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1903</td><td class="n">ZoneModule 10 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="312" data-i="1904" data-acc="R" data-u="" id="obj-ai-1904"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1904</td><td class="n">ZoneModule 10 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="1905" data-acc="R" data-u="" id="obj-ai-1905"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1905</td><td class="n">ZoneModule 10 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="314" data-i="1906" data-acc="R" data-u="" id="obj-ai-1906"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1906</td><td class="n">ZoneModule 10 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="315" data-i="1907" data-acc="R" data-u="" id="obj-ai-1907"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1907</td><td class="n">ZoneModule 10 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="316" data-i="1908" data-acc="R" data-u="" id="obj-ai-1908"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1908</td><td class="n">ZoneModule 10 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="317" data-i="1909" data-acc="R" data-u="" id="obj-ai-1909"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1909</td><td class="n">ZoneModule 10 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="318" data-i="1910" data-acc="R" data-u="" id="obj-ai-1910"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1910</td><td class="n">ZoneModule 10 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="1911" data-acc="R" data-u="" id="obj-ai-1911"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1911</td><td class="n">ZoneModule 10 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="1912" data-acc="R" data-u="" id="obj-ai-1912"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1912</td><td class="n">ZoneModule 10 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="1913" data-acc="R" data-u="" id="obj-ai-1913"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1913</td><td class="n">ZoneModule 10 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="1914" data-acc="R" data-u="" id="obj-ai-1914"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1914</td><td class="n">ZoneModule 10 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="1915" data-acc="R" data-u="" id="obj-ai-1915"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1915</td><td class="n">ZoneModule 10 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="1916" data-acc="R" data-u="" id="obj-ai-1916"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1916</td><td class="n">ZoneModule 10 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="1917" data-acc="R" data-u="" id="obj-ai-1917"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1917</td><td class="n">ZoneModule 10 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="326" data-i="1918" data-acc="R" data-u="" id="obj-ai-1918"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1918</td><td class="n">ZoneModule 10 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="327" data-i="1919" data-acc="R" data-u="" id="obj-ai-1919"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1919</td><td class="n">ZoneModule 10 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="328" data-i="1920" data-acc="R" data-u="" id="obj-ai-1920"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1920</td><td class="n">ZoneModule 10 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="329" data-i="1921" data-acc="R" data-u="" id="obj-ai-1921"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1921</td><td class="n">ZoneModule 10 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="330" data-i="1922" data-acc="R" data-u="" id="obj-ai-1922"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1922</td><td class="n">ZoneModule 10 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="331" data-i="1923" data-acc="R" data-u="" id="obj-ai-1923"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1923</td><td class="n">ZoneModule 10 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="332" data-i="1924" data-acc="R" data-u="" id="obj-ai-1924"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1924</td><td class="n">ZoneModule 10 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="333" data-i="1925" data-acc="R" data-u="" id="obj-ai-1925"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1925</td><td class="n">ZoneModule 10 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="334" data-i="1926" data-acc="R" data-u="" id="obj-ai-1926"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1926</td><td class="n">ZoneModule 10 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="335" data-i="1927" data-acc="R" data-u="" id="obj-ai-1927"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1927</td><td class="n">ZoneModule 10 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="336" data-i="1928" data-acc="R" data-u="" id="obj-ai-1928"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1928</td><td class="n">ZoneModule 10 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="337" data-i="1929" data-acc="R" data-u="" id="obj-ai-1929"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1929</td><td class="n">ZoneModule 10 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="338" data-i="1930" data-acc="R" data-u="" id="obj-ai-1930"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1930</td><td class="n">ZoneModule 10 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="339" data-i="1931" data-acc="R" data-u="" id="obj-ai-1931"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1931</td><td class="n">ZoneModule 10 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="340" data-i="2000" data-acc="R" data-u="" id="obj-ai-2000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2000</td><td class="n">ZoneModule 11 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="341" data-i="2001" data-acc="R" data-u="" id="obj-ai-2001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2001</td><td class="n">ZoneModule 11 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="342" data-i="2002" data-acc="R" data-u="" id="obj-ai-2002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2002</td><td class="n">ZoneModule 11 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="343" data-i="2003" data-acc="R" data-u="" id="obj-ai-2003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2003</td><td class="n">ZoneModule 11 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="344" data-i="2004" data-acc="R" data-u="" id="obj-ai-2004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2004</td><td class="n">ZoneModule 11 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="345" data-i="2005" data-acc="R" data-u="" id="obj-ai-2005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2005</td><td class="n">ZoneModule 11 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="346" data-i="2006" data-acc="R" data-u="" id="obj-ai-2006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2006</td><td class="n">ZoneModule 11 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="347" data-i="2007" data-acc="R" data-u="" id="obj-ai-2007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2007</td><td class="n">ZoneModule 11 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="348" data-i="2008" data-acc="R" data-u="" id="obj-ai-2008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2008</td><td class="n">ZoneModule 11 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="349" data-i="2009" data-acc="R" data-u="" id="obj-ai-2009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2009</td><td class="n">ZoneModule 11 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="350" data-i="2010" data-acc="R" data-u="" id="obj-ai-2010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2010</td><td class="n">ZoneModule 11 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="351" data-i="2011" data-acc="R" data-u="" id="obj-ai-2011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2011</td><td class="n">ZoneModule 11 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="352" data-i="2012" data-acc="R" data-u="" id="obj-ai-2012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2012</td><td class="n">ZoneModule 11 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="353" data-i="2013" data-acc="R" data-u="" id="obj-ai-2013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2013</td><td class="n">ZoneModule 11 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="354" data-i="2014" data-acc="R" data-u="" id="obj-ai-2014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2014</td><td class="n">ZoneModule 11 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="355" data-i="2015" data-acc="R" data-u="" id="obj-ai-2015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2015</td><td class="n">ZoneModule 11 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="356" data-i="2016" data-acc="R" data-u="" id="obj-ai-2016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2016</td><td class="n">ZoneModule 11 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="357" data-i="2017" data-acc="R" data-u="" id="obj-ai-2017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2017</td><td class="n">ZoneModule 11 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="358" data-i="2018" data-acc="R" data-u="" id="obj-ai-2018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2018</td><td class="n">ZoneModule 11 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="359" data-i="2019" data-acc="R" data-u="" id="obj-ai-2019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2019</td><td class="n">ZoneModule 11 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="360" data-i="2020" data-acc="R" data-u="" id="obj-ai-2020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2020</td><td class="n">ZoneModule 11 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="361" data-i="2021" data-acc="R" data-u="" id="obj-ai-2021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2021</td><td class="n">ZoneModule 11 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="362" data-i="2022" data-acc="R" data-u="" id="obj-ai-2022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2022</td><td class="n">ZoneModule 11 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="363" data-i="2023" data-acc="R" data-u="" id="obj-ai-2023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2023</td><td class="n">ZoneModule 11 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="364" data-i="2024" data-acc="R" data-u="" id="obj-ai-2024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2024</td><td class="n">ZoneModule 11 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="365" data-i="2025" data-acc="R" data-u="" id="obj-ai-2025"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2025</td><td class="n">ZoneModule 11 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="366" data-i="2026" data-acc="R" data-u="" id="obj-ai-2026"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2026</td><td class="n">ZoneModule 11 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="367" data-i="2027" data-acc="R" data-u="" id="obj-ai-2027"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2027</td><td class="n">ZoneModule 11 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="368" data-i="2028" data-acc="R" data-u="" id="obj-ai-2028"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2028</td><td class="n">ZoneModule 11 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="369" data-i="2029" data-acc="R" data-u="" id="obj-ai-2029"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2029</td><td class="n">ZoneModule 11 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="370" data-i="2030" data-acc="R" data-u="" id="obj-ai-2030"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2030</td><td class="n">ZoneModule 11 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="371" data-i="2031" data-acc="R" data-u="" id="obj-ai-2031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2031</td><td class="n">ZoneModule 11 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="372" data-i="2100" data-acc="R" data-u="" id="obj-ai-2100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2100</td><td class="n">ZoneModule 12 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="373" data-i="2101" data-acc="R" data-u="" id="obj-ai-2101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2101</td><td class="n">ZoneModule 12 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="374" data-i="2102" data-acc="R" data-u="" id="obj-ai-2102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2102</td><td class="n">ZoneModule 12 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="375" data-i="2103" data-acc="R" data-u="" id="obj-ai-2103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2103</td><td class="n">ZoneModule 12 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="376" data-i="2104" data-acc="R" data-u="" id="obj-ai-2104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2104</td><td class="n">ZoneModule 12 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="377" data-i="2105" data-acc="R" data-u="" id="obj-ai-2105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2105</td><td class="n">ZoneModule 12 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="378" data-i="2106" data-acc="R" data-u="" id="obj-ai-2106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2106</td><td class="n">ZoneModule 12 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="379" data-i="2107" data-acc="R" data-u="" id="obj-ai-2107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2107</td><td class="n">ZoneModule 12 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="380" data-i="2108" data-acc="R" data-u="" id="obj-ai-2108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2108</td><td class="n">ZoneModule 12 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="381" data-i="2109" data-acc="R" data-u="" id="obj-ai-2109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2109</td><td class="n">ZoneModule 12 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="382" data-i="2110" data-acc="R" data-u="" id="obj-ai-2110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2110</td><td class="n">ZoneModule 12 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="383" data-i="2111" data-acc="R" data-u="" id="obj-ai-2111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2111</td><td class="n">ZoneModule 12 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="384" data-i="2112" data-acc="R" data-u="" id="obj-ai-2112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2112</td><td class="n">ZoneModule 12 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="385" data-i="2113" data-acc="R" data-u="" id="obj-ai-2113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2113</td><td class="n">ZoneModule 12 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="386" data-i="2114" data-acc="R" data-u="" id="obj-ai-2114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2114</td><td class="n">ZoneModule 12 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="387" data-i="2115" data-acc="R" data-u="" id="obj-ai-2115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2115</td><td class="n">ZoneModule 12 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="388" data-i="2116" data-acc="R" data-u="" id="obj-ai-2116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2116</td><td class="n">ZoneModule 12 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="389" data-i="2117" data-acc="R" data-u="" id="obj-ai-2117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2117</td><td class="n">ZoneModule 12 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="390" data-i="2118" data-acc="R" data-u="" id="obj-ai-2118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2118</td><td class="n">ZoneModule 12 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="391" data-i="2119" data-acc="R" data-u="" id="obj-ai-2119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2119</td><td class="n">ZoneModule 12 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="392" data-i="2120" data-acc="R" data-u="" id="obj-ai-2120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2120</td><td class="n">ZoneModule 12 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="393" data-i="2121" data-acc="R" data-u="" id="obj-ai-2121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2121</td><td class="n">ZoneModule 12 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="394" data-i="2122" data-acc="R" data-u="" id="obj-ai-2122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2122</td><td class="n">ZoneModule 12 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="395" data-i="2123" data-acc="R" data-u="" id="obj-ai-2123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2123</td><td class="n">ZoneModule 12 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="396" data-i="2124" data-acc="R" data-u="" id="obj-ai-2124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2124</td><td class="n">ZoneModule 12 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="397" data-i="2125" data-acc="R" data-u="" id="obj-ai-2125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2125</td><td class="n">ZoneModule 12 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="398" data-i="2126" data-acc="R" data-u="" id="obj-ai-2126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2126</td><td class="n">ZoneModule 12 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="399" data-i="2127" data-acc="R" data-u="" id="obj-ai-2127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2127</td><td class="n">ZoneModule 12 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="400" data-i="2128" data-acc="R" data-u="" id="obj-ai-2128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2128</td><td class="n">ZoneModule 12 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="401" data-i="2129" data-acc="R" data-u="" id="obj-ai-2129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2129</td><td class="n">ZoneModule 12 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="402" data-i="2130" data-acc="R" data-u="" id="obj-ai-2130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2130</td><td class="n">ZoneModule 12 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="403" data-i="2131" data-acc="R" data-u="" id="obj-ai-2131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2131</td><td class="n">ZoneModule 12 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="404" data-i="2200" data-acc="R" data-u="" id="obj-ai-2200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2200</td><td class="n">ZoneModule 13 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="405" data-i="2201" data-acc="R" data-u="" id="obj-ai-2201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2201</td><td class="n">ZoneModule 13 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="406" data-i="2202" data-acc="R" data-u="" id="obj-ai-2202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2202</td><td class="n">ZoneModule 13 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="407" data-i="2203" data-acc="R" data-u="" id="obj-ai-2203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2203</td><td class="n">ZoneModule 13 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="408" data-i="2204" data-acc="R" data-u="" id="obj-ai-2204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2204</td><td class="n">ZoneModule 13 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="409" data-i="2205" data-acc="R" data-u="" id="obj-ai-2205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2205</td><td class="n">ZoneModule 13 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="410" data-i="2206" data-acc="R" data-u="" id="obj-ai-2206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2206</td><td class="n">ZoneModule 13 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="411" data-i="2207" data-acc="R" data-u="" id="obj-ai-2207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2207</td><td class="n">ZoneModule 13 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="412" data-i="2208" data-acc="R" data-u="" id="obj-ai-2208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2208</td><td class="n">ZoneModule 13 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="413" data-i="2209" data-acc="R" data-u="" id="obj-ai-2209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2209</td><td class="n">ZoneModule 13 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="414" data-i="2210" data-acc="R" data-u="" id="obj-ai-2210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2210</td><td class="n">ZoneModule 13 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="415" data-i="2211" data-acc="R" data-u="" id="obj-ai-2211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2211</td><td class="n">ZoneModule 13 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="416" data-i="2212" data-acc="R" data-u="" id="obj-ai-2212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2212</td><td class="n">ZoneModule 13 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="417" data-i="2213" data-acc="R" data-u="" id="obj-ai-2213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2213</td><td class="n">ZoneModule 13 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="418" data-i="2214" data-acc="R" data-u="" id="obj-ai-2214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2214</td><td class="n">ZoneModule 13 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="419" data-i="2215" data-acc="R" data-u="" id="obj-ai-2215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2215</td><td class="n">ZoneModule 13 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="420" data-i="2216" data-acc="R" data-u="" id="obj-ai-2216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2216</td><td class="n">ZoneModule 13 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="421" data-i="2217" data-acc="R" data-u="" id="obj-ai-2217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2217</td><td class="n">ZoneModule 13 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="422" data-i="2218" data-acc="R" data-u="" id="obj-ai-2218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2218</td><td class="n">ZoneModule 13 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="423" data-i="2219" data-acc="R" data-u="" id="obj-ai-2219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2219</td><td class="n">ZoneModule 13 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="424" data-i="2220" data-acc="R" data-u="" id="obj-ai-2220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2220</td><td class="n">ZoneModule 13 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="425" data-i="2221" data-acc="R" data-u="" id="obj-ai-2221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2221</td><td class="n">ZoneModule 13 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="426" data-i="2222" data-acc="R" data-u="" id="obj-ai-2222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2222</td><td class="n">ZoneModule 13 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="427" data-i="2223" data-acc="R" data-u="" id="obj-ai-2223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2223</td><td class="n">ZoneModule 13 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="428" data-i="2224" data-acc="R" data-u="" id="obj-ai-2224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2224</td><td class="n">ZoneModule 13 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="429" data-i="2225" data-acc="R" data-u="" id="obj-ai-2225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2225</td><td class="n">ZoneModule 13 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="430" data-i="2226" data-acc="R" data-u="" id="obj-ai-2226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2226</td><td class="n">ZoneModule 13 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="431" data-i="2227" data-acc="R" data-u="" id="obj-ai-2227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2227</td><td class="n">ZoneModule 13 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="432" data-i="2228" data-acc="R" data-u="" id="obj-ai-2228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2228</td><td class="n">ZoneModule 13 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="433" data-i="2229" data-acc="R" data-u="" id="obj-ai-2229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2229</td><td class="n">ZoneModule 13 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="434" data-i="2230" data-acc="R" data-u="" id="obj-ai-2230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2230</td><td class="n">ZoneModule 13 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="435" data-i="2231" data-acc="R" data-u="" id="obj-ai-2231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2231</td><td class="n">ZoneModule 13 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="436" data-i="2300" data-acc="R" data-u="" id="obj-ai-2300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2300</td><td class="n">ZoneModule 14 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="437" data-i="2301" data-acc="R" data-u="" id="obj-ai-2301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2301</td><td class="n">ZoneModule 14 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="438" data-i="2302" data-acc="R" data-u="" id="obj-ai-2302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2302</td><td class="n">ZoneModule 14 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="439" data-i="2303" data-acc="R" data-u="" id="obj-ai-2303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2303</td><td class="n">ZoneModule 14 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="440" data-i="2304" data-acc="R" data-u="" id="obj-ai-2304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2304</td><td class="n">ZoneModule 14 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="441" data-i="2305" data-acc="R" data-u="" id="obj-ai-2305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2305</td><td class="n">ZoneModule 14 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="442" data-i="2306" data-acc="R" data-u="" id="obj-ai-2306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2306</td><td class="n">ZoneModule 14 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="443" data-i="2307" data-acc="R" data-u="" id="obj-ai-2307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2307</td><td class="n">ZoneModule 14 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="444" data-i="2308" data-acc="R" data-u="" id="obj-ai-2308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2308</td><td class="n">ZoneModule 14 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="445" data-i="2309" data-acc="R" data-u="" id="obj-ai-2309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2309</td><td class="n">ZoneModule 14 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="446" data-i="2310" data-acc="R" data-u="" id="obj-ai-2310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2310</td><td class="n">ZoneModule 14 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="447" data-i="2311" data-acc="R" data-u="" id="obj-ai-2311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2311</td><td class="n">ZoneModule 14 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="448" data-i="2312" data-acc="R" data-u="" id="obj-ai-2312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2312</td><td class="n">ZoneModule 14 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="449" data-i="2313" data-acc="R" data-u="" id="obj-ai-2313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2313</td><td class="n">ZoneModule 14 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="450" data-i="2314" data-acc="R" data-u="" id="obj-ai-2314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2314</td><td class="n">ZoneModule 14 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="451" data-i="2315" data-acc="R" data-u="" id="obj-ai-2315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2315</td><td class="n">ZoneModule 14 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="452" data-i="2316" data-acc="R" data-u="" id="obj-ai-2316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2316</td><td class="n">ZoneModule 14 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="453" data-i="2317" data-acc="R" data-u="" id="obj-ai-2317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2317</td><td class="n">ZoneModule 14 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="454" data-i="2318" data-acc="R" data-u="" id="obj-ai-2318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2318</td><td class="n">ZoneModule 14 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="455" data-i="2319" data-acc="R" data-u="" id="obj-ai-2319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2319</td><td class="n">ZoneModule 14 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="456" data-i="2320" data-acc="R" data-u="" id="obj-ai-2320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2320</td><td class="n">ZoneModule 14 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="457" data-i="2321" data-acc="R" data-u="" id="obj-ai-2321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2321</td><td class="n">ZoneModule 14 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="458" data-i="2322" data-acc="R" data-u="" id="obj-ai-2322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2322</td><td class="n">ZoneModule 14 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="459" data-i="2323" data-acc="R" data-u="" id="obj-ai-2323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2323</td><td class="n">ZoneModule 14 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="460" data-i="2324" data-acc="R" data-u="" id="obj-ai-2324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2324</td><td class="n">ZoneModule 14 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="461" data-i="2325" data-acc="R" data-u="" id="obj-ai-2325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2325</td><td class="n">ZoneModule 14 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="462" data-i="2326" data-acc="R" data-u="" id="obj-ai-2326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2326</td><td class="n">ZoneModule 14 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="463" data-i="2327" data-acc="R" data-u="" id="obj-ai-2327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2327</td><td class="n">ZoneModule 14 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="464" data-i="2328" data-acc="R" data-u="" id="obj-ai-2328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2328</td><td class="n">ZoneModule 14 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="465" data-i="2329" data-acc="R" data-u="" id="obj-ai-2329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2329</td><td class="n">ZoneModule 14 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="466" data-i="2330" data-acc="R" data-u="" id="obj-ai-2330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2330</td><td class="n">ZoneModule 14 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="467" data-i="2331" data-acc="R" data-u="" id="obj-ai-2331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2331</td><td class="n">ZoneModule 14 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="468" data-i="2400" data-acc="R" data-u="" id="obj-ai-2400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2400</td><td class="n">ZoneModule 15 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="469" data-i="2401" data-acc="R" data-u="" id="obj-ai-2401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2401</td><td class="n">ZoneModule 15 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="470" data-i="2402" data-acc="R" data-u="" id="obj-ai-2402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2402</td><td class="n">ZoneModule 15 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="471" data-i="2403" data-acc="R" data-u="" id="obj-ai-2403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2403</td><td class="n">ZoneModule 15 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="472" data-i="2404" data-acc="R" data-u="" id="obj-ai-2404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2404</td><td class="n">ZoneModule 15 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="473" data-i="2405" data-acc="R" data-u="" id="obj-ai-2405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2405</td><td class="n">ZoneModule 15 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="474" data-i="2406" data-acc="R" data-u="" id="obj-ai-2406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2406</td><td class="n">ZoneModule 15 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="475" data-i="2407" data-acc="R" data-u="" id="obj-ai-2407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2407</td><td class="n">ZoneModule 15 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="476" data-i="2408" data-acc="R" data-u="" id="obj-ai-2408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2408</td><td class="n">ZoneModule 15 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="477" data-i="2409" data-acc="R" data-u="" id="obj-ai-2409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2409</td><td class="n">ZoneModule 15 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="478" data-i="2410" data-acc="R" data-u="" id="obj-ai-2410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2410</td><td class="n">ZoneModule 15 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="479" data-i="2411" data-acc="R" data-u="" id="obj-ai-2411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2411</td><td class="n">ZoneModule 15 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="480" data-i="2412" data-acc="R" data-u="" id="obj-ai-2412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2412</td><td class="n">ZoneModule 15 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="481" data-i="2413" data-acc="R" data-u="" id="obj-ai-2413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2413</td><td class="n">ZoneModule 15 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="482" data-i="2414" data-acc="R" data-u="" id="obj-ai-2414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2414</td><td class="n">ZoneModule 15 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="483" data-i="2415" data-acc="R" data-u="" id="obj-ai-2415"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2415</td><td class="n">ZoneModule 15 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="484" data-i="2416" data-acc="R" data-u="" id="obj-ai-2416"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2416</td><td class="n">ZoneModule 15 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="485" data-i="2417" data-acc="R" data-u="" id="obj-ai-2417"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2417</td><td class="n">ZoneModule 15 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="486" data-i="2418" data-acc="R" data-u="" id="obj-ai-2418"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2418</td><td class="n">ZoneModule 15 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="487" data-i="2419" data-acc="R" data-u="" id="obj-ai-2419"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2419</td><td class="n">ZoneModule 15 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="488" data-i="2420" data-acc="R" data-u="" id="obj-ai-2420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2420</td><td class="n">ZoneModule 15 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="489" data-i="2421" data-acc="R" data-u="" id="obj-ai-2421"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2421</td><td class="n">ZoneModule 15 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="490" data-i="2422" data-acc="R" data-u="" id="obj-ai-2422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2422</td><td class="n">ZoneModule 15 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="491" data-i="2423" data-acc="R" data-u="" id="obj-ai-2423"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2423</td><td class="n">ZoneModule 15 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="492" data-i="2424" data-acc="R" data-u="" id="obj-ai-2424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2424</td><td class="n">ZoneModule 15 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="493" data-i="2425" data-acc="R" data-u="" id="obj-ai-2425"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2425</td><td class="n">ZoneModule 15 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="494" data-i="2426" data-acc="R" data-u="" id="obj-ai-2426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2426</td><td class="n">ZoneModule 15 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="495" data-i="2427" data-acc="R" data-u="" id="obj-ai-2427"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2427</td><td class="n">ZoneModule 15 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="496" data-i="2428" data-acc="R" data-u="" id="obj-ai-2428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2428</td><td class="n">ZoneModule 15 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="497" data-i="2429" data-acc="R" data-u="" id="obj-ai-2429"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2429</td><td class="n">ZoneModule 15 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="498" data-i="2430" data-acc="R" data-u="" id="obj-ai-2430"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2430</td><td class="n">ZoneModule 15 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="499" data-i="2431" data-acc="R" data-u="" id="obj-ai-2431"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2431</td><td class="n">ZoneModule 15 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="500" data-i="2500" data-acc="R" data-u="" id="obj-ai-2500"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2500</td><td class="n">ZoneModule 16 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="501" data-i="2501" data-acc="R" data-u="" id="obj-ai-2501"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2501</td><td class="n">ZoneModule 16 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="502" data-i="2502" data-acc="R" data-u="" id="obj-ai-2502"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2502</td><td class="n">ZoneModule 16 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="503" data-i="2503" data-acc="R" data-u="" id="obj-ai-2503"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2503</td><td class="n">ZoneModule 16 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="504" data-i="2504" data-acc="R" data-u="" id="obj-ai-2504"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2504</td><td class="n">ZoneModule 16 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="505" data-i="2505" data-acc="R" data-u="" id="obj-ai-2505"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2505</td><td class="n">ZoneModule 16 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="506" data-i="2506" data-acc="R" data-u="" id="obj-ai-2506"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2506</td><td class="n">ZoneModule 16 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="507" data-i="2507" data-acc="R" data-u="" id="obj-ai-2507"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2507</td><td class="n">ZoneModule 16 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="508" data-i="2508" data-acc="R" data-u="" id="obj-ai-2508"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2508</td><td class="n">ZoneModule 16 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="509" data-i="2509" data-acc="R" data-u="" id="obj-ai-2509"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2509</td><td class="n">ZoneModule 16 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="510" data-i="2510" data-acc="R" data-u="" id="obj-ai-2510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2510</td><td class="n">ZoneModule 16 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="511" data-i="2511" data-acc="R" data-u="" id="obj-ai-2511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2511</td><td class="n">ZoneModule 16 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="512" data-i="2512" data-acc="R" data-u="" id="obj-ai-2512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2512</td><td class="n">ZoneModule 16 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="513" data-i="2513" data-acc="R" data-u="" id="obj-ai-2513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2513</td><td class="n">ZoneModule 16 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="514" data-i="2514" data-acc="R" data-u="" id="obj-ai-2514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2514</td><td class="n">ZoneModule 16 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="515" data-i="2515" data-acc="R" data-u="" id="obj-ai-2515"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2515</td><td class="n">ZoneModule 16 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="516" data-i="2516" data-acc="R" data-u="" id="obj-ai-2516"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2516</td><td class="n">ZoneModule 16 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="517" data-i="2517" data-acc="R" data-u="" id="obj-ai-2517"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2517</td><td class="n">ZoneModule 16 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="518" data-i="2518" data-acc="R" data-u="" id="obj-ai-2518"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2518</td><td class="n">ZoneModule 16 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="519" data-i="2519" data-acc="R" data-u="" id="obj-ai-2519"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2519</td><td class="n">ZoneModule 16 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="520" data-i="2520" data-acc="R" data-u="" id="obj-ai-2520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2520</td><td class="n">ZoneModule 16 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="521" data-i="2521" data-acc="R" data-u="" id="obj-ai-2521"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2521</td><td class="n">ZoneModule 16 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="522" data-i="2522" data-acc="R" data-u="" id="obj-ai-2522"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2522</td><td class="n">ZoneModule 16 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="523" data-i="2523" data-acc="R" data-u="" id="obj-ai-2523"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2523</td><td class="n">ZoneModule 16 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="524" data-i="2524" data-acc="R" data-u="" id="obj-ai-2524"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2524</td><td class="n">ZoneModule 16 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="525" data-i="2525" data-acc="R" data-u="" id="obj-ai-2525"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2525</td><td class="n">ZoneModule 16 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="526" data-i="2526" data-acc="R" data-u="" id="obj-ai-2526"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2526</td><td class="n">ZoneModule 16 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="527" data-i="2527" data-acc="R" data-u="" id="obj-ai-2527"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2527</td><td class="n">ZoneModule 16 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="528" data-i="2528" data-acc="R" data-u="" id="obj-ai-2528"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2528</td><td class="n">ZoneModule 16 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="529" data-i="2529" data-acc="R" data-u="" id="obj-ai-2529"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2529</td><td class="n">ZoneModule 16 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="530" data-i="2530" data-acc="R" data-u="" id="obj-ai-2530"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2530</td><td class="n">ZoneModule 16 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="531" data-i="2531" data-acc="R" data-u="" id="obj-ai-2531"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2531</td><td class="n">ZoneModule 16 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="532" data-i="2600" data-acc="R" data-u="" id="obj-ai-2600"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2600</td><td class="n">ZoneModule 17 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="533" data-i="2601" data-acc="R" data-u="" id="obj-ai-2601"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2601</td><td class="n">ZoneModule 17 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="534" data-i="2602" data-acc="R" data-u="" id="obj-ai-2602"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2602</td><td class="n">ZoneModule 17 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="535" data-i="2603" data-acc="R" data-u="" id="obj-ai-2603"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2603</td><td class="n">ZoneModule 17 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="536" data-i="2604" data-acc="R" data-u="" id="obj-ai-2604"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2604</td><td class="n">ZoneModule 17 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="537" data-i="2605" data-acc="R" data-u="" id="obj-ai-2605"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2605</td><td class="n">ZoneModule 17 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="538" data-i="2606" data-acc="R" data-u="" id="obj-ai-2606"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2606</td><td class="n">ZoneModule 17 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="539" data-i="2607" data-acc="R" data-u="" id="obj-ai-2607"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2607</td><td class="n">ZoneModule 17 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="540" data-i="2608" data-acc="R" data-u="" id="obj-ai-2608"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2608</td><td class="n">ZoneModule 17 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="541" data-i="2609" data-acc="R" data-u="" id="obj-ai-2609"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2609</td><td class="n">ZoneModule 17 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="542" data-i="2610" data-acc="R" data-u="" id="obj-ai-2610"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2610</td><td class="n">ZoneModule 17 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="543" data-i="2611" data-acc="R" data-u="" id="obj-ai-2611"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2611</td><td class="n">ZoneModule 17 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="544" data-i="2612" data-acc="R" data-u="" id="obj-ai-2612"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2612</td><td class="n">ZoneModule 17 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="545" data-i="2613" data-acc="R" data-u="" id="obj-ai-2613"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2613</td><td class="n">ZoneModule 17 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="546" data-i="2614" data-acc="R" data-u="" id="obj-ai-2614"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2614</td><td class="n">ZoneModule 17 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="547" data-i="2615" data-acc="R" data-u="" id="obj-ai-2615"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2615</td><td class="n">ZoneModule 17 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="548" data-i="2616" data-acc="R" data-u="" id="obj-ai-2616"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2616</td><td class="n">ZoneModule 17 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="549" data-i="2617" data-acc="R" data-u="" id="obj-ai-2617"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2617</td><td class="n">ZoneModule 17 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="550" data-i="2618" data-acc="R" data-u="" id="obj-ai-2618"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2618</td><td class="n">ZoneModule 17 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="551" data-i="2619" data-acc="R" data-u="" id="obj-ai-2619"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2619</td><td class="n">ZoneModule 17 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="552" data-i="2620" data-acc="R" data-u="" id="obj-ai-2620"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2620</td><td class="n">ZoneModule 17 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="553" data-i="2621" data-acc="R" data-u="" id="obj-ai-2621"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2621</td><td class="n">ZoneModule 17 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="554" data-i="2622" data-acc="R" data-u="" id="obj-ai-2622"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2622</td><td class="n">ZoneModule 17 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="555" data-i="2623" data-acc="R" data-u="" id="obj-ai-2623"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2623</td><td class="n">ZoneModule 17 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="556" data-i="2624" data-acc="R" data-u="" id="obj-ai-2624"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2624</td><td class="n">ZoneModule 17 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="557" data-i="2625" data-acc="R" data-u="" id="obj-ai-2625"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2625</td><td class="n">ZoneModule 17 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="558" data-i="2626" data-acc="R" data-u="" id="obj-ai-2626"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2626</td><td class="n">ZoneModule 17 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="559" data-i="2627" data-acc="R" data-u="" id="obj-ai-2627"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2627</td><td class="n">ZoneModule 17 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="560" data-i="2628" data-acc="R" data-u="" id="obj-ai-2628"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2628</td><td class="n">ZoneModule 17 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="561" data-i="2629" data-acc="R" data-u="" id="obj-ai-2629"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2629</td><td class="n">ZoneModule 17 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="562" data-i="2630" data-acc="R" data-u="" id="obj-ai-2630"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2630</td><td class="n">ZoneModule 17 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="563" data-i="2631" data-acc="R" data-u="" id="obj-ai-2631"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2631</td><td class="n">ZoneModule 17 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="564" data-i="2700" data-acc="R" data-u="" id="obj-ai-2700"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2700</td><td class="n">ZoneModule 18 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="565" data-i="2701" data-acc="R" data-u="" id="obj-ai-2701"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2701</td><td class="n">ZoneModule 18 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="566" data-i="2702" data-acc="R" data-u="" id="obj-ai-2702"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2702</td><td class="n">ZoneModule 18 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="567" data-i="2703" data-acc="R" data-u="" id="obj-ai-2703"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2703</td><td class="n">ZoneModule 18 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="568" data-i="2704" data-acc="R" data-u="" id="obj-ai-2704"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2704</td><td class="n">ZoneModule 18 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="569" data-i="2705" data-acc="R" data-u="" id="obj-ai-2705"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2705</td><td class="n">ZoneModule 18 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="570" data-i="2706" data-acc="R" data-u="" id="obj-ai-2706"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2706</td><td class="n">ZoneModule 18 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="571" data-i="2707" data-acc="R" data-u="" id="obj-ai-2707"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2707</td><td class="n">ZoneModule 18 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="572" data-i="2708" data-acc="R" data-u="" id="obj-ai-2708"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2708</td><td class="n">ZoneModule 18 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="573" data-i="2709" data-acc="R" data-u="" id="obj-ai-2709"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2709</td><td class="n">ZoneModule 18 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="574" data-i="2710" data-acc="R" data-u="" id="obj-ai-2710"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2710</td><td class="n">ZoneModule 18 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="575" data-i="2711" data-acc="R" data-u="" id="obj-ai-2711"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2711</td><td class="n">ZoneModule 18 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="576" data-i="2712" data-acc="R" data-u="" id="obj-ai-2712"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2712</td><td class="n">ZoneModule 18 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="577" data-i="2713" data-acc="R" data-u="" id="obj-ai-2713"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2713</td><td class="n">ZoneModule 18 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="578" data-i="2714" data-acc="R" data-u="" id="obj-ai-2714"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2714</td><td class="n">ZoneModule 18 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="579" data-i="2715" data-acc="R" data-u="" id="obj-ai-2715"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2715</td><td class="n">ZoneModule 18 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="580" data-i="2716" data-acc="R" data-u="" id="obj-ai-2716"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2716</td><td class="n">ZoneModule 18 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="581" data-i="2717" data-acc="R" data-u="" id="obj-ai-2717"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2717</td><td class="n">ZoneModule 18 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="582" data-i="2718" data-acc="R" data-u="" id="obj-ai-2718"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2718</td><td class="n">ZoneModule 18 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="583" data-i="2719" data-acc="R" data-u="" id="obj-ai-2719"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2719</td><td class="n">ZoneModule 18 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="584" data-i="2720" data-acc="R" data-u="" id="obj-ai-2720"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2720</td><td class="n">ZoneModule 18 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="585" data-i="2721" data-acc="R" data-u="" id="obj-ai-2721"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2721</td><td class="n">ZoneModule 18 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="586" data-i="2722" data-acc="R" data-u="" id="obj-ai-2722"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2722</td><td class="n">ZoneModule 18 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="587" data-i="2723" data-acc="R" data-u="" id="obj-ai-2723"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2723</td><td class="n">ZoneModule 18 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="588" data-i="2724" data-acc="R" data-u="" id="obj-ai-2724"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2724</td><td class="n">ZoneModule 18 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="589" data-i="2725" data-acc="R" data-u="" id="obj-ai-2725"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2725</td><td class="n">ZoneModule 18 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="590" data-i="2726" data-acc="R" data-u="" id="obj-ai-2726"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2726</td><td class="n">ZoneModule 18 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="591" data-i="2727" data-acc="R" data-u="" id="obj-ai-2727"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2727</td><td class="n">ZoneModule 18 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="592" data-i="2728" data-acc="R" data-u="" id="obj-ai-2728"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2728</td><td class="n">ZoneModule 18 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="593" data-i="2729" data-acc="R" data-u="" id="obj-ai-2729"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2729</td><td class="n">ZoneModule 18 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="594" data-i="2730" data-acc="R" data-u="" id="obj-ai-2730"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2730</td><td class="n">ZoneModule 18 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="595" data-i="2731" data-acc="R" data-u="" id="obj-ai-2731"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2731</td><td class="n">ZoneModule 18 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="596" data-i="2800" data-acc="R" data-u="" id="obj-ai-2800"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2800</td><td class="n">ZoneModule 19 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="597" data-i="2801" data-acc="R" data-u="" id="obj-ai-2801"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2801</td><td class="n">ZoneModule 19 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="598" data-i="2802" data-acc="R" data-u="" id="obj-ai-2802"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2802</td><td class="n">ZoneModule 19 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="599" data-i="2803" data-acc="R" data-u="" id="obj-ai-2803"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2803</td><td class="n">ZoneModule 19 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="600" data-i="2804" data-acc="R" data-u="" id="obj-ai-2804"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2804</td><td class="n">ZoneModule 19 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="601" data-i="2805" data-acc="R" data-u="" id="obj-ai-2805"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2805</td><td class="n">ZoneModule 19 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="602" data-i="2806" data-acc="R" data-u="" id="obj-ai-2806"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2806</td><td class="n">ZoneModule 19 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="603" data-i="2807" data-acc="R" data-u="" id="obj-ai-2807"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2807</td><td class="n">ZoneModule 19 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="604" data-i="2808" data-acc="R" data-u="" id="obj-ai-2808"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2808</td><td class="n">ZoneModule 19 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="605" data-i="2809" data-acc="R" data-u="" id="obj-ai-2809"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2809</td><td class="n">ZoneModule 19 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="606" data-i="2810" data-acc="R" data-u="" id="obj-ai-2810"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2810</td><td class="n">ZoneModule 19 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="607" data-i="2811" data-acc="R" data-u="" id="obj-ai-2811"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2811</td><td class="n">ZoneModule 19 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="608" data-i="2812" data-acc="R" data-u="" id="obj-ai-2812"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2812</td><td class="n">ZoneModule 19 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="609" data-i="2813" data-acc="R" data-u="" id="obj-ai-2813"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2813</td><td class="n">ZoneModule 19 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="610" data-i="2814" data-acc="R" data-u="" id="obj-ai-2814"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2814</td><td class="n">ZoneModule 19 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="611" data-i="2815" data-acc="R" data-u="" id="obj-ai-2815"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2815</td><td class="n">ZoneModule 19 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="612" data-i="2816" data-acc="R" data-u="" id="obj-ai-2816"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2816</td><td class="n">ZoneModule 19 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="613" data-i="2817" data-acc="R" data-u="" id="obj-ai-2817"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2817</td><td class="n">ZoneModule 19 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="614" data-i="2818" data-acc="R" data-u="" id="obj-ai-2818"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2818</td><td class="n">ZoneModule 19 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="615" data-i="2819" data-acc="R" data-u="" id="obj-ai-2819"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2819</td><td class="n">ZoneModule 19 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="616" data-i="2820" data-acc="R" data-u="" id="obj-ai-2820"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2820</td><td class="n">ZoneModule 19 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="617" data-i="2821" data-acc="R" data-u="" id="obj-ai-2821"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2821</td><td class="n">ZoneModule 19 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="618" data-i="2822" data-acc="R" data-u="" id="obj-ai-2822"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2822</td><td class="n">ZoneModule 19 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="619" data-i="2823" data-acc="R" data-u="" id="obj-ai-2823"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2823</td><td class="n">ZoneModule 19 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="620" data-i="2824" data-acc="R" data-u="" id="obj-ai-2824"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2824</td><td class="n">ZoneModule 19 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="621" data-i="2825" data-acc="R" data-u="" id="obj-ai-2825"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2825</td><td class="n">ZoneModule 19 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="622" data-i="2826" data-acc="R" data-u="" id="obj-ai-2826"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2826</td><td class="n">ZoneModule 19 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="623" data-i="2827" data-acc="R" data-u="" id="obj-ai-2827"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2827</td><td class="n">ZoneModule 19 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="624" data-i="2828" data-acc="R" data-u="" id="obj-ai-2828"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2828</td><td class="n">ZoneModule 19 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="625" data-i="2829" data-acc="R" data-u="" id="obj-ai-2829"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2829</td><td class="n">ZoneModule 19 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="626" data-i="2830" data-acc="R" data-u="" id="obj-ai-2830"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2830</td><td class="n">ZoneModule 19 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="627" data-i="2831" data-acc="R" data-u="" id="obj-ai-2831"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2831</td><td class="n">ZoneModule 19 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="628" data-i="2900" data-acc="R" data-u="" id="obj-ai-2900"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2900</td><td class="n">ZoneModule 20 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="629" data-i="2901" data-acc="R" data-u="" id="obj-ai-2901"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2901</td><td class="n">ZoneModule 20 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="630" data-i="2902" data-acc="R" data-u="" id="obj-ai-2902"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2902</td><td class="n">ZoneModule 20 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="631" data-i="2903" data-acc="R" data-u="" id="obj-ai-2903"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2903</td><td class="n">ZoneModule 20 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="632" data-i="2904" data-acc="R" data-u="" id="obj-ai-2904"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2904</td><td class="n">ZoneModule 20 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="633" data-i="2905" data-acc="R" data-u="" id="obj-ai-2905"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2905</td><td class="n">ZoneModule 20 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="634" data-i="2906" data-acc="R" data-u="" id="obj-ai-2906"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2906</td><td class="n">ZoneModule 20 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="635" data-i="2907" data-acc="R" data-u="" id="obj-ai-2907"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2907</td><td class="n">ZoneModule 20 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="636" data-i="2908" data-acc="R" data-u="" id="obj-ai-2908"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2908</td><td class="n">ZoneModule 20 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="637" data-i="2909" data-acc="R" data-u="" id="obj-ai-2909"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2909</td><td class="n">ZoneModule 20 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="638" data-i="2910" data-acc="R" data-u="" id="obj-ai-2910"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2910</td><td class="n">ZoneModule 20 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="639" data-i="2911" data-acc="R" data-u="" id="obj-ai-2911"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2911</td><td class="n">ZoneModule 20 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="640" data-i="2912" data-acc="R" data-u="" id="obj-ai-2912"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2912</td><td class="n">ZoneModule 20 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="641" data-i="2913" data-acc="R" data-u="" id="obj-ai-2913"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2913</td><td class="n">ZoneModule 20 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="642" data-i="2914" data-acc="R" data-u="" id="obj-ai-2914"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2914</td><td class="n">ZoneModule 20 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="643" data-i="2915" data-acc="R" data-u="" id="obj-ai-2915"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2915</td><td class="n">ZoneModule 20 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="644" data-i="2916" data-acc="R" data-u="" id="obj-ai-2916"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2916</td><td class="n">ZoneModule 20 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="645" data-i="2917" data-acc="R" data-u="" id="obj-ai-2917"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2917</td><td class="n">ZoneModule 20 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="646" data-i="2918" data-acc="R" data-u="" id="obj-ai-2918"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2918</td><td class="n">ZoneModule 20 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="647" data-i="2919" data-acc="R" data-u="" id="obj-ai-2919"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2919</td><td class="n">ZoneModule 20 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="648" data-i="2920" data-acc="R" data-u="" id="obj-ai-2920"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2920</td><td class="n">ZoneModule 20 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="649" data-i="2921" data-acc="R" data-u="" id="obj-ai-2921"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2921</td><td class="n">ZoneModule 20 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="650" data-i="2922" data-acc="R" data-u="" id="obj-ai-2922"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2922</td><td class="n">ZoneModule 20 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="651" data-i="2923" data-acc="R" data-u="" id="obj-ai-2923"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2923</td><td class="n">ZoneModule 20 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="652" data-i="2924" data-acc="R" data-u="" id="obj-ai-2924"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2924</td><td class="n">ZoneModule 20 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="653" data-i="2925" data-acc="R" data-u="" id="obj-ai-2925"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2925</td><td class="n">ZoneModule 20 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="654" data-i="2926" data-acc="R" data-u="" id="obj-ai-2926"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2926</td><td class="n">ZoneModule 20 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="655" data-i="2927" data-acc="R" data-u="" id="obj-ai-2927"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2927</td><td class="n">ZoneModule 20 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="656" data-i="2928" data-acc="R" data-u="" id="obj-ai-2928"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2928</td><td class="n">ZoneModule 20 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="657" data-i="2929" data-acc="R" data-u="" id="obj-ai-2929"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2929</td><td class="n">ZoneModule 20 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="658" data-i="2930" data-acc="R" data-u="" id="obj-ai-2930"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2930</td><td class="n">ZoneModule 20 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="659" data-i="2931" data-acc="R" data-u="" id="obj-ai-2931"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2931</td><td class="n">ZoneModule 20 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="660" data-i="3000" data-acc="R" data-u="" id="obj-ai-3000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3000</td><td class="n">ZoneModule 21 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="661" data-i="3001" data-acc="R" data-u="" id="obj-ai-3001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3001</td><td class="n">ZoneModule 21 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="662" data-i="3002" data-acc="R" data-u="" id="obj-ai-3002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3002</td><td class="n">ZoneModule 21 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="663" data-i="3003" data-acc="R" data-u="" id="obj-ai-3003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3003</td><td class="n">ZoneModule 21 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="664" data-i="3004" data-acc="R" data-u="" id="obj-ai-3004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3004</td><td class="n">ZoneModule 21 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="665" data-i="3005" data-acc="R" data-u="" id="obj-ai-3005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3005</td><td class="n">ZoneModule 21 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="666" data-i="3006" data-acc="R" data-u="" id="obj-ai-3006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3006</td><td class="n">ZoneModule 21 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="667" data-i="3007" data-acc="R" data-u="" id="obj-ai-3007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3007</td><td class="n">ZoneModule 21 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="668" data-i="3008" data-acc="R" data-u="" id="obj-ai-3008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3008</td><td class="n">ZoneModule 21 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="669" data-i="3009" data-acc="R" data-u="" id="obj-ai-3009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3009</td><td class="n">ZoneModule 21 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="670" data-i="3010" data-acc="R" data-u="" id="obj-ai-3010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3010</td><td class="n">ZoneModule 21 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="671" data-i="3011" data-acc="R" data-u="" id="obj-ai-3011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3011</td><td class="n">ZoneModule 21 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="672" data-i="3012" data-acc="R" data-u="" id="obj-ai-3012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3012</td><td class="n">ZoneModule 21 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="673" data-i="3013" data-acc="R" data-u="" id="obj-ai-3013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3013</td><td class="n">ZoneModule 21 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="674" data-i="3014" data-acc="R" data-u="" id="obj-ai-3014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3014</td><td class="n">ZoneModule 21 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="675" data-i="3015" data-acc="R" data-u="" id="obj-ai-3015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3015</td><td class="n">ZoneModule 21 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="676" data-i="3016" data-acc="R" data-u="" id="obj-ai-3016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3016</td><td class="n">ZoneModule 21 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="677" data-i="3017" data-acc="R" data-u="" id="obj-ai-3017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3017</td><td class="n">ZoneModule 21 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="678" data-i="3018" data-acc="R" data-u="" id="obj-ai-3018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3018</td><td class="n">ZoneModule 21 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="679" data-i="3019" data-acc="R" data-u="" id="obj-ai-3019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3019</td><td class="n">ZoneModule 21 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="680" data-i="3020" data-acc="R" data-u="" id="obj-ai-3020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3020</td><td class="n">ZoneModule 21 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="681" data-i="3021" data-acc="R" data-u="" id="obj-ai-3021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3021</td><td class="n">ZoneModule 21 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="682" data-i="3022" data-acc="R" data-u="" id="obj-ai-3022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3022</td><td class="n">ZoneModule 21 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="683" data-i="3023" data-acc="R" data-u="" id="obj-ai-3023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3023</td><td class="n">ZoneModule 21 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="684" data-i="3024" data-acc="R" data-u="" id="obj-ai-3024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3024</td><td class="n">ZoneModule 21 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="685" data-i="3025" data-acc="R" data-u="" id="obj-ai-3025"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3025</td><td class="n">ZoneModule 21 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="686" data-i="3026" data-acc="R" data-u="" id="obj-ai-3026"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3026</td><td class="n">ZoneModule 21 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="687" data-i="3027" data-acc="R" data-u="" id="obj-ai-3027"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3027</td><td class="n">ZoneModule 21 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="688" data-i="3028" data-acc="R" data-u="" id="obj-ai-3028"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3028</td><td class="n">ZoneModule 21 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="689" data-i="3029" data-acc="R" data-u="" id="obj-ai-3029"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3029</td><td class="n">ZoneModule 21 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="690" data-i="3030" data-acc="R" data-u="" id="obj-ai-3030"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3030</td><td class="n">ZoneModule 21 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="691" data-i="3031" data-acc="R" data-u="" id="obj-ai-3031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3031</td><td class="n">ZoneModule 21 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="692" data-i="3100" data-acc="R" data-u="" id="obj-ai-3100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3100</td><td class="n">ZoneModule 22 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="693" data-i="3101" data-acc="R" data-u="" id="obj-ai-3101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3101</td><td class="n">ZoneModule 22 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="694" data-i="3102" data-acc="R" data-u="" id="obj-ai-3102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3102</td><td class="n">ZoneModule 22 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="695" data-i="3103" data-acc="R" data-u="" id="obj-ai-3103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3103</td><td class="n">ZoneModule 22 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="696" data-i="3104" data-acc="R" data-u="" id="obj-ai-3104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3104</td><td class="n">ZoneModule 22 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="697" data-i="3105" data-acc="R" data-u="" id="obj-ai-3105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3105</td><td class="n">ZoneModule 22 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="698" data-i="3106" data-acc="R" data-u="" id="obj-ai-3106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3106</td><td class="n">ZoneModule 22 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="699" data-i="3107" data-acc="R" data-u="" id="obj-ai-3107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3107</td><td class="n">ZoneModule 22 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="700" data-i="3108" data-acc="R" data-u="" id="obj-ai-3108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3108</td><td class="n">ZoneModule 22 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="701" data-i="3109" data-acc="R" data-u="" id="obj-ai-3109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3109</td><td class="n">ZoneModule 22 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="702" data-i="3110" data-acc="R" data-u="" id="obj-ai-3110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3110</td><td class="n">ZoneModule 22 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="703" data-i="3111" data-acc="R" data-u="" id="obj-ai-3111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3111</td><td class="n">ZoneModule 22 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="704" data-i="3112" data-acc="R" data-u="" id="obj-ai-3112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3112</td><td class="n">ZoneModule 22 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="705" data-i="3113" data-acc="R" data-u="" id="obj-ai-3113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3113</td><td class="n">ZoneModule 22 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="706" data-i="3114" data-acc="R" data-u="" id="obj-ai-3114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3114</td><td class="n">ZoneModule 22 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="707" data-i="3115" data-acc="R" data-u="" id="obj-ai-3115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3115</td><td class="n">ZoneModule 22 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="708" data-i="3116" data-acc="R" data-u="" id="obj-ai-3116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3116</td><td class="n">ZoneModule 22 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="709" data-i="3117" data-acc="R" data-u="" id="obj-ai-3117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3117</td><td class="n">ZoneModule 22 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="710" data-i="3118" data-acc="R" data-u="" id="obj-ai-3118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3118</td><td class="n">ZoneModule 22 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="711" data-i="3119" data-acc="R" data-u="" id="obj-ai-3119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3119</td><td class="n">ZoneModule 22 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="712" data-i="3120" data-acc="R" data-u="" id="obj-ai-3120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3120</td><td class="n">ZoneModule 22 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="713" data-i="3121" data-acc="R" data-u="" id="obj-ai-3121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3121</td><td class="n">ZoneModule 22 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="714" data-i="3122" data-acc="R" data-u="" id="obj-ai-3122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3122</td><td class="n">ZoneModule 22 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="715" data-i="3123" data-acc="R" data-u="" id="obj-ai-3123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3123</td><td class="n">ZoneModule 22 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="716" data-i="3124" data-acc="R" data-u="" id="obj-ai-3124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3124</td><td class="n">ZoneModule 22 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="717" data-i="3125" data-acc="R" data-u="" id="obj-ai-3125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3125</td><td class="n">ZoneModule 22 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="718" data-i="3126" data-acc="R" data-u="" id="obj-ai-3126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3126</td><td class="n">ZoneModule 22 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="719" data-i="3127" data-acc="R" data-u="" id="obj-ai-3127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3127</td><td class="n">ZoneModule 22 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="720" data-i="3128" data-acc="R" data-u="" id="obj-ai-3128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3128</td><td class="n">ZoneModule 22 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="721" data-i="3129" data-acc="R" data-u="" id="obj-ai-3129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3129</td><td class="n">ZoneModule 22 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="722" data-i="3130" data-acc="R" data-u="" id="obj-ai-3130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3130</td><td class="n">ZoneModule 22 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="723" data-i="3131" data-acc="R" data-u="" id="obj-ai-3131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3131</td><td class="n">ZoneModule 22 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="724" data-i="3200" data-acc="R" data-u="" id="obj-ai-3200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3200</td><td class="n">ZoneModule 23 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="725" data-i="3201" data-acc="R" data-u="" id="obj-ai-3201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3201</td><td class="n">ZoneModule 23 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="726" data-i="3202" data-acc="R" data-u="" id="obj-ai-3202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3202</td><td class="n">ZoneModule 23 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="727" data-i="3203" data-acc="R" data-u="" id="obj-ai-3203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3203</td><td class="n">ZoneModule 23 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="728" data-i="3204" data-acc="R" data-u="" id="obj-ai-3204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3204</td><td class="n">ZoneModule 23 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="729" data-i="3205" data-acc="R" data-u="" id="obj-ai-3205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3205</td><td class="n">ZoneModule 23 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="730" data-i="3206" data-acc="R" data-u="" id="obj-ai-3206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3206</td><td class="n">ZoneModule 23 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="731" data-i="3207" data-acc="R" data-u="" id="obj-ai-3207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3207</td><td class="n">ZoneModule 23 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="732" data-i="3208" data-acc="R" data-u="" id="obj-ai-3208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3208</td><td class="n">ZoneModule 23 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="733" data-i="3209" data-acc="R" data-u="" id="obj-ai-3209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3209</td><td class="n">ZoneModule 23 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="734" data-i="3210" data-acc="R" data-u="" id="obj-ai-3210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3210</td><td class="n">ZoneModule 23 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="735" data-i="3211" data-acc="R" data-u="" id="obj-ai-3211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3211</td><td class="n">ZoneModule 23 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="736" data-i="3212" data-acc="R" data-u="" id="obj-ai-3212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3212</td><td class="n">ZoneModule 23 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="737" data-i="3213" data-acc="R" data-u="" id="obj-ai-3213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3213</td><td class="n">ZoneModule 23 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="738" data-i="3214" data-acc="R" data-u="" id="obj-ai-3214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3214</td><td class="n">ZoneModule 23 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="739" data-i="3215" data-acc="R" data-u="" id="obj-ai-3215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3215</td><td class="n">ZoneModule 23 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="740" data-i="3216" data-acc="R" data-u="" id="obj-ai-3216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3216</td><td class="n">ZoneModule 23 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="741" data-i="3217" data-acc="R" data-u="" id="obj-ai-3217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3217</td><td class="n">ZoneModule 23 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="742" data-i="3218" data-acc="R" data-u="" id="obj-ai-3218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3218</td><td class="n">ZoneModule 23 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="743" data-i="3219" data-acc="R" data-u="" id="obj-ai-3219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3219</td><td class="n">ZoneModule 23 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="744" data-i="3220" data-acc="R" data-u="" id="obj-ai-3220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3220</td><td class="n">ZoneModule 23 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="745" data-i="3221" data-acc="R" data-u="" id="obj-ai-3221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3221</td><td class="n">ZoneModule 23 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="746" data-i="3222" data-acc="R" data-u="" id="obj-ai-3222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3222</td><td class="n">ZoneModule 23 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="747" data-i="3223" data-acc="R" data-u="" id="obj-ai-3223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3223</td><td class="n">ZoneModule 23 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="748" data-i="3224" data-acc="R" data-u="" id="obj-ai-3224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3224</td><td class="n">ZoneModule 23 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="749" data-i="3225" data-acc="R" data-u="" id="obj-ai-3225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3225</td><td class="n">ZoneModule 23 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="750" data-i="3226" data-acc="R" data-u="" id="obj-ai-3226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3226</td><td class="n">ZoneModule 23 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="751" data-i="3227" data-acc="R" data-u="" id="obj-ai-3227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3227</td><td class="n">ZoneModule 23 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="752" data-i="3228" data-acc="R" data-u="" id="obj-ai-3228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3228</td><td class="n">ZoneModule 23 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="753" data-i="3229" data-acc="R" data-u="" id="obj-ai-3229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3229</td><td class="n">ZoneModule 23 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="754" data-i="3230" data-acc="R" data-u="" id="obj-ai-3230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3230</td><td class="n">ZoneModule 23 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="755" data-i="3231" data-acc="R" data-u="" id="obj-ai-3231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3231</td><td class="n">ZoneModule 23 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="756" data-i="3300" data-acc="R" data-u="" id="obj-ai-3300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3300</td><td class="n">ZoneModule 24 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="757" data-i="3301" data-acc="R" data-u="" id="obj-ai-3301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3301</td><td class="n">ZoneModule 24 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="758" data-i="3302" data-acc="R" data-u="" id="obj-ai-3302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3302</td><td class="n">ZoneModule 24 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="759" data-i="3303" data-acc="R" data-u="" id="obj-ai-3303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3303</td><td class="n">ZoneModule 24 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="760" data-i="3304" data-acc="R" data-u="" id="obj-ai-3304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3304</td><td class="n">ZoneModule 24 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="761" data-i="3305" data-acc="R" data-u="" id="obj-ai-3305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3305</td><td class="n">ZoneModule 24 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="762" data-i="3306" data-acc="R" data-u="" id="obj-ai-3306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3306</td><td class="n">ZoneModule 24 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="763" data-i="3307" data-acc="R" data-u="" id="obj-ai-3307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3307</td><td class="n">ZoneModule 24 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="764" data-i="3308" data-acc="R" data-u="" id="obj-ai-3308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3308</td><td class="n">ZoneModule 24 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="765" data-i="3309" data-acc="R" data-u="" id="obj-ai-3309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3309</td><td class="n">ZoneModule 24 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="766" data-i="3310" data-acc="R" data-u="" id="obj-ai-3310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3310</td><td class="n">ZoneModule 24 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="767" data-i="3311" data-acc="R" data-u="" id="obj-ai-3311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3311</td><td class="n">ZoneModule 24 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="768" data-i="3312" data-acc="R" data-u="" id="obj-ai-3312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3312</td><td class="n">ZoneModule 24 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="769" data-i="3313" data-acc="R" data-u="" id="obj-ai-3313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3313</td><td class="n">ZoneModule 24 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="770" data-i="3314" data-acc="R" data-u="" id="obj-ai-3314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3314</td><td class="n">ZoneModule 24 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="771" data-i="3315" data-acc="R" data-u="" id="obj-ai-3315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3315</td><td class="n">ZoneModule 24 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="772" data-i="3316" data-acc="R" data-u="" id="obj-ai-3316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3316</td><td class="n">ZoneModule 24 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="773" data-i="3317" data-acc="R" data-u="" id="obj-ai-3317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3317</td><td class="n">ZoneModule 24 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="774" data-i="3318" data-acc="R" data-u="" id="obj-ai-3318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3318</td><td class="n">ZoneModule 24 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="775" data-i="3319" data-acc="R" data-u="" id="obj-ai-3319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3319</td><td class="n">ZoneModule 24 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="776" data-i="3320" data-acc="R" data-u="" id="obj-ai-3320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3320</td><td class="n">ZoneModule 24 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="777" data-i="3321" data-acc="R" data-u="" id="obj-ai-3321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3321</td><td class="n">ZoneModule 24 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="778" data-i="3322" data-acc="R" data-u="" id="obj-ai-3322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3322</td><td class="n">ZoneModule 24 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="779" data-i="3323" data-acc="R" data-u="" id="obj-ai-3323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3323</td><td class="n">ZoneModule 24 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="780" data-i="3324" data-acc="R" data-u="" id="obj-ai-3324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3324</td><td class="n">ZoneModule 24 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="781" data-i="3325" data-acc="R" data-u="" id="obj-ai-3325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3325</td><td class="n">ZoneModule 24 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="782" data-i="3326" data-acc="R" data-u="" id="obj-ai-3326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3326</td><td class="n">ZoneModule 24 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="783" data-i="3327" data-acc="R" data-u="" id="obj-ai-3327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3327</td><td class="n">ZoneModule 24 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="784" data-i="3328" data-acc="R" data-u="" id="obj-ai-3328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3328</td><td class="n">ZoneModule 24 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="785" data-i="3329" data-acc="R" data-u="" id="obj-ai-3329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3329</td><td class="n">ZoneModule 24 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="786" data-i="3330" data-acc="R" data-u="" id="obj-ai-3330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3330</td><td class="n">ZoneModule 24 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="787" data-i="3331" data-acc="R" data-u="" id="obj-ai-3331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3331</td><td class="n">ZoneModule 24 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="788" data-i="3400" data-acc="R" data-u="" id="obj-ai-3400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3400</td><td class="n">ZoneModule 25 Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="789" data-i="3401" data-acc="R" data-u="" id="obj-ai-3401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3401</td><td class="n">ZoneModule 25 VAV Supply 1 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="790" data-i="3402" data-acc="R" data-u="" id="obj-ai-3402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3402</td><td class="n">ZoneModule 25 VAV Supply 1 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="791" data-i="3403" data-acc="R" data-u="" id="obj-ai-3403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3403</td><td class="n">ZoneModule 25 VAV Supply 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="792" data-i="3404" data-acc="R" data-u="" id="obj-ai-3404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3404</td><td class="n">ZoneModule 25 VAV Supply 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="793" data-i="3405" data-acc="R" data-u="" id="obj-ai-3405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3405</td><td class="n">ZoneModule 25 VAV Extract Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="794" data-i="3406" data-acc="R" data-u="" id="obj-ai-3406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3406</td><td class="n">ZoneModule 25 VAV Extract Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="795" data-i="3407" data-acc="R" data-u="" id="obj-ai-3407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3407</td><td class="n">ZoneModule 25 Heating Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="796" data-i="3408" data-acc="R" data-u="" id="obj-ai-3408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3408</td><td class="n">ZoneModule 25 Cooling Valve Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="797" data-i="3409" data-acc="R" data-u="" id="obj-ai-3409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3409</td><td class="n">ZoneModule 25 Room Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="798" data-i="3410" data-acc="R" data-u="" id="obj-ai-3410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3410</td><td class="n">ZoneModule 25 Supply Temperature Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="799" data-i="3411" data-acc="R" data-u="" id="obj-ai-3411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3411</td><td class="n">ZoneModule 25 Remote Setpoint Offset Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="800" data-i="3412" data-acc="R" data-u="" id="obj-ai-3412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3412</td><td class="n">ZoneModule 25 CO2/VOC  Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="801" data-i="3413" data-acc="R" data-u="" id="obj-ai-3413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3413</td><td class="n">ZoneModule 25 RH Actual Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="802" data-i="3414" data-acc="R" data-u="" id="obj-ai-3414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3414</td><td class="n">ZoneModule 25 Room Temperature Actual Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="803" data-i="3415" data-acc="R" data-u="" id="obj-ai-3415"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3415</td><td class="n">ZoneModule 25 Room Panel Air Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="804" data-i="3416" data-acc="R" data-u="" id="obj-ai-3416"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3416</td><td class="n">ZoneModule 25 Heating Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="805" data-i="3417" data-acc="R" data-u="" id="obj-ai-3417"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3417</td><td class="n">ZoneModule 25 Cooling Valve Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="806" data-i="3418" data-acc="R" data-u="" id="obj-ai-3418"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3418</td><td class="n">ZoneModule 25 VAV Supply 1 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="807" data-i="3419" data-acc="R" data-u="" id="obj-ai-3419"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3419</td><td class="n">ZoneModule 25 VAV Supply 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="808" data-i="3420" data-acc="R" data-u="" id="obj-ai-3420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3420</td><td class="n">ZoneModule 25 VAV Extract Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="809" data-i="3421" data-acc="R" data-u="" id="obj-ai-3421"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3421</td><td class="n">ZoneModule 25 EL Heater 1 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="810" data-i="3422" data-acc="R" data-u="" id="obj-ai-3422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3422</td><td class="n">ZoneModule 25 EL Heater 2 Temp. Sensor Value</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="811" data-i="3423" data-acc="R" data-u="" id="obj-ai-3423"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3423</td><td class="n">ZoneModule 25 Ext Aout1 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="812" data-i="3424" data-acc="R" data-u="" id="obj-ai-3424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3424</td><td class="n">ZoneModule 25 Ext Aout2 Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="813" data-i="3425" data-acc="R" data-u="" id="obj-ai-3425"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3425</td><td class="n">ZoneModule 25 ZoneModule Alarm Bitmap 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="814" data-i="3426" data-acc="R" data-u="" id="obj-ai-3426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3426</td><td class="n">ZoneModule 25 ZoneModule Alarm Bitmap 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="815" data-i="3427" data-acc="R" data-u="" id="obj-ai-3427"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3427</td><td class="n">ZoneModule 25 ZoneModule Alarm Bitmap 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="816" data-i="3428" data-acc="R" data-u="" id="obj-ai-3428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3428</td><td class="n">ZoneModule 25 ZoneModule Alarm Bitmap 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="817" data-i="3429" data-acc="R" data-u="" id="obj-ai-3429"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3429</td><td class="n">ZoneModule 25 VAV Extract 2 Actuator Setpoint %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="818" data-i="3430" data-acc="R" data-u="" id="obj-ai-3430"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3430</td><td class="n">ZoneModule 25 VAV Extract 2 Actual Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="819" data-i="3431" data-acc="R" data-u="" id="obj-ai-3431"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3431</td><td class="n">ZoneModule 25 VAV Extract 2 Actual Damper pos. %</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="820" data-i="3500" data-acc="R" data-u="" id="obj-ai-3500"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3500</td><td class="n">Number Of Zonemasters</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="821" data-i="3501" data-acc="R" data-u="" id="obj-ai-3501"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3501</td><td class="n">ZoneMaster Chain ID</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="822" data-i="4000" data-acc="R" data-u="" id="obj-ai-4000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4000</td><td class="n">ZoneMaster 1 ZoneMaster Local Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="823" data-i="4100" data-acc="R" data-u="" id="obj-ai-4100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4100</td><td class="n">ZoneMaster 2 ZoneMaster Local Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="824" data-i="4200" data-acc="R" data-u="" id="obj-ai-4200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4200</td><td class="n">ZoneMaster 3 ZoneMaster Local Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="825" data-i="4300" data-acc="R" data-u="" id="obj-ai-4300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4300</td><td class="n">ZoneMaster 4 ZoneMaster Local Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="826" data-i="4400" data-acc="R" data-u="" id="obj-ai-4400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4400</td><td class="n">ZoneMaster 5 ZoneMaster Local Alarm Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="827" data-i="0" data-acc="W" data-u="" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">System Time Year</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="828" data-i="1" data-acc="W" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">System Time Month</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="829" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">System Time Date</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="830" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">System Time Hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="831" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">System Time Minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="832" data-i="5" data-acc="W" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">System Time Second</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="833" data-i="100" data-acc="W" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">AHU Min Supply Fan Speed</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="834" data-i="101" data-acc="W" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">AHU Max Supply Fan Speed</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="835" data-i="102" data-acc="W" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">AHU Min Extract Fan Speed</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="836" data-i="103" data-acc="W" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">AHU Max Extract Fan Speed</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="837" data-i="104" data-acc="W" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Minimum Supply Air Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="838" data-i="105" data-acc="W" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Highest Allowed Cooling Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="839" data-i="106" data-acc="W" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Lowest Allowed Heating Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="840" data-i="107" data-acc="W" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Winter Start Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="841" data-i="108" data-acc="W" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Winter Max Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="842" data-i="109" data-acc="W" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Winter Temp Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="843" data-i="110" data-acc="W" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Summer Start Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="844" data-i="111" data-acc="W" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Summer Max Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="845" data-i="112" data-acc="W" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Summer Temp Diff</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="846" data-i="113" data-acc="W" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">Max Supply Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="847" data-i="114" data-acc="W" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Max Extract Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="848" data-i="1001" data-acc="W" data-u="" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">ZoneModule 1 Room Temperature Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="849" data-i="1002" data-acc="W" data-u="" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">ZoneModule 1 Minimum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="850" data-i="1003" data-acc="W" data-u="" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">ZoneModule 1 Maximum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="851" data-i="1004" data-acc="W" data-u="" id="obj-av-1004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1004</td><td class="n">ZoneModule 1 Room CO2 Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="852" data-i="1005" data-acc="W" data-u="" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">ZoneModule 1 Room RH Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="853" data-i="1006" data-acc="W" data-u="" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">ZoneModule 1 VAV Supply PIR Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="854" data-i="1007" data-acc="W" data-u="" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">ZoneModule 1 VAV Supply 1 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="855" data-i="1008" data-acc="W" data-u="" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1008</td><td class="n">ZoneModule 1 VAV Supply 1 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="856" data-i="1009" data-acc="W" data-u="" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">ZoneModule 1 VAV Supply 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="857" data-i="1010" data-acc="W" data-u="" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">ZoneModule 1 VAV Supply 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="858" data-i="1011" data-acc="W" data-u="" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">ZoneModule 1 VAV Extract Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="859" data-i="1012" data-acc="W" data-u="" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">ZoneModule 1 VAV Extract Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="860" data-i="1013" data-acc="W" data-u="" id="obj-av-1013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1013</td><td class="n">ZoneModule 1 VAV Supply 1 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="861" data-i="1014" data-acc="W" data-u="" id="obj-av-1014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1014</td><td class="n">ZoneModule 1 VAV Supply 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="862" data-i="1015" data-acc="W" data-u="" id="obj-av-1015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1015</td><td class="n">ZoneModule 1 VAV Extract Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="863" data-i="1016" data-acc="W" data-u="" id="obj-av-1016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1016</td><td class="n">ZoneModule 1 Room Panel Low Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="864" data-i="1017" data-acc="W" data-u="" id="obj-av-1017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1017</td><td class="n">ZoneModule 1 Room Panel High Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="865" data-i="1018" data-acc="W" data-u="" id="obj-av-1018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1018</td><td class="n">ZoneModule 1 Room Panel Override Timeout</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="866" data-i="1019" data-acc="W" data-u="" id="obj-av-1019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1019</td><td class="n">ZoneModule 1 Heat Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="867" data-i="1020" data-acc="W" data-u="" id="obj-av-1020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1020</td><td class="n">ZoneModule 1 Cool Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="868" data-i="1022" data-acc="W" data-u="" id="obj-av-1022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1022</td><td class="n">ZoneModule 1 VAV Extract 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="869" data-i="1023" data-acc="W" data-u="" id="obj-av-1023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1023</td><td class="n">ZoneModule 1 VAV Extract 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="870" data-i="1024" data-acc="W" data-u="" id="obj-av-1024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1024</td><td class="n">ZoneModule 1 VAV Extract 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="871" data-i="1101" data-acc="W" data-u="" id="obj-av-1101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1101</td><td class="n">ZoneModule 2 Room Temperature Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="872" data-i="1102" data-acc="W" data-u="" id="obj-av-1102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1102</td><td class="n">ZoneModule 2 Minimum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="873" data-i="1103" data-acc="W" data-u="" id="obj-av-1103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1103</td><td class="n">ZoneModule 2 Maximum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="874" data-i="1104" data-acc="W" data-u="" id="obj-av-1104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1104</td><td class="n">ZoneModule 2 Room CO2 Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="875" data-i="1105" data-acc="W" data-u="" id="obj-av-1105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1105</td><td class="n">ZoneModule 2 Room RH Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="876" data-i="1106" data-acc="W" data-u="" id="obj-av-1106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1106</td><td class="n">ZoneModule 2 VAV Supply PIR Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="877" data-i="1107" data-acc="W" data-u="" id="obj-av-1107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1107</td><td class="n">ZoneModule 2 VAV Supply 1 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="878" data-i="1108" data-acc="W" data-u="" id="obj-av-1108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1108</td><td class="n">ZoneModule 2 VAV Supply 1 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="879" data-i="1109" data-acc="W" data-u="" id="obj-av-1109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1109</td><td class="n">ZoneModule 2 VAV Supply 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="880" data-i="1110" data-acc="W" data-u="" id="obj-av-1110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1110</td><td class="n">ZoneModule 2 VAV Supply 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="881" data-i="1111" data-acc="W" data-u="" id="obj-av-1111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1111</td><td class="n">ZoneModule 2 VAV Extract Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="882" data-i="1112" data-acc="W" data-u="" id="obj-av-1112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1112</td><td class="n">ZoneModule 2 VAV Extract Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="883" data-i="1113" data-acc="W" data-u="" id="obj-av-1113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1113</td><td class="n">ZoneModule 2 VAV Supply 1 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="884" data-i="1114" data-acc="W" data-u="" id="obj-av-1114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1114</td><td class="n">ZoneModule 2 VAV Supply 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="885" data-i="1115" data-acc="W" data-u="" id="obj-av-1115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1115</td><td class="n">ZoneModule 2 VAV Extract Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="886" data-i="1116" data-acc="W" data-u="" id="obj-av-1116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1116</td><td class="n">ZoneModule 2 Room Panel Low Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="887" data-i="1117" data-acc="W" data-u="" id="obj-av-1117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1117</td><td class="n">ZoneModule 2 Room Panel High Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="888" data-i="1118" data-acc="W" data-u="" id="obj-av-1118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1118</td><td class="n">ZoneModule 2 Room Panel Override Timeout</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="889" data-i="1119" data-acc="W" data-u="" id="obj-av-1119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1119</td><td class="n">ZoneModule 2 Heat Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="890" data-i="1120" data-acc="W" data-u="" id="obj-av-1120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1120</td><td class="n">ZoneModule 2 Cool Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="891" data-i="1122" data-acc="W" data-u="" id="obj-av-1122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1122</td><td class="n">ZoneModule 2 VAV Extract 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="892" data-i="1123" data-acc="W" data-u="" id="obj-av-1123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1123</td><td class="n">ZoneModule 2 VAV Extract 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="893" data-i="1124" data-acc="W" data-u="" id="obj-av-1124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1124</td><td class="n">ZoneModule 2 VAV Extract 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="894" data-i="1201" data-acc="W" data-u="" id="obj-av-1201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1201</td><td class="n">ZoneModule 3 Room Temperature Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="895" data-i="1202" data-acc="W" data-u="" id="obj-av-1202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1202</td><td class="n">ZoneModule 3 Minimum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="896" data-i="1203" data-acc="W" data-u="" id="obj-av-1203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1203</td><td class="n">ZoneModule 3 Maximum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="897" data-i="1204" data-acc="W" data-u="" id="obj-av-1204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1204</td><td class="n">ZoneModule 3 Room CO2 Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="898" data-i="1205" data-acc="W" data-u="" id="obj-av-1205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1205</td><td class="n">ZoneModule 3 Room RH Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="899" data-i="1206" data-acc="W" data-u="" id="obj-av-1206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1206</td><td class="n">ZoneModule 3 VAV Supply PIR Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="900" data-i="1207" data-acc="W" data-u="" id="obj-av-1207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1207</td><td class="n">ZoneModule 3 VAV Supply 1 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="901" data-i="1208" data-acc="W" data-u="" id="obj-av-1208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1208</td><td class="n">ZoneModule 3 VAV Supply 1 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="902" data-i="1209" data-acc="W" data-u="" id="obj-av-1209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1209</td><td class="n">ZoneModule 3 VAV Supply 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="903" data-i="1210" data-acc="W" data-u="" id="obj-av-1210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1210</td><td class="n">ZoneModule 3 VAV Supply 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="904" data-i="1211" data-acc="W" data-u="" id="obj-av-1211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1211</td><td class="n">ZoneModule 3 VAV Extract Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="905" data-i="1212" data-acc="W" data-u="" id="obj-av-1212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1212</td><td class="n">ZoneModule 3 VAV Extract Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="906" data-i="1213" data-acc="W" data-u="" id="obj-av-1213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1213</td><td class="n">ZoneModule 3 VAV Supply 1 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="907" data-i="1214" data-acc="W" data-u="" id="obj-av-1214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1214</td><td class="n">ZoneModule 3 VAV Supply 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="908" data-i="1215" data-acc="W" data-u="" id="obj-av-1215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1215</td><td class="n">ZoneModule 3 VAV Extract Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="909" data-i="1216" data-acc="W" data-u="" id="obj-av-1216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1216</td><td class="n">ZoneModule 3 Room Panel Low Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="910" data-i="1217" data-acc="W" data-u="" id="obj-av-1217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1217</td><td class="n">ZoneModule 3 Room Panel High Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="911" data-i="1218" data-acc="W" data-u="" id="obj-av-1218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1218</td><td class="n">ZoneModule 3 Room Panel Override Timeout</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="912" data-i="1219" data-acc="W" data-u="" id="obj-av-1219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1219</td><td class="n">ZoneModule 3 Heat Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="913" data-i="1220" data-acc="W" data-u="" id="obj-av-1220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1220</td><td class="n">ZoneModule 3 Cool Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="914" data-i="1222" data-acc="W" data-u="" id="obj-av-1222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1222</td><td class="n">ZoneModule 3 VAV Extract 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="915" data-i="1223" data-acc="W" data-u="" id="obj-av-1223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1223</td><td class="n">ZoneModule 3 VAV Extract 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="916" data-i="1224" data-acc="W" data-u="" id="obj-av-1224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1224</td><td class="n">ZoneModule 3 VAV Extract 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="917" data-i="1301" data-acc="W" data-u="" id="obj-av-1301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1301</td><td class="n">ZoneModule 4 Room Temperature Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="918" data-i="1302" data-acc="W" data-u="" id="obj-av-1302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1302</td><td class="n">ZoneModule 4 Minimum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="919" data-i="1303" data-acc="W" data-u="" id="obj-av-1303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1303</td><td class="n">ZoneModule 4 Maximum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="920" data-i="1304" data-acc="W" data-u="" id="obj-av-1304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1304</td><td class="n">ZoneModule 4 Room CO2 Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="921" data-i="1305" data-acc="W" data-u="" id="obj-av-1305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1305</td><td class="n">ZoneModule 4 Room RH Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="922" data-i="1306" data-acc="W" data-u="" id="obj-av-1306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1306</td><td class="n">ZoneModule 4 VAV Supply PIR Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="923" data-i="1307" data-acc="W" data-u="" id="obj-av-1307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1307</td><td class="n">ZoneModule 4 VAV Supply 1 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="924" data-i="1308" data-acc="W" data-u="" id="obj-av-1308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1308</td><td class="n">ZoneModule 4 VAV Supply 1 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="925" data-i="1309" data-acc="W" data-u="" id="obj-av-1309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1309</td><td class="n">ZoneModule 4 VAV Supply 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="926" data-i="1310" data-acc="W" data-u="" id="obj-av-1310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1310</td><td class="n">ZoneModule 4 VAV Supply 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="927" data-i="1311" data-acc="W" data-u="" id="obj-av-1311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1311</td><td class="n">ZoneModule 4 VAV Extract Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="928" data-i="1312" data-acc="W" data-u="" id="obj-av-1312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1312</td><td class="n">ZoneModule 4 VAV Extract Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="929" data-i="1313" data-acc="W" data-u="" id="obj-av-1313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1313</td><td class="n">ZoneModule 4 VAV Supply 1 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="930" data-i="1314" data-acc="W" data-u="" id="obj-av-1314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1314</td><td class="n">ZoneModule 4 VAV Supply 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="931" data-i="1315" data-acc="W" data-u="" id="obj-av-1315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1315</td><td class="n">ZoneModule 4 VAV Extract Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="932" data-i="1316" data-acc="W" data-u="" id="obj-av-1316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1316</td><td class="n">ZoneModule 4 Room Panel Low Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="933" data-i="1317" data-acc="W" data-u="" id="obj-av-1317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1317</td><td class="n">ZoneModule 4 Room Panel High Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="934" data-i="1318" data-acc="W" data-u="" id="obj-av-1318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1318</td><td class="n">ZoneModule 4 Room Panel Override Timeout</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="935" data-i="1319" data-acc="W" data-u="" id="obj-av-1319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1319</td><td class="n">ZoneModule 4 Heat Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="936" data-i="1320" data-acc="W" data-u="" id="obj-av-1320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1320</td><td class="n">ZoneModule 4 Cool Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="937" data-i="1322" data-acc="W" data-u="" id="obj-av-1322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1322</td><td class="n">ZoneModule 4 VAV Extract 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="938" data-i="1323" data-acc="W" data-u="" id="obj-av-1323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1323</td><td class="n">ZoneModule 4 VAV Extract 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="939" data-i="1324" data-acc="W" data-u="" id="obj-av-1324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1324</td><td class="n">ZoneModule 4 VAV Extract 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="940" data-i="1401" data-acc="W" data-u="" id="obj-av-1401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1401</td><td class="n">ZoneModule 5 Room Temperature Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="941" data-i="1402" data-acc="W" data-u="" id="obj-av-1402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1402</td><td class="n">ZoneModule 5 Minimum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="942" data-i="1403" data-acc="W" data-u="" id="obj-av-1403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1403</td><td class="n">ZoneModule 5 Maximum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="943" data-i="1404" data-acc="W" data-u="" id="obj-av-1404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1404</td><td class="n">ZoneModule 5 Room CO2 Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="944" data-i="1405" data-acc="W" data-u="" id="obj-av-1405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1405</td><td class="n">ZoneModule 5 Room RH Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="945" data-i="1406" data-acc="W" data-u="" id="obj-av-1406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1406</td><td class="n">ZoneModule 5 VAV Supply PIR Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="946" data-i="1407" data-acc="W" data-u="" id="obj-av-1407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1407</td><td class="n">ZoneModule 5 VAV Supply 1 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="947" data-i="1408" data-acc="W" data-u="" id="obj-av-1408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1408</td><td class="n">ZoneModule 5 VAV Supply 1 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="948" data-i="1409" data-acc="W" data-u="" id="obj-av-1409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1409</td><td class="n">ZoneModule 5 VAV Supply 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="949" data-i="1410" data-acc="W" data-u="" id="obj-av-1410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1410</td><td class="n">ZoneModule 5 VAV Supply 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="950" data-i="1411" data-acc="W" data-u="" id="obj-av-1411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1411</td><td class="n">ZoneModule 5 VAV Extract Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="951" data-i="1412" data-acc="W" data-u="" id="obj-av-1412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1412</td><td class="n">ZoneModule 5 VAV Extract Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="952" data-i="1413" data-acc="W" data-u="" id="obj-av-1413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1413</td><td class="n">ZoneModule 5 VAV Supply 1 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="953" data-i="1414" data-acc="W" data-u="" id="obj-av-1414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1414</td><td class="n">ZoneModule 5 VAV Supply 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="954" data-i="1415" data-acc="W" data-u="" id="obj-av-1415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1415</td><td class="n">ZoneModule 5 VAV Extract Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="955" data-i="1416" data-acc="W" data-u="" id="obj-av-1416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1416</td><td class="n">ZoneModule 5 Room Panel Low Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="956" data-i="1417" data-acc="W" data-u="" id="obj-av-1417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1417</td><td class="n">ZoneModule 5 Room Panel High Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="957" data-i="1418" data-acc="W" data-u="" id="obj-av-1418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1418</td><td class="n">ZoneModule 5 Room Panel Override Timeout</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="958" data-i="1419" data-acc="W" data-u="" id="obj-av-1419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1419</td><td class="n">ZoneModule 5 Heat Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="959" data-i="1420" data-acc="W" data-u="" id="obj-av-1420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1420</td><td class="n">ZoneModule 5 Cool Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="960" data-i="1422" data-acc="W" data-u="" id="obj-av-1422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1422</td><td class="n">ZoneModule 5 VAV Extract 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="961" data-i="1423" data-acc="W" data-u="" id="obj-av-1423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1423</td><td class="n">ZoneModule 5 VAV Extract 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="962" data-i="1424" data-acc="W" data-u="" id="obj-av-1424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1424</td><td class="n">ZoneModule 5 VAV Extract 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="963" data-i="1501" data-acc="W" data-u="" id="obj-av-1501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1501</td><td class="n">ZoneModule 6 Room Temperature Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="964" data-i="1502" data-acc="W" data-u="" id="obj-av-1502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1502</td><td class="n">ZoneModule 6 Minimum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="965" data-i="1503" data-acc="W" data-u="" id="obj-av-1503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1503</td><td class="n">ZoneModule 6 Maximum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="966" data-i="1504" data-acc="W" data-u="" id="obj-av-1504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1504</td><td class="n">ZoneModule 6 Room CO2 Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="967" data-i="1505" data-acc="W" data-u="" id="obj-av-1505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1505</td><td class="n">ZoneModule 6 Room RH Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="968" data-i="1506" data-acc="W" data-u="" id="obj-av-1506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1506</td><td class="n">ZoneModule 6 VAV Supply PIR Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="969" data-i="1507" data-acc="W" data-u="" id="obj-av-1507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1507</td><td class="n">ZoneModule 6 VAV Supply 1 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="970" data-i="1508" data-acc="W" data-u="" id="obj-av-1508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1508</td><td class="n">ZoneModule 6 VAV Supply 1 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="971" data-i="1509" data-acc="W" data-u="" id="obj-av-1509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1509</td><td class="n">ZoneModule 6 VAV Supply 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="972" data-i="1510" data-acc="W" data-u="" id="obj-av-1510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1510</td><td class="n">ZoneModule 6 VAV Supply 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="973" data-i="1511" data-acc="W" data-u="" id="obj-av-1511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1511</td><td class="n">ZoneModule 6 VAV Extract Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="974" data-i="1512" data-acc="W" data-u="" id="obj-av-1512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1512</td><td class="n">ZoneModule 6 VAV Extract Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="975" data-i="1513" data-acc="W" data-u="" id="obj-av-1513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1513</td><td class="n">ZoneModule 6 VAV Supply 1 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="976" data-i="1514" data-acc="W" data-u="" id="obj-av-1514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1514</td><td class="n">ZoneModule 6 VAV Supply 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="977" data-i="1515" data-acc="W" data-u="" id="obj-av-1515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1515</td><td class="n">ZoneModule 6 VAV Extract Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="978" data-i="1516" data-acc="W" data-u="" id="obj-av-1516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1516</td><td class="n">ZoneModule 6 Room Panel Low Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="979" data-i="1517" data-acc="W" data-u="" id="obj-av-1517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1517</td><td class="n">ZoneModule 6 Room Panel High Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="980" data-i="1518" data-acc="W" data-u="" id="obj-av-1518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1518</td><td class="n">ZoneModule 6 Room Panel Override Timeout</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="981" data-i="1519" data-acc="W" data-u="" id="obj-av-1519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1519</td><td class="n">ZoneModule 6 Heat Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="982" data-i="1520" data-acc="W" data-u="" id="obj-av-1520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1520</td><td class="n">ZoneModule 6 Cool Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="983" data-i="1522" data-acc="W" data-u="" id="obj-av-1522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1522</td><td class="n">ZoneModule 6 VAV Extract 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="984" data-i="1523" data-acc="W" data-u="" id="obj-av-1523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1523</td><td class="n">ZoneModule 6 VAV Extract 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="985" data-i="1524" data-acc="W" data-u="" id="obj-av-1524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1524</td><td class="n">ZoneModule 6 VAV Extract 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="986" data-i="1601" data-acc="W" data-u="" id="obj-av-1601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1601</td><td class="n">ZoneModule 7 Room Temperature Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="987" data-i="1602" data-acc="W" data-u="" id="obj-av-1602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1602</td><td class="n">ZoneModule 7 Minimum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="988" data-i="1603" data-acc="W" data-u="" id="obj-av-1603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1603</td><td class="n">ZoneModule 7 Maximum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="989" data-i="1604" data-acc="W" data-u="" id="obj-av-1604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1604</td><td class="n">ZoneModule 7 Room CO2 Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="990" data-i="1605" data-acc="W" data-u="" id="obj-av-1605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1605</td><td class="n">ZoneModule 7 Room RH Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="991" data-i="1606" data-acc="W" data-u="" id="obj-av-1606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1606</td><td class="n">ZoneModule 7 VAV Supply PIR Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="992" data-i="1607" data-acc="W" data-u="" id="obj-av-1607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1607</td><td class="n">ZoneModule 7 VAV Supply 1 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="993" data-i="1608" data-acc="W" data-u="" id="obj-av-1608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1608</td><td class="n">ZoneModule 7 VAV Supply 1 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="994" data-i="1609" data-acc="W" data-u="" id="obj-av-1609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1609</td><td class="n">ZoneModule 7 VAV Supply 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="995" data-i="1610" data-acc="W" data-u="" id="obj-av-1610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1610</td><td class="n">ZoneModule 7 VAV Supply 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="996" data-i="1611" data-acc="W" data-u="" id="obj-av-1611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611</td><td class="n">ZoneModule 7 VAV Extract Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="997" data-i="1612" data-acc="W" data-u="" id="obj-av-1612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1612</td><td class="n">ZoneModule 7 VAV Extract Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="998" data-i="1613" data-acc="W" data-u="" id="obj-av-1613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1613</td><td class="n">ZoneModule 7 VAV Supply 1 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="999" data-i="1614" data-acc="W" data-u="" id="obj-av-1614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1614</td><td class="n">ZoneModule 7 VAV Supply 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1000" data-i="1615" data-acc="W" data-u="" id="obj-av-1615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1615</td><td class="n">ZoneModule 7 VAV Extract Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1001" data-i="1616" data-acc="W" data-u="" id="obj-av-1616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1616</td><td class="n">ZoneModule 7 Room Panel Low Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1002" data-i="1617" data-acc="W" data-u="" id="obj-av-1617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1617</td><td class="n">ZoneModule 7 Room Panel High Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1003" data-i="1618" data-acc="W" data-u="" id="obj-av-1618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1618</td><td class="n">ZoneModule 7 Room Panel Override Timeout</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1004" data-i="1619" data-acc="W" data-u="" id="obj-av-1619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1619</td><td class="n">ZoneModule 7 Heat Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1005" data-i="1620" data-acc="W" data-u="" id="obj-av-1620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1620</td><td class="n">ZoneModule 7 Cool Valve Max. Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1006" data-i="1622" data-acc="W" data-u="" id="obj-av-1622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1622</td><td class="n">ZoneModule 7 VAV Extract 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1007" data-i="1623" data-acc="W" data-u="" id="obj-av-1623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1623</td><td class="n">ZoneModule 7 VAV Extract 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1008" data-i="1624" data-acc="W" data-u="" id="obj-av-1624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1624</td><td class="n">ZoneModule 7 VAV Extract 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1009" data-i="1701" data-acc="W" data-u="" id="obj-av-1701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1701</td><td class="n">ZoneModule 8 Room Temperature Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1010" data-i="1702" data-acc="W" data-u="" id="obj-av-1702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1702</td><td class="n">ZoneModule 8 Minimum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1011" data-i="1703" data-acc="W" data-u="" id="obj-av-1703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1703</td><td class="n">ZoneModule 8 Maximum Supply Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1012" data-i="1704" data-acc="W" data-u="" id="obj-av-1704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1704</td><td class="n">ZoneModule 8 Room CO2 Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1013" data-i="1705" data-acc="W" data-u="" id="obj-av-1705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1705</td><td class="n">ZoneModule 8 Room RH Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1014" data-i="1706" data-acc="W" data-u="" id="obj-av-1706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1706</td><td class="n">ZoneModule 8 VAV Supply PIR Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1015" data-i="1707" data-acc="W" data-u="" id="obj-av-1707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1707</td><td class="n">ZoneModule 8 VAV Supply 1 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1016" data-i="1708" data-acc="W" data-u="" id="obj-av-1708"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1708</td><td class="n">ZoneModule 8 VAV Supply 1 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1017" data-i="1709" data-acc="W" data-u="" id="obj-av-1709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1709</td><td class="n">ZoneModule 8 VAV Supply 2 Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1018" data-i="1710" data-acc="W" data-u="" id="obj-av-1710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1710</td><td class="n">ZoneModule 8 VAV Supply 2 Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1019" data-i="1711" data-acc="W" data-u="" id="obj-av-1711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1711</td><td class="n">ZoneModule 8 VAV Extract Min. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1020" data-i="1712" data-acc="W" data-u="" id="obj-av-1712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1712</td><td class="n">ZoneModule 8 VAV Extract Max. Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1021" data-i="1713" data-acc="W" data-u="" id="obj-av-1713"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1713</td><td class="n">ZoneModule 8 VAV Supply 1 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1022" data-i="1714" data-acc="W" data-u="" id="obj-av-1714"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1714</td><td class="n">ZoneModule 8 VAV Supply 2 Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1023" data-i="1715" data-acc="W" data-u="" id="obj-av-1715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1715</td><td class="n">ZoneModule 8 VAV Extract Nominal Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1024" data-i="1716" data-acc="W" data-u="" id="obj-av-1716"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1716</td><td class="n">ZoneModule 8 Room Panel Low Air Flow</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
