<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ProLon VAV controller, BACnet profile BACnet Points List</title>
<meta name="description" content="ProLon VAV controller, BACnet profile v7.6.0 BACnet points list: 172 objects by ID and name (e.g. BV 1 = Occup), 155 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/prolon/vav-controller-vc2000-c1050">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="ProLon VAV controller, BACnet profile BACnet Points List">
<meta property="og:description" content="ProLon VAV controller, BACnet profile v7.6.0 BACnet points list: 172 objects by ID and name (e.g. BV 1 = Occup), 155 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/prolon/vav-controller-vc2000-c1050">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ProLon VAV controller, BACnet profile BACnet Points List">
<meta name="twitter:description" content="ProLon VAV controller, BACnet profile v7.6.0 BACnet points list: 172 objects by ID and name (e.g. BV 1 = Occup), 155 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/prolon/vav-controller-vc2000-c1050",
   "url": "https://easybacnet.com/bacnet-points-lists/prolon/vav-controller-vc2000-c1050",
   "name": "ProLon VAV controller, BACnet profile BACnet Points List",
   "description": "ProLon VAV controller, BACnet profile v7.6.0 BACnet points list: 172 objects by ID and name (e.g. BV 1 = Occup), 155 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/prolon/vav-controller-vc2000-c1050#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/prolon/vav-controller-vc2000-c1050#dataset",
   "name": "ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 BACnet Points List",
   "description": "ProLon's VAV controller exposes its whole configuration (setpoints, PI tuning, damper and airflow settings, five configurable outputs, math functions) and its live network variables (zone temperature, setpoints, airflow, demand, outputs, occupancy) as Analog, Multi-state and Binary Values. The five outputs can each be assigned a function, so what Out1-Out5 do depends on the configuration. ProLon VAV controller, BACnet profile v7.6.0 BACnet points list: 172 objects by ID and name (e.g. BV 1 = Occup), 155 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/prolon/vav-controller-vc2000-c1050",
   "keywords": [
    "ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 BACnet Points List",
    "ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 BACnet objects",
    "ProLon BACnet",
    "VC2000 BACnet points list",
    "C1050-VAV BACnet points list",
    "C1050 BACnet points list",
    "Prolon VAV BACnet points list",
    "PL-NTWRK-VAVMBPRF BACnet points list",
    "VC1000 BACnet points list",
    "C1000 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "VAV Controller Network Profile - BACnet Ver 7.6.0",
    "url": "https://cms.proloncontrols.com/craft-assets/download-resources/EN/Software/Modbus/Vav-Controller-BACnet-Profile-V.7.6.0.pdf",
    "author": {
     "@type": "Organization",
     "name": "ProLon"
    }
   },
   "about": {
    "@type": "Product",
    "name": "ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0",
    "brand": {
     "@type": "Brand",
     "name": "ProLon"
    },
    "category": "VAV box controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/prolon/vav-controller-vc2000-c1050.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/prolon/vav-controller-vc2000-c1050-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/prolon/vav-controller-vc2000-c1050.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 172 BACnet objects: 116 analog values, 32 binary values, 24 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "155 of the 172 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is VAV Controller Network Profile - BACnet Ver 7.6.0 (PL-NTWRK-VAVMBPRF-C/F-EN-V76), published free by ProLon at https://cms.proloncontrols.com/craft-assets/download-resources/EN/Software/Modbus/Vav-Controller-BACnet-Profile-V.7.6.0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 Occup (Occupied/unoccupied); AV 23 DefHeatSP (Occupied heating setpoint); AV 24 DefCoolSP (Occupied cooling setpoint); AV 1 ZoneTmp (Active zone temperature); AV 6 AirFlow (Air flow, CFM); AV 8 Demand (Zone demand, %); AV 9 DampPos (Damper position, %); BV 32 FanStatus (Fan status input); MV 1 DampStat (Damper OK / stalled)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Zone temperature (AV 1), outside temperature (AV 7), CO2 (AV 104), supply and slab temperature are writable network variables; AV 116 still shows the local sensor."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ProLon",
     "item": "https://easybacnet.com/bacnet-points-lists/prolon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0",
     "item": "https://easybacnet.com/bacnet-points-lists/prolon/vav-controller-vc2000-c1050"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/prolon/">ProLon</a></li><li aria-current="page">VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0</li></ol>
<p class="eyebrow">VAV box controller &middot; BACnet points list</p><h1><span class="mfr">ProLon</span> VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>ProLon&#x27;s VAV controller exposes its whole configuration (setpoints, PI tuning, damper and airflow settings, five configurable outputs, math functions) and its live network variables (zone temperature, setpoints, airflow, demand, outputs, occupancy) as Analog, Multi-state and Binary Values. The five outputs can each be assigned a function, so what Out1-Out5 do depends on the configuration.</p>
<p>This page lists <strong>172 BACnet objects</strong> for the ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 &mdash; 155 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from ProLon&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/prolon/">ProLon</a></dd></div><div><dt>Model</dt><dd>VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0</dd></div><div><dt>Equipment</dt><dd>VAV box controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>172 (155 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>7.6.0</dd></div><div><dt>Also known as</dt><dd>VC2000, C1050-VAV, C1050, Prolon VAV, PL-NTWRK-VAVMBPRF, VC1000, C1000</dd></div><div><dt>Source document</dt><dd><a href="https://cms.proloncontrols.com/craft-assets/download-resources/EN/Software/Modbus/Vav-Controller-BACnet-Profile-V.7.6.0.pdf" rel="nofollow noopener" target="_blank">VAV Controller Network Profile - BACnet Ver 7.6.0 &middot; PL-NTWRK-VAVMBPRF-C/F-EN-V76</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/prolon/vav-controller-vc2000-c1050.csv" rel="nofollow" download>Download CSV <small>172 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/prolon/vav-controller-vc2000-c1050-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/prolon/vav-controller-vc2000-c1050.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://cms.proloncontrols.com/craft-assets/download-resources/EN/Software/Modbus/Vav-Controller-BACnet-Profile-V.7.6.0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=prolon/vav-controller-vc2000-c1050">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against ProLon&rsquo;s current documentation and the live
device before use. Not official ProLon information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0</h2>
<div class="answer"><b>Integration in brief</b><p>Use BV 1 for occupancy and the occupied setpoints (AV 23/AV 24, or Center SP AV 109) for the zone, then read zone temperature, airflow, demand and damper state. Check what each output is assigned to (MV 2-6) before mapping Out1-Out5.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">Occup</td><td>Occupied/unoccupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-23">AV 23</a></td><td class="n">DefHeatSP</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-24">AV 24</a></td><td class="n">DefCoolSP</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">ZoneTmp</td><td>Active zone temperature</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">AirFlow</td><td>Air flow, CFM</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-8">AV 8</a></td><td class="n">Demand</td><td>Zone demand, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-9">AV 9</a></td><td class="n">DampPos</td><td>Damper position, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-32">BV 32</a></td><td class="n">FanStatus</td><td>Fan status input</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">DampStat</td><td>Damper OK / stalled</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Zone temperature (AV 1), outside temperature (AV 7), CO2 (AV 104), supply and slab temperature are writable network variables; AV 116 still shows the local sensor.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Net port and RJ45 port baud (MV 13/14, default 57600), parity and stop bits are set by objects.</li><li>BV 29 selects °C or °F for BACnet temperatures.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Output functions (MV 2-6) decide what AV 10-14 mean.</li><li>Output override values (AV 62-66) only act when the matching enable BV 15-19 is on.</li></ul>
</section>
<h2 id="points">ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">172 of 172 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>116</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>32</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>24</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>172</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>17</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>155</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (71)</option><option value="%">% (44)</option><option value="°C">°C (35)</option><option value="CFM">CFM (8)</option><option value="min">min (8)</option><option value="ppm">ppm (3)</option><option value="s">s (2)</option><option value="in">in (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>50</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="W" data-u="°C" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">ZoneTmp</td><td class="d">Active zone temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="W" data-u="°C" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">HeatSP</td><td class="d">Active heat setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="W" data-u="°C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">CoolSP</td><td class="d">Active cool setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="W" data-u="°C" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">SupplyTmp</td><td class="d">Supply temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="W" data-u="°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">SlabTemp</td><td class="d">Slab temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="W" data-u="CFM" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">AirFlow</td><td class="d">Air flow</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="W" data-u="°C" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">OutTemp</td><td class="d">Outside temperature input</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="R" data-u="%" data-min="1" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Demand</td><td class="d">Zone demand</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="R" data-u="%" data-min="1" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">DampPos</td><td class="d">Damper position (111 % during reinitialisation)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="R" data-u="%" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Out1</td><td class="d">Output 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="R" data-u="%" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Out2</td><td class="d">Output 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="R" data-u="%" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Out3</td><td class="d">Output 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="R" data-u="%" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Out4</td><td class="d">Output 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="R" data-u="%" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Out5</td><td class="d">Output 5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="R" data-u="%" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Math1</td><td class="d">Math function 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="R" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Math2</td><td class="d">Math function 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="R" data-u="%" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Math3</td><td class="d">Math function 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="R" data-u="%" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Math4</td><td class="d">Math function 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="R" data-u="%" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Math5</td><td class="d">Math function 5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="W" data-u="°C" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">PropB</td><td class="d">Proportional; default 3, range 0 to 50</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="W" data-u="min" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">HeatInteg</td><td class="d">Heat Integral; default 30, range 0 to 120</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="W" data-u="min" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">CoolInteg</td><td class="d">Cool Integral; default 30, range 0 to 120</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="W" data-u="°C" data-min="1" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">23</td><td class="n">DefHeatSP</td><td class="d">Default Occupied Heat SP; default 21.5, range -30 to 40</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="W" data-u="°C" data-min="1" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24</td><td class="n">DefCoolSP</td><td class="d">Default Occupied Cool SP; default 22.5, range -29.5 to 55</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="W" data-u="°C" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">UnocHeatSP</td><td class="d">Unoccupied Heat Setpoint; default 15, range -30 to 40</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="W" data-u="°C" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">UnocCoolSP</td><td class="d">Unoccupied Cool Setpoint; default 30, range -29.5 to 55</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="W" data-u="°C" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">HeatSPLim</td><td class="d">MinHeatSPLimit; default 19, range -30 to 40</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="W" data-u="°C" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">CoolSPLim</td><td class="d">MaxCoolSPLimit; default 26, range -29.5 to 55</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="W" data-u="°C" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">LoScaleLim</td><td class="d">Low Scale Limit; default 15, range -30 to 40</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="W" data-u="°C" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">HiScaleLim</td><td class="d">High Scale Limit; default 30, range -30 to 40</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="W" data-u="s" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">DampOpDel</td><td class="d">Damper Opening Delay; default 95, range 15 to 300</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="W" data-u="°C" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">VentDbOvr</td><td class="d">Ventilation DB - Over; default 0.5, range -15 to 15</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="33" data-acc="W" data-u="%" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">DampPB</td><td class="d">Damper Proportional Band; default 100, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="34" data-acc="W" data-u="%" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">MinDampOpV</td><td class="d">Min Damper Opening (Vent); default 10, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="35" data-acc="W" data-u="%" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">MinDampOpH</td><td class="d">Min Damper Opening (Heat); default 30, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="W" data-u="%" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">DampDifDem</td><td class="d">Damper Differential (Demand); default 10, range 1 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="W" data-u="CFM" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">MinVentSP</td><td class="d">Min Ventilation Setpoint; default 90, range 0 to 7500</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="W" data-u="CFM" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">MaxVentSP</td><td class="d">Max Ventilation Setpoint; default 225, range 0 to 7500</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="39" data-acc="W" data-u="CFM" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">DampDifFlow</td><td class="d">Damper Differential (Flow); default 40, range 0 to 1000</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="40" data-acc="W" data-u="in" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">DuctDiam</td><td class="d">Duct Diameter; default 8, range 0 to 26</td><td class="u">in</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Kfact</td><td class="d">K Factor; default 2.39, range 1 to 300</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="42" data-acc="W" data-u="CFM" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">MinVentHeatSP</td><td class="d">Min Ventilation Heat Setpoint; default 120, range 0 to 7500</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="43" data-acc="W" data-u="°C" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">ZonTempCal</td><td class="d">Zone Temperature Offset; default 0, range -15 to 15</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="44" data-acc="W" data-u="°C" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">SupTempCal</td><td class="d">Supply Temperature Offset; default 0, range -15 to 15</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="45" data-acc="W" data-u="CFM" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">FlowCal</td><td class="d">Airflow Offset; default 0, range -1000 to 1000</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">CorFact</td><td class="d">Correction Factor; default 1, range 0 to 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="47" data-acc="W" data-u="%" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">OutSP1</td><td class="d">Output 1 Setpoint (If using diff, invalid between -5 and 5); default 50</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="48" data-acc="W" data-u="%" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">OutSP2</td><td class="d">Output 2 Setpoint (If using diff, invalid between -5 and 5); default 50</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="49" data-acc="W" data-u="%" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">OutSP3</td><td class="d">Output 3 Setpoint (If using diff, invalid between -5 and 5); default 50</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="50" data-acc="W" data-u="%" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">OutSP4</td><td class="d">Output 4 Setpoint (If using diff, invalid between -5 and 5); default 50</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="51" data-acc="W" data-u="%" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">OutSP5</td><td class="d">Output 5 Setpoint (If using diff, invalid between -5 and 5); default 25</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="52" data-acc="W" data-u="%" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">OutPB1</td><td class="d">Output 1 Proportional Band; default 0, range 0 to 99</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="53" data-acc="W" data-u="%" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">OutPB2</td><td class="d">Output 2 Proportional Band; default 0, range 0 to 99</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="54" data-acc="W" data-u="%" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">OutPB3</td><td class="d">Output 3 Proportional Band; default 0, range 0 to 99</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="55" data-acc="W" data-u="%" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">OutPB4</td><td class="d">Output 4 Proportional Band; default 0, range 0 to 99</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="56" data-acc="W" data-u="%" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">OutPB5</td><td class="d">Output 5 Proportional Band; default 75, range 0 to 99</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="57" data-acc="W" data-u="%" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">OutDiff1</td><td class="d">Output 1 Differential Band (Set PropBand to 0 to use differential); default 40</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="58" data-acc="W" data-u="%" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">OutDiff2</td><td class="d">Output 2 Differential Band (Set PropBand to 0 to use differential); default 40</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="59" data-acc="W" data-u="%" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">OutDiff3</td><td class="d">Output 3 Differential Band (Set PropBand to 0 to use differential); default 40</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="60" data-acc="W" data-u="%" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">OutDiff4</td><td class="d">Output 4 Differential Band (Set PropBand to 0 to use differential); default 40</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="61" data-acc="W" data-u="%" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">OutDiff5</td><td class="d">Output 5 Differential Band (Set PropBand to 0 to use differential); default 8</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="62" data-acc="W" data-u="%" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">OutOvVal1</td><td class="d">Output 1 Override Value; default 0, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="63" data-acc="W" data-u="%" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">OutOvVal2</td><td class="d">Output 2 Override Value; default 0, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="64" data-acc="W" data-u="%" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">OutOvVal3</td><td class="d">Output 3 Override Value; default 0, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="65" data-acc="W" data-u="%" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">OutOvVal4</td><td class="d">Output 4 Override Value; default 0, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="66" data-acc="W" data-u="%" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">OutOvVal5</td><td class="d">Output 5 Override Value; default 0, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="67" data-acc="W" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">GrpCode1</td><td class="d">Group Code 1; default 0, range 0 to 250</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="68" data-acc="W" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">GrpCode2</td><td class="d">Group Code 2; default 0, range 0 to 250</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="69" data-acc="W" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">GrpCode3</td><td class="d">Group Code 3; default 0, range 0 to 250</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="70" data-acc="W" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">GrpWght1</td><td class="d">Group Weight 1; default 0, range 0 to 15</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="71" data-acc="W" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">GrpWght1</td><td class="d">Group Weight 2; default 0, range 0 to 15</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="72" data-acc="W" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">GrpWght1</td><td class="d">Group Weight 3; default 0, range 0 to 15</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="73" data-acc="W" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">GlobWght</td><td class="d">Global Weight; default 1, range 0 to 60</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="74" data-acc="W" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">MathGrp1</td><td class="d">Math Group 1 (Group 0 = global); default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="75" data-acc="W" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">MathGrp2</td><td class="d">Math Group 2 (Group 0 = global); default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="76" data-acc="W" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">MathGrp3</td><td class="d">Math Group 3 (Group 0 = global); default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="77" data-acc="W" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">MathGrp4</td><td class="d">Math Group 4 (Group 0 = global); default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="78" data-acc="W" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">MathGrp5</td><td class="d">Math Group 5 (Group 0 = global); default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="79" data-acc="W" data-u="min" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">OvrdTime</td><td class="d">Override Time IO; default 120, range 0 to 720</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="80" data-acc="W" data-u="min" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">MWUpTime</td><td class="d">Morning Warm Up Time; default 0, range 0 to 300</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="81" data-acc="W" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">DampOvrdVal</td><td class="d">Damper Override Value; default 0, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="82" data-acc="W" data-u="s" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">MathRate</td><td class="d">Math Refresh Rate; default 3, range 1 to 250</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="83" data-acc="W" data-u="min" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">ListRate</td><td class="d">List Refresh Rate; default 30, range 0 to 250</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="84" data-acc="W" data-u="°C" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">MinCoolSP</td><td class="d">MinCoolSPLim; default 20, range -29.5 to 54</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="85" data-acc="W" data-u="°C" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">MaxHeatSP</td><td class="d">MaxHeatSPLim; default 25, range -30 to 54.5</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="86" data-acc="W" data-u="°C" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">UnocHeatSB</td><td class="d">Unoc Heat Offset; default 3, range -20 to 20</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="87" data-acc="W" data-u="°C" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">UnocCoolSU</td><td class="d">Unoc Cool Offset; default 5, range -20 to 20</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="88" data-acc="W" data-u="%" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">DuctHeatSP</td><td class="d">Duct Heater SP (Min damper/flow heat SPs act once duct heater reaches this); default 25</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="89" data-acc="W" data-u="%" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">DampMaxPos</td><td class="d">Damper Max Position; default 100, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="90" data-acc="W" data-u="°C" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">MinSlabTmp</td><td class="d">MinSlabTemp; default 21, range 5 to 30</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="91" data-acc="W" data-u="°C" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">MaxSlabTmp</td><td class="d">MaxSlabTemp; default 27, range 5 to 30</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="92" data-acc="W" data-u="°C" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">UnocSlabTmp</td><td class="d">MinSlabTempUnoc; default 19, range 5 to 30</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="93" data-acc="W" data-u="°C" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">OutCutoff</td><td class="d">Outside Cutoff Temp; default 15, range 5 to 30</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="94" data-acc="W" data-u="°C" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">RadProp</td><td class="d">Radiant Proportionnal; default 1, range 0 to 10</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="95" data-acc="W" data-u="min" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">RadInteg</td><td class="d">Radiant Integral; default 60, range 0 to 1000</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="96" data-acc="W" data-u="°C" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">CalibSlab</td><td class="d">Calib Slab Temp; default 0, range -15 to 15</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="97" data-acc="W" data-u="min" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">RadCycle</td><td class="d">Radiant Floor Cycle Time; default 10, range 1 to 255</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="98" data-acc="W" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">LockedAddr</td><td class="d">Locked Address; default 0, range 0 to 127</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="99" data-acc="W" data-u="%" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">MinDampOpS</td><td class="d">Min Damper Pos - Standby (Min damper position in standby mode); default 50</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="100" data-acc="W" data-u="°C" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">VentDbUnd</td><td class="d">Ventilation DB - Under; default 0.5, range -15 to 15</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="101" data-acc="R" data-u="°C" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">DischTemp</td><td class="d">Discharge temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="102" data-acc="W" data-u="°C" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">SP_Offset</td><td class="d">Setpoint Offset (Offset on default heat SP or potentiometer SP); default 0</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="103" data-acc="R" data-u="CFM" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">FlowSP</td><td class="d">Flow setpoint</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="104" data-acc="W" data-u="ppm" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">CO2Val</td><td class="d">CO2 reading</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="105" data-acc="W" data-u="ppm" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">CO2HiLim</td><td class="d">CO2 High Limit; default 1000, range 0 to 5000</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="106" data-acc="W" data-u="%" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">CO2MinPos</td><td class="d">CO2 Min Damper Pos; default 30, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="107" data-acc="W" data-u="CFM" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">CO2MinFlow</td><td class="d">CO2 Min Flow; default 150, range 0 to 5000</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="108" data-acc="W" data-u="ppm" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">CO2Calib</td><td class="d">CO2 Calibration; default 0, range -3000 to 3000</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="109" data-acc="W" data-u="°C" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">CenterSP</td><td class="d">Center SP (Heat and cool SPs centred on this value (with AV 110)); default 22</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="110" data-acc="W" data-u="°C" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">CenterDB</td><td class="d">Center Deadband (Heat/cool SP separation around Center SP); default 1</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="111" data-acc="W" data-u="%" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">VentModeTarg</td><td class="d">Ventilation Mode Target; default 100, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="112" data-acc="W" data-u="min" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">VentModeDly</td><td class="d">Ventilation Mode Delay; default 5, range 0 to 100</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="113" data-acc="W" data-u="%" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">AiDampTarg</td><td class="d">Analog Input Damper Target; default 100, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="114" data-acc="W" data-u="°C" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">SupInterlk</td><td class="d">Duct Heater Supply Interlock; default 50, range 20 to 54</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="115" data-acc="W" data-u="%" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">MultiRest</td><td class="d">Multizone Reset Position; default 50, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="116" data-acc="R" data-u="°C" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">ZoneTmpSens</td><td class="d">Local zone sensor reading (PL-T200/T500/T1000/RS)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">DampStat</td><td class="d">Damper state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=STALLED, 3=REINITIALIZING</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">OutCtrl1</td><td class="d">Output 1 Control function (default 10)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Damper, 2=Demand, 3=Occ, 4=OccNightHeat, 5-9=Math1-5, 10=OFF, 11=OccNightHeatCool, 12=FanStatus</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">OutCtrl2</td><td class="d">Output 2 Control function (default 10)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Damper, 2=Demand, 3=Occ, 4=OccNightHeat, 5-9=Math1-5, 10=OFF, 11=OccNightHeatCool, 12=FanStatus</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="119" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">OutCtrl3</td><td class="d">Output 3 Control function (default 10)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Damper, 2=Demand, 3=Occ, 4=OccNightHeat, 5-9=Math1-5, 10=OFF, 11=OccNightHeatCool, 12=FanStatus</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">OutCtrl4</td><td class="d">Output 4 Control function (default 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Damper, 2=Demand, 3=Occ, 4=OccNightHeat, 5-9=Math1-5, 10=OFF, 11=OccNightHeatCool, 12=FanStatus</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">OutCtrl5</td><td class="d">Output 5 Control function (default 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Damper, 2=Demand, 3=Occ, 4=OccNightHeat, 5-9=Math1-5, 10=OFF, 11=OccNightHeatCool, 12=FanStatus</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">DuctHeatID</td><td class="d">Duct heater output (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No Duct Heater Output, 2-6=Output1-Output5</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">MathSrc1</td><td class="d">Math Source 1 (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=WeightedAverage, 2=MaxHeating, 3=MaxCooling, 4=WeightedAverage (HeatOnly), 5=WeightedAverage(CoolOnly), 6=MathOccupancy, 7=MathOverride, 8=RadiantReq, Else=OFF</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">MathSrc2</td><td class="d">Math Source 2 (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=WeightedAverage, 2=MaxHeating, 3=MaxCooling, 4=WeightedAverage (HeatOnly), 5=WeightedAverage(CoolOnly), 6=MathOccupancy, 7=MathOverride, 8=RadiantReq, Else=OFF</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">MathSrc3</td><td class="d">Math Source 3 (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=WeightedAverage, 2=MaxHeating, 3=MaxCooling, 4=WeightedAverage (HeatOnly), 5=WeightedAverage(CoolOnly), 6=MathOccupancy, 7=MathOverride, 8=RadiantReq, Else=OFF</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">MathSrc4</td><td class="d">Math Source 4 (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=WeightedAverage, 2=MaxHeating, 3=MaxCooling, 4=WeightedAverage (HeatOnly), 5=WeightedAverage(CoolOnly), 6=MathOccupancy, 7=MathOverride, 8=RadiantReq, Else=OFF</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">MathSrc5</td><td class="d">Math Source 5 (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=WeightedAverage, 2=MaxHeating, 3=MaxCooling, 4=WeightedAverage (HeatOnly), 5=WeightedAverage(CoolOnly), 6=MathOccupancy, 7=MathOverride, 8=RadiantReq, Else=OFF</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">Baud1</td><td class="d">Net port baud rate (default 4 = 57600)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=9600, 2=19200, 3=38400, 4=57600, 5=76800, 6=115200</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="129" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">Baud2</td><td class="d">RJ45 port baud rate (default 4 = 57600)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=9600, 2=19200, 3=38400, 4=57600, 5=76800, 6=115200</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="130" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">Parity1</td><td class="d">Net port parity (default NONE)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=ODD, 3=EVEN</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="131" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">Parity2</td><td class="d">RJ45 port parity (default NONE)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=ODD, 3=EVEN</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="132" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">Out5Range</td><td class="d">Output 5 signal range (default 0-10V)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10V, 2=2-10V, 3=0-5V</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">DampSpeed</td><td class="d">Damper speed chasing flow SP (pressure independent; default 3)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=fastest ... 5=slowest</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="134" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">RadFloorID</td><td class="d">Radiant floor output (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No Radiant Output, 2-6=Output1-Output5</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="135" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">DampUnocMode</td><td class="d">Damper in unoccupied mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Open, 2=Demand, 3=Closed, 4=Normal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="136" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">AnInputMode</td><td class="d">Analog input mode (VC2000) / input profile (C1050, bit-coded)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">VC2000: 1=Supply or Radiant Temp, 2=Zone Temp, 3=Occupancy, 4=Discharge Temp, 5=Conference Occup, 6=CO2, 7=Damper Override</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="137" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">FPBoutID</td><td class="d">Fan powered box output (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No Fan Powered Box, 2-6=Output1-5</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">FPBmode</td><td class="d">Fan powered box mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Parallel, 2=Series, 3=Series with fan protection</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="139" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">IntegDropOff</td><td class="d">Integral drop-off rate (default 4)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Slow Dropoff Rate ... 5=Fast Dropoff Rate</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Occup</td><td class="d">Occupancy status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unoccupied, 1=Occupied (AUTO)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">UnoccOvr</td><td class="d">Unoccupied override status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=AUTO, 1=Activate override from unoccupied mode</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="3" data-acc="W" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Out3EnMWUp</td><td class="d">Disables output 3 until cleared or warm-up ends</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="4" data-acc="W" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Out4EnMWUp</td><td class="d">Disables output 4 until cleared or warm-up ends</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="5" data-acc="W" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Out5EnMWUp</td><td class="d">Disables output 5 until cleared or warm-up ends</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">DampCtrl</td><td class="d">Damper control mode (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Pressure, 1=Demand or Multizone</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">DampOpenDir</td><td class="d">Damper opening direction (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=CCW, 1=CW</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">FlowSensType</td><td class="d">Flow sensor type (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=LowVelocity, 1=HighVelocity</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Out5RevAct</td><td class="d">Output 5 reverse acting (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=ReverseActing</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">StopBits1</td><td class="d">Net port stop bits (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=1 Stop Bit, 1=2 Stop Bits</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">StopBits2</td><td class="d">RJ45 port stop bits (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=1 Stop Bit, 1=2 Stop Bits</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">MathEn</td><td class="d">Math enable (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Out5Pulsed</td><td class="d">Output 5 pulsed (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Modulating, 1=Pulsed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">UseHalomo</td><td class="d">Damper outputs driven by Halomo choices (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">OutOvrdEn1</td><td class="d">Output 1 override enable (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Override, 1=Use override</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">OutOvrdEn2</td><td class="d">Output 2 override enable (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Override, 1=Use override</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">OutOvrdEn3</td><td class="d">Output 3 override enable (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Override, 1=Use override</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">OutOvrdEn4</td><td class="d">Output 4 override enable (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Override, 1=Use override</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">OutOvrdEn5</td><td class="d">Output 5 override enable (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Override, 1=Use override</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">DampOvrdEn</td><td class="d">Damper override enable (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Override, 1=Use override</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">SchdOvrdEn</td><td class="d">Schedule override enable (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No Override, 1=Use override</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">SchdOvrdVal</td><td class="d">Schedule override value (default 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">MathUnocMode</td><td class="d">Math functions in unoccupied mode (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Averaging replaced with Max Demand, 1=No change</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Out1RevAct</td><td class="d">Output 1 reverse acting (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=ReverseActing</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Out2RevAct</td><td class="d">Output 2 reverse acting (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=ReverseActing</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Out3RevAct</td><td class="d">Output 3 reverse acting (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=ReverseActing</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Out4RevAct</td><td class="d">Output 4 reverse acting (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=ReverseActing</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="28" data-acc="R" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">StandbyMode</td><td class="d">Standby mode active (standby min position, no demand)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">BACnetUnits</td><td class="d">BACnet temperature units (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Celsius, 1=Fahrenheit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">UseExtVent</td><td class="d">Ventilation mode (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Extended</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">UseMultizone</td><td class="d">Multizone damper control (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Use Standard Damper Control (see BV6), 1=Use Multizone Control</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="32" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">32</td><td class="n">FanStatus</td><td class="d">Fan status input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Fan is stopped, 1=Fan is running</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: ProLon VAV controller, BACnet profile v7.6.0 point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>ZoneTmp</li><li><a href="#obj-av-2"><code>AV2</code></a>HeatSP</li><li><a href="#obj-av-3"><code>AV3</code></a>CoolSP</li><li><a href="#obj-av-4"><code>AV4</code></a>SupplyTmp</li><li><a href="#obj-av-5"><code>AV5</code></a>SlabTemp</li><li><a href="#obj-av-6"><code>AV6</code></a>AirFlow</li><li><a href="#obj-av-7"><code>AV7</code></a>OutTemp</li><li><a href="#obj-av-8"><code>AV8</code></a>Demand</li><li><a href="#obj-av-9"><code>AV9</code></a>DampPos</li><li><a href="#obj-av-10"><code>AV10</code></a>Out1</li><li><a href="#obj-av-11"><code>AV11</code></a>Out2</li><li><a href="#obj-av-12"><code>AV12</code></a>Out3</li><li><a href="#obj-av-13"><code>AV13</code></a>Out4</li><li><a href="#obj-av-14"><code>AV14</code></a>Out5</li><li><a href="#obj-av-15"><code>AV15</code></a>Math1</li><li><a href="#obj-av-16"><code>AV16</code></a>Math2</li><li><a href="#obj-av-17"><code>AV17</code></a>Math3</li><li><a href="#obj-av-18"><code>AV18</code></a>Math4</li><li><a href="#obj-av-19"><code>AV19</code></a>Math5</li><li><a href="#obj-av-20"><code>AV20</code></a>PropB</li><li><a href="#obj-av-21"><code>AV21</code></a>HeatInteg</li><li><a href="#obj-av-22"><code>AV22</code></a>CoolInteg</li><li><a href="#obj-av-23"><code>AV23</code></a>DefHeatSP</li><li><a href="#obj-av-24"><code>AV24</code></a>DefCoolSP</li><li><a href="#obj-av-25"><code>AV25</code></a>UnocHeatSP</li><li><a href="#obj-av-26"><code>AV26</code></a>UnocCoolSP</li><li><a href="#obj-av-27"><code>AV27</code></a>HeatSPLim</li><li><a href="#obj-av-28"><code>AV28</code></a>CoolSPLim</li><li><a href="#obj-av-29"><code>AV29</code></a>LoScaleLim</li><li><a href="#obj-av-30"><code>AV30</code></a>HiScaleLim</li><li><a href="#obj-av-31"><code>AV31</code></a>DampOpDel</li><li><a href="#obj-av-32"><code>AV32</code></a>VentDbOvr</li><li><a href="#obj-av-33"><code>AV33</code></a>DampPB</li><li><a href="#obj-av-34"><code>AV34</code></a>MinDampOpV</li><li><a href="#obj-av-35"><code>AV35</code></a>MinDampOpH</li><li><a href="#obj-av-36"><code>AV36</code></a>DampDifDem</li><li><a href="#obj-av-37"><code>AV37</code></a>MinVentSP</li><li><a href="#obj-av-38"><code>AV38</code></a>MaxVentSP</li><li><a href="#obj-av-39"><code>AV39</code></a>DampDifFlow</li><li><a href="#obj-av-40"><code>AV40</code></a>DuctDiam</li><li><a href="#obj-av-41"><code>AV41</code></a>Kfact</li><li><a href="#obj-av-42"><code>AV42</code></a>MinVentHeatSP</li><li><a href="#obj-av-43"><code>AV43</code></a>ZonTempCal</li><li><a href="#obj-av-44"><code>AV44</code></a>SupTempCal</li><li><a href="#obj-av-45"><code>AV45</code></a>FlowCal</li><li><a href="#obj-av-46"><code>AV46</code></a>CorFact</li><li><a href="#obj-av-47"><code>AV47</code></a>OutSP1</li><li><a href="#obj-av-48"><code>AV48</code></a>OutSP2</li><li><a href="#obj-av-49"><code>AV49</code></a>OutSP3</li><li><a href="#obj-av-50"><code>AV50</code></a>OutSP4</li><li><a href="#obj-av-51"><code>AV51</code></a>OutSP5</li><li><a href="#obj-av-52"><code>AV52</code></a>OutPB1</li><li><a href="#obj-av-53"><code>AV53</code></a>OutPB2</li><li><a href="#obj-av-54"><code>AV54</code></a>OutPB3</li><li><a href="#obj-av-55"><code>AV55</code></a>OutPB4</li><li><a href="#obj-av-56"><code>AV56</code></a>OutPB5</li><li><a href="#obj-av-57"><code>AV57</code></a>OutDiff1</li><li><a href="#obj-av-58"><code>AV58</code></a>OutDiff2</li><li><a href="#obj-av-59"><code>AV59</code></a>OutDiff3</li><li><a href="#obj-av-60"><code>AV60</code></a>OutDiff4</li><li><a href="#obj-av-61"><code>AV61</code></a>OutDiff5</li><li><a href="#obj-av-62"><code>AV62</code></a>OutOvVal1</li><li><a href="#obj-av-63"><code>AV63</code></a>OutOvVal2</li><li><a href="#obj-av-64"><code>AV64</code></a>OutOvVal3</li><li><a href="#obj-av-65"><code>AV65</code></a>OutOvVal4</li><li><a href="#obj-av-66"><code>AV66</code></a>OutOvVal5</li><li><a href="#obj-av-67"><code>AV67</code></a>GrpCode1</li><li><a href="#obj-av-68"><code>AV68</code></a>GrpCode2</li><li><a href="#obj-av-69"><code>AV69</code></a>GrpCode3</li><li><a href="#obj-av-70"><code>AV70</code></a>GrpWght1</li><li><a href="#obj-av-71"><code>AV71</code></a>GrpWght1</li><li><a href="#obj-av-72"><code>AV72</code></a>GrpWght1</li><li><a href="#obj-av-73"><code>AV73</code></a>GlobWght</li><li><a href="#obj-av-74"><code>AV74</code></a>MathGrp1</li><li><a href="#obj-av-75"><code>AV75</code></a>MathGrp2</li><li><a href="#obj-av-76"><code>AV76</code></a>MathGrp3</li><li><a href="#obj-av-77"><code>AV77</code></a>MathGrp4</li><li><a href="#obj-av-78"><code>AV78</code></a>MathGrp5</li><li><a href="#obj-av-79"><code>AV79</code></a>OvrdTime</li><li><a href="#obj-av-80"><code>AV80</code></a>MWUpTime</li><li><a href="#obj-av-81"><code>AV81</code></a>DampOvrdVal</li><li><a href="#obj-av-82"><code>AV82</code></a>MathRate</li><li><a href="#obj-av-83"><code>AV83</code></a>ListRate</li><li><a href="#obj-av-84"><code>AV84</code></a>MinCoolSP</li><li><a href="#obj-av-85"><code>AV85</code></a>MaxHeatSP</li><li><a href="#obj-av-86"><code>AV86</code></a>UnocHeatSB</li><li><a href="#obj-av-87"><code>AV87</code></a>UnocCoolSU</li><li><a href="#obj-av-88"><code>AV88</code></a>DuctHeatSP</li><li><a href="#obj-av-89"><code>AV89</code></a>DampMaxPos</li><li><a href="#obj-av-90"><code>AV90</code></a>MinSlabTmp</li><li><a href="#obj-av-91"><code>AV91</code></a>MaxSlabTmp</li><li><a href="#obj-av-92"><code>AV92</code></a>UnocSlabTmp</li><li><a href="#obj-av-93"><code>AV93</code></a>OutCutoff</li><li><a href="#obj-av-94"><code>AV94</code></a>RadProp</li><li><a href="#obj-av-95"><code>AV95</code></a>RadInteg</li><li><a href="#obj-av-96"><code>AV96</code></a>CalibSlab</li><li><a href="#obj-av-97"><code>AV97</code></a>RadCycle</li><li><a href="#obj-av-98"><code>AV98</code></a>LockedAddr</li><li><a href="#obj-av-99"><code>AV99</code></a>MinDampOpS</li><li><a href="#obj-av-100"><code>AV100</code></a>VentDbUnd</li><li><a href="#obj-av-101"><code>AV101</code></a>DischTemp</li><li><a href="#obj-av-102"><code>AV102</code></a>SP_Offset</li><li><a href="#obj-av-103"><code>AV103</code></a>FlowSP</li><li><a href="#obj-av-104"><code>AV104</code></a>CO2Val</li><li><a href="#obj-av-105"><code>AV105</code></a>CO2HiLim</li><li><a href="#obj-av-106"><code>AV106</code></a>CO2MinPos</li><li><a href="#obj-av-107"><code>AV107</code></a>CO2MinFlow</li><li><a href="#obj-av-108"><code>AV108</code></a>CO2Calib</li><li><a href="#obj-av-109"><code>AV109</code></a>CenterSP</li><li><a href="#obj-av-110"><code>AV110</code></a>CenterDB</li><li><a href="#obj-av-111"><code>AV111</code></a>VentModeTarg</li><li><a href="#obj-av-112"><code>AV112</code></a>VentModeDly</li><li><a href="#obj-av-113"><code>AV113</code></a>AiDampTarg</li><li><a href="#obj-av-114"><code>AV114</code></a>SupInterlk</li><li><a href="#obj-av-115"><code>AV115</code></a>MultiRest</li><li><a href="#obj-av-116"><code>AV116</code></a>ZoneTmpSens</li><li><a href="#obj-mv-1"><code>MV1</code></a>DampStat</li><li><a href="#obj-mv-2"><code>MV2</code></a>OutCtrl1</li><li><a href="#obj-mv-3"><code>MV3</code></a>OutCtrl2</li><li><a href="#obj-mv-4"><code>MV4</code></a>OutCtrl3</li><li><a href="#obj-mv-5"><code>MV5</code></a>OutCtrl4</li><li><a href="#obj-mv-6"><code>MV6</code></a>OutCtrl5</li><li><a href="#obj-mv-7"><code>MV7</code></a>DuctHeatID</li><li><a href="#obj-mv-8"><code>MV8</code></a>MathSrc1</li><li><a href="#obj-mv-9"><code>MV9</code></a>MathSrc2</li><li><a href="#obj-mv-10"><code>MV10</code></a>MathSrc3</li><li><a href="#obj-mv-11"><code>MV11</code></a>MathSrc4</li><li><a href="#obj-mv-12"><code>MV12</code></a>MathSrc5</li><li><a href="#obj-mv-13"><code>MV13</code></a>Baud1</li><li><a href="#obj-mv-14"><code>MV14</code></a>Baud2</li><li><a href="#obj-mv-15"><code>MV15</code></a>Parity1</li><li><a href="#obj-mv-16"><code>MV16</code></a>Parity2</li><li><a href="#obj-mv-17"><code>MV17</code></a>Out5Range</li><li><a href="#obj-mv-18"><code>MV18</code></a>DampSpeed</li><li><a href="#obj-mv-19"><code>MV19</code></a>RadFloorID</li><li><a href="#obj-mv-20"><code>MV20</code></a>DampUnocMode</li><li><a href="#obj-mv-21"><code>MV21</code></a>AnInputMode</li><li><a href="#obj-mv-22"><code>MV22</code></a>FPBoutID</li><li><a href="#obj-mv-23"><code>MV23</code></a>FPBmode</li><li><a href="#obj-mv-24"><code>MV24</code></a>IntegDropOff</li><li><a href="#obj-bv-1"><code>BV1</code></a>Occup</li><li><a href="#obj-bv-2"><code>BV2</code></a>UnoccOvr</li><li><a href="#obj-bv-3"><code>BV3</code></a>Out3EnMWUp</li><li><a href="#obj-bv-4"><code>BV4</code></a>Out4EnMWUp</li><li><a href="#obj-bv-5"><code>BV5</code></a>Out5EnMWUp</li><li><a href="#obj-bv-6"><code>BV6</code></a>DampCtrl</li><li><a href="#obj-bv-7"><code>BV7</code></a>DampOpenDir</li><li><a href="#obj-bv-8"><code>BV8</code></a>FlowSensType</li><li><a href="#obj-bv-9"><code>BV9</code></a>Out5RevAct</li><li><a href="#obj-bv-10"><code>BV10</code></a>StopBits1</li><li><a href="#obj-bv-11"><code>BV11</code></a>StopBits2</li><li><a href="#obj-bv-12"><code>BV12</code></a>MathEn</li><li><a href="#obj-bv-13"><code>BV13</code></a>Out5Pulsed</li><li><a href="#obj-bv-14"><code>BV14</code></a>UseHalomo</li><li><a href="#obj-bv-15"><code>BV15</code></a>OutOvrdEn1</li><li><a href="#obj-bv-16"><code>BV16</code></a>OutOvrdEn2</li><li><a href="#obj-bv-17"><code>BV17</code></a>OutOvrdEn3</li><li><a href="#obj-bv-18"><code>BV18</code></a>OutOvrdEn4</li><li><a href="#obj-bv-19"><code>BV19</code></a>OutOvrdEn5</li><li><a href="#obj-bv-20"><code>BV20</code></a>DampOvrdEn</li><li><a href="#obj-bv-21"><code>BV21</code></a>SchdOvrdEn</li><li><a href="#obj-bv-22"><code>BV22</code></a>SchdOvrdVal</li><li><a href="#obj-bv-23"><code>BV23</code></a>MathUnocMode</li><li><a href="#obj-bv-24"><code>BV24</code></a>Out1RevAct</li><li><a href="#obj-bv-25"><code>BV25</code></a>Out2RevAct</li><li><a href="#obj-bv-26"><code>BV26</code></a>Out3RevAct</li><li><a href="#obj-bv-27"><code>BV27</code></a>Out4RevAct</li><li><a href="#obj-bv-28"><code>BV28</code></a>StandbyMode</li><li><a href="#obj-bv-29"><code>BV29</code></a>BACnetUnits</li><li><a href="#obj-bv-30"><code>BV30</code></a>UseExtVent</li><li><a href="#obj-bv-31"><code>BV31</code></a>UseMultizone</li><li><a href="#obj-bv-32"><code>BV32</code></a>FanStatus</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Configuration objects (AV 20-115, MV 2-24, BV 6-31) carry no writable column in the profile; they are listed as writable configuration with the printed default and min/max. Network variables use the printed BACnet Writable column.</li><li>Temperatures are printed in °C (units 62); BV 29 switches BACnet temperature units to °F.</li><li>MV 21 has two printed rows: VC2000 analog input mode (1-7) and a bit-coded C1050 input profile (1-256).</li><li>AV 71 and AV 72 (Group Weight 2/3) are printed with the object name GrpWght1, same as AV 70.</li><li>Instances skip AV 101/103/104 in the configuration block (they are network variables) and BV 28/32 are network variables too.</li><li>The profile does not say which BACnet data link (BACnet IP or BACnet MS/TP) the controller uses; it only lists Net port and RJ45 port serial settings.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0</h2><div class="faq"><details open><summary>How many BACnet points does the ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 have?</summary><p>This list has 172 BACnet objects: 116 analog values, 32 binary values, 24 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 BACnet points are writable?</summary><p>155 of the 172 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0 BACnet documentation?</summary><p>The source is VAV Controller Network Profile - BACnet Ver 7.6.0 (PL-NTWRK-VAVMBPRF-C/F-EN-V76), published free by ProLon at https://cms.proloncontrols.com/craft-assets/download-resources/EN/Software/Modbus/Vav-Controller-BACnet-Profile-V.7.6.0.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0?</summary><p>Start with BV 1 Occup (Occupied/unoccupied); AV 23 DefHeatSP (Occupied heating setpoint); AV 24 DefCoolSP (Occupied cooling setpoint); AV 1 ZoneTmp (Active zone temperature); AV 6 AirFlow (Air flow, CFM); AV 8 Demand (Zone demand, %); AV 9 DampPos (Damper position, %); BV 32 FanStatus (Fan status input); MV 1 DampStat (Damper OK / stalled).</p></details><details><summary>Can the BMS supply sensor values to the ProLon VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0?</summary><p>Zone temperature (AV 1), outside temperature (AV 7), CO2 (AV 104), supply and slab temperature are writable network variables; AV 116 still shows the local sensor.</p></details><details><summary>How do I check these points on the real VAV controller (VC2000 / C1050-VAV), BACnet profile v7.6.0?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://cms.proloncontrols.com/craft-assets/download-resources/EN/Software/Modbus/Vav-Controller-BACnet-Profile-V.7.6.0.pdf" rel="nofollow noopener" target="_blank">VAV Controller Network Profile - BACnet Ver 7.6.0 &middot; PL-NTWRK-VAVMBPRF-C/F-EN-V76</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
