<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Purmo LOGICA Digital Energy-series BACnet Points List</title>
<meta name="description" content="Purmo LOGICA Digital Energy-series actuator DN10-DN50 BACnet points list: 69 objects by ID and name (e.g. MV 4 = Driftsätt), 43 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/purmo/logica-digital-energy-series">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Purmo LOGICA Digital Energy-series BACnet Points List">
<meta property="og:description" content="Purmo LOGICA Digital Energy-series actuator DN10-DN50 BACnet points list: 69 objects by ID and name (e.g. MV 4 = Driftsätt), 43 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/purmo/logica-digital-energy-series">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Purmo LOGICA Digital Energy-series BACnet Points List">
<meta name="twitter:description" content="Purmo LOGICA Digital Energy-series actuator DN10-DN50 BACnet points list: 69 objects by ID and name (e.g. MV 4 = Driftsätt), 43 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/purmo/logica-digital-energy-series",
   "url": "https://easybacnet.com/bacnet-points-lists/purmo/logica-digital-energy-series",
   "name": "Purmo LOGICA Digital Energy-series BACnet Points List",
   "description": "Purmo LOGICA Digital Energy-series actuator DN10-DN50 BACnet points list: 69 objects by ID and name (e.g. MV 4 = Driftsätt), 43 writable, free CSV/EDE.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/purmo/logica-digital-energy-series#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/purmo/logica-digital-energy-series#dataset",
   "name": "Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) BACnet Points List",
   "description": "LOGICA Digital is a digital valve actuator for Purmo TOV valves that talks Modbus RTU or BACnet MS/TP. Over BACnet it takes a 0-100 % flow command or runs its own thermal-power or return-temperature control, reads two sensor inputs (P1/P2) for delta-T and energy, and reports position, estimated flow, power, energy and fault flags. Valve type, max flow and the control mode are set through writable objects. Purmo LOGICA Digital Energy-series actuator DN10-DN50 BACnet points list: 69 objects by ID and name (e.g. MV 4 = Driftsätt), 43 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/purmo/logica-digital-energy-series",
   "keywords": [
    "Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) BACnet Points List",
    "Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) BACnet objects",
    "Purmo BACnet",
    "LOGICA Digital BACnet points list",
    "LOGICA Digital Energy BACnet points list",
    "Purmo LOGICA BACnet points list",
    "TOV valve actuator BACnet points list",
    "Purmo Group LOGICA BACnet points list",
    "Handbok för BACnet-integrering BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "LOGICA Digital, Energy-series, DN10-DN50 - Handbok för BACnet-integrering",
    "url": "https://web.archive.org/web/20240630151915/https://www.purmo.com/public/prod/bcd2c0f2-6156-46c6-99cd-ddcde7354507/15413/52628bd44ea54cb217fd4d0c30fe6583/sv-se-files-logica-digital-energy-series-bacnet-integration-guide-apr-22-sv.pdf",
    "author": {
     "@type": "Organization",
     "name": "Purmo"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)",
    "brand": {
     "@type": "Brand",
     "name": "Purmo"
    },
    "category": "Valve actuator"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/purmo/logica-digital-energy-series.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/purmo/logica-digital-energy-series-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/purmo/logica-digital-energy-series.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 69 BACnet objects: 18 analog inputs, 1 analog output, 28 analog values, 8 binary inputs, 4 binary values, 10 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "43 of the 69 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Purmo does not publish it on its own website. This list comes from LOGICA Digital, Energy-series, DN10-DN50 - Handbok för BACnet-integrering, revision APR 22, a copy hosted by Internet Archive (copy of purmo.com) at https://web.archive.org/web/20240630151915/https://www.purmo.com/public/prod/bcd2c0f2-6156-46c6-99cd-ddcde7354507/15413/52628bd44ea54cb217fd4d0c30fe6583/sv-se-files-logica-digital-energy-series-bacnet-integration-guide-apr-22-sv.pdf. Ask Purmo or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 4 Driftsätt (Control mode: external signal, power or return temp); AV 1 Extern styrsignal (Flow command from the BMS, 0-100 %); AV 19 Börvärde för termisk effekt (Thermal power setpoint, kW (power mode)); AV 20 Börvärde för returtemperatur (Return temperature setpoint, °C); AI 6 Ärvärde för reglersignal (Actual relative flow, %); AI 7 Faktisk låg hastighet (Estimated flow, l/h); AI 16 Faktiskt värde för termisk effekt (Calculated thermal power, kW); BI 4 Funktionsfel på ställdonet (Actuator fault or sensor limit exceeded); BI 6 Error (fel): Ventil blockerad (Valve blocked)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 4 Driftsätt selects the control source: 1 = external signal on AV 1 (default), 8 = thermal power (AV 19), 9 = return temperature (AV 20); 2/3 force fully open or closed."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 6 Kommunikationsfel sets the action after 120 s without bus traffic: no change, close, open, or go to the emergency position in AV 8 (default 30 %)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Supply and return temperatures come from P1/P2 sensors or from the bus: MV 5 picks the source, and with bus values the BMS writes AV 4 (supply) and AV 5 (return)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Purmo",
     "item": "https://easybacnet.com/bacnet-points-lists/purmo/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)",
     "item": "https://easybacnet.com/bacnet-points-lists/purmo/logica-digital-energy-series"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/purmo/">Purmo</a></li><li aria-current="page">LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)</li></ol>
<p class="eyebrow">Valve actuator &middot; BACnet points list</p><h1><span class="mfr">Purmo</span> LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) BACnet points list</h1><p class="updated">Updated 21 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. Purmo doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Internet Archive (copy of purmo.com), so it may be an older revision. Check it against the live unit before you rely on it." data-tip="Purmo doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Internet Archive (copy of purmo.com), so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>LOGICA Digital is a digital valve actuator for Purmo TOV valves that talks Modbus RTU or BACnet MS/TP. Over BACnet it takes a 0-100 % flow command or runs its own thermal-power or return-temperature control, reads two sensor inputs (P1/P2) for delta-T and energy, and reports position, estimated flow, power, energy and fault flags. Valve type, max flow and the control mode are set through writable objects.</p>
<p>This page lists <strong>69 BACnet objects</strong> for the Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) &mdash; 43 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of Purmo&rsquo;s documentation hosted by Internet Archive (copy of purmo.com), not by Purmo itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/purmo/">Purmo</a></dd></div><div><dt>Model</dt><dd>LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)</dd></div><div><dt>Equipment</dt><dd>Valve actuator</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/valves-actuators/">Valves &amp; actuators</a></dd></div><div><dt>BACnet objects</dt><dd>69 (43 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>2,02 (example value of AI 1)</dd></div><div><dt>Also known as</dt><dd>LOGICA Digital, LOGICA Digital Energy, Purmo LOGICA, TOV valve actuator, Purmo Group LOGICA, Handbok för BACnet-integrering</dd></div><div><dt>Source document</dt><dd><a href="https://web.archive.org/web/20240630151915/https://www.purmo.com/public/prod/bcd2c0f2-6156-46c6-99cd-ddcde7354507/15413/52628bd44ea54cb217fd4d0c30fe6583/sv-se-files-logica-digital-energy-series-bacnet-integration-guide-apr-22-sv.pdf" rel="nofollow noopener" target="_blank">LOGICA Digital, Energy-series, DN10-DN50 - Handbok för BACnet-integrering &middot; rev. APR 22</a> <span class="unofftag">(unofficial copy, hosted by Internet Archive (copy of purmo.com))</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/purmo/logica-digital-energy-series.csv" rel="nofollow" download>Download CSV <small>69 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/purmo/logica-digital-energy-series-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/purmo/logica-digital-energy-series.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://web.archive.org/web/20240630151915/https://www.purmo.com/public/prod/bcd2c0f2-6156-46c6-99cd-ddcde7354507/15413/52628bd44ea54cb217fd4d0c30fe6583/sv-se-files-logica-digital-energy-series-bacnet-integration-guide-apr-22-sv.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=purmo/logica-digital-energy-series">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Purmo&rsquo;s current documentation and the live
device before use. Not official Purmo information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the MS/TP address on the DIP switches (19 200 baud default), pick the valve with MV 8 and its max flow in AV 30, then choose the operating mode in MV 4. In the default mode the BMS writes AV 1 (0-100 % relative flow); for energy control it writes the power or return-temperature setpoint instead. Read actual flow, position, power and the fault BIs, and set MV 6 for what happens on bus loss.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-4">MV 4</a></td><td class="n">Driftsätt</td><td>Control mode: external signal, power or return temp</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Extern styrsignal</td><td>Flow command from the BMS, 0-100 %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-19">AV 19</a></td><td class="n">Börvärde för termisk effekt</td><td>Thermal power setpoint, kW (power mode)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-20">AV 20</a></td><td class="n">Börvärde för returtemperatur</td><td>Return temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-6">AI 6</a></td><td class="n">Ärvärde för reglersignal</td><td>Actual relative flow, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-7">AI 7</a></td><td class="n">Faktisk låg hastighet</td><td>Estimated flow, l/h</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-16">AI 16</a></td><td class="n">Faktiskt värde för termisk effekt</td><td>Calculated thermal power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-4">BI 4</a></td><td class="n">Funktionsfel på ställdonet</td><td>Actuator fault or sensor limit exceeded</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-6">BI 6</a></td><td class="n">Error (fel): Ventil blockerad</td><td>Valve blocked</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 4 Driftsätt selects the control source: 1 = external signal on AV 1 (default), 8 = thermal power (AV 19), 9 = return temperature (AV 20); 2/3 force fully open or closed.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>MV 6 Kommunikationsfel sets the action after 120 s without bus traffic: no change, close, open, or go to the emergency position in AV 8 (default 30 %).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Supply and return temperatures come from P1/P2 sensors or from the bus: MV 5 picks the source, and with bus values the BMS writes AV 4 (supply) and AV 5 (return).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP address is set on the DIP switches; AV 28 can only be written when the DIP address is 63.</li><li>Default baud rate 19 200; change it with MV 7, then restart the bus with MV 1 = 6.</li><li>Select the valve type in MV 8 and set AV 30 to the max flow that matches the manual valve presetting.</li><li>Sensor types for P1/P2 are set in MV 2/MV 3 (e.g. 7 = Pt1000).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>AV 4/AV 5 are read-only once a P1/P2 sensor is assigned as the temperature source.</li><li>Limit settings AV 22-24 use 0 to switch the limit off.</li><li>Writing 0 to AV 34 resets the continuous energy counter.</li><li>Object names in this list are the Swedish guide&#x27;s labels.</li></ul>
</section>
<h2 id="points">Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">69 of 69 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>18</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>1</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>28</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>8</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>4</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>10</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>69</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>26</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>43</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (31)</option><option value="%">% (8)</option><option value="h">h (5)</option><option value="mm">mm (5)</option><option value="K">K (4)</option><option value="°C">°C (4)</option><option value="kW">kW (3)</option><option value="kWh">kWh (3)</option><option value="l/h">l/h (3)</option><option value="J/(kg·K)">J/(kg·K) (1)</option><option value="min">min (1)</option><option value="s">s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>22</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Programvaruversion</td><td class="d">Software version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Analog ingång P1</td><td class="d">Input P1 value; unit follows the P1 sensor type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Analog ingång P2</td><td class="d">Input P2 value; unit follows the P2 sensor type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="mm" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Målposition</td><td class="d">Target spindle position, 0-15</td><td class="u">mm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="mm" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Faktisk position</td><td class="d">Actual spindle position, 0-15</td><td class="u">mm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="%" data-min="1" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">Ärvärde för reglersignal</td><td class="d">Actual relative flow</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="l/h" data-min="1" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Faktisk låg hastighet</td><td class="d">Estimated flow from the valve data</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="K" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Ärvärde för differenstemperatur</td><td class="d">Supply/return temperature difference</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Faktiskt värde för rensningstid</td><td class="d">Hours to next flush (0-4320) or minutes left in a flush (0-600)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="h" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Ärvärde för tid för aktivering av ventilblockerande säkring</td><td class="d">Hours until the anti-seize valve exercise</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="h" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Drifttimmar</td><td class="d">Actuator operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="mm" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Avståndsräknare</td><td class="d">Total travel since manufacture</td><td class="u">mm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="mm" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Total slaglängd</td><td class="d">Measured stroke between open and closed</td><td class="u">mm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="15" data-acc="R" data-u="l/h" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Begränsning av verkligt volymflöde</td><td class="d">Active flow limit (heating or cooling)</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="16" data-acc="R" data-u="kW" data-min="1" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">Faktiskt värde för termisk effekt</td><td class="d">Calculated thermal power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="17" data-acc="R" data-u="kWh" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Energi sedan 00:00</td><td class="d">Energy since midnight (internal clock)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="18" data-acc="R" data-u="kWh" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Energi under de senaste 24 timmarna</td><td class="d">Energy over the last 24 hours</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="20" data-acc="R" data-u="h" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Energiräknarens varaktighet</td><td class="d">Hours since the energy counter was reset</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="18" data-i="1" data-acc="W" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">Analog utgång P2</td><td class="d">P2 0-10 V output when P2 is set as output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="1" data-acc="W" data-u="%" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Extern styrsignal</td><td class="d">Control signal from the BMS, relative flow</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="2" data-acc="W" data-u="%" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Lägsta värde för reglersignal</td><td class="d">Lower limit for the control signal</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="3" data-acc="W" data-u="%" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Maximalt värde för reglersignal</td><td class="d">Upper limit for the control signal</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="4" data-acc="W" data-u="°C" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Ärvärde Tilloppstemperatur</td><td class="d">Supply temperature; writable when no P1/P2 source</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="5" data-acc="W" data-u="°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Ärvärde returtemperatur</td><td class="d">Return temperature; writable when no P1/P2 source</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="6" data-acc="W" data-u="K" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Korrigeringsvärde P1</td><td class="d">Sensor offset P1, -5 to +5</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="7" data-acc="W" data-u="K" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Korrigeringsvärde P2</td><td class="d">Sensor offset P2, -5 to +5</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="8" data-acc="W" data-u="%" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Nödläge</td><td class="d">Position on bus failure or invalid control (default 30 %)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="10" data-acc="W" data-u="h" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Tidur för ventilblockerande säkring</td><td class="d">Anti-seize exercise interval; 0 = off</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="13" data-acc="W" data-u="mm" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Ventilens slaglängd</td><td class="d">Stroke of the selected valve, 0.5-9.0</td><td class="u">mm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="14" data-acc="W" data-u="J/(kg·K)" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Medelhög energikonstant</td><td class="d">Medium heat capacity, default 4183 (water)</td><td class="u">J/(kg·K)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="15" data-acc="W" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Xp PI-regulator</td><td class="d">PI controller proportional gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="16" data-acc="W" data-u="s" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Tn PI-regulator</td><td class="d">PI controller integral time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="19" data-acc="W" data-u="kW" data-min="1" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">Börvärde för termisk effekt</td><td class="d">Thermal power setpoint</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="20" data-acc="W" data-u="°C" data-min="1" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">Börvärde för returtemperatur</td><td class="d">Return temperature setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="22" data-acc="W" data-u="kW" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Gränsvärde för maximal termisk effekt</td><td class="d">Max thermal power limit; 0 = off</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="23" data-acc="W" data-u="°C" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Returtemperatur begränsning</td><td class="d">Return temperature limit; 0 = off</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="24" data-acc="W" data-u="K" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Gränsvärde för differenstemperatur</td><td class="d">Delta-T limit; 0 = off</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">MAC-adress</td><td class="d">MS/TP address; writable only with DIP address 63</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="29" data-acc="W" data-u="%" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Stäng vid justering av intervall</td><td class="d">Signal band where end positions hold, 0-5</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="30" data-acc="W" data-u="l/h" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Maximalt flöde</td><td class="d">Max flow of the selected valve, 10-50 000</td><td class="u">l/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Termisk effektbegränsning (Xp)</td><td class="d">Gain for the power limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Returtemperatur begränsning (Xp)</td><td class="d">Gain for the return temperature limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">∆T-begränsning (Xp)</td><td class="d">Gain for the delta-T limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="34" data-acc="W" data-u="kWh" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Energiräknare (kontinuerlig räkning)</td><td class="d">Continuous energy counter; write 0 to reset</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="35" data-acc="W" data-u="h" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Rensningstid</td><td class="d">Flushing timer; 0 = off</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="36" data-acc="W" data-u="min" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Öppningstid för rensning</td><td class="d">Time held 100 % open while flushing</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="37" data-acc="W" data-u="%" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Inledande reglersignal</td><td class="d">Control signal used after start-up</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Binär ingång P1</td><td class="d">P1 as binary input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fr.o.m, 1=T.o.m</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Binär ingång P2</td><td class="d">P2 as binary input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fr.o.m, 1=T.o.m</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Ställdonet är upptaget</td><td class="d">Busy calibrating or flushing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal drift, 1=Ställdonet kalibrerar eller spolar</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="4" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Funktionsfel på ställdonet</td><td class="d">Actuator fault or P1/P2 limit exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inga fel, 1=Trasig maskinvara eller överskriden begränsning</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Fel vid anpassning av ventil</td><td class="d">Valve adaption failed (valve fitted wrongly)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inga fel, 1=Ventilanpassning defekt</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="6" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">Error (fel): Ventil blockerad</td><td class="d">Valve blocked</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inga fel, 1=Ventil blockerad</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">FÖRSIKTIGHET! Läckage upptäckt</td><td class="d">Leak warning: delta-T over 8 K, valve shut 6 h</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ingen varning, 1=Läckage upptäckt</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Begränsningsfunktion aktiv</td><td class="d">Delta-T or power limit active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ingen aktiv begränsningsfunktion, 1=ΔT eller effektbegränsning aktiv</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">P1-invertering (binär ingång)</td><td class="d">Invert P1 binary input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direktnummer, 1=Inverterad</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">P2-invertering (binär ingång)</td><td class="d">Invert P2 binary input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direktnummer, 1=Inverterad</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">P2-invertering (analog utgång)</td><td class="d">Invert P2 analog output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direktnummer, 1=Inverterad</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Invertering av ventilens ställdonsriktning</td><td class="d">Invert actuator direction</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Direktnummer, 1=Inverterad</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="59" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Service-kommando</td><td class="d">Service command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Normal drift, 2=Ventilanpassning, 3=Spolventil, 4=Synkroniseringsventil, 5=Återställ felmeddelanden, 6=Omstart buss, 7=Återställa fabriksinställningar</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="60" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">Givartyp P1</td><td class="d">P1 sensor type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Fr.o.m, 2=Binär ingång, 3=0-10 V ingång, 4=KP10, 5=Ni1000-DIN, 6=Ni1000-LG, 7=Pt1000, 8=Potentiometer 10 k, 9=Potentiometer setpoint 10 K +/- 3 K, 10=Potentiometer setpoint 10 K +/- 5 K</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="61" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">Givar-/utgångstyp P2</td><td class="d">P2 sensor or output type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Fr.o.m, 2=Binär ingång, 3=0-10 V ingång, 4=KP10, 5=Ni1000-DIN, 6=Ni1000-LG, 7=PT1000, 8=Potentiometer 10 K, 9=0-10 V-utgång (AO1), 10=0-10 V Y-position feedback (AI6), 11=6-vägsventil växlingssignal (MSV9)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="4" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Driftsätt</td><td class="d">Operating mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Extern styrsignal (AV1), 2=Öppen (100 %), 3=Stängd (0 %), 4=Minbegr. pos (AV2), 5=Uppskjuten, 6=Maximum pos (AV3), 7=Uppskjuten, 8=Termisk effekt (AI16 + AV19), 9=Returtemperatur (AV5 + AV20)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">Tillopps- och returtemperatur källa</td><td class="d">Source of supply/return temperatures</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Bussvärden via AV4 och AV5, 2=Tillopp: P1, retur: Sida 2, 3=Tillopp: P2, retur: P1, 4=Tillopp: P1, retur: Bussvärde, 5=Tillopp: P2, retur: Bussvärde, 6=Tillopp: Bussvärde, retur: P1, 7=Tillopp: Bussvärde, retur: Sida 2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">Kommunikationsfel</td><td class="d">Action on bus timeout (120 s)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Ingen förändring, 2=Stängd (0 %) efter 120 s, 3=Öppen (100 %) efter 120 s, 4=Nödläge (AV8) efter 120 s</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="65" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">RS485-baudhastighet</td><td class="d">MS/TP baud rate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Default (19 200), 2=9600, 3=19 200, 4=38 400, 5=57 600, 6=76 800, 7=115 200</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">Välj ventiltyp</td><td class="d">Valve type; list differs for DN10-32 and DN40-50</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">DN10-32: 1=Linjär (standard), 2=TOV låg 2,5 DN10/15 30-200 l/h linjär, 3=TOV Low 5.0 DN10/15 65-370 l/h linjär, 4=TOV High 2.5 DN15/20 100-575 l/h linjär, 5=TOV High 5.0 DN15/20 220-1330 l/h linjär, 6=TOV High 5.5 DN20 300-1 800 l/h linjär, 7=TOV Low 5.5 DN25 280-1 800 l/h linjär, 8=TOV High 5.5 DN25L 600-3609 l/h linjär, 9=TOV 5.5 DN32 550-4001 l/h linjär, 10=TOV låg 2,5 DN10/15 30-200 l/h EQ %, 11=TOV Low 5.0 DN10/15 65-370 l/h EQ %, 12=TOV High 2.5 DN15/20 100-575 l/h EQ %, 13=TOV High 5.0 DN15/20 220-1330 l/h EQ %, 14=TOV High 5.5 DN20 300-1 800 l/h EQ %, 15=TOV Low 5,5 DN25 280-1 800 l/h EQ %, 16=TOV High 5.5 DN25L 600-3609 l/h EQ %, 17=TOV 5.5 DN32 550-4001 l/h EQ %; DN40-50: 1=Linjär (standard), 2=TOV DN40 1370-9500 l/h linjär, 3=TOV DN50 1400-11500 l/h linjär, 4=TOV DN40 1370-9500 l/h EQ %, 5=TOV DN50 1400-11500 l/h EQ %</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">LED-status</td><td class="d">LED behaviour</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Lysdiod av, 2=Enhetsstatus utan buss, 3=Enhetsstatus med buss</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">Ackumuleringshastighet</td><td class="d">Actuator running speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Normal: 22 s/mm, 2=Långsamt: 28 sek/mm, 3=Snabbt: 16 s/mm</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Purmo LOGICA Digital Energy-series actuator DN10-DN50 point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Programvaruversion</li><li><a href="#obj-ai-2"><code>AI2</code></a>Analog ingång P1</li><li><a href="#obj-ai-3"><code>AI3</code></a>Analog ingång P2</li><li><a href="#obj-ai-4"><code>AI4</code></a>Målposition</li><li><a href="#obj-ai-5"><code>AI5</code></a>Faktisk position</li><li><a href="#obj-ai-6"><code>AI6</code></a>Ärvärde för reglersignal</li><li><a href="#obj-ai-7"><code>AI7</code></a>Faktisk låg hastighet</li><li><a href="#obj-ai-8"><code>AI8</code></a>Ärvärde för differenstemperatur</li><li><a href="#obj-ai-9"><code>AI9</code></a>Faktiskt värde för rensningstid</li><li><a href="#obj-ai-10"><code>AI10</code></a>Ärvärde för tid för aktivering av ventilblockerande säkring</li><li><a href="#obj-ai-11"><code>AI11</code></a>Drifttimmar</li><li><a href="#obj-ai-12"><code>AI12</code></a>Avståndsräknare</li><li><a href="#obj-ai-13"><code>AI13</code></a>Total slaglängd</li><li><a href="#obj-ai-15"><code>AI15</code></a>Begränsning av verkligt volymflöde</li><li><a href="#obj-ai-16"><code>AI16</code></a>Faktiskt värde för termisk effekt</li><li><a href="#obj-ai-17"><code>AI17</code></a>Energi sedan 00:00</li><li><a href="#obj-ai-18"><code>AI18</code></a>Energi under de senaste 24 timmarna</li><li><a href="#obj-ai-20"><code>AI20</code></a>Energiräknarens varaktighet</li><li><a href="#obj-ao-1"><code>AO1</code></a>Analog utgång P2</li><li><a href="#obj-av-1"><code>AV1</code></a>Extern styrsignal</li><li><a href="#obj-av-2"><code>AV2</code></a>Lägsta värde för reglersignal</li><li><a href="#obj-av-3"><code>AV3</code></a>Maximalt värde för reglersignal</li><li><a href="#obj-av-4"><code>AV4</code></a>Ärvärde Tilloppstemperatur</li><li><a href="#obj-av-5"><code>AV5</code></a>Ärvärde returtemperatur</li><li><a href="#obj-av-6"><code>AV6</code></a>Korrigeringsvärde P1</li><li><a href="#obj-av-7"><code>AV7</code></a>Korrigeringsvärde P2</li><li><a href="#obj-av-8"><code>AV8</code></a>Nödläge</li><li><a href="#obj-av-10"><code>AV10</code></a>Tidur för ventilblockerande säkring</li><li><a href="#obj-av-13"><code>AV13</code></a>Ventilens slaglängd</li><li><a href="#obj-av-14"><code>AV14</code></a>Medelhög energikonstant</li><li><a href="#obj-av-15"><code>AV15</code></a>Xp PI-regulator</li><li><a href="#obj-av-16"><code>AV16</code></a>Tn PI-regulator</li><li><a href="#obj-av-19"><code>AV19</code></a>Börvärde för termisk effekt</li><li><a href="#obj-av-20"><code>AV20</code></a>Börvärde för returtemperatur</li><li><a href="#obj-av-22"><code>AV22</code></a>Gränsvärde för maximal termisk effekt</li><li><a href="#obj-av-23"><code>AV23</code></a>Returtemperatur begränsning</li><li><a href="#obj-av-24"><code>AV24</code></a>Gränsvärde för differenstemperatur</li><li><a href="#obj-av-28"><code>AV28</code></a>MAC-adress</li><li><a href="#obj-av-29"><code>AV29</code></a>Stäng vid justering av intervall</li><li><a href="#obj-av-30"><code>AV30</code></a>Maximalt flöde</li><li><a href="#obj-av-31"><code>AV31</code></a>Termisk effektbegränsning (Xp)</li><li><a href="#obj-av-32"><code>AV32</code></a>Returtemperatur begränsning (Xp)</li><li><a href="#obj-av-33"><code>AV33</code></a>∆T-begränsning (Xp)</li><li><a href="#obj-av-34"><code>AV34</code></a>Energiräknare (kontinuerlig räkning)</li><li><a href="#obj-av-35"><code>AV35</code></a>Rensningstid</li><li><a href="#obj-av-36"><code>AV36</code></a>Öppningstid för rensning</li><li><a href="#obj-av-37"><code>AV37</code></a>Inledande reglersignal</li><li><a href="#obj-bi-1"><code>BI1</code></a>Binär ingång P1</li><li><a href="#obj-bi-2"><code>BI2</code></a>Binär ingång P2</li><li><a href="#obj-bi-3"><code>BI3</code></a>Ställdonet är upptaget</li><li><a href="#obj-bi-4"><code>BI4</code></a>Funktionsfel på ställdonet</li><li><a href="#obj-bi-5"><code>BI5</code></a>Fel vid anpassning av ventil</li><li><a href="#obj-bi-6"><code>BI6</code></a>Error (fel): Ventil blockerad</li><li><a href="#obj-bi-7"><code>BI7</code></a>FÖRSIKTIGHET! Läckage upptäckt</li><li><a href="#obj-bi-8"><code>BI8</code></a>Begränsningsfunktion aktiv</li><li><a href="#obj-bv-1"><code>BV1</code></a>P1-invertering (binär ingång)</li><li><a href="#obj-bv-2"><code>BV2</code></a>P2-invertering (binär ingång)</li><li><a href="#obj-bv-3"><code>BV3</code></a>P2-invertering (analog utgång)</li><li><a href="#obj-bv-4"><code>BV4</code></a>Invertering av ventilens ställdonsriktning</li><li><a href="#obj-mv-1"><code>MV1</code></a>Service-kommando</li><li><a href="#obj-mv-2"><code>MV2</code></a>Givartyp P1</li><li><a href="#obj-mv-3"><code>MV3</code></a>Givar-/utgångstyp P2</li><li><a href="#obj-mv-4"><code>MV4</code></a>Driftsätt</li><li><a href="#obj-mv-5"><code>MV5</code></a>Tillopps- och returtemperatur källa</li><li><a href="#obj-mv-6"><code>MV6</code></a>Kommunikationsfel</li><li><a href="#obj-mv-7"><code>MV7</code></a>RS485-baudhastighet</li><li><a href="#obj-mv-8"><code>MV8</code></a>Välj ventiltyp</li><li><a href="#obj-mv-11"><code>MV11</code></a>LED-status</li><li><a href="#obj-mv-12"><code>MV12</code></a>Ackumuleringshastighet</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names are the Swedish labels printed in the Swedish edition of the integration guide (APR 22); the names stored in the actuator may differ. Descriptions here are in English.</li><li>The guide marks AV 4, AV 5 and AV 28 as R/(W): AV 4/5 are writable only when no P1/P2 sensor source is assigned, AV 28 only when the DIP address is 63.</li><li>MSV objects are listed as MV. MV 8 has two state lists, one for DN10-32 and one for DN40-50 actuators.</li><li>Hardware version and RTC time are properties of the device object, and the serial number a property of AI 1; they are not separate objects.</li><li>AI 9 is printed across a page break: it counts hours until flushing starts (0-4320), then the minutes left of a running flush (0-600). Units for AI 2/AI 3 follow the selected sensor type.</li><li>Some state texts are machine-translated in the guide (e.g. &#x27;Fr.o.m&#x27;/&#x27;T.o.m&#x27; for off/on, &#x27;Sida 2&#x27; where P2 is meant); they are kept as printed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)</h2><div class="faq"><details open><summary>How many BACnet points does the Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) have?</summary><p>This list has 69 BACnet objects: 18 analog inputs, 1 analog output, 28 analog values, 8 binary inputs, 4 binary values, 10 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) BACnet points are writable?</summary><p>43 of the 69 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) BACnet documentation?</summary><p>Purmo does not publish it on its own website. This list comes from LOGICA Digital, Energy-series, DN10-DN50 - Handbok för BACnet-integrering, revision APR 22, a copy hosted by Internet Archive (copy of purmo.com) at https://web.archive.org/web/20240630151915/https://www.purmo.com/public/prod/bcd2c0f2-6156-46c6-99cd-ddcde7354507/15413/52628bd44ea54cb217fd4d0c30fe6583/sv-se-files-logica-digital-energy-series-bacnet-integration-guide-apr-22-sv.pdf. Ask Purmo or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)?</summary><p>Start with MV 4 Driftsätt (Control mode: external signal, power or return temp); AV 1 Extern styrsignal (Flow command from the BMS, 0-100 %); AV 19 Börvärde för termisk effekt (Thermal power setpoint, kW (power mode)); AV 20 Börvärde för returtemperatur (Return temperature setpoint, °C); AI 6 Ärvärde för reglersignal (Actual relative flow, %); AI 7 Faktisk låg hastighet (Estimated flow, l/h); AI 16 Faktiskt värde för termisk effekt (Calculated thermal power, kW); BI 4 Funktionsfel på ställdonet (Actuator fault or sensor limit exceeded); BI 6 Error (fel): Ventil blockerad (Valve blocked).</p></details><details><summary>How do I enable BMS control of the Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)?</summary><p>MV 4 Driftsätt selects the control source: 1 = external signal on AV 1 (default), 8 = thermal power (AV 19), 9 = return temperature (AV 20); 2/3 force fully open or closed.</p></details><details><summary>Does the Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP) need a BACnet heartbeat or have a communication timeout?</summary><p>MV 6 Kommunikationsfel sets the action after 120 s without bus traffic: no change, close, open, or go to the emergency position in AV 8 (default 30 %).</p></details><details><summary>Can the BMS supply sensor values to the Purmo LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)?</summary><p>Supply and return temperatures come from P1/P2 sensors or from the bus: MV 5 picks the source, and with bus values the BMS writes AV 4 (supply) and AV 5 (return).</p></details><details><summary>How do I check these points on the real LOGICA Digital Energy-series actuator DN10-DN50 (BACnet MS/TP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://web.archive.org/web/20240630151915/https://www.purmo.com/public/prod/bcd2c0f2-6156-46c6-99cd-ddcde7354507/15413/52628bd44ea54cb217fd4d0c30fe6583/sv-se-files-logica-digital-energy-series-bacnet-integration-guide-apr-22-sv.pdf" rel="nofollow noopener" target="_blank">LOGICA Digital, Energy-series, DN10-DN50 - Handbok för BACnet-integrering &middot; rev. APR 22</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
