<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Rayleigh Instruments RI-F500 series BACnet Points List</title>
<meta name="description" content="Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet points list: 998 objects (175 writable) for the power analyser /...">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Rayleigh Instruments RI-F500 series BACnet Points List">
<meta property="og:description" content="Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet points list: 998 objects (175 writable) for the power analyser /...">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Rayleigh Instruments RI-F500 series BACnet Points List">
<meta name="twitter:description" content="Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet points list: 998 objects (175 writable) for the power analyser /...">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac",
   "url": "https://easybacnet.com/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac",
   "name": "Rayleigh Instruments RI-F500 series BACnet Points List",
   "description": "Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet points list: 998 objects (175 writable) for the power analyser /...",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac#dataset",
   "name": "Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet Points List",
   "description": "The RI-A5IPBAC is a BACnet IP add-on module for the RI-F500 series power analysers. Its object list is about 1,000 objects: 4-20 mA and PT100 inputs and 4-20 mA outputs on extension modules, Analog Values for voltages, currents, power, energy (per phase, per quadrant, tariffs and monthly history), max/min and demand values, harmonics up to the 63rd order, pulse counters and event records, writable setup values (CT/PT, demand, limits, relay and AO configuration), plus digital input, relay output and alarm status objects. Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet points list: 998 objects (175 writable) for the power analyser /...",
   "url": "https://easybacnet.com/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac",
   "keywords": [
    "Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet Points List",
    "Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet objects",
    "Rayleigh Instruments BACnet",
    "RI-A5IPBAC BACnet points list",
    "RI-F500 BACnet points list",
    "RI-F500 series BACnet points list",
    "Rayleigh RI-F500 BACnet BACnet points list",
    "RI-F500 BACnet/IP BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "RI-A5IPBAC (Bacnet module - TCP-IP) Communication Manual",
    "url": "https://cdn.shopify.com/s/files/1/0556/0283/9744/files/RI-A5IPBAC_user_manual_V2.pdf",
    "author": {
     "@type": "Organization",
     "name": "Rayleigh Instruments"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module",
    "brand": {
     "@type": "Brand",
     "name": "Rayleigh Instruments"
    },
    "category": "Power analyser / multifunction meter"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 998 BACnet objects: 16 analog inputs, 8 analog outputs, 933 analog values, 18 binary inputs, 10 binary outputs, 13 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "175 of the 998 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Rayleigh Instruments does not publish it on its own website. This list comes from RI-A5IPBAC (Bacnet module - TCP-IP) Communication Manual (V2), a copy hosted by Reseller Shopify CDN at https://cdn.shopify.com/s/files/1/0556/0283/9744/files/RI-A5IPBAC_user_manual_V2.pdf. Ask Rayleigh Instruments or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 27 Import Active Energy EP+ (Import active energy, kWh); AV 13 Total active power-P (Total active power, kW); AV 17 Total reactive power-Q (Total reactive power, kvar); AV 0 Phase voltage-V1 (Phase voltage L1, V); AV 3 Line voltage-V12 (Line voltage L1-L2, V); AV 6 Phase current-I1 (Phase current L1, A); AV 721 Present demand value -P (Present active power demand, kW); BV 3 High voltage alarm (High voltage alarm (1 = alarm)); BV 0 Phase Sequence (Phase sequence abnormal (1))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real RI-F500 series power analyser with RI-A5IPBAC BACnet IP module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Rayleigh Instruments",
     "item": "https://easybacnet.com/bacnet-points-lists/rayleigh-instruments/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "RI-F500 series power analyser with RI-A5IPBAC BACnet IP module",
     "item": "https://easybacnet.com/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/rayleigh-instruments/">Rayleigh Instruments</a></li><li aria-current="page">RI-F500 series power analyser with RI-A5IPBAC BACnet IP module</li></ol>
<p class="eyebrow">Power analyser / multifunction meter &middot; BACnet points list</p><h1><span class="mfr">Rayleigh Instruments</span> RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet points list</h1><p class="updated">Updated 12 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. Rayleigh Instruments doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Reseller Shopify CDN, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="Rayleigh Instruments doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Reseller Shopify CDN, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The RI-A5IPBAC is a BACnet IP add-on module for the RI-F500 series power analysers. Its object list is about 1,000 objects: 4-20 mA and PT100 inputs and 4-20 mA outputs on extension modules, Analog Values for voltages, currents, power, energy (per phase, per quadrant, tariffs and monthly history), max/min and demand values, harmonics up to the 63rd order, pulse counters and event records, writable setup values (CT/PT, demand, limits, relay and AO configuration), plus digital input, relay output and alarm status objects.</p>
<p>This page lists <strong>998 BACnet objects</strong> for the Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module &mdash; 175 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of Rayleigh Instruments&rsquo;s documentation hosted by Reseller Shopify CDN, not by Rayleigh Instruments itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/rayleigh-instruments/">Rayleigh Instruments</a></dd></div><div><dt>Model</dt><dd>RI-F500 series power analyser with RI-A5IPBAC BACnet IP module</dd></div><div><dt>Equipment</dt><dd>Power analyser / multifunction meter</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>998 (175 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>RI-A5IPBAC, RI-F500, RI-F500 series, Rayleigh RI-F500 BACnet, RI-F500 BACnet/IP</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.shopify.com/s/files/1/0556/0283/9744/files/RI-A5IPBAC_user_manual_V2.pdf" rel="nofollow noopener" target="_blank">RI-A5IPBAC (Bacnet module - TCP-IP) Communication Manual &middot; V2</a> <span class="unofftag">(unofficial copy, hosted by Reseller Shopify CDN)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac.csv" rel="nofollow" download>Download CSV <small>998 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/rayleigh-instruments/ri-f500-ri-a5ipbac.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://cdn.shopify.com/s/files/1/0556/0283/9744/files/RI-A5IPBAC_user_manual_V2.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=rayleigh-instruments/ri-f500-ri-a5ipbac">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Rayleigh Instruments&rsquo;s current documentation and the live
device before use. Not official Rayleigh Instruments information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module</h2>
<div class="answer"><b>Integration in brief</b><p>Configure the module&#x27;s network settings from the RI-F500 front panel, then read total power, energy and the main voltages and currents. Set CT and PT values on the meter (or AV 788-793) before trusting the readings.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-27">AV 27</a></td><td class="n">Import Active Energy EP+</td><td>Import active energy, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-13">AV 13</a></td><td class="n">Total active power-P</td><td>Total active power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-17">AV 17</a></td><td class="n">Total reactive power-Q</td><td>Total reactive power, kvar</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-0">AV 0</a></td><td class="n">Phase voltage-V1</td><td>Phase voltage L1, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3">AV 3</a></td><td class="n">Line voltage-V12</td><td>Line voltage L1-L2, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">Phase current-I1</td><td>Phase current L1, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-721">AV 721</a></td><td class="n">Present demand value -P</td><td>Present active power demand, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">High voltage alarm</td><td>High voltage alarm (1 = alarm)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-0">BV 0</a></td><td class="n">Phase Sequence</td><td>Phase sequence abnormal (1)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The module&#x27;s parameters are set through the RI-F500 meter, per the manual.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Many objects only report data when the matching X1-X4 extension module is fitted.</li><li>Configuration AVs (784 onward) change meter setup; do not write them cyclically.</li></ul>
</section>
<h2 id="points">Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">998 of 998 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>16</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>8</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>933</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>18</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>10</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>13</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>998</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>823</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>175</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (268)</option><option value="0.01%">0.01% (378)</option><option value="kWh">kWh (75)</option><option value="V">V (74)</option><option value="A">A (62)</option><option value="kvar">kvar (23)</option><option value="kW">kW (23)</option><option value="kVA">kVA (22)</option><option value="0.001mA">0.001mA (16)</option><option value="kvarh">kvarh (14)</option><option value="Hz">Hz (10)</option><option value="1°C">1°C (8)</option><option value="0.10%">0.10% (7)</option><option value="0.001">0.001 (6)</option><option value="0.1°">0.1° (6)</option><option value="1A">1A (2)</option><option value="kVAh">kVAh (2)</option><option value="s">s (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>13</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="0.001mA" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">X1-AI1（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="0.001mA" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">X1-AI2（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="0.001mA" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">X2-AI1（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="0.001mA" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">X2-AI2（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="0.001mA" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">X3-AI1（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="0.001mA" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">X3-AI2（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="0.001mA" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">X4-AI1（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="0.001mA" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">X4-AI2（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="1°C" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">X1-AI1（PT100）</td><td class="d"></td><td class="u">1°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="1°C" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">X1-AI2（PT100）</td><td class="d"></td><td class="u">1°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="1°C" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">X2-AI1（PT100）</td><td class="d"></td><td class="u">1°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="1°C" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">X2-AI2（PT100）</td><td class="d"></td><td class="u">1°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="1°C" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">X3-AI1（PT100）</td><td class="d"></td><td class="u">1°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="13" data-acc="R" data-u="1°C" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">X3-AI2（PT100）</td><td class="d"></td><td class="u">1°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="1°C" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">X4-AI1（PT100）</td><td class="d"></td><td class="u">1°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="15" data-acc="R" data-u="1°C" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">X4-AI2（PT100）</td><td class="d"></td><td class="u">1°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="16" data-i="0" data-acc="W" data-u="0.001mA" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">X1-AO1（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="17" data-i="1" data-acc="W" data-u="0.001mA" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">X1-AO2（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="18" data-i="2" data-acc="W" data-u="0.001mA" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">X2-AO1（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="19" data-i="3" data-acc="W" data-u="0.001mA" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">X2-AO2（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="20" data-i="4" data-acc="W" data-u="0.001mA" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">X3-AO1（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="21" data-i="5" data-acc="W" data-u="0.001mA" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">X3-AO2（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="22" data-i="6" data-acc="W" data-u="0.001mA" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">X4-AO1（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="23" data-i="7" data-acc="W" data-u="0.001mA" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">X4-AO2（4-20mA）</td><td class="d"></td><td class="u">0.001mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="0" data-acc="R" data-u="V" data-min="1" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Phase voltage-V1</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="1" data-acc="R" data-u="V" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Phase voltage-V2</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="2" data-acc="R" data-u="V" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Phase voltage-V3</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="3" data-acc="R" data-u="V" data-min="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Line voltage-V12</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="4" data-acc="R" data-u="V" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Line voltage-V23</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="5" data-acc="R" data-u="V" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Line voltage-V31</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="6" data-acc="R" data-u="A" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">Phase current-I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="7" data-acc="R" data-u="A" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Phase current-I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="8" data-acc="R" data-u="A" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Phase current-I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="9" data-acc="R" data-u="A" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Current-In</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="10" data-acc="R" data-u="kW" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Active power-P1</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="11" data-acc="R" data-u="kW" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Active power-P2</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="12" data-acc="R" data-u="kW" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Active power-P3</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="13" data-acc="R" data-u="kW" data-min="1" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">Total active power-P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="14" data-acc="R" data-u="kvar" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Reactive power-Q1</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="15" data-acc="R" data-u="kvar" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Reactive power-Q2</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="16" data-acc="R" data-u="kvar" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Reactive power-Q3</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="17" data-acc="R" data-u="kvar" data-min="1" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17</td><td class="n">Total reactive power-Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="18" data-acc="R" data-u="kVA" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Apparent power-S1</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="19" data-acc="R" data-u="kVA" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Apparent power-S2</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="20" data-acc="R" data-u="kVA" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Apparent power-S3</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="21" data-acc="R" data-u="kVA" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Total apparent power-S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="22" data-acc="R" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Power factor-PF1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="23" data-acc="R" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Power factor-PF2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="24" data-acc="R" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Power factor-PF3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="25" data-acc="R" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Total power factor-PF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="26" data-acc="R" data-u="Hz" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Grid frequency-F</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="27" data-acc="R" data-u="kWh" data-min="1" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">27</td><td class="n">Import Active Energy EP+</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="28" data-acc="R" data-u="kWh" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Export Active Energy EP-</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="29" data-acc="R" data-u="kvarh" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Import Reactive Energy EQ+</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="30" data-acc="R" data-u="kvarh" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Export Reactive Energy EQ-</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="31" data-acc="R" data-u="kVAh" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="32" data-acc="R" data-u="kvarh" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">1st Quadrant Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="33" data-acc="R" data-u="kvarh" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">2nd Quadrant Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="34" data-acc="R" data-u="kvarh" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">3rd Quadrant Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="35" data-acc="R" data-u="kvarh" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">4th Quadrant Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="36" data-acc="R" data-u="kWh" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Fundamental Import Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="37" data-acc="R" data-u="kWh" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Fundamental Export Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="38" data-acc="R" data-u="kvarh" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Fundamental Import Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="39" data-acc="R" data-u="kvarh" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Fundamental Export Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="40" data-acc="R" data-u="kWh" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Import Active Energy-L1</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="41" data-acc="R" data-u="kWh" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Import Active Energy-L2</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="42" data-acc="R" data-u="kWh" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Import Active Energy-L3</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="43" data-acc="R" data-u="kWh" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Export Active Energy- L1</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="44" data-acc="R" data-u="kWh" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Export Active Energy - L2</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="45" data-acc="R" data-u="kWh" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Export Active Energy - L3</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="46" data-acc="R" data-u="kvarh" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Import Reactive Energy- L1</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="47" data-acc="R" data-u="kvarh" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Import Reactive Energy- L2</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="48" data-acc="R" data-u="kvarh" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Import Reactive Energy- L3</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="49" data-acc="R" data-u="kvarh" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Export Reactive Energy - L1</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="50" data-acc="R" data-u="kvarh" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Export Reactive Energy - L2</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="51" data-acc="R" data-u="kvarh" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Export Reactive Energy - L3</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="52" data-acc="R" data-u="kWh" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Total import tariff energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="53" data-acc="R" data-u="kWh" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Tariff T1 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="54" data-acc="R" data-u="kWh" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Tariff T2 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="55" data-acc="R" data-u="kWh" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Tariff T3 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="56" data-acc="R" data-u="kWh" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Tariff T4 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="57" data-acc="R" data-u="kWh" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">this month Total tariff import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="58" data-acc="R" data-u="kWh" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">this month Tariff T1 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="59" data-acc="R" data-u="kWh" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">this month Tariff T2 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="60" data-acc="R" data-u="kWh" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">this month Tariff T3 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="61" data-acc="R" data-u="kWh" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">this month Tariff T4 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="62" data-acc="R" data-u="kWh" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">One month before Total tariff import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="63" data-acc="R" data-u="kWh" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">One month before Tariff T1 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="64" data-acc="R" data-u="kWh" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">One month before Tariff T2 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="65" data-acc="R" data-u="kWh" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">One month before Tariff T3 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="66" data-acc="R" data-u="kWh" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">One month before Tariff T4 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="67" data-acc="R" data-u="kWh" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">two month before Total tariff import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="68" data-acc="R" data-u="kWh" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">two month before Tariff T1 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="69" data-acc="R" data-u="kWh" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">two month before Tariff T2 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="70" data-acc="R" data-u="kWh" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">two month before Tariff T3 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="71" data-acc="R" data-u="kWh" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">two month before Tariff T4 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="72" data-acc="R" data-u="kWh" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">three month before Total tariff import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="73" data-acc="R" data-u="kWh" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">three month before Tariff T1 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="74" data-acc="R" data-u="kWh" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">three month before Tariff T2 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="75" data-acc="R" data-u="kWh" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">three month before Tariff T3 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="76" data-acc="R" data-u="kWh" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">three month before Tariff T4 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="77" data-acc="R" data-u="kWh" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">four month before Total tariff import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="78" data-acc="R" data-u="kWh" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">four month before Tariff T1 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="79" data-acc="R" data-u="kWh" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">four month before Tariff T2 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="80" data-acc="R" data-u="kWh" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">four month before Tariff T3 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="81" data-acc="R" data-u="kWh" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">four month before Tariff T4 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="82" data-acc="R" data-u="kWh" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">five month before Total tariff import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="83" data-acc="R" data-u="kWh" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">five month before Tariff T1 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="84" data-acc="R" data-u="kWh" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">five month before Tariff T2 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="85" data-acc="R" data-u="kWh" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">five month before Tariff T3 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="86" data-acc="R" data-u="kWh" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">five month before Tariff T4 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="87" data-acc="R" data-u="kWh" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">six month before Total tariff import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="88" data-acc="R" data-u="kWh" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">six month before Tariff T1 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="89" data-acc="R" data-u="kWh" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">six month before Tariff T2 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="90" data-acc="R" data-u="kWh" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">six month before Tariff T3 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="91" data-acc="R" data-u="kWh" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">six month before Tariff T4 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="92" data-acc="R" data-u="kWh" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">seven month before Total tariff import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="93" data-acc="R" data-u="kWh" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">seven month before Tariff T1 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="94" data-acc="R" data-u="kWh" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">seven month before Tariff T2 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="95" data-acc="R" data-u="kWh" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">seven month before Tariff T3 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="96" data-acc="R" data-u="kWh" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">seven month before Tariff T4 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="97" data-acc="R" data-u="kWh" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">eight month before Total tariff import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="98" data-acc="R" data-u="kWh" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">eight month before Tariff T1 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="99" data-acc="R" data-u="kWh" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">eight month before Tariff T2 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="100" data-acc="R" data-u="kWh" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">eight month before Tariff T3 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="101" data-acc="R" data-u="kWh" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">eight month before Tariff T4 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="102" data-acc="R" data-u="kWh" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">nine month before Total tariff import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="103" data-acc="R" data-u="kWh" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">nine month before Tariff T1 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="104" data-acc="R" data-u="kWh" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">nine month before Tariff T2 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="105" data-acc="R" data-u="kWh" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">nine month before Tariff T3 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="106" data-acc="R" data-u="kWh" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">nine month before Tariff T4 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="107" data-acc="R" data-u="kWh" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">ten month before Total tariff import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="108" data-acc="R" data-u="kWh" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">ten month before Tariff T1 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="109" data-acc="R" data-u="kWh" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">ten month before Tariff T2 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="110" data-acc="R" data-u="kWh" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">ten month before Tariff T3 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="111" data-acc="R" data-u="kWh" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">ten month before Tariff T4 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="112" data-acc="R" data-u="kWh" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">eleven month before Total tariff import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="113" data-acc="R" data-u="kWh" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">eleven month before Tariff T1 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="114" data-acc="R" data-u="kWh" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">eleven month before Tariff T2 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="115" data-acc="R" data-u="kWh" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">eleven month before Tariff T3 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="116" data-acc="R" data-u="kWh" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">eleven month before Tariff T4 import energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="117" data-acc="R" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">High byte: year, Low byte: month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="118" data-acc="R" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">High byte: day, Low byte: hour</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="119" data-acc="R" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">High byte: minute, Low byte: second</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="120" data-acc="R" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">High byte:week, Low byte: ----</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="121" data-acc="R" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">High byte: X1 Extended Module Low byte: X2 Extended Module</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="122" data-acc="R" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">High byte: X3 Extended Module Low byte: X4 Extended Module</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="123" data-acc="R" data-u="V" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">Max. historical value-V1</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="124" data-acc="R" data-u="V" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">Max. historical value-V2</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="125" data-acc="R" data-u="V" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">Max. historical value-V3</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="126" data-acc="R" data-u="V" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">Max. historical value-V12</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="127" data-acc="R" data-u="V" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Max. historical value-V23</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="128" data-acc="R" data-u="V" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">Max. historical value-V31</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="129" data-acc="R" data-u="A" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">Max. historical value-I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="130" data-acc="R" data-u="A" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Max. historical value-I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="131" data-acc="R" data-u="A" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">Max. historical value-I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="132" data-acc="R" data-u="A" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">Max. historical value-In</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="133" data-acc="R" data-u="kW" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Max. historical value-P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="134" data-acc="R" data-u="kvar" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">Max. historical value-Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="135" data-acc="R" data-u="kVA" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Max. historical value-S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="136" data-acc="R" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">Max. historical value-PF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="137" data-acc="R" data-u="Hz" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">Max. historical value-F</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="138" data-acc="R" data-u="V" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">Min. value-V1</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="139" data-acc="R" data-u="V" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">Min. value-V2</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="140" data-acc="R" data-u="V" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">Min. value-V3</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="141" data-acc="R" data-u="V" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">Min. value-V12</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="142" data-acc="R" data-u="V" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">Min. value-V23</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="143" data-acc="R" data-u="V" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">Min. value-V31</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="144" data-acc="R" data-u="A" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Min. value-I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="145" data-acc="R" data-u="A" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">Min. value-I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="146" data-acc="R" data-u="A" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">Min. value-I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="147" data-acc="R" data-u="A" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">Min. value-In</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="148" data-acc="R" data-u="kW" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">Min. value-P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="149" data-acc="R" data-u="kvar" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">Min. value-Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="150" data-acc="R" data-u="kVAh" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">Min. value-S</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="151" data-acc="R" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">Min. value-PF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="152" data-acc="R" data-u="Hz" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">Min. value-F</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="153" data-acc="R" data-u="V" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">this month Max. historical value-V1</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="154" data-acc="R" data-u="V" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">this month Max. historical value-V2</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="155" data-acc="R" data-u="V" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">this month Max. historical value-V3</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="156" data-acc="R" data-u="V" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">this month Max. historical value-V12</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="157" data-acc="R" data-u="V" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">this month Max. historical value-V23</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="158" data-acc="R" data-u="V" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">this month Max. historical value-V31</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="159" data-acc="R" data-u="A" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">this month Max. historical value-I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="160" data-acc="R" data-u="A" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">this month Max. historical value-I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="161" data-acc="R" data-u="A" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">this month Max. historical value-I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="162" data-acc="R" data-u="A" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">this month Max. historical value-In</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="163" data-acc="R" data-u="kW" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">this month Max. historical value-P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="164" data-acc="R" data-u="kvar" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">this month Max. historical value-Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="165" data-acc="R" data-u="kVA" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">this month Max. historical value-S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="166" data-acc="R" data-u="" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">this month Max. historical value-PF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="167" data-acc="R" data-u="Hz" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">this month Max. historical value-F</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="168" data-acc="R" data-u="V" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">this month Min. value-V1</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="169" data-acc="R" data-u="V" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">this month Min. value-V2</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="170" data-acc="R" data-u="V" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">this month Min. value-V3</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="171" data-acc="R" data-u="V" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">this month Min. value-V12</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="172" data-acc="R" data-u="V" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">this month Min. value-V23</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="173" data-acc="R" data-u="V" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">this month Min. value-V31</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="174" data-acc="R" data-u="A" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">this month Min. value-I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="175" data-acc="R" data-u="A" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">this month Min. value-I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="176" data-acc="R" data-u="A" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">this month Min. value-I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="177" data-acc="R" data-u="A" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">this month Min. value-In</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="178" data-acc="R" data-u="kW" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">this month Min. value-P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="179" data-acc="R" data-u="kvar" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">this month Min. value-Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="180" data-acc="R" data-u="kVA" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">this month Min. value-S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="181" data-acc="R" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">this month Min. value-PF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="182" data-acc="R" data-u="Hz" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">this month Min. value-F</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="183" data-acc="R" data-u="V" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">last month Max. historical value-V1</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="184" data-acc="R" data-u="V" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">last month Max. historical value-V2</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="185" data-acc="R" data-u="V" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">last month Max. historical value-V3</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="186" data-acc="R" data-u="V" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">last month Max. historical value-V12</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="187" data-acc="R" data-u="V" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">last month Max. historical value-V23</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="188" data-acc="R" data-u="V" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">last month Max. historical value-V31</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="189" data-acc="R" data-u="A" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">last month Max. historical value-I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="190" data-acc="R" data-u="A" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">last month Max. historical value-I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="191" data-acc="R" data-u="A" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">last month Max. historical value-I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="192" data-acc="R" data-u="A" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">last month Max. historical value-In</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="193" data-acc="R" data-u="kW" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">last month Max. historical value-P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="194" data-acc="R" data-u="kvar" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">last month Max. historical value-Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="195" data-acc="R" data-u="kVA" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">last month Max. historical value-S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="196" data-acc="R" data-u="" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">last month Max. historical value-PF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="197" data-acc="R" data-u="Hz" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">last month Max. historical value-F</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="198" data-acc="R" data-u="V" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">last month Min. value-V1</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="199" data-acc="R" data-u="V" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">last month Min. value-V2</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="200" data-acc="R" data-u="V" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">last month Min. value-V3</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="201" data-acc="R" data-u="V" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">last month Min. value-V12</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="202" data-acc="R" data-u="V" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">last month Min. value-V23</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="203" data-acc="R" data-u="V" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">last month Min. value-V31</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="204" data-acc="R" data-u="A" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">last month Min. value-I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="205" data-acc="R" data-u="A" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">last month Min. value-I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="206" data-acc="R" data-u="A" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">last month Min. value-I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="207" data-acc="R" data-u="A" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">last month Min. value-In</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="208" data-acc="R" data-u="kW" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">last month Min. value-P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="209" data-acc="R" data-u="kvar" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">last month Min. value-Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="210" data-acc="R" data-u="kVA" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">last month Min. value-S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="211" data-acc="R" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">last month Min. value-PF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="212" data-acc="R" data-u="Hz" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">last month Min. value-F</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="213" data-acc="R" data-u="V" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">two months before Max. historical value-V1</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="214" data-acc="R" data-u="V" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">two months before Max. historical value-V2</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="215" data-acc="R" data-u="V" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">two months before Max. historical value-V3</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="216" data-acc="R" data-u="V" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">two months before Max. historical value-V12</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="217" data-acc="R" data-u="V" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">two months before Max. historical value-V23</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="218" data-acc="R" data-u="V" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">two months before Max. historical value-V31</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="219" data-acc="R" data-u="A" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">two months before Max. historical value-I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="220" data-acc="R" data-u="A" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">two months before Max. historical value-I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="221" data-acc="R" data-u="A" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">two months before Max. historical value-I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="222" data-acc="R" data-u="A" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">two months before Max. historical value-In</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="223" data-acc="R" data-u="kW" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">two months before Max. historical value-P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="224" data-acc="R" data-u="kvar" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">two months before Max. historical value-Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="225" data-acc="R" data-u="kVA" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">two months before Max. historical value-S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="226" data-acc="R" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">two months before Max. historical value-PF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="227" data-acc="R" data-u="Hz" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">two months before Max. historical value-F</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="228" data-acc="R" data-u="V" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">two months before Min. value-V1</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="229" data-acc="R" data-u="V" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">two months before Min. value-V2</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="230" data-acc="R" data-u="V" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">two months before Min. value-V3</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="231" data-acc="R" data-u="V" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">two months before Min. value-V12</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="232" data-acc="R" data-u="V" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">two months before Min. value-V23</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="233" data-acc="R" data-u="V" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">two months before Min. value-V31</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="234" data-acc="R" data-u="A" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">two months before Min. value-I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="235" data-acc="R" data-u="A" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">two months before Min. value-I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="236" data-acc="R" data-u="A" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">two months before Min. value-I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="237" data-acc="R" data-u="A" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">two months before Min. value-In</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="238" data-acc="R" data-u="kW" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">two months before Min. value-P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="239" data-acc="R" data-u="kvar" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">two months before Min. value-Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="240" data-acc="R" data-u="kVA" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">two months before Min. value-S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="241" data-acc="R" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">two months before Min. value-PF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="242" data-acc="R" data-u="Hz" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">two months before Min. value-F</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="243" data-acc="R" data-u="V" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">Positive-sequence component of voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="244" data-acc="R" data-u="V" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">Negative-sequence component of voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="245" data-acc="R" data-u="V" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">Zero-sequence component of voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="246" data-acc="R" data-u="" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">Unbalance factor of voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="247" data-acc="R" data-u="A" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">Positive-sequence component of current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="248" data-acc="R" data-u="A" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">Negative-sequence component of current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="249" data-acc="R" data-u="A" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">Zero-sequence component of current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="250" data-acc="R" data-u="" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">Unbalance factor of current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="251" data-acc="R" data-u="V" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">Avg-Vln</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="252" data-acc="R" data-u="V" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">Avg-Vll</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="253" data-acc="R" data-u="A" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">Avg-I</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="254" data-acc="R" data-u="kW" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">Avg-P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="255" data-acc="R" data-u="kvar" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">Avg-Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="256" data-acc="R" data-u="kVA" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">Avg-S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="257" data-acc="R" data-u="V" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">Deviation-V1</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="258" data-acc="R" data-u="V" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">Deviation-V2</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="259" data-acc="R" data-u="V" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">Deviation-V3</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="260" data-acc="R" data-u="V" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">Deviation-V12</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="261" data-acc="R" data-u="V" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">Deviation-V23</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="262" data-acc="R" data-u="V" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">Deviation-V31</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="263" data-acc="R" data-u="Hz" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">Deviation-F</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="264" data-acc="R" data-u="V" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">Fundamental value -V1</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="265" data-acc="R" data-u="V" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">Fundamental value -V2</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="266" data-acc="R" data-u="V" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">Fundamental value -V3</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="267" data-acc="R" data-u="A" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">Fundamental value -I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="268" data-acc="R" data-u="A" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">Fundamental value -I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="269" data-acc="R" data-u="A" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">Fundamental value -I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="270" data-acc="R" data-u="V" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">Harmonic content -V1</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="271" data-acc="R" data-u="V" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">Harmonic content -V2</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="272" data-acc="R" data-u="V" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">Harmonic content -V3</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="273" data-acc="R" data-u="A" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">Harmonic content -I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="274" data-acc="R" data-u="A" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">Harmonic content -I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="275" data-acc="R" data-u="A" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">Harmonic content -I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="276" data-acc="R" data-u="kW" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">Fundamental value -P1</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="277" data-acc="R" data-u="kW" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">Fundamental value -P2</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="278" data-acc="R" data-u="kW" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">Fundamental value -P3</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="279" data-acc="R" data-u="kW" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">Fundamental value -P1</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="280" data-acc="R" data-u="kvar" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">Fundamental value -Q1</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="281" data-acc="R" data-u="kvar" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">Fundamental value -Q2</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="282" data-acc="R" data-u="kvar" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">Fundamental value -Q3</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="283" data-acc="R" data-u="kvar" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">Fundamental value -Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="284" data-acc="R" data-u="kVA" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">Fundamental value -S1</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="285" data-acc="R" data-u="kVA" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">Fundamental value -S2</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="286" data-acc="R" data-u="kVA" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">Fundamental value -S3</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="287" data-acc="R" data-u="kVA" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">Fundamental value -S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="288" data-acc="R" data-u="" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">Fundamental value -PF1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="289" data-acc="R" data-u="" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">Fundamental value -PF2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="290" data-acc="R" data-u="" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">Fundamental value -PF3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="291" data-acc="R" data-u="" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">Fundamental value -PF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="292" data-acc="R" data-u="s" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">Meter running time</td><td class="d"></td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="293" data-acc="R" data-u="s" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">On-load running time</td><td class="d"></td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="294" data-acc="R" data-u="" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">V1-Short term severity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="295" data-acc="R" data-u="" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">V2-Short term severity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="296" data-acc="R" data-u="" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">V3-Short term severity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="297" data-acc="R" data-u="" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">V1-Long term severity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="298" data-acc="R" data-u="" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">V2-Long term severity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="299" data-acc="R" data-u="" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">V3-Long term severity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="300" data-acc="R" data-u="V" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">V1-Voltage fluctuation</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="301" data-acc="R" data-u="V" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">V2-Voltage fluctuation</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="302" data-acc="R" data-u="V" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">V3-Voltage fluctuation</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="303" data-acc="R" data-u="0.1°" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">Phase angle of V1(default 0°)</td><td class="d"></td><td class="u">0.1°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="304" data-acc="R" data-u="0.1°" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">Phase angle of V2</td><td class="d"></td><td class="u">0.1°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="305" data-acc="R" data-u="0.1°" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">Phase angle of V3</td><td class="d"></td><td class="u">0.1°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="306" data-acc="R" data-u="0.1°" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">Phase angle of I1</td><td class="d"></td><td class="u">0.1°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="307" data-acc="R" data-u="0.1°" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">Phase angle of I2</td><td class="d"></td><td class="u">0.1°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="308" data-acc="R" data-u="0.1°" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">Phase angle of I3</td><td class="d"></td><td class="u">0.1°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="309" data-acc="R" data-u="0.001" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">Crest factor V1</td><td class="d"></td><td class="u">0.001</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="310" data-acc="R" data-u="0.001" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">Crest factor V2</td><td class="d"></td><td class="u">0.001</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="311" data-acc="R" data-u="0.001" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">Crest factor V3</td><td class="d"></td><td class="u">0.001</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="312" data-acc="R" data-u="0.001" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">K-factor I1</td><td class="d"></td><td class="u">0.001</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="313" data-acc="R" data-u="0.001" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">K-factor I2</td><td class="d"></td><td class="u">0.001</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="314" data-acc="R" data-u="0.001" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">K-factor I3</td><td class="d"></td><td class="u">0.001</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="315" data-acc="R" data-u="0.10%" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">Derating factor of transformer</td><td class="d"></td><td class="u">0.10%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="316" data-acc="R" data-u="0.10%" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">Load percentage I1</td><td class="d"></td><td class="u">0.10%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="317" data-acc="R" data-u="0.10%" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">Load percentage I2</td><td class="d"></td><td class="u">0.10%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="318" data-acc="R" data-u="0.10%" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">Load percentage I3</td><td class="d"></td><td class="u">0.10%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="319" data-acc="R" data-u="0.10%" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">Load percentage P</td><td class="d"></td><td class="u">0.10%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="320" data-acc="R" data-u="0.10%" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">Voltage qualification rate</td><td class="d"></td><td class="u">0.10%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="321" data-acc="R" data-u="0.10%" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">Frequency qualification rate</td><td class="d"></td><td class="u">0.10%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="322" data-acc="R" data-u="0.01%" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">THD-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="323" data-acc="R" data-u="0.01%" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">THD-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="324" data-acc="R" data-u="0.01%" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">THD-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="325" data-acc="R" data-u="0.01%" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">THD-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="326" data-acc="R" data-u="0.01%" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">THD-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="327" data-acc="R" data-u="0.01%" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">THD-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="328" data-acc="R" data-u="0.01%" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">2nd harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="329" data-acc="R" data-u="0.01%" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">2nd harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="330" data-acc="R" data-u="0.01%" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">2nd harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="331" data-acc="R" data-u="0.01%" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">2nd harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="332" data-acc="R" data-u="0.01%" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">2nd harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="333" data-acc="R" data-u="0.01%" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">2nd harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="334" data-acc="R" data-u="0.01%" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">3rd harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="335" data-acc="R" data-u="0.01%" id="obj-av-335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335</td><td class="n">3rd harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="336" data-acc="R" data-u="0.01%" id="obj-av-336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">336</td><td class="n">3rd harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="337" data-acc="R" data-u="0.01%" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">3rd harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="338" data-acc="R" data-u="0.01%" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">3rd harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="339" data-acc="R" data-u="0.01%" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">3rd harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="340" data-acc="R" data-u="0.01%" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">4th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="341" data-acc="R" data-u="0.01%" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">4th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="342" data-acc="R" data-u="0.01%" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">4th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="343" data-acc="R" data-u="0.01%" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">4th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="344" data-acc="R" data-u="0.01%" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">4th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="345" data-acc="R" data-u="0.01%" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">4th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="346" data-acc="R" data-u="0.01%" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">5th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="347" data-acc="R" data-u="0.01%" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">5th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="348" data-acc="R" data-u="0.01%" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">5th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="349" data-acc="R" data-u="0.01%" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">5th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="350" data-acc="R" data-u="0.01%" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">5th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="351" data-acc="R" data-u="0.01%" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">5th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="352" data-acc="R" data-u="0.01%" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">6th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="353" data-acc="R" data-u="0.01%" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">6th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="354" data-acc="R" data-u="0.01%" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">6th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="355" data-acc="R" data-u="0.01%" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">6th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="356" data-acc="R" data-u="0.01%" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">6th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="357" data-acc="R" data-u="0.01%" id="obj-av-357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">357</td><td class="n">6th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="358" data-acc="R" data-u="0.01%" id="obj-av-358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">358</td><td class="n">7th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="359" data-acc="R" data-u="0.01%" id="obj-av-359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">359</td><td class="n">7th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="360" data-acc="R" data-u="0.01%" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">7th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="361" data-acc="R" data-u="0.01%" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">7th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="362" data-acc="R" data-u="0.01%" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">7th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="363" data-acc="R" data-u="0.01%" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">363</td><td class="n">7th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="364" data-acc="R" data-u="0.01%" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">8th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="365" data-acc="R" data-u="0.01%" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">8th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="366" data-acc="R" data-u="0.01%" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">8th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="367" data-acc="R" data-u="0.01%" id="obj-av-367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">367</td><td class="n">8th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="368" data-acc="R" data-u="0.01%" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">8th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="369" data-acc="R" data-u="0.01%" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">8th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="370" data-acc="R" data-u="0.01%" id="obj-av-370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">370</td><td class="n">9th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="371" data-acc="R" data-u="0.01%" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">9th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="372" data-acc="R" data-u="0.01%" id="obj-av-372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">372</td><td class="n">9th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="373" data-acc="R" data-u="0.01%" id="obj-av-373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">373</td><td class="n">9th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="374" data-acc="R" data-u="0.01%" id="obj-av-374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">374</td><td class="n">9th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="375" data-acc="R" data-u="0.01%" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">9th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="376" data-acc="R" data-u="0.01%" id="obj-av-376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376</td><td class="n">10th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="377" data-acc="R" data-u="0.01%" id="obj-av-377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377</td><td class="n">10th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="378" data-acc="R" data-u="0.01%" id="obj-av-378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378</td><td class="n">10th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="379" data-acc="R" data-u="0.01%" id="obj-av-379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">379</td><td class="n">10th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="380" data-acc="R" data-u="0.01%" id="obj-av-380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">380</td><td class="n">10th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="381" data-acc="R" data-u="0.01%" id="obj-av-381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">381</td><td class="n">10th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="382" data-acc="R" data-u="0.01%" id="obj-av-382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">382</td><td class="n">11th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="383" data-acc="R" data-u="0.01%" id="obj-av-383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">383</td><td class="n">11th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="384" data-acc="R" data-u="0.01%" id="obj-av-384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">384</td><td class="n">11th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="385" data-acc="R" data-u="0.01%" id="obj-av-385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">385</td><td class="n">11th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="386" data-acc="R" data-u="0.01%" id="obj-av-386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386</td><td class="n">11th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="387" data-acc="R" data-u="0.01%" id="obj-av-387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">387</td><td class="n">11th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="388" data-acc="R" data-u="0.01%" id="obj-av-388"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">388</td><td class="n">12th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="389" data-acc="R" data-u="0.01%" id="obj-av-389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">389</td><td class="n">12th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="390" data-acc="R" data-u="0.01%" id="obj-av-390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">390</td><td class="n">12th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="391" data-acc="R" data-u="0.01%" id="obj-av-391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">391</td><td class="n">12th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="392" data-acc="R" data-u="0.01%" id="obj-av-392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">392</td><td class="n">12th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="393" data-acc="R" data-u="0.01%" id="obj-av-393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">393</td><td class="n">12th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="394" data-acc="R" data-u="0.01%" id="obj-av-394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">394</td><td class="n">13th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="395" data-acc="R" data-u="0.01%" id="obj-av-395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">395</td><td class="n">13th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="396" data-acc="R" data-u="0.01%" id="obj-av-396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">396</td><td class="n">13th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="397" data-acc="R" data-u="0.01%" id="obj-av-397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">397</td><td class="n">13th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="398" data-acc="R" data-u="0.01%" id="obj-av-398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">398</td><td class="n">13th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="399" data-acc="R" data-u="0.01%" id="obj-av-399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">399</td><td class="n">13th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="400" data-acc="R" data-u="0.01%" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">14th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="401" data-acc="R" data-u="0.01%" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">14th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="402" data-acc="R" data-u="0.01%" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">14th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="403" data-acc="R" data-u="0.01%" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">14th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="404" data-acc="R" data-u="0.01%" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">14th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="405" data-acc="R" data-u="0.01%" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">14th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="406" data-acc="R" data-u="0.01%" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">15th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="407" data-acc="R" data-u="0.01%" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">15th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="408" data-acc="R" data-u="0.01%" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">15th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="409" data-acc="R" data-u="0.01%" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">15th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="410" data-acc="R" data-u="0.01%" id="obj-av-410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">410</td><td class="n">15th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="411" data-acc="R" data-u="0.01%" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">15th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="412" data-acc="R" data-u="0.01%" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">16th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="413" data-acc="R" data-u="0.01%" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">16th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="414" data-acc="R" data-u="0.01%" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">16th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="415" data-acc="R" data-u="0.01%" id="obj-av-415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">415</td><td class="n">16th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="416" data-acc="R" data-u="0.01%" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">16th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="417" data-acc="R" data-u="0.01%" id="obj-av-417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">417</td><td class="n">16th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="418" data-acc="R" data-u="0.01%" id="obj-av-418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">418</td><td class="n">17th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="419" data-acc="R" data-u="0.01%" id="obj-av-419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">419</td><td class="n">17th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="420" data-acc="R" data-u="0.01%" id="obj-av-420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">420</td><td class="n">17th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="421" data-acc="R" data-u="0.01%" id="obj-av-421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">421</td><td class="n">17th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="422" data-acc="R" data-u="0.01%" id="obj-av-422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">422</td><td class="n">17th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="423" data-acc="R" data-u="0.01%" id="obj-av-423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">423</td><td class="n">17th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="424" data-acc="R" data-u="0.01%" id="obj-av-424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">424</td><td class="n">18th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="425" data-acc="R" data-u="0.01%" id="obj-av-425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">425</td><td class="n">18th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="426" data-acc="R" data-u="0.01%" id="obj-av-426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">426</td><td class="n">18th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="427" data-acc="R" data-u="0.01%" id="obj-av-427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">427</td><td class="n">18th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="428" data-acc="R" data-u="0.01%" id="obj-av-428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">428</td><td class="n">18th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="429" data-acc="R" data-u="0.01%" id="obj-av-429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">429</td><td class="n">18th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="430" data-acc="R" data-u="0.01%" id="obj-av-430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">430</td><td class="n">19th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="431" data-acc="R" data-u="0.01%" id="obj-av-431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">431</td><td class="n">19th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="432" data-acc="R" data-u="0.01%" id="obj-av-432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">432</td><td class="n">19th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="433" data-acc="R" data-u="0.01%" id="obj-av-433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">433</td><td class="n">19th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="434" data-acc="R" data-u="0.01%" id="obj-av-434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">434</td><td class="n">19th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="435" data-acc="R" data-u="0.01%" id="obj-av-435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">435</td><td class="n">19th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="436" data-acc="R" data-u="0.01%" id="obj-av-436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">436</td><td class="n">20th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="437" data-acc="R" data-u="0.01%" id="obj-av-437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">437</td><td class="n">20th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="438" data-acc="R" data-u="0.01%" id="obj-av-438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">438</td><td class="n">20th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="439" data-acc="R" data-u="0.01%" id="obj-av-439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">439</td><td class="n">20th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="440" data-acc="R" data-u="0.01%" id="obj-av-440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">440</td><td class="n">20th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="441" data-acc="R" data-u="0.01%" id="obj-av-441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">441</td><td class="n">20th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="442" data-acc="R" data-u="0.01%" id="obj-av-442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">442</td><td class="n">21th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="443" data-acc="R" data-u="0.01%" id="obj-av-443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">443</td><td class="n">21th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="444" data-acc="R" data-u="0.01%" id="obj-av-444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">444</td><td class="n">21th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="445" data-acc="R" data-u="0.01%" id="obj-av-445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">445</td><td class="n">21th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="446" data-acc="R" data-u="0.01%" id="obj-av-446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">446</td><td class="n">21th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="447" data-acc="R" data-u="0.01%" id="obj-av-447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">447</td><td class="n">21th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="448" data-acc="R" data-u="0.01%" id="obj-av-448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">448</td><td class="n">22th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="449" data-acc="R" data-u="0.01%" id="obj-av-449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">449</td><td class="n">22th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="450" data-acc="R" data-u="0.01%" id="obj-av-450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">450</td><td class="n">22th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="451" data-acc="R" data-u="0.01%" id="obj-av-451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">451</td><td class="n">22th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="452" data-acc="R" data-u="0.01%" id="obj-av-452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">452</td><td class="n">22th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="453" data-acc="R" data-u="0.01%" id="obj-av-453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">453</td><td class="n">22th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="454" data-acc="R" data-u="0.01%" id="obj-av-454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">454</td><td class="n">23th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="455" data-acc="R" data-u="0.01%" id="obj-av-455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">455</td><td class="n">23th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="456" data-acc="R" data-u="0.01%" id="obj-av-456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">456</td><td class="n">23th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="457" data-acc="R" data-u="0.01%" id="obj-av-457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">457</td><td class="n">23th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="458" data-acc="R" data-u="0.01%" id="obj-av-458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">458</td><td class="n">23th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="459" data-acc="R" data-u="0.01%" id="obj-av-459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">459</td><td class="n">23th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="460" data-acc="R" data-u="0.01%" id="obj-av-460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">460</td><td class="n">24th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="461" data-acc="R" data-u="0.01%" id="obj-av-461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">461</td><td class="n">24th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="462" data-acc="R" data-u="0.01%" id="obj-av-462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">462</td><td class="n">24th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="463" data-acc="R" data-u="0.01%" id="obj-av-463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">463</td><td class="n">24th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="464" data-acc="R" data-u="0.01%" id="obj-av-464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">464</td><td class="n">24th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="465" data-acc="R" data-u="0.01%" id="obj-av-465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">465</td><td class="n">24th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="466" data-acc="R" data-u="0.01%" id="obj-av-466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">466</td><td class="n">25th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="467" data-acc="R" data-u="0.01%" id="obj-av-467"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">467</td><td class="n">25th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="468" data-acc="R" data-u="0.01%" id="obj-av-468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">468</td><td class="n">25th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="469" data-acc="R" data-u="0.01%" id="obj-av-469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">469</td><td class="n">25th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="470" data-acc="R" data-u="0.01%" id="obj-av-470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">470</td><td class="n">25th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="471" data-acc="R" data-u="0.01%" id="obj-av-471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">471</td><td class="n">25th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="472" data-acc="R" data-u="0.01%" id="obj-av-472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">472</td><td class="n">26th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="473" data-acc="R" data-u="0.01%" id="obj-av-473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">473</td><td class="n">26th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="474" data-acc="R" data-u="0.01%" id="obj-av-474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">474</td><td class="n">26th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="475" data-acc="R" data-u="0.01%" id="obj-av-475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">475</td><td class="n">26th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="476" data-acc="R" data-u="0.01%" id="obj-av-476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">476</td><td class="n">26th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="477" data-acc="R" data-u="0.01%" id="obj-av-477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">477</td><td class="n">26th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="478" data-acc="R" data-u="0.01%" id="obj-av-478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">478</td><td class="n">27th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="479" data-acc="R" data-u="0.01%" id="obj-av-479"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">479</td><td class="n">27th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="480" data-acc="R" data-u="0.01%" id="obj-av-480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">480</td><td class="n">27th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="481" data-acc="R" data-u="0.01%" id="obj-av-481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">481</td><td class="n">27th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="482" data-acc="R" data-u="0.01%" id="obj-av-482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">482</td><td class="n">27th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="483" data-acc="R" data-u="0.01%" id="obj-av-483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">483</td><td class="n">27th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="484" data-acc="R" data-u="0.01%" id="obj-av-484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">484</td><td class="n">28th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="485" data-acc="R" data-u="0.01%" id="obj-av-485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">485</td><td class="n">28th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="486" data-acc="R" data-u="0.01%" id="obj-av-486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">486</td><td class="n">28th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="487" data-acc="R" data-u="0.01%" id="obj-av-487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">487</td><td class="n">28th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="488" data-acc="R" data-u="0.01%" id="obj-av-488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">488</td><td class="n">28th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="489" data-acc="R" data-u="0.01%" id="obj-av-489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">489</td><td class="n">28th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="490" data-acc="R" data-u="0.01%" id="obj-av-490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">490</td><td class="n">29th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="491" data-acc="R" data-u="0.01%" id="obj-av-491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">491</td><td class="n">29th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="492" data-acc="R" data-u="0.01%" id="obj-av-492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">492</td><td class="n">29th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="493" data-acc="R" data-u="0.01%" id="obj-av-493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">493</td><td class="n">29th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="494" data-acc="R" data-u="0.01%" id="obj-av-494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">494</td><td class="n">29th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="495" data-acc="R" data-u="0.01%" id="obj-av-495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">495</td><td class="n">29th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="496" data-acc="R" data-u="0.01%" id="obj-av-496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">496</td><td class="n">30th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="497" data-acc="R" data-u="0.01%" id="obj-av-497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">497</td><td class="n">30th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="498" data-acc="R" data-u="0.01%" id="obj-av-498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">498</td><td class="n">30th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="499" data-acc="R" data-u="0.01%" id="obj-av-499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">499</td><td class="n">30th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="500" data-acc="R" data-u="0.01%" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500</td><td class="n">30th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="501" data-acc="R" data-u="0.01%" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">30th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="502" data-acc="R" data-u="0.01%" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">31th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="503" data-acc="R" data-u="0.01%" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">31th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="504" data-acc="R" data-u="0.01%" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">31th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="505" data-acc="R" data-u="0.01%" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">31th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="506" data-acc="R" data-u="0.01%" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">31th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="507" data-acc="R" data-u="0.01%" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">31th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="508" data-acc="R" data-u="0.01%" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">32th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="509" data-acc="R" data-u="0.01%" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">32th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="510" data-acc="R" data-u="0.01%" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">32th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="511" data-acc="R" data-u="0.01%" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">32th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="512" data-acc="R" data-u="0.01%" id="obj-av-512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">512</td><td class="n">32th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="513" data-acc="R" data-u="0.01%" id="obj-av-513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">513</td><td class="n">32th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="514" data-acc="R" data-u="0.01%" id="obj-av-514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">514</td><td class="n">33th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="515" data-acc="R" data-u="0.01%" id="obj-av-515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">515</td><td class="n">33th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="516" data-acc="R" data-u="0.01%" id="obj-av-516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">516</td><td class="n">33th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="517" data-acc="R" data-u="0.01%" id="obj-av-517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">517</td><td class="n">33th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="518" data-acc="R" data-u="0.01%" id="obj-av-518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">518</td><td class="n">33th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="519" data-acc="R" data-u="0.01%" id="obj-av-519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">519</td><td class="n">33th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="520" data-acc="R" data-u="0.01%" id="obj-av-520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">520</td><td class="n">34th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="521" data-acc="R" data-u="0.01%" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">34th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="522" data-acc="R" data-u="0.01%" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">34th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="523" data-acc="R" data-u="0.01%" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">34th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="524" data-acc="R" data-u="0.01%" id="obj-av-524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">524</td><td class="n">34th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="525" data-acc="R" data-u="0.01%" id="obj-av-525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">525</td><td class="n">34th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="526" data-acc="R" data-u="0.01%" id="obj-av-526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">526</td><td class="n">35th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="527" data-acc="R" data-u="0.01%" id="obj-av-527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">527</td><td class="n">35th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="528" data-acc="R" data-u="0.01%" id="obj-av-528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">528</td><td class="n">35th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="529" data-acc="R" data-u="0.01%" id="obj-av-529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">529</td><td class="n">35th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="530" data-acc="R" data-u="0.01%" id="obj-av-530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">530</td><td class="n">35th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="531" data-acc="R" data-u="0.01%" id="obj-av-531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">531</td><td class="n">35th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="532" data-acc="R" data-u="0.01%" id="obj-av-532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">532</td><td class="n">36th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="533" data-acc="R" data-u="0.01%" id="obj-av-533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">533</td><td class="n">36th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="534" data-acc="R" data-u="0.01%" id="obj-av-534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">534</td><td class="n">36th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="535" data-acc="R" data-u="0.01%" id="obj-av-535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">535</td><td class="n">36th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="536" data-acc="R" data-u="0.01%" id="obj-av-536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">536</td><td class="n">36th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="537" data-acc="R" data-u="0.01%" id="obj-av-537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">537</td><td class="n">36th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="538" data-acc="R" data-u="0.01%" id="obj-av-538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">538</td><td class="n">37th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="563" data-i="539" data-acc="R" data-u="0.01%" id="obj-av-539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">539</td><td class="n">37th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="540" data-acc="R" data-u="0.01%" id="obj-av-540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540</td><td class="n">37th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="565" data-i="541" data-acc="R" data-u="0.01%" id="obj-av-541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">541</td><td class="n">37th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="566" data-i="542" data-acc="R" data-u="0.01%" id="obj-av-542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542</td><td class="n">37th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="543" data-acc="R" data-u="0.01%" id="obj-av-543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">543</td><td class="n">37th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="544" data-acc="R" data-u="0.01%" id="obj-av-544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">544</td><td class="n">38th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="569" data-i="545" data-acc="R" data-u="0.01%" id="obj-av-545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">545</td><td class="n">38th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="570" data-i="546" data-acc="R" data-u="0.01%" id="obj-av-546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">546</td><td class="n">38th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="547" data-acc="R" data-u="0.01%" id="obj-av-547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">547</td><td class="n">38th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="572" data-i="548" data-acc="R" data-u="0.01%" id="obj-av-548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">548</td><td class="n">38th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="573" data-i="549" data-acc="R" data-u="0.01%" id="obj-av-549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">549</td><td class="n">38th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="574" data-i="550" data-acc="R" data-u="0.01%" id="obj-av-550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">550</td><td class="n">39th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="551" data-acc="R" data-u="0.01%" id="obj-av-551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">551</td><td class="n">39th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="552" data-acc="R" data-u="0.01%" id="obj-av-552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">552</td><td class="n">39th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="553" data-acc="R" data-u="0.01%" id="obj-av-553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">553</td><td class="n">39th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="554" data-acc="R" data-u="0.01%" id="obj-av-554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">554</td><td class="n">39th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="579" data-i="555" data-acc="R" data-u="0.01%" id="obj-av-555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">555</td><td class="n">39th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="580" data-i="556" data-acc="R" data-u="0.01%" id="obj-av-556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">556</td><td class="n">40th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="581" data-i="557" data-acc="R" data-u="0.01%" id="obj-av-557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">557</td><td class="n">40th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="558" data-acc="R" data-u="0.01%" id="obj-av-558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">558</td><td class="n">40th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="559" data-acc="R" data-u="0.01%" id="obj-av-559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">559</td><td class="n">40th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="560" data-acc="R" data-u="0.01%" id="obj-av-560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">560</td><td class="n">40th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="561" data-acc="R" data-u="0.01%" id="obj-av-561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">561</td><td class="n">40th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="562" data-acc="R" data-u="0.01%" id="obj-av-562"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">562</td><td class="n">41th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="563" data-acc="R" data-u="0.01%" id="obj-av-563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">563</td><td class="n">41th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="564" data-acc="R" data-u="0.01%" id="obj-av-564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">564</td><td class="n">41th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="565" data-acc="R" data-u="0.01%" id="obj-av-565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">565</td><td class="n">41th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="590" data-i="566" data-acc="R" data-u="0.01%" id="obj-av-566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">566</td><td class="n">41th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="567" data-acc="R" data-u="0.01%" id="obj-av-567"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">567</td><td class="n">41th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="568" data-acc="R" data-u="0.01%" id="obj-av-568"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">568</td><td class="n">42th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="593" data-i="569" data-acc="R" data-u="0.01%" id="obj-av-569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">569</td><td class="n">42th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="594" data-i="570" data-acc="R" data-u="0.01%" id="obj-av-570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">570</td><td class="n">42th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="571" data-acc="R" data-u="0.01%" id="obj-av-571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">571</td><td class="n">42th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="572" data-acc="R" data-u="0.01%" id="obj-av-572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">572</td><td class="n">42th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="573" data-acc="R" data-u="0.01%" id="obj-av-573"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">573</td><td class="n">42th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="574" data-acc="R" data-u="0.01%" id="obj-av-574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">574</td><td class="n">43th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="575" data-acc="R" data-u="0.01%" id="obj-av-575"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">575</td><td class="n">43th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="576" data-acc="R" data-u="0.01%" id="obj-av-576"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">576</td><td class="n">43th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="577" data-acc="R" data-u="0.01%" id="obj-av-577"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">577</td><td class="n">43th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="578" data-acc="R" data-u="0.01%" id="obj-av-578"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">578</td><td class="n">43th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="579" data-acc="R" data-u="0.01%" id="obj-av-579"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">579</td><td class="n">43th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="580" data-acc="R" data-u="0.01%" id="obj-av-580"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">580</td><td class="n">44th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="581" data-acc="R" data-u="0.01%" id="obj-av-581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">581</td><td class="n">44th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="582" data-acc="R" data-u="0.01%" id="obj-av-582"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">582</td><td class="n">44th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="583" data-acc="R" data-u="0.01%" id="obj-av-583"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">583</td><td class="n">44th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="584" data-acc="R" data-u="0.01%" id="obj-av-584"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">584</td><td class="n">44th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="585" data-acc="R" data-u="0.01%" id="obj-av-585"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">585</td><td class="n">44th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="610" data-i="586" data-acc="R" data-u="0.01%" id="obj-av-586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">586</td><td class="n">45th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="611" data-i="587" data-acc="R" data-u="0.01%" id="obj-av-587"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">587</td><td class="n">45th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="612" data-i="588" data-acc="R" data-u="0.01%" id="obj-av-588"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">588</td><td class="n">45th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="613" data-i="589" data-acc="R" data-u="0.01%" id="obj-av-589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">589</td><td class="n">45th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="614" data-i="590" data-acc="R" data-u="0.01%" id="obj-av-590"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">590</td><td class="n">45th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="615" data-i="591" data-acc="R" data-u="0.01%" id="obj-av-591"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">591</td><td class="n">45th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="616" data-i="592" data-acc="R" data-u="0.01%" id="obj-av-592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">592</td><td class="n">46th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="617" data-i="593" data-acc="R" data-u="0.01%" id="obj-av-593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">593</td><td class="n">46th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="618" data-i="594" data-acc="R" data-u="0.01%" id="obj-av-594"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">594</td><td class="n">46th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="619" data-i="595" data-acc="R" data-u="0.01%" id="obj-av-595"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">595</td><td class="n">46th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="620" data-i="596" data-acc="R" data-u="0.01%" id="obj-av-596"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">596</td><td class="n">46th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="621" data-i="597" data-acc="R" data-u="0.01%" id="obj-av-597"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">597</td><td class="n">46th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="622" data-i="598" data-acc="R" data-u="0.01%" id="obj-av-598"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">598</td><td class="n">47th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="623" data-i="599" data-acc="R" data-u="0.01%" id="obj-av-599"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">599</td><td class="n">47th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="624" data-i="600" data-acc="R" data-u="0.01%" id="obj-av-600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">600</td><td class="n">47th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="625" data-i="601" data-acc="R" data-u="0.01%" id="obj-av-601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">601</td><td class="n">47th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="626" data-i="602" data-acc="R" data-u="0.01%" id="obj-av-602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">602</td><td class="n">47th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="627" data-i="603" data-acc="R" data-u="0.01%" id="obj-av-603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">603</td><td class="n">47th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="604" data-acc="R" data-u="0.01%" id="obj-av-604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">604</td><td class="n">48th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="605" data-acc="R" data-u="0.01%" id="obj-av-605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">605</td><td class="n">48th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="606" data-acc="R" data-u="0.01%" id="obj-av-606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">606</td><td class="n">48th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="607" data-acc="R" data-u="0.01%" id="obj-av-607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">607</td><td class="n">48th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="632" data-i="608" data-acc="R" data-u="0.01%" id="obj-av-608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">608</td><td class="n">48th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="633" data-i="609" data-acc="R" data-u="0.01%" id="obj-av-609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">609</td><td class="n">48th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="610" data-acc="R" data-u="0.01%" id="obj-av-610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">610</td><td class="n">49th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="611" data-acc="R" data-u="0.01%" id="obj-av-611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">611</td><td class="n">49th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="612" data-acc="R" data-u="0.01%" id="obj-av-612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">612</td><td class="n">49th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="613" data-acc="R" data-u="0.01%" id="obj-av-613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">613</td><td class="n">49th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="614" data-acc="R" data-u="0.01%" id="obj-av-614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">614</td><td class="n">49th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="615" data-acc="R" data-u="0.01%" id="obj-av-615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">615</td><td class="n">49th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="616" data-acc="R" data-u="0.01%" id="obj-av-616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">616</td><td class="n">50th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="617" data-acc="R" data-u="0.01%" id="obj-av-617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">617</td><td class="n">50th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="618" data-acc="R" data-u="0.01%" id="obj-av-618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">618</td><td class="n">50th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="619" data-acc="R" data-u="0.01%" id="obj-av-619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">619</td><td class="n">50th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="644" data-i="620" data-acc="R" data-u="0.01%" id="obj-av-620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">620</td><td class="n">50th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="621" data-acc="R" data-u="0.01%" id="obj-av-621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">621</td><td class="n">50th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="622" data-acc="R" data-u="0.01%" id="obj-av-622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">622</td><td class="n">51th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="623" data-acc="R" data-u="0.01%" id="obj-av-623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">623</td><td class="n">51th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="624" data-acc="R" data-u="0.01%" id="obj-av-624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">624</td><td class="n">51th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="625" data-acc="R" data-u="0.01%" id="obj-av-625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">625</td><td class="n">51th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="626" data-acc="R" data-u="0.01%" id="obj-av-626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">626</td><td class="n">51th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="627" data-acc="R" data-u="0.01%" id="obj-av-627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">627</td><td class="n">51th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="628" data-acc="R" data-u="0.01%" id="obj-av-628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">628</td><td class="n">52th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="629" data-acc="R" data-u="0.01%" id="obj-av-629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">629</td><td class="n">52th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="630" data-acc="R" data-u="0.01%" id="obj-av-630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">630</td><td class="n">52th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="631" data-acc="R" data-u="0.01%" id="obj-av-631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">631</td><td class="n">52th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="632" data-acc="R" data-u="0.01%" id="obj-av-632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">632</td><td class="n">52th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="633" data-acc="R" data-u="0.01%" id="obj-av-633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">633</td><td class="n">52th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="634" data-acc="R" data-u="0.01%" id="obj-av-634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">634</td><td class="n">53th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="635" data-acc="R" data-u="0.01%" id="obj-av-635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">635</td><td class="n">53th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="636" data-acc="R" data-u="0.01%" id="obj-av-636"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">636</td><td class="n">53th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="637" data-acc="R" data-u="0.01%" id="obj-av-637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">637</td><td class="n">53th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="638" data-acc="R" data-u="0.01%" id="obj-av-638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">638</td><td class="n">53th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="639" data-acc="R" data-u="0.01%" id="obj-av-639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">639</td><td class="n">53th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="640" data-acc="R" data-u="0.01%" id="obj-av-640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">640</td><td class="n">54th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="641" data-acc="R" data-u="0.01%" id="obj-av-641"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">641</td><td class="n">54th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="642" data-acc="R" data-u="0.01%" id="obj-av-642"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">642</td><td class="n">54th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="643" data-acc="R" data-u="0.01%" id="obj-av-643"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">643</td><td class="n">54th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="668" data-i="644" data-acc="R" data-u="0.01%" id="obj-av-644"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">644</td><td class="n">54th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="669" data-i="645" data-acc="R" data-u="0.01%" id="obj-av-645"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">645</td><td class="n">54th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="670" data-i="646" data-acc="R" data-u="0.01%" id="obj-av-646"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">646</td><td class="n">55th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="671" data-i="647" data-acc="R" data-u="0.01%" id="obj-av-647"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">647</td><td class="n">55th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="672" data-i="648" data-acc="R" data-u="0.01%" id="obj-av-648"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">648</td><td class="n">55th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="673" data-i="649" data-acc="R" data-u="0.01%" id="obj-av-649"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">649</td><td class="n">55th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="674" data-i="650" data-acc="R" data-u="0.01%" id="obj-av-650"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">650</td><td class="n">55th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="675" data-i="651" data-acc="R" data-u="0.01%" id="obj-av-651"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">651</td><td class="n">55th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="676" data-i="652" data-acc="R" data-u="0.01%" id="obj-av-652"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">652</td><td class="n">56th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="677" data-i="653" data-acc="R" data-u="0.01%" id="obj-av-653"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">653</td><td class="n">56th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="678" data-i="654" data-acc="R" data-u="0.01%" id="obj-av-654"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">654</td><td class="n">56th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="679" data-i="655" data-acc="R" data-u="0.01%" id="obj-av-655"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">655</td><td class="n">56th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="680" data-i="656" data-acc="R" data-u="0.01%" id="obj-av-656"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">656</td><td class="n">56th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="681" data-i="657" data-acc="R" data-u="0.01%" id="obj-av-657"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">657</td><td class="n">56th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="682" data-i="658" data-acc="R" data-u="0.01%" id="obj-av-658"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">658</td><td class="n">57th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="683" data-i="659" data-acc="R" data-u="0.01%" id="obj-av-659"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">659</td><td class="n">57th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="684" data-i="660" data-acc="R" data-u="0.01%" id="obj-av-660"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">660</td><td class="n">57th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="685" data-i="661" data-acc="R" data-u="0.01%" id="obj-av-661"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">661</td><td class="n">57th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="686" data-i="662" data-acc="R" data-u="0.01%" id="obj-av-662"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">662</td><td class="n">57th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="687" data-i="663" data-acc="R" data-u="0.01%" id="obj-av-663"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">663</td><td class="n">57th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="688" data-i="664" data-acc="R" data-u="0.01%" id="obj-av-664"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">664</td><td class="n">58th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="689" data-i="665" data-acc="R" data-u="0.01%" id="obj-av-665"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">665</td><td class="n">58th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="690" data-i="666" data-acc="R" data-u="0.01%" id="obj-av-666"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">666</td><td class="n">58th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="691" data-i="667" data-acc="R" data-u="0.01%" id="obj-av-667"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">667</td><td class="n">58th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="692" data-i="668" data-acc="R" data-u="0.01%" id="obj-av-668"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">668</td><td class="n">58th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="693" data-i="669" data-acc="R" data-u="0.01%" id="obj-av-669"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">669</td><td class="n">58th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="694" data-i="670" data-acc="R" data-u="0.01%" id="obj-av-670"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">670</td><td class="n">59th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="695" data-i="671" data-acc="R" data-u="0.01%" id="obj-av-671"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">671</td><td class="n">59th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="696" data-i="672" data-acc="R" data-u="0.01%" id="obj-av-672"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">672</td><td class="n">59th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="697" data-i="673" data-acc="R" data-u="0.01%" id="obj-av-673"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">673</td><td class="n">59th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="698" data-i="674" data-acc="R" data-u="0.01%" id="obj-av-674"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">674</td><td class="n">59th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="699" data-i="675" data-acc="R" data-u="0.01%" id="obj-av-675"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">675</td><td class="n">59th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="700" data-i="676" data-acc="R" data-u="0.01%" id="obj-av-676"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">676</td><td class="n">60th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="701" data-i="677" data-acc="R" data-u="0.01%" id="obj-av-677"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">677</td><td class="n">60th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="702" data-i="678" data-acc="R" data-u="0.01%" id="obj-av-678"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">678</td><td class="n">60th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="703" data-i="679" data-acc="R" data-u="0.01%" id="obj-av-679"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">679</td><td class="n">60th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="704" data-i="680" data-acc="R" data-u="0.01%" id="obj-av-680"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">680</td><td class="n">60th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="705" data-i="681" data-acc="R" data-u="0.01%" id="obj-av-681"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">681</td><td class="n">60th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="706" data-i="682" data-acc="R" data-u="0.01%" id="obj-av-682"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">682</td><td class="n">61th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="707" data-i="683" data-acc="R" data-u="0.01%" id="obj-av-683"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">683</td><td class="n">61th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="708" data-i="684" data-acc="R" data-u="0.01%" id="obj-av-684"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">684</td><td class="n">61th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="709" data-i="685" data-acc="R" data-u="0.01%" id="obj-av-685"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">685</td><td class="n">61th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="710" data-i="686" data-acc="R" data-u="0.01%" id="obj-av-686"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">686</td><td class="n">61th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="711" data-i="687" data-acc="R" data-u="0.01%" id="obj-av-687"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">687</td><td class="n">61th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="712" data-i="688" data-acc="R" data-u="0.01%" id="obj-av-688"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">688</td><td class="n">62th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="713" data-i="689" data-acc="R" data-u="0.01%" id="obj-av-689"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">689</td><td class="n">62th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="714" data-i="690" data-acc="R" data-u="0.01%" id="obj-av-690"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">690</td><td class="n">62th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="715" data-i="691" data-acc="R" data-u="0.01%" id="obj-av-691"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">691</td><td class="n">62th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="716" data-i="692" data-acc="R" data-u="0.01%" id="obj-av-692"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">692</td><td class="n">62th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="717" data-i="693" data-acc="R" data-u="0.01%" id="obj-av-693"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">693</td><td class="n">62th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="718" data-i="694" data-acc="R" data-u="0.01%" id="obj-av-694"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">694</td><td class="n">63th harmonic ratio-V1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="719" data-i="695" data-acc="R" data-u="0.01%" id="obj-av-695"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">695</td><td class="n">63th harmonic ratio-V2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="720" data-i="696" data-acc="R" data-u="0.01%" id="obj-av-696"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">696</td><td class="n">63th harmonic ratio-V3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="721" data-i="697" data-acc="R" data-u="0.01%" id="obj-av-697"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">697</td><td class="n">63th harmonic ratio-I1</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="722" data-i="698" data-acc="R" data-u="0.01%" id="obj-av-698"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">698</td><td class="n">63th harmonic ratio-I2</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="723" data-i="699" data-acc="R" data-u="0.01%" id="obj-av-699"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">699</td><td class="n">63th harmonic ratio-I3</td><td class="d"></td><td class="u">0.01%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="724" data-i="700" data-acc="R" data-u="" id="obj-av-700"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">700</td><td class="n">X1-channel1 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="725" data-i="701" data-acc="R" data-u="" id="obj-av-701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">701</td><td class="n">X1-channel2 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="726" data-i="702" data-acc="R" data-u="" id="obj-av-702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">702</td><td class="n">X1-channel3 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="727" data-i="703" data-acc="R" data-u="" id="obj-av-703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">703</td><td class="n">X1-channel4 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="728" data-i="704" data-acc="R" data-u="" id="obj-av-704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">704</td><td class="n">X2-channel1 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="729" data-i="705" data-acc="R" data-u="" id="obj-av-705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">705</td><td class="n">X2-channel2 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="730" data-i="706" data-acc="R" data-u="" id="obj-av-706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">706</td><td class="n">X2-channel3 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="731" data-i="707" data-acc="R" data-u="" id="obj-av-707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707</td><td class="n">X2-channel4 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="732" data-i="708" data-acc="R" data-u="" id="obj-av-708"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">708</td><td class="n">X3-channel1 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="733" data-i="709" data-acc="R" data-u="" id="obj-av-709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">709</td><td class="n">X3-channel2 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="734" data-i="710" data-acc="R" data-u="" id="obj-av-710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">710</td><td class="n">X3-channel3 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="735" data-i="711" data-acc="R" data-u="" id="obj-av-711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">711</td><td class="n">X3-channel4 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="736" data-i="712" data-acc="R" data-u="" id="obj-av-712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">712</td><td class="n">X4-channel1 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="737" data-i="713" data-acc="R" data-u="" id="obj-av-713"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">713</td><td class="n">X4-channel2 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="738" data-i="714" data-acc="R" data-u="" id="obj-av-714"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">714</td><td class="n">X4-channel3 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="739" data-i="715" data-acc="R" data-u="" id="obj-av-715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">715</td><td class="n">X4-channel4 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="740" data-i="716" data-acc="R" data-u="" id="obj-av-716"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">716</td><td class="n">Main boby-channel1 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="741" data-i="717" data-acc="R" data-u="" id="obj-av-717"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">717</td><td class="n">Main boby-channel2 pulse counter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="742" data-i="718" data-acc="R" data-u="1A" id="obj-av-718"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">718</td><td class="n">Present demand value -I1</td><td class="d"></td><td class="u">1A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="743" data-i="719" data-acc="R" data-u="A" id="obj-av-719"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">719</td><td class="n">Present demand value -I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="744" data-i="720" data-acc="R" data-u="A" id="obj-av-720"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">720</td><td class="n">Present demand value -I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="745" data-i="721" data-acc="R" data-u="kW" data-min="1" id="obj-av-721"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">721</td><td class="n">Present demand value -P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="746" data-i="722" data-acc="R" data-u="kvar" id="obj-av-722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">722</td><td class="n">Present demand value -Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="747" data-i="723" data-acc="R" data-u="kVA" id="obj-av-723"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">723</td><td class="n">Present demand value -S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="748" data-i="724" data-acc="R" data-u="1A" id="obj-av-724"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">724</td><td class="n">Previous demand value -I1</td><td class="d"></td><td class="u">1A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="749" data-i="725" data-acc="R" data-u="A" id="obj-av-725"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">725</td><td class="n">Previous demand value -I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="750" data-i="726" data-acc="R" data-u="A" id="obj-av-726"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">726</td><td class="n">Previous demand value -I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="751" data-i="727" data-acc="R" data-u="kW" id="obj-av-727"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">727</td><td class="n">Previous demand value -P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="752" data-i="728" data-acc="R" data-u="kvar" id="obj-av-728"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">728</td><td class="n">Previous demand value -Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="753" data-i="729" data-acc="R" data-u="kVA" id="obj-av-729"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">729</td><td class="n">Previous demand value -S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="754" data-i="730" data-acc="R" data-u="A" id="obj-av-730"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">730</td><td class="n">Max. demand value -I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="755" data-i="731" data-acc="R" data-u="A" id="obj-av-731"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">731</td><td class="n">Max. demand value -I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="756" data-i="732" data-acc="R" data-u="A" id="obj-av-732"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">732</td><td class="n">Max. demand value -I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="757" data-i="733" data-acc="R" data-u="kW" id="obj-av-733"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">733</td><td class="n">Max. demand value -P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="758" data-i="734" data-acc="R" data-u="kvar" id="obj-av-734"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">734</td><td class="n">Max. demand value -Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="759" data-i="735" data-acc="R" data-u="kVA" id="obj-av-735"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">735</td><td class="n">Max. demand value -S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="760" data-i="736" data-acc="R" data-u="A" id="obj-av-736"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">736</td><td class="n">this month Max. demand value -I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="761" data-i="737" data-acc="R" data-u="A" id="obj-av-737"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">737</td><td class="n">this month Max. demand value -I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="762" data-i="738" data-acc="R" data-u="A" id="obj-av-738"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">738</td><td class="n">this month Max. demand value -I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="763" data-i="739" data-acc="R" data-u="kW" id="obj-av-739"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">739</td><td class="n">this month Max. demand value -P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="764" data-i="740" data-acc="R" data-u="kvar" id="obj-av-740"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">740</td><td class="n">this month Max. demand value -Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="765" data-i="741" data-acc="R" data-u="kVA" id="obj-av-741"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">741</td><td class="n">this month Max. demand value -S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="766" data-i="742" data-acc="R" data-u="A" id="obj-av-742"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">742</td><td class="n">last month Max. demand value -I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="767" data-i="743" data-acc="R" data-u="A" id="obj-av-743"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">743</td><td class="n">last month Max. demand value -I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="768" data-i="744" data-acc="R" data-u="A" id="obj-av-744"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">744</td><td class="n">last month Max. demand value -I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="769" data-i="745" data-acc="R" data-u="kW" id="obj-av-745"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">745</td><td class="n">last month Max. demand value -P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="770" data-i="746" data-acc="R" data-u="kvar" id="obj-av-746"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">746</td><td class="n">last month Max. demand value -Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="771" data-i="747" data-acc="R" data-u="kVA" id="obj-av-747"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">747</td><td class="n">last month Max. demand value -S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="772" data-i="748" data-acc="R" data-u="A" id="obj-av-748"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">748</td><td class="n">two months before Max. demand value -I1</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="773" data-i="749" data-acc="R" data-u="A" id="obj-av-749"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">749</td><td class="n">two months before Max. demand value -I2</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="774" data-i="750" data-acc="R" data-u="A" id="obj-av-750"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">750</td><td class="n">two months before Max. demand value -I3</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="775" data-i="751" data-acc="R" data-u="kW" id="obj-av-751"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">751</td><td class="n">two months before Max. demand value -P</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="776" data-i="752" data-acc="R" data-u="kvar" id="obj-av-752"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">752</td><td class="n">two months before Max. demand value -Q</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="777" data-i="753" data-acc="R" data-u="kVA" id="obj-av-753"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">753</td><td class="n">two months before Max. demand value -S</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="778" data-i="754" data-acc="R" data-u="" id="obj-av-754"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">754</td><td class="n">Record: Power On High byte: year, Low byte: month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="779" data-i="755" data-acc="R" data-u="" id="obj-av-755"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">755</td><td class="n">High byte: day, Low byte: hour</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="780" data-i="756" data-acc="R" data-u="" id="obj-av-756"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">756</td><td class="n">High byte: minute, Low byte: second</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="781" data-i="757" data-acc="R" data-u="" id="obj-av-757"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">757</td><td class="n">Power On Number</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="782" data-i="758" data-acc="R" data-u="" id="obj-av-758"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">758</td><td class="n">Record: Power Off High byte: year, Low byte: month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="783" data-i="759" data-acc="R" data-u="" id="obj-av-759"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">759</td><td class="n">High byte: day, Low byte: hour</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="784" data-i="760" data-acc="R" data-u="" id="obj-av-760"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">760</td><td class="n">High byte: minute, Low byte: second</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="785" data-i="761" data-acc="R" data-u="" id="obj-av-761"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">761</td><td class="n">Power Off Number</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="786" data-i="762" data-acc="R" data-u="" id="obj-av-762"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">762</td><td class="n">Record: Setup parameter High byte: year, Low byte: month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="787" data-i="763" data-acc="R" data-u="" id="obj-av-763"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">763</td><td class="n">High byte: day, Low byte: hour</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="788" data-i="764" data-acc="R" data-u="" id="obj-av-764"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">764</td><td class="n">High byte: minute, Low byte: second</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="789" data-i="765" data-acc="R" data-u="" id="obj-av-765"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">765</td><td class="n">Setup parameter Number</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="790" data-i="766" data-acc="R" data-u="" id="obj-av-766"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">766</td><td class="n">Record: Clear demand High byte: year, Low byte: month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="791" data-i="767" data-acc="R" data-u="" id="obj-av-767"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">767</td><td class="n">High byte: day, Low byte: hour</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="792" data-i="768" data-acc="R" data-u="" id="obj-av-768"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">768</td><td class="n">High byte: minute, Low byte: second</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="793" data-i="769" data-acc="R" data-u="" id="obj-av-769"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">769</td><td class="n">Clear demand resetting times</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="794" data-i="770" data-acc="R" data-u="" id="obj-av-770"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">770</td><td class="n">Record: Clear energy High byte: year, Low byte: month</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="795" data-i="771" data-acc="R" data-u="" id="obj-av-771"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">771</td><td class="n">High byte: day, Low byte: hour</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="796" data-i="772" data-acc="R" data-u="" id="obj-av-772"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">772</td><td class="n">High byte: minute, Low byte: second</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="797" data-i="773" data-acc="R" data-u="" id="obj-av-773"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">773</td><td class="n">High byte: minute, Low byte: second</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="798" data-i="774" data-acc="R" data-u="" id="obj-av-774"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">774</td><td class="n">High byte: Over voltage record number Low byte: ----</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="799" data-i="775" data-acc="R" data-u="" id="obj-av-775"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">775</td><td class="n">High byte: under voltage record number Low byte: ----</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="800" data-i="776" data-acc="R" data-u="" id="obj-av-776"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">776</td><td class="n">High byte: Over current record number Low byte: ----</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="801" data-i="777" data-acc="R" data-u="" id="obj-av-777"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">777</td><td class="n">High byte: under current record number Low byte: ----</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="802" data-i="778" data-acc="R" data-u="" id="obj-av-778"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">778</td><td class="n">High byte: Over active power record number Low byte: ----</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="803" data-i="779" data-acc="R" data-u="" id="obj-av-779"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">779</td><td class="n">High byte: under active power record number Low byte: ----</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="804" data-i="780" data-acc="R" data-u="" id="obj-av-780"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">780</td><td class="n">High byte: SOE event record number Low byte: ----</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="805" data-i="781" data-acc="R" data-u="" id="obj-av-781"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">781</td><td class="n">High byt:e: Voltage swell record number Low byte: ----</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="806" data-i="782" data-acc="R" data-u="" id="obj-av-782"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">782</td><td class="n">High byte: Voltage dip record number Low byte: ----</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="807" data-i="783" data-acc="R" data-u="" id="obj-av-783"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">783</td><td class="n">High byte: Voltage interrupt record number Low byte: ----</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="808" data-i="784" data-acc="W" data-u="" id="obj-av-784"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">784</td><td class="n">Main boby:Slave address</td><td class="d">1-247</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="809" data-i="785" data-acc="W" data-u="" id="obj-av-785"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">785</td><td class="n">Main boby:baudrate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="810" data-i="786" data-acc="W" data-u="" id="obj-av-786"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">786</td><td class="n">Main boby:Data format</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="811" data-i="787" data-acc="W" data-u="" id="obj-av-787"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">787</td><td class="n">High byte: Wiring Low byte: Grid frequency</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="812" data-i="788" data-acc="W" data-u="" id="obj-av-788"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">788</td><td class="n">PT secondary</td><td class="d">1～660V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="813" data-i="789" data-acc="W" data-u="" id="obj-av-789"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">789</td><td class="n">CT secondary</td><td class="d">1～6A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="814" data-i="790" data-acc="W" data-u="" id="obj-av-790"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">790</td><td class="n">Secondary side neutral current rating</td><td class="d">1～6A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="815" data-i="791" data-acc="W" data-u="" id="obj-av-791"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">791</td><td class="n">PT primary</td><td class="d">1～999999V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="816" data-i="792" data-acc="W" data-u="" id="obj-av-792"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">792</td><td class="n">CT primary</td><td class="d">1～999999A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="817" data-i="793" data-acc="W" data-u="" id="obj-av-793"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">793</td><td class="n">Primary side neutral current rating</td><td class="d">1～999999A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="818" data-i="794" data-acc="W" data-u="" id="obj-av-794"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">794</td><td class="n">Demand item</td><td class="d">Defaulted as; I1/I2/I3/P/Q/S</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="819" data-i="795" data-acc="W" data-u="" id="obj-av-795"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">795</td><td class="n">Mode of demand</td><td class="d">0: slip block mode; 1: fixed block mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="820" data-i="796" data-acc="W" data-u="" id="obj-av-796"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">796</td><td class="n">Slip time(t)</td><td class="d">1～9999s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="821" data-i="797" data-acc="W" data-u="" id="obj-av-797"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">797</td><td class="n">Demand period(T)</td><td class="d">1～30t</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="822" data-i="798" data-acc="W" data-u="" id="obj-av-798"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">798</td><td class="n">Voltage qualification rate upper limit</td><td class="d">Secondary grid data</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="823" data-i="799" data-acc="W" data-u="" id="obj-av-799"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">799</td><td class="n">Voltage qualification rate lower limit</td><td class="d">Secondary grid data</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="824" data-i="800" data-acc="W" data-u="" id="obj-av-800"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">800</td><td class="n">Frequency qualification rate upper limit</td><td class="d">0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="825" data-i="801" data-acc="W" data-u="" id="obj-av-801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">801</td><td class="n">Frequency qualification rate lower limit</td><td class="d">0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="826" data-i="802" data-acc="W" data-u="" id="obj-av-802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">802</td><td class="n">Relay output Main body-DO1 mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="827" data-i="803" data-acc="W" data-u="" id="obj-av-803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">803</td><td class="n">Relay output Main body-DO1 Pulse width</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="828" data-i="804" data-acc="W" data-u="" id="obj-av-804"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">804</td><td class="n">Relay output Main body-DO1 Alarm item select</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="829" data-i="805" data-acc="W" data-u="" id="obj-av-805"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">805</td><td class="n">Relay output Main unit-DO1 limit value</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="830" data-i="806" data-acc="W" data-u="" id="obj-av-806"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">806</td><td class="n">Relay output Main unit-DO1 hysteresis</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="831" data-i="807" data-acc="W" data-u="" id="obj-av-807"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">807</td><td class="n">Relay output Main body-DO1 Alarm delay time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="832" data-i="808" data-acc="W" data-u="" id="obj-av-808"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">808</td><td class="n">Relay output Main body-DO2 mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="833" data-i="809" data-acc="W" data-u="" id="obj-av-809"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">809</td><td class="n">Relay output Main body-DO2 Pulse width</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="834" data-i="810" data-acc="W" data-u="" id="obj-av-810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">810</td><td class="n">Relay output Main body-DO2 Alarm item select</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="835" data-i="811" data-acc="W" data-u="" id="obj-av-811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">811</td><td class="n">Relay output Main unit–DO2 limit value</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="836" data-i="812" data-acc="W" data-u="" id="obj-av-812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">812</td><td class="n">Relay output Main unit-DO2 hysteresis</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="837" data-i="813" data-acc="W" data-u="" id="obj-av-813"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">813</td><td class="n">Relay output Main body-DO2 Alarm delay time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="838" data-i="814" data-acc="W" data-u="" id="obj-av-814"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">814</td><td class="n">High byte: Main body DI1 mode Low byte: Main body DI2 mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="839" data-i="815" data-acc="W" data-u="" id="obj-av-815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">815</td><td class="n">Voltage upper limit value</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="840" data-i="816" data-acc="W" data-u="" id="obj-av-816"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">816</td><td class="n">Voltage upper limit hysteresis value</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="841" data-i="817" data-acc="W" data-u="" id="obj-av-817"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">817</td><td class="n">Voltage lower limit value</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="842" data-i="818" data-acc="W" data-u="" id="obj-av-818"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">818</td><td class="n">Voltage lower limit hysteresis value</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="843" data-i="819" data-acc="W" data-u="" id="obj-av-819"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">819</td><td class="n">Current upper limit value</td><td class="d">Secondary grid data: 0.001A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="844" data-i="820" data-acc="W" data-u="" id="obj-av-820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">820</td><td class="n">Current upper limit hysteresis value</td><td class="d">Secondary grid data: 0.001A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="845" data-i="821" data-acc="W" data-u="" id="obj-av-821"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">821</td><td class="n">Current lower limit value</td><td class="d">Secondary grid data: 0.001A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="846" data-i="822" data-acc="W" data-u="" id="obj-av-822"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">822</td><td class="n">Current lower limit hysteresis value</td><td class="d">Secondary grid data: 0.001A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="847" data-i="823" data-acc="W" data-u="" id="obj-av-823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">823</td><td class="n">Active power upper limit value</td><td class="d">Secondary grid data:; 1W/var/VA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="848" data-i="824" data-acc="W" data-u="" id="obj-av-824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">824</td><td class="n">Active power upper limit hysteresis value</td><td class="d">Secondary grid data:; 1W/var/VA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="849" data-i="825" data-acc="W" data-u="" id="obj-av-825"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">825</td><td class="n">Active power lower limit value</td><td class="d">Secondary grid data:; 1W/var/VA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="850" data-i="826" data-acc="W" data-u="" id="obj-av-826"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">826</td><td class="n">Active power lower limit hysteresis value</td><td class="d">Secondary grid data:; 1W/var/VA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="851" data-i="827" data-acc="W" data-u="" id="obj-av-827"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">827</td><td class="n">Voltage qualification rate upper limit value</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="852" data-i="828" data-acc="W" data-u="" id="obj-av-828"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">828</td><td class="n">Voltage qualification rate lower limit value</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="853" data-i="829" data-acc="W" data-u="" id="obj-av-829"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">829</td><td class="n">frequency qualification rate upper limit value</td><td class="d">Secondary grid data: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="854" data-i="830" data-acc="W" data-u="" id="obj-av-830"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">830</td><td class="n">Frequency qualification rate lower limit value</td><td class="d">Secondary grid data: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="855" data-i="831" data-acc="W" data-u="" id="obj-av-831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">831</td><td class="n">Voltage sag limit value</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="856" data-i="832" data-acc="W" data-u="" id="obj-av-832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">832</td><td class="n">Voltage sag hysteresis value</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="857" data-i="833" data-acc="W" data-u="" id="obj-av-833"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">833</td><td class="n">Voltage swell limit value</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="858" data-i="834" data-acc="W" data-u="" id="obj-av-834"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">834</td><td class="n">Voltage swell hysteresis value</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="859" data-i="835" data-acc="W" data-u="" id="obj-av-835"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">835</td><td class="n">Voltage interruption Limit value</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="860" data-i="836" data-acc="W" data-u="" id="obj-av-836"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">836</td><td class="n">Voltage interruption hysteresis value</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="861" data-i="837" data-acc="W" data-u="" id="obj-av-837"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">837</td><td class="n">Overvoltage start value of fault recording</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="862" data-i="838" data-acc="W" data-u="" id="obj-av-838"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">838</td><td class="n">Overvoltage hysteresis value of fault recording</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="863" data-i="839" data-acc="W" data-u="" id="obj-av-839"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">839</td><td class="n">undervoltage start value of fault recording</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="864" data-i="840" data-acc="W" data-u="" id="obj-av-840"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">840</td><td class="n">undervoltage hysteresis value of fault recording</td><td class="d">Secondary grid data: 0.1V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="865" data-i="841" data-acc="W" data-u="" id="obj-av-841"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">841</td><td class="n">overcurrent start value of fault recording</td><td class="d">Secondary grid data: 0.001A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="866" data-i="842" data-acc="W" data-u="" id="obj-av-842"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">842</td><td class="n">overcurrent hysteresis value of fault recording</td><td class="d">Secondary grid data: 0.001A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="867" data-i="843" data-acc="W" data-u="" id="obj-av-843"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">843</td><td class="n">Voltage sag and Voltage swell enable</td><td class="d">0: Close, 1: enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="868" data-i="844" data-acc="W" data-u="" id="obj-av-844"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">844</td><td class="n">fault recording enable</td><td class="d">0: Close, 1: enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="869" data-i="845" data-acc="W" data-u="" id="obj-av-845"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">845</td><td class="n">X1-AO1: Item</td><td class="d">0: Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; 12：P2; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="870" data-i="846" data-acc="W" data-u="" id="obj-av-846"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">846</td><td class="n">X1-AO1: Mode</td><td class="d">0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="871" data-i="847" data-acc="W" data-u="" id="obj-av-847"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">847</td><td class="n">X1-AO1: Down scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="872" data-i="848" data-acc="W" data-u="" id="obj-av-848"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">848</td><td class="n">X1-AO1: Full scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="873" data-i="849" data-acc="W" data-u="" id="obj-av-849"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">849</td><td class="n">X1-AO2: Item</td><td class="d">0：Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; 12：P2; 13：P3; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="874" data-i="850" data-acc="W" data-u="" id="obj-av-850"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">850</td><td class="n">X1-AO2: Mode</td><td class="d">0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="875" data-i="851" data-acc="W" data-u="" id="obj-av-851"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">851</td><td class="n">X1-AO2: Down scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="876" data-i="852" data-acc="W" data-u="" id="obj-av-852"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">852</td><td class="n">X1-AO2: Full scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="877" data-i="853" data-acc="W" data-u="" id="obj-av-853"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">853</td><td class="n">X2-AO1: Item</td><td class="d">0：Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; 12：P2; 13：P3; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="878" data-i="854" data-acc="W" data-u="" id="obj-av-854"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">854</td><td class="n">X2-AO1: Mode</td><td class="d">0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="879" data-i="855" data-acc="W" data-u="" id="obj-av-855"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">855</td><td class="n">X2-AO1: Down scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="880" data-i="856" data-acc="W" data-u="" id="obj-av-856"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">856</td><td class="n">X2-AO1: Full scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="881" data-i="857" data-acc="W" data-u="" id="obj-av-857"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">857</td><td class="n">X2-AO2: Item</td><td class="d">0：Off; 0: Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="882" data-i="858" data-acc="W" data-u="" id="obj-av-858"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">858</td><td class="n">X2-AO2: Mode</td><td class="d">0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="883" data-i="859" data-acc="W" data-u="" id="obj-av-859"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">859</td><td class="n">X2-AO2: Down scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="884" data-i="860" data-acc="W" data-u="" id="obj-av-860"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">860</td><td class="n">X2-AO2: Full scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="885" data-i="861" data-acc="W" data-u="" id="obj-av-861"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">861</td><td class="n">X3-AO1: Item</td><td class="d">0：Off; 0: Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="886" data-i="862" data-acc="W" data-u="" id="obj-av-862"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">862</td><td class="n">X3-AO1: Mode</td><td class="d">0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="887" data-i="863" data-acc="W" data-u="" id="obj-av-863"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">863</td><td class="n">X3-AO1: Down scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power: 1W/var/VA,; PF: 0.001; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="888" data-i="864" data-acc="W" data-u="" id="obj-av-864"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">864</td><td class="n">X3-AO1: Full scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power: 1W/var/VA,; PF: 0.001; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="889" data-i="865" data-acc="W" data-u="" id="obj-av-865"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">865</td><td class="n">X3-AO2: Item</td><td class="d">0：Off; 0: Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="890" data-i="866" data-acc="W" data-u="" id="obj-av-866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">866</td><td class="n">X3-AO2: Mode</td><td class="d">0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="891" data-i="867" data-acc="W" data-u="" id="obj-av-867"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">867</td><td class="n">X3-AO2: Down scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power:1W/var/VA,; PF: 0.001,; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="892" data-i="868" data-acc="W" data-u="" id="obj-av-868"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">868</td><td class="n">X3-AO2: Full scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power:1W/var/VA,; PF: 0.001,; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="893" data-i="869" data-acc="W" data-u="" id="obj-av-869"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">869</td><td class="n">X4-AO1: Item</td><td class="d">0：Off; 0: Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="894" data-i="870" data-acc="W" data-u="" id="obj-av-870"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">870</td><td class="n">X4-AO1: Mode</td><td class="d">0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="895" data-i="871" data-acc="W" data-u="" id="obj-av-871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">871</td><td class="n">X4-AO1: Down scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power:1W/var/VA,; PF: 0.001,; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="896" data-i="872" data-acc="W" data-u="" id="obj-av-872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">872</td><td class="n">X4-AO1: Full scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power:1W/var/VA,; PF: 0.001,; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="897" data-i="873" data-acc="W" data-u="" id="obj-av-873"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">873</td><td class="n">X4-AO2: Item</td><td class="d">0：Off; 0: Off; 1：V1; 2：V2; 3：V3; 4：V12; 5：V23; 6：V31; 7：I1; 8：I2; 9：I3; 10：In; 11：P1; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="898" data-i="874" data-acc="W" data-u="" id="obj-av-874"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">874</td><td class="n">X4-AO2: Mode</td><td class="d">0：4～20 mA; 1：0～20 mA; 2：4～12～20 mA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="899" data-i="875" data-acc="W" data-u="" id="obj-av-875"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">875</td><td class="n">X4-AO2: Down scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power:1W/var/VA,; PF: 0.001,; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="900" data-i="876" data-acc="W" data-u="" id="obj-av-876"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">876</td><td class="n">X4-AO2: Full scale</td><td class="d">Secondary grid data ratio; Voltage: 0.1V,; Current: 0.001A,; Power:1W/var/VA,; PF: 0.001,; F: 0.01Hz</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="901" data-i="877" data-acc="W" data-u="" id="obj-av-877"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">877</td><td class="n">Switch input High byte: X1-DI1: Mode Low byte: X1-DI2: Mode</td><td class="d">0: state monitor; 1: pulse counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="902" data-i="878" data-acc="W" data-u="" id="obj-av-878"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">878</td><td class="n">Switch input High byte: X1-DI3: Mode Low byte: X1-DI4: Mode</td><td class="d">0: state monitor; 1: pulse counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="903" data-i="879" data-acc="W" data-u="" id="obj-av-879"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">879</td><td class="n">Switch input High byte: X2-DI1: Mode Low byte: X2-DI2: Mode</td><td class="d">0: state monitor; 1: pulse counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="904" data-i="880" data-acc="W" data-u="" id="obj-av-880"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">880</td><td class="n">Switch input High byte: X2-DI3: Mode Low byte: X2-DI4: Mode</td><td class="d">0: state monitor; 1: pulse counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="905" data-i="881" data-acc="W" data-u="" id="obj-av-881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">881</td><td class="n">Switch input High byte: X3-DI1: Mode Low byte: X3-DI2: Mode</td><td class="d">0: state monitor; 1: pulse counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="906" data-i="882" data-acc="W" data-u="" id="obj-av-882"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">882</td><td class="n">Switch input High byte: X3-DI3: Mode Low byte: X3-DI4: Mode</td><td class="d">0: state monitor; 1: pulse counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="907" data-i="883" data-acc="W" data-u="" id="obj-av-883"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">883</td><td class="n">Switch input High byte: X4-DI1: Mode Low byte: X4-DI2: Mode</td><td class="d">0: state monitor; 1: pulse counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="908" data-i="884" data-acc="W" data-u="" id="obj-av-884"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">884</td><td class="n">Switch input High byte: X4-DI3: Mode Low byte: X4-DI4: Mode</td><td class="d">0: state monitor; 1: pulse counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="909" data-i="885" data-acc="W" data-u="" id="obj-av-885"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">885</td><td class="n">Relay output X1-DO1 mode</td><td class="d">0: OFF; 1: remote control; 2: alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="910" data-i="886" data-acc="W" data-u="" id="obj-av-886"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">886</td><td class="n">Relay output X1-DO1 pulse width</td><td class="d">0.0: no pulse; Pulse width : 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="911" data-i="887" data-acc="W" data-u="" id="obj-av-887"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">887</td><td class="n">Relay output X1-DO1 alarm select</td><td class="d">Alarm Item:; 0: V1 &gt;; 1: V1 &lt;; 2: V2 &gt;; 3: V2 &lt;; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="912" data-i="888" data-acc="W" data-u="" id="obj-av-888"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">888</td><td class="n">Relay output X1-DO1 limit value</td><td class="d">Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="913" data-i="889" data-acc="W" data-u="" id="obj-av-889"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">889</td><td class="n">Relay output X1-DO1 hysteresis</td><td class="d">The ratio is the same as above.; Item is switch linkage:; 0: When the ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="914" data-i="890" data-acc="W" data-u="" id="obj-av-890"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">890</td><td class="n">Relay output X1-DO1 pulse width</td><td class="d">0.0: no pulse; 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="915" data-i="891" data-acc="W" data-u="" id="obj-av-891"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">891</td><td class="n">Relay output X1-DO2 mode</td><td class="d">0: OFF; 1: remote control; 2: alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="916" data-i="892" data-acc="W" data-u="" id="obj-av-892"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">892</td><td class="n">Relay output X1-DO2 pulse width</td><td class="d">0.0: no pulse; pulse width : 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="917" data-i="893" data-acc="W" data-u="" id="obj-av-893"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">893</td><td class="n">Relay output X1-DO2 alarm select</td><td class="d">Alarm Item:; 0: V1 &gt;; 1: V1 &lt;; 2: V2 &gt;; 3: V2 &lt;; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="918" data-i="894" data-acc="W" data-u="" id="obj-av-894"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">894</td><td class="n">Relay output X1-DO2 limit value</td><td class="d">Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="919" data-i="895" data-acc="W" data-u="" id="obj-av-895"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">895</td><td class="n">Relay output X1-DO2 hysteresis</td><td class="d">The ratio is the same as above.; Item is switch linkage:; 0: When the ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="920" data-i="896" data-acc="W" data-u="" id="obj-av-896"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">896</td><td class="n">Relay output X1-DO2 pulse width</td><td class="d">0.0: no pulse; 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="921" data-i="897" data-acc="W" data-u="" id="obj-av-897"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">897</td><td class="n">Relay output X2-DO1 mode</td><td class="d">0: OFF; 1: remote control; 2: alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="922" data-i="898" data-acc="W" data-u="" id="obj-av-898"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">898</td><td class="n">Relay output X2-DO1 pulse width</td><td class="d">0.0: no pulse; pulse width : 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="923" data-i="899" data-acc="W" data-u="" id="obj-av-899"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">899</td><td class="n">Relay output X2-DO1 alarm select</td><td class="d">Alarm Item:; 0: V1 &gt;; 1: V1 &lt;; 2: V2 &gt;; 3: V2 &lt;; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="924" data-i="900" data-acc="W" data-u="" id="obj-av-900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">900</td><td class="n">Relay output X2-DO1 limit value</td><td class="d">Data ratio,; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="925" data-i="901" data-acc="W" data-u="" id="obj-av-901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">901</td><td class="n">Relay output X2-DO1 hysteresis</td><td class="d">The ratio is the same as above.; Item is switch linkage:; 0: When the ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="926" data-i="902" data-acc="W" data-u="" id="obj-av-902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">902</td><td class="n">Relay output X2-DO1 pulse width</td><td class="d">0.0: no pulse; 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="927" data-i="903" data-acc="W" data-u="" id="obj-av-903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">903</td><td class="n">Relay output X2-DO2 mode</td><td class="d">0: OFF; 1: remote control; 2: alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="928" data-i="904" data-acc="W" data-u="" id="obj-av-904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">904</td><td class="n">Relay output X2-DO2 pulse width</td><td class="d">0.0: no pulse; pulse width : 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="929" data-i="905" data-acc="W" data-u="" id="obj-av-905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">905</td><td class="n">Relay output X2-DO2 alarm select</td><td class="d">Alarm Item:; 0: V1 &gt;; 1: V1 &lt;; 2: V2 &gt;; 3: V2 &lt;; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="930" data-i="906" data-acc="W" data-u="" id="obj-av-906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">906</td><td class="n">Relay output X2-DO2 limit value</td><td class="d">Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="931" data-i="907" data-acc="W" data-u="" id="obj-av-907"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">907</td><td class="n">Relay output X2-DO2 hysteresis</td><td class="d">The ratio is the same as above.; Item is switch linkage:; 0: When the ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="932" data-i="908" data-acc="W" data-u="" id="obj-av-908"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">908</td><td class="n">Relay output X2-DO2 pulse width</td><td class="d">0.0: no pulse; 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="933" data-i="909" data-acc="W" data-u="" id="obj-av-909"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">909</td><td class="n">Relay output X3-DO1 mode</td><td class="d">0: OFF; 1: remote control; 2: alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="934" data-i="910" data-acc="W" data-u="" id="obj-av-910"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">910</td><td class="n">Relay output X3-DO1 pulse width</td><td class="d">0.0: no pulse; pulse width : 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="935" data-i="911" data-acc="W" data-u="" id="obj-av-911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">911</td><td class="n">Relay output X3-DO1 alarm select</td><td class="d">Alarm Item:; 0: V1 &gt;; 1: V1 &lt;; 2: V2 &gt;; 3: V2 &lt;; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="936" data-i="912" data-acc="W" data-u="" id="obj-av-912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">912</td><td class="n">Relay output X3-DO1 limit value</td><td class="d">Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="937" data-i="913" data-acc="W" data-u="" id="obj-av-913"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">913</td><td class="n">Relay output X3-DO1 hysteresis</td><td class="d">The ratio is the same as above.; Item is switch linkage:; 0: When the ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="938" data-i="914" data-acc="W" data-u="" id="obj-av-914"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">914</td><td class="n">Relay output X3-DO1 pulse width</td><td class="d">0.0: no pulse; 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="939" data-i="915" data-acc="W" data-u="" id="obj-av-915"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">915</td><td class="n">Relay output X3-DO2 mode</td><td class="d">0: OFF; 1: remote control; 2: alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="940" data-i="916" data-acc="W" data-u="" id="obj-av-916"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">916</td><td class="n">Relay output X3-DO2 pulse width</td><td class="d">0.0: no pulse; pulse width : 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="941" data-i="917" data-acc="W" data-u="" id="obj-av-917"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">917</td><td class="n">Relay output X3-DO2 alarm select</td><td class="d">Alarm Item:; 0: V1 &gt;; 1: V1 &lt;; 2: V2 &gt;; 3: V2 &lt;; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="942" data-i="918" data-acc="W" data-u="" id="obj-av-918"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">918</td><td class="n">Relay output X3-DO2 limit value</td><td class="d">Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="943" data-i="919" data-acc="W" data-u="" id="obj-av-919"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">919</td><td class="n">Relay output X3-DO2 hysteresis</td><td class="d">The ratio is the same as above.; Item is switch linkage:; 0: When the ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="944" data-i="920" data-acc="W" data-u="" id="obj-av-920"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">920</td><td class="n">Relay output X3-DO2 pulse width</td><td class="d">0.0: no pulse; 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="945" data-i="921" data-acc="W" data-u="" id="obj-av-921"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">921</td><td class="n">Relay output X4-DO1 mode</td><td class="d">0: OFF; 1: remote control; 2: alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="946" data-i="922" data-acc="W" data-u="" id="obj-av-922"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">922</td><td class="n">Relay output X4-DO1 pulse width</td><td class="d">0.0: no pulse; pulse width : 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="947" data-i="923" data-acc="W" data-u="" id="obj-av-923"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">923</td><td class="n">Relay output X4-DO1 alarm select</td><td class="d">Alarm Item:; 0: V1 &gt;; 1: V1 &lt;; 2: V2 &gt;; 3: V2 &lt;; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="948" data-i="924" data-acc="W" data-u="" id="obj-av-924"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">924</td><td class="n">Relay output X4-DO1 limit value</td><td class="d">Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="949" data-i="925" data-acc="W" data-u="" id="obj-av-925"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">925</td><td class="n">Relay output X4-DO1 hysteresis</td><td class="d">The ratio is the same as above.; Item is switch linkage:; 0: When the ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="950" data-i="926" data-acc="W" data-u="" id="obj-av-926"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">926</td><td class="n">Relay output X4-DO1 pulse width</td><td class="d">0.0: no pulse; 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="951" data-i="927" data-acc="W" data-u="" id="obj-av-927"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">927</td><td class="n">Relay output X4-DO2 mode</td><td class="d">0: OFF; 1: remote control; 2: alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="952" data-i="928" data-acc="W" data-u="" id="obj-av-928"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">928</td><td class="n">Relay output X4-DO2 pulse width</td><td class="d">0.0: no pulse; pulse width : 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="953" data-i="929" data-acc="W" data-u="" id="obj-av-929"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">929</td><td class="n">Relay output X4-DO2 alarm select</td><td class="d">Alarm Item:; 0: V1 &gt;; 1: V1 &lt;; 2: V2 &gt;; 3: V2 &lt;; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="954" data-i="930" data-acc="W" data-u="" id="obj-av-930"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">930</td><td class="n">Relay output X4-DO2 limit value</td><td class="d">Data ratio; Voltage: 0.1V,; Current: 0.001A; Power: 1W/var/VA; PF: 0.001; F: 0.01Hz; Uunb/Iunb: 0.1%; ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="955" data-i="931" data-acc="W" data-u="" id="obj-av-931"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">931</td><td class="n">Relay output X4-DO2 hysteresis</td><td class="d">The ratio is the same as above.; Item is switch linkage:; 0: When the ...</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="956" data-i="932" data-acc="W" data-u="" id="obj-av-932"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">932</td><td class="n">Relay output X4-DO2 pulse width</td><td class="d">0.0: no pulse; 0.1～99.99s</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="957" data-i="0" data-acc="W" data-u="" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">Subject-DO1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="958" data-i="1" data-acc="W" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Subject-DO2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="959" data-i="2" data-acc="W" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">X1-DI1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="960" data-i="3" data-acc="W" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">X1-DI2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="961" data-i="4" data-acc="W" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">X1-DI3</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="962" data-i="5" data-acc="W" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">X1-DI4</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="963" data-i="6" data-acc="W" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">X2-DI1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="964" data-i="7" data-acc="W" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">X2-DI2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="965" data-i="8" data-acc="W" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">X2-DI3</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="966" data-i="9" data-acc="W" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">X2-DI4</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="967" data-i="10" data-acc="W" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">X3-DI1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="968" data-i="11" data-acc="W" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">X3-DI2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="969" data-i="12" data-acc="W" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">X3-DI3</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="970" data-i="13" data-acc="W" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">X3-DI4</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="971" data-i="14" data-acc="W" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">X4-DI1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="972" data-i="15" data-acc="W" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">X4-DI2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="973" data-i="16" data-acc="W" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">X4-DI3</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="974" data-i="17" data-acc="W" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">X4-DI4</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="975" data-i="0" data-acc="R" data-u="" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">Subject-DO1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="976" data-i="1" data-acc="R" data-u="" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">Subject-DO2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="977" data-i="2" data-acc="R" data-u="" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">X1-DO1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="978" data-i="3" data-acc="R" data-u="" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">X1-DO2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="979" data-i="4" data-acc="R" data-u="" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">X2-DO1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="980" data-i="5" data-acc="R" data-u="" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">X2-DO2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="981" data-i="6" data-acc="R" data-u="" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">X3-DO1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="982" data-i="7" data-acc="R" data-u="" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">X3-DO2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="983" data-i="8" data-acc="R" data-u="" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">X4-DO1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="984" data-i="9" data-acc="R" data-u="" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">X4-DO2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="985" data-i="0" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Phase Sequence</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: normal;1: abnormal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="986" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">frequency status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: normal;1: abnormal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="987" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Voltage qualification state</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: normal;1: abnormal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="988" data-i="3" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">High voltage alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: no alarm occurs; 1: alarm occurs</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="989" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Low voltage alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: no alarm occurs; 1: alarm occurs</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="990" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">High current alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: no alarm occurs; 1: alarm occurs</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="991" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Low current alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: no alarm occurs; 1: alarm occurs</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="992" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">High active power alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: no alarm occurs; 1: alarm occurs</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="993" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Low active power alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: no alarm occurs; 1: alarm occurs</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="994" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">X1 Extended status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: no; 1: yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="995" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">X2 Extended status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: no; 1: yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="996" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">X3 Extended status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: no; 1: yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="997" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">X4 Extended status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: no; 1: yes</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>X1-AI1（4-20mA）</li><li><a href="#obj-ai-1"><code>AI1</code></a>X1-AI2（4-20mA）</li><li><a href="#obj-ai-2"><code>AI2</code></a>X2-AI1（4-20mA）</li><li><a href="#obj-ai-3"><code>AI3</code></a>X2-AI2（4-20mA）</li><li><a href="#obj-ai-4"><code>AI4</code></a>X3-AI1（4-20mA）</li><li><a href="#obj-ai-5"><code>AI5</code></a>X3-AI2（4-20mA）</li><li><a href="#obj-ai-6"><code>AI6</code></a>X4-AI1（4-20mA）</li><li><a href="#obj-ai-7"><code>AI7</code></a>X4-AI2（4-20mA）</li><li><a href="#obj-ai-8"><code>AI8</code></a>X1-AI1（PT100）</li><li><a href="#obj-ai-9"><code>AI9</code></a>X1-AI2（PT100）</li><li><a href="#obj-ai-10"><code>AI10</code></a>X2-AI1（PT100）</li><li><a href="#obj-ai-11"><code>AI11</code></a>X2-AI2（PT100）</li><li><a href="#obj-ai-12"><code>AI12</code></a>X3-AI1（PT100）</li><li><a href="#obj-ai-13"><code>AI13</code></a>X3-AI2（PT100）</li><li><a href="#obj-ai-14"><code>AI14</code></a>X4-AI1（PT100）</li><li><a href="#obj-ai-15"><code>AI15</code></a>X4-AI2（PT100）</li><li><a href="#obj-ao-0"><code>AO0</code></a>X1-AO1（4-20mA）</li><li><a href="#obj-ao-1"><code>AO1</code></a>X1-AO2（4-20mA）</li><li><a href="#obj-ao-2"><code>AO2</code></a>X2-AO1（4-20mA）</li><li><a href="#obj-ao-3"><code>AO3</code></a>X2-AO2（4-20mA）</li><li><a href="#obj-ao-4"><code>AO4</code></a>X3-AO1（4-20mA）</li><li><a href="#obj-ao-5"><code>AO5</code></a>X3-AO2（4-20mA）</li><li><a href="#obj-ao-6"><code>AO6</code></a>X4-AO1（4-20mA）</li><li><a href="#obj-ao-7"><code>AO7</code></a>X4-AO2（4-20mA）</li><li><a href="#obj-av-0"><code>AV0</code></a>Phase voltage-V1</li><li><a href="#obj-av-1"><code>AV1</code></a>Phase voltage-V2</li><li><a href="#obj-av-2"><code>AV2</code></a>Phase voltage-V3</li><li><a href="#obj-av-3"><code>AV3</code></a>Line voltage-V12</li><li><a href="#obj-av-4"><code>AV4</code></a>Line voltage-V23</li><li><a href="#obj-av-5"><code>AV5</code></a>Line voltage-V31</li><li><a href="#obj-av-6"><code>AV6</code></a>Phase current-I1</li><li><a href="#obj-av-7"><code>AV7</code></a>Phase current-I1</li><li><a href="#obj-av-8"><code>AV8</code></a>Phase current-I3</li><li><a href="#obj-av-9"><code>AV9</code></a>Current-In</li><li><a href="#obj-av-10"><code>AV10</code></a>Active power-P1</li><li><a href="#obj-av-11"><code>AV11</code></a>Active power-P2</li><li><a href="#obj-av-12"><code>AV12</code></a>Active power-P3</li><li><a href="#obj-av-13"><code>AV13</code></a>Total active power-P</li><li><a href="#obj-av-14"><code>AV14</code></a>Reactive power-Q1</li><li><a href="#obj-av-15"><code>AV15</code></a>Reactive power-Q2</li><li><a href="#obj-av-16"><code>AV16</code></a>Reactive power-Q3</li><li><a href="#obj-av-17"><code>AV17</code></a>Total reactive power-Q</li><li><a href="#obj-av-18"><code>AV18</code></a>Apparent power-S1</li><li><a href="#obj-av-19"><code>AV19</code></a>Apparent power-S2</li><li><a href="#obj-av-20"><code>AV20</code></a>Apparent power-S3</li><li><a href="#obj-av-21"><code>AV21</code></a>Total apparent power-S</li><li><a href="#obj-av-22"><code>AV22</code></a>Power factor-PF1</li><li><a href="#obj-av-23"><code>AV23</code></a>Power factor-PF2</li><li><a href="#obj-av-24"><code>AV24</code></a>Power factor-PF3</li><li><a href="#obj-av-25"><code>AV25</code></a>Total power factor-PF</li><li><a href="#obj-av-26"><code>AV26</code></a>Grid frequency-F</li><li><a href="#obj-av-27"><code>AV27</code></a>Import Active Energy EP+</li><li><a href="#obj-av-28"><code>AV28</code></a>Export Active Energy EP-</li><li><a href="#obj-av-29"><code>AV29</code></a>Import Reactive Energy EQ+</li><li><a href="#obj-av-30"><code>AV30</code></a>Export Reactive Energy EQ-</li><li><a href="#obj-av-31"><code>AV31</code></a>Apparent Energy</li><li><a href="#obj-av-32"><code>AV32</code></a>1st Quadrant Reactive Energy</li><li><a href="#obj-av-33"><code>AV33</code></a>2nd Quadrant Reactive Energy</li><li><a href="#obj-av-34"><code>AV34</code></a>3rd Quadrant Reactive Energy</li><li><a href="#obj-av-35"><code>AV35</code></a>4th Quadrant Reactive Energy</li><li><a href="#obj-av-36"><code>AV36</code></a>Fundamental Import Active Energy</li><li><a href="#obj-av-37"><code>AV37</code></a>Fundamental Export Active Energy</li><li><a href="#obj-av-38"><code>AV38</code></a>Fundamental Import Reactive Energy</li><li><a href="#obj-av-39"><code>AV39</code></a>Fundamental Export Reactive Energy</li><li><a href="#obj-av-40"><code>AV40</code></a>Import Active Energy-L1</li><li><a href="#obj-av-41"><code>AV41</code></a>Import Active Energy-L2</li><li><a href="#obj-av-42"><code>AV42</code></a>Import Active Energy-L3</li><li><a href="#obj-av-43"><code>AV43</code></a>Export Active Energy- L1</li><li><a href="#obj-av-44"><code>AV44</code></a>Export Active Energy - L2</li><li><a href="#obj-av-45"><code>AV45</code></a>Export Active Energy - L3</li><li><a href="#obj-av-46"><code>AV46</code></a>Import Reactive Energy- L1</li><li><a href="#obj-av-47"><code>AV47</code></a>Import Reactive Energy- L2</li><li><a href="#obj-av-48"><code>AV48</code></a>Import Reactive Energy- L3</li><li><a href="#obj-av-49"><code>AV49</code></a>Export Reactive Energy - L1</li><li><a href="#obj-av-50"><code>AV50</code></a>Export Reactive Energy - L2</li><li><a href="#obj-av-51"><code>AV51</code></a>Export Reactive Energy - L3</li><li><a href="#obj-av-52"><code>AV52</code></a>Total import tariff energy</li><li><a href="#obj-av-53"><code>AV53</code></a>Tariff T1 import energy</li><li><a href="#obj-av-54"><code>AV54</code></a>Tariff T2 import energy</li><li><a href="#obj-av-55"><code>AV55</code></a>Tariff T3 import energy</li><li><a href="#obj-av-56"><code>AV56</code></a>Tariff T4 import energy</li><li><a href="#obj-av-57"><code>AV57</code></a>this month Total tariff import energy</li><li><a href="#obj-av-58"><code>AV58</code></a>this month Tariff T1 import energy</li><li><a href="#obj-av-59"><code>AV59</code></a>this month Tariff T2 import energy</li><li><a href="#obj-av-60"><code>AV60</code></a>this month Tariff T3 import energy</li><li><a href="#obj-av-61"><code>AV61</code></a>this month Tariff T4 import energy</li><li><a href="#obj-av-62"><code>AV62</code></a>One month before Total tariff import energy</li><li><a href="#obj-av-63"><code>AV63</code></a>One month before Tariff T1 import energy</li><li><a href="#obj-av-64"><code>AV64</code></a>One month before Tariff T2 import energy</li><li><a href="#obj-av-65"><code>AV65</code></a>One month before Tariff T3 import energy</li><li><a href="#obj-av-66"><code>AV66</code></a>One month before Tariff T4 import energy</li><li><a href="#obj-av-67"><code>AV67</code></a>two month before Total tariff import energy</li><li><a href="#obj-av-68"><code>AV68</code></a>two month before Tariff T1 import energy</li><li><a href="#obj-av-69"><code>AV69</code></a>two month before Tariff T2 import energy</li><li><a href="#obj-av-70"><code>AV70</code></a>two month before Tariff T3 import energy</li><li><a href="#obj-av-71"><code>AV71</code></a>two month before Tariff T4 import energy</li><li><a href="#obj-av-72"><code>AV72</code></a>three month before Total tariff import energy</li><li><a href="#obj-av-73"><code>AV73</code></a>three month before Tariff T1 import energy</li><li><a href="#obj-av-74"><code>AV74</code></a>three month before Tariff T2 import energy</li><li><a href="#obj-av-75"><code>AV75</code></a>three month before Tariff T3 import energy</li><li><a href="#obj-av-76"><code>AV76</code></a>three month before Tariff T4 import energy</li><li><a href="#obj-av-77"><code>AV77</code></a>four month before Total tariff import energy</li><li><a href="#obj-av-78"><code>AV78</code></a>four month before Tariff T1 import energy</li><li><a href="#obj-av-79"><code>AV79</code></a>four month before Tariff T2 import energy</li><li><a href="#obj-av-80"><code>AV80</code></a>four month before Tariff T3 import energy</li><li><a href="#obj-av-81"><code>AV81</code></a>four month before Tariff T4 import energy</li><li><a href="#obj-av-82"><code>AV82</code></a>five month before Total tariff import energy</li><li><a href="#obj-av-83"><code>AV83</code></a>five month before Tariff T1 import energy</li><li><a href="#obj-av-84"><code>AV84</code></a>five month before Tariff T2 import energy</li><li><a href="#obj-av-85"><code>AV85</code></a>five month before Tariff T3 import energy</li><li><a href="#obj-av-86"><code>AV86</code></a>five month before Tariff T4 import energy</li><li><a href="#obj-av-87"><code>AV87</code></a>six month before Total tariff import energy</li><li><a href="#obj-av-88"><code>AV88</code></a>six month before Tariff T1 import energy</li><li><a href="#obj-av-89"><code>AV89</code></a>six month before Tariff T2 import energy</li><li><a href="#obj-av-90"><code>AV90</code></a>six month before Tariff T3 import energy</li><li><a href="#obj-av-91"><code>AV91</code></a>six month before Tariff T4 import energy</li><li><a href="#obj-av-92"><code>AV92</code></a>seven month before Total tariff import energy</li><li><a href="#obj-av-93"><code>AV93</code></a>seven month before Tariff T1 import energy</li><li><a href="#obj-av-94"><code>AV94</code></a>seven month before Tariff T2 import energy</li><li><a href="#obj-av-95"><code>AV95</code></a>seven month before Tariff T3 import energy</li><li><a href="#obj-av-96"><code>AV96</code></a>seven month before Tariff T4 import energy</li><li><a href="#obj-av-97"><code>AV97</code></a>eight month before Total tariff import energy</li><li><a href="#obj-av-98"><code>AV98</code></a>eight month before Tariff T1 import energy</li><li><a href="#obj-av-99"><code>AV99</code></a>eight month before Tariff T2 import energy</li><li><a href="#obj-av-100"><code>AV100</code></a>eight month before Tariff T3 import energy</li><li><a href="#obj-av-101"><code>AV101</code></a>eight month before Tariff T4 import energy</li><li><a href="#obj-av-102"><code>AV102</code></a>nine month before Total tariff import energy</li><li><a href="#obj-av-103"><code>AV103</code></a>nine month before Tariff T1 import energy</li><li><a href="#obj-av-104"><code>AV104</code></a>nine month before Tariff T2 import energy</li><li><a href="#obj-av-105"><code>AV105</code></a>nine month before Tariff T3 import energy</li><li><a href="#obj-av-106"><code>AV106</code></a>nine month before Tariff T4 import energy</li><li><a href="#obj-av-107"><code>AV107</code></a>ten month before Total tariff import energy</li><li><a href="#obj-av-108"><code>AV108</code></a>ten month before Tariff T1 import energy</li><li><a href="#obj-av-109"><code>AV109</code></a>ten month before Tariff T2 import energy</li><li><a href="#obj-av-110"><code>AV110</code></a>ten month before Tariff T3 import energy</li><li><a href="#obj-av-111"><code>AV111</code></a>ten month before Tariff T4 import energy</li><li><a href="#obj-av-112"><code>AV112</code></a>eleven month before Total tariff import energy</li><li><a href="#obj-av-113"><code>AV113</code></a>eleven month before Tariff T1 import energy</li><li><a href="#obj-av-114"><code>AV114</code></a>eleven month before Tariff T2 import energy</li><li><a href="#obj-av-115"><code>AV115</code></a>eleven month before Tariff T3 import energy</li><li><a href="#obj-av-116"><code>AV116</code></a>eleven month before Tariff T4 import energy</li><li><a href="#obj-av-117"><code>AV117</code></a>High byte: year, Low byte: month</li><li><a href="#obj-av-118"><code>AV118</code></a>High byte: day, Low byte: hour</li><li><a href="#obj-av-119"><code>AV119</code></a>High byte: minute, Low byte: second</li><li><a href="#obj-av-120"><code>AV120</code></a>High byte:week, Low byte: ----</li><li><a href="#obj-av-121"><code>AV121</code></a>High byte: X1 Extended Module Low byte: X2 Extended Module</li><li><a href="#obj-av-122"><code>AV122</code></a>High byte: X3 Extended Module Low byte: X4 Extended Module</li><li><a href="#obj-av-123"><code>AV123</code></a>Max. historical value-V1</li><li><a href="#obj-av-124"><code>AV124</code></a>Max. historical value-V2</li><li><a href="#obj-av-125"><code>AV125</code></a>Max. historical value-V3</li><li><a href="#obj-av-126"><code>AV126</code></a>Max. historical value-V12</li><li><a href="#obj-av-127"><code>AV127</code></a>Max. historical value-V23</li><li><a href="#obj-av-128"><code>AV128</code></a>Max. historical value-V31</li><li><a href="#obj-av-129"><code>AV129</code></a>Max. historical value-I1</li><li><a href="#obj-av-130"><code>AV130</code></a>Max. historical value-I2</li><li><a href="#obj-av-131"><code>AV131</code></a>Max. historical value-I3</li><li><a href="#obj-av-132"><code>AV132</code></a>Max. historical value-In</li><li><a href="#obj-av-133"><code>AV133</code></a>Max. historical value-P</li><li><a href="#obj-av-134"><code>AV134</code></a>Max. historical value-Q</li><li><a href="#obj-av-135"><code>AV135</code></a>Max. historical value-S</li><li><a href="#obj-av-136"><code>AV136</code></a>Max. historical value-PF</li><li><a href="#obj-av-137"><code>AV137</code></a>Max. historical value-F</li><li><a href="#obj-av-138"><code>AV138</code></a>Min. value-V1</li><li><a href="#obj-av-139"><code>AV139</code></a>Min. value-V2</li><li><a href="#obj-av-140"><code>AV140</code></a>Min. value-V3</li><li><a href="#obj-av-141"><code>AV141</code></a>Min. value-V12</li><li><a href="#obj-av-142"><code>AV142</code></a>Min. value-V23</li><li><a href="#obj-av-143"><code>AV143</code></a>Min. value-V31</li><li><a href="#obj-av-144"><code>AV144</code></a>Min. value-I1</li><li><a href="#obj-av-145"><code>AV145</code></a>Min. value-I2</li><li><a href="#obj-av-146"><code>AV146</code></a>Min. value-I3</li><li><a href="#obj-av-147"><code>AV147</code></a>Min. value-In</li><li><a href="#obj-av-148"><code>AV148</code></a>Min. value-P</li><li><a href="#obj-av-149"><code>AV149</code></a>Min. value-Q</li><li><a href="#obj-av-150"><code>AV150</code></a>Min. value-S</li><li><a href="#obj-av-151"><code>AV151</code></a>Min. value-PF</li><li><a href="#obj-av-152"><code>AV152</code></a>Min. value-F</li><li><a href="#obj-av-153"><code>AV153</code></a>this month Max. historical value-V1</li><li><a href="#obj-av-154"><code>AV154</code></a>this month Max. historical value-V2</li><li><a href="#obj-av-155"><code>AV155</code></a>this month Max. historical value-V3</li><li><a href="#obj-av-156"><code>AV156</code></a>this month Max. historical value-V12</li><li><a href="#obj-av-157"><code>AV157</code></a>this month Max. historical value-V23</li><li><a href="#obj-av-158"><code>AV158</code></a>this month Max. historical value-V31</li><li><a href="#obj-av-159"><code>AV159</code></a>this month Max. historical value-I1</li><li><a href="#obj-av-160"><code>AV160</code></a>this month Max. historical value-I2</li><li><a href="#obj-av-161"><code>AV161</code></a>this month Max. historical value-I3</li><li><a href="#obj-av-162"><code>AV162</code></a>this month Max. historical value-In</li><li><a href="#obj-av-163"><code>AV163</code></a>this month Max. historical value-P</li><li><a href="#obj-av-164"><code>AV164</code></a>this month Max. historical value-Q</li><li><a href="#obj-av-165"><code>AV165</code></a>this month Max. historical value-S</li><li><a href="#obj-av-166"><code>AV166</code></a>this month Max. historical value-PF</li><li><a href="#obj-av-167"><code>AV167</code></a>this month Max. historical value-F</li><li><a href="#obj-av-168"><code>AV168</code></a>this month Min. value-V1</li><li><a href="#obj-av-169"><code>AV169</code></a>this month Min. value-V2</li><li><a href="#obj-av-170"><code>AV170</code></a>this month Min. value-V3</li><li><a href="#obj-av-171"><code>AV171</code></a>this month Min. value-V12</li><li><a href="#obj-av-172"><code>AV172</code></a>this month Min. value-V23</li><li><a href="#obj-av-173"><code>AV173</code></a>this month Min. value-V31</li><li><a href="#obj-av-174"><code>AV174</code></a>this month Min. value-I1</li><li><a href="#obj-av-175"><code>AV175</code></a>this month Min. value-I2</li><li><a href="#obj-av-176"><code>AV176</code></a>this month Min. value-I3</li><li><a href="#obj-av-177"><code>AV177</code></a>this month Min. value-In</li><li><a href="#obj-av-178"><code>AV178</code></a>this month Min. value-P</li><li><a href="#obj-av-179"><code>AV179</code></a>this month Min. value-Q</li><li><a href="#obj-av-180"><code>AV180</code></a>this month Min. value-S</li><li><a href="#obj-av-181"><code>AV181</code></a>this month Min. value-PF</li><li><a href="#obj-av-182"><code>AV182</code></a>this month Min. value-F</li><li><a href="#obj-av-183"><code>AV183</code></a>last month Max. historical value-V1</li><li><a href="#obj-av-184"><code>AV184</code></a>last month Max. historical value-V2</li><li><a href="#obj-av-185"><code>AV185</code></a>last month Max. historical value-V3</li><li><a href="#obj-av-186"><code>AV186</code></a>last month Max. historical value-V12</li><li><a href="#obj-av-187"><code>AV187</code></a>last month Max. historical value-V23</li><li><a href="#obj-av-188"><code>AV188</code></a>last month Max. historical value-V31</li><li><a href="#obj-av-189"><code>AV189</code></a>last month Max. historical value-I1</li><li><a href="#obj-av-190"><code>AV190</code></a>last month Max. historical value-I2</li><li><a href="#obj-av-191"><code>AV191</code></a>last month Max. historical value-I3</li><li><a href="#obj-av-192"><code>AV192</code></a>last month Max. historical value-In</li><li><a href="#obj-av-193"><code>AV193</code></a>last month Max. historical value-P</li><li><a href="#obj-av-194"><code>AV194</code></a>last month Max. historical value-Q</li><li><a href="#obj-av-195"><code>AV195</code></a>last month Max. historical value-S</li><li><a href="#obj-av-196"><code>AV196</code></a>last month Max. historical value-PF</li><li><a href="#obj-av-197"><code>AV197</code></a>last month Max. historical value-F</li><li><a href="#obj-av-198"><code>AV198</code></a>last month Min. value-V1</li><li><a href="#obj-av-199"><code>AV199</code></a>last month Min. value-V2</li><li><a href="#obj-av-200"><code>AV200</code></a>last month Min. value-V3</li><li><a href="#obj-av-201"><code>AV201</code></a>last month Min. value-V12</li><li><a href="#obj-av-202"><code>AV202</code></a>last month Min. value-V23</li><li><a href="#obj-av-203"><code>AV203</code></a>last month Min. value-V31</li><li><a href="#obj-av-204"><code>AV204</code></a>last month Min. value-I1</li><li><a href="#obj-av-205"><code>AV205</code></a>last month Min. value-I2</li><li><a href="#obj-av-206"><code>AV206</code></a>last month Min. value-I3</li><li><a href="#obj-av-207"><code>AV207</code></a>last month Min. value-In</li><li><a href="#obj-av-208"><code>AV208</code></a>last month Min. value-P</li><li><a href="#obj-av-209"><code>AV209</code></a>last month Min. value-Q</li><li><a href="#obj-av-210"><code>AV210</code></a>last month Min. value-S</li><li><a href="#obj-av-211"><code>AV211</code></a>last month Min. value-PF</li><li><a href="#obj-av-212"><code>AV212</code></a>last month Min. value-F</li><li><a href="#obj-av-213"><code>AV213</code></a>two months before Max. historical value-V1</li><li><a href="#obj-av-214"><code>AV214</code></a>two months before Max. historical value-V2</li><li><a href="#obj-av-215"><code>AV215</code></a>two months before Max. historical value-V3</li><li><a href="#obj-av-216"><code>AV216</code></a>two months before Max. historical value-V12</li><li><a href="#obj-av-217"><code>AV217</code></a>two months before Max. historical value-V23</li><li><a href="#obj-av-218"><code>AV218</code></a>two months before Max. historical value-V31</li><li><a href="#obj-av-219"><code>AV219</code></a>two months before Max. historical value-I1</li><li><a href="#obj-av-220"><code>AV220</code></a>two months before Max. historical value-I2</li><li><a href="#obj-av-221"><code>AV221</code></a>two months before Max. historical value-I3</li><li><a href="#obj-av-222"><code>AV222</code></a>two months before Max. historical value-In</li><li><a href="#obj-av-223"><code>AV223</code></a>two months before Max. historical value-P</li><li><a href="#obj-av-224"><code>AV224</code></a>two months before Max. historical value-Q</li><li><a href="#obj-av-225"><code>AV225</code></a>two months before Max. historical value-S</li><li><a href="#obj-av-226"><code>AV226</code></a>two months before Max. historical value-PF</li><li><a href="#obj-av-227"><code>AV227</code></a>two months before Max. historical value-F</li><li><a href="#obj-av-228"><code>AV228</code></a>two months before Min. value-V1</li><li><a href="#obj-av-229"><code>AV229</code></a>two months before Min. value-V2</li><li><a href="#obj-av-230"><code>AV230</code></a>two months before Min. value-V3</li><li><a href="#obj-av-231"><code>AV231</code></a>two months before Min. value-V12</li><li><a href="#obj-av-232"><code>AV232</code></a>two months before Min. value-V23</li><li><a href="#obj-av-233"><code>AV233</code></a>two months before Min. value-V31</li><li><a href="#obj-av-234"><code>AV234</code></a>two months before Min. value-I1</li><li><a href="#obj-av-235"><code>AV235</code></a>two months before Min. value-I2</li><li><a href="#obj-av-236"><code>AV236</code></a>two months before Min. value-I3</li><li><a href="#obj-av-237"><code>AV237</code></a>two months before Min. value-In</li><li><a href="#obj-av-238"><code>AV238</code></a>two months before Min. value-P</li><li><a href="#obj-av-239"><code>AV239</code></a>two months before Min. value-Q</li><li><a href="#obj-av-240"><code>AV240</code></a>two months before Min. value-S</li><li><a href="#obj-av-241"><code>AV241</code></a>two months before Min. value-PF</li><li><a href="#obj-av-242"><code>AV242</code></a>two months before Min. value-F</li><li><a href="#obj-av-243"><code>AV243</code></a>Positive-sequence component of voltage</li><li><a href="#obj-av-244"><code>AV244</code></a>Negative-sequence component of voltage</li><li><a href="#obj-av-245"><code>AV245</code></a>Zero-sequence component of voltage</li><li><a href="#obj-av-246"><code>AV246</code></a>Unbalance factor of voltage</li><li><a href="#obj-av-247"><code>AV247</code></a>Positive-sequence component of current</li><li><a href="#obj-av-248"><code>AV248</code></a>Negative-sequence component of current</li><li><a href="#obj-av-249"><code>AV249</code></a>Zero-sequence component of current</li><li><a href="#obj-av-250"><code>AV250</code></a>Unbalance factor of current</li><li><a href="#obj-av-251"><code>AV251</code></a>Avg-Vln</li><li><a href="#obj-av-252"><code>AV252</code></a>Avg-Vll</li><li><a href="#obj-av-253"><code>AV253</code></a>Avg-I</li><li><a href="#obj-av-254"><code>AV254</code></a>Avg-P</li><li><a href="#obj-av-255"><code>AV255</code></a>Avg-Q</li><li><a href="#obj-av-256"><code>AV256</code></a>Avg-S</li><li><a href="#obj-av-257"><code>AV257</code></a>Deviation-V1</li><li><a href="#obj-av-258"><code>AV258</code></a>Deviation-V2</li><li><a href="#obj-av-259"><code>AV259</code></a>Deviation-V3</li><li><a href="#obj-av-260"><code>AV260</code></a>Deviation-V12</li><li><a href="#obj-av-261"><code>AV261</code></a>Deviation-V23</li><li><a href="#obj-av-262"><code>AV262</code></a>Deviation-V31</li><li><a href="#obj-av-263"><code>AV263</code></a>Deviation-F</li><li><a href="#obj-av-264"><code>AV264</code></a>Fundamental value -V1</li><li><a href="#obj-av-265"><code>AV265</code></a>Fundamental value -V2</li><li><a href="#obj-av-266"><code>AV266</code></a>Fundamental value -V3</li><li><a href="#obj-av-267"><code>AV267</code></a>Fundamental value -I1</li><li><a href="#obj-av-268"><code>AV268</code></a>Fundamental value -I2</li><li><a href="#obj-av-269"><code>AV269</code></a>Fundamental value -I3</li><li><a href="#obj-av-270"><code>AV270</code></a>Harmonic content -V1</li><li><a href="#obj-av-271"><code>AV271</code></a>Harmonic content -V2</li><li><a href="#obj-av-272"><code>AV272</code></a>Harmonic content -V3</li><li><a href="#obj-av-273"><code>AV273</code></a>Harmonic content -I1</li><li><a href="#obj-av-274"><code>AV274</code></a>Harmonic content -I2</li><li><a href="#obj-av-275"><code>AV275</code></a>Harmonic content -I3</li><li><a href="#obj-av-276"><code>AV276</code></a>Fundamental value -P1</li><li><a href="#obj-av-277"><code>AV277</code></a>Fundamental value -P2</li><li><a href="#obj-av-278"><code>AV278</code></a>Fundamental value -P3</li><li><a href="#obj-av-279"><code>AV279</code></a>Fundamental value -P1</li><li><a href="#obj-av-280"><code>AV280</code></a>Fundamental value -Q1</li><li><a href="#obj-av-281"><code>AV281</code></a>Fundamental value -Q2</li><li><a href="#obj-av-282"><code>AV282</code></a>Fundamental value -Q3</li><li><a href="#obj-av-283"><code>AV283</code></a>Fundamental value -Q</li><li><a href="#obj-av-284"><code>AV284</code></a>Fundamental value -S1</li><li><a href="#obj-av-285"><code>AV285</code></a>Fundamental value -S2</li><li><a href="#obj-av-286"><code>AV286</code></a>Fundamental value -S3</li><li><a href="#obj-av-287"><code>AV287</code></a>Fundamental value -S</li><li><a href="#obj-av-288"><code>AV288</code></a>Fundamental value -PF1</li><li><a href="#obj-av-289"><code>AV289</code></a>Fundamental value -PF2</li><li><a href="#obj-av-290"><code>AV290</code></a>Fundamental value -PF3</li><li><a href="#obj-av-291"><code>AV291</code></a>Fundamental value -PF</li><li><a href="#obj-av-292"><code>AV292</code></a>Meter running time</li><li><a href="#obj-av-293"><code>AV293</code></a>On-load running time</li><li><a href="#obj-av-294"><code>AV294</code></a>V1-Short term severity</li><li><a href="#obj-av-295"><code>AV295</code></a>V2-Short term severity</li><li><a href="#obj-av-296"><code>AV296</code></a>V3-Short term severity</li><li><a href="#obj-av-297"><code>AV297</code></a>V1-Long term severity</li><li><a href="#obj-av-298"><code>AV298</code></a>V2-Long term severity</li><li><a href="#obj-av-299"><code>AV299</code></a>V3-Long term severity</li><li><a href="#obj-av-300"><code>AV300</code></a>V1-Voltage fluctuation</li><li><a href="#obj-av-301"><code>AV301</code></a>V2-Voltage fluctuation</li><li><a href="#obj-av-302"><code>AV302</code></a>V3-Voltage fluctuation</li><li><a href="#obj-av-303"><code>AV303</code></a>Phase angle of V1(default 0°)</li><li><a href="#obj-av-304"><code>AV304</code></a>Phase angle of V2</li><li><a href="#obj-av-305"><code>AV305</code></a>Phase angle of V3</li><li><a href="#obj-av-306"><code>AV306</code></a>Phase angle of I1</li><li><a href="#obj-av-307"><code>AV307</code></a>Phase angle of I2</li><li><a href="#obj-av-308"><code>AV308</code></a>Phase angle of I3</li><li><a href="#obj-av-309"><code>AV309</code></a>Crest factor V1</li><li><a href="#obj-av-310"><code>AV310</code></a>Crest factor V2</li><li><a href="#obj-av-311"><code>AV311</code></a>Crest factor V3</li><li><a href="#obj-av-312"><code>AV312</code></a>K-factor I1</li><li><a href="#obj-av-313"><code>AV313</code></a>K-factor I2</li><li><a href="#obj-av-314"><code>AV314</code></a>K-factor I3</li><li><a href="#obj-av-315"><code>AV315</code></a>Derating factor of transformer</li><li><a href="#obj-av-316"><code>AV316</code></a>Load percentage I1</li><li><a href="#obj-av-317"><code>AV317</code></a>Load percentage I2</li><li><a href="#obj-av-318"><code>AV318</code></a>Load percentage I3</li><li><a href="#obj-av-319"><code>AV319</code></a>Load percentage P</li><li><a href="#obj-av-320"><code>AV320</code></a>Voltage qualification rate</li><li><a href="#obj-av-321"><code>AV321</code></a>Frequency qualification rate</li><li><a href="#obj-av-322"><code>AV322</code></a>THD-V1</li><li><a href="#obj-av-323"><code>AV323</code></a>THD-V2</li><li><a href="#obj-av-324"><code>AV324</code></a>THD-V3</li><li><a href="#obj-av-325"><code>AV325</code></a>THD-I1</li><li><a href="#obj-av-326"><code>AV326</code></a>THD-I2</li><li><a href="#obj-av-327"><code>AV327</code></a>THD-I3</li><li><a href="#obj-av-328"><code>AV328</code></a>2nd harmonic ratio-V1</li><li><a href="#obj-av-329"><code>AV329</code></a>2nd harmonic ratio-V2</li><li><a href="#obj-av-330"><code>AV330</code></a>2nd harmonic ratio-V3</li><li><a href="#obj-av-331"><code>AV331</code></a>2nd harmonic ratio-I1</li><li><a href="#obj-av-332"><code>AV332</code></a>2nd harmonic ratio-I2</li><li><a href="#obj-av-333"><code>AV333</code></a>2nd harmonic ratio-I3</li><li><a href="#obj-av-334"><code>AV334</code></a>3rd harmonic ratio-V1</li><li><a href="#obj-av-335"><code>AV335</code></a>3rd harmonic ratio-V2</li><li><a href="#obj-av-336"><code>AV336</code></a>3rd harmonic ratio-V3</li><li><a href="#obj-av-337"><code>AV337</code></a>3rd harmonic ratio-I1</li><li><a href="#obj-av-338"><code>AV338</code></a>3rd harmonic ratio-I2</li><li><a href="#obj-av-339"><code>AV339</code></a>3rd harmonic ratio-I3</li><li><a href="#obj-av-340"><code>AV340</code></a>4th harmonic ratio-V1</li><li><a href="#obj-av-341"><code>AV341</code></a>4th harmonic ratio-V2</li><li><a href="#obj-av-342"><code>AV342</code></a>4th harmonic ratio-V3</li><li><a href="#obj-av-343"><code>AV343</code></a>4th harmonic ratio-I1</li><li><a href="#obj-av-344"><code>AV344</code></a>4th harmonic ratio-I2</li><li><a href="#obj-av-345"><code>AV345</code></a>4th harmonic ratio-I3</li><li><a href="#obj-av-346"><code>AV346</code></a>5th harmonic ratio-V1</li><li><a href="#obj-av-347"><code>AV347</code></a>5th harmonic ratio-V2</li><li><a href="#obj-av-348"><code>AV348</code></a>5th harmonic ratio-V3</li><li><a href="#obj-av-349"><code>AV349</code></a>5th harmonic ratio-I1</li><li><a href="#obj-av-350"><code>AV350</code></a>5th harmonic ratio-I2</li><li><a href="#obj-av-351"><code>AV351</code></a>5th harmonic ratio-I3</li><li><a href="#obj-av-352"><code>AV352</code></a>6th harmonic ratio-V1</li><li><a href="#obj-av-353"><code>AV353</code></a>6th harmonic ratio-V2</li><li><a href="#obj-av-354"><code>AV354</code></a>6th harmonic ratio-V3</li><li><a href="#obj-av-355"><code>AV355</code></a>6th harmonic ratio-I1</li><li><a href="#obj-av-356"><code>AV356</code></a>6th harmonic ratio-I2</li><li><a href="#obj-av-357"><code>AV357</code></a>6th harmonic ratio-I3</li><li><a href="#obj-av-358"><code>AV358</code></a>7th harmonic ratio-V1</li><li><a href="#obj-av-359"><code>AV359</code></a>7th harmonic ratio-V2</li><li><a href="#obj-av-360"><code>AV360</code></a>7th harmonic ratio-V3</li><li><a href="#obj-av-361"><code>AV361</code></a>7th harmonic ratio-I1</li><li><a href="#obj-av-362"><code>AV362</code></a>7th harmonic ratio-I2</li><li><a href="#obj-av-363"><code>AV363</code></a>7th harmonic ratio-I3</li><li><a href="#obj-av-364"><code>AV364</code></a>8th harmonic ratio-V1</li><li><a href="#obj-av-365"><code>AV365</code></a>8th harmonic ratio-V2</li><li><a href="#obj-av-366"><code>AV366</code></a>8th harmonic ratio-V3</li><li><a href="#obj-av-367"><code>AV367</code></a>8th harmonic ratio-I1</li><li><a href="#obj-av-368"><code>AV368</code></a>8th harmonic ratio-I2</li><li><a href="#obj-av-369"><code>AV369</code></a>8th harmonic ratio-I3</li><li><a href="#obj-av-370"><code>AV370</code></a>9th harmonic ratio-V1</li><li><a href="#obj-av-371"><code>AV371</code></a>9th harmonic ratio-V2</li><li><a href="#obj-av-372"><code>AV372</code></a>9th harmonic ratio-V3</li><li><a href="#obj-av-373"><code>AV373</code></a>9th harmonic ratio-I1</li><li><a href="#obj-av-374"><code>AV374</code></a>9th harmonic ratio-I2</li><li><a href="#obj-av-375"><code>AV375</code></a>9th harmonic ratio-I3</li><li><a href="#obj-av-376"><code>AV376</code></a>10th harmonic ratio-V1</li><li><a href="#obj-av-377"><code>AV377</code></a>10th harmonic ratio-V2</li><li><a href="#obj-av-378"><code>AV378</code></a>10th harmonic ratio-V3</li><li><a href="#obj-av-379"><code>AV379</code></a>10th harmonic ratio-I1</li><li><a href="#obj-av-380"><code>AV380</code></a>10th harmonic ratio-I2</li><li><a href="#obj-av-381"><code>AV381</code></a>10th harmonic ratio-I3</li><li><a href="#obj-av-382"><code>AV382</code></a>11th harmonic ratio-V1</li><li><a href="#obj-av-383"><code>AV383</code></a>11th harmonic ratio-V2</li><li><a href="#obj-av-384"><code>AV384</code></a>11th harmonic ratio-V3</li><li><a href="#obj-av-385"><code>AV385</code></a>11th harmonic ratio-I1</li><li><a href="#obj-av-386"><code>AV386</code></a>11th harmonic ratio-I2</li><li><a href="#obj-av-387"><code>AV387</code></a>11th harmonic ratio-I3</li><li><a href="#obj-av-388"><code>AV388</code></a>12th harmonic ratio-V1</li><li><a href="#obj-av-389"><code>AV389</code></a>12th harmonic ratio-V2</li><li><a href="#obj-av-390"><code>AV390</code></a>12th harmonic ratio-V3</li><li><a href="#obj-av-391"><code>AV391</code></a>12th harmonic ratio-I1</li><li><a href="#obj-av-392"><code>AV392</code></a>12th harmonic ratio-I2</li><li><a href="#obj-av-393"><code>AV393</code></a>12th harmonic ratio-I3</li><li><a href="#obj-av-394"><code>AV394</code></a>13th harmonic ratio-V1</li><li><a href="#obj-av-395"><code>AV395</code></a>13th harmonic ratio-V2</li><li><a href="#obj-av-396"><code>AV396</code></a>13th harmonic ratio-V3</li><li><a href="#obj-av-397"><code>AV397</code></a>13th harmonic ratio-I1</li><li><a href="#obj-av-398"><code>AV398</code></a>13th harmonic ratio-I2</li><li><a href="#obj-av-399"><code>AV399</code></a>13th harmonic ratio-I3</li><li><a href="#obj-av-400"><code>AV400</code></a>14th harmonic ratio-V1</li><li><a href="#obj-av-401"><code>AV401</code></a>14th harmonic ratio-V2</li><li><a href="#obj-av-402"><code>AV402</code></a>14th harmonic ratio-V3</li><li><a href="#obj-av-403"><code>AV403</code></a>14th harmonic ratio-I1</li><li><a href="#obj-av-404"><code>AV404</code></a>14th harmonic ratio-I2</li><li><a href="#obj-av-405"><code>AV405</code></a>14th harmonic ratio-I3</li><li><a href="#obj-av-406"><code>AV406</code></a>15th harmonic ratio-V1</li><li><a href="#obj-av-407"><code>AV407</code></a>15th harmonic ratio-V2</li><li><a href="#obj-av-408"><code>AV408</code></a>15th harmonic ratio-V3</li><li><a href="#obj-av-409"><code>AV409</code></a>15th harmonic ratio-I1</li><li><a href="#obj-av-410"><code>AV410</code></a>15th harmonic ratio-I2</li><li><a href="#obj-av-411"><code>AV411</code></a>15th harmonic ratio-I3</li><li><a href="#obj-av-412"><code>AV412</code></a>16th harmonic ratio-V1</li><li><a href="#obj-av-413"><code>AV413</code></a>16th harmonic ratio-V2</li><li><a href="#obj-av-414"><code>AV414</code></a>16th harmonic ratio-V3</li><li><a href="#obj-av-415"><code>AV415</code></a>16th harmonic ratio-I1</li><li><a href="#obj-av-416"><code>AV416</code></a>16th harmonic ratio-I2</li><li><a href="#obj-av-417"><code>AV417</code></a>16th harmonic ratio-I3</li><li><a href="#obj-av-418"><code>AV418</code></a>17th harmonic ratio-V1</li><li><a href="#obj-av-419"><code>AV419</code></a>17th harmonic ratio-V2</li><li><a href="#obj-av-420"><code>AV420</code></a>17th harmonic ratio-V3</li><li><a href="#obj-av-421"><code>AV421</code></a>17th harmonic ratio-I1</li><li><a href="#obj-av-422"><code>AV422</code></a>17th harmonic ratio-I2</li><li><a href="#obj-av-423"><code>AV423</code></a>17th harmonic ratio-I3</li><li><a href="#obj-av-424"><code>AV424</code></a>18th harmonic ratio-V1</li><li><a href="#obj-av-425"><code>AV425</code></a>18th harmonic ratio-V2</li><li><a href="#obj-av-426"><code>AV426</code></a>18th harmonic ratio-V3</li><li><a href="#obj-av-427"><code>AV427</code></a>18th harmonic ratio-I1</li><li><a href="#obj-av-428"><code>AV428</code></a>18th harmonic ratio-I2</li><li><a href="#obj-av-429"><code>AV429</code></a>18th harmonic ratio-I3</li><li><a href="#obj-av-430"><code>AV430</code></a>19th harmonic ratio-V1</li><li><a href="#obj-av-431"><code>AV431</code></a>19th harmonic ratio-V2</li><li><a href="#obj-av-432"><code>AV432</code></a>19th harmonic ratio-V3</li><li><a href="#obj-av-433"><code>AV433</code></a>19th harmonic ratio-I1</li><li><a href="#obj-av-434"><code>AV434</code></a>19th harmonic ratio-I2</li><li><a href="#obj-av-435"><code>AV435</code></a>19th harmonic ratio-I3</li><li><a href="#obj-av-436"><code>AV436</code></a>20th harmonic ratio-V1</li><li><a href="#obj-av-437"><code>AV437</code></a>20th harmonic ratio-V2</li><li><a href="#obj-av-438"><code>AV438</code></a>20th harmonic ratio-V3</li><li><a href="#obj-av-439"><code>AV439</code></a>20th harmonic ratio-I1</li><li><a href="#obj-av-440"><code>AV440</code></a>20th harmonic ratio-I2</li><li><a href="#obj-av-441"><code>AV441</code></a>20th harmonic ratio-I3</li><li><a href="#obj-av-442"><code>AV442</code></a>21th harmonic ratio-V1</li><li><a href="#obj-av-443"><code>AV443</code></a>21th harmonic ratio-V2</li><li><a href="#obj-av-444"><code>AV444</code></a>21th harmonic ratio-V3</li><li><a href="#obj-av-445"><code>AV445</code></a>21th harmonic ratio-I1</li><li><a href="#obj-av-446"><code>AV446</code></a>21th harmonic ratio-I2</li><li><a href="#obj-av-447"><code>AV447</code></a>21th harmonic ratio-I3</li><li><a href="#obj-av-448"><code>AV448</code></a>22th harmonic ratio-V1</li><li><a href="#obj-av-449"><code>AV449</code></a>22th harmonic ratio-V2</li><li><a href="#obj-av-450"><code>AV450</code></a>22th harmonic ratio-V3</li><li><a href="#obj-av-451"><code>AV451</code></a>22th harmonic ratio-I1</li><li><a href="#obj-av-452"><code>AV452</code></a>22th harmonic ratio-I2</li><li><a href="#obj-av-453"><code>AV453</code></a>22th harmonic ratio-I3</li><li><a href="#obj-av-454"><code>AV454</code></a>23th harmonic ratio-V1</li><li><a href="#obj-av-455"><code>AV455</code></a>23th harmonic ratio-V2</li><li><a href="#obj-av-456"><code>AV456</code></a>23th harmonic ratio-V3</li><li><a href="#obj-av-457"><code>AV457</code></a>23th harmonic ratio-I1</li><li><a href="#obj-av-458"><code>AV458</code></a>23th harmonic ratio-I2</li><li><a href="#obj-av-459"><code>AV459</code></a>23th harmonic ratio-I3</li><li><a href="#obj-av-460"><code>AV460</code></a>24th harmonic ratio-V1</li><li><a href="#obj-av-461"><code>AV461</code></a>24th harmonic ratio-V2</li><li><a href="#obj-av-462"><code>AV462</code></a>24th harmonic ratio-V3</li><li><a href="#obj-av-463"><code>AV463</code></a>24th harmonic ratio-I1</li><li><a href="#obj-av-464"><code>AV464</code></a>24th harmonic ratio-I2</li><li><a href="#obj-av-465"><code>AV465</code></a>24th harmonic ratio-I3</li><li><a href="#obj-av-466"><code>AV466</code></a>25th harmonic ratio-V1</li><li><a href="#obj-av-467"><code>AV467</code></a>25th harmonic ratio-V2</li><li><a href="#obj-av-468"><code>AV468</code></a>25th harmonic ratio-V3</li><li><a href="#obj-av-469"><code>AV469</code></a>25th harmonic ratio-I1</li><li><a href="#obj-av-470"><code>AV470</code></a>25th harmonic ratio-I2</li><li><a href="#obj-av-471"><code>AV471</code></a>25th harmonic ratio-I3</li><li><a href="#obj-av-472"><code>AV472</code></a>26th harmonic ratio-V1</li><li><a href="#obj-av-473"><code>AV473</code></a>26th harmonic ratio-V2</li><li><a href="#obj-av-474"><code>AV474</code></a>26th harmonic ratio-V3</li><li><a href="#obj-av-475"><code>AV475</code></a>26th harmonic ratio-I1</li><li><a href="#obj-av-476"><code>AV476</code></a>26th harmonic ratio-I2</li><li><a href="#obj-av-477"><code>AV477</code></a>26th harmonic ratio-I3</li><li><a href="#obj-av-478"><code>AV478</code></a>27th harmonic ratio-V1</li><li><a href="#obj-av-479"><code>AV479</code></a>27th harmonic ratio-V2</li><li><a href="#obj-av-480"><code>AV480</code></a>27th harmonic ratio-V3</li><li><a href="#obj-av-481"><code>AV481</code></a>27th harmonic ratio-I1</li><li><a href="#obj-av-482"><code>AV482</code></a>27th harmonic ratio-I2</li><li><a href="#obj-av-483"><code>AV483</code></a>27th harmonic ratio-I3</li><li><a href="#obj-av-484"><code>AV484</code></a>28th harmonic ratio-V1</li><li><a href="#obj-av-485"><code>AV485</code></a>28th harmonic ratio-V2</li><li><a href="#obj-av-486"><code>AV486</code></a>28th harmonic ratio-V3</li><li><a href="#obj-av-487"><code>AV487</code></a>28th harmonic ratio-I1</li><li><a href="#obj-av-488"><code>AV488</code></a>28th harmonic ratio-I2</li><li><a href="#obj-av-489"><code>AV489</code></a>28th harmonic ratio-I3</li><li><a href="#obj-av-490"><code>AV490</code></a>29th harmonic ratio-V1</li><li><a href="#obj-av-491"><code>AV491</code></a>29th harmonic ratio-V2</li><li><a href="#obj-av-492"><code>AV492</code></a>29th harmonic ratio-V3</li><li><a href="#obj-av-493"><code>AV493</code></a>29th harmonic ratio-I1</li><li><a href="#obj-av-494"><code>AV494</code></a>29th harmonic ratio-I2</li><li><a href="#obj-av-495"><code>AV495</code></a>29th harmonic ratio-I3</li><li><a href="#obj-av-496"><code>AV496</code></a>30th harmonic ratio-V1</li><li><a href="#obj-av-497"><code>AV497</code></a>30th harmonic ratio-V2</li><li><a href="#obj-av-498"><code>AV498</code></a>30th harmonic ratio-V3</li><li><a href="#obj-av-499"><code>AV499</code></a>30th harmonic ratio-I1</li><li><a href="#obj-av-500"><code>AV500</code></a>30th harmonic ratio-I2</li><li><a href="#obj-av-501"><code>AV501</code></a>30th harmonic ratio-I3</li><li><a href="#obj-av-502"><code>AV502</code></a>31th harmonic ratio-V1</li><li><a href="#obj-av-503"><code>AV503</code></a>31th harmonic ratio-V2</li><li><a href="#obj-av-504"><code>AV504</code></a>31th harmonic ratio-V3</li><li><a href="#obj-av-505"><code>AV505</code></a>31th harmonic ratio-I1</li><li><a href="#obj-av-506"><code>AV506</code></a>31th harmonic ratio-I2</li><li><a href="#obj-av-507"><code>AV507</code></a>31th harmonic ratio-I3</li><li><a href="#obj-av-508"><code>AV508</code></a>32th harmonic ratio-V1</li><li><a href="#obj-av-509"><code>AV509</code></a>32th harmonic ratio-V2</li><li><a href="#obj-av-510"><code>AV510</code></a>32th harmonic ratio-V3</li><li><a href="#obj-av-511"><code>AV511</code></a>32th harmonic ratio-I1</li><li><a href="#obj-av-512"><code>AV512</code></a>32th harmonic ratio-I2</li><li><a href="#obj-av-513"><code>AV513</code></a>32th harmonic ratio-I3</li><li><a href="#obj-av-514"><code>AV514</code></a>33th harmonic ratio-V1</li><li><a href="#obj-av-515"><code>AV515</code></a>33th harmonic ratio-V2</li><li><a href="#obj-av-516"><code>AV516</code></a>33th harmonic ratio-V3</li><li><a href="#obj-av-517"><code>AV517</code></a>33th harmonic ratio-I1</li><li><a href="#obj-av-518"><code>AV518</code></a>33th harmonic ratio-I2</li><li><a href="#obj-av-519"><code>AV519</code></a>33th harmonic ratio-I3</li><li><a href="#obj-av-520"><code>AV520</code></a>34th harmonic ratio-V1</li><li><a href="#obj-av-521"><code>AV521</code></a>34th harmonic ratio-V2</li><li><a href="#obj-av-522"><code>AV522</code></a>34th harmonic ratio-V3</li><li><a href="#obj-av-523"><code>AV523</code></a>34th harmonic ratio-I1</li><li><a href="#obj-av-524"><code>AV524</code></a>34th harmonic ratio-I2</li><li><a href="#obj-av-525"><code>AV525</code></a>34th harmonic ratio-I3</li><li><a href="#obj-av-526"><code>AV526</code></a>35th harmonic ratio-V1</li><li><a href="#obj-av-527"><code>AV527</code></a>35th harmonic ratio-V2</li><li><a href="#obj-av-528"><code>AV528</code></a>35th harmonic ratio-V3</li><li><a href="#obj-av-529"><code>AV529</code></a>35th harmonic ratio-I1</li><li><a href="#obj-av-530"><code>AV530</code></a>35th harmonic ratio-I2</li><li><a href="#obj-av-531"><code>AV531</code></a>35th harmonic ratio-I3</li><li><a href="#obj-av-532"><code>AV532</code></a>36th harmonic ratio-V1</li><li><a href="#obj-av-533"><code>AV533</code></a>36th harmonic ratio-V2</li><li><a href="#obj-av-534"><code>AV534</code></a>36th harmonic ratio-V3</li><li><a href="#obj-av-535"><code>AV535</code></a>36th harmonic ratio-I1</li><li><a href="#obj-av-536"><code>AV536</code></a>36th harmonic ratio-I2</li><li><a href="#obj-av-537"><code>AV537</code></a>36th harmonic ratio-I3</li><li><a href="#obj-av-538"><code>AV538</code></a>37th harmonic ratio-V1</li><li><a href="#obj-av-539"><code>AV539</code></a>37th harmonic ratio-V2</li><li><a href="#obj-av-540"><code>AV540</code></a>37th harmonic ratio-V3</li><li><a href="#obj-av-541"><code>AV541</code></a>37th harmonic ratio-I1</li><li><a href="#obj-av-542"><code>AV542</code></a>37th harmonic ratio-I2</li><li><a href="#obj-av-543"><code>AV543</code></a>37th harmonic ratio-I3</li><li><a href="#obj-av-544"><code>AV544</code></a>38th harmonic ratio-V1</li><li><a href="#obj-av-545"><code>AV545</code></a>38th harmonic ratio-V2</li><li><a href="#obj-av-546"><code>AV546</code></a>38th harmonic ratio-V3</li><li><a href="#obj-av-547"><code>AV547</code></a>38th harmonic ratio-I1</li><li><a href="#obj-av-548"><code>AV548</code></a>38th harmonic ratio-I2</li><li><a href="#obj-av-549"><code>AV549</code></a>38th harmonic ratio-I3</li><li><a href="#obj-av-550"><code>AV550</code></a>39th harmonic ratio-V1</li><li><a href="#obj-av-551"><code>AV551</code></a>39th harmonic ratio-V2</li><li><a href="#obj-av-552"><code>AV552</code></a>39th harmonic ratio-V3</li><li><a href="#obj-av-553"><code>AV553</code></a>39th harmonic ratio-I1</li><li><a href="#obj-av-554"><code>AV554</code></a>39th harmonic ratio-I2</li><li><a href="#obj-av-555"><code>AV555</code></a>39th harmonic ratio-I3</li><li><a href="#obj-av-556"><code>AV556</code></a>40th harmonic ratio-V1</li><li><a href="#obj-av-557"><code>AV557</code></a>40th harmonic ratio-V2</li><li><a href="#obj-av-558"><code>AV558</code></a>40th harmonic ratio-V3</li><li><a href="#obj-av-559"><code>AV559</code></a>40th harmonic ratio-I1</li><li><a href="#obj-av-560"><code>AV560</code></a>40th harmonic ratio-I2</li><li><a href="#obj-av-561"><code>AV561</code></a>40th harmonic ratio-I3</li><li><a href="#obj-av-562"><code>AV562</code></a>41th harmonic ratio-V1</li><li><a href="#obj-av-563"><code>AV563</code></a>41th harmonic ratio-V2</li><li><a href="#obj-av-564"><code>AV564</code></a>41th harmonic ratio-V3</li><li><a href="#obj-av-565"><code>AV565</code></a>41th harmonic ratio-I1</li><li><a href="#obj-av-566"><code>AV566</code></a>41th harmonic ratio-I2</li><li><a href="#obj-av-567"><code>AV567</code></a>41th harmonic ratio-I3</li><li><a href="#obj-av-568"><code>AV568</code></a>42th harmonic ratio-V1</li><li><a href="#obj-av-569"><code>AV569</code></a>42th harmonic ratio-V2</li><li><a href="#obj-av-570"><code>AV570</code></a>42th harmonic ratio-V3</li><li><a href="#obj-av-571"><code>AV571</code></a>42th harmonic ratio-I1</li><li><a href="#obj-av-572"><code>AV572</code></a>42th harmonic ratio-I2</li><li><a href="#obj-av-573"><code>AV573</code></a>42th harmonic ratio-I3</li><li><a href="#obj-av-574"><code>AV574</code></a>43th harmonic ratio-V1</li><li><a href="#obj-av-575"><code>AV575</code></a>43th harmonic ratio-V2</li><li><a href="#obj-av-576"><code>AV576</code></a>43th harmonic ratio-V3</li><li><a href="#obj-av-577"><code>AV577</code></a>43th harmonic ratio-I1</li><li><a href="#obj-av-578"><code>AV578</code></a>43th harmonic ratio-I2</li><li><a href="#obj-av-579"><code>AV579</code></a>43th harmonic ratio-I3</li><li><a href="#obj-av-580"><code>AV580</code></a>44th harmonic ratio-V1</li><li><a href="#obj-av-581"><code>AV581</code></a>44th harmonic ratio-V2</li><li><a href="#obj-av-582"><code>AV582</code></a>44th harmonic ratio-V3</li><li><a href="#obj-av-583"><code>AV583</code></a>44th harmonic ratio-I1</li><li><a href="#obj-av-584"><code>AV584</code></a>44th harmonic ratio-I2</li><li><a href="#obj-av-585"><code>AV585</code></a>44th harmonic ratio-I3</li><li><a href="#obj-av-586"><code>AV586</code></a>45th harmonic ratio-V1</li><li><a href="#obj-av-587"><code>AV587</code></a>45th harmonic ratio-V2</li><li><a href="#obj-av-588"><code>AV588</code></a>45th harmonic ratio-V3</li><li><a href="#obj-av-589"><code>AV589</code></a>45th harmonic ratio-I1</li><li><a href="#obj-av-590"><code>AV590</code></a>45th harmonic ratio-I2</li><li><a href="#obj-av-591"><code>AV591</code></a>45th harmonic ratio-I3</li><li><a href="#obj-av-592"><code>AV592</code></a>46th harmonic ratio-V1</li><li><a href="#obj-av-593"><code>AV593</code></a>46th harmonic ratio-V2</li><li><a href="#obj-av-594"><code>AV594</code></a>46th harmonic ratio-V3</li><li><a href="#obj-av-595"><code>AV595</code></a>46th harmonic ratio-I1</li><li><a href="#obj-av-596"><code>AV596</code></a>46th harmonic ratio-I2</li><li><a href="#obj-av-597"><code>AV597</code></a>46th harmonic ratio-I3</li><li><a href="#obj-av-598"><code>AV598</code></a>47th harmonic ratio-V1</li><li><a href="#obj-av-599"><code>AV599</code></a>47th harmonic ratio-V2</li><li><a href="#obj-av-600"><code>AV600</code></a>47th harmonic ratio-V3</li><li><a href="#obj-av-601"><code>AV601</code></a>47th harmonic ratio-I1</li><li><a href="#obj-av-602"><code>AV602</code></a>47th harmonic ratio-I2</li><li><a href="#obj-av-603"><code>AV603</code></a>47th harmonic ratio-I3</li><li><a href="#obj-av-604"><code>AV604</code></a>48th harmonic ratio-V1</li><li><a href="#obj-av-605"><code>AV605</code></a>48th harmonic ratio-V2</li><li><a href="#obj-av-606"><code>AV606</code></a>48th harmonic ratio-V3</li><li><a href="#obj-av-607"><code>AV607</code></a>48th harmonic ratio-I1</li><li><a href="#obj-av-608"><code>AV608</code></a>48th harmonic ratio-I2</li><li><a href="#obj-av-609"><code>AV609</code></a>48th harmonic ratio-I3</li><li><a href="#obj-av-610"><code>AV610</code></a>49th harmonic ratio-V1</li><li><a href="#obj-av-611"><code>AV611</code></a>49th harmonic ratio-V2</li><li><a href="#obj-av-612"><code>AV612</code></a>49th harmonic ratio-V3</li><li><a href="#obj-av-613"><code>AV613</code></a>49th harmonic ratio-I1</li><li><a href="#obj-av-614"><code>AV614</code></a>49th harmonic ratio-I2</li><li><a href="#obj-av-615"><code>AV615</code></a>49th harmonic ratio-I3</li><li><a href="#obj-av-616"><code>AV616</code></a>50th harmonic ratio-V1</li><li><a href="#obj-av-617"><code>AV617</code></a>50th harmonic ratio-V2</li><li><a href="#obj-av-618"><code>AV618</code></a>50th harmonic ratio-V3</li><li><a href="#obj-av-619"><code>AV619</code></a>50th harmonic ratio-I1</li><li><a href="#obj-av-620"><code>AV620</code></a>50th harmonic ratio-I2</li><li><a href="#obj-av-621"><code>AV621</code></a>50th harmonic ratio-I3</li><li><a href="#obj-av-622"><code>AV622</code></a>51th harmonic ratio-V1</li><li><a href="#obj-av-623"><code>AV623</code></a>51th harmonic ratio-V2</li><li><a href="#obj-av-624"><code>AV624</code></a>51th harmonic ratio-V3</li><li><a href="#obj-av-625"><code>AV625</code></a>51th harmonic ratio-I1</li><li><a href="#obj-av-626"><code>AV626</code></a>51th harmonic ratio-I2</li><li><a href="#obj-av-627"><code>AV627</code></a>51th harmonic ratio-I3</li><li><a href="#obj-av-628"><code>AV628</code></a>52th harmonic ratio-V1</li><li><a href="#obj-av-629"><code>AV629</code></a>52th harmonic ratio-V2</li><li><a href="#obj-av-630"><code>AV630</code></a>52th harmonic ratio-V3</li><li><a href="#obj-av-631"><code>AV631</code></a>52th harmonic ratio-I1</li><li><a href="#obj-av-632"><code>AV632</code></a>52th harmonic ratio-I2</li><li><a href="#obj-av-633"><code>AV633</code></a>52th harmonic ratio-I3</li><li><a href="#obj-av-634"><code>AV634</code></a>53th harmonic ratio-V1</li><li><a href="#obj-av-635"><code>AV635</code></a>53th harmonic ratio-V2</li><li><a href="#obj-av-636"><code>AV636</code></a>53th harmonic ratio-V3</li><li><a href="#obj-av-637"><code>AV637</code></a>53th harmonic ratio-I1</li><li><a href="#obj-av-638"><code>AV638</code></a>53th harmonic ratio-I2</li><li><a href="#obj-av-639"><code>AV639</code></a>53th harmonic ratio-I3</li><li><a href="#obj-av-640"><code>AV640</code></a>54th harmonic ratio-V1</li><li><a href="#obj-av-641"><code>AV641</code></a>54th harmonic ratio-V2</li><li><a href="#obj-av-642"><code>AV642</code></a>54th harmonic ratio-V3</li><li><a href="#obj-av-643"><code>AV643</code></a>54th harmonic ratio-I1</li><li><a href="#obj-av-644"><code>AV644</code></a>54th harmonic ratio-I2</li><li><a href="#obj-av-645"><code>AV645</code></a>54th harmonic ratio-I3</li><li><a href="#obj-av-646"><code>AV646</code></a>55th harmonic ratio-V1</li><li><a href="#obj-av-647"><code>AV647</code></a>55th harmonic ratio-V2</li><li><a href="#obj-av-648"><code>AV648</code></a>55th harmonic ratio-V3</li><li><a href="#obj-av-649"><code>AV649</code></a>55th harmonic ratio-I1</li><li><a href="#obj-av-650"><code>AV650</code></a>55th harmonic ratio-I2</li><li><a href="#obj-av-651"><code>AV651</code></a>55th harmonic ratio-I3</li><li><a href="#obj-av-652"><code>AV652</code></a>56th harmonic ratio-V1</li><li><a href="#obj-av-653"><code>AV653</code></a>56th harmonic ratio-V2</li><li><a href="#obj-av-654"><code>AV654</code></a>56th harmonic ratio-V3</li><li><a href="#obj-av-655"><code>AV655</code></a>56th harmonic ratio-I1</li><li><a href="#obj-av-656"><code>AV656</code></a>56th harmonic ratio-I2</li><li><a href="#obj-av-657"><code>AV657</code></a>56th harmonic ratio-I3</li><li><a href="#obj-av-658"><code>AV658</code></a>57th harmonic ratio-V1</li><li><a href="#obj-av-659"><code>AV659</code></a>57th harmonic ratio-V2</li><li><a href="#obj-av-660"><code>AV660</code></a>57th harmonic ratio-V3</li><li><a href="#obj-av-661"><code>AV661</code></a>57th harmonic ratio-I1</li><li><a href="#obj-av-662"><code>AV662</code></a>57th harmonic ratio-I2</li><li><a href="#obj-av-663"><code>AV663</code></a>57th harmonic ratio-I3</li><li><a href="#obj-av-664"><code>AV664</code></a>58th harmonic ratio-V1</li><li><a href="#obj-av-665"><code>AV665</code></a>58th harmonic ratio-V2</li><li><a href="#obj-av-666"><code>AV666</code></a>58th harmonic ratio-V3</li><li><a href="#obj-av-667"><code>AV667</code></a>58th harmonic ratio-I1</li><li><a href="#obj-av-668"><code>AV668</code></a>58th harmonic ratio-I2</li><li><a href="#obj-av-669"><code>AV669</code></a>58th harmonic ratio-I3</li><li><a href="#obj-av-670"><code>AV670</code></a>59th harmonic ratio-V1</li><li><a href="#obj-av-671"><code>AV671</code></a>59th harmonic ratio-V2</li><li><a href="#obj-av-672"><code>AV672</code></a>59th harmonic ratio-V3</li><li><a href="#obj-av-673"><code>AV673</code></a>59th harmonic ratio-I1</li><li><a href="#obj-av-674"><code>AV674</code></a>59th harmonic ratio-I2</li><li><a href="#obj-av-675"><code>AV675</code></a>59th harmonic ratio-I3</li><li><a href="#obj-av-676"><code>AV676</code></a>60th harmonic ratio-V1</li><li><a href="#obj-av-677"><code>AV677</code></a>60th harmonic ratio-V2</li><li><a href="#obj-av-678"><code>AV678</code></a>60th harmonic ratio-V3</li><li><a href="#obj-av-679"><code>AV679</code></a>60th harmonic ratio-I1</li><li><a href="#obj-av-680"><code>AV680</code></a>60th harmonic ratio-I2</li><li><a href="#obj-av-681"><code>AV681</code></a>60th harmonic ratio-I3</li><li><a href="#obj-av-682"><code>AV682</code></a>61th harmonic ratio-V1</li><li><a href="#obj-av-683"><code>AV683</code></a>61th harmonic ratio-V2</li><li><a href="#obj-av-684"><code>AV684</code></a>61th harmonic ratio-V3</li><li><a href="#obj-av-685"><code>AV685</code></a>61th harmonic ratio-I1</li><li><a href="#obj-av-686"><code>AV686</code></a>61th harmonic ratio-I2</li><li><a href="#obj-av-687"><code>AV687</code></a>61th harmonic ratio-I3</li><li><a href="#obj-av-688"><code>AV688</code></a>62th harmonic ratio-V1</li><li><a href="#obj-av-689"><code>AV689</code></a>62th harmonic ratio-V2</li><li><a href="#obj-av-690"><code>AV690</code></a>62th harmonic ratio-V3</li><li><a href="#obj-av-691"><code>AV691</code></a>62th harmonic ratio-I1</li><li><a href="#obj-av-692"><code>AV692</code></a>62th harmonic ratio-I2</li><li><a href="#obj-av-693"><code>AV693</code></a>62th harmonic ratio-I3</li><li><a href="#obj-av-694"><code>AV694</code></a>63th harmonic ratio-V1</li><li><a href="#obj-av-695"><code>AV695</code></a>63th harmonic ratio-V2</li><li><a href="#obj-av-696"><code>AV696</code></a>63th harmonic ratio-V3</li><li><a href="#obj-av-697"><code>AV697</code></a>63th harmonic ratio-I1</li><li><a href="#obj-av-698"><code>AV698</code></a>63th harmonic ratio-I2</li><li><a href="#obj-av-699"><code>AV699</code></a>63th harmonic ratio-I3</li><li><a href="#obj-av-700"><code>AV700</code></a>X1-channel1 pulse counter</li><li><a href="#obj-av-701"><code>AV701</code></a>X1-channel2 pulse counter</li><li><a href="#obj-av-702"><code>AV702</code></a>X1-channel3 pulse counter</li><li><a href="#obj-av-703"><code>AV703</code></a>X1-channel4 pulse counter</li><li><a href="#obj-av-704"><code>AV704</code></a>X2-channel1 pulse counter</li><li><a href="#obj-av-705"><code>AV705</code></a>X2-channel2 pulse counter</li><li><a href="#obj-av-706"><code>AV706</code></a>X2-channel3 pulse counter</li><li><a href="#obj-av-707"><code>AV707</code></a>X2-channel4 pulse counter</li><li><a href="#obj-av-708"><code>AV708</code></a>X3-channel1 pulse counter</li><li><a href="#obj-av-709"><code>AV709</code></a>X3-channel2 pulse counter</li><li><a href="#obj-av-710"><code>AV710</code></a>X3-channel3 pulse counter</li><li><a href="#obj-av-711"><code>AV711</code></a>X3-channel4 pulse counter</li><li><a href="#obj-av-712"><code>AV712</code></a>X4-channel1 pulse counter</li><li><a href="#obj-av-713"><code>AV713</code></a>X4-channel2 pulse counter</li><li><a href="#obj-av-714"><code>AV714</code></a>X4-channel3 pulse counter</li><li><a href="#obj-av-715"><code>AV715</code></a>X4-channel4 pulse counter</li><li><a href="#obj-av-716"><code>AV716</code></a>Main boby-channel1 pulse counter</li><li><a href="#obj-av-717"><code>AV717</code></a>Main boby-channel2 pulse counter</li><li><a href="#obj-av-718"><code>AV718</code></a>Present demand value -I1</li><li><a href="#obj-av-719"><code>AV719</code></a>Present demand value -I2</li><li><a href="#obj-av-720"><code>AV720</code></a>Present demand value -I3</li><li><a href="#obj-av-721"><code>AV721</code></a>Present demand value -P</li><li><a href="#obj-av-722"><code>AV722</code></a>Present demand value -Q</li><li><a href="#obj-av-723"><code>AV723</code></a>Present demand value -S</li><li><a href="#obj-av-724"><code>AV724</code></a>Previous demand value -I1</li><li><a href="#obj-av-725"><code>AV725</code></a>Previous demand value -I2</li><li><a href="#obj-av-726"><code>AV726</code></a>Previous demand value -I3</li><li><a href="#obj-av-727"><code>AV727</code></a>Previous demand value -P</li><li><a href="#obj-av-728"><code>AV728</code></a>Previous demand value -Q</li><li><a href="#obj-av-729"><code>AV729</code></a>Previous demand value -S</li><li><a href="#obj-av-730"><code>AV730</code></a>Max. demand value -I1</li><li><a href="#obj-av-731"><code>AV731</code></a>Max. demand value -I2</li><li><a href="#obj-av-732"><code>AV732</code></a>Max. demand value -I3</li><li><a href="#obj-av-733"><code>AV733</code></a>Max. demand value -P</li><li><a href="#obj-av-734"><code>AV734</code></a>Max. demand value -Q</li><li><a href="#obj-av-735"><code>AV735</code></a>Max. demand value -S</li><li><a href="#obj-av-736"><code>AV736</code></a>this month Max. demand value -I1</li><li><a href="#obj-av-737"><code>AV737</code></a>this month Max. demand value -I2</li><li><a href="#obj-av-738"><code>AV738</code></a>this month Max. demand value -I3</li><li><a href="#obj-av-739"><code>AV739</code></a>this month Max. demand value -P</li><li><a href="#obj-av-740"><code>AV740</code></a>this month Max. demand value -Q</li><li><a href="#obj-av-741"><code>AV741</code></a>this month Max. demand value -S</li><li><a href="#obj-av-742"><code>AV742</code></a>last month Max. demand value -I1</li><li><a href="#obj-av-743"><code>AV743</code></a>last month Max. demand value -I2</li><li><a href="#obj-av-744"><code>AV744</code></a>last month Max. demand value -I3</li><li><a href="#obj-av-745"><code>AV745</code></a>last month Max. demand value -P</li><li><a href="#obj-av-746"><code>AV746</code></a>last month Max. demand value -Q</li><li><a href="#obj-av-747"><code>AV747</code></a>last month Max. demand value -S</li><li><a href="#obj-av-748"><code>AV748</code></a>two months before Max. demand value -I1</li><li><a href="#obj-av-749"><code>AV749</code></a>two months before Max. demand value -I2</li><li><a href="#obj-av-750"><code>AV750</code></a>two months before Max. demand value -I3</li><li><a href="#obj-av-751"><code>AV751</code></a>two months before Max. demand value -P</li><li><a href="#obj-av-752"><code>AV752</code></a>two months before Max. demand value -Q</li><li><a href="#obj-av-753"><code>AV753</code></a>two months before Max. demand value -S</li><li><a href="#obj-av-754"><code>AV754</code></a>Record: Power On High byte: year, Low byte: month</li><li><a href="#obj-av-755"><code>AV755</code></a>High byte: day, Low byte: hour</li><li><a href="#obj-av-756"><code>AV756</code></a>High byte: minute, Low byte: second</li><li><a href="#obj-av-757"><code>AV757</code></a>Power On Number</li><li><a href="#obj-av-758"><code>AV758</code></a>Record: Power Off High byte: year, Low byte: month</li><li><a href="#obj-av-759"><code>AV759</code></a>High byte: day, Low byte: hour</li><li><a href="#obj-av-760"><code>AV760</code></a>High byte: minute, Low byte: second</li><li><a href="#obj-av-761"><code>AV761</code></a>Power Off Number</li><li><a href="#obj-av-762"><code>AV762</code></a>Record: Setup parameter High byte: year, Low byte: month</li><li><a href="#obj-av-763"><code>AV763</code></a>High byte: day, Low byte: hour</li><li><a href="#obj-av-764"><code>AV764</code></a>High byte: minute, Low byte: second</li><li><a href="#obj-av-765"><code>AV765</code></a>Setup parameter Number</li><li><a href="#obj-av-766"><code>AV766</code></a>Record: Clear demand High byte: year, Low byte: month</li><li><a href="#obj-av-767"><code>AV767</code></a>High byte: day, Low byte: hour</li><li><a href="#obj-av-768"><code>AV768</code></a>High byte: minute, Low byte: second</li><li><a href="#obj-av-769"><code>AV769</code></a>Clear demand resetting times</li><li><a href="#obj-av-770"><code>AV770</code></a>Record: Clear energy High byte: year, Low byte: month</li><li><a href="#obj-av-771"><code>AV771</code></a>High byte: day, Low byte: hour</li><li><a href="#obj-av-772"><code>AV772</code></a>High byte: minute, Low byte: second</li><li><a href="#obj-av-773"><code>AV773</code></a>High byte: minute, Low byte: second</li><li><a href="#obj-av-774"><code>AV774</code></a>High byte: Over voltage record number Low byte: ----</li><li><a href="#obj-av-775"><code>AV775</code></a>High byte: under voltage record number Low byte: ----</li><li><a href="#obj-av-776"><code>AV776</code></a>High byte: Over current record number Low byte: ----</li><li><a href="#obj-av-777"><code>AV777</code></a>High byte: under current record number Low byte: ----</li><li><a href="#obj-av-778"><code>AV778</code></a>High byte: Over active power record number Low byte: ----</li><li><a href="#obj-av-779"><code>AV779</code></a>High byte: under active power record number Low byte: ----</li><li><a href="#obj-av-780"><code>AV780</code></a>High byte: SOE event record number Low byte: ----</li><li><a href="#obj-av-781"><code>AV781</code></a>High byt:e: Voltage swell record number Low byte: ----</li><li><a href="#obj-av-782"><code>AV782</code></a>High byte: Voltage dip record number Low byte: ----</li><li><a href="#obj-av-783"><code>AV783</code></a>High byte: Voltage interrupt record number Low byte: ----</li><li><a href="#obj-av-784"><code>AV784</code></a>Main boby:Slave address</li><li><a href="#obj-av-785"><code>AV785</code></a>Main boby:baudrate</li><li><a href="#obj-av-786"><code>AV786</code></a>Main boby:Data format</li><li><a href="#obj-av-787"><code>AV787</code></a>High byte: Wiring Low byte: Grid frequency</li><li><a href="#obj-av-788"><code>AV788</code></a>PT secondary</li><li><a href="#obj-av-789"><code>AV789</code></a>CT secondary</li><li><a href="#obj-av-790"><code>AV790</code></a>Secondary side neutral current rating</li><li><a href="#obj-av-791"><code>AV791</code></a>PT primary</li><li><a href="#obj-av-792"><code>AV792</code></a>CT primary</li><li><a href="#obj-av-793"><code>AV793</code></a>Primary side neutral current rating</li><li><a href="#obj-av-794"><code>AV794</code></a>Demand item</li><li><a href="#obj-av-795"><code>AV795</code></a>Mode of demand</li><li><a href="#obj-av-796"><code>AV796</code></a>Slip time(t)</li><li><a href="#obj-av-797"><code>AV797</code></a>Demand period(T)</li><li><a href="#obj-av-798"><code>AV798</code></a>Voltage qualification rate upper limit</li><li><a href="#obj-av-799"><code>AV799</code></a>Voltage qualification rate lower limit</li><li><a href="#obj-av-800"><code>AV800</code></a>Frequency qualification rate upper limit</li><li><a href="#obj-av-801"><code>AV801</code></a>Frequency qualification rate lower limit</li><li><a href="#obj-av-802"><code>AV802</code></a>Relay output Main body-DO1 mode</li><li><a href="#obj-av-803"><code>AV803</code></a>Relay output Main body-DO1 Pulse width</li><li><a href="#obj-av-804"><code>AV804</code></a>Relay output Main body-DO1 Alarm item select</li><li><a href="#obj-av-805"><code>AV805</code></a>Relay output Main unit-DO1 limit value</li><li><a href="#obj-av-806"><code>AV806</code></a>Relay output Main unit-DO1 hysteresis</li><li><a href="#obj-av-807"><code>AV807</code></a>Relay output Main body-DO1 Alarm delay time</li><li><a href="#obj-av-808"><code>AV808</code></a>Relay output Main body-DO2 mode</li><li><a href="#obj-av-809"><code>AV809</code></a>Relay output Main body-DO2 Pulse width</li><li><a href="#obj-av-810"><code>AV810</code></a>Relay output Main body-DO2 Alarm item select</li><li><a href="#obj-av-811"><code>AV811</code></a>Relay output Main unit–DO2 limit value</li><li><a href="#obj-av-812"><code>AV812</code></a>Relay output Main unit-DO2 hysteresis</li><li><a href="#obj-av-813"><code>AV813</code></a>Relay output Main body-DO2 Alarm delay time</li><li><a href="#obj-av-814"><code>AV814</code></a>High byte: Main body DI1 mode Low byte: Main body DI2 mode</li><li><a href="#obj-av-815"><code>AV815</code></a>Voltage upper limit value</li><li><a href="#obj-av-816"><code>AV816</code></a>Voltage upper limit hysteresis value</li><li><a href="#obj-av-817"><code>AV817</code></a>Voltage lower limit value</li><li><a href="#obj-av-818"><code>AV818</code></a>Voltage lower limit hysteresis value</li><li><a href="#obj-av-819"><code>AV819</code></a>Current upper limit value</li><li><a href="#obj-av-820"><code>AV820</code></a>Current upper limit hysteresis value</li><li><a href="#obj-av-821"><code>AV821</code></a>Current lower limit value</li><li><a href="#obj-av-822"><code>AV822</code></a>Current lower limit hysteresis value</li><li><a href="#obj-av-823"><code>AV823</code></a>Active power upper limit value</li><li><a href="#obj-av-824"><code>AV824</code></a>Active power upper limit hysteresis value</li><li><a href="#obj-av-825"><code>AV825</code></a>Active power lower limit value</li><li><a href="#obj-av-826"><code>AV826</code></a>Active power lower limit hysteresis value</li><li><a href="#obj-av-827"><code>AV827</code></a>Voltage qualification rate upper limit value</li><li><a href="#obj-av-828"><code>AV828</code></a>Voltage qualification rate lower limit value</li><li><a href="#obj-av-829"><code>AV829</code></a>frequency qualification rate upper limit value</li><li><a href="#obj-av-830"><code>AV830</code></a>Frequency qualification rate lower limit value</li><li><a href="#obj-av-831"><code>AV831</code></a>Voltage sag limit value</li><li><a href="#obj-av-832"><code>AV832</code></a>Voltage sag hysteresis value</li><li><a href="#obj-av-833"><code>AV833</code></a>Voltage swell limit value</li><li><a href="#obj-av-834"><code>AV834</code></a>Voltage swell hysteresis value</li><li><a href="#obj-av-835"><code>AV835</code></a>Voltage interruption Limit value</li><li><a href="#obj-av-836"><code>AV836</code></a>Voltage interruption hysteresis value</li><li><a href="#obj-av-837"><code>AV837</code></a>Overvoltage start value of fault recording</li><li><a href="#obj-av-838"><code>AV838</code></a>Overvoltage hysteresis value of fault recording</li><li><a href="#obj-av-839"><code>AV839</code></a>undervoltage start value of fault recording</li><li><a href="#obj-av-840"><code>AV840</code></a>undervoltage hysteresis value of fault recording</li><li><a href="#obj-av-841"><code>AV841</code></a>overcurrent start value of fault recording</li><li><a href="#obj-av-842"><code>AV842</code></a>overcurrent hysteresis value of fault recording</li><li><a href="#obj-av-843"><code>AV843</code></a>Voltage sag and Voltage swell enable</li><li><a href="#obj-av-844"><code>AV844</code></a>fault recording enable</li><li><a href="#obj-av-845"><code>AV845</code></a>X1-AO1: Item</li><li><a href="#obj-av-846"><code>AV846</code></a>X1-AO1: Mode</li><li><a href="#obj-av-847"><code>AV847</code></a>X1-AO1: Down scale</li><li><a href="#obj-av-848"><code>AV848</code></a>X1-AO1: Full scale</li><li><a href="#obj-av-849"><code>AV849</code></a>X1-AO2: Item</li><li><a href="#obj-av-850"><code>AV850</code></a>X1-AO2: Mode</li><li><a href="#obj-av-851"><code>AV851</code></a>X1-AO2: Down scale</li><li><a href="#obj-av-852"><code>AV852</code></a>X1-AO2: Full scale</li><li><a href="#obj-av-853"><code>AV853</code></a>X2-AO1: Item</li><li><a href="#obj-av-854"><code>AV854</code></a>X2-AO1: Mode</li><li><a href="#obj-av-855"><code>AV855</code></a>X2-AO1: Down scale</li><li><a href="#obj-av-856"><code>AV856</code></a>X2-AO1: Full scale</li><li><a href="#obj-av-857"><code>AV857</code></a>X2-AO2: Item</li><li><a href="#obj-av-858"><code>AV858</code></a>X2-AO2: Mode</li><li><a href="#obj-av-859"><code>AV859</code></a>X2-AO2: Down scale</li><li><a href="#obj-av-860"><code>AV860</code></a>X2-AO2: Full scale</li><li><a href="#obj-av-861"><code>AV861</code></a>X3-AO1: Item</li><li><a href="#obj-av-862"><code>AV862</code></a>X3-AO1: Mode</li><li><a href="#obj-av-863"><code>AV863</code></a>X3-AO1: Down scale</li><li><a href="#obj-av-864"><code>AV864</code></a>X3-AO1: Full scale</li><li><a href="#obj-av-865"><code>AV865</code></a>X3-AO2: Item</li><li><a href="#obj-av-866"><code>AV866</code></a>X3-AO2: Mode</li><li><a href="#obj-av-867"><code>AV867</code></a>X3-AO2: Down scale</li><li><a href="#obj-av-868"><code>AV868</code></a>X3-AO2: Full scale</li><li><a href="#obj-av-869"><code>AV869</code></a>X4-AO1: Item</li><li><a href="#obj-av-870"><code>AV870</code></a>X4-AO1: Mode</li><li><a href="#obj-av-871"><code>AV871</code></a>X4-AO1: Down scale</li><li><a href="#obj-av-872"><code>AV872</code></a>X4-AO1: Full scale</li><li><a href="#obj-av-873"><code>AV873</code></a>X4-AO2: Item</li><li><a href="#obj-av-874"><code>AV874</code></a>X4-AO2: Mode</li><li><a href="#obj-av-875"><code>AV875</code></a>X4-AO2: Down scale</li><li><a href="#obj-av-876"><code>AV876</code></a>X4-AO2: Full scale</li><li><a href="#obj-av-877"><code>AV877</code></a>Switch input High byte: X1-DI1: Mode Low byte: X1-DI2: Mode</li><li><a href="#obj-av-878"><code>AV878</code></a>Switch input High byte: X1-DI3: Mode Low byte: X1-DI4: Mode</li><li><a href="#obj-av-879"><code>AV879</code></a>Switch input High byte: X2-DI1: Mode Low byte: X2-DI2: Mode</li><li><a href="#obj-av-880"><code>AV880</code></a>Switch input High byte: X2-DI3: Mode Low byte: X2-DI4: Mode</li><li><a href="#obj-av-881"><code>AV881</code></a>Switch input High byte: X3-DI1: Mode Low byte: X3-DI2: Mode</li><li><a href="#obj-av-882"><code>AV882</code></a>Switch input High byte: X3-DI3: Mode Low byte: X3-DI4: Mode</li><li><a href="#obj-av-883"><code>AV883</code></a>Switch input High byte: X4-DI1: Mode Low byte: X4-DI2: Mode</li><li><a href="#obj-av-884"><code>AV884</code></a>Switch input High byte: X4-DI3: Mode Low byte: X4-DI4: Mode</li><li><a href="#obj-av-885"><code>AV885</code></a>Relay output X1-DO1 mode</li><li><a href="#obj-av-886"><code>AV886</code></a>Relay output X1-DO1 pulse width</li><li><a href="#obj-av-887"><code>AV887</code></a>Relay output X1-DO1 alarm select</li><li><a href="#obj-av-888"><code>AV888</code></a>Relay output X1-DO1 limit value</li><li><a href="#obj-av-889"><code>AV889</code></a>Relay output X1-DO1 hysteresis</li><li><a href="#obj-av-890"><code>AV890</code></a>Relay output X1-DO1 pulse width</li><li><a href="#obj-av-891"><code>AV891</code></a>Relay output X1-DO2 mode</li><li><a href="#obj-av-892"><code>AV892</code></a>Relay output X1-DO2 pulse width</li><li><a href="#obj-av-893"><code>AV893</code></a>Relay output X1-DO2 alarm select</li><li><a href="#obj-av-894"><code>AV894</code></a>Relay output X1-DO2 limit value</li><li><a href="#obj-av-895"><code>AV895</code></a>Relay output X1-DO2 hysteresis</li><li><a href="#obj-av-896"><code>AV896</code></a>Relay output X1-DO2 pulse width</li><li><a href="#obj-av-897"><code>AV897</code></a>Relay output X2-DO1 mode</li><li><a href="#obj-av-898"><code>AV898</code></a>Relay output X2-DO1 pulse width</li><li><a href="#obj-av-899"><code>AV899</code></a>Relay output X2-DO1 alarm select</li><li><a href="#obj-av-900"><code>AV900</code></a>Relay output X2-DO1 limit value</li><li><a href="#obj-av-901"><code>AV901</code></a>Relay output X2-DO1 hysteresis</li><li><a href="#obj-av-902"><code>AV902</code></a>Relay output X2-DO1 pulse width</li><li><a href="#obj-av-903"><code>AV903</code></a>Relay output X2-DO2 mode</li><li><a href="#obj-av-904"><code>AV904</code></a>Relay output X2-DO2 pulse width</li><li><a href="#obj-av-905"><code>AV905</code></a>Relay output X2-DO2 alarm select</li><li><a href="#obj-av-906"><code>AV906</code></a>Relay output X2-DO2 limit value</li><li><a href="#obj-av-907"><code>AV907</code></a>Relay output X2-DO2 hysteresis</li><li><a href="#obj-av-908"><code>AV908</code></a>Relay output X2-DO2 pulse width</li><li><a href="#obj-av-909"><code>AV909</code></a>Relay output X3-DO1 mode</li><li><a href="#obj-av-910"><code>AV910</code></a>Relay output X3-DO1 pulse width</li><li><a href="#obj-av-911"><code>AV911</code></a>Relay output X3-DO1 alarm select</li><li><a href="#obj-av-912"><code>AV912</code></a>Relay output X3-DO1 limit value</li><li><a href="#obj-av-913"><code>AV913</code></a>Relay output X3-DO1 hysteresis</li><li><a href="#obj-av-914"><code>AV914</code></a>Relay output X3-DO1 pulse width</li><li><a href="#obj-av-915"><code>AV915</code></a>Relay output X3-DO2 mode</li><li><a href="#obj-av-916"><code>AV916</code></a>Relay output X3-DO2 pulse width</li><li><a href="#obj-av-917"><code>AV917</code></a>Relay output X3-DO2 alarm select</li><li><a href="#obj-av-918"><code>AV918</code></a>Relay output X3-DO2 limit value</li><li><a href="#obj-av-919"><code>AV919</code></a>Relay output X3-DO2 hysteresis</li><li><a href="#obj-av-920"><code>AV920</code></a>Relay output X3-DO2 pulse width</li><li><a href="#obj-av-921"><code>AV921</code></a>Relay output X4-DO1 mode</li><li><a href="#obj-av-922"><code>AV922</code></a>Relay output X4-DO1 pulse width</li><li><a href="#obj-av-923"><code>AV923</code></a>Relay output X4-DO1 alarm select</li><li><a href="#obj-av-924"><code>AV924</code></a>Relay output X4-DO1 limit value</li><li><a href="#obj-av-925"><code>AV925</code></a>Relay output X4-DO1 hysteresis</li><li><a href="#obj-av-926"><code>AV926</code></a>Relay output X4-DO1 pulse width</li><li><a href="#obj-av-927"><code>AV927</code></a>Relay output X4-DO2 mode</li><li><a href="#obj-av-928"><code>AV928</code></a>Relay output X4-DO2 pulse width</li><li><a href="#obj-av-929"><code>AV929</code></a>Relay output X4-DO2 alarm select</li><li><a href="#obj-av-930"><code>AV930</code></a>Relay output X4-DO2 limit value</li><li><a href="#obj-av-931"><code>AV931</code></a>Relay output X4-DO2 hysteresis</li><li><a href="#obj-av-932"><code>AV932</code></a>Relay output X4-DO2 pulse width</li><li><a href="#obj-bi-0"><code>BI0</code></a>Subject-DO1</li><li><a href="#obj-bi-1"><code>BI1</code></a>Subject-DO2</li><li><a href="#obj-bi-2"><code>BI2</code></a>X1-DI1</li><li><a href="#obj-bi-3"><code>BI3</code></a>X1-DI2</li><li><a href="#obj-bi-4"><code>BI4</code></a>X1-DI3</li><li><a href="#obj-bi-5"><code>BI5</code></a>X1-DI4</li><li><a href="#obj-bi-6"><code>BI6</code></a>X2-DI1</li><li><a href="#obj-bi-7"><code>BI7</code></a>X2-DI2</li><li><a href="#obj-bi-8"><code>BI8</code></a>X2-DI3</li><li><a href="#obj-bi-9"><code>BI9</code></a>X2-DI4</li><li><a href="#obj-bi-10"><code>BI10</code></a>X3-DI1</li><li><a href="#obj-bi-11"><code>BI11</code></a>X3-DI2</li><li><a href="#obj-bi-12"><code>BI12</code></a>X3-DI3</li><li><a href="#obj-bi-13"><code>BI13</code></a>X3-DI4</li><li><a href="#obj-bi-14"><code>BI14</code></a>X4-DI1</li><li><a href="#obj-bi-15"><code>BI15</code></a>X4-DI2</li><li><a href="#obj-bi-16"><code>BI16</code></a>X4-DI3</li><li><a href="#obj-bi-17"><code>BI17</code></a>X4-DI4</li><li><a href="#obj-bo-0"><code>BO0</code></a>Subject-DO1</li><li><a href="#obj-bo-1"><code>BO1</code></a>Subject-DO2</li><li><a href="#obj-bo-2"><code>BO2</code></a>X1-DO1</li><li><a href="#obj-bo-3"><code>BO3</code></a>X1-DO2</li><li><a href="#obj-bo-4"><code>BO4</code></a>X2-DO1</li><li><a href="#obj-bo-5"><code>BO5</code></a>X2-DO2</li><li><a href="#obj-bo-6"><code>BO6</code></a>X3-DO1</li><li><a href="#obj-bo-7"><code>BO7</code></a>X3-DO2</li><li><a href="#obj-bo-8"><code>BO8</code></a>X4-DO1</li><li><a href="#obj-bo-9"><code>BO9</code></a>X4-DO2</li><li><a href="#obj-bv-0"><code>BV0</code></a>Phase Sequence</li><li><a href="#obj-bv-1"><code>BV1</code></a>frequency status</li><li><a href="#obj-bv-2"><code>BV2</code></a>Voltage qualification state</li><li><a href="#obj-bv-3"><code>BV3</code></a>High voltage alarm</li><li><a href="#obj-bv-4"><code>BV4</code></a>Low voltage alarm</li><li><a href="#obj-bv-5"><code>BV5</code></a>High current alarm</li><li><a href="#obj-bv-6"><code>BV6</code></a>Low current alarm</li><li><a href="#obj-bv-7"><code>BV7</code></a>High active power alarm</li><li><a href="#obj-bv-8"><code>BV8</code></a>Low active power alarm</li><li><a href="#obj-bv-9"><code>BV9</code></a>X1 Extended status</li><li><a href="#obj-bv-10"><code>BV10</code></a>X2 Extended status</li><li><a href="#obj-bv-11"><code>BV11</code></a>X3 Extended status</li><li><a href="#obj-bv-12"><code>BV12</code></a>X4 Extended status</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names are the descriptions printed in the manual&#x27;s object list; most are long, and the event-record objects repeat names like &#x27;High byte: minute, Low byte: second&#x27;.</li><li>AV 7 is printed &#x27;Phase current-I1&#x27; (same as AV 6); it is presumably I2.</li><li>Harmonic ratio objects are in 0.01 %; X1-X4 objects only work with the matching extension module fitted.</li><li>Writable configuration AVs pack options as integers (often high byte / low byte pairs); descriptions give the start of the printed option list.</li><li>BI objects for digital inputs are printed with access R/W.</li><li>BV status objects print the state meanings after the name (e.g. &#x27;High voltage alarm, 0: no alarm occurs, 1: alarm occurs&#x27;); the name is the part before the first comma.</li><li>Source is a reseller&#x27;s copy of the manual; no copy was found on rayleigh.com.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the RI-F500 series power analyser with RI-A5IPBAC BACnet IP module and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module</h2><div class="faq"><details open><summary>How many BACnet points does the Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module have?</summary><p>This list has 998 BACnet objects: 16 analog inputs, 8 analog outputs, 933 analog values, 18 binary inputs, 10 binary outputs, 13 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet points are writable?</summary><p>175 of the 998 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module BACnet documentation?</summary><p>Rayleigh Instruments does not publish it on its own website. This list comes from RI-A5IPBAC (Bacnet module - TCP-IP) Communication Manual (V2), a copy hosted by Reseller Shopify CDN at https://cdn.shopify.com/s/files/1/0556/0283/9744/files/RI-A5IPBAC_user_manual_V2.pdf. Ask Rayleigh Instruments or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the Rayleigh Instruments RI-F500 series power analyser with RI-A5IPBAC BACnet IP module?</summary><p>Start with AV 27 Import Active Energy EP+ (Import active energy, kWh); AV 13 Total active power-P (Total active power, kW); AV 17 Total reactive power-Q (Total reactive power, kvar); AV 0 Phase voltage-V1 (Phase voltage L1, V); AV 3 Line voltage-V12 (Line voltage L1-L2, V); AV 6 Phase current-I1 (Phase current L1, A); AV 721 Present demand value -P (Present active power demand, kW); BV 3 High voltage alarm (High voltage alarm (1 = alarm)); BV 0 Phase Sequence (Phase sequence abnormal (1)).</p></details><details><summary>How do I check these points on the real RI-F500 series power analyser with RI-A5IPBAC BACnet IP module?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://cdn.shopify.com/s/files/1/0556/0283/9744/files/RI-A5IPBAC_user_manual_V2.pdf" rel="nofollow noopener" target="_blank">RI-A5IPBAC (Bacnet module - TCP-IP) Communication Manual &middot; V2</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
