<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Regin Corrigo 5.0 ventilation controller BACnet Points List</title>
<meta name="description" content="Regin Corrigo 5.0 ventilation controller BACnet points list: 840 objects by ID and name (e.g. MV 30788 = AirUnitAutoMode), 330 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Regin Corrigo 5.0 ventilation controller BACnet Points List">
<meta property="og:description" content="Regin Corrigo 5.0 ventilation controller BACnet points list: 840 objects by ID and name (e.g. MV 30788 = AirUnitAutoMode), 330 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Regin Corrigo 5.0 ventilation controller BACnet Points List">
<meta name="twitter:description" content="Regin Corrigo 5.0 ventilation controller BACnet points list: 840 objects by ID and name (e.g. MV 30788 = AirUnitAutoMode), 330 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller",
   "name": "Regin Corrigo 5.0 ventilation controller BACnet Points List",
   "description": "Regin Corrigo 5.0 ventilation controller BACnet points list: 840 objects by ID and name (e.g. MV 30788 = AirUnitAutoMode), 330 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller#dataset",
   "name": "Regin Corrigo 5.0 ventilation (AHU) controller BACnet Points List",
   "description": "Corrigo 5.0 is Regin's pre-programmed ventilation controller. Its EDE file lists 840 objects: run mode and manual/auto selectors for the unit, fans, dampers, pumps and sequences, supply/extract/room setpoints and outdoor compensation curve, fan pressure and flow setpoints, measured temperatures, pressures and flows, about 200 alarm BVs with A/B/C sum alarms, schedules, a holiday calendar and notification classes. Regin Corrigo 5.0 ventilation controller BACnet points list: 840 objects by ID and name (e.g. MV 30788 = AirUnitAutoMode), 330 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller",
   "keywords": [
    "Regin Corrigo 5.0 ventilation (AHU) controller BACnet Points List",
    "Regin Corrigo 5.0 ventilation (AHU) controller BACnet objects",
    "Regin BACnet",
    "Corrigo 5.0 BACnet points list",
    "Corrigo 5 BACnet points list",
    "Corrigo ventilation BACnet points list",
    "Regin Corrigo BACnet points list",
    "BACnet_Corrigo50 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Corrigo 5.0 BACnet files (EDE)",
    "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo-5.0-bacnet-files.zip",
    "author": {
     "@type": "Organization",
     "name": "Regin"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Regin Corrigo 5.0 ventilation (AHU) controller",
    "brand": {
     "@type": "Brand",
     "name": "Regin"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Regin Corrigo 5.0 ventilation (AHU) controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 840 BACnet objects: 552 analog values, 212 binary values, 1 calendar, 3 notification classs, 7 schedules, 65 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Regin Corrigo 5.0 ventilation (AHU) controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "330 of the 840 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Regin Corrigo 5.0 ventilation (AHU) controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Corrigo 5.0 BACnet files (EDE) (BACnet_Corrigo50_EDE), revision 2023-10, published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo-5.0-bacnet-files.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Regin Corrigo 5.0 ventilation (AHU) controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 30788 AirUnitAutoMode (Unit run mode: off, manual, auto or fixed speed); AV 30811 SupplySetpoint (Supply air setpoint (constant supply control)); MV 40428 UnitMode (Actual run mode: stop, start-up, low/normal/high); MV 40429 UnitModeControl (What triggers the current run mode); AV 40292 AI_SupplyAirTemp (Supply air temperature); AV 40290 AI_OutDoorTemp (Outdoor temperature); MV 40451 SAFSpeed (Supply fan speed state); BV 20008 SumAlarmA (Sum A-alarm); BV 20009 SumAlarmB (Sum B-alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Regin Corrigo 5.0 ventilation (AHU) controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 30788 AirUnitAutoMode sets the unit running mode (1 OFF, 2 Manual, 3 AUTO, 4-6 low/normal/high speed). MV 30796 ExternalControl selects extended-run speeds; MV 30797 AirUnitServiceStop stops the unit with top priority."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Corrigo 5.0 ventilation (AHU) controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Regin",
     "item": "https://easybacnet.com/bacnet-points-lists/regin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Corrigo 5.0 ventilation (AHU) controller",
     "item": "https://easybacnet.com/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/regin/">Regin</a></li><li aria-current="page">Corrigo 5.0 ventilation (AHU) controller</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">Regin</span> Corrigo 5.0 ventilation (AHU) controller BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>Corrigo 5.0 is Regin&#x27;s pre-programmed ventilation controller. Its EDE file lists 840 objects: run mode and manual/auto selectors for the unit, fans, dampers, pumps and sequences, supply/extract/room setpoints and outdoor compensation curve, fan pressure and flow setpoints, measured temperatures, pressures and flows, about 200 alarm BVs with A/B/C sum alarms, schedules, a holiday calendar and notification classes.</p>
<p>This page lists <strong>840 BACnet objects</strong> for the Regin Corrigo 5.0 ventilation (AHU) controller &mdash; 330 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Regin&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/regin/">Regin</a></dd></div><div><dt>Model</dt><dd>Corrigo 5.0 ventilation (AHU) controller</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>840 (330 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>5.0</dd></div><div><dt>Also known as</dt><dd>Corrigo 5.0, Corrigo 5, Corrigo ventilation, Regin Corrigo, BACnet_Corrigo50</dd></div><div><dt>Source document</dt><dd><a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo-5.0-bacnet-files.zip" rel="nofollow noopener" target="_blank">Corrigo 5.0 BACnet files (EDE) &middot; BACnet_Corrigo50_EDE &middot; rev. 2023-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller.csv" rel="nofollow" download>Download CSV <small>840 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo-5.0-bacnet-files.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=regin/corrigo-5-0-ventilation-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Regin&rsquo;s current documentation and the live
device before use. Not official Regin information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Regin Corrigo 5.0 ventilation (AHU) controller</h2>
<div class="answer"><b>Integration in brief</b><p>Use MV 30788 AirUnitAutoMode to run the unit (off, manual, auto or a forced speed) and AV 30811 SupplySetpoint for the supply air setpoint in constant supply air control. Read MV 40428 UnitMode and MV 40429 UnitModeControl for what is running and why, the supply and outdoor temperatures, and BV 20008/20009 for A- and B-alarms. BV 10000 acknowledges all alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-30788">MV 30788</a></td><td class="n">AirUnitAutoMode</td><td>Unit run mode: off, manual, auto or fixed speed</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-30811">AV 30811</a></td><td class="n">SupplySetpoint</td><td>Supply air setpoint (constant supply control)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-40428">MV 40428</a></td><td class="n">UnitMode</td><td>Actual run mode: stop, start-up, low/normal/high</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-40429">MV 40429</a></td><td class="n">UnitModeControl</td><td>What triggers the current run mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-40292">AV 40292</a></td><td class="n">AI_SupplyAirTemp</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-40290">AV 40290</a></td><td class="n">AI_OutDoorTemp</td><td>Outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-40451">MV 40451</a></td><td class="n">SAFSpeed</td><td>Supply fan speed state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-20008">BV 20008</a></td><td class="n">SumAlarmA</td><td>Sum A-alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-20009">BV 20009</a></td><td class="n">SumAlarmB</td><td>Sum B-alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 30788 AirUnitAutoMode sets the unit running mode (1 OFF, 2 Manual, 3 AUTO, 4-6 low/normal/high speed). MV 30796 ExternalControl selects extended-run speeds; MV 30797 AirUnitServiceStop stops the unit with top priority.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MV 30808 VentControl selects the temperature control mode (constant supply, outdoor compensated, cascade room, ...); AV 30811 only applies to constant supply air control.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Setpoints and configuration values are stored in the controller; do not write them cyclically.</li><li>Time channel status MVs (TC_..._Status) can force fan speeds on or off; leave them on Auto for schedule control.</li></ul>
</section>
<h2 id="points">Regin Corrigo 5.0 ventilation (AHU) controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">840 of 840 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>552</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>212</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>65</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL NC SCH" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>1</b></button><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>3</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>7</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>840</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>510</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>330</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (694)</option><option value="%">% (91)</option><option value="V">V (15)</option><option value="A">A (10)</option><option value="Hz">Hz (10)</option><option value="rpm">rpm (10)</option><option value="ppm">ppm (5)</option><option value="min">min (3)</option><option value="h">h (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>277</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Regin Corrigo 5.0 ventilation (AHU) controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="30503" data-acc="W" data-u="" id="obj-av-30503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30503</td><td class="n">Minute</td><td class="d">Minute</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="30504" data-acc="W" data-u="" id="obj-av-30504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30504</td><td class="n">Hour</td><td class="d">Hour</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="30505" data-acc="W" data-u="" id="obj-av-30505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30505</td><td class="n">WDay</td><td class="d">Day of Week (1-7, 1=Monday)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="30506" data-acc="W" data-u="" id="obj-av-30506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30506</td><td class="n">Week</td><td class="d">Week number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="30507" data-acc="W" data-u="" id="obj-av-30507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30507</td><td class="n">Date</td><td class="d">Day of month</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="30508" data-acc="W" data-u="" id="obj-av-30508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30508</td><td class="n">Month</td><td class="d">Month</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="30509" data-acc="W" data-u="" id="obj-av-30509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30509</td><td class="n">Year</td><td class="d">Year</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="30760" data-acc="W" data-u="" id="obj-av-30760"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30760</td><td class="n">AirFlowK_22</td><td class="d">K-constant for air flow: SAF press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="30761" data-acc="W" data-u="" id="obj-av-30761"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30761</td><td class="n">AirFlowX_22</td><td class="d">X-constant for air flow: SAF press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="30762" data-acc="W" data-u="" id="obj-av-30762"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30762</td><td class="n">AirFlowK_23</td><td class="d">K-constant for air flow: EAF press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="30763" data-acc="W" data-u="" id="obj-av-30763"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30763</td><td class="n">AirFlowX_23</td><td class="d">X-constant for air flow: EAF press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="30764" data-acc="W" data-u="" id="obj-av-30764"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30764</td><td class="n">AirFlowK_24</td><td class="d">K-constant for air flow: SAF flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="30765" data-acc="W" data-u="" id="obj-av-30765"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30765</td><td class="n">AirFlowX_24</td><td class="d">X-constant for air flow: SAF flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="30766" data-acc="W" data-u="" id="obj-av-30766"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30766</td><td class="n">AirFlowK_25</td><td class="d">K-constant for air flow: EAF flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="30767" data-acc="W" data-u="" id="obj-av-30767"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30767</td><td class="n">AirFlowX_25</td><td class="d">X-constant for air flow: EAF flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="30768" data-acc="W" data-u="" id="obj-av-30768"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30768</td><td class="n">AirFlowK_26</td><td class="d">K-constant for air flow: Exch SAF press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="30769" data-acc="W" data-u="" id="obj-av-30769"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30769</td><td class="n">AirFlowX_26</td><td class="d">X-constant for air flow: Exch SAF press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="30770" data-acc="W" data-u="" id="obj-av-30770"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30770</td><td class="n">AirFlowK_27</td><td class="d">K-constant for air flow: Exch EAF press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="30771" data-acc="W" data-u="" id="obj-av-30771"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30771</td><td class="n">AirFlowX_27</td><td class="d">X-constant for air flow: Exch EAF press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="30791" data-acc="W" data-u="" id="obj-av-30791"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30791</td><td class="n">SAFManualSetpoint</td><td class="d">Man</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="30792" data-acc="W" data-u="%" id="obj-av-30792"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30792</td><td class="n">SAFManualOutput</td><td class="d">Man</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="30794" data-acc="W" data-u="" id="obj-av-30794"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30794</td><td class="n">EAFManualSetpoint</td><td class="d">Man</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="30795" data-acc="W" data-u="%" id="obj-av-30795"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30795</td><td class="n">EAFManualOutput</td><td class="d">Man</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="30798" data-acc="W" data-u="" id="obj-av-30798"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30798</td><td class="n">SeqPumpOutdLimitYx_1</td><td class="d">Pump outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="30799" data-acc="W" data-u="" id="obj-av-30799"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30799</td><td class="n">SeqPumpOutdLimitYx_2</td><td class="d">Pump outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="30800" data-acc="W" data-u="" id="obj-av-30800"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30800</td><td class="n">SeqPumpOutdLimitYx_3</td><td class="d">Pump outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="30801" data-acc="W" data-u="" id="obj-av-30801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30801</td><td class="n">SeqPumpOutdLimitYx_4</td><td class="d">Pump outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="30802" data-acc="W" data-u="" id="obj-av-30802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30802</td><td class="n">SeqPumpOutdLimitYx_5</td><td class="d">Pump outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="30803" data-acc="W" data-u="" id="obj-av-30803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30803</td><td class="n">SeqPumpOutdLimitYx_6</td><td class="d">Pump outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30804" data-acc="W" data-u="" id="obj-av-30804"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30804</td><td class="n">SeqPumpOutdLimitYx_7</td><td class="d">Pump outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="30805" data-acc="W" data-u="" id="obj-av-30805"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30805</td><td class="n">SeqPumpOutdLimitYx_8</td><td class="d">Pump outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="30806" data-acc="W" data-u="" id="obj-av-30806"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30806</td><td class="n">SeqPumpOutdLimitYx_9</td><td class="d">Pump outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="30807" data-acc="W" data-u="" id="obj-av-30807"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30807</td><td class="n">SeqPumpOutdLimitYx_10</td><td class="d">Pump outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="30811" data-acc="W" data-u="" data-min="1" id="obj-av-30811"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30811</td><td class="n">SupplySetpoint</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="30812" data-acc="W" data-u="" id="obj-av-30812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30812</td><td class="n">ExtractSetpoint</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="30813" data-acc="W" data-u="" id="obj-av-30813"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30813</td><td class="n">SupplySetpointMax</td><td class="d">Max limit of supply setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="30814" data-acc="W" data-u="" id="obj-av-30814"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30814</td><td class="n">SupplySetpointMin</td><td class="d">Min limit of supply setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="30815" data-acc="W" data-u="" id="obj-av-30815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30815</td><td class="n">SupplySetpOffsetLow</td><td class="d">Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="30816" data-acc="W" data-u="" id="obj-av-30816"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30816</td><td class="n">SupplySetpOffsetHigh</td><td class="d">Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="30817" data-acc="W" data-u="" id="obj-av-30817"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30817</td><td class="n">Curve1_X1</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="30818" data-acc="W" data-u="" id="obj-av-30818"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30818</td><td class="n">Curve1_X2</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="30819" data-acc="W" data-u="" id="obj-av-30819"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30819</td><td class="n">Curve1_X3</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="30820" data-acc="W" data-u="" id="obj-av-30820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30820</td><td class="n">Curve1_X4</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="30821" data-acc="W" data-u="" id="obj-av-30821"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30821</td><td class="n">Curve1_X5</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="30822" data-acc="W" data-u="" id="obj-av-30822"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30822</td><td class="n">Curve1_X6</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="30823" data-acc="W" data-u="" id="obj-av-30823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30823</td><td class="n">Curve1_X7</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="30824" data-acc="W" data-u="" id="obj-av-30824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30824</td><td class="n">Curve1_X8</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="30825" data-acc="W" data-u="" id="obj-av-30825"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30825</td><td class="n">Curve1_Y1</td><td class="d">setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="30826" data-acc="W" data-u="" id="obj-av-30826"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30826</td><td class="n">Curve1_Y2</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="30827" data-acc="W" data-u="" id="obj-av-30827"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30827</td><td class="n">Curve1_Y3</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="30828" data-acc="W" data-u="" id="obj-av-30828"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30828</td><td class="n">Curve1_Y4</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="30829" data-acc="W" data-u="" id="obj-av-30829"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30829</td><td class="n">Curve1_Y5</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="30830" data-acc="W" data-u="" id="obj-av-30830"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30830</td><td class="n">Curve1_Y6</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="30831" data-acc="W" data-u="" id="obj-av-30831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30831</td><td class="n">Curve1_Y7</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="30832" data-acc="W" data-u="" id="obj-av-30832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30832</td><td class="n">Curve1_Y8</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="30835" data-acc="W" data-u="" id="obj-av-30835"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30835</td><td class="n">SAFLowSpeedPressure</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="30836" data-acc="W" data-u="" id="obj-av-30836"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30836</td><td class="n">SAFNormalSpeedPressure</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="30837" data-acc="W" data-u="" id="obj-av-30837"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30837</td><td class="n">SAFHighSpeedPressure</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="30838" data-acc="W" data-u="" id="obj-av-30838"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30838</td><td class="n">EAFLowSpeedPressure</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="30839" data-acc="W" data-u="" id="obj-av-30839"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30839</td><td class="n">EAFNormalSpeedPressure</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="30840" data-acc="W" data-u="" id="obj-av-30840"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30840</td><td class="n">EAFHighSpeedPressure</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="30841" data-acc="W" data-u="" id="obj-av-30841"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30841</td><td class="n">SAFLowspeedAirFlow</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="30842" data-acc="W" data-u="" id="obj-av-30842"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30842</td><td class="n">SAFNormalspeedAirFlow</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="30843" data-acc="W" data-u="" id="obj-av-30843"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30843</td><td class="n">SAFHighspeedAirFlow</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="30844" data-acc="W" data-u="" id="obj-av-30844"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30844</td><td class="n">EAFLowspeedAirFlow</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="30845" data-acc="W" data-u="" id="obj-av-30845"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30845</td><td class="n">EAFNormalspeedAirFlow</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="30846" data-acc="W" data-u="" id="obj-av-30846"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30846</td><td class="n">EAFHighspeedAirFlow</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="30847" data-acc="W" data-u="%" id="obj-av-30847"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30847</td><td class="n">SAFLowSpeedOutput</td><td class="d">Output signal low speed SAF if Freq</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="30848" data-acc="W" data-u="%" id="obj-av-30848"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30848</td><td class="n">SAFNormalSpeedOutput</td><td class="d">Output signal normal speed SAF if Freq</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="30849" data-acc="W" data-u="%" id="obj-av-30849"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30849</td><td class="n">SAFHighspeedOutput</td><td class="d">Output signal high speed SAF if Freq</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="30850" data-acc="W" data-u="%" id="obj-av-30850"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30850</td><td class="n">EAFLowSpeedOutput</td><td class="d">Output signal low speed EAF if Freq</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="30851" data-acc="W" data-u="%" id="obj-av-30851"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30851</td><td class="n">EAFNormalSpeedOutput</td><td class="d">Output signal normal speed EAF if Freq</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="30852" data-acc="W" data-u="%" id="obj-av-30852"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30852</td><td class="n">EAFHighspeedOutput</td><td class="d">Output signal high speed EAF if Freq</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="30853" data-acc="W" data-u="" id="obj-av-30853"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30853</td><td class="n">SAFLowSpeedPressOffset</td><td class="d">Offset SAF press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="30854" data-acc="W" data-u="" id="obj-av-30854"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30854</td><td class="n">SAFHighSpeedPressOffset</td><td class="d">Offset SAF press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="30855" data-acc="W" data-u="" id="obj-av-30855"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30855</td><td class="n">SAFLowSpeedAirFlowOffset</td><td class="d">Offset SAF air flow low speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="30856" data-acc="W" data-u="" id="obj-av-30856"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30856</td><td class="n">SAFHighSpeedAirFlowOffset</td><td class="d">Offset SAF air flow high speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="30857" data-acc="W" data-u="%" id="obj-av-30857"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30857</td><td class="n">SAFLowSpeedOutputOffset</td><td class="d">Offset SAF output low speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="30858" data-acc="W" data-u="%" id="obj-av-30858"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30858</td><td class="n">SAFHighSpeedOutputOffset</td><td class="d">Offset SAF output high speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="30859" data-acc="W" data-u="" id="obj-av-30859"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30859</td><td class="n">EAFLowSpeedPressOffset</td><td class="d">Offset EAF press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="30860" data-acc="W" data-u="" id="obj-av-30860"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30860</td><td class="n">EAFHighSpeedPressOffset</td><td class="d">Offset EAF press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="30861" data-acc="W" data-u="" id="obj-av-30861"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30861</td><td class="n">EAFLowSpeedAirFlowOffset</td><td class="d">Offset EAF air flow low speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="30862" data-acc="W" data-u="" id="obj-av-30862"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30862</td><td class="n">EAFHighSpeedAirFlowOffset</td><td class="d">Offset EAF air flow high speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="30863" data-acc="W" data-u="%" id="obj-av-30863"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30863</td><td class="n">EAFLowSpeedOutputOffset</td><td class="d">Offset EAF output low speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="30864" data-acc="W" data-u="%" id="obj-av-30864"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30864</td><td class="n">EAFHighSpeedOutputOffset</td><td class="d">Offset EAF output high speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="30866" data-acc="W" data-u="" id="obj-av-30866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30866</td><td class="n">SAFManSetpFreeCool</td><td class="d">SAF setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="30867" data-acc="W" data-u="%" id="obj-av-30867"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30867</td><td class="n">SAFManOutFreeCool</td><td class="d">SAF man</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="30869" data-acc="W" data-u="" id="obj-av-30869"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30869</td><td class="n">SAFManSetpFire</td><td class="d">SAF setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="30870" data-acc="W" data-u="%" id="obj-av-30870"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30870</td><td class="n">SAFManOutFire</td><td class="d">SAF man</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="30872" data-acc="W" data-u="" id="obj-av-30872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30872</td><td class="n">SAFManSetpSmoke</td><td class="d">SAF setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="30873" data-acc="W" data-u="%" id="obj-av-30873"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30873</td><td class="n">SAFManOutSmoke</td><td class="d">SAF man</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="30875" data-acc="W" data-u="" id="obj-av-30875"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30875</td><td class="n">SAFManSetpRecirculation</td><td class="d">SAF setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="30876" data-acc="W" data-u="%" id="obj-av-30876"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30876</td><td class="n">SAFManOutRecirculation</td><td class="d">SAF man</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="30878" data-acc="W" data-u="" id="obj-av-30878"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30878</td><td class="n">EAFManSetpFreeCool</td><td class="d">SAF setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="30879" data-acc="W" data-u="%" id="obj-av-30879"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30879</td><td class="n">EAFManOutFreeCool</td><td class="d">EAF man</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="30881" data-acc="W" data-u="" id="obj-av-30881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30881</td><td class="n">EAFManSetpFire</td><td class="d">EAF setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="30882" data-acc="W" data-u="%" id="obj-av-30882"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30882</td><td class="n">EAFManOutFire</td><td class="d">EAF man</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="30884" data-acc="W" data-u="" id="obj-av-30884"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30884</td><td class="n">EAFManSetpSmoke</td><td class="d">EAF setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="30885" data-acc="W" data-u="%" id="obj-av-30885"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30885</td><td class="n">EAFManOutSmoke</td><td class="d">EAF man</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="30887" data-acc="W" data-u="" id="obj-av-30887"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30887</td><td class="n">EAFManSetpRecirculation</td><td class="d">EAF setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="30888" data-acc="W" data-u="%" id="obj-av-30888"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30888</td><td class="n">EAFManOutRecirculation</td><td class="d">EAF man</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="30889" data-acc="W" data-u="" id="obj-av-30889"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30889</td><td class="n">EAFFrequencyFact</td><td class="d">Factor for controlling EAF if CAV fan cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="30890" data-acc="W" data-u="" id="obj-av-30890"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30890</td><td class="n">ExtractPID_Pband</td><td class="d">P-band Extract air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="30891" data-acc="W" data-u="" id="obj-av-30891"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30891</td><td class="n">ExtractPID_Itime</td><td class="d">I-time Extract air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="30892" data-acc="W" data-u="" id="obj-av-30892"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30892</td><td class="n">SAFPID_Pband</td><td class="d">P-band press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="30893" data-acc="W" data-u="" id="obj-av-30893"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30893</td><td class="n">SAFAirFlowPID_Pband</td><td class="d">P-band flow cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="30894" data-acc="W" data-u="" id="obj-av-30894"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30894</td><td class="n">SAFPID_Itime</td><td class="d">I-time press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="30895" data-acc="W" data-u="" id="obj-av-30895"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30895</td><td class="n">EAFPID_Pband</td><td class="d">P-band press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="30896" data-acc="W" data-u="" id="obj-av-30896"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30896</td><td class="n">EAFAirFlowPID_Pband</td><td class="d">P-band flow cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="30897" data-acc="W" data-u="" id="obj-av-30897"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30897</td><td class="n">EAFPID_Itime</td><td class="d">I-time press</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="30898" data-acc="W" data-u="" id="obj-av-30898"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30898</td><td class="n">FrostPID1_PBand</td><td class="d">P-band frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="30899" data-acc="W" data-u="" id="obj-av-30899"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30899</td><td class="n">FrostPID1_ITime</td><td class="d">I-time frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="30900" data-acc="W" data-u="" id="obj-av-30900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30900</td><td class="n">FrostPID2_Pband</td><td class="d">P-band frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="30901" data-acc="W" data-u="" id="obj-av-30901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30901</td><td class="n">FrostPID2_ITime</td><td class="d">I-time frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="30902" data-acc="W" data-u="" id="obj-av-30902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30902</td><td class="n">FrostPID3_Pband</td><td class="d">P-band frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="30903" data-acc="W" data-u="" id="obj-av-30903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30903</td><td class="n">FrostPID3_ITime</td><td class="d">I-time frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="30904" data-acc="W" data-u="" id="obj-av-30904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30904</td><td class="n">CO2PID_Pband</td><td class="d">P-band CO2 mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="30905" data-acc="W" data-u="" id="obj-av-30905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30905</td><td class="n">CO2PID_Itime</td><td class="d">I-time CO2 mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="30906" data-acc="W" data-u="" id="obj-av-30906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30906</td><td class="n">RoomPID_Pband</td><td class="d">P-band room air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="30907" data-acc="W" data-u="" id="obj-av-30907"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30907</td><td class="n">RoomPID_Itime</td><td class="d">I-time room air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="30908" data-acc="W" data-u="" id="obj-av-30908"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30908</td><td class="n">DeIcePID_Pband</td><td class="d">P-band de-icing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="30909" data-acc="W" data-u="" id="obj-av-30909"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30909</td><td class="n">DeIcePID_Itime</td><td class="d">I-time de-icing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="30910" data-acc="W" data-u="" id="obj-av-30910"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30910</td><td class="n">HumidityPID_Pband</td><td class="d">P-band humidity cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="30911" data-acc="W" data-u="" id="obj-av-30911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30911</td><td class="n">HumidityPID_Itime</td><td class="d">I-time humidity cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="30912" data-acc="W" data-u="" id="obj-av-30912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30912</td><td class="n">ExtraPID_Pband</td><td class="d">P-band extra pid cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="30913" data-acc="W" data-u="" id="obj-av-30913"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30913</td><td class="n">ExtraPID_Itime</td><td class="d">I-time extra pid cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="30914" data-acc="W" data-u="" id="obj-av-30914"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30914</td><td class="n">SeqY1PID_Pband</td><td class="d">P-band Seq A air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="30915" data-acc="W" data-u="" id="obj-av-30915"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30915</td><td class="n">SeqY1PID_ITime</td><td class="d">I-time Seq A air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="30916" data-acc="W" data-u="" id="obj-av-30916"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30916</td><td class="n">SeqY2PID_Pband</td><td class="d">P-band Seq B air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="30917" data-acc="W" data-u="" id="obj-av-30917"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30917</td><td class="n">SeqY2PID_ITime</td><td class="d">I-time Seq B air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="30918" data-acc="W" data-u="" id="obj-av-30918"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30918</td><td class="n">SeqY3PID_Pband</td><td class="d">P-band Seq C air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="30919" data-acc="W" data-u="" id="obj-av-30919"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30919</td><td class="n">SeqY3PID_ITime</td><td class="d">I-time Seq C air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="30920" data-acc="W" data-u="" id="obj-av-30920"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30920</td><td class="n">SeqY4PID_Pband</td><td class="d">P-band Seq D air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="30921" data-acc="W" data-u="" id="obj-av-30921"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30921</td><td class="n">SeqY4PID_ITime</td><td class="d">I-time Seq D air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="30922" data-acc="W" data-u="" id="obj-av-30922"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30922</td><td class="n">SeqY5PID_Pband</td><td class="d">P-band Seq E air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="30923" data-acc="W" data-u="" id="obj-av-30923"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30923</td><td class="n">SeqY5PID_ITime</td><td class="d">I-time Seq E air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="30924" data-acc="W" data-u="" id="obj-av-30924"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30924</td><td class="n">SeqY6PID_Pband</td><td class="d">P-band Seq F air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="30925" data-acc="W" data-u="" id="obj-av-30925"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30925</td><td class="n">SeqY6PID_ITime</td><td class="d">I-time Seq F air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="30926" data-acc="W" data-u="" id="obj-av-30926"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30926</td><td class="n">SeqY7PID_Pband</td><td class="d">P-band Seq G air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="30927" data-acc="W" data-u="" id="obj-av-30927"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30927</td><td class="n">SeqY7PID_ITime</td><td class="d">I-time Seq G air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="30928" data-acc="W" data-u="" id="obj-av-30928"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30928</td><td class="n">SeqY8PID_Pband</td><td class="d">P-band Seq H air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="30929" data-acc="W" data-u="" id="obj-av-30929"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30929</td><td class="n">SeqY8PID_ITime</td><td class="d">I-time Seq H air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="30930" data-acc="W" data-u="" id="obj-av-30930"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30930</td><td class="n">SeqY9PID_Pband</td><td class="d">P-band Seq I air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="30931" data-acc="W" data-u="" id="obj-av-30931"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30931</td><td class="n">SeqY9PID_ITime</td><td class="d">I-time Seq I air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="30932" data-acc="W" data-u="" id="obj-av-30932"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30932</td><td class="n">SeqY10PID_Pband</td><td class="d">P-band Seq J air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="30933" data-acc="W" data-u="" id="obj-av-30933"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30933</td><td class="n">SeqY10PID_ITime</td><td class="d">I-time Seq J air cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="30935" data-acc="W" data-u="%" id="obj-av-30935"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30935</td><td class="n">AOManual_Humidity</td><td class="d">Humidification/Dehumidification cont</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="30937" data-acc="W" data-u="%" id="obj-av-30937"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30937</td><td class="n">AOManual_ExtraController</td><td class="d">Extra contr</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="30939" data-acc="W" data-u="%" id="obj-av-30939"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30939</td><td class="n">AOManual_SequenceY1</td><td class="d">Seq.A contr</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="30941" data-acc="W" data-u="%" id="obj-av-30941"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30941</td><td class="n">AOManual_SequenceY2</td><td class="d">Seq.B contr</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="30943" data-acc="W" data-u="%" id="obj-av-30943"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30943</td><td class="n">AOManual_SequenceY3</td><td class="d">Seq.C contr</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="30945" data-acc="W" data-u="%" id="obj-av-30945"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30945</td><td class="n">AOManual_SequenceY4</td><td class="d">Seq.D contr</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="30947" data-acc="W" data-u="%" id="obj-av-30947"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30947</td><td class="n">AOManual_SequenceY5</td><td class="d">Seq.E contr</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="30949" data-acc="W" data-u="%" id="obj-av-30949"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30949</td><td class="n">AOManual_SequenceY6</td><td class="d">Seq.F contr</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="30951" data-acc="W" data-u="%" id="obj-av-30951"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30951</td><td class="n">AOManual_SequenceY7</td><td class="d">Seq.G contr</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="30953" data-acc="W" data-u="%" id="obj-av-30953"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30953</td><td class="n">AOManual_SequenceY8</td><td class="d">Seq.H contr</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="30955" data-acc="W" data-u="%" id="obj-av-30955"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30955</td><td class="n">AOManual_SequenceY9</td><td class="d">Seq.I contr</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="30957" data-acc="W" data-u="%" id="obj-av-30957"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30957</td><td class="n">AOManual_SequenceY10</td><td class="d">Seq.J contr</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="30958" data-acc="W" data-u="" id="obj-av-30958"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30958</td><td class="n">FreeCoolDayLimit</td><td class="d">Outdoor temperature limit for night free cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="30959" data-acc="W" data-u="" id="obj-av-30959"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30959</td><td class="n">FreeCoolHighLimit</td><td class="d">If outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="30960" data-acc="W" data-u="" id="obj-av-30960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30960</td><td class="n">FreeCoolLowLimit</td><td class="d">If outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="30961" data-acc="W" data-u="" id="obj-av-30961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30961</td><td class="n">FreeCoolRoomLimit</td><td class="d">If room temp is lower at night the free cool is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="30962" data-acc="W" data-u="" id="obj-av-30962"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30962</td><td class="n">FreeCoolStartTime</td><td class="d">Start time free cool function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="30963" data-acc="W" data-u="" id="obj-av-30963"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30963</td><td class="n">FreeCoolStopTime</td><td class="d">Stop time free cool function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="30964" data-acc="W" data-u="" id="obj-av-30964"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30964</td><td class="n">FreeCoolHeatBlockTime</td><td class="d">Time in minute to block heat output when start after free cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="30965" data-acc="W" data-u="ppm" id="obj-av-30965"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30965</td><td class="n">CO2StartLimit</td><td class="d">Level to activate CO2 cont</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="30966" data-acc="W" data-u="ppm" id="obj-av-30966"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30966</td><td class="n">CO2DemandDiff</td><td class="d">Diff</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="30967" data-acc="W" data-u="ppm" id="obj-av-30967"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30967</td><td class="n">CO2Setpoint</td><td class="d">setp</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="30968" data-acc="W" data-u="ppm" id="obj-av-30968"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30968</td><td class="n">CO2MinTime</td><td class="d">Min time for CO2 cont</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="30969" data-acc="W" data-u="" id="obj-av-30969"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30969</td><td class="n">NeedControl</td><td class="d">Enable support control if the unit is shut down</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="30970" data-acc="W" data-u="" id="obj-av-30970"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30970</td><td class="n">NeedHeatStart</td><td class="d">Room temp for start the unit if intermittent heating cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="30971" data-acc="W" data-u="" id="obj-av-30971"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30971</td><td class="n">NeedHeatStop</td><td class="d">Room temp for stop the unit if intermittent heating cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="30972" data-acc="W" data-u="" id="obj-av-30972"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30972</td><td class="n">NeedCoolStart</td><td class="d">Room temp for start the unit if  intermittent cooling cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="30973" data-acc="W" data-u="" id="obj-av-30973"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30973</td><td class="n">NeedCoolStop</td><td class="d">Room temp for stop the unit if intermittent cooling cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="30974" data-acc="W" data-u="" id="obj-av-30974"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30974</td><td class="n">NeedMinTime</td><td class="d">Min</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="30976" data-acc="W" data-u="" id="obj-av-30976"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30976</td><td class="n">DeIcingSetpoint</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="30977" data-acc="W" data-u="" id="obj-av-30977"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30977</td><td class="n">DeIcingHyst</td><td class="d">Hyst</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="30978" data-acc="W" data-u="" id="obj-av-30978"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30978</td><td class="n">DeIcingMinTime</td><td class="d">Min time for de-icing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="30979" data-acc="W" data-u="" id="obj-av-30979"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30979</td><td class="n">DeIcingSAFTempStop</td><td class="d">If lower outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="30980" data-acc="W" data-u="" id="obj-av-30980"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30980</td><td class="n">HumiditySetpoint</td><td class="d">setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="30981" data-acc="W" data-u="" id="obj-av-30981"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30981</td><td class="n">HumidityMaxDuct</td><td class="d">Max limit humidity duct</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="30982" data-acc="W" data-u="" id="obj-av-30982"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30982</td><td class="n">HumidityHyst</td><td class="d">Hyst</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="30983" data-acc="W" data-u="%" id="obj-av-30983"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30983</td><td class="n">HumidityMaxDiff</td><td class="d">Max allowed diff</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="30984" data-acc="W" data-u="%" id="obj-av-30984"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30984</td><td class="n">HumidityStartLimit</td><td class="d">Start limit in % to start DO signal</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="30985" data-acc="W" data-u="%" id="obj-av-30985"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30985</td><td class="n">HumidityStopLimit</td><td class="d">Stop limit in % to stop DO signal</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="30986" data-acc="W" data-u="" id="obj-av-30986"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30986</td><td class="n">RoomSetP</td><td class="d">Room setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="30987" data-acc="W" data-u="" id="obj-av-30987"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30987</td><td class="n">FrostProtSPRun</td><td class="d">Alarm limit frost prot</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="30988" data-acc="W" data-u="" id="obj-av-30988"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30988</td><td class="n">FrostProtSPStop</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="30989" data-acc="W" data-u="" id="obj-av-30989"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30989</td><td class="n">FrostProtPGain</td><td class="d">P-Gain frost prot</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="30990" data-acc="W" data-u="" id="obj-av-30990"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30990</td><td class="n">FrostProtSPRun_1</td><td class="d">Alarm limit frost prot</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="30991" data-acc="W" data-u="" id="obj-av-30991"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30991</td><td class="n">FrostProtSPStop_1</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="30992" data-acc="W" data-u="" id="obj-av-30992"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30992</td><td class="n">FrostProtPGain_1</td><td class="d">P-Gain frost prot</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="30993" data-acc="W" data-u="" id="obj-av-30993"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30993</td><td class="n">FrostProtSPRun_2</td><td class="d">Alarm limit frost prot</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="30994" data-acc="W" data-u="" id="obj-av-30994"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30994</td><td class="n">FrostProtSPStop_2</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="30995" data-acc="W" data-u="" id="obj-av-30995"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30995</td><td class="n">FrostProtPGain_2</td><td class="d">P-Gain frost prot</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="30996" data-acc="W" data-u="" id="obj-av-30996"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30996</td><td class="n">ExtraControllerSetP</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="31000" data-acc="W" data-u="" id="obj-av-31000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31000</td><td class="n">AlarmOutput</td><td class="d">Alarm output of configured alarm number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="31001" data-acc="W" data-u="" id="obj-av-31001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31001</td><td class="n">SupplyMaxDiff</td><td class="d">Max cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="31002" data-acc="W" data-u="" id="obj-av-31002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31002</td><td class="n">SupplyHighAlarmLimit</td><td class="d">High alarm limit supply air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="31003" data-acc="W" data-u="" id="obj-av-31003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31003</td><td class="n">SupplyLowAlarmLimit</td><td class="d">Low alarm limit supply air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="31004" data-acc="W" data-u="%" id="obj-av-31004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31004</td><td class="n">EfficiencyLowLimit</td><td class="d">Low efficiency</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="31005" data-acc="W" data-u="" id="obj-av-31005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31005</td><td class="n">RoomHighLimit</td><td class="d">High alarm limit room air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="31006" data-acc="W" data-u="" id="obj-av-31006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31006</td><td class="n">RoomLowLimit</td><td class="d">Low alarm limit room air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="31007" data-acc="W" data-u="" id="obj-av-31007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31007</td><td class="n">ExtractAirTempHigh</td><td class="d">High alarm limit Extract air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="31008" data-acc="W" data-u="" id="obj-av-31008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31008</td><td class="n">ExtractAirTempLow</td><td class="d">Low alarm limit Extract air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="31009" data-acc="W" data-u="" id="obj-av-31009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31009</td><td class="n">SAFMaxDiffPressure</td><td class="d">Max cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="31010" data-acc="W" data-u="" id="obj-av-31010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31010</td><td class="n">EAFMaxDiffPressure</td><td class="d">Max cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="31011" data-acc="W" data-u="" id="obj-av-31011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31011</td><td class="n">RecircSetP</td><td class="d">Recirculation setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="31013" data-acc="W" data-u="" id="obj-av-31013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31013</td><td class="n">RecircMaxRoomTemp</td><td class="d">If higher room temp when recirc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="31014" data-acc="W" data-u="" id="obj-av-31014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31014</td><td class="n">RecircFreeCool</td><td class="d">Enable the free cool func</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="31015" data-acc="W" data-u="" id="obj-av-31015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31015</td><td class="n">RecircSAFOffset</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="31016" data-acc="W" data-u="" id="obj-av-31016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31016</td><td class="n">RecircEAFOffset</td><td class="d">Setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="31017" data-acc="W" data-u="" id="obj-av-31017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31017</td><td class="n">RecircSetPOffset</td><td class="d">Offset for recirculation setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="31018" data-acc="W" data-u="" id="obj-av-31018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31018</td><td class="n">FilterAlarmTime</td><td class="d">Time in month between filter exchange (Service Alarm)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="31019" data-acc="W" data-u="" id="obj-av-31019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31019</td><td class="n">ExtraSensor1HighLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="31020" data-acc="W" data-u="" id="obj-av-31020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31020</td><td class="n">ExtraSensor2HighLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="31021" data-acc="W" data-u="" id="obj-av-31021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31021</td><td class="n">ExtraSensor3HighLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="31022" data-acc="W" data-u="" id="obj-av-31022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31022</td><td class="n">ExtraSensor4HighLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="31023" data-acc="W" data-u="" id="obj-av-31023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31023</td><td class="n">ExtraSensor5HighLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="31024" data-acc="W" data-u="" id="obj-av-31024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31024</td><td class="n">ExtraSensor1LowLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="31025" data-acc="W" data-u="" id="obj-av-31025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31025</td><td class="n">ExtraSensor2LowLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="31026" data-acc="W" data-u="" id="obj-av-31026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31026</td><td class="n">ExtraSensor3LowLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="31027" data-acc="W" data-u="" id="obj-av-31027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31027</td><td class="n">ExtraSensor4LowLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="31028" data-acc="W" data-u="" id="obj-av-31028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31028</td><td class="n">ExtraSensor5LowLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="31029" data-acc="W" data-u="" id="obj-av-31029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31029</td><td class="n">SelectedSensor1</td><td class="d">Select sensor 1 for high low alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="31030" data-acc="W" data-u="" id="obj-av-31030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31030</td><td class="n">SelectedSensor1HighLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="31031" data-acc="W" data-u="" id="obj-av-31031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31031</td><td class="n">SelectedSensor1LowLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="31032" data-acc="W" data-u="" id="obj-av-31032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31032</td><td class="n">SelectedSensor2</td><td class="d">Select sensor 2 for high low Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="31033" data-acc="W" data-u="" id="obj-av-31033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31033</td><td class="n">SelectedSensor2HighLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="31034" data-acc="W" data-u="" id="obj-av-31034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31034</td><td class="n">SelectedSensor2LowLimit</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="31036" data-acc="W" data-u="" id="obj-av-31036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31036</td><td class="n">FanComp1X1</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="31037" data-acc="W" data-u="" id="obj-av-31037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31037</td><td class="n">FanComp1Y1</td><td class="d">Comp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="31038" data-acc="W" data-u="" id="obj-av-31038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31038</td><td class="n">FanComp1X2</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="31039" data-acc="W" data-u="" id="obj-av-31039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31039</td><td class="n">FanComp1Y2</td><td class="d">Comp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="31040" data-acc="W" data-u="" id="obj-av-31040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31040</td><td class="n">FanComp1X3</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="31041" data-acc="W" data-u="" id="obj-av-31041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31041</td><td class="n">FanComp1Y3</td><td class="d">Comp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="31042" data-acc="W" data-u="" id="obj-av-31042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31042</td><td class="n">FanComp2X1</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="31043" data-acc="W" data-u="" id="obj-av-31043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31043</td><td class="n">FanComp2Y1</td><td class="d">Comp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="31044" data-acc="W" data-u="" id="obj-av-31044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31044</td><td class="n">FanComp2X2</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="31045" data-acc="W" data-u="" id="obj-av-31045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31045</td><td class="n">FanComp2Y2</td><td class="d">Comp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="31046" data-acc="W" data-u="" id="obj-av-31046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31046</td><td class="n">FanComp2X3</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="31047" data-acc="W" data-u="" id="obj-av-31047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31047</td><td class="n">FanComp2Y3</td><td class="d">Comp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="31048" data-acc="W" data-u="" id="obj-av-31048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31048</td><td class="n">FanComp3X1</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="31049" data-acc="W" data-u="" id="obj-av-31049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31049</td><td class="n">FanComp3Y1</td><td class="d">Comp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="31050" data-acc="W" data-u="" id="obj-av-31050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31050</td><td class="n">FanComp3X2</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="31051" data-acc="W" data-u="" id="obj-av-31051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31051</td><td class="n">FanComp3Y2</td><td class="d">Comp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="31052" data-acc="W" data-u="" id="obj-av-31052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31052</td><td class="n">FanComp3X3</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="31053" data-acc="W" data-u="" id="obj-av-31053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31053</td><td class="n">FanComp3Y3</td><td class="d">Comp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="31054" data-acc="W" data-u="" id="obj-av-31054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31054</td><td class="n">NeutralZone</td><td class="d">Neutral zone around supply setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="31055" data-acc="W" data-u="" id="obj-av-31055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31055</td><td class="n">FreeCoolSAFOffset</td><td class="d">SAF setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="31056" data-acc="W" data-u="" id="obj-av-31056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31056</td><td class="n">FreeCoolEAFOffset</td><td class="d">EAF setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="31057" data-acc="W" data-u="" id="obj-av-31057"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31057</td><td class="n">FilterGuard1Limit_X1</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="31058" data-acc="W" data-u="" id="obj-av-31058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31058</td><td class="n">FilterGuard1Limit_Y1</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="31059" data-acc="W" data-u="" id="obj-av-31059"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31059</td><td class="n">FilterGuard1Limit_X2</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="31060" data-acc="W" data-u="" id="obj-av-31060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31060</td><td class="n">FilterGuard1Limit_Y2</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="31061" data-acc="W" data-u="" id="obj-av-31061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31061</td><td class="n">FilterGuard2Limit_X1</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="31062" data-acc="W" data-u="" id="obj-av-31062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31062</td><td class="n">FilterGuard2Limit_Y1</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="31063" data-acc="W" data-u="" id="obj-av-31063"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31063</td><td class="n">FilterGuard2Limit_X2</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="31064" data-acc="W" data-u="" id="obj-av-31064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31064</td><td class="n">FilterGuard2Limit_Y2</td><td class="d">Al</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="31065" data-acc="W" data-u="" id="obj-av-31065"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31065</td><td class="n">SummerModeSupplySetpoint</td><td class="d">Supply temp setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="31066" data-acc="W" data-u="" id="obj-av-31066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31066</td><td class="n">SummerModeOutdoortemp</td><td class="d">Outd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="31071" data-acc="W" data-u="" id="obj-av-31071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31071</td><td class="n">PowerFactorSupplyAirFan</td><td class="d">Power factor supply air fan</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="31072" data-acc="W" data-u="" id="obj-av-31072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31072</td><td class="n">PowerFactorExtractAirFan</td><td class="d">Power factor extract air fan</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="31073" data-acc="W" data-u="" id="obj-av-31073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31073</td><td class="n">OutdoorAirTempHigh</td><td class="d">Alarm limit high outdoor air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="31074" data-acc="W" data-u="" id="obj-av-31074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31074</td><td class="n">OutdoorAirTempLow</td><td class="d">Alarm limit low outdoor air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="31090" data-acc="W" data-u="" id="obj-av-31090"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31090</td><td class="n">ExtDisp_SetpOffset</td><td class="d">Setpoint offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="31091" data-acc="W" data-u="" id="obj-av-31091"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31091</td><td class="n">ExtendedRunTime</td><td class="d">Extended operation in minutes when activating digital input (min)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="31092" data-acc="W" data-u="" id="obj-av-31092"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31092</td><td class="n">SummerModeExtractSetpoint</td><td class="d">Extract air summer setpoint if extract air control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="40250" data-acc="R" data-u="" id="obj-av-40250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40250</td><td class="n">AI_1</td><td class="d">AI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="40251" data-acc="R" data-u="" id="obj-av-40251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40251</td><td class="n">AI_2</td><td class="d">AI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="40252" data-acc="R" data-u="" id="obj-av-40252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40252</td><td class="n">AI_3</td><td class="d">AI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="40253" data-acc="R" data-u="" id="obj-av-40253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40253</td><td class="n">AI_4</td><td class="d">AI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="40254" data-acc="R" data-u="" id="obj-av-40254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40254</td><td class="n">AI_5</td><td class="d">UAI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="40255" data-acc="R" data-u="" id="obj-av-40255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40255</td><td class="n">AI_6</td><td class="d">UAI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="40256" data-acc="R" data-u="" id="obj-av-40256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40256</td><td class="n">AI_7</td><td class="d">UAI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="40257" data-acc="R" data-u="" id="obj-av-40257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40257</td><td class="n">AI_8</td><td class="d">UAI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="40258" data-acc="R" data-u="" id="obj-av-40258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40258</td><td class="n">AIExp1_1</td><td class="d">AI1 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="40259" data-acc="R" data-u="" id="obj-av-40259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40259</td><td class="n">AIExp1_2</td><td class="d">AI2 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="40260" data-acc="R" data-u="" id="obj-av-40260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40260</td><td class="n">AIExp1_3</td><td class="d">AI3 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="40261" data-acc="R" data-u="" id="obj-av-40261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40261</td><td class="n">AIExp1_4</td><td class="d">AI4 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="40262" data-acc="R" data-u="" id="obj-av-40262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40262</td><td class="n">AIExp1_5</td><td class="d">UAI1 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="40263" data-acc="R" data-u="" id="obj-av-40263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40263</td><td class="n">AIExp1_6</td><td class="d">UAI2 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="40264" data-acc="R" data-u="" id="obj-av-40264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40264</td><td class="n">AIExp1_7</td><td class="d">UAI3 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="40265" data-acc="R" data-u="" id="obj-av-40265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40265</td><td class="n">AIExp1_8</td><td class="d">UAI3 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="40266" data-acc="R" data-u="" id="obj-av-40266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40266</td><td class="n">AIExp2_1</td><td class="d">AI1 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="40267" data-acc="R" data-u="" id="obj-av-40267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40267</td><td class="n">AIExp2_2</td><td class="d">AI2 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="40268" data-acc="R" data-u="" id="obj-av-40268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40268</td><td class="n">AIExp2_3</td><td class="d">AI3 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="40269" data-acc="R" data-u="" id="obj-av-40269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40269</td><td class="n">AIExp2_4</td><td class="d">AI4 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="40270" data-acc="R" data-u="" id="obj-av-40270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40270</td><td class="n">AIExp2_5</td><td class="d">UAI1 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="40271" data-acc="R" data-u="" id="obj-av-40271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40271</td><td class="n">AIExp2_6</td><td class="d">UAI2 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="40272" data-acc="R" data-u="" id="obj-av-40272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40272</td><td class="n">AIExp2_7</td><td class="d">UAI3 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="40273" data-acc="R" data-u="" id="obj-av-40273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40273</td><td class="n">AIExp2_8</td><td class="d">UAI3 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="40290" data-acc="R" data-u="" data-min="1" id="obj-av-40290"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40290</td><td class="n">AI_OutDoorTemp</td><td class="d">Outdoor temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="40291" data-acc="R" data-u="" id="obj-av-40291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40291</td><td class="n">AI_IntakeAirTemp</td><td class="d">Intake air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="40292" data-acc="R" data-u="" data-min="1" id="obj-av-40292"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40292</td><td class="n">AI_SupplyAirTemp</td><td class="d">Supply air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="40293" data-acc="R" data-u="" id="obj-av-40293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40293</td><td class="n">AI_ExhaustAirTemp</td><td class="d">Exhaust air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="40294" data-acc="R" data-u="" id="obj-av-40294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40294</td><td class="n">AI_ExtractAirTemp</td><td class="d">Extract air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="40295" data-acc="R" data-u="" id="obj-av-40295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40295</td><td class="n">AI_RoomTemp1</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="40296" data-acc="R" data-u="" id="obj-av-40296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40296</td><td class="n">AI_RoomTemp2</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="40297" data-acc="R" data-u="" id="obj-av-40297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40297</td><td class="n">AI_RoomTemp3</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="40298" data-acc="R" data-u="" id="obj-av-40298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40298</td><td class="n">AI_RoomTemp4</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="40299" data-acc="R" data-u="" id="obj-av-40299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40299</td><td class="n">AI_RoomTemp5</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="40300" data-acc="R" data-u="" id="obj-av-40300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40300</td><td class="n">AI_RoomTemp6</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="40301" data-acc="R" data-u="" id="obj-av-40301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40301</td><td class="n">AI_RoomTemp7</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="40302" data-acc="R" data-u="" id="obj-av-40302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40302</td><td class="n">AI_RoomTemp8</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="40303" data-acc="R" data-u="" id="obj-av-40303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40303</td><td class="n">AI_RoomTemp9</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="40304" data-acc="R" data-u="" id="obj-av-40304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40304</td><td class="n">AI_RoomTemp10</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="40305" data-acc="R" data-u="" id="obj-av-40305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40305</td><td class="n">AI_RoomTemp11</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="40306" data-acc="R" data-u="" id="obj-av-40306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40306</td><td class="n">AI_RoomTemp12</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="40307" data-acc="R" data-u="" id="obj-av-40307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40307</td><td class="n">AI_RoomTemp13</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="40308" data-acc="R" data-u="" id="obj-av-40308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40308</td><td class="n">AI_RoomTemp14</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="40309" data-acc="R" data-u="" id="obj-av-40309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40309</td><td class="n">AI_RoomTemp15</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="40310" data-acc="R" data-u="" id="obj-av-40310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40310</td><td class="n">AI_RoomTemp16</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="40311" data-acc="R" data-u="" id="obj-av-40311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40311</td><td class="n">AI_SAFPressure</td><td class="d">Supply air fan press</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="40312" data-acc="R" data-u="" id="obj-av-40312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40312</td><td class="n">AI_EAFPressure</td><td class="d">Extract air fan press</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="40313" data-acc="R" data-u="" id="obj-av-40313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40313</td><td class="n">AI_SAFFlow</td><td class="d">Supply air fan flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="40314" data-acc="R" data-u="" id="obj-av-40314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40314</td><td class="n">AI_EAFFlow</td><td class="d">Extract air fan flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="40315" data-acc="R" data-u="" id="obj-av-40315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40315</td><td class="n">ExchPressureSAF</td><td class="d">Exch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="40316" data-acc="R" data-u="" id="obj-av-40316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40316</td><td class="n">AI_ExchPressureEAF</td><td class="d">Exch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="40317" data-acc="R" data-u="" id="obj-av-40317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40317</td><td class="n">AI_DeIcingTemp</td><td class="d">De-icing temp exchanger</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="40318" data-acc="R" data-u="" id="obj-av-40318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40318</td><td class="n">AI_FrostprotTemp1</td><td class="d">Frost prot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="40319" data-acc="R" data-u="" id="obj-av-40319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40319</td><td class="n">AI_FrostprotTemp2</td><td class="d">Frost prot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="40320" data-acc="R" data-u="" id="obj-av-40320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40320</td><td class="n">AI_FrostprotTemp3</td><td class="d">Frost prot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="40321" data-acc="R" data-u="ppm" id="obj-av-40321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40321</td><td class="n">AI_CO2</td><td class="d">CO2 (ppm)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="40322" data-acc="R" data-u="" id="obj-av-40322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40322</td><td class="n">AI_HumidityRoom</td><td class="d">Humidity room</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="40323" data-acc="R" data-u="" id="obj-av-40323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40323</td><td class="n">AI_HumidityDuct</td><td class="d">Humidity duct</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="40324" data-acc="R" data-u="" id="obj-av-40324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40324</td><td class="n">AI_HumidityOutDoor</td><td class="d">Humidity outdoor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="40325" data-acc="R" data-u="" id="obj-av-40325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40325</td><td class="n">AI_ExtraControllerTemp</td><td class="d">Extra cont.ler temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="40326" data-acc="R" data-u="%" id="obj-av-40326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40326</td><td class="n">AI_ExtSAFControl</td><td class="d">Ext</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="40327" data-acc="R" data-u="%" id="obj-av-40327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40327</td><td class="n">AI_ExtEAFControl</td><td class="d">Ext</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="40328" data-acc="R" data-u="" id="obj-av-40328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40328</td><td class="n">AI_ExtraSensor1</td><td class="d">Extra sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="40329" data-acc="R" data-u="" id="obj-av-40329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40329</td><td class="n">AI_ExtraSensor2</td><td class="d">Extra sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="40330" data-acc="R" data-u="" id="obj-av-40330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40330</td><td class="n">AI_ExtraSensor3</td><td class="d">Extra sensor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="40331" data-acc="R" data-u="" id="obj-av-40331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40331</td><td class="n">AI_ExtraSensor4</td><td class="d">Extra sensor 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="40332" data-acc="R" data-u="" id="obj-av-40332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40332</td><td class="n">AI_ExtraSensor5</td><td class="d">Extra sensor 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="40333" data-acc="R" data-u="" id="obj-av-40333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40333</td><td class="n">AI_ExternalSupplySetP</td><td class="d">Ext</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="40334" data-acc="R" data-u="" id="obj-av-40334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40334</td><td class="n">AI_ExternalFlowSetP</td><td class="d">Ext</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="40335" data-acc="R" data-u="" id="obj-av-40335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40335</td><td class="n">AI_FilterGuard1</td><td class="d">Ana</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="40336" data-acc="R" data-u="" id="obj-av-40336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40336</td><td class="n">AI_FilterGuard2</td><td class="d">Ana</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="40337" data-acc="R" data-u="" id="obj-av-40337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40337</td><td class="n">AI_EfficiencyTemp</td><td class="d">temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="40358" data-acc="R" data-u="" id="obj-av-40358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40358</td><td class="n">RoomTemp</td><td class="d">Room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="40359" data-acc="R" data-u="" id="obj-av-40359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40359</td><td class="n">SAFAirFlow</td><td class="d">Counted air flow m3/h supply air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="40360" data-acc="R" data-u="" id="obj-av-40360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40360</td><td class="n">EAFAirFlow</td><td class="d">Counted air flow m3/h extract air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="40361" data-acc="R" data-u="" id="obj-av-40361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40361</td><td class="n">AI_ExchAirFlowSAF</td><td class="d">Counted air flow m3/h over exch, SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="40362" data-acc="R" data-u="" id="obj-av-40362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40362</td><td class="n">ExchAirFlowEAF</td><td class="d">Counted air flow m3/h over exch, EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="40363" data-acc="R" data-u="%" id="obj-av-40363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40363</td><td class="n">AO_SeqY1</td><td class="d">Seq A output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="40364" data-acc="R" data-u="%" id="obj-av-40364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40364</td><td class="n">AO_SeqY2</td><td class="d">Seq B output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="40365" data-acc="R" data-u="%" id="obj-av-40365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40365</td><td class="n">AO_SeqY3</td><td class="d">Seq C output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="40366" data-acc="R" data-u="%" id="obj-av-40366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40366</td><td class="n">AO_SeqY4</td><td class="d">Seq D output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="40367" data-acc="R" data-u="%" id="obj-av-40367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40367</td><td class="n">AO_SeqY5</td><td class="d">Seq E output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="40368" data-acc="R" data-u="%" id="obj-av-40368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40368</td><td class="n">AO_SeqY6</td><td class="d">Seq F output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="40369" data-acc="R" data-u="%" id="obj-av-40369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40369</td><td class="n">AO_SeqY7</td><td class="d">Seq G output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="40370" data-acc="R" data-u="%" id="obj-av-40370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40370</td><td class="n">AO_SeqY8</td><td class="d">Seq H output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="40371" data-acc="R" data-u="%" id="obj-av-40371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40371</td><td class="n">AO_SeqY9</td><td class="d">Seq I output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="40372" data-acc="R" data-u="%" id="obj-av-40372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40372</td><td class="n">AO_SeqY10</td><td class="d">Seq J output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="40373" data-acc="R" data-u="%" id="obj-av-40373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40373</td><td class="n">AO_ChangeOver1</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="40374" data-acc="R" data-u="%" id="obj-av-40374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40374</td><td class="n">AO_ChangeOver2</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="40375" data-acc="R" data-u="%" id="obj-av-40375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40375</td><td class="n">AO_SAF</td><td class="d">Supply air fan cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="40376" data-acc="R" data-u="%" id="obj-av-40376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40376</td><td class="n">AO_EAF</td><td class="d">Extract air fan cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="40377" data-acc="R" data-u="%" id="obj-av-40377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40377</td><td class="n">AO_Humidity</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="40378" data-acc="R" data-u="%" id="obj-av-40378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40378</td><td class="n">AO_StepController1</td><td class="d">Step cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="40379" data-acc="R" data-u="%" id="obj-av-40379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40379</td><td class="n">AO_StepController2</td><td class="d">Step cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="40380" data-acc="R" data-u="%" id="obj-av-40380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40380</td><td class="n">AO_ExtraController</td><td class="d">Extra cont.ler</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="40381" data-acc="R" data-u="%" id="obj-av-40381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40381</td><td class="n">AO_AISignalOutput</td><td class="d">AI Signal output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="40402" data-acc="R" data-u="V" id="obj-av-40402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40402</td><td class="n">AO_1</td><td class="d">AO1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="40403" data-acc="R" data-u="V" id="obj-av-40403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40403</td><td class="n">AO_2</td><td class="d">AO2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="40404" data-acc="R" data-u="V" id="obj-av-40404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40404</td><td class="n">AO_3</td><td class="d">AO3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="40405" data-acc="R" data-u="V" id="obj-av-40405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40405</td><td class="n">AO_4</td><td class="d">AO4</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="40406" data-acc="R" data-u="V" id="obj-av-40406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40406</td><td class="n">AO_5</td><td class="d">AO5</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="40407" data-acc="R" data-u="V" id="obj-av-40407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40407</td><td class="n">AOExp1_1</td><td class="d">AO1 Exp</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="40408" data-acc="R" data-u="V" id="obj-av-40408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40408</td><td class="n">AOExp1_2</td><td class="d">AO2 Exp</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="40409" data-acc="R" data-u="V" id="obj-av-40409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40409</td><td class="n">AOExp1_3</td><td class="d">AO3 Exp</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="40410" data-acc="R" data-u="V" id="obj-av-40410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40410</td><td class="n">AOExp1_4</td><td class="d">AO4 Exp</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="40411" data-acc="R" data-u="V" id="obj-av-40411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40411</td><td class="n">AOExp1_5</td><td class="d">AO5 Exp</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="40412" data-acc="R" data-u="V" id="obj-av-40412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40412</td><td class="n">AOExp2_1</td><td class="d">AO1 Exp</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="40413" data-acc="R" data-u="V" id="obj-av-40413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40413</td><td class="n">AOExp2_2</td><td class="d">AO2 Exp</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="40414" data-acc="R" data-u="V" id="obj-av-40414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40414</td><td class="n">AOExp2_3</td><td class="d">AO3 Exp</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="40415" data-acc="R" data-u="V" id="obj-av-40415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40415</td><td class="n">AOExp2_4</td><td class="d">AO4 Exp</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="40416" data-acc="R" data-u="V" id="obj-av-40416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40416</td><td class="n">AOExp2_5</td><td class="d">AO5 Exp</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="40427" data-acc="R" data-u="%" id="obj-av-40427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40427</td><td class="n">Efficiency</td><td class="d">Efficiency for exchanger</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="40431" data-acc="R" data-u="" id="obj-av-40431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40431</td><td class="n">ActiveHeatSeqStep</td><td class="d">Curr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="40432" data-acc="R" data-u="" id="obj-av-40432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40432</td><td class="n">ActiveCoolSeqStep</td><td class="d">Curr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="40433" data-acc="R" data-u="" id="obj-av-40433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40433</td><td class="n">ActiveYSeq</td><td class="d">Curr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="40434" data-acc="R" data-u="h" id="obj-av-40434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40434</td><td class="n">SAFRunTime</td><td class="d">Run</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="40435" data-acc="R" data-u="h" id="obj-av-40435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40435</td><td class="n">EAFRunTime</td><td class="d">Run</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="40436" data-acc="R" data-u="min" id="obj-av-40436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40436</td><td class="n">DeIcingTime</td><td class="d">Number of min for ongoing de-icing</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="40437" data-acc="R" data-u="min" id="obj-av-40437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40437</td><td class="n">NeedRunTime</td><td class="d">No of min in ongoing support heat/cool</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="40438" data-acc="R" data-u="min" id="obj-av-40438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40438</td><td class="n">CO2RunTime</td><td class="d">No of min support run time CO2</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="40439" data-acc="R" data-u="%" id="obj-av-40439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40439</td><td class="n">Y1Seq</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="40440" data-acc="R" data-u="%" id="obj-av-40440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40440</td><td class="n">Y2Seq</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="40441" data-acc="R" data-u="%" id="obj-av-40441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40441</td><td class="n">Y3Seq</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="40442" data-acc="R" data-u="%" id="obj-av-40442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40442</td><td class="n">Y4Seq</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="40443" data-acc="R" data-u="%" id="obj-av-40443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40443</td><td class="n">Y5Seq</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="40444" data-acc="R" data-u="%" id="obj-av-40444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40444</td><td class="n">Y6Seq</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="40445" data-acc="R" data-u="%" id="obj-av-40445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40445</td><td class="n">Y7Seq</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="40446" data-acc="R" data-u="%" id="obj-av-40446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40446</td><td class="n">Y8Seq</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="40447" data-acc="R" data-u="%" id="obj-av-40447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40447</td><td class="n">Y9Seq</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="40448" data-acc="R" data-u="%" id="obj-av-40448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40448</td><td class="n">Y10Seq</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="40449" data-acc="R" data-u="%" id="obj-av-40449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40449</td><td class="n">SAF</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="40450" data-acc="R" data-u="%" id="obj-av-40450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40450</td><td class="n">EAF</td><td class="d">Cont</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="40453" data-acc="R" data-u="" id="obj-av-40453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40453</td><td class="n">CompLowSpeedSAF</td><td class="d">Total comp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="40454" data-acc="R" data-u="" id="obj-av-40454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40454</td><td class="n">CompNormalSpeedSAF</td><td class="d">Total comp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="40455" data-acc="R" data-u="" id="obj-av-40455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40455</td><td class="n">CompHighSpeedSAF</td><td class="d">Total comp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="40456" data-acc="R" data-u="" id="obj-av-40456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40456</td><td class="n">CompLowSpeedEAF</td><td class="d">Total comp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="40457" data-acc="R" data-u="" id="obj-av-40457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40457</td><td class="n">CompNormalSpeedEAF</td><td class="d">Total comp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="40458" data-acc="R" data-u="" id="obj-av-40458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40458</td><td class="n">CompHighSpeedEAF</td><td class="d">Total comp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="40459" data-acc="R" data-u="" id="obj-av-40459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40459</td><td class="n">AlarmACount</td><td class="d">No of A alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="40460" data-acc="R" data-u="" id="obj-av-40460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40460</td><td class="n">AlarmBCount</td><td class="d">No of B alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="40461" data-acc="R" data-u="" id="obj-av-40461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40461</td><td class="n">AlarmCCount</td><td class="d">No of C alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="40462" data-acc="R" data-u="" id="obj-av-40462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40462</td><td class="n">SumAlarm1Count</td><td class="d">No of SumAlarm1 alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="40463" data-acc="R" data-u="" id="obj-av-40463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40463</td><td class="n">SumAlarm2Count</td><td class="d">No of SumAlarm2 alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="40464" data-acc="R" data-u="" id="obj-av-40464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40464</td><td class="n">SupplyPID_SetP</td><td class="d">Calc</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="40465" data-acc="R" data-u="" id="obj-av-40465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40465</td><td class="n">SAFPID_SetP</td><td class="d">Actual setp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="40466" data-acc="R" data-u="" id="obj-av-40466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40466</td><td class="n">EAFPID_SetP</td><td class="d">Actual setp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="40467" data-acc="R" data-u="%" id="obj-av-40467"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40467</td><td class="n">FrostPID1_Output</td><td class="d">Frost prot</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="40468" data-acc="R" data-u="%" id="obj-av-40468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40468</td><td class="n">FrostPID2_Output</td><td class="d">Frost prot</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="40469" data-acc="R" data-u="%" id="obj-av-40469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40469</td><td class="n">FrostPID3_Output</td><td class="d">Frost prot</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="40470" data-acc="R" data-u="%" id="obj-av-40470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40470</td><td class="n">CO2PID_Output</td><td class="d">CO2 cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="40471" data-acc="R" data-u="%" id="obj-av-40471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40471</td><td class="n">DeIcePID_Output</td><td class="d">De-icing cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="40472" data-acc="R" data-u="%" id="obj-av-40472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40472</td><td class="n">HumidityPID_Output</td><td class="d">Hum</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="40473" data-acc="R" data-u="" id="obj-av-40473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40473</td><td class="n">SFP</td><td class="d">Actual SFP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="40474" data-acc="R" data-u="" id="obj-av-40474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40474</td><td class="n">SFPDay</td><td class="d">Day aver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="40475" data-acc="R" data-u="" id="obj-av-40475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40475</td><td class="n">SFPMonth</td><td class="d">Month aver</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="40476" data-acc="R" data-u="Hz" id="obj-av-40476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40476</td><td class="n">MotSpHzSAF_1</td><td class="d">SAF Mot sp</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="40477" data-acc="R" data-u="Hz" id="obj-av-40477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40477</td><td class="n">MotSpHzSAF_2</td><td class="d">SAF Mot sp</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="40478" data-acc="R" data-u="Hz" id="obj-av-40478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40478</td><td class="n">MotSpHzSAF_3</td><td class="d">SAF Mot sp</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="40479" data-acc="R" data-u="Hz" id="obj-av-40479"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40479</td><td class="n">MotSpHzSAF_4</td><td class="d">SAF Mot sp</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="40480" data-acc="R" data-u="Hz" id="obj-av-40480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40480</td><td class="n">MotSpHzSAF_5</td><td class="d">SAF Mot sp</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="40481" data-acc="R" data-u="Hz" id="obj-av-40481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40481</td><td class="n">MotSpHzEAF_1</td><td class="d">EAF Mot sp</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="40482" data-acc="R" data-u="Hz" id="obj-av-40482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40482</td><td class="n">MotSpHzEAF_2</td><td class="d">EAF Mot sp</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="40483" data-acc="R" data-u="Hz" id="obj-av-40483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40483</td><td class="n">MotSpHzEAF_3</td><td class="d">EAF Mot sp</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="40484" data-acc="R" data-u="Hz" id="obj-av-40484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40484</td><td class="n">MotSpHzEAF_4</td><td class="d">EAF Mot sp</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="40485" data-acc="R" data-u="Hz" id="obj-av-40485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40485</td><td class="n">MotSpHzEAF_5</td><td class="d">EAF Mot sp</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="40486" data-acc="R" data-u="rpm" id="obj-av-40486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40486</td><td class="n">MotSpRpmSAF_1</td><td class="d">SAF Mot sp</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="40487" data-acc="R" data-u="rpm" id="obj-av-40487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40487</td><td class="n">MotSpRpmSAF_2</td><td class="d">SAF Mot sp</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="40488" data-acc="R" data-u="rpm" id="obj-av-40488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40488</td><td class="n">MotSpRpmSAF_3</td><td class="d">SAF Mot sp</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="40489" data-acc="R" data-u="rpm" id="obj-av-40489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40489</td><td class="n">MotSpRpmSAF_4</td><td class="d">SAF Mot sp</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="40490" data-acc="R" data-u="rpm" id="obj-av-40490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40490</td><td class="n">MotSpRpmSAF_5</td><td class="d">SAF Mot sp</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="40491" data-acc="R" data-u="rpm" id="obj-av-40491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40491</td><td class="n">MotSpRpmEAF_1</td><td class="d">EAF Mot sp</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="40492" data-acc="R" data-u="rpm" id="obj-av-40492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40492</td><td class="n">MotSpRpmEAF_2</td><td class="d">EAF Mot sp</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="40493" data-acc="R" data-u="rpm" id="obj-av-40493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40493</td><td class="n">MotSpRpmEAF_3</td><td class="d">EAF Mot sp</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="40494" data-acc="R" data-u="rpm" id="obj-av-40494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40494</td><td class="n">MotSpRpmEAF_4</td><td class="d">EAF Mot sp</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="40495" data-acc="R" data-u="rpm" id="obj-av-40495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40495</td><td class="n">MotSpRpmEAF_5</td><td class="d">EAF Mot sp</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="40496" data-acc="R" data-u="A" id="obj-av-40496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40496</td><td class="n">MotCurrSAF_1</td><td class="d">SAF Mot curr</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="40497" data-acc="R" data-u="A" id="obj-av-40497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40497</td><td class="n">MotCurrSAF_2</td><td class="d">SAF Mot curr</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="40498" data-acc="R" data-u="A" id="obj-av-40498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40498</td><td class="n">MotCurrSAF_3</td><td class="d">SAF Mot curr</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="40499" data-acc="R" data-u="A" id="obj-av-40499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40499</td><td class="n">MotCurrSAF_4</td><td class="d">SAF Mot curr</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="40500" data-acc="R" data-u="A" id="obj-av-40500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40500</td><td class="n">MotCurrSAF_5</td><td class="d">SAF Mot curr</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="40501" data-acc="R" data-u="A" id="obj-av-40501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40501</td><td class="n">MotCurrEAF_1</td><td class="d">EAF Mot curr</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="40502" data-acc="R" data-u="A" id="obj-av-40502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40502</td><td class="n">MotCurrEAF_2</td><td class="d">EAF Mot curr</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="40503" data-acc="R" data-u="A" id="obj-av-40503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40503</td><td class="n">MotCurrEAF_3</td><td class="d">EAF Mot curr</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="40504" data-acc="R" data-u="A" id="obj-av-40504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40504</td><td class="n">MotCurrEAF_4</td><td class="d">EAF Mot curr</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="40505" data-acc="R" data-u="A" id="obj-av-40505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40505</td><td class="n">MotCurrEAF_5</td><td class="d">EAF Mot curr</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="40506" data-acc="R" data-u="%" id="obj-av-40506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40506</td><td class="n">MotPowSAF_1</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="40507" data-acc="R" data-u="%" id="obj-av-40507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40507</td><td class="n">MotPowSAF_2</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="40508" data-acc="R" data-u="%" id="obj-av-40508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40508</td><td class="n">MotPowSAF_3</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="40509" data-acc="R" data-u="%" id="obj-av-40509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40509</td><td class="n">MotPowSAF_4</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="40510" data-acc="R" data-u="%" id="obj-av-40510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40510</td><td class="n">MotPowSAF_5</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="40511" data-acc="R" data-u="%" id="obj-av-40511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40511</td><td class="n">MotPowEAF_1</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="40512" data-acc="R" data-u="%" id="obj-av-40512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40512</td><td class="n">MotPowEAF_2</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="40513" data-acc="R" data-u="%" id="obj-av-40513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40513</td><td class="n">MotPowEAF_3</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="40514" data-acc="R" data-u="%" id="obj-av-40514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40514</td><td class="n">MotPowEAF_4</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="40515" data-acc="R" data-u="%" id="obj-av-40515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40515</td><td class="n">MotPowEAF_5</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="40516" data-acc="R" data-u="" id="obj-av-40516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40516</td><td class="n">ActFaultSAF_1</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="40517" data-acc="R" data-u="" id="obj-av-40517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40517</td><td class="n">ActFaultSAF_2</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="40518" data-acc="R" data-u="" id="obj-av-40518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40518</td><td class="n">ActFaultSAF_3</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="40519" data-acc="R" data-u="" id="obj-av-40519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40519</td><td class="n">ActFaultSAF_4</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="40520" data-acc="R" data-u="" id="obj-av-40520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40520</td><td class="n">ActFaultSAF_5</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="40521" data-acc="R" data-u="" id="obj-av-40521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40521</td><td class="n">ActFaultEAF_1</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="40522" data-acc="R" data-u="" id="obj-av-40522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40522</td><td class="n">ActFaultEAF_2</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="40523" data-acc="R" data-u="" id="obj-av-40523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40523</td><td class="n">ActFaultEAF_3</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="40524" data-acc="R" data-u="" id="obj-av-40524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40524</td><td class="n">ActFaultEAF_4</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="40525" data-acc="R" data-u="" id="obj-av-40525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40525</td><td class="n">ActFaultEAF_5</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="40526" data-acc="R" data-u="" id="obj-av-40526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40526</td><td class="n">ActualSpeedSAF_1</td><td class="d">SAF Act</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="40527" data-acc="R" data-u="" id="obj-av-40527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40527</td><td class="n">ActualSpeedSAF_2</td><td class="d">SAF Act</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="40528" data-acc="R" data-u="" id="obj-av-40528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40528</td><td class="n">ActualSpeedSAF_3</td><td class="d">SAF Act</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="40529" data-acc="R" data-u="" id="obj-av-40529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40529</td><td class="n">ActualSpeedSAF_4</td><td class="d">SAF Act</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="40530" data-acc="R" data-u="" id="obj-av-40530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40530</td><td class="n">ActualSpeedSAF_5</td><td class="d">SAF Act</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="40531" data-acc="R" data-u="" id="obj-av-40531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40531</td><td class="n">ActualSpeedEAF_1</td><td class="d">EAF Act</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="40532" data-acc="R" data-u="" id="obj-av-40532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40532</td><td class="n">ActualSpeedEAF_2</td><td class="d">EAF Act</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="40533" data-acc="R" data-u="" id="obj-av-40533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40533</td><td class="n">ActualSpeedEAF_3</td><td class="d">EAF Act</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="40534" data-acc="R" data-u="" id="obj-av-40534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40534</td><td class="n">ActualSpeedEAF_4</td><td class="d">EAF Act</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="40535" data-acc="R" data-u="" id="obj-av-40535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40535</td><td class="n">ActualSpeedEAF_5</td><td class="d">EAF Act</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="40536" data-acc="R" data-u="" id="obj-av-40536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40536</td><td class="n">AccumPowSAF_1</td><td class="d">SAF Accum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="40537" data-acc="R" data-u="" id="obj-av-40537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40537</td><td class="n">AccumPowSAF_2</td><td class="d">SAF Accum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="40538" data-acc="R" data-u="" id="obj-av-40538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40538</td><td class="n">AccumPowSAF_3</td><td class="d">SAF Accum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="40539" data-acc="R" data-u="" id="obj-av-40539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40539</td><td class="n">AccumPowSAF_4</td><td class="d">SAF Accum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="40540" data-acc="R" data-u="" id="obj-av-40540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40540</td><td class="n">AccumPowSAF_5</td><td class="d">SAF Accum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="40541" data-acc="R" data-u="" id="obj-av-40541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40541</td><td class="n">AccumPowEAF_1</td><td class="d">EAF Accum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="40542" data-acc="R" data-u="" id="obj-av-40542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40542</td><td class="n">AccumPowEAF_2</td><td class="d">EAF Accum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="40543" data-acc="R" data-u="" id="obj-av-40543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40543</td><td class="n">AccumPowEAF_3</td><td class="d">EAF Accum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="40544" data-acc="R" data-u="" id="obj-av-40544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40544</td><td class="n">AccumPowEAF_4</td><td class="d">EAF Accum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="40545" data-acc="R" data-u="" id="obj-av-40545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40545</td><td class="n">AccumPowEAF_5</td><td class="d">EAF Accum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="40546" data-acc="R" data-u="" id="obj-av-40546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40546</td><td class="n">VVXFault</td><td class="d">VVX Fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="40547" data-acc="R" data-u="%" id="obj-av-40547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40547</td><td class="n">DampActPos_1</td><td class="d">Damper act</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="40548" data-acc="R" data-u="%" id="obj-av-40548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40548</td><td class="n">DampActPos_2</td><td class="d">Damper act</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="40549" data-acc="R" data-u="%" id="obj-av-40549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40549</td><td class="n">DampActPos_3</td><td class="d">Damper act</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="40550" data-acc="R" data-u="%" id="obj-av-40550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40550</td><td class="n">DampActPos_4</td><td class="d">Damper act</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="40551" data-acc="R" data-u="%" id="obj-av-40551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40551</td><td class="n">DampActPos_5</td><td class="d">Damper act</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="40552" data-acc="R" data-u="" id="obj-av-40552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40552</td><td class="n">DampFault_1</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="40553" data-acc="R" data-u="" id="obj-av-40553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40553</td><td class="n">DampFault_2</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="40554" data-acc="R" data-u="" id="obj-av-40554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40554</td><td class="n">DampFault_3</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="40555" data-acc="R" data-u="" id="obj-av-40555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40555</td><td class="n">DampFault_4</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="40556" data-acc="R" data-u="" id="obj-av-40556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40556</td><td class="n">DampFault_5</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="40557" data-acc="R" data-u="" id="obj-av-40557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40557</td><td class="n">EnergyFanDay_0</td><td class="d">Sum of today and last 7 days total energy (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="40559" data-acc="R" data-u="" id="obj-av-40559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40559</td><td class="n">EnergyFanDay_1</td><td class="d">Sum of today and last 7 days total energy (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="40561" data-acc="R" data-u="" id="obj-av-40561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40561</td><td class="n">EnergyFanDay_2</td><td class="d">Sum of today and last 7 days total energy (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="40563" data-acc="R" data-u="" id="obj-av-40563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40563</td><td class="n">EnergyFanDay_3</td><td class="d">Sum of today and last 7 days total energy (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="40565" data-acc="R" data-u="" id="obj-av-40565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40565</td><td class="n">EnergyFanDay_4</td><td class="d">Sum of today and last 7 days total energy (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="40567" data-acc="R" data-u="" id="obj-av-40567"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40567</td><td class="n">EnergyFanDay_5</td><td class="d">Sum of today and last 7 days total energy (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="40569" data-acc="R" data-u="" id="obj-av-40569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40569</td><td class="n">EnergyFanDay_6</td><td class="d">Sum of today and last 7 days total energy (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="40571" data-acc="R" data-u="" id="obj-av-40571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40571</td><td class="n">EnergyFanDay_7</td><td class="d">Sum of today and last 7 days total energy (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="40573" data-acc="R" data-u="" id="obj-av-40573"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40573</td><td class="n">EnergyFanMonth_1</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="40575" data-acc="R" data-u="" id="obj-av-40575"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40575</td><td class="n">EnergyFanMonth_2</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="40577" data-acc="R" data-u="" id="obj-av-40577"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40577</td><td class="n">EnergyFanMonth_3</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="40579" data-acc="R" data-u="" id="obj-av-40579"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40579</td><td class="n">EnergyFanMonth_4</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="40581" data-acc="R" data-u="" id="obj-av-40581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40581</td><td class="n">EnergyFanMonth_5</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="40583" data-acc="R" data-u="" id="obj-av-40583"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40583</td><td class="n">EnergyFanMonth_6</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="40585" data-acc="R" data-u="" id="obj-av-40585"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40585</td><td class="n">EnergyFanMonth_7</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="40587" data-acc="R" data-u="" id="obj-av-40587"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40587</td><td class="n">EnergyFanMonth_8</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="40589" data-acc="R" data-u="" id="obj-av-40589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40589</td><td class="n">EnergyFanMonth_9</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="40591" data-acc="R" data-u="" id="obj-av-40591"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40591</td><td class="n">EnergyFanMonth_10</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="40593" data-acc="R" data-u="" id="obj-av-40593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40593</td><td class="n">EnergyFanMonth_11</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="40595" data-acc="R" data-u="" id="obj-av-40595"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40595</td><td class="n">EnergyFanMonth_12</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="40597" data-acc="R" data-u="" id="obj-av-40597"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40597</td><td class="n">EnergyFanMonth_13</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="40599" data-acc="R" data-u="" id="obj-av-40599"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40599</td><td class="n">EnergyFanMonth_14</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="40601" data-acc="R" data-u="" id="obj-av-40601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40601</td><td class="n">EnergyFanMonth_15</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="40603" data-acc="R" data-u="" id="obj-av-40603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40603</td><td class="n">EnergyFanMonth_16</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="40605" data-acc="R" data-u="" id="obj-av-40605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40605</td><td class="n">EnergyFanMonth_17</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="40607" data-acc="R" data-u="" id="obj-av-40607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40607</td><td class="n">EnergyFanMonth_18</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="40609" data-acc="R" data-u="" id="obj-av-40609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40609</td><td class="n">EnergyFanMonth_19</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="40611" data-acc="R" data-u="" id="obj-av-40611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40611</td><td class="n">EnergyFanMonth_20</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="40613" data-acc="R" data-u="" id="obj-av-40613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40613</td><td class="n">EnergyFanMonth_21</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="40615" data-acc="R" data-u="" id="obj-av-40615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40615</td><td class="n">EnergyFanMonth_22</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="40617" data-acc="R" data-u="" id="obj-av-40617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40617</td><td class="n">EnergyFanMonth_23</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="40619" data-acc="R" data-u="" id="obj-av-40619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40619</td><td class="n">EnergyFanMonth_24</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="40621" data-acc="R" data-u="" id="obj-av-40621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40621</td><td class="n">EnergyFanMonth_25</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="40623" data-acc="R" data-u="" id="obj-av-40623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40623</td><td class="n">EnergyFanMonth_26</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="40625" data-acc="R" data-u="" id="obj-av-40625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40625</td><td class="n">EnergyFanMonth_27</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="40627" data-acc="R" data-u="" id="obj-av-40627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40627</td><td class="n">EnergyFanMonth_28</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="40629" data-acc="R" data-u="" id="obj-av-40629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40629</td><td class="n">EnergyFanMonth_29</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="40631" data-acc="R" data-u="" id="obj-av-40631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40631</td><td class="n">EnergyFanMonth_30</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="40633" data-acc="R" data-u="" id="obj-av-40633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40633</td><td class="n">EnergyFanMonth_31</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="40635" data-acc="R" data-u="" id="obj-av-40635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40635</td><td class="n">EnergyFanMonth_32</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="40637" data-acc="R" data-u="" id="obj-av-40637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40637</td><td class="n">EnergyFanMonth_33</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="40639" data-acc="R" data-u="" id="obj-av-40639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40639</td><td class="n">EnergyFanMonth_34</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="40641" data-acc="R" data-u="" id="obj-av-40641"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40641</td><td class="n">EnergyFanMonth_35</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="40643" data-acc="R" data-u="" id="obj-av-40643"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40643</td><td class="n">EnergyFanMonth_36</td><td class="d">Sum of month total energy used (kWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="40645" data-acc="R" data-u="" id="obj-av-40645"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40645</td><td class="n">EnergyFanYear_0</td><td class="d">Sum of year total energu used (MWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="40647" data-acc="R" data-u="" id="obj-av-40647"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40647</td><td class="n">EnergyFanYear_1</td><td class="d">Sum of year total energu used (MWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="40649" data-acc="R" data-u="" id="obj-av-40649"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40649</td><td class="n">EnergyFanYear_2</td><td class="d">Sum of year total energu used (MWh)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="40651" data-acc="R" data-u="" id="obj-av-40651"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40651</td><td class="n">EnergyFanPwr</td><td class="d">Current fans total power (kW)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="552" data-i="10000" data-acc="W" data-u="" data-st="1" id="obj-bv-10000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10000</td><td class="n">AlaAcknowAll</td><td class="d">Command to acknowledge all alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NORMAL, 1=ACKNOWLEDGE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="553" data-i="10001" data-acc="W" data-u="" data-st="1" id="obj-bv-10001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10001</td><td class="n">FilterAlarmReset</td><td class="d">Resets the filter alarm counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="554" data-i="20000" data-acc="R" data-u="" data-st="1" id="obj-bv-20000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20000</td><td class="n">TC_FanLowSpeedActual</td><td class="d">TC low speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="555" data-i="20001" data-acc="R" data-u="" data-st="1" id="obj-bv-20001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20001</td><td class="n">TC_FanNormalSpeedActual</td><td class="d">TC normal speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="556" data-i="20002" data-acc="R" data-u="" data-st="1" id="obj-bv-20002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20002</td><td class="n">TC_FanHighSpeedActual</td><td class="d">TC high speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="557" data-i="20003" data-acc="R" data-u="" data-st="1" id="obj-bv-20003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20003</td><td class="n">TC_Extra1Actual</td><td class="d">TC timer 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="558" data-i="20004" data-acc="R" data-u="" data-st="1" id="obj-bv-20004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20004</td><td class="n">TC_Extra2Actual</td><td class="d">TC timer 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="559" data-i="20005" data-acc="R" data-u="" data-st="1" id="obj-bv-20005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20005</td><td class="n">TC_Extra3Actual</td><td class="d">TC timer 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="560" data-i="20006" data-acc="R" data-u="" data-st="1" id="obj-bv-20006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20006</td><td class="n">TC_Extra4Actual</td><td class="d">TC timer 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="561" data-i="20007" data-acc="R" data-u="" data-st="1" id="obj-bv-20007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20007</td><td class="n">SumAlarm</td><td class="d">Sumalarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="562" data-i="20008" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-20008"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20008</td><td class="n">SumAlarmA</td><td class="d">A-alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="563" data-i="20009" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-20009"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20009</td><td class="n">SumAlarmB</td><td class="d">B-alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="564" data-i="20010" data-acc="R" data-u="" data-st="1" id="obj-bv-20010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20010</td><td class="n">SumAlarmC</td><td class="d">C-alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="565" data-i="20011" data-acc="R" data-u="" data-st="1" id="obj-bv-20011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20011</td><td class="n">Malf_SAF1</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="566" data-i="20012" data-acc="R" data-u="" data-st="1" id="obj-bv-20012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20012</td><td class="n">Malf_SAF2</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="567" data-i="20013" data-acc="R" data-u="" data-st="1" id="obj-bv-20013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20013</td><td class="n">Malf_SAF3</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="568" data-i="20014" data-acc="R" data-u="" data-st="1" id="obj-bv-20014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20014</td><td class="n">Malf_SAF4</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="569" data-i="20015" data-acc="R" data-u="" data-st="1" id="obj-bv-20015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20015</td><td class="n">Malf_SAF5</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="570" data-i="20016" data-acc="R" data-u="" data-st="1" id="obj-bv-20016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20016</td><td class="n">Malf_EAF1</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="571" data-i="20017" data-acc="R" data-u="" data-st="1" id="obj-bv-20017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20017</td><td class="n">Malf_EAF2</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="572" data-i="20018" data-acc="R" data-u="" data-st="1" id="obj-bv-20018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20018</td><td class="n">Malf_EAF3</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="573" data-i="20019" data-acc="R" data-u="" data-st="1" id="obj-bv-20019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20019</td><td class="n">Malf_EAF4</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="574" data-i="20020" data-acc="R" data-u="" data-st="1" id="obj-bv-20020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20020</td><td class="n">Malf_EAF5</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="575" data-i="20021" data-acc="R" data-u="" data-st="1" id="obj-bv-20021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20021</td><td class="n">Ala_freq_conv_SAF1</td><td class="d">Alarm freq</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="576" data-i="20022" data-acc="R" data-u="" data-st="1" id="obj-bv-20022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20022</td><td class="n">Ala_freq_conv_SAF2</td><td class="d">Alarm freq</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="577" data-i="20023" data-acc="R" data-u="" data-st="1" id="obj-bv-20023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20023</td><td class="n">Ala_freq_conv_SAF3</td><td class="d">Alarm freq</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="578" data-i="20024" data-acc="R" data-u="" data-st="1" id="obj-bv-20024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20024</td><td class="n">Ala_freq_conv_SAF4</td><td class="d">Alarm freq</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="579" data-i="20025" data-acc="R" data-u="" data-st="1" id="obj-bv-20025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20025</td><td class="n">Ala_freq_conv_SAF5</td><td class="d">Alarm freq</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="580" data-i="20026" data-acc="R" data-u="" data-st="1" id="obj-bv-20026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20026</td><td class="n">Ala_freq_conv_EAF1</td><td class="d">Alarm freq</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="581" data-i="20027" data-acc="R" data-u="" data-st="1" id="obj-bv-20027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20027</td><td class="n">Ala_freq_conv_EAF2</td><td class="d">Alarm freq</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="582" data-i="20028" data-acc="R" data-u="" data-st="1" id="obj-bv-20028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20028</td><td class="n">Ala_freq_conv_EAF3</td><td class="d">Alarm freq</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="583" data-i="20029" data-acc="R" data-u="" data-st="1" id="obj-bv-20029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20029</td><td class="n">Ala_freq_conv_EAF4</td><td class="d">Alarm freq</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="584" data-i="20030" data-acc="R" data-u="" data-st="1" id="obj-bv-20030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20030</td><td class="n">Ala_freq_conv_EAF5</td><td class="d">Alarm freq</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="585" data-i="20031" data-acc="R" data-u="" data-st="1" id="obj-bv-20031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20031</td><td class="n">Warn_freq_conv_SAF1</td><td class="d">Warn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="586" data-i="20032" data-acc="R" data-u="" data-st="1" id="obj-bv-20032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20032</td><td class="n">Warn_freq_conv_SAF2</td><td class="d">Warn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="587" data-i="20033" data-acc="R" data-u="" data-st="1" id="obj-bv-20033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20033</td><td class="n">Warn_freq_conv_SAF3</td><td class="d">Warn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="588" data-i="20034" data-acc="R" data-u="" data-st="1" id="obj-bv-20034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20034</td><td class="n">Warn_freq_conv_SAF4</td><td class="d">Warn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="589" data-i="20035" data-acc="R" data-u="" data-st="1" id="obj-bv-20035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20035</td><td class="n">Warn_freq_conv_SAF5</td><td class="d">Warn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="590" data-i="20036" data-acc="R" data-u="" data-st="1" id="obj-bv-20036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20036</td><td class="n">Warn_freq_conv_EAF1</td><td class="d">Warn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="591" data-i="20037" data-acc="R" data-u="" data-st="1" id="obj-bv-20037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20037</td><td class="n">Warn_freq_conv_EAF2</td><td class="d">Warn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="592" data-i="20038" data-acc="R" data-u="" data-st="1" id="obj-bv-20038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20038</td><td class="n">Warn_freq_conv_EAF3</td><td class="d">Warn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="593" data-i="20039" data-acc="R" data-u="" data-st="1" id="obj-bv-20039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20039</td><td class="n">Warn_freq_conv_EAF4</td><td class="d">Warn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="594" data-i="20040" data-acc="R" data-u="" data-st="1" id="obj-bv-20040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20040</td><td class="n">Warn_freq_conv_EAF5</td><td class="d">Warn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="595" data-i="20041" data-acc="R" data-u="" data-st="1" id="obj-bv-20041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20041</td><td class="n">ExternaloperationSAF</td><td class="d">External operation SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="596" data-i="20042" data-acc="R" data-u="" data-st="1" id="obj-bv-20042"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20042</td><td class="n">ExternaloperationEAF</td><td class="d">External operation EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="597" data-i="20043" data-acc="R" data-u="" data-st="1" id="obj-bv-20043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20043</td><td class="n">MotorCont1extOperation</td><td class="d">Motor cont</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="598" data-i="20044" data-acc="R" data-u="" data-st="1" id="obj-bv-20044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20044</td><td class="n">MotorCont2extOperation</td><td class="d">Motor cont</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="599" data-i="20045" data-acc="R" data-u="" data-st="1" id="obj-bv-20045"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20045</td><td class="n">Malf_pumpheater</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="600" data-i="20046" data-acc="R" data-u="" data-st="1" id="obj-bv-20046"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20046</td><td class="n">Malf_pumpcooler</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="601" data-i="20047" data-acc="R" data-u="" data-st="1" id="obj-bv-20047"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20047</td><td class="n">Malf_pumpexchanger</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="602" data-i="20048" data-acc="R" data-u="" data-st="1" id="obj-bv-20048"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20048</td><td class="n">Malf_firedamper</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="603" data-i="20049" data-acc="R" data-u="" data-st="1" id="obj-bv-20049"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20049</td><td class="n">Malf_damper</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="604" data-i="20050" data-acc="R" data-u="" data-st="1" id="obj-bv-20050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20050</td><td class="n">Malf_motorcont_1</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="605" data-i="20051" data-acc="R" data-u="" data-st="1" id="obj-bv-20051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20051</td><td class="n">Malf_motorcont_2</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="606" data-i="20052" data-acc="R" data-u="" data-st="1" id="obj-bv-20052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20052</td><td class="n">FireDamperExStop</td><td class="d">Fire damper exercise stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="607" data-i="20053" data-acc="R" data-u="" data-st="1" id="obj-bv-20053"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20053</td><td class="n">Malf_pumpseq_1</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="608" data-i="20054" data-acc="R" data-u="" data-st="1" id="obj-bv-20054"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20054</td><td class="n">Malf_pumpseq_2</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="609" data-i="20055" data-acc="R" data-u="" data-st="1" id="obj-bv-20055"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20055</td><td class="n">Malf_pumpseq_3</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="610" data-i="20056" data-acc="R" data-u="" data-st="1" id="obj-bv-20056"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20056</td><td class="n">Malf_pumpseq_4</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="611" data-i="20057" data-acc="R" data-u="" data-st="1" id="obj-bv-20057"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20057</td><td class="n">Malf_pumpseq_5</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="612" data-i="20058" data-acc="R" data-u="" data-st="1" id="obj-bv-20058"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20058</td><td class="n">Malf_pumpseq_6</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="613" data-i="20059" data-acc="R" data-u="" data-st="1" id="obj-bv-20059"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20059</td><td class="n">Malf_pumpseq_7</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="614" data-i="20060" data-acc="R" data-u="" data-st="1" id="obj-bv-20060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20060</td><td class="n">Malf_pumpseq_8</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="615" data-i="20061" data-acc="R" data-u="" data-st="1" id="obj-bv-20061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20061</td><td class="n">Malf_pumpseq_9</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="616" data-i="20062" data-acc="R" data-u="" data-st="1" id="obj-bv-20062"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20062</td><td class="n">Malf_pumpseq_10</td><td class="d">Malf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="617" data-i="20063" data-acc="R" data-u="" data-st="1" id="obj-bv-20063"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20063</td><td class="n">Filterguard1</td><td class="d">Filter guard 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="618" data-i="20064" data-acc="R" data-u="" data-st="1" id="obj-bv-20064"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20064</td><td class="n">Filterguard2</td><td class="d">Filter guard 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="619" data-i="20065" data-acc="R" data-u="" data-st="1" id="obj-bv-20065"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20065</td><td class="n">Flowguard</td><td class="d">Flow guard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="620" data-i="20066" data-acc="R" data-u="" data-st="1" id="obj-bv-20066"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20066</td><td class="n">Externalfrostguard</td><td class="d">External frost guard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="621" data-i="20067" data-acc="R" data-u="" data-st="1" id="obj-bv-20067"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20067</td><td class="n">DeicingpressGuard</td><td class="d">Deicing press</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="622" data-i="20068" data-acc="R" data-u="" data-st="1" id="obj-bv-20068"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20068</td><td class="n">Firealarm</td><td class="d">Fire alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="623" data-i="20069" data-acc="R" data-u="" data-st="1" id="obj-bv-20069"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20069</td><td class="n">Smokedetectoralarm</td><td class="d">Smoke detector alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="624" data-i="20070" data-acc="R" data-u="" data-st="1" id="obj-bv-20070"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20070</td><td class="n">Ext_switch</td><td class="d">Ext</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="625" data-i="20071" data-acc="R" data-u="" data-st="1" id="obj-bv-20071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20071</td><td class="n">Ext_alarm</td><td class="d">Ext</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="626" data-i="20072" data-acc="R" data-u="" data-st="1" id="obj-bv-20072"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20072</td><td class="n">Servicestop</td><td class="d">Service stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="627" data-i="20073" data-acc="R" data-u="" data-st="1" id="obj-bv-20073"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20073</td><td class="n">Elec_heatingisoverheated</td><td class="d">Elec</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="628" data-i="20074" data-acc="R" data-u="" data-st="1" id="obj-bv-20074"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20074</td><td class="n">Frostrisk</td><td class="d">Frost risk</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="629" data-i="20075" data-acc="R" data-u="" data-st="1" id="obj-bv-20075"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20075</td><td class="n">Lowefficiency</td><td class="d">Low efficiency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="630" data-i="20076" data-acc="R" data-u="" data-st="1" id="obj-bv-20076"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20076</td><td class="n">Analoguedeicing</td><td class="d">Analogue deicing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="631" data-i="20077" data-acc="R" data-u="" data-st="1" id="obj-bv-20077"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20077</td><td class="n">Rotationguardexchanger</td><td class="d">Rotation guard exchanger</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="632" data-i="20078" data-acc="R" data-u="" data-st="1" id="obj-bv-20078"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20078</td><td class="n">Ex_alarm1</td><td class="d">Extra alarm 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="633" data-i="20079" data-acc="R" data-u="" data-st="1" id="obj-bv-20079"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20079</td><td class="n">Ex_alarm2</td><td class="d">Extra alarm 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="634" data-i="20080" data-acc="R" data-u="" data-st="1" id="obj-bv-20080"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20080</td><td class="n">Ex_alarm3</td><td class="d">Extra alarm 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="635" data-i="20081" data-acc="R" data-u="" data-st="1" id="obj-bv-20081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20081</td><td class="n">Ex_alarm4</td><td class="d">Extra alarm 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="636" data-i="20082" data-acc="R" data-u="" data-st="1" id="obj-bv-20082"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20082</td><td class="n">Ex_alarm5</td><td class="d">Extra alarm 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="637" data-i="20083" data-acc="R" data-u="" data-st="1" id="obj-bv-20083"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20083</td><td class="n">Ex_alarm6</td><td class="d">Extra alarm 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="638" data-i="20084" data-acc="R" data-u="" data-st="1" id="obj-bv-20084"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20084</td><td class="n">Ex_alarm7</td><td class="d">Extra alarm 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="639" data-i="20085" data-acc="R" data-u="" data-st="1" id="obj-bv-20085"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20085</td><td class="n">Ex_alarm8</td><td class="d">Extra alarm 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="640" data-i="20086" data-acc="R" data-u="" data-st="1" id="obj-bv-20086"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20086</td><td class="n">Ex_alarm9</td><td class="d">Extra alarm 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="641" data-i="20087" data-acc="R" data-u="" data-st="1" id="obj-bv-20087"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20087</td><td class="n">Ex_alarm10</td><td class="d">Extra alarm 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="642" data-i="20088" data-acc="R" data-u="" data-st="1" id="obj-bv-20088"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20088</td><td class="n">Internalbatteryerror</td><td class="d">Internal battery error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="643" data-i="20089" data-acc="R" data-u="" data-st="1" id="obj-bv-20089"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20089</td><td class="n">Timeforservice</td><td class="d">Time for service</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="644" data-i="20090" data-acc="R" data-u="" data-st="1" id="obj-bv-20090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20090</td><td class="n">Restartblockedafterpoweron</td><td class="d">Restart blocked after power on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="645" data-i="20091" data-acc="R" data-u="" data-st="1" id="obj-bv-20091"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20091</td><td class="n">SupplyairtempcontError</td><td class="d">Supply air temp cont</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="646" data-i="20092" data-acc="R" data-u="" data-st="1" id="obj-bv-20092"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20092</td><td class="n">SAFcontError</td><td class="d">SAF cont</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="647" data-i="20093" data-acc="R" data-u="" data-st="1" id="obj-bv-20093"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20093</td><td class="n">EAFcontError</td><td class="d">EAF cont</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="648" data-i="20094" data-acc="R" data-u="" data-st="1" id="obj-bv-20094"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20094</td><td class="n">HumiditycontError</td><td class="d">Humidity cont</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="649" data-i="20095" data-acc="R" data-u="" data-st="1" id="obj-bv-20095"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20095</td><td class="n">ExtraControllercontollError</td><td class="d">Extra cont.ler cont</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="650" data-i="20096" data-acc="R" data-u="" data-st="1" id="obj-bv-20096"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20096</td><td class="n">Highsupplyairtemp</td><td class="d">High supply air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="651" data-i="20097" data-acc="R" data-u="" data-st="1" id="obj-bv-20097"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20097</td><td class="n">Lowsupplyairtemp</td><td class="d">Low supply air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="652" data-i="20119" data-acc="R" data-u="" data-st="1" id="obj-bv-20119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20119</td><td class="n">Hightempsel_sensor1</td><td class="d">High temp sel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="653" data-i="20120" data-acc="R" data-u="" data-st="1" id="obj-bv-20120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20120</td><td class="n">Lowtempsel_sensor1</td><td class="d">Low temp sel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="654" data-i="20121" data-acc="R" data-u="" data-st="1" id="obj-bv-20121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20121</td><td class="n">Hightempsel_sensor2</td><td class="d">High temp sel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="655" data-i="20122" data-acc="R" data-u="" data-st="1" id="obj-bv-20122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20122</td><td class="n">Lowtempsel_sensor2</td><td class="d">Low temp sel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="656" data-i="20123" data-acc="R" data-u="" data-st="1" id="obj-bv-20123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20123</td><td class="n">ManCont_airunit</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="657" data-i="20124" data-acc="R" data-u="" data-st="1" id="obj-bv-20124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20124</td><td class="n">ManCont_supplyair</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="658" data-i="20125" data-acc="R" data-u="" data-st="1" id="obj-bv-20125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20125</td><td class="n">ManCont_SAF</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="659" data-i="20126" data-acc="R" data-u="" data-st="1" id="obj-bv-20126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20126</td><td class="n">ManCont_EAF</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="660" data-i="20127" data-acc="R" data-u="" data-st="1" id="obj-bv-20127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20127</td><td class="n">ManCont_heater</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="661" data-i="20128" data-acc="R" data-u="" data-st="1" id="obj-bv-20128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20128</td><td class="n">ManCont_exchanger</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="662" data-i="20129" data-acc="R" data-u="" data-st="1" id="obj-bv-20129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20129</td><td class="n">ManCont_cooler</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="663" data-i="20130" data-acc="R" data-u="" data-st="1" id="obj-bv-20130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20130</td><td class="n">ManCont_damper</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="664" data-i="20131" data-acc="R" data-u="" data-st="1" id="obj-bv-20131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20131</td><td class="n">ManCont_heaterpump</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="665" data-i="20132" data-acc="R" data-u="" data-st="1" id="obj-bv-20132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20132</td><td class="n">ManCont_exchangerpump</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="666" data-i="20133" data-acc="R" data-u="" data-st="1" id="obj-bv-20133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20133</td><td class="n">ManCont_coolerpump</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="667" data-i="20134" data-acc="R" data-u="" data-st="1" id="obj-bv-20134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20134</td><td class="n">ManCont_recirculationairdamper</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="668" data-i="20135" data-acc="R" data-u="" data-st="1" id="obj-bv-20135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20135</td><td class="n">ManCont_freshairdamper</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="669" data-i="20136" data-acc="R" data-u="" data-st="1" id="obj-bv-20136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20136</td><td class="n">ManCont_exhaustairdamper</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="670" data-i="20137" data-acc="R" data-u="" data-st="1" id="obj-bv-20137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20137</td><td class="n">ManCont_firedamper</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="671" data-i="20138" data-acc="R" data-u="" data-st="1" id="obj-bv-20138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20138</td><td class="n">ManCont_seq_1</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="672" data-i="20139" data-acc="R" data-u="" data-st="1" id="obj-bv-20139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20139</td><td class="n">ManCont_seq_2</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="673" data-i="20140" data-acc="R" data-u="" data-st="1" id="obj-bv-20140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20140</td><td class="n">ManCont_seq_3</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="674" data-i="20141" data-acc="R" data-u="" data-st="1" id="obj-bv-20141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20141</td><td class="n">ManCont_seq_4</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="675" data-i="20142" data-acc="R" data-u="" data-st="1" id="obj-bv-20142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20142</td><td class="n">ManCont_seq_5</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="676" data-i="20143" data-acc="R" data-u="" data-st="1" id="obj-bv-20143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20143</td><td class="n">ManCont_seq_6</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="677" data-i="20144" data-acc="R" data-u="" data-st="1" id="obj-bv-20144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20144</td><td class="n">ManCont_seq_7</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="678" data-i="20145" data-acc="R" data-u="" data-st="1" id="obj-bv-20145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20145</td><td class="n">ManCont_seq_8</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="679" data-i="20146" data-acc="R" data-u="" data-st="1" id="obj-bv-20146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20146</td><td class="n">ManCont_seq_9</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="680" data-i="20147" data-acc="R" data-u="" data-st="1" id="obj-bv-20147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20147</td><td class="n">ManCont_seq_10</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="681" data-i="20148" data-acc="R" data-u="" data-st="1" id="obj-bv-20148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20148</td><td class="n">OutputinManCont_</td><td class="d">Output in Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="682" data-i="20149" data-acc="R" data-u="" data-st="1" id="obj-bv-20149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20149</td><td class="n">InputinManCont_</td><td class="d">Input in Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="683" data-i="20150" data-acc="R" data-u="" data-st="1" id="obj-bv-20150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20150</td><td class="n">ManCont_extracont_ler</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="684" data-i="20151" data-acc="R" data-u="" data-st="1" id="obj-bv-20151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20151</td><td class="n">ManCont_motorcont_1</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="685" data-i="20152" data-acc="R" data-u="" data-st="1" id="obj-bv-20152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20152</td><td class="n">ManCont_motorcont_2</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="686" data-i="20153" data-acc="R" data-u="" data-st="1" id="obj-bv-20153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20153</td><td class="n">ManCont_pretreatment</td><td class="d">Man</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="687" data-i="20202" data-acc="R" data-u="" data-st="1" id="obj-bv-20202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20202</td><td class="n">CommErrorDevice</td><td class="d">Fault communication device</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="688" data-i="20203" data-acc="R" data-u="" data-st="1" id="obj-bv-20203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20203</td><td class="n">MalfunctionExtraController</td><td class="d">Malfunction Extra Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="689" data-i="20204" data-acc="R" data-u="" data-st="1" id="obj-bv-20204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20204</td><td class="n">InternalError</td><td class="d">Internal error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="690" data-i="20261" data-acc="R" data-u="" data-st="1" id="obj-bv-20261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20261</td><td class="n">DI_1</td><td class="d">DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="691" data-i="20262" data-acc="R" data-u="" data-st="1" id="obj-bv-20262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20262</td><td class="n">DI_2</td><td class="d">DI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="692" data-i="20263" data-acc="R" data-u="" data-st="1" id="obj-bv-20263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20263</td><td class="n">DI_3</td><td class="d">DI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="693" data-i="20264" data-acc="R" data-u="" data-st="1" id="obj-bv-20264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20264</td><td class="n">DI_4</td><td class="d">DI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="694" data-i="20265" data-acc="R" data-u="" data-st="1" id="obj-bv-20265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20265</td><td class="n">DI_5</td><td class="d">DI5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="695" data-i="20266" data-acc="R" data-u="" data-st="1" id="obj-bv-20266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20266</td><td class="n">DI_6</td><td class="d">DI6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="696" data-i="20267" data-acc="R" data-u="" data-st="1" id="obj-bv-20267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20267</td><td class="n">DI_7</td><td class="d">DI7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="697" data-i="20268" data-acc="R" data-u="" data-st="1" id="obj-bv-20268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20268</td><td class="n">DI_8</td><td class="d">DI8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="698" data-i="20269" data-acc="R" data-u="" data-st="1" id="obj-bv-20269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20269</td><td class="n">DI_9</td><td class="d">UDI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="699" data-i="20270" data-acc="R" data-u="" data-st="1" id="obj-bv-20270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20270</td><td class="n">DI_10</td><td class="d">UDI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="700" data-i="20271" data-acc="R" data-u="" data-st="1" id="obj-bv-20271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20271</td><td class="n">DI_11</td><td class="d">UDI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="701" data-i="20272" data-acc="R" data-u="" data-st="1" id="obj-bv-20272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20272</td><td class="n">DI_12</td><td class="d">UDI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="702" data-i="20273" data-acc="R" data-u="" data-st="1" id="obj-bv-20273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20273</td><td class="n">DIExp1_1</td><td class="d">DI1 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="703" data-i="20274" data-acc="R" data-u="" data-st="1" id="obj-bv-20274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20274</td><td class="n">DIExp1_2</td><td class="d">DI2 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="704" data-i="20275" data-acc="R" data-u="" data-st="1" id="obj-bv-20275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20275</td><td class="n">DIExp1_3</td><td class="d">DI3 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="705" data-i="20276" data-acc="R" data-u="" data-st="1" id="obj-bv-20276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20276</td><td class="n">DIExp1_4</td><td class="d">DI4 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="706" data-i="20277" data-acc="R" data-u="" data-st="1" id="obj-bv-20277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20277</td><td class="n">DIExp1_5</td><td class="d">DI5 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="707" data-i="20278" data-acc="R" data-u="" data-st="1" id="obj-bv-20278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20278</td><td class="n">DIExp1_6</td><td class="d">DI6 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="708" data-i="20279" data-acc="R" data-u="" data-st="1" id="obj-bv-20279"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20279</td><td class="n">DIExp1_7</td><td class="d">DI7 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="709" data-i="20280" data-acc="R" data-u="" data-st="1" id="obj-bv-20280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20280</td><td class="n">DIExp1_8</td><td class="d">DI8 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="710" data-i="20281" data-acc="R" data-u="" data-st="1" id="obj-bv-20281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20281</td><td class="n">DIExp1_9</td><td class="d">UDI1 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="711" data-i="20282" data-acc="R" data-u="" data-st="1" id="obj-bv-20282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20282</td><td class="n">DIExp1_10</td><td class="d">UDI2 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="712" data-i="20283" data-acc="R" data-u="" data-st="1" id="obj-bv-20283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20283</td><td class="n">DIExp1_11</td><td class="d">UDI3 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="713" data-i="20284" data-acc="R" data-u="" data-st="1" id="obj-bv-20284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20284</td><td class="n">DIExp1_12</td><td class="d">UDI4 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="714" data-i="20285" data-acc="R" data-u="" data-st="1" id="obj-bv-20285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20285</td><td class="n">DIExp2_1</td><td class="d">DI1 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="715" data-i="20286" data-acc="R" data-u="" data-st="1" id="obj-bv-20286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20286</td><td class="n">DIExp2_2</td><td class="d">DI2 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="716" data-i="20287" data-acc="R" data-u="" data-st="1" id="obj-bv-20287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20287</td><td class="n">DIExp2_3</td><td class="d">DI3 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="717" data-i="20288" data-acc="R" data-u="" data-st="1" id="obj-bv-20288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20288</td><td class="n">DIExp2_4</td><td class="d">DI4 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="718" data-i="20289" data-acc="R" data-u="" data-st="1" id="obj-bv-20289"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20289</td><td class="n">DIExp2_5</td><td class="d">DI5 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="719" data-i="20290" data-acc="R" data-u="" data-st="1" id="obj-bv-20290"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20290</td><td class="n">DIExp2_6</td><td class="d">DI6 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="720" data-i="20291" data-acc="R" data-u="" data-st="1" id="obj-bv-20291"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20291</td><td class="n">DIExp2_7</td><td class="d">DI7 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="721" data-i="20292" data-acc="R" data-u="" data-st="1" id="obj-bv-20292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20292</td><td class="n">DIExp2_8</td><td class="d">DI8 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="722" data-i="20293" data-acc="R" data-u="" data-st="1" id="obj-bv-20293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20293</td><td class="n">DIExp2_9</td><td class="d">UDI1 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="723" data-i="20294" data-acc="R" data-u="" data-st="1" id="obj-bv-20294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20294</td><td class="n">DIExp2_10</td><td class="d">UDI2 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="724" data-i="20295" data-acc="R" data-u="" data-st="1" id="obj-bv-20295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20295</td><td class="n">DIExp2_11</td><td class="d">UDI3 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="725" data-i="20296" data-acc="R" data-u="" data-st="1" id="obj-bv-20296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20296</td><td class="n">DIExp2_12</td><td class="d">UDI4 exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="726" data-i="20321" data-acc="R" data-u="" data-st="1" id="obj-bv-20321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20321</td><td class="n">DO_SeqPumpY1</td><td class="d">Start sig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="727" data-i="20322" data-acc="R" data-u="" data-st="1" id="obj-bv-20322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20322</td><td class="n">DO_SeqPumpY2</td><td class="d">Start sig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="728" data-i="20323" data-acc="R" data-u="" data-st="1" id="obj-bv-20323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20323</td><td class="n">DO_SeqPumpY3</td><td class="d">Start sig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="729" data-i="20324" data-acc="R" data-u="" data-st="1" id="obj-bv-20324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20324</td><td class="n">DO_SeqPumpY4</td><td class="d">Start sig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="730" data-i="20325" data-acc="R" data-u="" data-st="1" id="obj-bv-20325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20325</td><td class="n">DO_SeqPumpY5</td><td class="d">Start sig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="731" data-i="20326" data-acc="R" data-u="" data-st="1" id="obj-bv-20326"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20326</td><td class="n">DO_SeqPumpY6</td><td class="d">Start sig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="732" data-i="20327" data-acc="R" data-u="" data-st="1" id="obj-bv-20327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20327</td><td class="n">DO_SeqPumpY7</td><td class="d">Start sig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="733" data-i="20328" data-acc="R" data-u="" data-st="1" id="obj-bv-20328"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20328</td><td class="n">DO_SeqPumpY8</td><td class="d">Start sig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="734" data-i="20329" data-acc="R" data-u="" data-st="1" id="obj-bv-20329"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20329</td><td class="n">DO_SeqPumpY9</td><td class="d">Start sig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="735" data-i="20330" data-acc="R" data-u="" data-st="1" id="obj-bv-20330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20330</td><td class="n">DO_SeqPumpY10</td><td class="d">Start sig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="736" data-i="20331" data-acc="R" data-u="" data-st="1" id="obj-bv-20331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20331</td><td class="n">DO_SAFStart</td><td class="d">Start sig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="737" data-i="20332" data-acc="R" data-u="" data-st="1" id="obj-bv-20332"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20332</td><td class="n">DO_EAFStart</td><td class="d">Start sig</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="738" data-i="20333" data-acc="R" data-u="" data-st="1" id="obj-bv-20333"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20333</td><td class="n">DO_1</td><td class="d">DO1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="739" data-i="20334" data-acc="R" data-u="" data-st="1" id="obj-bv-20334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20334</td><td class="n">DO_2</td><td class="d">DO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="740" data-i="20335" data-acc="R" data-u="" data-st="1" id="obj-bv-20335"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20335</td><td class="n">DO_3</td><td class="d">DO3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="741" data-i="20336" data-acc="R" data-u="" data-st="1" id="obj-bv-20336"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20336</td><td class="n">DO_4</td><td class="d">DO4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="742" data-i="20337" data-acc="R" data-u="" data-st="1" id="obj-bv-20337"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20337</td><td class="n">DO_5</td><td class="d">DO5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="743" data-i="20338" data-acc="R" data-u="" data-st="1" id="obj-bv-20338"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20338</td><td class="n">DO_6</td><td class="d">DO6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="744" data-i="20339" data-acc="R" data-u="" data-st="1" id="obj-bv-20339"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20339</td><td class="n">DO_7</td><td class="d">DO7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="745" data-i="20340" data-acc="R" data-u="" data-st="1" id="obj-bv-20340"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20340</td><td class="n">DOExp1_1</td><td class="d">DO1 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="746" data-i="20341" data-acc="R" data-u="" data-st="1" id="obj-bv-20341"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20341</td><td class="n">DOExp1_2</td><td class="d">DO2 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="747" data-i="20342" data-acc="R" data-u="" data-st="1" id="obj-bv-20342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20342</td><td class="n">DOExp1_3</td><td class="d">DO3 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="748" data-i="20343" data-acc="R" data-u="" data-st="1" id="obj-bv-20343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20343</td><td class="n">DOExp1_4</td><td class="d">DO4 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="749" data-i="20344" data-acc="R" data-u="" data-st="1" id="obj-bv-20344"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20344</td><td class="n">DOExp1_5</td><td class="d">DO5 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="750" data-i="20345" data-acc="R" data-u="" data-st="1" id="obj-bv-20345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20345</td><td class="n">DOExp1_6</td><td class="d">DO6 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="751" data-i="20346" data-acc="R" data-u="" data-st="1" id="obj-bv-20346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20346</td><td class="n">DOExp1_7</td><td class="d">DO7 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="752" data-i="20347" data-acc="R" data-u="" data-st="1" id="obj-bv-20347"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20347</td><td class="n">DOExp2_1</td><td class="d">DO1 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="753" data-i="20348" data-acc="R" data-u="" data-st="1" id="obj-bv-20348"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20348</td><td class="n">DOExp2_2</td><td class="d">DO2 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="754" data-i="20349" data-acc="R" data-u="" data-st="1" id="obj-bv-20349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20349</td><td class="n">DOExp2_3</td><td class="d">DO3 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="755" data-i="20350" data-acc="R" data-u="" data-st="1" id="obj-bv-20350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20350</td><td class="n">DOExp2_4</td><td class="d">DO4 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="756" data-i="20351" data-acc="R" data-u="" data-st="1" id="obj-bv-20351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20351</td><td class="n">DOExp2_5</td><td class="d">DO5 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="757" data-i="20352" data-acc="R" data-u="" data-st="1" id="obj-bv-20352"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20352</td><td class="n">DOExp2_6</td><td class="d">DO6 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="758" data-i="20353" data-acc="R" data-u="" data-st="1" id="obj-bv-20353"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20353</td><td class="n">DOExp2_7</td><td class="d">DO7 Exp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="759" data-i="20368" data-acc="R" data-u="" data-st="1" id="obj-bv-20368"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20368</td><td class="n">NeedHeatActive</td><td class="d">Support heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="760" data-i="20369" data-acc="R" data-u="" data-st="1" id="obj-bv-20369"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20369</td><td class="n">NeedCoolActive</td><td class="d">Support cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="761" data-i="20370" data-acc="R" data-u="" data-st="1" id="obj-bv-20370"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20370</td><td class="n">DemandCO2Active</td><td class="d">Support CO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="762" data-i="20371" data-acc="R" data-u="" data-st="1" id="obj-bv-20371"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20371</td><td class="n">RecirculationRunActive</td><td class="d">Recycle run</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="763" data-i="20372" data-acc="R" data-u="" data-st="1" id="obj-bv-20372"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20372</td><td class="n">DeIcingActive</td><td class="d">De-icing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="764" data-i="1" data-acc="R" data-u="" id="obj-cal-1"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">1</td><td class="n">HolidayPlan</td><td class="d">The holiday plan for time channels</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="765" data-i="1" data-acc="R" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">AlarmClassA</td><td class="d">Notification class for alarms of class A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="766" data-i="2" data-acc="R" data-u="" id="obj-nc-2"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">2</td><td class="n">AlarmClassB</td><td class="d">Notification class for alarms of class B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="767" data-i="3" data-acc="R" data-u="" id="obj-nc-3"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">3</td><td class="n">AlarmClassC</td><td class="d">Notification class for events of class C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="768" data-i="1" data-acc="R" data-u="" id="obj-sch-1"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">1</td><td class="n">TC_FanLowSpeed</td><td class="d">The start/stop times for Fan low speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="769" data-i="2" data-acc="R" data-u="" id="obj-sch-2"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">2</td><td class="n">TC_FanNormalSpeed</td><td class="d">The start/stop times for Fan normal speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="770" data-i="3" data-acc="R" data-u="" id="obj-sch-3"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">3</td><td class="n">TC_FanHighSpeed</td><td class="d">The start/stop times for Fan high speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="771" data-i="4" data-acc="R" data-u="" id="obj-sch-4"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">4</td><td class="n">TC_Extra1</td><td class="d">The start/stop times for extra time channel 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="772" data-i="5" data-acc="R" data-u="" id="obj-sch-5"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">5</td><td class="n">TC_Extra2</td><td class="d">The start/stop times for extra time channel 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="773" data-i="6" data-acc="R" data-u="" id="obj-sch-6"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">6</td><td class="n">TC_Extra3</td><td class="d">The start/stop times for extra time channel 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="774" data-i="7" data-acc="R" data-u="" id="obj-sch-7"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">7</td><td class="n">TC_Extra4</td><td class="d">The start/stop times for extra time channel 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="775" data-i="30496" data-acc="W" data-u="" data-st="1" id="obj-mv-30496"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30496</td><td class="n">TC_FanLowSpeed_Status</td><td class="d">Manual/Auto Low Speed time channel</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="776" data-i="30497" data-acc="W" data-u="" data-st="1" id="obj-mv-30497"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30497</td><td class="n">TC_FanNormalSpeed_Status</td><td class="d">Man/Auto Normal Speed time channel</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="777" data-i="30498" data-acc="W" data-u="" data-st="1" id="obj-mv-30498"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30498</td><td class="n">TC_FanHighSpeed_Status</td><td class="d">Man/Auto High Speed time channel</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="778" data-i="30499" data-acc="W" data-u="" data-st="1" id="obj-mv-30499"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30499</td><td class="n">TC_Extra1_Status</td><td class="d">Man/Auto Timer 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="779" data-i="30500" data-acc="W" data-u="" data-st="1" id="obj-mv-30500"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30500</td><td class="n">TC_Extra2_Status</td><td class="d">Man/Auto Timer 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="780" data-i="30501" data-acc="W" data-u="" data-st="1" id="obj-mv-30501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30501</td><td class="n">TC_Extra3_Status</td><td class="d">Man/Auto Timer 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="781" data-i="30502" data-acc="W" data-u="" data-st="1" id="obj-mv-30502"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30502</td><td class="n">TC_Extra4_Status</td><td class="d">Man/Auto Timer 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="782" data-i="30772" data-acc="W" data-u="" data-st="1" id="obj-mv-30772"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30772</td><td class="n">DOSelect_SeqPumpY1</td><td class="d">Run mode pump seq A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="783" data-i="30773" data-acc="W" data-u="" data-st="1" id="obj-mv-30773"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30773</td><td class="n">DOSelect_SeqPumpY2</td><td class="d">Run mode pump seq B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="784" data-i="30774" data-acc="W" data-u="" data-st="1" id="obj-mv-30774"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30774</td><td class="n">DOSelect_SeqPumpY3</td><td class="d">Run mode pump seq C</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="785" data-i="30775" data-acc="W" data-u="" data-st="1" id="obj-mv-30775"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30775</td><td class="n">DOSelect_SeqPumpY4</td><td class="d">Run mode pump seq D</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="786" data-i="30776" data-acc="W" data-u="" data-st="1" id="obj-mv-30776"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30776</td><td class="n">DOSelect_SeqPumpY5</td><td class="d">Run mode pump seq E</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="787" data-i="30777" data-acc="W" data-u="" data-st="1" id="obj-mv-30777"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30777</td><td class="n">DOSelect_SeqPumpY6</td><td class="d">Run mode pump seq F</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="788" data-i="30778" data-acc="W" data-u="" data-st="1" id="obj-mv-30778"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30778</td><td class="n">DOSelect_SeqPumpY7</td><td class="d">Run mode pump seq G</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="789" data-i="30779" data-acc="W" data-u="" data-st="1" id="obj-mv-30779"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30779</td><td class="n">DOSelect_SeqPumpY8</td><td class="d">Run mode pump seq H</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="790" data-i="30780" data-acc="W" data-u="" data-st="1" id="obj-mv-30780"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30780</td><td class="n">DOSelect_SeqPumpY9</td><td class="d">Run mode pump seq I</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="791" data-i="30781" data-acc="W" data-u="" data-st="1" id="obj-mv-30781"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30781</td><td class="n">DOSelect_SeqPumpY10</td><td class="d">Run mode pump seq J</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="792" data-i="30782" data-acc="W" data-u="" data-st="1" id="obj-mv-30782"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30782</td><td class="n">DOSelect_RecirculationAirDamper</td><td class="d">Run mode recirc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="793" data-i="30783" data-acc="W" data-u="" data-st="1" id="obj-mv-30783"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30783</td><td class="n">DOSelect_OutdoorAirDamper</td><td class="d">Run mode fresh air damper</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="794" data-i="30784" data-acc="W" data-u="" data-st="1" id="obj-mv-30784"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30784</td><td class="n">DOSelect_ExhaustAirDamper</td><td class="d">Run mode exhaust air</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="795" data-i="30785" data-acc="W" data-u="" data-st="1" id="obj-mv-30785"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30785</td><td class="n">DOSelect_HumidityStart</td><td class="d">Run mode humidity start signal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="796" data-i="30786" data-acc="W" data-u="" data-st="1" id="obj-mv-30786"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30786</td><td class="n">DOSelect_ChangeOver1</td><td class="d">Select changeOver External</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heating, 2=Cooling, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="797" data-i="30787" data-acc="W" data-u="" data-st="1" id="obj-mv-30787"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30787</td><td class="n">DOSelect_ChangeOver2</td><td class="d">Select changeOver External</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heating, 2=Cooling, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="798" data-i="30788" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-30788"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30788</td><td class="n">AirUnitAutoMode</td><td class="d">Running mode air unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=Manual, 3=AUTO, 4=Low speed, 5=Normal speed, 6=High speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="799" data-i="30789" data-acc="W" data-u="" data-st="1" id="obj-mv-30789"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30789</td><td class="n">AirUnitManual</td><td class="d">Man</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Stop, 2=Starting up, 3=Low speed run, 4=Normal speed run, 5=High speed run, 6=Heat support run, 7=Cool support run, 8=CO2 Run, 9=Free cool run, 10=Fan stop run, 11=Fire run, 12=Smoke run, 13=Recirculation run,DeIcing run</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="800" data-i="30790" data-acc="W" data-u="" data-st="1" id="obj-mv-30790"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30790</td><td class="n">SAFAutoMode</td><td class="d">Running mode SAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=Manual output, 3=AUTO, 4=Manual setpoint, 5=Low speed, 6=Normal speed, 7=High speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="801" data-i="30793" data-acc="W" data-u="" data-st="1" id="obj-mv-30793"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30793</td><td class="n">EAFAutoMode</td><td class="d">Running mode EAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=Manual output, 3=AUTO, 4=Manual setpoint, 5=Low speed, 6=Normal speed, 7=High speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="802" data-i="30796" data-acc="W" data-u="" data-st="1" id="obj-mv-30796"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30796</td><td class="n">ExternalControl</td><td class="d">External cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No External control, 2=Extended run speed 1, 3=Extended run speed 2, 4=Extended run speed 3, 5=External stop, 6=External stop with support control, 7=Start Free cooling, 8=Recirculation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="803" data-i="30797" data-acc="W" data-u="" data-st="1" id="obj-mv-30797"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30797</td><td class="n">AirUnitServiceStop</td><td class="d">Stop the air unit with No 1 prio</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="804" data-i="30808" data-acc="W" data-u="" data-st="1" id="obj-mv-30808"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30808</td><td class="n">VentControl</td><td class="d">Select temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Const.supply air, 2=Outdoor comp. supply air, 3=Cascade room temp cont., 4=Extract temp cont., 5=Outdoor dep. supply or room temp, 6=Outdoor dep. supply or extract temp, 7=Cascade outdoor comp. room temp cont., 8=Cascade outdoor comp. extract temp cont., 9=Extract air dep. supply air temp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="805" data-i="30809" data-acc="W" data-u="" data-st="1" id="obj-mv-30809"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30809</td><td class="n">FanType</td><td class="d">Select fan cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Freq. cont. pressure, 2=Freq. cont. air flow, 3=Freq. cont. manually, 4=Direct Freq. cont., 5=Freq. cont. with slave cont. EAF, 6=Freq. cont. with slave cont. EAF air flow dep., 7=Freq. cont. with slave cont. SAF, 8=Freq. cont. with slave cont. SAF air flow dep.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="806" data-i="30833" data-acc="W" data-u="" data-st="1" id="obj-mv-30833"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30833</td><td class="n">SAFSetpointSelect</td><td class="d">SAF setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Constant setpoints, 2=Offset of normal speed setpoint</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="807" data-i="30834" data-acc="W" data-u="" data-st="1" id="obj-mv-30834"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30834</td><td class="n">EAFSetpointSelect</td><td class="d">EAF setp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Constant setpoints, 2=Offset of normal speed setpoint</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="808" data-i="30865" data-acc="W" data-u="" data-st="1" id="obj-mv-30865"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30865</td><td class="n">SAFModeFreeCool</td><td class="d">SAF speed in freecool mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="809" data-i="30868" data-acc="W" data-u="" data-st="1" id="obj-mv-30868"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30868</td><td class="n">SAFModeFire</td><td class="d">SAF speed in fire mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="810" data-i="30871" data-acc="W" data-u="" data-st="1" id="obj-mv-30871"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30871</td><td class="n">SAFModeSmoke</td><td class="d">SAF speed in smoke mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="811" data-i="30874" data-acc="W" data-u="" data-st="1" id="obj-mv-30874"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30874</td><td class="n">SAFModeRecirculation</td><td class="d">SAF speed in recirc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="812" data-i="30877" data-acc="W" data-u="" data-st="1" id="obj-mv-30877"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30877</td><td class="n">EAFModeFreeCool</td><td class="d">EAF speed in freecool mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="813" data-i="30880" data-acc="W" data-u="" data-st="1" id="obj-mv-30880"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30880</td><td class="n">EAFModeFire</td><td class="d">EAF speed in fire mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="814" data-i="30883" data-acc="W" data-u="" data-st="1" id="obj-mv-30883"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30883</td><td class="n">EAFModeSmoke</td><td class="d">EAF speed in smoke mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="815" data-i="30886" data-acc="W" data-u="" data-st="1" id="obj-mv-30886"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30886</td><td class="n">EAFModeRecirculation</td><td class="d">EAF speed in recirc</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="816" data-i="30934" data-acc="W" data-u="" data-st="1" id="obj-mv-30934"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30934</td><td class="n">AOSelect_Humidity</td><td class="d">Running mode Humidification/Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="817" data-i="30936" data-acc="W" data-u="" data-st="1" id="obj-mv-30936"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30936</td><td class="n">AOSelect_ExtraController</td><td class="d">Manual/Auto Extra contr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="818" data-i="30938" data-acc="W" data-u="" data-st="1" id="obj-mv-30938"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30938</td><td class="n">AOSelect_SequenceY1</td><td class="d">Seq.A contr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="819" data-i="30940" data-acc="W" data-u="" data-st="1" id="obj-mv-30940"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30940</td><td class="n">AOSelect_SequenceY2</td><td class="d">Seq.B contr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="820" data-i="30942" data-acc="W" data-u="" data-st="1" id="obj-mv-30942"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30942</td><td class="n">AOSelect_SequenceY3</td><td class="d">Seq.C contr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="821" data-i="30944" data-acc="W" data-u="" data-st="1" id="obj-mv-30944"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30944</td><td class="n">AOSelect_SequenceY4</td><td class="d">Seq.D contr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="822" data-i="30946" data-acc="W" data-u="" data-st="1" id="obj-mv-30946"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30946</td><td class="n">AOSelect_SequenceY5</td><td class="d">Seq.E contr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="823" data-i="30948" data-acc="W" data-u="" data-st="1" id="obj-mv-30948"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30948</td><td class="n">AOSelect_SequenceY6</td><td class="d">Seq.F contr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="824" data-i="30950" data-acc="W" data-u="" data-st="1" id="obj-mv-30950"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30950</td><td class="n">AOSelect_SequenceY7</td><td class="d">Seq.G contr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="825" data-i="30952" data-acc="W" data-u="" data-st="1" id="obj-mv-30952"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30952</td><td class="n">AOSelect_SequenceY8</td><td class="d">Seq.H contr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="826" data-i="30954" data-acc="W" data-u="" data-st="1" id="obj-mv-30954"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30954</td><td class="n">AOSelect_SequenceY9</td><td class="d">Seq.I contr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="827" data-i="30956" data-acc="W" data-u="" data-st="1" id="obj-mv-30956"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30956</td><td class="n">AOSelect_SequenceY10</td><td class="d">Seq.J contr</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="828" data-i="30975" data-acc="W" data-u="" data-st="1" id="obj-mv-30975"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30975</td><td class="n">FireDampersAutoMode</td><td class="d">Run</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="829" data-i="30997" data-acc="W" data-u="" data-st="1" id="obj-mv-30997"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30997</td><td class="n">ExtraControllerMode</td><td class="d">Control mode ex</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heating, 2=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="830" data-i="30998" data-acc="W" data-u="" data-st="1" id="obj-mv-30998"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30998</td><td class="n">SumAlarm1</td><td class="d">Selects which alarms go to sum alarm 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=A+B+C, 3=A+B, 4=B+C, 5=A+C, 6=A, 7=B, 8=C</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="831" data-i="30999" data-acc="W" data-u="" data-st="1" id="obj-mv-30999"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30999</td><td class="n">SumAlarm2</td><td class="d">Selects which alarms go to sum alarm 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=A+B+C, 3=A+B, 4=B+C, 5=A+C, 6=A, 7=B, 8=C</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="832" data-i="31012" data-acc="W" data-u="" data-st="1" id="obj-mv-31012"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31012</td><td class="n">RecircTempControl</td><td class="d">Enable supply air temp cont</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No temp control, 2=Heating/cooling, 3=Only heating, 4=Only cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="833" data-i="31035" data-acc="W" data-u="" data-st="1" id="obj-mv-31035"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31035</td><td class="n">SupplyPIDFreeze</td><td class="d">Freeze supply PID control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="834" data-i="36916" data-acc="W" data-u="" data-st="1" id="obj-mv-36916"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36916</td><td class="n">SummerWinterModeManual</td><td class="d">Manual setting for summer/winter mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Summer, 3=Winter</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="835" data-i="40428" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-40428"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40428</td><td class="n">UnitMode</td><td class="d">Run mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Stop, 2=Starting up, 3=Low speed run, 4=Normal speed run, 5=High speed run, 6=Heating support run, 7=Cooling support run, 8=CO2 Run, 9=Free cool run, 10=Fan stop run, 11=Fire run, 12=Smoke run, 13=Recirculation run, 14=DeIcing run</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="836" data-i="40429" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-40429"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40429</td><td class="n">UnitModeControl</td><td class="d">Indicates what is triggering the curr</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Nothing, 2=Time schedule, 3=Manual run, 4=Digital Input, 5=Alarm, 6=External control, 7=Service stop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="837" data-i="40430" data-acc="R" data-u="" data-st="1" id="obj-mv-40430"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40430</td><td class="n">ActiveSeqType</td><td class="d">Active seq</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heating, 2=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="838" data-i="40451" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-40451"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40451</td><td class="n">SAFSpeed</td><td class="d">SAF speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Low speed, 3=Normal speed, 4=High speed, 5=Special</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="839" data-i="40452" data-acc="R" data-u="" data-st="1" id="obj-mv-40452"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40452</td><td class="n">EAFSpeed</td><td class="d">EAF speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Low speed, 3=Normal speed, 4=High speed, 5=Special</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Regin Corrigo 5.0 ventilation controller point IDs by name</summary><ul><li><a href="#obj-av-30503"><code>AV30503</code></a>Minute</li><li><a href="#obj-av-30504"><code>AV30504</code></a>Hour</li><li><a href="#obj-av-30505"><code>AV30505</code></a>WDay</li><li><a href="#obj-av-30506"><code>AV30506</code></a>Week</li><li><a href="#obj-av-30507"><code>AV30507</code></a>Date</li><li><a href="#obj-av-30508"><code>AV30508</code></a>Month</li><li><a href="#obj-av-30509"><code>AV30509</code></a>Year</li><li><a href="#obj-av-30760"><code>AV30760</code></a>AirFlowK_22</li><li><a href="#obj-av-30761"><code>AV30761</code></a>AirFlowX_22</li><li><a href="#obj-av-30762"><code>AV30762</code></a>AirFlowK_23</li><li><a href="#obj-av-30763"><code>AV30763</code></a>AirFlowX_23</li><li><a href="#obj-av-30764"><code>AV30764</code></a>AirFlowK_24</li><li><a href="#obj-av-30765"><code>AV30765</code></a>AirFlowX_24</li><li><a href="#obj-av-30766"><code>AV30766</code></a>AirFlowK_25</li><li><a href="#obj-av-30767"><code>AV30767</code></a>AirFlowX_25</li><li><a href="#obj-av-30768"><code>AV30768</code></a>AirFlowK_26</li><li><a href="#obj-av-30769"><code>AV30769</code></a>AirFlowX_26</li><li><a href="#obj-av-30770"><code>AV30770</code></a>AirFlowK_27</li><li><a href="#obj-av-30771"><code>AV30771</code></a>AirFlowX_27</li><li><a href="#obj-av-30791"><code>AV30791</code></a>SAFManualSetpoint</li><li><a href="#obj-av-30792"><code>AV30792</code></a>SAFManualOutput</li><li><a href="#obj-av-30794"><code>AV30794</code></a>EAFManualSetpoint</li><li><a href="#obj-av-30795"><code>AV30795</code></a>EAFManualOutput</li><li><a href="#obj-av-30798"><code>AV30798</code></a>SeqPumpOutdLimitYx_1</li><li><a href="#obj-av-30799"><code>AV30799</code></a>SeqPumpOutdLimitYx_2</li><li><a href="#obj-av-30800"><code>AV30800</code></a>SeqPumpOutdLimitYx_3</li><li><a href="#obj-av-30801"><code>AV30801</code></a>SeqPumpOutdLimitYx_4</li><li><a href="#obj-av-30802"><code>AV30802</code></a>SeqPumpOutdLimitYx_5</li><li><a href="#obj-av-30803"><code>AV30803</code></a>SeqPumpOutdLimitYx_6</li><li><a href="#obj-av-30804"><code>AV30804</code></a>SeqPumpOutdLimitYx_7</li><li><a href="#obj-av-30805"><code>AV30805</code></a>SeqPumpOutdLimitYx_8</li><li><a href="#obj-av-30806"><code>AV30806</code></a>SeqPumpOutdLimitYx_9</li><li><a href="#obj-av-30807"><code>AV30807</code></a>SeqPumpOutdLimitYx_10</li><li><a href="#obj-av-30811"><code>AV30811</code></a>SupplySetpoint</li><li><a href="#obj-av-30812"><code>AV30812</code></a>ExtractSetpoint</li><li><a href="#obj-av-30813"><code>AV30813</code></a>SupplySetpointMax</li><li><a href="#obj-av-30814"><code>AV30814</code></a>SupplySetpointMin</li><li><a href="#obj-av-30815"><code>AV30815</code></a>SupplySetpOffsetLow</li><li><a href="#obj-av-30816"><code>AV30816</code></a>SupplySetpOffsetHigh</li><li><a href="#obj-av-30817"><code>AV30817</code></a>Curve1_X1</li><li><a href="#obj-av-30818"><code>AV30818</code></a>Curve1_X2</li><li><a href="#obj-av-30819"><code>AV30819</code></a>Curve1_X3</li><li><a href="#obj-av-30820"><code>AV30820</code></a>Curve1_X4</li><li><a href="#obj-av-30821"><code>AV30821</code></a>Curve1_X5</li><li><a href="#obj-av-30822"><code>AV30822</code></a>Curve1_X6</li><li><a href="#obj-av-30823"><code>AV30823</code></a>Curve1_X7</li><li><a href="#obj-av-30824"><code>AV30824</code></a>Curve1_X8</li><li><a href="#obj-av-30825"><code>AV30825</code></a>Curve1_Y1</li><li><a href="#obj-av-30826"><code>AV30826</code></a>Curve1_Y2</li><li><a href="#obj-av-30827"><code>AV30827</code></a>Curve1_Y3</li><li><a href="#obj-av-30828"><code>AV30828</code></a>Curve1_Y4</li><li><a href="#obj-av-30829"><code>AV30829</code></a>Curve1_Y5</li><li><a href="#obj-av-30830"><code>AV30830</code></a>Curve1_Y6</li><li><a href="#obj-av-30831"><code>AV30831</code></a>Curve1_Y7</li><li><a href="#obj-av-30832"><code>AV30832</code></a>Curve1_Y8</li><li><a href="#obj-av-30835"><code>AV30835</code></a>SAFLowSpeedPressure</li><li><a href="#obj-av-30836"><code>AV30836</code></a>SAFNormalSpeedPressure</li><li><a href="#obj-av-30837"><code>AV30837</code></a>SAFHighSpeedPressure</li><li><a href="#obj-av-30838"><code>AV30838</code></a>EAFLowSpeedPressure</li><li><a href="#obj-av-30839"><code>AV30839</code></a>EAFNormalSpeedPressure</li><li><a href="#obj-av-30840"><code>AV30840</code></a>EAFHighSpeedPressure</li><li><a href="#obj-av-30841"><code>AV30841</code></a>SAFLowspeedAirFlow</li><li><a href="#obj-av-30842"><code>AV30842</code></a>SAFNormalspeedAirFlow</li><li><a href="#obj-av-30843"><code>AV30843</code></a>SAFHighspeedAirFlow</li><li><a href="#obj-av-30844"><code>AV30844</code></a>EAFLowspeedAirFlow</li><li><a href="#obj-av-30845"><code>AV30845</code></a>EAFNormalspeedAirFlow</li><li><a href="#obj-av-30846"><code>AV30846</code></a>EAFHighspeedAirFlow</li><li><a href="#obj-av-30847"><code>AV30847</code></a>SAFLowSpeedOutput</li><li><a href="#obj-av-30848"><code>AV30848</code></a>SAFNormalSpeedOutput</li><li><a href="#obj-av-30849"><code>AV30849</code></a>SAFHighspeedOutput</li><li><a href="#obj-av-30850"><code>AV30850</code></a>EAFLowSpeedOutput</li><li><a href="#obj-av-30851"><code>AV30851</code></a>EAFNormalSpeedOutput</li><li><a href="#obj-av-30852"><code>AV30852</code></a>EAFHighspeedOutput</li><li><a href="#obj-av-30853"><code>AV30853</code></a>SAFLowSpeedPressOffset</li><li><a href="#obj-av-30854"><code>AV30854</code></a>SAFHighSpeedPressOffset</li><li><a href="#obj-av-30855"><code>AV30855</code></a>SAFLowSpeedAirFlowOffset</li><li><a href="#obj-av-30856"><code>AV30856</code></a>SAFHighSpeedAirFlowOffset</li><li><a href="#obj-av-30857"><code>AV30857</code></a>SAFLowSpeedOutputOffset</li><li><a href="#obj-av-30858"><code>AV30858</code></a>SAFHighSpeedOutputOffset</li><li><a href="#obj-av-30859"><code>AV30859</code></a>EAFLowSpeedPressOffset</li><li><a href="#obj-av-30860"><code>AV30860</code></a>EAFHighSpeedPressOffset</li><li><a href="#obj-av-30861"><code>AV30861</code></a>EAFLowSpeedAirFlowOffset</li><li><a href="#obj-av-30862"><code>AV30862</code></a>EAFHighSpeedAirFlowOffset</li><li><a href="#obj-av-30863"><code>AV30863</code></a>EAFLowSpeedOutputOffset</li><li><a href="#obj-av-30864"><code>AV30864</code></a>EAFHighSpeedOutputOffset</li><li><a href="#obj-av-30866"><code>AV30866</code></a>SAFManSetpFreeCool</li><li><a href="#obj-av-30867"><code>AV30867</code></a>SAFManOutFreeCool</li><li><a href="#obj-av-30869"><code>AV30869</code></a>SAFManSetpFire</li><li><a href="#obj-av-30870"><code>AV30870</code></a>SAFManOutFire</li><li><a href="#obj-av-30872"><code>AV30872</code></a>SAFManSetpSmoke</li><li><a href="#obj-av-30873"><code>AV30873</code></a>SAFManOutSmoke</li><li><a href="#obj-av-30875"><code>AV30875</code></a>SAFManSetpRecirculation</li><li><a href="#obj-av-30876"><code>AV30876</code></a>SAFManOutRecirculation</li><li><a href="#obj-av-30878"><code>AV30878</code></a>EAFManSetpFreeCool</li><li><a href="#obj-av-30879"><code>AV30879</code></a>EAFManOutFreeCool</li><li><a href="#obj-av-30881"><code>AV30881</code></a>EAFManSetpFire</li><li><a href="#obj-av-30882"><code>AV30882</code></a>EAFManOutFire</li><li><a href="#obj-av-30884"><code>AV30884</code></a>EAFManSetpSmoke</li><li><a href="#obj-av-30885"><code>AV30885</code></a>EAFManOutSmoke</li><li><a href="#obj-av-30887"><code>AV30887</code></a>EAFManSetpRecirculation</li><li><a href="#obj-av-30888"><code>AV30888</code></a>EAFManOutRecirculation</li><li><a href="#obj-av-30889"><code>AV30889</code></a>EAFFrequencyFact</li><li><a href="#obj-av-30890"><code>AV30890</code></a>ExtractPID_Pband</li><li><a href="#obj-av-30891"><code>AV30891</code></a>ExtractPID_Itime</li><li><a href="#obj-av-30892"><code>AV30892</code></a>SAFPID_Pband</li><li><a href="#obj-av-30893"><code>AV30893</code></a>SAFAirFlowPID_Pband</li><li><a href="#obj-av-30894"><code>AV30894</code></a>SAFPID_Itime</li><li><a href="#obj-av-30895"><code>AV30895</code></a>EAFPID_Pband</li><li><a href="#obj-av-30896"><code>AV30896</code></a>EAFAirFlowPID_Pband</li><li><a href="#obj-av-30897"><code>AV30897</code></a>EAFPID_Itime</li><li><a href="#obj-av-30898"><code>AV30898</code></a>FrostPID1_PBand</li><li><a href="#obj-av-30899"><code>AV30899</code></a>FrostPID1_ITime</li><li><a href="#obj-av-30900"><code>AV30900</code></a>FrostPID2_Pband</li><li><a href="#obj-av-30901"><code>AV30901</code></a>FrostPID2_ITime</li><li><a href="#obj-av-30902"><code>AV30902</code></a>FrostPID3_Pband</li><li><a href="#obj-av-30903"><code>AV30903</code></a>FrostPID3_ITime</li><li><a href="#obj-av-30904"><code>AV30904</code></a>CO2PID_Pband</li><li><a href="#obj-av-30905"><code>AV30905</code></a>CO2PID_Itime</li><li><a href="#obj-av-30906"><code>AV30906</code></a>RoomPID_Pband</li><li><a href="#obj-av-30907"><code>AV30907</code></a>RoomPID_Itime</li><li><a href="#obj-av-30908"><code>AV30908</code></a>DeIcePID_Pband</li><li><a href="#obj-av-30909"><code>AV30909</code></a>DeIcePID_Itime</li><li><a href="#obj-av-30910"><code>AV30910</code></a>HumidityPID_Pband</li><li><a href="#obj-av-30911"><code>AV30911</code></a>HumidityPID_Itime</li><li><a href="#obj-av-30912"><code>AV30912</code></a>ExtraPID_Pband</li><li><a href="#obj-av-30913"><code>AV30913</code></a>ExtraPID_Itime</li><li><a href="#obj-av-30914"><code>AV30914</code></a>SeqY1PID_Pband</li><li><a href="#obj-av-30915"><code>AV30915</code></a>SeqY1PID_ITime</li><li><a href="#obj-av-30916"><code>AV30916</code></a>SeqY2PID_Pband</li><li><a href="#obj-av-30917"><code>AV30917</code></a>SeqY2PID_ITime</li><li><a href="#obj-av-30918"><code>AV30918</code></a>SeqY3PID_Pband</li><li><a href="#obj-av-30919"><code>AV30919</code></a>SeqY3PID_ITime</li><li><a href="#obj-av-30920"><code>AV30920</code></a>SeqY4PID_Pband</li><li><a href="#obj-av-30921"><code>AV30921</code></a>SeqY4PID_ITime</li><li><a href="#obj-av-30922"><code>AV30922</code></a>SeqY5PID_Pband</li><li><a href="#obj-av-30923"><code>AV30923</code></a>SeqY5PID_ITime</li><li><a href="#obj-av-30924"><code>AV30924</code></a>SeqY6PID_Pband</li><li><a href="#obj-av-30925"><code>AV30925</code></a>SeqY6PID_ITime</li><li><a href="#obj-av-30926"><code>AV30926</code></a>SeqY7PID_Pband</li><li><a href="#obj-av-30927"><code>AV30927</code></a>SeqY7PID_ITime</li><li><a href="#obj-av-30928"><code>AV30928</code></a>SeqY8PID_Pband</li><li><a href="#obj-av-30929"><code>AV30929</code></a>SeqY8PID_ITime</li><li><a href="#obj-av-30930"><code>AV30930</code></a>SeqY9PID_Pband</li><li><a href="#obj-av-30931"><code>AV30931</code></a>SeqY9PID_ITime</li><li><a href="#obj-av-30932"><code>AV30932</code></a>SeqY10PID_Pband</li><li><a href="#obj-av-30933"><code>AV30933</code></a>SeqY10PID_ITime</li><li><a href="#obj-av-30935"><code>AV30935</code></a>AOManual_Humidity</li><li><a href="#obj-av-30937"><code>AV30937</code></a>AOManual_ExtraController</li><li><a href="#obj-av-30939"><code>AV30939</code></a>AOManual_SequenceY1</li><li><a href="#obj-av-30941"><code>AV30941</code></a>AOManual_SequenceY2</li><li><a href="#obj-av-30943"><code>AV30943</code></a>AOManual_SequenceY3</li><li><a href="#obj-av-30945"><code>AV30945</code></a>AOManual_SequenceY4</li><li><a href="#obj-av-30947"><code>AV30947</code></a>AOManual_SequenceY5</li><li><a href="#obj-av-30949"><code>AV30949</code></a>AOManual_SequenceY6</li><li><a href="#obj-av-30951"><code>AV30951</code></a>AOManual_SequenceY7</li><li><a href="#obj-av-30953"><code>AV30953</code></a>AOManual_SequenceY8</li><li><a href="#obj-av-30955"><code>AV30955</code></a>AOManual_SequenceY9</li><li><a href="#obj-av-30957"><code>AV30957</code></a>AOManual_SequenceY10</li><li><a href="#obj-av-30958"><code>AV30958</code></a>FreeCoolDayLimit</li><li><a href="#obj-av-30959"><code>AV30959</code></a>FreeCoolHighLimit</li><li><a href="#obj-av-30960"><code>AV30960</code></a>FreeCoolLowLimit</li><li><a href="#obj-av-30961"><code>AV30961</code></a>FreeCoolRoomLimit</li><li><a href="#obj-av-30962"><code>AV30962</code></a>FreeCoolStartTime</li><li><a href="#obj-av-30963"><code>AV30963</code></a>FreeCoolStopTime</li><li><a href="#obj-av-30964"><code>AV30964</code></a>FreeCoolHeatBlockTime</li><li><a href="#obj-av-30965"><code>AV30965</code></a>CO2StartLimit</li><li><a href="#obj-av-30966"><code>AV30966</code></a>CO2DemandDiff</li><li><a href="#obj-av-30967"><code>AV30967</code></a>CO2Setpoint</li><li><a href="#obj-av-30968"><code>AV30968</code></a>CO2MinTime</li><li><a href="#obj-av-30969"><code>AV30969</code></a>NeedControl</li><li><a href="#obj-av-30970"><code>AV30970</code></a>NeedHeatStart</li><li><a href="#obj-av-30971"><code>AV30971</code></a>NeedHeatStop</li><li><a href="#obj-av-30972"><code>AV30972</code></a>NeedCoolStart</li><li><a href="#obj-av-30973"><code>AV30973</code></a>NeedCoolStop</li><li><a href="#obj-av-30974"><code>AV30974</code></a>NeedMinTime</li><li><a href="#obj-av-30976"><code>AV30976</code></a>DeIcingSetpoint</li><li><a href="#obj-av-30977"><code>AV30977</code></a>DeIcingHyst</li><li><a href="#obj-av-30978"><code>AV30978</code></a>DeIcingMinTime</li><li><a href="#obj-av-30979"><code>AV30979</code></a>DeIcingSAFTempStop</li><li><a href="#obj-av-30980"><code>AV30980</code></a>HumiditySetpoint</li><li><a href="#obj-av-30981"><code>AV30981</code></a>HumidityMaxDuct</li><li><a href="#obj-av-30982"><code>AV30982</code></a>HumidityHyst</li><li><a href="#obj-av-30983"><code>AV30983</code></a>HumidityMaxDiff</li><li><a href="#obj-av-30984"><code>AV30984</code></a>HumidityStartLimit</li><li><a href="#obj-av-30985"><code>AV30985</code></a>HumidityStopLimit</li><li><a href="#obj-av-30986"><code>AV30986</code></a>RoomSetP</li><li><a href="#obj-av-30987"><code>AV30987</code></a>FrostProtSPRun</li><li><a href="#obj-av-30988"><code>AV30988</code></a>FrostProtSPStop</li><li><a href="#obj-av-30989"><code>AV30989</code></a>FrostProtPGain</li><li><a href="#obj-av-30990"><code>AV30990</code></a>FrostProtSPRun_1</li><li><a href="#obj-av-30991"><code>AV30991</code></a>FrostProtSPStop_1</li><li><a href="#obj-av-30992"><code>AV30992</code></a>FrostProtPGain_1</li><li><a href="#obj-av-30993"><code>AV30993</code></a>FrostProtSPRun_2</li><li><a href="#obj-av-30994"><code>AV30994</code></a>FrostProtSPStop_2</li><li><a href="#obj-av-30995"><code>AV30995</code></a>FrostProtPGain_2</li><li><a href="#obj-av-30996"><code>AV30996</code></a>ExtraControllerSetP</li><li><a href="#obj-av-31000"><code>AV31000</code></a>AlarmOutput</li><li><a href="#obj-av-31001"><code>AV31001</code></a>SupplyMaxDiff</li><li><a href="#obj-av-31002"><code>AV31002</code></a>SupplyHighAlarmLimit</li><li><a href="#obj-av-31003"><code>AV31003</code></a>SupplyLowAlarmLimit</li><li><a href="#obj-av-31004"><code>AV31004</code></a>EfficiencyLowLimit</li><li><a href="#obj-av-31005"><code>AV31005</code></a>RoomHighLimit</li><li><a href="#obj-av-31006"><code>AV31006</code></a>RoomLowLimit</li><li><a href="#obj-av-31007"><code>AV31007</code></a>ExtractAirTempHigh</li><li><a href="#obj-av-31008"><code>AV31008</code></a>ExtractAirTempLow</li><li><a href="#obj-av-31009"><code>AV31009</code></a>SAFMaxDiffPressure</li><li><a href="#obj-av-31010"><code>AV31010</code></a>EAFMaxDiffPressure</li><li><a href="#obj-av-31011"><code>AV31011</code></a>RecircSetP</li><li><a href="#obj-av-31013"><code>AV31013</code></a>RecircMaxRoomTemp</li><li><a href="#obj-av-31014"><code>AV31014</code></a>RecircFreeCool</li><li><a href="#obj-av-31015"><code>AV31015</code></a>RecircSAFOffset</li><li><a href="#obj-av-31016"><code>AV31016</code></a>RecircEAFOffset</li><li><a href="#obj-av-31017"><code>AV31017</code></a>RecircSetPOffset</li><li><a href="#obj-av-31018"><code>AV31018</code></a>FilterAlarmTime</li><li><a href="#obj-av-31019"><code>AV31019</code></a>ExtraSensor1HighLimit</li><li><a href="#obj-av-31020"><code>AV31020</code></a>ExtraSensor2HighLimit</li><li><a href="#obj-av-31021"><code>AV31021</code></a>ExtraSensor3HighLimit</li><li><a href="#obj-av-31022"><code>AV31022</code></a>ExtraSensor4HighLimit</li><li><a href="#obj-av-31023"><code>AV31023</code></a>ExtraSensor5HighLimit</li><li><a href="#obj-av-31024"><code>AV31024</code></a>ExtraSensor1LowLimit</li><li><a href="#obj-av-31025"><code>AV31025</code></a>ExtraSensor2LowLimit</li><li><a href="#obj-av-31026"><code>AV31026</code></a>ExtraSensor3LowLimit</li><li><a href="#obj-av-31027"><code>AV31027</code></a>ExtraSensor4LowLimit</li><li><a href="#obj-av-31028"><code>AV31028</code></a>ExtraSensor5LowLimit</li><li><a href="#obj-av-31029"><code>AV31029</code></a>SelectedSensor1</li><li><a href="#obj-av-31030"><code>AV31030</code></a>SelectedSensor1HighLimit</li><li><a href="#obj-av-31031"><code>AV31031</code></a>SelectedSensor1LowLimit</li><li><a href="#obj-av-31032"><code>AV31032</code></a>SelectedSensor2</li><li><a href="#obj-av-31033"><code>AV31033</code></a>SelectedSensor2HighLimit</li><li><a href="#obj-av-31034"><code>AV31034</code></a>SelectedSensor2LowLimit</li><li><a href="#obj-av-31036"><code>AV31036</code></a>FanComp1X1</li><li><a href="#obj-av-31037"><code>AV31037</code></a>FanComp1Y1</li><li><a href="#obj-av-31038"><code>AV31038</code></a>FanComp1X2</li><li><a href="#obj-av-31039"><code>AV31039</code></a>FanComp1Y2</li><li><a href="#obj-av-31040"><code>AV31040</code></a>FanComp1X3</li><li><a href="#obj-av-31041"><code>AV31041</code></a>FanComp1Y3</li><li><a href="#obj-av-31042"><code>AV31042</code></a>FanComp2X1</li><li><a href="#obj-av-31043"><code>AV31043</code></a>FanComp2Y1</li><li><a href="#obj-av-31044"><code>AV31044</code></a>FanComp2X2</li><li><a href="#obj-av-31045"><code>AV31045</code></a>FanComp2Y2</li><li><a href="#obj-av-31046"><code>AV31046</code></a>FanComp2X3</li><li><a href="#obj-av-31047"><code>AV31047</code></a>FanComp2Y3</li><li><a href="#obj-av-31048"><code>AV31048</code></a>FanComp3X1</li><li><a href="#obj-av-31049"><code>AV31049</code></a>FanComp3Y1</li><li><a href="#obj-av-31050"><code>AV31050</code></a>FanComp3X2</li><li><a href="#obj-av-31051"><code>AV31051</code></a>FanComp3Y2</li><li><a href="#obj-av-31052"><code>AV31052</code></a>FanComp3X3</li><li><a href="#obj-av-31053"><code>AV31053</code></a>FanComp3Y3</li><li><a href="#obj-av-31054"><code>AV31054</code></a>NeutralZone</li><li><a href="#obj-av-31055"><code>AV31055</code></a>FreeCoolSAFOffset</li><li><a href="#obj-av-31056"><code>AV31056</code></a>FreeCoolEAFOffset</li><li><a href="#obj-av-31057"><code>AV31057</code></a>FilterGuard1Limit_X1</li><li><a href="#obj-av-31058"><code>AV31058</code></a>FilterGuard1Limit_Y1</li><li><a href="#obj-av-31059"><code>AV31059</code></a>FilterGuard1Limit_X2</li><li><a href="#obj-av-31060"><code>AV31060</code></a>FilterGuard1Limit_Y2</li><li><a href="#obj-av-31061"><code>AV31061</code></a>FilterGuard2Limit_X1</li><li><a href="#obj-av-31062"><code>AV31062</code></a>FilterGuard2Limit_Y1</li><li><a href="#obj-av-31063"><code>AV31063</code></a>FilterGuard2Limit_X2</li><li><a href="#obj-av-31064"><code>AV31064</code></a>FilterGuard2Limit_Y2</li><li><a href="#obj-av-31065"><code>AV31065</code></a>SummerModeSupplySetpoint</li><li><a href="#obj-av-31066"><code>AV31066</code></a>SummerModeOutdoortemp</li><li><a href="#obj-av-31071"><code>AV31071</code></a>PowerFactorSupplyAirFan</li><li><a href="#obj-av-31072"><code>AV31072</code></a>PowerFactorExtractAirFan</li><li><a href="#obj-av-31073"><code>AV31073</code></a>OutdoorAirTempHigh</li><li><a href="#obj-av-31074"><code>AV31074</code></a>OutdoorAirTempLow</li><li><a href="#obj-av-31090"><code>AV31090</code></a>ExtDisp_SetpOffset</li><li><a href="#obj-av-31091"><code>AV31091</code></a>ExtendedRunTime</li><li><a href="#obj-av-31092"><code>AV31092</code></a>SummerModeExtractSetpoint</li><li><a href="#obj-av-40250"><code>AV40250</code></a>AI_1</li><li><a href="#obj-av-40251"><code>AV40251</code></a>AI_2</li><li><a href="#obj-av-40252"><code>AV40252</code></a>AI_3</li><li><a href="#obj-av-40253"><code>AV40253</code></a>AI_4</li><li><a href="#obj-av-40254"><code>AV40254</code></a>AI_5</li><li><a href="#obj-av-40255"><code>AV40255</code></a>AI_6</li><li><a href="#obj-av-40256"><code>AV40256</code></a>AI_7</li><li><a href="#obj-av-40257"><code>AV40257</code></a>AI_8</li><li><a href="#obj-av-40258"><code>AV40258</code></a>AIExp1_1</li><li><a href="#obj-av-40259"><code>AV40259</code></a>AIExp1_2</li><li><a href="#obj-av-40260"><code>AV40260</code></a>AIExp1_3</li><li><a href="#obj-av-40261"><code>AV40261</code></a>AIExp1_4</li><li><a href="#obj-av-40262"><code>AV40262</code></a>AIExp1_5</li><li><a href="#obj-av-40263"><code>AV40263</code></a>AIExp1_6</li><li><a href="#obj-av-40264"><code>AV40264</code></a>AIExp1_7</li><li><a href="#obj-av-40265"><code>AV40265</code></a>AIExp1_8</li><li><a href="#obj-av-40266"><code>AV40266</code></a>AIExp2_1</li><li><a href="#obj-av-40267"><code>AV40267</code></a>AIExp2_2</li><li><a href="#obj-av-40268"><code>AV40268</code></a>AIExp2_3</li><li><a href="#obj-av-40269"><code>AV40269</code></a>AIExp2_4</li><li><a href="#obj-av-40270"><code>AV40270</code></a>AIExp2_5</li><li><a href="#obj-av-40271"><code>AV40271</code></a>AIExp2_6</li><li><a href="#obj-av-40272"><code>AV40272</code></a>AIExp2_7</li><li><a href="#obj-av-40273"><code>AV40273</code></a>AIExp2_8</li><li><a href="#obj-av-40290"><code>AV40290</code></a>AI_OutDoorTemp</li><li><a href="#obj-av-40291"><code>AV40291</code></a>AI_IntakeAirTemp</li><li><a href="#obj-av-40292"><code>AV40292</code></a>AI_SupplyAirTemp</li><li><a href="#obj-av-40293"><code>AV40293</code></a>AI_ExhaustAirTemp</li><li><a href="#obj-av-40294"><code>AV40294</code></a>AI_ExtractAirTemp</li><li><a href="#obj-av-40295"><code>AV40295</code></a>AI_RoomTemp1</li><li><a href="#obj-av-40296"><code>AV40296</code></a>AI_RoomTemp2</li><li><a href="#obj-av-40297"><code>AV40297</code></a>AI_RoomTemp3</li><li><a href="#obj-av-40298"><code>AV40298</code></a>AI_RoomTemp4</li><li><a href="#obj-av-40299"><code>AV40299</code></a>AI_RoomTemp5</li><li><a href="#obj-av-40300"><code>AV40300</code></a>AI_RoomTemp6</li><li><a href="#obj-av-40301"><code>AV40301</code></a>AI_RoomTemp7</li><li><a href="#obj-av-40302"><code>AV40302</code></a>AI_RoomTemp8</li><li><a href="#obj-av-40303"><code>AV40303</code></a>AI_RoomTemp9</li><li><a href="#obj-av-40304"><code>AV40304</code></a>AI_RoomTemp10</li><li><a href="#obj-av-40305"><code>AV40305</code></a>AI_RoomTemp11</li><li><a href="#obj-av-40306"><code>AV40306</code></a>AI_RoomTemp12</li><li><a href="#obj-av-40307"><code>AV40307</code></a>AI_RoomTemp13</li><li><a href="#obj-av-40308"><code>AV40308</code></a>AI_RoomTemp14</li><li><a href="#obj-av-40309"><code>AV40309</code></a>AI_RoomTemp15</li><li><a href="#obj-av-40310"><code>AV40310</code></a>AI_RoomTemp16</li><li><a href="#obj-av-40311"><code>AV40311</code></a>AI_SAFPressure</li><li><a href="#obj-av-40312"><code>AV40312</code></a>AI_EAFPressure</li><li><a href="#obj-av-40313"><code>AV40313</code></a>AI_SAFFlow</li><li><a href="#obj-av-40314"><code>AV40314</code></a>AI_EAFFlow</li><li><a href="#obj-av-40315"><code>AV40315</code></a>ExchPressureSAF</li><li><a href="#obj-av-40316"><code>AV40316</code></a>AI_ExchPressureEAF</li><li><a href="#obj-av-40317"><code>AV40317</code></a>AI_DeIcingTemp</li><li><a href="#obj-av-40318"><code>AV40318</code></a>AI_FrostprotTemp1</li><li><a href="#obj-av-40319"><code>AV40319</code></a>AI_FrostprotTemp2</li><li><a href="#obj-av-40320"><code>AV40320</code></a>AI_FrostprotTemp3</li><li><a href="#obj-av-40321"><code>AV40321</code></a>AI_CO2</li><li><a href="#obj-av-40322"><code>AV40322</code></a>AI_HumidityRoom</li><li><a href="#obj-av-40323"><code>AV40323</code></a>AI_HumidityDuct</li><li><a href="#obj-av-40324"><code>AV40324</code></a>AI_HumidityOutDoor</li><li><a href="#obj-av-40325"><code>AV40325</code></a>AI_ExtraControllerTemp</li><li><a href="#obj-av-40326"><code>AV40326</code></a>AI_ExtSAFControl</li><li><a href="#obj-av-40327"><code>AV40327</code></a>AI_ExtEAFControl</li><li><a href="#obj-av-40328"><code>AV40328</code></a>AI_ExtraSensor1</li><li><a href="#obj-av-40329"><code>AV40329</code></a>AI_ExtraSensor2</li><li><a href="#obj-av-40330"><code>AV40330</code></a>AI_ExtraSensor3</li><li><a href="#obj-av-40331"><code>AV40331</code></a>AI_ExtraSensor4</li><li><a href="#obj-av-40332"><code>AV40332</code></a>AI_ExtraSensor5</li><li><a href="#obj-av-40333"><code>AV40333</code></a>AI_ExternalSupplySetP</li><li><a href="#obj-av-40334"><code>AV40334</code></a>AI_ExternalFlowSetP</li><li><a href="#obj-av-40335"><code>AV40335</code></a>AI_FilterGuard1</li><li><a href="#obj-av-40336"><code>AV40336</code></a>AI_FilterGuard2</li><li><a href="#obj-av-40337"><code>AV40337</code></a>AI_EfficiencyTemp</li><li><a href="#obj-av-40358"><code>AV40358</code></a>RoomTemp</li><li><a href="#obj-av-40359"><code>AV40359</code></a>SAFAirFlow</li><li><a href="#obj-av-40360"><code>AV40360</code></a>EAFAirFlow</li><li><a href="#obj-av-40361"><code>AV40361</code></a>AI_ExchAirFlowSAF</li><li><a href="#obj-av-40362"><code>AV40362</code></a>ExchAirFlowEAF</li><li><a href="#obj-av-40363"><code>AV40363</code></a>AO_SeqY1</li><li><a href="#obj-av-40364"><code>AV40364</code></a>AO_SeqY2</li><li><a href="#obj-av-40365"><code>AV40365</code></a>AO_SeqY3</li><li><a href="#obj-av-40366"><code>AV40366</code></a>AO_SeqY4</li><li><a href="#obj-av-40367"><code>AV40367</code></a>AO_SeqY5</li><li><a href="#obj-av-40368"><code>AV40368</code></a>AO_SeqY6</li><li><a href="#obj-av-40369"><code>AV40369</code></a>AO_SeqY7</li><li><a href="#obj-av-40370"><code>AV40370</code></a>AO_SeqY8</li><li><a href="#obj-av-40371"><code>AV40371</code></a>AO_SeqY9</li><li><a href="#obj-av-40372"><code>AV40372</code></a>AO_SeqY10</li><li><a href="#obj-av-40373"><code>AV40373</code></a>AO_ChangeOver1</li><li><a href="#obj-av-40374"><code>AV40374</code></a>AO_ChangeOver2</li><li><a href="#obj-av-40375"><code>AV40375</code></a>AO_SAF</li><li><a href="#obj-av-40376"><code>AV40376</code></a>AO_EAF</li><li><a href="#obj-av-40377"><code>AV40377</code></a>AO_Humidity</li><li><a href="#obj-av-40378"><code>AV40378</code></a>AO_StepController1</li><li><a href="#obj-av-40379"><code>AV40379</code></a>AO_StepController2</li><li><a href="#obj-av-40380"><code>AV40380</code></a>AO_ExtraController</li><li><a href="#obj-av-40381"><code>AV40381</code></a>AO_AISignalOutput</li><li><a href="#obj-av-40402"><code>AV40402</code></a>AO_1</li><li><a href="#obj-av-40403"><code>AV40403</code></a>AO_2</li><li><a href="#obj-av-40404"><code>AV40404</code></a>AO_3</li><li><a href="#obj-av-40405"><code>AV40405</code></a>AO_4</li><li><a href="#obj-av-40406"><code>AV40406</code></a>AO_5</li><li><a href="#obj-av-40407"><code>AV40407</code></a>AOExp1_1</li><li><a href="#obj-av-40408"><code>AV40408</code></a>AOExp1_2</li><li><a href="#obj-av-40409"><code>AV40409</code></a>AOExp1_3</li><li><a href="#obj-av-40410"><code>AV40410</code></a>AOExp1_4</li><li><a href="#obj-av-40411"><code>AV40411</code></a>AOExp1_5</li><li><a href="#obj-av-40412"><code>AV40412</code></a>AOExp2_1</li><li><a href="#obj-av-40413"><code>AV40413</code></a>AOExp2_2</li><li><a href="#obj-av-40414"><code>AV40414</code></a>AOExp2_3</li><li><a href="#obj-av-40415"><code>AV40415</code></a>AOExp2_4</li><li><a href="#obj-av-40416"><code>AV40416</code></a>AOExp2_5</li><li><a href="#obj-av-40427"><code>AV40427</code></a>Efficiency</li><li><a href="#obj-av-40431"><code>AV40431</code></a>ActiveHeatSeqStep</li><li><a href="#obj-av-40432"><code>AV40432</code></a>ActiveCoolSeqStep</li><li><a href="#obj-av-40433"><code>AV40433</code></a>ActiveYSeq</li><li><a href="#obj-av-40434"><code>AV40434</code></a>SAFRunTime</li><li><a href="#obj-av-40435"><code>AV40435</code></a>EAFRunTime</li><li><a href="#obj-av-40436"><code>AV40436</code></a>DeIcingTime</li><li><a href="#obj-av-40437"><code>AV40437</code></a>NeedRunTime</li><li><a href="#obj-av-40438"><code>AV40438</code></a>CO2RunTime</li><li><a href="#obj-av-40439"><code>AV40439</code></a>Y1Seq</li><li><a href="#obj-av-40440"><code>AV40440</code></a>Y2Seq</li><li><a href="#obj-av-40441"><code>AV40441</code></a>Y3Seq</li><li><a href="#obj-av-40442"><code>AV40442</code></a>Y4Seq</li><li><a href="#obj-av-40443"><code>AV40443</code></a>Y5Seq</li><li><a href="#obj-av-40444"><code>AV40444</code></a>Y6Seq</li><li><a href="#obj-av-40445"><code>AV40445</code></a>Y7Seq</li><li><a href="#obj-av-40446"><code>AV40446</code></a>Y8Seq</li><li><a href="#obj-av-40447"><code>AV40447</code></a>Y9Seq</li><li><a href="#obj-av-40448"><code>AV40448</code></a>Y10Seq</li><li><a href="#obj-av-40449"><code>AV40449</code></a>SAF</li><li><a href="#obj-av-40450"><code>AV40450</code></a>EAF</li><li><a href="#obj-av-40453"><code>AV40453</code></a>CompLowSpeedSAF</li><li><a href="#obj-av-40454"><code>AV40454</code></a>CompNormalSpeedSAF</li><li><a href="#obj-av-40455"><code>AV40455</code></a>CompHighSpeedSAF</li><li><a href="#obj-av-40456"><code>AV40456</code></a>CompLowSpeedEAF</li><li><a href="#obj-av-40457"><code>AV40457</code></a>CompNormalSpeedEAF</li><li><a href="#obj-av-40458"><code>AV40458</code></a>CompHighSpeedEAF</li><li><a href="#obj-av-40459"><code>AV40459</code></a>AlarmACount</li><li><a href="#obj-av-40460"><code>AV40460</code></a>AlarmBCount</li><li><a href="#obj-av-40461"><code>AV40461</code></a>AlarmCCount</li><li><a href="#obj-av-40462"><code>AV40462</code></a>SumAlarm1Count</li><li><a href="#obj-av-40463"><code>AV40463</code></a>SumAlarm2Count</li><li><a href="#obj-av-40464"><code>AV40464</code></a>SupplyPID_SetP</li><li><a href="#obj-av-40465"><code>AV40465</code></a>SAFPID_SetP</li><li><a href="#obj-av-40466"><code>AV40466</code></a>EAFPID_SetP</li><li><a href="#obj-av-40467"><code>AV40467</code></a>FrostPID1_Output</li><li><a href="#obj-av-40468"><code>AV40468</code></a>FrostPID2_Output</li><li><a href="#obj-av-40469"><code>AV40469</code></a>FrostPID3_Output</li><li><a href="#obj-av-40470"><code>AV40470</code></a>CO2PID_Output</li><li><a href="#obj-av-40471"><code>AV40471</code></a>DeIcePID_Output</li><li><a href="#obj-av-40472"><code>AV40472</code></a>HumidityPID_Output</li><li><a href="#obj-av-40473"><code>AV40473</code></a>SFP</li><li><a href="#obj-av-40474"><code>AV40474</code></a>SFPDay</li><li><a href="#obj-av-40475"><code>AV40475</code></a>SFPMonth</li><li><a href="#obj-av-40476"><code>AV40476</code></a>MotSpHzSAF_1</li><li><a href="#obj-av-40477"><code>AV40477</code></a>MotSpHzSAF_2</li><li><a href="#obj-av-40478"><code>AV40478</code></a>MotSpHzSAF_3</li><li><a href="#obj-av-40479"><code>AV40479</code></a>MotSpHzSAF_4</li><li><a href="#obj-av-40480"><code>AV40480</code></a>MotSpHzSAF_5</li><li><a href="#obj-av-40481"><code>AV40481</code></a>MotSpHzEAF_1</li><li><a href="#obj-av-40482"><code>AV40482</code></a>MotSpHzEAF_2</li><li><a href="#obj-av-40483"><code>AV40483</code></a>MotSpHzEAF_3</li><li><a href="#obj-av-40484"><code>AV40484</code></a>MotSpHzEAF_4</li><li><a href="#obj-av-40485"><code>AV40485</code></a>MotSpHzEAF_5</li><li><a href="#obj-av-40486"><code>AV40486</code></a>MotSpRpmSAF_1</li><li><a href="#obj-av-40487"><code>AV40487</code></a>MotSpRpmSAF_2</li><li><a href="#obj-av-40488"><code>AV40488</code></a>MotSpRpmSAF_3</li><li><a href="#obj-av-40489"><code>AV40489</code></a>MotSpRpmSAF_4</li><li><a href="#obj-av-40490"><code>AV40490</code></a>MotSpRpmSAF_5</li><li><a href="#obj-av-40491"><code>AV40491</code></a>MotSpRpmEAF_1</li><li><a href="#obj-av-40492"><code>AV40492</code></a>MotSpRpmEAF_2</li><li><a href="#obj-av-40493"><code>AV40493</code></a>MotSpRpmEAF_3</li><li><a href="#obj-av-40494"><code>AV40494</code></a>MotSpRpmEAF_4</li><li><a href="#obj-av-40495"><code>AV40495</code></a>MotSpRpmEAF_5</li><li><a href="#obj-av-40496"><code>AV40496</code></a>MotCurrSAF_1</li><li><a href="#obj-av-40497"><code>AV40497</code></a>MotCurrSAF_2</li><li><a href="#obj-av-40498"><code>AV40498</code></a>MotCurrSAF_3</li><li><a href="#obj-av-40499"><code>AV40499</code></a>MotCurrSAF_4</li><li><a href="#obj-av-40500"><code>AV40500</code></a>MotCurrSAF_5</li><li><a href="#obj-av-40501"><code>AV40501</code></a>MotCurrEAF_1</li><li><a href="#obj-av-40502"><code>AV40502</code></a>MotCurrEAF_2</li><li><a href="#obj-av-40503"><code>AV40503</code></a>MotCurrEAF_3</li><li><a href="#obj-av-40504"><code>AV40504</code></a>MotCurrEAF_4</li><li><a href="#obj-av-40505"><code>AV40505</code></a>MotCurrEAF_5</li><li><a href="#obj-av-40506"><code>AV40506</code></a>MotPowSAF_1</li><li><a href="#obj-av-40507"><code>AV40507</code></a>MotPowSAF_2</li><li><a href="#obj-av-40508"><code>AV40508</code></a>MotPowSAF_3</li><li><a href="#obj-av-40509"><code>AV40509</code></a>MotPowSAF_4</li><li><a href="#obj-av-40510"><code>AV40510</code></a>MotPowSAF_5</li><li><a href="#obj-av-40511"><code>AV40511</code></a>MotPowEAF_1</li><li><a href="#obj-av-40512"><code>AV40512</code></a>MotPowEAF_2</li><li><a href="#obj-av-40513"><code>AV40513</code></a>MotPowEAF_3</li><li><a href="#obj-av-40514"><code>AV40514</code></a>MotPowEAF_4</li><li><a href="#obj-av-40515"><code>AV40515</code></a>MotPowEAF_5</li><li><a href="#obj-av-40516"><code>AV40516</code></a>ActFaultSAF_1</li><li><a href="#obj-av-40517"><code>AV40517</code></a>ActFaultSAF_2</li><li><a href="#obj-av-40518"><code>AV40518</code></a>ActFaultSAF_3</li><li><a href="#obj-av-40519"><code>AV40519</code></a>ActFaultSAF_4</li><li><a href="#obj-av-40520"><code>AV40520</code></a>ActFaultSAF_5</li><li><a href="#obj-av-40521"><code>AV40521</code></a>ActFaultEAF_1</li><li><a href="#obj-av-40522"><code>AV40522</code></a>ActFaultEAF_2</li><li><a href="#obj-av-40523"><code>AV40523</code></a>ActFaultEAF_3</li><li><a href="#obj-av-40524"><code>AV40524</code></a>ActFaultEAF_4</li><li><a href="#obj-av-40525"><code>AV40525</code></a>ActFaultEAF_5</li><li><a href="#obj-av-40526"><code>AV40526</code></a>ActualSpeedSAF_1</li><li><a href="#obj-av-40527"><code>AV40527</code></a>ActualSpeedSAF_2</li><li><a href="#obj-av-40528"><code>AV40528</code></a>ActualSpeedSAF_3</li><li><a href="#obj-av-40529"><code>AV40529</code></a>ActualSpeedSAF_4</li><li><a href="#obj-av-40530"><code>AV40530</code></a>ActualSpeedSAF_5</li><li><a href="#obj-av-40531"><code>AV40531</code></a>ActualSpeedEAF_1</li><li><a href="#obj-av-40532"><code>AV40532</code></a>ActualSpeedEAF_2</li><li><a href="#obj-av-40533"><code>AV40533</code></a>ActualSpeedEAF_3</li><li><a href="#obj-av-40534"><code>AV40534</code></a>ActualSpeedEAF_4</li><li><a href="#obj-av-40535"><code>AV40535</code></a>ActualSpeedEAF_5</li><li><a href="#obj-av-40536"><code>AV40536</code></a>AccumPowSAF_1</li><li><a href="#obj-av-40537"><code>AV40537</code></a>AccumPowSAF_2</li><li><a href="#obj-av-40538"><code>AV40538</code></a>AccumPowSAF_3</li><li><a href="#obj-av-40539"><code>AV40539</code></a>AccumPowSAF_4</li><li><a href="#obj-av-40540"><code>AV40540</code></a>AccumPowSAF_5</li><li><a href="#obj-av-40541"><code>AV40541</code></a>AccumPowEAF_1</li><li><a href="#obj-av-40542"><code>AV40542</code></a>AccumPowEAF_2</li><li><a href="#obj-av-40543"><code>AV40543</code></a>AccumPowEAF_3</li><li><a href="#obj-av-40544"><code>AV40544</code></a>AccumPowEAF_4</li><li><a href="#obj-av-40545"><code>AV40545</code></a>AccumPowEAF_5</li><li><a href="#obj-av-40546"><code>AV40546</code></a>VVXFault</li><li><a href="#obj-av-40547"><code>AV40547</code></a>DampActPos_1</li><li><a href="#obj-av-40548"><code>AV40548</code></a>DampActPos_2</li><li><a href="#obj-av-40549"><code>AV40549</code></a>DampActPos_3</li><li><a href="#obj-av-40550"><code>AV40550</code></a>DampActPos_4</li><li><a href="#obj-av-40551"><code>AV40551</code></a>DampActPos_5</li><li><a href="#obj-av-40552"><code>AV40552</code></a>DampFault_1</li><li><a href="#obj-av-40553"><code>AV40553</code></a>DampFault_2</li><li><a href="#obj-av-40554"><code>AV40554</code></a>DampFault_3</li><li><a href="#obj-av-40555"><code>AV40555</code></a>DampFault_4</li><li><a href="#obj-av-40556"><code>AV40556</code></a>DampFault_5</li><li><a href="#obj-av-40557"><code>AV40557</code></a>EnergyFanDay_0</li><li><a href="#obj-av-40559"><code>AV40559</code></a>EnergyFanDay_1</li><li><a href="#obj-av-40561"><code>AV40561</code></a>EnergyFanDay_2</li><li><a href="#obj-av-40563"><code>AV40563</code></a>EnergyFanDay_3</li><li><a href="#obj-av-40565"><code>AV40565</code></a>EnergyFanDay_4</li><li><a href="#obj-av-40567"><code>AV40567</code></a>EnergyFanDay_5</li><li><a href="#obj-av-40569"><code>AV40569</code></a>EnergyFanDay_6</li><li><a href="#obj-av-40571"><code>AV40571</code></a>EnergyFanDay_7</li><li><a href="#obj-av-40573"><code>AV40573</code></a>EnergyFanMonth_1</li><li><a href="#obj-av-40575"><code>AV40575</code></a>EnergyFanMonth_2</li><li><a href="#obj-av-40577"><code>AV40577</code></a>EnergyFanMonth_3</li><li><a href="#obj-av-40579"><code>AV40579</code></a>EnergyFanMonth_4</li><li><a href="#obj-av-40581"><code>AV40581</code></a>EnergyFanMonth_5</li><li><a href="#obj-av-40583"><code>AV40583</code></a>EnergyFanMonth_6</li><li><a href="#obj-av-40585"><code>AV40585</code></a>EnergyFanMonth_7</li><li><a href="#obj-av-40587"><code>AV40587</code></a>EnergyFanMonth_8</li><li><a href="#obj-av-40589"><code>AV40589</code></a>EnergyFanMonth_9</li><li><a href="#obj-av-40591"><code>AV40591</code></a>EnergyFanMonth_10</li><li><a href="#obj-av-40593"><code>AV40593</code></a>EnergyFanMonth_11</li><li><a href="#obj-av-40595"><code>AV40595</code></a>EnergyFanMonth_12</li><li><a href="#obj-av-40597"><code>AV40597</code></a>EnergyFanMonth_13</li><li><a href="#obj-av-40599"><code>AV40599</code></a>EnergyFanMonth_14</li><li><a href="#obj-av-40601"><code>AV40601</code></a>EnergyFanMonth_15</li><li><a href="#obj-av-40603"><code>AV40603</code></a>EnergyFanMonth_16</li><li><a href="#obj-av-40605"><code>AV40605</code></a>EnergyFanMonth_17</li><li><a href="#obj-av-40607"><code>AV40607</code></a>EnergyFanMonth_18</li><li><a href="#obj-av-40609"><code>AV40609</code></a>EnergyFanMonth_19</li><li><a href="#obj-av-40611"><code>AV40611</code></a>EnergyFanMonth_20</li><li><a href="#obj-av-40613"><code>AV40613</code></a>EnergyFanMonth_21</li><li><a href="#obj-av-40615"><code>AV40615</code></a>EnergyFanMonth_22</li><li><a href="#obj-av-40617"><code>AV40617</code></a>EnergyFanMonth_23</li><li><a href="#obj-av-40619"><code>AV40619</code></a>EnergyFanMonth_24</li><li><a href="#obj-av-40621"><code>AV40621</code></a>EnergyFanMonth_25</li><li><a href="#obj-av-40623"><code>AV40623</code></a>EnergyFanMonth_26</li><li><a href="#obj-av-40625"><code>AV40625</code></a>EnergyFanMonth_27</li><li><a href="#obj-av-40627"><code>AV40627</code></a>EnergyFanMonth_28</li><li><a href="#obj-av-40629"><code>AV40629</code></a>EnergyFanMonth_29</li><li><a href="#obj-av-40631"><code>AV40631</code></a>EnergyFanMonth_30</li><li><a href="#obj-av-40633"><code>AV40633</code></a>EnergyFanMonth_31</li><li><a href="#obj-av-40635"><code>AV40635</code></a>EnergyFanMonth_32</li><li><a href="#obj-av-40637"><code>AV40637</code></a>EnergyFanMonth_33</li><li><a href="#obj-av-40639"><code>AV40639</code></a>EnergyFanMonth_34</li><li><a href="#obj-av-40641"><code>AV40641</code></a>EnergyFanMonth_35</li><li><a href="#obj-av-40643"><code>AV40643</code></a>EnergyFanMonth_36</li><li><a href="#obj-av-40645"><code>AV40645</code></a>EnergyFanYear_0</li><li><a href="#obj-av-40647"><code>AV40647</code></a>EnergyFanYear_1</li><li><a href="#obj-av-40649"><code>AV40649</code></a>EnergyFanYear_2</li><li><a href="#obj-av-40651"><code>AV40651</code></a>EnergyFanPwr</li><li><a href="#obj-bv-10000"><code>BV10000</code></a>AlaAcknowAll</li><li><a href="#obj-bv-10001"><code>BV10001</code></a>FilterAlarmReset</li><li><a href="#obj-bv-20000"><code>BV20000</code></a>TC_FanLowSpeedActual</li><li><a href="#obj-bv-20001"><code>BV20001</code></a>TC_FanNormalSpeedActual</li><li><a href="#obj-bv-20002"><code>BV20002</code></a>TC_FanHighSpeedActual</li><li><a href="#obj-bv-20003"><code>BV20003</code></a>TC_Extra1Actual</li><li><a href="#obj-bv-20004"><code>BV20004</code></a>TC_Extra2Actual</li><li><a href="#obj-bv-20005"><code>BV20005</code></a>TC_Extra3Actual</li><li><a href="#obj-bv-20006"><code>BV20006</code></a>TC_Extra4Actual</li><li><a href="#obj-bv-20007"><code>BV20007</code></a>SumAlarm</li><li><a href="#obj-bv-20008"><code>BV20008</code></a>SumAlarmA</li><li><a href="#obj-bv-20009"><code>BV20009</code></a>SumAlarmB</li><li><a href="#obj-bv-20010"><code>BV20010</code></a>SumAlarmC</li><li><a href="#obj-bv-20011"><code>BV20011</code></a>Malf_SAF1</li><li><a href="#obj-bv-20012"><code>BV20012</code></a>Malf_SAF2</li><li><a href="#obj-bv-20013"><code>BV20013</code></a>Malf_SAF3</li><li><a href="#obj-bv-20014"><code>BV20014</code></a>Malf_SAF4</li><li><a href="#obj-bv-20015"><code>BV20015</code></a>Malf_SAF5</li><li><a href="#obj-bv-20016"><code>BV20016</code></a>Malf_EAF1</li><li><a href="#obj-bv-20017"><code>BV20017</code></a>Malf_EAF2</li><li><a href="#obj-bv-20018"><code>BV20018</code></a>Malf_EAF3</li><li><a href="#obj-bv-20019"><code>BV20019</code></a>Malf_EAF4</li><li><a href="#obj-bv-20020"><code>BV20020</code></a>Malf_EAF5</li><li><a href="#obj-bv-20021"><code>BV20021</code></a>Ala_freq_conv_SAF1</li><li><a href="#obj-bv-20022"><code>BV20022</code></a>Ala_freq_conv_SAF2</li><li><a href="#obj-bv-20023"><code>BV20023</code></a>Ala_freq_conv_SAF3</li><li><a href="#obj-bv-20024"><code>BV20024</code></a>Ala_freq_conv_SAF4</li><li><a href="#obj-bv-20025"><code>BV20025</code></a>Ala_freq_conv_SAF5</li><li><a href="#obj-bv-20026"><code>BV20026</code></a>Ala_freq_conv_EAF1</li><li><a href="#obj-bv-20027"><code>BV20027</code></a>Ala_freq_conv_EAF2</li><li><a href="#obj-bv-20028"><code>BV20028</code></a>Ala_freq_conv_EAF3</li><li><a href="#obj-bv-20029"><code>BV20029</code></a>Ala_freq_conv_EAF4</li><li><a href="#obj-bv-20030"><code>BV20030</code></a>Ala_freq_conv_EAF5</li><li><a href="#obj-bv-20031"><code>BV20031</code></a>Warn_freq_conv_SAF1</li><li><a href="#obj-bv-20032"><code>BV20032</code></a>Warn_freq_conv_SAF2</li><li><a href="#obj-bv-20033"><code>BV20033</code></a>Warn_freq_conv_SAF3</li><li><a href="#obj-bv-20034"><code>BV20034</code></a>Warn_freq_conv_SAF4</li><li><a href="#obj-bv-20035"><code>BV20035</code></a>Warn_freq_conv_SAF5</li><li><a href="#obj-bv-20036"><code>BV20036</code></a>Warn_freq_conv_EAF1</li><li><a href="#obj-bv-20037"><code>BV20037</code></a>Warn_freq_conv_EAF2</li><li><a href="#obj-bv-20038"><code>BV20038</code></a>Warn_freq_conv_EAF3</li><li><a href="#obj-bv-20039"><code>BV20039</code></a>Warn_freq_conv_EAF4</li><li><a href="#obj-bv-20040"><code>BV20040</code></a>Warn_freq_conv_EAF5</li><li><a href="#obj-bv-20041"><code>BV20041</code></a>ExternaloperationSAF</li><li><a href="#obj-bv-20042"><code>BV20042</code></a>ExternaloperationEAF</li><li><a href="#obj-bv-20043"><code>BV20043</code></a>MotorCont1extOperation</li><li><a href="#obj-bv-20044"><code>BV20044</code></a>MotorCont2extOperation</li><li><a href="#obj-bv-20045"><code>BV20045</code></a>Malf_pumpheater</li><li><a href="#obj-bv-20046"><code>BV20046</code></a>Malf_pumpcooler</li><li><a href="#obj-bv-20047"><code>BV20047</code></a>Malf_pumpexchanger</li><li><a href="#obj-bv-20048"><code>BV20048</code></a>Malf_firedamper</li><li><a href="#obj-bv-20049"><code>BV20049</code></a>Malf_damper</li><li><a href="#obj-bv-20050"><code>BV20050</code></a>Malf_motorcont_1</li><li><a href="#obj-bv-20051"><code>BV20051</code></a>Malf_motorcont_2</li><li><a href="#obj-bv-20052"><code>BV20052</code></a>FireDamperExStop</li><li><a href="#obj-bv-20053"><code>BV20053</code></a>Malf_pumpseq_1</li><li><a href="#obj-bv-20054"><code>BV20054</code></a>Malf_pumpseq_2</li><li><a href="#obj-bv-20055"><code>BV20055</code></a>Malf_pumpseq_3</li><li><a href="#obj-bv-20056"><code>BV20056</code></a>Malf_pumpseq_4</li><li><a href="#obj-bv-20057"><code>BV20057</code></a>Malf_pumpseq_5</li><li><a href="#obj-bv-20058"><code>BV20058</code></a>Malf_pumpseq_6</li><li><a href="#obj-bv-20059"><code>BV20059</code></a>Malf_pumpseq_7</li><li><a href="#obj-bv-20060"><code>BV20060</code></a>Malf_pumpseq_8</li><li><a href="#obj-bv-20061"><code>BV20061</code></a>Malf_pumpseq_9</li><li><a href="#obj-bv-20062"><code>BV20062</code></a>Malf_pumpseq_10</li><li><a href="#obj-bv-20063"><code>BV20063</code></a>Filterguard1</li><li><a href="#obj-bv-20064"><code>BV20064</code></a>Filterguard2</li><li><a href="#obj-bv-20065"><code>BV20065</code></a>Flowguard</li><li><a href="#obj-bv-20066"><code>BV20066</code></a>Externalfrostguard</li><li><a href="#obj-bv-20067"><code>BV20067</code></a>DeicingpressGuard</li><li><a href="#obj-bv-20068"><code>BV20068</code></a>Firealarm</li><li><a href="#obj-bv-20069"><code>BV20069</code></a>Smokedetectoralarm</li><li><a href="#obj-bv-20070"><code>BV20070</code></a>Ext_switch</li><li><a href="#obj-bv-20071"><code>BV20071</code></a>Ext_alarm</li><li><a href="#obj-bv-20072"><code>BV20072</code></a>Servicestop</li><li><a href="#obj-bv-20073"><code>BV20073</code></a>Elec_heatingisoverheated</li><li><a href="#obj-bv-20074"><code>BV20074</code></a>Frostrisk</li><li><a href="#obj-bv-20075"><code>BV20075</code></a>Lowefficiency</li><li><a href="#obj-bv-20076"><code>BV20076</code></a>Analoguedeicing</li><li><a href="#obj-bv-20077"><code>BV20077</code></a>Rotationguardexchanger</li><li><a href="#obj-bv-20078"><code>BV20078</code></a>Ex_alarm1</li><li><a href="#obj-bv-20079"><code>BV20079</code></a>Ex_alarm2</li><li><a href="#obj-bv-20080"><code>BV20080</code></a>Ex_alarm3</li><li><a href="#obj-bv-20081"><code>BV20081</code></a>Ex_alarm4</li><li><a href="#obj-bv-20082"><code>BV20082</code></a>Ex_alarm5</li><li><a href="#obj-bv-20083"><code>BV20083</code></a>Ex_alarm6</li><li><a href="#obj-bv-20084"><code>BV20084</code></a>Ex_alarm7</li><li><a href="#obj-bv-20085"><code>BV20085</code></a>Ex_alarm8</li><li><a href="#obj-bv-20086"><code>BV20086</code></a>Ex_alarm9</li><li><a href="#obj-bv-20087"><code>BV20087</code></a>Ex_alarm10</li><li><a href="#obj-bv-20088"><code>BV20088</code></a>Internalbatteryerror</li><li><a href="#obj-bv-20089"><code>BV20089</code></a>Timeforservice</li><li><a href="#obj-bv-20090"><code>BV20090</code></a>Restartblockedafterpoweron</li><li><a href="#obj-bv-20091"><code>BV20091</code></a>SupplyairtempcontError</li><li><a href="#obj-bv-20092"><code>BV20092</code></a>SAFcontError</li><li><a href="#obj-bv-20093"><code>BV20093</code></a>EAFcontError</li><li><a href="#obj-bv-20094"><code>BV20094</code></a>HumiditycontError</li><li><a href="#obj-bv-20095"><code>BV20095</code></a>ExtraControllercontollError</li><li><a href="#obj-bv-20096"><code>BV20096</code></a>Highsupplyairtemp</li><li><a href="#obj-bv-20097"><code>BV20097</code></a>Lowsupplyairtemp</li><li><a href="#obj-bv-20119"><code>BV20119</code></a>Hightempsel_sensor1</li><li><a href="#obj-bv-20120"><code>BV20120</code></a>Lowtempsel_sensor1</li><li><a href="#obj-bv-20121"><code>BV20121</code></a>Hightempsel_sensor2</li><li><a href="#obj-bv-20122"><code>BV20122</code></a>Lowtempsel_sensor2</li><li><a href="#obj-bv-20123"><code>BV20123</code></a>ManCont_airunit</li><li><a href="#obj-bv-20124"><code>BV20124</code></a>ManCont_supplyair</li><li><a href="#obj-bv-20125"><code>BV20125</code></a>ManCont_SAF</li><li><a href="#obj-bv-20126"><code>BV20126</code></a>ManCont_EAF</li><li><a href="#obj-bv-20127"><code>BV20127</code></a>ManCont_heater</li><li><a href="#obj-bv-20128"><code>BV20128</code></a>ManCont_exchanger</li><li><a href="#obj-bv-20129"><code>BV20129</code></a>ManCont_cooler</li><li><a href="#obj-bv-20130"><code>BV20130</code></a>ManCont_damper</li><li><a href="#obj-bv-20131"><code>BV20131</code></a>ManCont_heaterpump</li><li><a href="#obj-bv-20132"><code>BV20132</code></a>ManCont_exchangerpump</li><li><a href="#obj-bv-20133"><code>BV20133</code></a>ManCont_coolerpump</li><li><a href="#obj-bv-20134"><code>BV20134</code></a>ManCont_recirculationairdamper</li><li><a href="#obj-bv-20135"><code>BV20135</code></a>ManCont_freshairdamper</li><li><a href="#obj-bv-20136"><code>BV20136</code></a>ManCont_exhaustairdamper</li><li><a href="#obj-bv-20137"><code>BV20137</code></a>ManCont_firedamper</li><li><a href="#obj-bv-20138"><code>BV20138</code></a>ManCont_seq_1</li><li><a href="#obj-bv-20139"><code>BV20139</code></a>ManCont_seq_2</li><li><a href="#obj-bv-20140"><code>BV20140</code></a>ManCont_seq_3</li><li><a href="#obj-bv-20141"><code>BV20141</code></a>ManCont_seq_4</li><li><a href="#obj-bv-20142"><code>BV20142</code></a>ManCont_seq_5</li><li><a href="#obj-bv-20143"><code>BV20143</code></a>ManCont_seq_6</li><li><a href="#obj-bv-20144"><code>BV20144</code></a>ManCont_seq_7</li><li><a href="#obj-bv-20145"><code>BV20145</code></a>ManCont_seq_8</li><li><a href="#obj-bv-20146"><code>BV20146</code></a>ManCont_seq_9</li><li><a href="#obj-bv-20147"><code>BV20147</code></a>ManCont_seq_10</li><li><a href="#obj-bv-20148"><code>BV20148</code></a>OutputinManCont_</li><li><a href="#obj-bv-20149"><code>BV20149</code></a>InputinManCont_</li><li><a href="#obj-bv-20150"><code>BV20150</code></a>ManCont_extracont_ler</li><li><a href="#obj-bv-20151"><code>BV20151</code></a>ManCont_motorcont_1</li><li><a href="#obj-bv-20152"><code>BV20152</code></a>ManCont_motorcont_2</li><li><a href="#obj-bv-20153"><code>BV20153</code></a>ManCont_pretreatment</li><li><a href="#obj-bv-20202"><code>BV20202</code></a>CommErrorDevice</li><li><a href="#obj-bv-20203"><code>BV20203</code></a>MalfunctionExtraController</li><li><a href="#obj-bv-20204"><code>BV20204</code></a>InternalError</li><li><a href="#obj-bv-20261"><code>BV20261</code></a>DI_1</li><li><a href="#obj-bv-20262"><code>BV20262</code></a>DI_2</li><li><a href="#obj-bv-20263"><code>BV20263</code></a>DI_3</li><li><a href="#obj-bv-20264"><code>BV20264</code></a>DI_4</li><li><a href="#obj-bv-20265"><code>BV20265</code></a>DI_5</li><li><a href="#obj-bv-20266"><code>BV20266</code></a>DI_6</li><li><a href="#obj-bv-20267"><code>BV20267</code></a>DI_7</li><li><a href="#obj-bv-20268"><code>BV20268</code></a>DI_8</li><li><a href="#obj-bv-20269"><code>BV20269</code></a>DI_9</li><li><a href="#obj-bv-20270"><code>BV20270</code></a>DI_10</li><li><a href="#obj-bv-20271"><code>BV20271</code></a>DI_11</li><li><a href="#obj-bv-20272"><code>BV20272</code></a>DI_12</li><li><a href="#obj-bv-20273"><code>BV20273</code></a>DIExp1_1</li><li><a href="#obj-bv-20274"><code>BV20274</code></a>DIExp1_2</li><li><a href="#obj-bv-20275"><code>BV20275</code></a>DIExp1_3</li><li><a href="#obj-bv-20276"><code>BV20276</code></a>DIExp1_4</li><li><a href="#obj-bv-20277"><code>BV20277</code></a>DIExp1_5</li><li><a href="#obj-bv-20278"><code>BV20278</code></a>DIExp1_6</li><li><a href="#obj-bv-20279"><code>BV20279</code></a>DIExp1_7</li><li><a href="#obj-bv-20280"><code>BV20280</code></a>DIExp1_8</li><li><a href="#obj-bv-20281"><code>BV20281</code></a>DIExp1_9</li><li><a href="#obj-bv-20282"><code>BV20282</code></a>DIExp1_10</li><li><a href="#obj-bv-20283"><code>BV20283</code></a>DIExp1_11</li><li><a href="#obj-bv-20284"><code>BV20284</code></a>DIExp1_12</li><li><a href="#obj-bv-20285"><code>BV20285</code></a>DIExp2_1</li><li><a href="#obj-bv-20286"><code>BV20286</code></a>DIExp2_2</li><li><a href="#obj-bv-20287"><code>BV20287</code></a>DIExp2_3</li><li><a href="#obj-bv-20288"><code>BV20288</code></a>DIExp2_4</li><li><a href="#obj-bv-20289"><code>BV20289</code></a>DIExp2_5</li><li><a href="#obj-bv-20290"><code>BV20290</code></a>DIExp2_6</li><li><a href="#obj-bv-20291"><code>BV20291</code></a>DIExp2_7</li><li><a href="#obj-bv-20292"><code>BV20292</code></a>DIExp2_8</li><li><a href="#obj-bv-20293"><code>BV20293</code></a>DIExp2_9</li><li><a href="#obj-bv-20294"><code>BV20294</code></a>DIExp2_10</li><li><a href="#obj-bv-20295"><code>BV20295</code></a>DIExp2_11</li><li><a href="#obj-bv-20296"><code>BV20296</code></a>DIExp2_12</li><li><a href="#obj-bv-20321"><code>BV20321</code></a>DO_SeqPumpY1</li><li><a href="#obj-bv-20322"><code>BV20322</code></a>DO_SeqPumpY2</li><li><a href="#obj-bv-20323"><code>BV20323</code></a>DO_SeqPumpY3</li><li><a href="#obj-bv-20324"><code>BV20324</code></a>DO_SeqPumpY4</li><li><a href="#obj-bv-20325"><code>BV20325</code></a>DO_SeqPumpY5</li><li><a href="#obj-bv-20326"><code>BV20326</code></a>DO_SeqPumpY6</li><li><a href="#obj-bv-20327"><code>BV20327</code></a>DO_SeqPumpY7</li><li><a href="#obj-bv-20328"><code>BV20328</code></a>DO_SeqPumpY8</li><li><a href="#obj-bv-20329"><code>BV20329</code></a>DO_SeqPumpY9</li><li><a href="#obj-bv-20330"><code>BV20330</code></a>DO_SeqPumpY10</li><li><a href="#obj-bv-20331"><code>BV20331</code></a>DO_SAFStart</li><li><a href="#obj-bv-20332"><code>BV20332</code></a>DO_EAFStart</li><li><a href="#obj-bv-20333"><code>BV20333</code></a>DO_1</li><li><a href="#obj-bv-20334"><code>BV20334</code></a>DO_2</li><li><a href="#obj-bv-20335"><code>BV20335</code></a>DO_3</li><li><a href="#obj-bv-20336"><code>BV20336</code></a>DO_4</li><li><a href="#obj-bv-20337"><code>BV20337</code></a>DO_5</li><li><a href="#obj-bv-20338"><code>BV20338</code></a>DO_6</li><li><a href="#obj-bv-20339"><code>BV20339</code></a>DO_7</li><li><a href="#obj-bv-20340"><code>BV20340</code></a>DOExp1_1</li><li><a href="#obj-bv-20341"><code>BV20341</code></a>DOExp1_2</li><li><a href="#obj-bv-20342"><code>BV20342</code></a>DOExp1_3</li><li><a href="#obj-bv-20343"><code>BV20343</code></a>DOExp1_4</li><li><a href="#obj-bv-20344"><code>BV20344</code></a>DOExp1_5</li><li><a href="#obj-bv-20345"><code>BV20345</code></a>DOExp1_6</li><li><a href="#obj-bv-20346"><code>BV20346</code></a>DOExp1_7</li><li><a href="#obj-bv-20347"><code>BV20347</code></a>DOExp2_1</li><li><a href="#obj-bv-20348"><code>BV20348</code></a>DOExp2_2</li><li><a href="#obj-bv-20349"><code>BV20349</code></a>DOExp2_3</li><li><a href="#obj-bv-20350"><code>BV20350</code></a>DOExp2_4</li><li><a href="#obj-bv-20351"><code>BV20351</code></a>DOExp2_5</li><li><a href="#obj-bv-20352"><code>BV20352</code></a>DOExp2_6</li><li><a href="#obj-bv-20353"><code>BV20353</code></a>DOExp2_7</li><li><a href="#obj-bv-20368"><code>BV20368</code></a>NeedHeatActive</li><li><a href="#obj-bv-20369"><code>BV20369</code></a>NeedCoolActive</li><li><a href="#obj-bv-20370"><code>BV20370</code></a>DemandCO2Active</li><li><a href="#obj-bv-20371"><code>BV20371</code></a>RecirculationRunActive</li><li><a href="#obj-bv-20372"><code>BV20372</code></a>DeIcingActive</li><li><a href="#obj-cal-1"><code>CAL1</code></a>HolidayPlan</li><li><a href="#obj-nc-1"><code>NC1</code></a>AlarmClassA</li><li><a href="#obj-nc-2"><code>NC2</code></a>AlarmClassB</li><li><a href="#obj-nc-3"><code>NC3</code></a>AlarmClassC</li><li><a href="#obj-sch-1"><code>SCH1</code></a>TC_FanLowSpeed</li><li><a href="#obj-sch-2"><code>SCH2</code></a>TC_FanNormalSpeed</li><li><a href="#obj-sch-3"><code>SCH3</code></a>TC_FanHighSpeed</li><li><a href="#obj-sch-4"><code>SCH4</code></a>TC_Extra1</li><li><a href="#obj-sch-5"><code>SCH5</code></a>TC_Extra2</li><li><a href="#obj-sch-6"><code>SCH6</code></a>TC_Extra3</li><li><a href="#obj-sch-7"><code>SCH7</code></a>TC_Extra4</li><li><a href="#obj-mv-30496"><code>MV30496</code></a>TC_FanLowSpeed_Status</li><li><a href="#obj-mv-30497"><code>MV30497</code></a>TC_FanNormalSpeed_Status</li><li><a href="#obj-mv-30498"><code>MV30498</code></a>TC_FanHighSpeed_Status</li><li><a href="#obj-mv-30499"><code>MV30499</code></a>TC_Extra1_Status</li><li><a href="#obj-mv-30500"><code>MV30500</code></a>TC_Extra2_Status</li><li><a href="#obj-mv-30501"><code>MV30501</code></a>TC_Extra3_Status</li><li><a href="#obj-mv-30502"><code>MV30502</code></a>TC_Extra4_Status</li><li><a href="#obj-mv-30772"><code>MV30772</code></a>DOSelect_SeqPumpY1</li><li><a href="#obj-mv-30773"><code>MV30773</code></a>DOSelect_SeqPumpY2</li><li><a href="#obj-mv-30774"><code>MV30774</code></a>DOSelect_SeqPumpY3</li><li><a href="#obj-mv-30775"><code>MV30775</code></a>DOSelect_SeqPumpY4</li><li><a href="#obj-mv-30776"><code>MV30776</code></a>DOSelect_SeqPumpY5</li><li><a href="#obj-mv-30777"><code>MV30777</code></a>DOSelect_SeqPumpY6</li><li><a href="#obj-mv-30778"><code>MV30778</code></a>DOSelect_SeqPumpY7</li><li><a href="#obj-mv-30779"><code>MV30779</code></a>DOSelect_SeqPumpY8</li><li><a href="#obj-mv-30780"><code>MV30780</code></a>DOSelect_SeqPumpY9</li><li><a href="#obj-mv-30781"><code>MV30781</code></a>DOSelect_SeqPumpY10</li><li><a href="#obj-mv-30782"><code>MV30782</code></a>DOSelect_RecirculationAirDamper</li><li><a href="#obj-mv-30783"><code>MV30783</code></a>DOSelect_OutdoorAirDamper</li><li><a href="#obj-mv-30784"><code>MV30784</code></a>DOSelect_ExhaustAirDamper</li><li><a href="#obj-mv-30785"><code>MV30785</code></a>DOSelect_HumidityStart</li><li><a href="#obj-mv-30786"><code>MV30786</code></a>DOSelect_ChangeOver1</li><li><a href="#obj-mv-30787"><code>MV30787</code></a>DOSelect_ChangeOver2</li><li><a href="#obj-mv-30788"><code>MV30788</code></a>AirUnitAutoMode</li><li><a href="#obj-mv-30789"><code>MV30789</code></a>AirUnitManual</li><li><a href="#obj-mv-30790"><code>MV30790</code></a>SAFAutoMode</li><li><a href="#obj-mv-30793"><code>MV30793</code></a>EAFAutoMode</li><li><a href="#obj-mv-30796"><code>MV30796</code></a>ExternalControl</li><li><a href="#obj-mv-30797"><code>MV30797</code></a>AirUnitServiceStop</li><li><a href="#obj-mv-30808"><code>MV30808</code></a>VentControl</li><li><a href="#obj-mv-30809"><code>MV30809</code></a>FanType</li><li><a href="#obj-mv-30833"><code>MV30833</code></a>SAFSetpointSelect</li><li><a href="#obj-mv-30834"><code>MV30834</code></a>EAFSetpointSelect</li><li><a href="#obj-mv-30865"><code>MV30865</code></a>SAFModeFreeCool</li><li><a href="#obj-mv-30868"><code>MV30868</code></a>SAFModeFire</li><li><a href="#obj-mv-30871"><code>MV30871</code></a>SAFModeSmoke</li><li><a href="#obj-mv-30874"><code>MV30874</code></a>SAFModeRecirculation</li><li><a href="#obj-mv-30877"><code>MV30877</code></a>EAFModeFreeCool</li><li><a href="#obj-mv-30880"><code>MV30880</code></a>EAFModeFire</li><li><a href="#obj-mv-30883"><code>MV30883</code></a>EAFModeSmoke</li><li><a href="#obj-mv-30886"><code>MV30886</code></a>EAFModeRecirculation</li><li><a href="#obj-mv-30934"><code>MV30934</code></a>AOSelect_Humidity</li><li><a href="#obj-mv-30936"><code>MV30936</code></a>AOSelect_ExtraController</li><li><a href="#obj-mv-30938"><code>MV30938</code></a>AOSelect_SequenceY1</li><li><a href="#obj-mv-30940"><code>MV30940</code></a>AOSelect_SequenceY2</li><li><a href="#obj-mv-30942"><code>MV30942</code></a>AOSelect_SequenceY3</li><li><a href="#obj-mv-30944"><code>MV30944</code></a>AOSelect_SequenceY4</li><li><a href="#obj-mv-30946"><code>MV30946</code></a>AOSelect_SequenceY5</li><li><a href="#obj-mv-30948"><code>MV30948</code></a>AOSelect_SequenceY6</li><li><a href="#obj-mv-30950"><code>MV30950</code></a>AOSelect_SequenceY7</li><li><a href="#obj-mv-30952"><code>MV30952</code></a>AOSelect_SequenceY8</li><li><a href="#obj-mv-30954"><code>MV30954</code></a>AOSelect_SequenceY9</li><li><a href="#obj-mv-30956"><code>MV30956</code></a>AOSelect_SequenceY10</li><li><a href="#obj-mv-30975"><code>MV30975</code></a>FireDampersAutoMode</li><li><a href="#obj-mv-30997"><code>MV30997</code></a>ExtraControllerMode</li><li><a href="#obj-mv-30998"><code>MV30998</code></a>SumAlarm1</li><li><a href="#obj-mv-30999"><code>MV30999</code></a>SumAlarm2</li><li><a href="#obj-mv-31012"><code>MV31012</code></a>RecircTempControl</li><li><a href="#obj-mv-31035"><code>MV31035</code></a>SupplyPIDFreeze</li><li><a href="#obj-mv-36916"><code>MV36916</code></a>SummerWinterModeManual</li><li><a href="#obj-mv-40428"><code>MV40428</code></a>UnitMode</li><li><a href="#obj-mv-40429"><code>MV40429</code></a>UnitModeControl</li><li><a href="#obj-mv-40430"><code>MV40430</code></a>ActiveSeqType</li><li><a href="#obj-mv-40451"><code>MV40451</code></a>SAFSpeed</li><li><a href="#obj-mv-40452"><code>MV40452</code></a>EAFSpeed</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Temperature and pressure objects marked &quot;(configurable)&quot; in the EDE take the unit set in the controller (for example °C or °F), so no unit is given for them.</li><li>Which objects carry values depends on the configured functions (control mode, fan type, sequences, expansion units).</li><li>Descriptions are short forms of the EDE descriptions.</li><li>The EDE lists the device instance and name as placeholders (@DeviceID / @DeviceName).</li><li>The EDE file does not say which BACnet data link (BACnet IP or BACnet MS/TP) the controller uses; check the model data sheet.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Corrigo 5.0 ventilation (AHU) controller and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Regin Corrigo 5.0 ventilation (AHU) controller</h2><div class="faq"><details open><summary>How many BACnet points does the Regin Corrigo 5.0 ventilation (AHU) controller have?</summary><p>This list has 840 BACnet objects: 552 analog values, 212 binary values, 1 calendar, 3 notification classs, 7 schedules, 65 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Regin Corrigo 5.0 ventilation (AHU) controller BACnet points are writable?</summary><p>330 of the 840 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Regin Corrigo 5.0 ventilation (AHU) controller BACnet documentation?</summary><p>The source is Corrigo 5.0 BACnet files (EDE) (BACnet_Corrigo50_EDE), revision 2023-10, published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo-5.0-bacnet-files.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Regin Corrigo 5.0 ventilation (AHU) controller?</summary><p>Start with MV 30788 AirUnitAutoMode (Unit run mode: off, manual, auto or fixed speed); AV 30811 SupplySetpoint (Supply air setpoint (constant supply control)); MV 40428 UnitMode (Actual run mode: stop, start-up, low/normal/high); MV 40429 UnitModeControl (What triggers the current run mode); AV 40292 AI_SupplyAirTemp (Supply air temperature); AV 40290 AI_OutDoorTemp (Outdoor temperature); MV 40451 SAFSpeed (Supply fan speed state); BV 20008 SumAlarmA (Sum A-alarm); BV 20009 SumAlarmB (Sum B-alarm).</p></details><details><summary>How do I enable BMS control of the Regin Corrigo 5.0 ventilation (AHU) controller?</summary><p>MV 30788 AirUnitAutoMode sets the unit running mode (1 OFF, 2 Manual, 3 AUTO, 4-6 low/normal/high speed). MV 30796 ExternalControl selects extended-run speeds; MV 30797 AirUnitServiceStop stops the unit with top priority.</p></details><details><summary>How do I check these points on the real Corrigo 5.0 ventilation (AHU) controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Regin BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation" data-row><span class="k">Air handling unit controller (BACnet converter)</span><h3>Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller</h3><p>Regin / Systemair Corrigo E controllers running the ventilation application version 3.0 or later.</p><div class="meta">183 objects &middot; 44 writable</div><span class="sr-only"> Also known as: E-BACNET2-V, E-BACNET2, EBACNET2V, Corrigo E BACnet, Corrigo E ventilation BACnet, Systemair E-BACNET2-V, E-CABLE-BACNET</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/exigo-4-3-heating-controller" data-row><span class="k">Heating controller (boiler, district heating, domestic hot water)</span><h3>Regin Exigo 4.3 heating controller</h3><p>Regin Exigo 4.3 heating controllers: up to 4 heating circuits, 2 hot-water circuits, boilers, district heating, solar and buffer tanks.</p><div class="meta">623 objects &middot; 236 writable &middot; BACnet_Exigo43_EDE</div><span class="sr-only"> Also known as: Exigo 4.3, Exigo, Exigo Ardo, Exigo Vido, Regin Exigo, BACnet_Exigo43</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter" data-row><span class="k">Differential pressure / airflow sensor (transmitter)</span><h3>Regin Presigo PDTN differential pressure transmitter (firmware 1.1)</h3><p>Regin Presigo PDTN one- and two-channel differential pressure transmitters with display, firmware 1.1-1-00.</p><div class="meta">91 objects &middot; 79 writable &middot; variables_pdtn_1.1-1-00 (Revision A)</div><span class="sr-only"> Also known as: PDTN, Presigo PDTN, PDTN 1.1-1-00, Regin PDTN</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/rcf-fan-coil-controller" data-row><span class="k">Fan coil room controller</span><h3>Regin RCF fan coil room controllers (RCF-230CD, RCF-230CAD, RCF-230CTD, RCF-230CTD-EC)</h3><p>Regin RCF 230 V wall-mounted fan coil controllers with built-in communication (models with a C in the name).</p><div class="meta">48 objects &middot; 23 writable</div><span class="sr-only"> Also known as: RCF, Regio RCF, RCF-230CD, RCF-230CAD, RCF-230CTD, RCF-230CTD-EC</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-midi-rc-c" data-row><span class="k">Room controller (fan coil, radiator, VAV)</span><h3>Regin Regio Midi room controllers (RC-CDFO, RC-CDTO, RC-C3DOC, RC-C3DFOC, RCC-C3DOCS)</h3><p>Regin Regio Midi pre-programmed room controllers with display, which are the Midi models that can talk BACnet MS/TP.</p><div class="meta">74 objects &middot; 38 writable &middot; MA30008</div><span class="sr-only"> Also known as: Regio Midi, RC-CDFO, RC-CDTO, RC-C3DOC, RC-C3DFOC, RCC-C3DOCS, RC-C</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rcx-room-controller" data-row><span class="k">Room controller (fan coil / VAV / chilled beam)</span><h3>Regin Regio RCX room controller (firmware 2.1)</h3><p>Regin Regio RCX room controllers with firmware 2.1 (fan coil, radiator, chilled beam and VAV applications).</p><div class="meta">327 objects &middot; 230 writable &middot; variables_rcx_2.1-1-xx (Revision A)</div><span class="sr-only"> Also known as: RCX, Regio RCX, RCX-..., RCX 2.1-1-xx, Regin RCX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rtx-room-transmitter" data-row><span class="k">Room sensor / transmitter</span><h3>Regin Regio RTX room transmitter (firmware 2.0)</h3><p>Regin Regio RTX room transmitters (temperature, CO2, humidity, VOC, presence) with firmware 2.0.</p><div class="meta">119 objects &middot; 80 writable &middot; variables_rtx (Revision A)</div><span class="sr-only"> Also known as: RTX, Regio RTX, RTX-2.0-1-02, Regin RTX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rux-room-unit" data-row><span class="k">Room sensor / operator unit</span><h3>Regin Regio RUX room unit / display (firmware 2.1)</h3><p>Regin Regio RUX room units (temperature, CO2, humidity, VOC sensing with display) with firmware 2.1.</p><div class="meta">83 objects &middot; 70 writable &middot; variables_rux_2.1-1-xx (Revision A)</div><span class="sr-only"> Also known as: RUX, Regio RUX, RUX 2.1-1-xx, Regin RUX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regioardo-two-room-controller" data-row><span class="k">Room controller (chilled beam, radiator, VAV damper)</span><h3>Regin RegioArdo two-room controller (dampers, chilled beams, radiators)</h3><p>Regin RegioArdo 24 V AC pre-programmed two-room controllers for dampers, chilled beams and radiators, used with ED-RU room units.</p><div class="meta">455 objects &middot; 239 writable &middot; MA30003</div><span class="sr-only"> Also known as: Regio Ardo, RegioArdo, Regio Ardo 2.0</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regioeedo-fan-coil-controller" data-row><span class="k">Fan coil room controller</span><h3>Regin RegioEedo fan coil room controller</h3><p>Regin RegioEedo 230 V AC pre-programmed fan coil controllers, used with ED-RU room units.</p><div class="meta">258 objects &middot; 136 writable &middot; MA30002</div><span class="sr-only"> Also known as: Regio Eedo, RegioEedo, Regio Eedo 2.0</span></a></li></ul>
<p class="updated">Source: <a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo-5.0-bacnet-files.zip" rel="nofollow noopener" target="_blank">Corrigo 5.0 BACnet files (EDE) &middot; BACnet_Corrigo50_EDE &middot; rev. 2023-10</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
