<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Regin E-BACNET2-V for Corrigo E BACnet Points List</title>
<meta name="description" content="Regin E-BACNET2-V for Corrigo E BACnet points list: 183 objects by ID and name (e.g. MV 0 = Cor_AirUnitAutoMode), 44 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Regin E-BACNET2-V for Corrigo E BACnet Points List">
<meta property="og:description" content="Regin E-BACNET2-V for Corrigo E BACnet points list: 183 objects by ID and name (e.g. MV 0 = Cor_AirUnitAutoMode), 44 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Regin E-BACNET2-V for Corrigo E BACnet Points List">
<meta name="twitter:description" content="Regin E-BACNET2-V for Corrigo E BACnet points list: 183 objects by ID and name (e.g. MV 0 = Cor_AirUnitAutoMode), 44 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation",
   "url": "https://easybacnet.com/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation",
   "name": "Regin E-BACNET2-V for Corrigo E BACnet Points List",
   "description": "Regin E-BACNET2-V for Corrigo E BACnet points list: 183 objects by ID and name (e.g. MV 0 = Cor_AirUnitAutoMode), 44 writable, free CSV/EDE.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation#dataset",
   "name": "Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller BACnet Points List",
   "description": "Pre-configured converter that connects to a Corrigo E ventilation controller over RS-485 (PLA:ELA 254:254) and publishes it on BACnet IP as 184 fixed objects: 40 AI, 41 AV, 98 BI, 1 BV, 1 MI, 2 MV and the device. Setpoints and alarm limits are writable AVs, alarms are individual BIs (Cor_AlaPt_n), and the unit's run mode is set through two multistate values. Regin E-BACNET2-V for Corrigo E BACnet points list: 183 objects by ID and name (e.g. MV 0 = Cor_AirUnitAutoMode), 44 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation",
   "keywords": [
    "Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller BACnet Points List",
    "Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller BACnet objects",
    "Regin BACnet",
    "E-BACNET2-V BACnet points list",
    "E-BACNET2 BACnet points list",
    "EBACNET2V BACnet points list",
    "Corrigo E BACnet BACnet points list",
    "Corrigo E ventilation BACnet BACnet points list",
    "Systemair E-BACNET2-V BACnet points list",
    "E-CABLE-BACNET BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "E-BACNET2-V manual",
    "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/e-bacnet2-v_manu_en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Regin"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller",
    "brand": {
     "@type": "Brand",
     "name": "Regin"
    },
    "category": "Air handling unit controller (BACnet converter)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 183 BACnet objects: 40 analog inputs, 41 analog values, 98 binary inputs, 1 binary value, 1 multi-state input, 2 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "44 of the 183 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is E-BACNET2-V manual, revision Revision B, December 2012, published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/e-bacnet2-v_manu_en.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 0 Cor_AirUnitAutoMode (Manual off / reduced / normal speed, or 4 = Auto); MV 1 Cor_ExternalControl (External run or stop command); AV 0 Cor_SupplySetpoint (Supply air setpoint, °C); AV 20 Cor_RoomSetP (Room setpoint when room control is used); BV 0 Cor_AlaAcknowAll (Acknowledge all alarms); MI 0 Cor_RunMode (Unit running state (stop, starting, normal...)); AI 0 Cor_SupplyAirTemp (Supply air temperature); BI 7 Cor_SumAlarm (Any A or B alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No separate enable point. MV 0 Cor_AirUnitAutoMode selects manual off/reduced/normal or Auto (time schedule); MV 1 Cor_ExternalControl gives external run/stop commands."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 37 Cor_OutDoorTemp is a writable outdoor temperature object."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Regin",
     "item": "https://easybacnet.com/bacnet-points-lists/regin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller",
     "item": "https://easybacnet.com/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/regin/">Regin</a></li><li aria-current="page">E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller</li></ol>
<p class="eyebrow">Air handling unit controller (BACnet converter) &middot; BACnet points list</p><h1><span class="mfr">Regin</span> E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller BACnet points list</h1><p class="updated">Updated 21 November 2026</p>

<div class="answer"><b>Short answer</b><p>Pre-configured converter that connects to a Corrigo E ventilation controller over RS-485 (PLA:ELA 254:254) and publishes it on BACnet IP as 184 fixed objects: 40 AI, 41 AV, 98 BI, 1 BV, 1 MI, 2 MV and the device. Setpoints and alarm limits are writable AVs, alarms are individual BIs (Cor_AlaPt_n), and the unit&#x27;s run mode is set through two multistate values.</p>
<p>This page lists <strong>183 BACnet objects</strong> for the Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller &mdash; 44 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Regin&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/regin/">Regin</a></dd></div><div><dt>Model</dt><dd>E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller (BACnet converter)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>183 (44 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>E-BACNET2-V 2.0-1-09 or later (Corrigo E ventilation application 3.0 or later)</dd></div><div><dt>Also known as</dt><dd>E-BACNET2-V, E-BACNET2, EBACNET2V, Corrigo E BACnet, Corrigo E ventilation BACnet, Systemair E-BACNET2-V, E-CABLE-BACNET</dd></div><div><dt>Source document</dt><dd><a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/e-bacnet2-v_manu_en.pdf" rel="nofollow noopener" target="_blank">E-BACNET2-V manual &middot; rev. Revision B, December 2012</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation.csv" rel="nofollow" download>Download CSV <small>183 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/e-bacnet2-v_manu_en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=regin/e-bacnet2-v-corrigo-e-ventilation">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Regin&rsquo;s current documentation and the live
device before use. Not official Regin information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller</h2>
<div class="answer"><b>Integration in brief</b><p>Wire the converter&#x27;s S0/P1 port to the Corrigo E terminals 50-52 (B, A, N), leave the Corrigo at PLA:ELA 254:254, and set IP, device ID and name with the E-BACNET2 configuration software. Control the unit through Cor_AirUnitAutoMode and Cor_ExternalControl, adjust setpoints on the AVs, and read Cor_RunMode and the sum alarm BIs.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-0">MV 0</a></td><td class="n">Cor_AirUnitAutoMode</td><td>Manual off / reduced / normal speed, or 4 = Auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">Cor_ExternalControl</td><td>External run or stop command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-0">AV 0</a></td><td class="n">Cor_SupplySetpoint</td><td>Supply air setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-20">AV 20</a></td><td class="n">Cor_RoomSetP</td><td>Room setpoint when room control is used</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-0">BV 0</a></td><td class="n">Cor_AlaAcknowAll</td><td>Acknowledge all alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mi-0">MI 0</a></td><td class="n">Cor_RunMode</td><td>Unit running state (stop, starting, normal...)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Cor_SupplyAirTemp</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-7">BI 7</a></td><td class="n">Cor_SumAlarm</td><td>Any A or B alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>No separate enable point. MV 0 Cor_AirUnitAutoMode selects manual off/reduced/normal or Auto (time schedule); MV 1 Cor_ExternalControl gives external run/stop commands.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 37 Cor_OutDoorTemp is a writable outdoor temperature object.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Factory IP address is fixed at 192.168.92.92; change it (or enable DHCP) with the E-BACNET2 configuration software.</li><li>The Corrigo must have PLA:ELA address 254:254 (the converter&#x27;s default station address).</li><li>BACnet UDP port 47808 by default; a Foreign device option with BBMD address is available.</li><li>Ending the device name with $ appends the device ID automatically.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Alarm acknowledge, block and unblock (AV 38-40) take the alarm number, not a 1/0.</li><li>Startup takes about one minute; the Ready LED lights when the converter is ready.</li><li>Only the Corrigo E ventilation application (3.0 or later) is supported.</li></ul>
</section>
<h2 id="points">Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">183 of 183 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>40</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>41</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>98</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>1</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>1</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>183</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>139</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>44</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (105)</option><option value="°C">°C (32)</option><option value="%">% (13)</option><option value="Pa">Pa (9)</option><option value="V">V (8)</option><option value="%RH">%RH (6)</option><option value="m³/h">m³/h (6)</option><option value="h">h (2)</option><option value="ppm">ppm (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>80</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="°C" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Cor_SupplyAirTemp</td><td class="d">Supply air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="°C" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Cor_ExtractAirTemp</td><td class="d">Extract air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="°C" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Cor_RoomTemp1</td><td class="d">Room temperature 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="°C" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Cor_RoomTemp2</td><td class="d">Room temperature 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="°C" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Cor_ExhaustAirTemp</td><td class="d">Exhaust air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="°C" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Cor_ExtraSensor</td><td class="d">External sensor/setpoint device, depending on the configuration</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="Pa" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Cor_SAFPressure</td><td class="d">Current pressure, supply air</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="Pa" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Cor_EAFPressure</td><td class="d">Current pressure, extract air</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="°C" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Cor_DeIcingTemp</td><td class="d">De-icing temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="°C" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Cor_FrostprotectionTemp</td><td class="d">Frost protection temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="ppm" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Cor_CO2Sensor</td><td class="d">CO2 sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="%RH" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Cor_HumidityRoom</td><td class="d">Humidity, room</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="%RH" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Cor_HumidityDuct</td><td class="d">Humidity, duct</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="13" data-acc="R" data-u="°C" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Cor_ExtraUnitTemp</td><td class="d">Extra controller, temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="%" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Cor_ExtSAFControl</td><td class="d">Frequency control, manual SAF</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="15" data-acc="R" data-u="%" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Cor_ExtEAFControl</td><td class="d">Frequency control, manual EAF</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="16" data-acc="R" data-u="%RH" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Cor_HumidityOutDoor</td><td class="d">Humidity outdoor</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="17" data-acc="R" data-u="m³/h" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Cor_SAFAirFlow</td><td class="d">Frequency control, air flow SAF</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="18" data-acc="R" data-u="m³/h" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Cor_EAFAirFlow</td><td class="d">Frequency control, air flow EAF</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="19" data-acc="R" data-u="V" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Cor_HeatCV1</td><td class="d">Current output Y1-heating</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="20" data-acc="R" data-u="V" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Cor_ExchCV1</td><td class="d">Current output Y2-exchanger</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="21" data-acc="R" data-u="V" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Cor_CoolCV1</td><td class="d">Current output Y3-cooling</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="22" data-acc="R" data-u="V" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Cor_SAF</td><td class="d">Current output frequency converter SAF</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="23" data-acc="R" data-u="V" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Cor_EAF</td><td class="d">Current output EAF</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="24" data-acc="R" data-u="V" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Cor_Humidity</td><td class="d">Current output dehumidification/humidification</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="25" data-acc="R" data-u="V" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Cor_Split</td><td class="d">Current output split</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="26" data-acc="R" data-u="V" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Cor_ExtraSeqCV1</td><td class="d">Current output Y4-extra sequence</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="27" data-acc="R" data-u="%" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Cor_Efficiency</td><td class="d">Heat exchanger efficiency</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="28" data-acc="R" data-u="h" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Cor_SAFRunTime</td><td class="d">Running time SAF</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="29" data-acc="R" data-u="h" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Cor_EAFRunTime</td><td class="d">Running time EAF</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="30" data-acc="R" data-u="°C" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Cor_SupplyPID_SetP</td><td class="d">Calculated supply air setpoint (outdoor compensated)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="31" data-acc="R" data-u="%" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Cor_SupplyPID_Output</td><td class="d">Supply air controller output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="32" data-acc="R" data-u="%" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Cor_ExhaustPID_Output</td><td class="d">Extract air controller output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="33" data-acc="R" data-u="%" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Cor_SAFPID_Output</td><td class="d">Output signal SAF</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="34" data-acc="R" data-u="%" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Cor_EAFPID_Output</td><td class="d">Output signal EAF</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="35" data-acc="R" data-u="%" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Cor_FrostPID_Output</td><td class="d">Warming controller output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="36" data-acc="R" data-u="%" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Cor_CO2PID_Output</td><td class="d">CO2 controller output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="37" data-acc="R" data-u="%" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Cor_RoomPID_Output</td><td class="d">Room controller output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="38" data-acc="R" data-u="%" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Cor_DeIcePID_Output</td><td class="d">De-icing controller output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="39" data-acc="R" data-u="%" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Cor_HumidityPID_Output</td><td class="d">Humidity controller output signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="0" data-acc="W" data-u="°C" data-min="1" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Cor_SupplySetpoint</td><td class="d">Supply air setpoint if supply air control is selected</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="1" data-acc="W" data-u="°C" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Cor_ExtractSetpoint</td><td class="d">Extract air setpoint if extract air control is selected</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="2" data-acc="W" data-u="Pa" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Cor_SAFFullspeedPressure</td><td class="d">Supply fan pressure setpoint, normal speed</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="3" data-acc="W" data-u="Pa" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Cor_SAFHalfspeedPressure</td><td class="d">Supply fan pressure setpoint, reduced speed</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="4" data-acc="W" data-u="Pa" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Cor_EAFFullspeedPressure</td><td class="d">Extract fan pressure setpoint, normal speed</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="5" data-acc="W" data-u="Pa" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Cor_EAFHalfspeedPressure</td><td class="d">Extract fan pressure setpoint, reduced speed</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="6" data-acc="W" data-u="ppm" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Cor_CO2Setpoint</td><td class="d">Setpoint CO2</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="7" data-acc="W" data-u="m³/h" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Cor_SAFFullspeedAirFlow</td><td class="d">Setpoint normal speed supply air fan flow</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="8" data-acc="W" data-u="m³/h" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Cor_SAFHalfspeedAirFlow</td><td class="d">Setpoint reduced speed supply air fan flow</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="9" data-acc="W" data-u="m³/h" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Cor_EAFFullspeedAirFlow</td><td class="d">Setpoint normal speed extract air fan flow</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="10" data-acc="W" data-u="m³/h" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Cor_EAFHalfspeedAirFlow</td><td class="d">Setpoint reduced speed extract air fan flow</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="11" data-acc="W" data-u="°C" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Cor_NeedHeatStart</td><td class="d">Room temperature for start of support control heating</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="12" data-acc="W" data-u="°C" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Cor_NeedHeatStop</td><td class="d">Room temperature for stop of support control heating</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="13" data-acc="W" data-u="°C" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Cor_NeedCoolStart</td><td class="d">Room temperature for start of support control cooling</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="14" data-acc="W" data-u="°C" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Cor_NeedCoolStop</td><td class="d">Room temperature for stop of support control cooling</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="15" data-acc="W" data-u="°C" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Cor_DeIcingSetpoint</td><td class="d">Setpoint de-icing</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="16" data-acc="W" data-u="°C" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Cor_DeIcingHyst</td><td class="d">Hysteresis de-icing</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="17" data-acc="W" data-u="%RH" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Cor_HumiditySetpoint</td><td class="d">Setpoint humidity</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="18" data-acc="W" data-u="%RH" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Cor_HumidityMaxDuct</td><td class="d">Max. duct humidity</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="19" data-acc="W" data-u="%RH" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Cor_HumidityHyst</td><td class="d">Hysteresis for start of dehumidification/humidification</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="20" data-acc="W" data-u="°C" data-min="1" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">Cor_RoomSetP</td><td class="d">Room setpoint if using room control</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="21" data-acc="W" data-u="°C" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Cor_FrostProtSPStop</td><td class="d">Frost protection setpoint with the unit stopped</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="22" data-acc="W" data-u="°C" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Cor_FrostProtPGain</td><td class="d">P-band frost protection function (when running)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="23" data-acc="W" data-u="°C" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Cor_SupplyMaxDiff</td><td class="d">Alarm limit: supply air setpoint deviation</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="24" data-acc="W" data-u="°C" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Cor_SupplyLowAlarmLimit</td><td class="d">Alarm low supply air temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="25" data-acc="W" data-u="°C" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Cor_SupplyHighAlarmLimit</td><td class="d">Alarm high supply air temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="26" data-acc="W" data-u="%" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Cor_EfficiencyLowLimit</td><td class="d">Alarm low efficiency</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="27" data-acc="W" data-u="°C" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Cor_FrostLimit</td><td class="d">Alarm limit frost protection</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="28" data-acc="W" data-u="°C" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Cor_RoomHighLimit</td><td class="d">Alarm high room temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="29" data-acc="W" data-u="°C" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Cor_RoomLowLimit</td><td class="d">Alarm low room temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="30" data-acc="W" data-u="°C" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Cor_ExtractAirTempHigh</td><td class="d">Alarm high extract air temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="31" data-acc="W" data-u="°C" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Cor_ExtractAirTempLow</td><td class="d">Alarm low extract air temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="32" data-acc="W" data-u="Pa" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Cor_SAFMaxDiffPressure</td><td class="d">Alarm limit: SAF pressure setpoint deviation</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="33" data-acc="W" data-u="Pa" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Cor_EAFMaxDiffPressure</td><td class="d">Alarm limit: EAF pressure setpoint deviation</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="34" data-acc="W" data-u="°C" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Cor_RecycleSetP</td><td class="d">Setpoint recirculation</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="35" data-acc="W" data-u="°C" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Cor_RecycleMaxRoomTemp</td><td class="d">Stop recirculation above this room temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="36" data-acc="W" data-u="Pa" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Cor_RecycleSAFOffset</td><td class="d">SAF pressure/flow setpoint offset during recirculation</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="37" data-acc="W" data-u="°C" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Cor_OutDoorTemp</td><td class="d">Outdoor temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">AlaAcknow</td><td class="d">Acknowledge alarm: write the alarm number (AlaPt_XX)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">AlaBlock</td><td class="d">Block alarm: write the alarm number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">AlaUnblock</td><td class="d">Unblock alarm: write the alarm number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="0" data-acc="R" data-u="" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">Cor_SAFStart1</td><td class="d">Start signal SAF normal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Cor_EAFStart1</td><td class="d">Start signal EAF normal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Cor_SAFStart2</td><td class="d">Start signal SAF reduced</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Cor_EAFStart2</td><td class="d">Start signal EAF reduced</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Cor_HeatPumpStart</td><td class="d">Start signal P1-heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Cor_ExchPumpStart</td><td class="d">Start signal P1-exchanger</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Cor_CoolPumpStart</td><td class="d">Start signal P1-cooler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="7" data-acc="R" data-u="" data-min="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Cor_SumAlarm</td><td class="d">Sum alarm A + B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Cor_SumAlarmA</td><td class="d">Sum alarm A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Cor_SumAlarmB</td><td class="d">Sum alarm B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Cor_SAFFrequencyStart</td><td class="d">Start signal SAF frequency converter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Cor_EAFFrequencyStart</td><td class="d">Start signal EAF frequency converter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Cor_NeedHeatActive</td><td class="d">Support control heating active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Cor_NeedCoolActive</td><td class="d">Support control cooling active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Cor_DemandCO2Active</td><td class="d">CO2 running mode active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Cor_ExtendedRunActiveFull</td><td class="d">Extended running normal active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Cor_ExtendedRunActiveHalf</td><td class="d">Extended running reduced active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Cor_DeIcingActive</td><td class="d">De-icing function active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Cor_RecycleRunActive</td><td class="d">Recirculation function active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Cor_AlaPt_1</td><td class="d">Malfunction supply air fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Cor_AlaPt_2</td><td class="d">Malfunction extract air fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Cor_AlaPt_3</td><td class="d">Run error P1-heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Cor_AlaPt_4</td><td class="d">Run error P1-cooler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Cor_AlaPt_5</td><td class="d">Run error P1-exchanger</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">Cor_AlaPt_6</td><td class="d">Filter guard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Cor_AlaPt_7</td><td class="d">Flow guard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Cor_AlaPt_8</td><td class="d">Frost protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Cor_AlaPt_9</td><td class="d">De-icing pressure guard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Cor_AlaPt_10</td><td class="d">Fire alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Cor_AlaPt_11</td><td class="d">External switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Cor_AlaPt_12</td><td class="d">External alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Cor_AlaPt_13</td><td class="d">Control deviation supply air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Cor_AlaPt_14</td><td class="d">Humidity control error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Cor_AlaPt_15</td><td class="d">High supply air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Cor_AlaPt_16</td><td class="d">Low supply air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Cor_AlaPt_17</td><td class="d">Supply air temperature max. limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Cor_AlaPt_18</td><td class="d">Supply air temperature min. limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Cor_AlaPt_19</td><td class="d">High room temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Cor_AlaPt_20</td><td class="d">Low room temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Cor_AlaPt_21</td><td class="d">High extract air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">Cor_AlaPt_22</td><td class="d">Low extract air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">Cor_AlaPt_23</td><td class="d">Overheating electric heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">Cor_AlaPt_24</td><td class="d">Frost risk</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Cor_AlaPt_25</td><td class="d">Low frost protection temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Cor_AlaPt_26</td><td class="d">Low efficiency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">Cor_AlaPt_27</td><td class="d">Sensor error outdoor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">Cor_AlaPt_28</td><td class="d">Analogue de-icing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">Cor_AlaPt_29</td><td class="d">Rotation sentinel exchanger</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">Cor_AlaPt_30</td><td class="d">Fire damper is out of operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Cor_AlaPt_31</td><td class="d">SAF control error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">Cor_AlaPt_32</td><td class="d">EAF control error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">Cor_AlaPt_33</td><td class="d">SAF external operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">Cor_AlaPt_34</td><td class="d">EAF external operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">Cor_AlaPt_35</td><td class="d">Unit in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">Cor_AlaPt_36</td><td class="d">Supply air controller in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">Cor_AlaPt_37</td><td class="d">SAF in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">Cor_AlaPt_38</td><td class="d">Frequency converter SAF in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">Cor_AlaPt_39</td><td class="d">EAF in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">Cor_AlaPt_40</td><td class="d">Frequency converter EAF in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">Cor_AlaPt_41</td><td class="d">Heating battery in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">Cor_AlaPt_42</td><td class="d">Exchanger in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">Cor_AlaPt_43</td><td class="d">Cooling battery in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">Cor_AlaPt_44</td><td class="d">P1-heater in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">Cor_AlaPt_45</td><td class="d">P1-exchanger in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">Cor_AlaPt_46</td><td class="d">P1-cooler in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">Cor_AlaPt_47</td><td class="d">Fire damper in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">Cor_AlaPt_48</td><td class="d">Internal battery error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">Cor_AlaPt_49</td><td class="d">Sensor error supply air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">Cor_AlaPt_50</td><td class="d">Sensor error extract air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bi-69"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">69</td><td class="n">Cor_AlaPt_51</td><td class="d">Sensor error room temperature 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">Cor_AlaPt_52</td><td class="d">Sensor error room temperature 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">Cor_AlaPt_53</td><td class="d">Sensor error supply air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">Cor_AlaPt_54</td><td class="d">Sensor error extra sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">73</td><td class="n">Cor_AlaPt_55</td><td class="d">Sensor error SAF pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">Cor_AlaPt_56</td><td class="d">Sensor error EAF pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">Cor_AlaPt_57</td><td class="d">Sensor error de-icing temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">Cor_AlaPt_58</td><td class="d">Sensor error frost protection temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">Cor_AlaPt_59</td><td class="d">Sensor error CO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">Cor_AlaPt_60</td><td class="d">Sensor error humidity room</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">Cor_AlaPt_61</td><td class="d">Sensor error humidity duct</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">Cor_AlaPt_62</td><td class="d">Sensor error extra controller temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">Cor_AlaPt_63</td><td class="d">Sensor error external control SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">Cor_AlaPt_64</td><td class="d">Sensor error external control EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">Cor_AlaPt_65</td><td class="d">Sensor error pressure sensor SAF 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">Cor_AlaPt_66</td><td class="d">Sensor error humidity outdoor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">Cor_AlaPt_77</td><td class="d">Malfunction of frequency converter SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">Cor_AlaPt_78</td><td class="d">Malfunction of frequency converter EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">Cor_AlaPt_79</td><td class="d">Communication error frequency converter SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">Cor_AlaPt_80</td><td class="d">Communication error frequency converter EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">Cor_AlaPt_81</td><td class="d">Communication error expansion unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">Cor_AlaPt_82</td><td class="d">Communication error expansion unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">Cor_AlaPt_83</td><td class="d">Warning frequency converter SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">Cor_AlaPt_84</td><td class="d">Warning frequency converter EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">Cor_AlaPt_85</td><td class="d">Output in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">Cor_AlaPt_86</td><td class="d">Time for service</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">Cor_AlaPt_87</td><td class="d">Y4-extra sequence in manual mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="96" data-acc="R" data-u="" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">TimeGroupFanFullSpeed</td><td class="d">High when the time channel for normal speed is on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="97" data-acc="R" data-u="" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">TimeGroupFanHalfSpeed</td><td class="d">High when the time channel for reduced speed is on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="0" data-acc="W" data-u="" data-min="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Cor_AlaAcknowAll</td><td class="d">Acknowledge all alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="180" data-i="0" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-0"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Cor_RunMode</td><td class="d">Running status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Stop, 2=Starting up, 3=Starting half speed, 4=Starting full speed, 5=Alarm delay, 6=Normal operation, 7=Support control heating, 8=Support control cooling, 9=CO2 control, 10=Free cooling, 11=Full speed stop, 12=Fan stop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="181" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-0"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Cor_AirUnitAutoMode</td><td class="d">Manual setting of the unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual reduced speed, 3=Manual normal speed, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="182" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Cor_ExternalControl</td><td class="d">External control of the unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Extended run, full speed, 2=External stop, 3=Auto, 4=External stop with support control</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Regin E-BACNET2-V for Corrigo E point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>Cor_SupplyAirTemp</li><li><a href="#obj-ai-1"><code>AI1</code></a>Cor_ExtractAirTemp</li><li><a href="#obj-ai-2"><code>AI2</code></a>Cor_RoomTemp1</li><li><a href="#obj-ai-3"><code>AI3</code></a>Cor_RoomTemp2</li><li><a href="#obj-ai-4"><code>AI4</code></a>Cor_ExhaustAirTemp</li><li><a href="#obj-ai-5"><code>AI5</code></a>Cor_ExtraSensor</li><li><a href="#obj-ai-6"><code>AI6</code></a>Cor_SAFPressure</li><li><a href="#obj-ai-7"><code>AI7</code></a>Cor_EAFPressure</li><li><a href="#obj-ai-8"><code>AI8</code></a>Cor_DeIcingTemp</li><li><a href="#obj-ai-9"><code>AI9</code></a>Cor_FrostprotectionTemp</li><li><a href="#obj-ai-10"><code>AI10</code></a>Cor_CO2Sensor</li><li><a href="#obj-ai-11"><code>AI11</code></a>Cor_HumidityRoom</li><li><a href="#obj-ai-12"><code>AI12</code></a>Cor_HumidityDuct</li><li><a href="#obj-ai-13"><code>AI13</code></a>Cor_ExtraUnitTemp</li><li><a href="#obj-ai-14"><code>AI14</code></a>Cor_ExtSAFControl</li><li><a href="#obj-ai-15"><code>AI15</code></a>Cor_ExtEAFControl</li><li><a href="#obj-ai-16"><code>AI16</code></a>Cor_HumidityOutDoor</li><li><a href="#obj-ai-17"><code>AI17</code></a>Cor_SAFAirFlow</li><li><a href="#obj-ai-18"><code>AI18</code></a>Cor_EAFAirFlow</li><li><a href="#obj-ai-19"><code>AI19</code></a>Cor_HeatCV1</li><li><a href="#obj-ai-20"><code>AI20</code></a>Cor_ExchCV1</li><li><a href="#obj-ai-21"><code>AI21</code></a>Cor_CoolCV1</li><li><a href="#obj-ai-22"><code>AI22</code></a>Cor_SAF</li><li><a href="#obj-ai-23"><code>AI23</code></a>Cor_EAF</li><li><a href="#obj-ai-24"><code>AI24</code></a>Cor_Humidity</li><li><a href="#obj-ai-25"><code>AI25</code></a>Cor_Split</li><li><a href="#obj-ai-26"><code>AI26</code></a>Cor_ExtraSeqCV1</li><li><a href="#obj-ai-27"><code>AI27</code></a>Cor_Efficiency</li><li><a href="#obj-ai-28"><code>AI28</code></a>Cor_SAFRunTime</li><li><a href="#obj-ai-29"><code>AI29</code></a>Cor_EAFRunTime</li><li><a href="#obj-ai-30"><code>AI30</code></a>Cor_SupplyPID_SetP</li><li><a href="#obj-ai-31"><code>AI31</code></a>Cor_SupplyPID_Output</li><li><a href="#obj-ai-32"><code>AI32</code></a>Cor_ExhaustPID_Output</li><li><a href="#obj-ai-33"><code>AI33</code></a>Cor_SAFPID_Output</li><li><a href="#obj-ai-34"><code>AI34</code></a>Cor_EAFPID_Output</li><li><a href="#obj-ai-35"><code>AI35</code></a>Cor_FrostPID_Output</li><li><a href="#obj-ai-36"><code>AI36</code></a>Cor_CO2PID_Output</li><li><a href="#obj-ai-37"><code>AI37</code></a>Cor_RoomPID_Output</li><li><a href="#obj-ai-38"><code>AI38</code></a>Cor_DeIcePID_Output</li><li><a href="#obj-ai-39"><code>AI39</code></a>Cor_HumidityPID_Output</li><li><a href="#obj-av-0"><code>AV0</code></a>Cor_SupplySetpoint</li><li><a href="#obj-av-1"><code>AV1</code></a>Cor_ExtractSetpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>Cor_SAFFullspeedPressure</li><li><a href="#obj-av-3"><code>AV3</code></a>Cor_SAFHalfspeedPressure</li><li><a href="#obj-av-4"><code>AV4</code></a>Cor_EAFFullspeedPressure</li><li><a href="#obj-av-5"><code>AV5</code></a>Cor_EAFHalfspeedPressure</li><li><a href="#obj-av-6"><code>AV6</code></a>Cor_CO2Setpoint</li><li><a href="#obj-av-7"><code>AV7</code></a>Cor_SAFFullspeedAirFlow</li><li><a href="#obj-av-8"><code>AV8</code></a>Cor_SAFHalfspeedAirFlow</li><li><a href="#obj-av-9"><code>AV9</code></a>Cor_EAFFullspeedAirFlow</li><li><a href="#obj-av-10"><code>AV10</code></a>Cor_EAFHalfspeedAirFlow</li><li><a href="#obj-av-11"><code>AV11</code></a>Cor_NeedHeatStart</li><li><a href="#obj-av-12"><code>AV12</code></a>Cor_NeedHeatStop</li><li><a href="#obj-av-13"><code>AV13</code></a>Cor_NeedCoolStart</li><li><a href="#obj-av-14"><code>AV14</code></a>Cor_NeedCoolStop</li><li><a href="#obj-av-15"><code>AV15</code></a>Cor_DeIcingSetpoint</li><li><a href="#obj-av-16"><code>AV16</code></a>Cor_DeIcingHyst</li><li><a href="#obj-av-17"><code>AV17</code></a>Cor_HumiditySetpoint</li><li><a href="#obj-av-18"><code>AV18</code></a>Cor_HumidityMaxDuct</li><li><a href="#obj-av-19"><code>AV19</code></a>Cor_HumidityHyst</li><li><a href="#obj-av-20"><code>AV20</code></a>Cor_RoomSetP</li><li><a href="#obj-av-21"><code>AV21</code></a>Cor_FrostProtSPStop</li><li><a href="#obj-av-22"><code>AV22</code></a>Cor_FrostProtPGain</li><li><a href="#obj-av-23"><code>AV23</code></a>Cor_SupplyMaxDiff</li><li><a href="#obj-av-24"><code>AV24</code></a>Cor_SupplyLowAlarmLimit</li><li><a href="#obj-av-25"><code>AV25</code></a>Cor_SupplyHighAlarmLimit</li><li><a href="#obj-av-26"><code>AV26</code></a>Cor_EfficiencyLowLimit</li><li><a href="#obj-av-27"><code>AV27</code></a>Cor_FrostLimit</li><li><a href="#obj-av-28"><code>AV28</code></a>Cor_RoomHighLimit</li><li><a href="#obj-av-29"><code>AV29</code></a>Cor_RoomLowLimit</li><li><a href="#obj-av-30"><code>AV30</code></a>Cor_ExtractAirTempHigh</li><li><a href="#obj-av-31"><code>AV31</code></a>Cor_ExtractAirTempLow</li><li><a href="#obj-av-32"><code>AV32</code></a>Cor_SAFMaxDiffPressure</li><li><a href="#obj-av-33"><code>AV33</code></a>Cor_EAFMaxDiffPressure</li><li><a href="#obj-av-34"><code>AV34</code></a>Cor_RecycleSetP</li><li><a href="#obj-av-35"><code>AV35</code></a>Cor_RecycleMaxRoomTemp</li><li><a href="#obj-av-36"><code>AV36</code></a>Cor_RecycleSAFOffset</li><li><a href="#obj-av-37"><code>AV37</code></a>Cor_OutDoorTemp</li><li><a href="#obj-av-38"><code>AV38</code></a>AlaAcknow</li><li><a href="#obj-av-39"><code>AV39</code></a>AlaBlock</li><li><a href="#obj-av-40"><code>AV40</code></a>AlaUnblock</li><li><a href="#obj-bi-0"><code>BI0</code></a>Cor_SAFStart1</li><li><a href="#obj-bi-1"><code>BI1</code></a>Cor_EAFStart1</li><li><a href="#obj-bi-2"><code>BI2</code></a>Cor_SAFStart2</li><li><a href="#obj-bi-3"><code>BI3</code></a>Cor_EAFStart2</li><li><a href="#obj-bi-4"><code>BI4</code></a>Cor_HeatPumpStart</li><li><a href="#obj-bi-5"><code>BI5</code></a>Cor_ExchPumpStart</li><li><a href="#obj-bi-6"><code>BI6</code></a>Cor_CoolPumpStart</li><li><a href="#obj-bi-7"><code>BI7</code></a>Cor_SumAlarm</li><li><a href="#obj-bi-8"><code>BI8</code></a>Cor_SumAlarmA</li><li><a href="#obj-bi-9"><code>BI9</code></a>Cor_SumAlarmB</li><li><a href="#obj-bi-10"><code>BI10</code></a>Cor_SAFFrequencyStart</li><li><a href="#obj-bi-11"><code>BI11</code></a>Cor_EAFFrequencyStart</li><li><a href="#obj-bi-12"><code>BI12</code></a>Cor_NeedHeatActive</li><li><a href="#obj-bi-13"><code>BI13</code></a>Cor_NeedCoolActive</li><li><a href="#obj-bi-14"><code>BI14</code></a>Cor_DemandCO2Active</li><li><a href="#obj-bi-15"><code>BI15</code></a>Cor_ExtendedRunActiveFull</li><li><a href="#obj-bi-16"><code>BI16</code></a>Cor_ExtendedRunActiveHalf</li><li><a href="#obj-bi-17"><code>BI17</code></a>Cor_DeIcingActive</li><li><a href="#obj-bi-18"><code>BI18</code></a>Cor_RecycleRunActive</li><li><a href="#obj-bi-19"><code>BI19</code></a>Cor_AlaPt_1</li><li><a href="#obj-bi-20"><code>BI20</code></a>Cor_AlaPt_2</li><li><a href="#obj-bi-21"><code>BI21</code></a>Cor_AlaPt_3</li><li><a href="#obj-bi-22"><code>BI22</code></a>Cor_AlaPt_4</li><li><a href="#obj-bi-23"><code>BI23</code></a>Cor_AlaPt_5</li><li><a href="#obj-bi-24"><code>BI24</code></a>Cor_AlaPt_6</li><li><a href="#obj-bi-25"><code>BI25</code></a>Cor_AlaPt_7</li><li><a href="#obj-bi-26"><code>BI26</code></a>Cor_AlaPt_8</li><li><a href="#obj-bi-27"><code>BI27</code></a>Cor_AlaPt_9</li><li><a href="#obj-bi-28"><code>BI28</code></a>Cor_AlaPt_10</li><li><a href="#obj-bi-29"><code>BI29</code></a>Cor_AlaPt_11</li><li><a href="#obj-bi-30"><code>BI30</code></a>Cor_AlaPt_12</li><li><a href="#obj-bi-31"><code>BI31</code></a>Cor_AlaPt_13</li><li><a href="#obj-bi-32"><code>BI32</code></a>Cor_AlaPt_14</li><li><a href="#obj-bi-33"><code>BI33</code></a>Cor_AlaPt_15</li><li><a href="#obj-bi-34"><code>BI34</code></a>Cor_AlaPt_16</li><li><a href="#obj-bi-35"><code>BI35</code></a>Cor_AlaPt_17</li><li><a href="#obj-bi-36"><code>BI36</code></a>Cor_AlaPt_18</li><li><a href="#obj-bi-37"><code>BI37</code></a>Cor_AlaPt_19</li><li><a href="#obj-bi-38"><code>BI38</code></a>Cor_AlaPt_20</li><li><a href="#obj-bi-39"><code>BI39</code></a>Cor_AlaPt_21</li><li><a href="#obj-bi-40"><code>BI40</code></a>Cor_AlaPt_22</li><li><a href="#obj-bi-41"><code>BI41</code></a>Cor_AlaPt_23</li><li><a href="#obj-bi-42"><code>BI42</code></a>Cor_AlaPt_24</li><li><a href="#obj-bi-43"><code>BI43</code></a>Cor_AlaPt_25</li><li><a href="#obj-bi-44"><code>BI44</code></a>Cor_AlaPt_26</li><li><a href="#obj-bi-45"><code>BI45</code></a>Cor_AlaPt_27</li><li><a href="#obj-bi-46"><code>BI46</code></a>Cor_AlaPt_28</li><li><a href="#obj-bi-47"><code>BI47</code></a>Cor_AlaPt_29</li><li><a href="#obj-bi-48"><code>BI48</code></a>Cor_AlaPt_30</li><li><a href="#obj-bi-49"><code>BI49</code></a>Cor_AlaPt_31</li><li><a href="#obj-bi-50"><code>BI50</code></a>Cor_AlaPt_32</li><li><a href="#obj-bi-51"><code>BI51</code></a>Cor_AlaPt_33</li><li><a href="#obj-bi-52"><code>BI52</code></a>Cor_AlaPt_34</li><li><a href="#obj-bi-53"><code>BI53</code></a>Cor_AlaPt_35</li><li><a href="#obj-bi-54"><code>BI54</code></a>Cor_AlaPt_36</li><li><a href="#obj-bi-55"><code>BI55</code></a>Cor_AlaPt_37</li><li><a href="#obj-bi-56"><code>BI56</code></a>Cor_AlaPt_38</li><li><a href="#obj-bi-57"><code>BI57</code></a>Cor_AlaPt_39</li><li><a href="#obj-bi-58"><code>BI58</code></a>Cor_AlaPt_40</li><li><a href="#obj-bi-59"><code>BI59</code></a>Cor_AlaPt_41</li><li><a href="#obj-bi-60"><code>BI60</code></a>Cor_AlaPt_42</li><li><a href="#obj-bi-61"><code>BI61</code></a>Cor_AlaPt_43</li><li><a href="#obj-bi-62"><code>BI62</code></a>Cor_AlaPt_44</li><li><a href="#obj-bi-63"><code>BI63</code></a>Cor_AlaPt_45</li><li><a href="#obj-bi-64"><code>BI64</code></a>Cor_AlaPt_46</li><li><a href="#obj-bi-65"><code>BI65</code></a>Cor_AlaPt_47</li><li><a href="#obj-bi-66"><code>BI66</code></a>Cor_AlaPt_48</li><li><a href="#obj-bi-67"><code>BI67</code></a>Cor_AlaPt_49</li><li><a href="#obj-bi-68"><code>BI68</code></a>Cor_AlaPt_50</li><li><a href="#obj-bi-69"><code>BI69</code></a>Cor_AlaPt_51</li><li><a href="#obj-bi-70"><code>BI70</code></a>Cor_AlaPt_52</li><li><a href="#obj-bi-71"><code>BI71</code></a>Cor_AlaPt_53</li><li><a href="#obj-bi-72"><code>BI72</code></a>Cor_AlaPt_54</li><li><a href="#obj-bi-73"><code>BI73</code></a>Cor_AlaPt_55</li><li><a href="#obj-bi-74"><code>BI74</code></a>Cor_AlaPt_56</li><li><a href="#obj-bi-75"><code>BI75</code></a>Cor_AlaPt_57</li><li><a href="#obj-bi-76"><code>BI76</code></a>Cor_AlaPt_58</li><li><a href="#obj-bi-77"><code>BI77</code></a>Cor_AlaPt_59</li><li><a href="#obj-bi-78"><code>BI78</code></a>Cor_AlaPt_60</li><li><a href="#obj-bi-79"><code>BI79</code></a>Cor_AlaPt_61</li><li><a href="#obj-bi-80"><code>BI80</code></a>Cor_AlaPt_62</li><li><a href="#obj-bi-81"><code>BI81</code></a>Cor_AlaPt_63</li><li><a href="#obj-bi-82"><code>BI82</code></a>Cor_AlaPt_64</li><li><a href="#obj-bi-83"><code>BI83</code></a>Cor_AlaPt_65</li><li><a href="#obj-bi-84"><code>BI84</code></a>Cor_AlaPt_66</li><li><a href="#obj-bi-85"><code>BI85</code></a>Cor_AlaPt_77</li><li><a href="#obj-bi-86"><code>BI86</code></a>Cor_AlaPt_78</li><li><a href="#obj-bi-87"><code>BI87</code></a>Cor_AlaPt_79</li><li><a href="#obj-bi-88"><code>BI88</code></a>Cor_AlaPt_80</li><li><a href="#obj-bi-89"><code>BI89</code></a>Cor_AlaPt_81</li><li><a href="#obj-bi-90"><code>BI90</code></a>Cor_AlaPt_82</li><li><a href="#obj-bi-91"><code>BI91</code></a>Cor_AlaPt_83</li><li><a href="#obj-bi-92"><code>BI92</code></a>Cor_AlaPt_84</li><li><a href="#obj-bi-93"><code>BI93</code></a>Cor_AlaPt_85</li><li><a href="#obj-bi-94"><code>BI94</code></a>Cor_AlaPt_86</li><li><a href="#obj-bi-95"><code>BI95</code></a>Cor_AlaPt_87</li><li><a href="#obj-bi-96"><code>BI96</code></a>TimeGroupFanFullSpeed</li><li><a href="#obj-bi-97"><code>BI97</code></a>TimeGroupFanHalfSpeed</li><li><a href="#obj-bv-0"><code>BV0</code></a>Cor_AlaAcknowAll</li><li><a href="#obj-mi-0"><code>MI0</code></a>Cor_RunMode</li><li><a href="#obj-mv-0"><code>MV0</code></a>Cor_AirUnitAutoMode</li><li><a href="#obj-mv-1"><code>MV1</code></a>Cor_ExternalControl</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Access follows the manual&#x27;s Adjustable column: AV, BV and MV objects are adjustable, AI, BI and MI are read-only.</li><li>Alarm BIs Cor_AlaPt_1 to Cor_AlaPt_66 map to BI 19-84; Cor_AlaPt_77 to 87 follow at BI 85-95 (67-76 are not published).</li><li>Cor_AlaPt_49 and Cor_AlaPt_53 are both printed as &#x27;Sensor error supply air temperature&#x27;.</li><li>Humidity units are printed as RH; flows in m³/h; fan and actuator outputs in volts.</li><li>Revision B (Regin, December 2012).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller</h2><div class="faq"><details open><summary>How many BACnet points does the Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller have?</summary><p>This list has 183 BACnet objects: 40 analog inputs, 41 analog values, 98 binary inputs, 1 binary value, 1 multi-state input, 2 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller BACnet points are writable?</summary><p>44 of the 183 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller BACnet documentation?</summary><p>The source is E-BACNET2-V manual, revision Revision B, December 2012, published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/e-bacnet2-v_manu_en.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller?</summary><p>Start with MV 0 Cor_AirUnitAutoMode (Manual off / reduced / normal speed, or 4 = Auto); MV 1 Cor_ExternalControl (External run or stop command); AV 0 Cor_SupplySetpoint (Supply air setpoint, °C); AV 20 Cor_RoomSetP (Room setpoint when room control is used); BV 0 Cor_AlaAcknowAll (Acknowledge all alarms); MI 0 Cor_RunMode (Unit running state (stop, starting, normal...)); AI 0 Cor_SupplyAirTemp (Supply air temperature); BI 7 Cor_SumAlarm (Any A or B alarm).</p></details><details><summary>How do I enable BMS control of the Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller?</summary><p>No separate enable point. MV 0 Cor_AirUnitAutoMode selects manual off/reduced/normal or Auto (time schedule); MV 1 Cor_ExternalControl gives external run/stop commands.</p></details><details><summary>Can the BMS supply sensor values to the Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller?</summary><p>AV 37 Cor_OutDoorTemp is a writable outdoor temperature object.</p></details><details><summary>How do I check these points on the real E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Regin BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller" data-row><span class="k">Air handling unit controller</span><h3>Regin Corrigo 5.0 ventilation (AHU) controller</h3><p>Regin Corrigo 5.0 ventilation controllers for air handling units (supply/extract fans, heating/cooling sequences, heat recovery).</p><div class="meta">840 objects &middot; 330 writable &middot; BACnet_Corrigo50_EDE</div><span class="sr-only"> Also known as: Corrigo 5.0, Corrigo 5, Corrigo ventilation, Regin Corrigo, BACnet_Corrigo50</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/exigo-4-3-heating-controller" data-row><span class="k">Heating controller (boiler, district heating, domestic hot water)</span><h3>Regin Exigo 4.3 heating controller</h3><p>Regin Exigo 4.3 heating controllers: up to 4 heating circuits, 2 hot-water circuits, boilers, district heating, solar and buffer tanks.</p><div class="meta">623 objects &middot; 236 writable &middot; BACnet_Exigo43_EDE</div><span class="sr-only"> Also known as: Exigo 4.3, Exigo, Exigo Ardo, Exigo Vido, Regin Exigo, BACnet_Exigo43</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter" data-row><span class="k">Differential pressure / airflow sensor (transmitter)</span><h3>Regin Presigo PDTN differential pressure transmitter (firmware 1.1)</h3><p>Regin Presigo PDTN one- and two-channel differential pressure transmitters with display, firmware 1.1-1-00.</p><div class="meta">91 objects &middot; 79 writable &middot; variables_pdtn_1.1-1-00 (Revision A)</div><span class="sr-only"> Also known as: PDTN, Presigo PDTN, PDTN 1.1-1-00, Regin PDTN</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/rcf-fan-coil-controller" data-row><span class="k">Fan coil room controller</span><h3>Regin RCF fan coil room controllers (RCF-230CD, RCF-230CAD, RCF-230CTD, RCF-230CTD-EC)</h3><p>Regin RCF 230 V wall-mounted fan coil controllers with built-in communication (models with a C in the name).</p><div class="meta">48 objects &middot; 23 writable</div><span class="sr-only"> Also known as: RCF, Regio RCF, RCF-230CD, RCF-230CAD, RCF-230CTD, RCF-230CTD-EC</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-midi-rc-c" data-row><span class="k">Room controller (fan coil, radiator, VAV)</span><h3>Regin Regio Midi room controllers (RC-CDFO, RC-CDTO, RC-C3DOC, RC-C3DFOC, RCC-C3DOCS)</h3><p>Regin Regio Midi pre-programmed room controllers with display, which are the Midi models that can talk BACnet MS/TP.</p><div class="meta">74 objects &middot; 38 writable &middot; MA30008</div><span class="sr-only"> Also known as: Regio Midi, RC-CDFO, RC-CDTO, RC-C3DOC, RC-C3DFOC, RCC-C3DOCS, RC-C</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rcx-room-controller" data-row><span class="k">Room controller (fan coil / VAV / chilled beam)</span><h3>Regin Regio RCX room controller (firmware 2.1)</h3><p>Regin Regio RCX room controllers with firmware 2.1 (fan coil, radiator, chilled beam and VAV applications).</p><div class="meta">327 objects &middot; 230 writable &middot; variables_rcx_2.1-1-xx (Revision A)</div><span class="sr-only"> Also known as: RCX, Regio RCX, RCX-..., RCX 2.1-1-xx, Regin RCX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rtx-room-transmitter" data-row><span class="k">Room sensor / transmitter</span><h3>Regin Regio RTX room transmitter (firmware 2.0)</h3><p>Regin Regio RTX room transmitters (temperature, CO2, humidity, VOC, presence) with firmware 2.0.</p><div class="meta">119 objects &middot; 80 writable &middot; variables_rtx (Revision A)</div><span class="sr-only"> Also known as: RTX, Regio RTX, RTX-2.0-1-02, Regin RTX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rux-room-unit" data-row><span class="k">Room sensor / operator unit</span><h3>Regin Regio RUX room unit / display (firmware 2.1)</h3><p>Regin Regio RUX room units (temperature, CO2, humidity, VOC sensing with display) with firmware 2.1.</p><div class="meta">83 objects &middot; 70 writable &middot; variables_rux_2.1-1-xx (Revision A)</div><span class="sr-only"> Also known as: RUX, Regio RUX, RUX 2.1-1-xx, Regin RUX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regioardo-two-room-controller" data-row><span class="k">Room controller (chilled beam, radiator, VAV damper)</span><h3>Regin RegioArdo two-room controller (dampers, chilled beams, radiators)</h3><p>Regin RegioArdo 24 V AC pre-programmed two-room controllers for dampers, chilled beams and radiators, used with ED-RU room units.</p><div class="meta">455 objects &middot; 239 writable &middot; MA30003</div><span class="sr-only"> Also known as: Regio Ardo, RegioArdo, Regio Ardo 2.0</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regioeedo-fan-coil-controller" data-row><span class="k">Fan coil room controller</span><h3>Regin RegioEedo fan coil room controller</h3><p>Regin RegioEedo 230 V AC pre-programmed fan coil controllers, used with ED-RU room units.</p><div class="meta">258 objects &middot; 136 writable &middot; MA30002</div><span class="sr-only"> Also known as: Regio Eedo, RegioEedo, Regio Eedo 2.0</span></a></li></ul>
<p class="updated">Source: <a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/e-bacnet2-v_manu_en.pdf" rel="nofollow noopener" target="_blank">E-BACNET2-V manual &middot; rev. Revision B, December 2012</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
