<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Regin Exigo 4.3 heating controller BACnet Points List</title>
<meta name="description" content="Regin Exigo 4.3 heating controller BACnet points list: 623 objects by ID and name (e.g. MV 30002 = ModeSwitch), 236 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/regin/exigo-4-3-heating-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Regin Exigo 4.3 heating controller BACnet Points List">
<meta property="og:description" content="Regin Exigo 4.3 heating controller BACnet points list: 623 objects by ID and name (e.g. MV 30002 = ModeSwitch), 236 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/regin/exigo-4-3-heating-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Regin Exigo 4.3 heating controller BACnet Points List">
<meta name="twitter:description" content="Regin Exigo 4.3 heating controller BACnet points list: 623 objects by ID and name (e.g. MV 30002 = ModeSwitch), 236 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/regin/exigo-4-3-heating-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/regin/exigo-4-3-heating-controller",
   "name": "Regin Exigo 4.3 heating controller BACnet Points List",
   "description": "Regin Exigo 4.3 heating controller BACnet points list: 623 objects by ID and name (e.g. MV 30002 = ModeSwitch), 236 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/regin/exigo-4-3-heating-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/regin/exigo-4-3-heating-controller#dataset",
   "name": "Regin Exigo 4.3 heating controller BACnet Points List",
   "description": "Exigo 4.3 is Regin's pre-programmed controller for heating plants. Its EDE file lists 623 objects: mode switch and manual/auto selectors for circuits, pumps and boilers, room and supply setpoints per heating circuit (HS1-HS4), hot-water (HW1/HW2) and boiler values, outdoor temperatures, M-bus meter values, individual alarm BVs, schedules and calendars. Regin Exigo 4.3 heating controller BACnet points list: 623 objects by ID and name (e.g. MV 30002 = ModeSwitch), 236 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/regin/exigo-4-3-heating-controller",
   "keywords": [
    "Regin Exigo 4.3 heating controller BACnet Points List",
    "Regin Exigo 4.3 heating controller BACnet objects",
    "Regin BACnet",
    "Exigo 4.3 BACnet points list",
    "Exigo BACnet points list",
    "Exigo Ardo BACnet points list",
    "Exigo Vido BACnet points list",
    "Regin Exigo BACnet points list",
    "BACnet_Exigo43 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Exigo 4.3 BACnet files (EDE)",
    "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/exigo-4.3-bacnet-files2.zip",
    "author": {
     "@type": "Organization",
     "name": "Regin"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Regin Exigo 4.3 heating controller",
    "brand": {
     "@type": "Brand",
     "name": "Regin"
    },
    "category": "Heating controller (boiler, district heating, domestic hot water)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/exigo-4-3-heating-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/exigo-4-3-heating-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/exigo-4-3-heating-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Regin Exigo 4.3 heating controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 623 BACnet objects: 304 analog values, 195 binary values, 11 calendars, 3 notification classs, 11 schedules, 89 multi-state values, 10 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Regin Exigo 4.3 heating controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "236 of the 623 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Regin Exigo 4.3 heating controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Exigo 4.3 BACnet files (EDE) (BACnet_Exigo43_EDE), revision 2026-04, published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/exigo-4.3-bacnet-files2.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Regin Exigo 4.3 heating controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 30002 ModeSwitch (1 off, 2 auto, 3 summer, 4 holiday, 5 continuous); MV 31390 HS1_Select(0) (Heating circuit 1: off, manual, auto); AV 30003 HS1RoomSetP_OT1 (HS1 room setpoint, occupancy time 1); AV 40001 OutDoorTemp(0) (Outdoor temperature); AV 40026 HS1SupplyTemp(0) (HS1 supply temperature); AV 40032 HS1CalcSetpointSupply(0) (HS1 calculated supply setpoint); AV 40027 HS1RoomTemp(0) (HS1 room temperature); BV 20004 HS1PumpARun(0) (HS1 pump P1A running); BV 20158 AlaPt(2) (HS1 supply temperature deviation alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Regin Exigo 4.3 heating controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 30002 ModeSwitch sets the overall mode; each circuit also has a Manual/Auto selector (for example MV 31390 HS1_Select) that must be on Auto for normal control."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Exigo 4.3 heating controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Regin",
     "item": "https://easybacnet.com/bacnet-points-lists/regin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Exigo 4.3 heating controller",
     "item": "https://easybacnet.com/bacnet-points-lists/regin/exigo-4-3-heating-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/regin/">Regin</a></li><li aria-current="page">Exigo 4.3 heating controller</li></ol>
<p class="eyebrow">Heating controller (boiler, district heating, domestic hot water) &middot; BACnet points list</p><h1><span class="mfr">Regin</span> Exigo 4.3 heating controller BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>Exigo 4.3 is Regin&#x27;s pre-programmed controller for heating plants. Its EDE file lists 623 objects: mode switch and manual/auto selectors for circuits, pumps and boilers, room and supply setpoints per heating circuit (HS1-HS4), hot-water (HW1/HW2) and boiler values, outdoor temperatures, M-bus meter values, individual alarm BVs, schedules and calendars.</p>
<p>This page lists <strong>623 BACnet objects</strong> for the Regin Exigo 4.3 heating controller &mdash; 236 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Regin&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/regin/">Regin</a></dd></div><div><dt>Model</dt><dd>Exigo 4.3 heating controller</dd></div><div><dt>Equipment</dt><dd>Heating controller (boiler, district heating, domestic hot water)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>623 (236 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>4.3</dd></div><div><dt>Also known as</dt><dd>Exigo 4.3, Exigo, Exigo Ardo, Exigo Vido, Regin Exigo, BACnet_Exigo43</dd></div><div><dt>Source document</dt><dd><a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/exigo-4.3-bacnet-files2.zip" rel="nofollow noopener" target="_blank">Exigo 4.3 BACnet files (EDE) &middot; BACnet_Exigo43_EDE &middot; rev. 2026-04</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/regin/exigo-4-3-heating-controller.csv" rel="nofollow" download>Download CSV <small>623 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/regin/exigo-4-3-heating-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/regin/exigo-4-3-heating-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/exigo-4.3-bacnet-files2.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=regin/exigo-4-3-heating-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Regin&rsquo;s current documentation and the live
device before use. Not official Regin information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Regin Exigo 4.3 heating controller</h2>
<div class="answer"><b>Integration in brief</b><p>Use MV 30002 ModeSwitch for the plant mode (off, auto, summer, holiday, continuous) and MV 31390 HS1_Select for heating circuit 1. Read AV 40001 outdoor temperature, AV 40026 / AV 40032 HS1 supply temperature and calculated setpoint, AV 40027 room temperature, BV 20004 pump status and the deviation alarms. BV 10014 acknowledges all alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-30002">MV 30002</a></td><td class="n">ModeSwitch</td><td>1 off, 2 auto, 3 summer, 4 holiday, 5 continuous</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-31390">MV 31390</a></td><td class="n">HS1_Select(0)</td><td>Heating circuit 1: off, manual, auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-30003">AV 30003</a></td><td class="n">HS1RoomSetP_OT1</td><td>HS1 room setpoint, occupancy time 1</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-40001">AV 40001</a></td><td class="n">OutDoorTemp(0)</td><td>Outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-40026">AV 40026</a></td><td class="n">HS1SupplyTemp(0)</td><td>HS1 supply temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-40032">AV 40032</a></td><td class="n">HS1CalcSetpointSupply(0)</td><td>HS1 calculated supply setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-40027">AV 40027</a></td><td class="n">HS1RoomTemp(0)</td><td>HS1 room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-20004">BV 20004</a></td><td class="n">HS1PumpARun(0)</td><td>HS1 pump P1A running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-20158">BV 20158</a></td><td class="n">AlaPt(2)</td><td>HS1 supply temperature deviation alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 30002 ModeSwitch sets the overall mode; each circuit also has a Manual/Auto selector (for example MV 31390 HS1_Select) that must be on Auto for normal control.</p></div></div>
<h3>Watch out for</h3><ul class="notes"><li>Setpoints and configuration values are stored in the controller; do not write them cyclically.</li></ul>
</section>
<h2 id="points">Regin Exigo 4.3 heating controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">623 of 623 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>304</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>195</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>89</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL NC SCH CSV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>11</b></button><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>3</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>11</b></button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>10</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>623</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>387</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>236</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (552)</option><option value="%">% (34)</option><option value="l/min">l/min (9)</option><option value="MWh">MWh (8)</option><option value="kW">kW (7)</option><option value="kPa">kPa (6)</option><option value="%RH">%RH (4)</option><option value="m³">m³ (2)</option><option value="m/s">m/s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>284</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Regin Exigo 4.3 heating controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="30003" data-acc="W" data-u="" data-min="1" id="obj-av-30003"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30003</td><td class="n">HS1RoomSetP_OT1</td><td class="d">Setpoint room temperature OT1 HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="30004" data-acc="W" data-u="" id="obj-av-30004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30004</td><td class="n">HS1RoomSetP_OT2</td><td class="d">Setpoint room temperature OT2 HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="30005" data-acc="W" data-u="" id="obj-av-30005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30005</td><td class="n">HS1RoomSetP_OT3</td><td class="d">Setpoint room temperature OT3 HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="30006" data-acc="W" data-u="" id="obj-av-30006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30006</td><td class="n">HS1RoomSetP_OT4</td><td class="d">Setpoint room temperature OT4 HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="30007" data-acc="W" data-u="" id="obj-av-30007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30007</td><td class="n">HS1RoomSetP_NCT</td><td class="d">Setpoint difference room NCT HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="30008" data-acc="W" data-u="" id="obj-av-30008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30008</td><td class="n">HS1RoomSetP_Holiday</td><td class="d">Setpoint difference room Holiday HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="30009" data-acc="W" data-u="" id="obj-av-30009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30009</td><td class="n">HS1FixedSetP(0)</td><td class="d">Constant Heating Setpoint HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="30010" data-acc="W" data-u="" id="obj-av-30010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30010</td><td class="n">HS1Cool_SetPoint(0)</td><td class="d">Constant Cooling Setpoint HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="30019" data-acc="W" data-u="" id="obj-av-30019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30019</td><td class="n">HSCurve_Y1(0)</td><td class="d">Setpoint for first curvepoint for outdoor compensated setpoint HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="30020" data-acc="W" data-u="" id="obj-av-30020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30020</td><td class="n">HSCurve_Y2(0)</td><td class="d">Setpoint for second curvepoint for outdoor compensated setpoint HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="30021" data-acc="W" data-u="" id="obj-av-30021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30021</td><td class="n">HSCurve_Y3(0)</td><td class="d">Setpoint for third curvepoint for outdoor compensated setpoint HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="30022" data-acc="W" data-u="" id="obj-av-30022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30022</td><td class="n">HSCurve_Y4(0)</td><td class="d">Setpoint for fourth curvepoint for outdoor compensated setpoint HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="30023" data-acc="W" data-u="" id="obj-av-30023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30023</td><td class="n">HSCurve_Y5(0)</td><td class="d">Setpoint for fifth curvepoint for outdoor compensated setpoint HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="30024" data-acc="W" data-u="" id="obj-av-30024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30024</td><td class="n">HSCurve_Y6(0)</td><td class="d">Setpoint for sixth curvepoint for outdoor compensated setpoint HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="30025" data-acc="W" data-u="" id="obj-av-30025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30025</td><td class="n">HSCurve_Y7(0)</td><td class="d">Setpoint for seventh curvepoint for outdoor compensated setpoint HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="30026" data-acc="W" data-u="" id="obj-av-30026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30026</td><td class="n">HSCurve_Y8(0)</td><td class="d">Setpoint for eighth curvepoint for outdoor compensated setpoint HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="30027" data-acc="W" data-u="" id="obj-av-30027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30027</td><td class="n">HS1HeatingCurveSlope(0)</td><td class="d">DIN-curve slope HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="30028" data-acc="W" data-u="" id="obj-av-30028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30028</td><td class="n">HS1HeatingCurveExponent(0)</td><td class="d">DIN-curve exponent HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="30037" data-acc="W" data-u="" id="obj-av-30037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30037</td><td class="n">HSCurve_Y1(4)</td><td class="d">Setpoint for first curvepoint for outdoor compensated setpoint HS1 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="30038" data-acc="W" data-u="" id="obj-av-30038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30038</td><td class="n">HSCurve_Y2(4)</td><td class="d">Setpoint for second curvepoint for outdoor compensated setpoint HS1 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="30039" data-acc="W" data-u="" id="obj-av-30039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30039</td><td class="n">HSCurve_Y3(4)</td><td class="d">Setpoint for third curvepoint for outdoor compensated setpoint HS1 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="30040" data-acc="W" data-u="" id="obj-av-30040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30040</td><td class="n">HSCurve_Y4(4)</td><td class="d">Setpoint for fourth curvepoint for outdoor compensated setpoint HS1 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="30041" data-acc="W" data-u="" id="obj-av-30041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30041</td><td class="n">HSCurve_Y5(4)</td><td class="d">Setpoint for fifth curvepoint for outdoor compensated setpoint HS1 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="30042" data-acc="W" data-u="" id="obj-av-30042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30042</td><td class="n">HSCurve_Y6(4)</td><td class="d">Setpoint for sixth curvepoint for outdoor compensated setpoint HS1 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="30043" data-acc="W" data-u="" id="obj-av-30043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30043</td><td class="n">HSCurve_Y7(4)</td><td class="d">Setpoint for seventh curvepoint for outdoor compensated setpoint HS1 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="30044" data-acc="W" data-u="" id="obj-av-30044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30044</td><td class="n">HSCurve_Y8(4)</td><td class="d">Setpoint for eighth curvepoint for outdoor compensated setpoint HS1 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="30050" data-acc="W" data-u="" id="obj-av-30050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30050</td><td class="n">HSCurve_Parallel(0)</td><td class="d">Parallel transfer of setpointcurve HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="30051" data-acc="W" data-u="" id="obj-av-30051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30051</td><td class="n">HSCurve_Parallel(4)</td><td class="d">Parallel transfer of setpointcurve cooling HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="30052" data-acc="W" data-u="" id="obj-av-30052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30052</td><td class="n">HS2RoomSetP_OT1</td><td class="d">Setpoint room temperature OT1 HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30053" data-acc="W" data-u="" id="obj-av-30053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30053</td><td class="n">HS2RoomSetP_OT2</td><td class="d">Setpoint room temperature OT2 HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="30054" data-acc="W" data-u="" id="obj-av-30054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30054</td><td class="n">HS2RoomSetP_OT3</td><td class="d">Setpoint room temperature OT3 HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="30055" data-acc="W" data-u="" id="obj-av-30055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30055</td><td class="n">HS2RoomSetP_OT4</td><td class="d">Setpoint room temperature OT4 HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="30056" data-acc="W" data-u="" id="obj-av-30056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30056</td><td class="n">HS2RoomSetP_NCT</td><td class="d">Setpoint difference room NCT HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="30057" data-acc="W" data-u="" id="obj-av-30057"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30057</td><td class="n">HS2RoomSetP_Holiday</td><td class="d">Setpoint difference room Holiday HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="30058" data-acc="W" data-u="" id="obj-av-30058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30058</td><td class="n">HS2FixedSetP</td><td class="d">Constant Heating Setpoint HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="30059" data-acc="W" data-u="" id="obj-av-30059"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30059</td><td class="n">HS2Cool_SetPoint</td><td class="d">Constant Cooling Setpoint HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="30068" data-acc="W" data-u="" id="obj-av-30068"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30068</td><td class="n">HSCurve_Y1(1)</td><td class="d">Setpoint for first curvepoint for outdoor compensated setpoint HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="30069" data-acc="W" data-u="" id="obj-av-30069"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30069</td><td class="n">HSCurve_Y2(1)</td><td class="d">Setpoint for second curvepoint for outdoor compensated setpoint HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="30070" data-acc="W" data-u="" id="obj-av-30070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30070</td><td class="n">HSCurve_Y3(1)</td><td class="d">Setpoint for third curvepoint for outdoor compensated setpoint HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="30071" data-acc="W" data-u="" id="obj-av-30071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30071</td><td class="n">HSCurve_Y4(1)</td><td class="d">Setpoint for fourth curvepoint for outdoor compensated setpoint HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="30072" data-acc="W" data-u="" id="obj-av-30072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30072</td><td class="n">HSCurve_Y5(1)</td><td class="d">Setpoint for fifth curvepoint for outdoor compensated setpoint HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="30073" data-acc="W" data-u="" id="obj-av-30073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30073</td><td class="n">HSCurve_Y6(1)</td><td class="d">Setpoint for sixth curvepoint for outdoor compensated setpoint HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="30074" data-acc="W" data-u="" id="obj-av-30074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30074</td><td class="n">HSCurve_Y7(1)</td><td class="d">Setpoint for seventh curvepoint for outdoor compensated setpoint HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="30075" data-acc="W" data-u="" id="obj-av-30075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30075</td><td class="n">HSCurve_Y8(1)</td><td class="d">Setpoint for eighth curvepoint for outdoor compensated setpoint HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="30076" data-acc="W" data-u="" id="obj-av-30076"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30076</td><td class="n">HS2HeatingCurveSlope</td><td class="d">DIN-curve slope HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="30077" data-acc="W" data-u="" id="obj-av-30077"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30077</td><td class="n">HS2HeatingCurveExponent</td><td class="d">DIN-curve exponent HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="30086" data-acc="W" data-u="" id="obj-av-30086"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30086</td><td class="n">HSCurve_Y1(5)</td><td class="d">Setpoint for first curvepoint for outdoor compensated setpoint HS2 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="30087" data-acc="W" data-u="" id="obj-av-30087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30087</td><td class="n">HSCurve_Y2(5)</td><td class="d">Setpoint for second curvepoint for outdoor compensated setpoint HS2 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="30088" data-acc="W" data-u="" id="obj-av-30088"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30088</td><td class="n">HSCurve_Y3(5)</td><td class="d">Setpoint for third curvepoint for outdoor compensated setpoint HS2 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="30089" data-acc="W" data-u="" id="obj-av-30089"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30089</td><td class="n">HSCurve_Y4(5)</td><td class="d">Setpoint for fourth curvepoint for outdoor compensated setpoint HS2 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="30090" data-acc="W" data-u="" id="obj-av-30090"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30090</td><td class="n">HSCurve_Y5(5)</td><td class="d">Setpoint for fifth curvepoint for outdoor compensated setpoint HS2 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="30091" data-acc="W" data-u="" id="obj-av-30091"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30091</td><td class="n">HSCurve_Y6(5)</td><td class="d">Setpoint for sixth curvepoint for outdoor compensated setpoint HS2 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="30092" data-acc="W" data-u="" id="obj-av-30092"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30092</td><td class="n">HSCurve_Y7(5)</td><td class="d">Setpoint for seventh curvepoint for outdoor compensated setpoint HS2 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="30093" data-acc="W" data-u="" id="obj-av-30093"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30093</td><td class="n">HSCurve_Y8(5)</td><td class="d">Setpoint for eighth curvepoint for outdoor compensated setpoint HS2 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="30099" data-acc="W" data-u="" id="obj-av-30099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30099</td><td class="n">HSCurve_Parallel(1)</td><td class="d">Parallel transfer of setpointcurve HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="30100" data-acc="W" data-u="" id="obj-av-30100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30100</td><td class="n">HSCurve_Parallel(5)</td><td class="d">Parallel transfer of setpointcurve cooling HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="30101" data-acc="W" data-u="" id="obj-av-30101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30101</td><td class="n">HS3RoomSetP_OT1</td><td class="d">Setpoint room temperature OT1 HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="30102" data-acc="W" data-u="" id="obj-av-30102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30102</td><td class="n">HS3RoomSetP_OT2</td><td class="d">Setpoint room temperature OT2 HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="30103" data-acc="W" data-u="" id="obj-av-30103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30103</td><td class="n">HS3RoomSetP_OT3</td><td class="d">Setpoint room temperature OT3 HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="30104" data-acc="W" data-u="" id="obj-av-30104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30104</td><td class="n">HS3RoomSetP_OT4</td><td class="d">Setpoint room temperature OT4 HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="30105" data-acc="W" data-u="" id="obj-av-30105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30105</td><td class="n">HS3RoomSetP_NCT</td><td class="d">Setpoint difference room NCT HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="30106" data-acc="W" data-u="" id="obj-av-30106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30106</td><td class="n">HS3RoomSetP_Holiday</td><td class="d">Setpoint difference room Holiday HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="30107" data-acc="W" data-u="" id="obj-av-30107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30107</td><td class="n">HS3FixedSetP</td><td class="d">Constant Heating Setpoint HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="30108" data-acc="W" data-u="" id="obj-av-30108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30108</td><td class="n">HS3Cool_SetPoint</td><td class="d">Constant Cooling Setpoint HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="30117" data-acc="W" data-u="" id="obj-av-30117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30117</td><td class="n">HSCurve_Y1(2)</td><td class="d">Setpoint for first curvepoint for outdoor compensated setpoint HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="30118" data-acc="W" data-u="" id="obj-av-30118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30118</td><td class="n">HSCurve_Y2(2)</td><td class="d">Setpoint for second curvepoint for outdoor compensated setpoint HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="30119" data-acc="W" data-u="" id="obj-av-30119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30119</td><td class="n">HSCurve_Y3(2)</td><td class="d">Setpoint for third curvepoint for outdoor compensated setpoint HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="30120" data-acc="W" data-u="" id="obj-av-30120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30120</td><td class="n">HSCurve_Y4(2)</td><td class="d">Setpoint for fourth curvepoint for outdoor compensated setpoint HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="30121" data-acc="W" data-u="" id="obj-av-30121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30121</td><td class="n">HSCurve_Y5(2)</td><td class="d">Setpoint for fifth curvepoint for outdoor compensated setpoint HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="30122" data-acc="W" data-u="" id="obj-av-30122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30122</td><td class="n">HSCurve_Y6(2)</td><td class="d">Setpoint for sixth curvepoint for outdoor compensated setpoint HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="30123" data-acc="W" data-u="" id="obj-av-30123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30123</td><td class="n">HSCurve_Y7(2)</td><td class="d">Setpoint for seventh curvepoint for outdoor compensated setpoint HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="30124" data-acc="W" data-u="" id="obj-av-30124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30124</td><td class="n">HSCurve_Y8(2)</td><td class="d">Setpoint for eighth curvepoint for outdoor compensated setpoint HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="30125" data-acc="W" data-u="" id="obj-av-30125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30125</td><td class="n">HS3HeatingCurveSlope</td><td class="d">DIN-curve slope HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="30126" data-acc="W" data-u="" id="obj-av-30126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30126</td><td class="n">HS3HeatingCurveExponent</td><td class="d">DIN-curve exponent HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="30135" data-acc="W" data-u="" id="obj-av-30135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30135</td><td class="n">HSCurve_Y1(6)</td><td class="d">Setpoint for first curvepoint for outdoor compensated setpoint HS3 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="30136" data-acc="W" data-u="" id="obj-av-30136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30136</td><td class="n">HSCurve_Y2(6)</td><td class="d">Setpoint for second curvepoint for outdoor compensated setpoint HS3 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="30137" data-acc="W" data-u="" id="obj-av-30137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30137</td><td class="n">HSCurve_Y3(6)</td><td class="d">Setpoint for third curvepoint for outdoor compensated setpoint HS3 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="30138" data-acc="W" data-u="" id="obj-av-30138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30138</td><td class="n">HSCurve_Y4(6)</td><td class="d">Setpoint for fourth curvepoint for outdoor compensated setpoint HS3 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="30139" data-acc="W" data-u="" id="obj-av-30139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30139</td><td class="n">HSCurve_Y5(6)</td><td class="d">Setpoint for fifth curvepoint for outdoor compensated setpoint HS3 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="30140" data-acc="W" data-u="" id="obj-av-30140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30140</td><td class="n">HSCurve_Y6(6)</td><td class="d">Setpoint for sixth curvepoint for outdoor compensated setpoint HS3 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="30141" data-acc="W" data-u="" id="obj-av-30141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30141</td><td class="n">HSCurve_Y7(6)</td><td class="d">Setpoint for seventh curvepoint for outdoor compensated setpoint HS3 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="30142" data-acc="W" data-u="" id="obj-av-30142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30142</td><td class="n">HSCurve_Y8(6)</td><td class="d">Setpoint for eighth curvepoint for outdoor compensated setpoint HS3 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="30148" data-acc="W" data-u="" id="obj-av-30148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30148</td><td class="n">HSCurve_Parallel(2)</td><td class="d">Parallel transfer of setpointcurve HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="30149" data-acc="W" data-u="" id="obj-av-30149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30149</td><td class="n">HSCurve_Parallel(6)</td><td class="d">Parallel transfer of setpointcurve cooling HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="30150" data-acc="W" data-u="" id="obj-av-30150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30150</td><td class="n">HS4RoomSetP_OT1</td><td class="d">Setpoint room temperature OT1 HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="30151" data-acc="W" data-u="" id="obj-av-30151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30151</td><td class="n">HS4RoomSetP_OT2</td><td class="d">Setpoint room temperature OT2 HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="30152" data-acc="W" data-u="" id="obj-av-30152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30152</td><td class="n">HS4RoomSetP_OT3</td><td class="d">Setpoint room temperature OT3 HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="30153" data-acc="W" data-u="" id="obj-av-30153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30153</td><td class="n">HS4RoomSetP_OT4</td><td class="d">Setpoint room temperature OT4 HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="30154" data-acc="W" data-u="" id="obj-av-30154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30154</td><td class="n">HS4RoomSetP_NCT</td><td class="d">Setpoint difference room NCT HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="30155" data-acc="W" data-u="" id="obj-av-30155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30155</td><td class="n">HS4RoomSetP_Holiday</td><td class="d">Setpoint difference room Holiday HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="30156" data-acc="W" data-u="" id="obj-av-30156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30156</td><td class="n">HS4FixedSetP</td><td class="d">Constant Heating Setpoint HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="30157" data-acc="W" data-u="" id="obj-av-30157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30157</td><td class="n">HS4Cool_SetPoint</td><td class="d">Constant Cooling Setpoint HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="30166" data-acc="W" data-u="" id="obj-av-30166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30166</td><td class="n">HSCurve_Y1(3)</td><td class="d">Setpoint for first curvepoint for outdoor compensated setpoint HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="30167" data-acc="W" data-u="" id="obj-av-30167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30167</td><td class="n">HSCurve_Y2(3)</td><td class="d">Setpoint for second curvepoint for outdoor compensated setpoint HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="30168" data-acc="W" data-u="" id="obj-av-30168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30168</td><td class="n">HSCurve_Y3(3)</td><td class="d">Setpoint for third curvepoint for outdoor compensated setpoint HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="30169" data-acc="W" data-u="" id="obj-av-30169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30169</td><td class="n">HSCurve_Y4(3)</td><td class="d">Setpoint for fourth curvepoint for outdoor compensated setpoint HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="30170" data-acc="W" data-u="" id="obj-av-30170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30170</td><td class="n">HSCurve_Y5(3)</td><td class="d">Setpoint for fifth curvepoint for outdoor compensated setpoint HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="30171" data-acc="W" data-u="" id="obj-av-30171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30171</td><td class="n">HSCurve_Y6(3)</td><td class="d">Setpoint for sixth curvepoint for outdoor compensated setpoint HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="30172" data-acc="W" data-u="" id="obj-av-30172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30172</td><td class="n">HSCurve_Y7(3)</td><td class="d">Setpoint for seventh curvepoint for outdoor compensated setpoint HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="30173" data-acc="W" data-u="" id="obj-av-30173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30173</td><td class="n">HSCurve_Y8(3)</td><td class="d">Setpoint for eighth curvepoint for outdoor compensated setpoint HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="30174" data-acc="W" data-u="" id="obj-av-30174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30174</td><td class="n">HS4HeatingCurveSlope</td><td class="d">DIN-curve slope HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="30175" data-acc="W" data-u="" id="obj-av-30175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30175</td><td class="n">HS4HeatingCurveExponent</td><td class="d">DIN-curve exponent HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="30184" data-acc="W" data-u="" id="obj-av-30184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30184</td><td class="n">HSCurve_Y1(7)</td><td class="d">Setpoint for first curvepoint for outdoor compensated setpoint HS4 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="30185" data-acc="W" data-u="" id="obj-av-30185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30185</td><td class="n">HSCurve_Y2(7)</td><td class="d">Setpoint for second curvepoint for outdoor compensated setpoint HS4 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="30186" data-acc="W" data-u="" id="obj-av-30186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30186</td><td class="n">HSCurve_Y3(7)</td><td class="d">Setpoint for third curvepoint for outdoor compensated setpoint HS4 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="30187" data-acc="W" data-u="" id="obj-av-30187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30187</td><td class="n">HSCurve_Y4(7)</td><td class="d">Setpoint for fourth curvepoint for outdoor compensated setpoint HS4 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="30188" data-acc="W" data-u="" id="obj-av-30188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30188</td><td class="n">HSCurve_Y5(7)</td><td class="d">Setpoint for fifth curvepoint for outdoor compensated setpoint HS4 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="30189" data-acc="W" data-u="" id="obj-av-30189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30189</td><td class="n">HSCurve_Y6(7)</td><td class="d">Setpoint for sixth curvepoint for outdoor compensated setpoint HS4 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="30190" data-acc="W" data-u="" id="obj-av-30190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30190</td><td class="n">HSCurve_Y7(7)</td><td class="d">Setpoint for seventh curvepoint for outdoor compensated setpoint HS4 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="30191" data-acc="W" data-u="" id="obj-av-30191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30191</td><td class="n">HSCurve_Y8(7)</td><td class="d">Setpoint for eighth curvepoint for outdoor compensated setpoint HS4 (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="30197" data-acc="W" data-u="" id="obj-av-30197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30197</td><td class="n">HSCurve_Parallel(3)</td><td class="d">Parallel transfer of setpointcurve HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="30198" data-acc="W" data-u="" id="obj-av-30198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30198</td><td class="n">HSCurve_Parallel(7)</td><td class="d">Parallel transfer of setpointcurve cooling HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="30199" data-acc="W" data-u="" id="obj-av-30199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30199</td><td class="n">SetpointTankOT1_HW1(0)</td><td class="d">Setpoint temperature OT1 HW1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="30200" data-acc="W" data-u="" id="obj-av-30200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30200</td><td class="n">SetpointTankOT2_HW1(0)</td><td class="d">Setpoint temperature OT2 HW1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="30201" data-acc="W" data-u="" id="obj-av-30201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30201</td><td class="n">SetpointTankOT3_HW1(0)</td><td class="d">Setpoint temperature OT3 HW1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="30202" data-acc="W" data-u="" id="obj-av-30202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30202</td><td class="n">SetpointTankOT4_HW1(0)</td><td class="d">Setpoint temperature OT4 HW1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="30203" data-acc="W" data-u="" id="obj-av-30203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30203</td><td class="n">SetpointTankNight_HW1(0)</td><td class="d">Setpoint temperature NCT HW1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="30204" data-acc="W" data-u="" id="obj-av-30204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30204</td><td class="n">DHW_SetpointTankHoliday_HW1(0)</td><td class="d">Setpoint temperature Holiday HW1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="30206" data-acc="W" data-u="" id="obj-av-30206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30206</td><td class="n">SetpointTankOT1_HW2</td><td class="d">Setpoint temperature OT1 HW2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="30207" data-acc="W" data-u="" id="obj-av-30207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30207</td><td class="n">SetpointTankOT2_HW2</td><td class="d">Setpoint temperature OT2 HW2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="30208" data-acc="W" data-u="" id="obj-av-30208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30208</td><td class="n">SetpointTankOT3_HW2</td><td class="d">Setpoint temperature OT3 HW2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="30209" data-acc="W" data-u="" id="obj-av-30209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30209</td><td class="n">SetpointTankOT4_HW2</td><td class="d">Setpoint temperature OT4 HW2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="30210" data-acc="W" data-u="" id="obj-av-30210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30210</td><td class="n">SetpointTankNight_HW2</td><td class="d">Setpoint temperature NCT HW2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="30211" data-acc="W" data-u="" id="obj-av-30211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30211</td><td class="n">DHW_SetpointTankHoliday_HW2</td><td class="d">Setpoint temperature Holiday HW2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="30213" data-acc="W" data-u="" id="obj-av-30213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30213</td><td class="n">ConstantSetpoint_HP</td><td class="d">constant setpoint HP1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="30219" data-acc="W" data-u="" id="obj-av-30219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30219</td><td class="n">HBSetpoint</td><td class="d">Constant setpoint Boiler</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="30228" data-acc="W" data-u="" id="obj-av-30228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30228</td><td class="n">HBCurve_Y1</td><td class="d">Setpoint for first curvepoint for outdoor compensated setpoint HB1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="30229" data-acc="W" data-u="" id="obj-av-30229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30229</td><td class="n">HBCurve_Y2</td><td class="d">Setpoint for second curvepoint for outdoor compensated setpoint HB1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="30230" data-acc="W" data-u="" id="obj-av-30230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30230</td><td class="n">HBCurve_Y3</td><td class="d">Setpoint for third curvepoint for outdoor compensated setpoint HB1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="30231" data-acc="W" data-u="" id="obj-av-30231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30231</td><td class="n">HBCurve_Y4</td><td class="d">Setpoint for fourth curvepoint for outdoor compensated setpoint HB1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="30232" data-acc="W" data-u="" id="obj-av-30232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30232</td><td class="n">HBCurve_Y5</td><td class="d">Setpoint for fifth curvepoint for outdoor compensated setpoint HB1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="30233" data-acc="W" data-u="" id="obj-av-30233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30233</td><td class="n">HBCurve_Y6</td><td class="d">Setpoint for sixth curvepoint for outdoor compensated setpoint HB1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="30234" data-acc="W" data-u="" id="obj-av-30234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30234</td><td class="n">HBCurve_Y7</td><td class="d">Setpoint for seventh curvepoint for outdoor compensated setpoint HB1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="30235" data-acc="W" data-u="" id="obj-av-30235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30235</td><td class="n">HBCurve_Y8</td><td class="d">Setpoint for eighth curvepoint for outdoor compensated setpoint HB1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="30288" data-acc="W" data-u="kPa" id="obj-av-30288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30288</td><td class="n">DPSetpoint</td><td class="d">Setpoint difference pressure</td><td class="u">kPa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="31391" data-acc="W" data-u="%" id="obj-av-31391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31391</td><td class="n">HS1_ManSet(0)</td><td class="d">HS1 output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="31393" data-acc="W" data-u="%" id="obj-av-31393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31393</td><td class="n">HS2_ManSet</td><td class="d">HS2 output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="31395" data-acc="W" data-u="%" id="obj-av-31395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31395</td><td class="n">HS3_ManSet</td><td class="d">HS3 output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="31397" data-acc="W" data-u="%" id="obj-av-31397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31397</td><td class="n">HS4_ManSet</td><td class="d">HS4 output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="31399" data-acc="W" data-u="%" id="obj-av-31399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31399</td><td class="n">HW1PID_ManSet</td><td class="d">HW1 output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="31401" data-acc="W" data-u="%" id="obj-av-31401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31401</td><td class="n">HW2PID_ManSet</td><td class="d">HW2 output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="31403" data-acc="W" data-u="%" id="obj-av-31403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31403</td><td class="n">DHS1PID_ManSet</td><td class="d">DHS1 output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="31405" data-acc="W" data-u="%" id="obj-av-31405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31405</td><td class="n">Solar_ManSet</td><td class="d">SO1 output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="31407" data-acc="W" data-u="kPa" id="obj-av-31407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31407</td><td class="n">DPPID_ManSet</td><td class="d">Pressure controller output if Manual-On mode</td><td class="u">kPa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="31453" data-acc="W" data-u="%" id="obj-av-31453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31453</td><td class="n">HBPID_ManSet</td><td class="d">HB controller output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="31455" data-acc="W" data-u="%" id="obj-av-31455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31455</td><td class="n">HB1ReturnTemp_ManSet</td><td class="d">HB1 return valve output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="31457" data-acc="W" data-u="%" id="obj-av-31457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31457</td><td class="n">HB2ReturnTemp_ManSet</td><td class="d">HB2 return valve output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="31459" data-acc="W" data-u="%" id="obj-av-31459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31459</td><td class="n">HB3ReturnTemp_ManSet</td><td class="d">HB3 return valve output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="31461" data-acc="W" data-u="%" id="obj-av-31461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31461</td><td class="n">HB4ReturnTemp_ManSet</td><td class="d">HB4 return valve output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="31481" data-acc="W" data-u="" id="obj-av-31481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31481</td><td class="n">HS1RoomSetP_Night(0)</td><td class="d">Setpoint difference room Night HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="31482" data-acc="W" data-u="" id="obj-av-31482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31482</td><td class="n">HS2RoomSetP_Night</td><td class="d">Setpoint difference room Night HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="31483" data-acc="W" data-u="" id="obj-av-31483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31483</td><td class="n">HS3RoomSetP_Night</td><td class="d">Setpoint difference room Night HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="31484" data-acc="W" data-u="" id="obj-av-31484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31484</td><td class="n">HS4RoomSetP_Night</td><td class="d">Setpoint difference room Night HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="31502" data-acc="W" data-u="%" id="obj-av-31502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31502</td><td class="n">HS1_PumpContinuousManSet(0)</td><td class="d">HS1 Pump Cont output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="31504" data-acc="W" data-u="%" id="obj-av-31504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31504</td><td class="n">HS2_PumpContinuousManSet</td><td class="d">HS2 Pump Cont output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="31506" data-acc="W" data-u="%" id="obj-av-31506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31506</td><td class="n">HS3_PumpContinuousManSet</td><td class="d">HS3 Pump Cont output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="31508" data-acc="W" data-u="%" id="obj-av-31508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31508</td><td class="n">HS4_PumpContinuousManSet</td><td class="d">HS4 Pump Cont output if Manual-On mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="40001" data-acc="R" data-u="" data-min="1" id="obj-av-40001"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40001</td><td class="n">OutDoorTemp(0)</td><td class="d">Outdoor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="40002" data-acc="R" data-u="" id="obj-av-40002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40002</td><td class="n">OutDoorTemp2</td><td class="d">Outdoortemperature HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="40003" data-acc="R" data-u="" id="obj-av-40003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40003</td><td class="n">OutDoorTemp3</td><td class="d">Outdoortemperature HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="40004" data-acc="R" data-u="" id="obj-av-40004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40004</td><td class="n">OutDoorTemp4</td><td class="d">Outdoortemperature HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="40005" data-acc="R" data-u="" id="obj-av-40005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40005</td><td class="n">HPSupplyTemp</td><td class="d">Heating Primary supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="40006" data-acc="R" data-u="" id="obj-av-40006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40006</td><td class="n">HPReturnTemp</td><td class="d">Heating Primary return temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="40007" data-acc="R" data-u="" id="obj-av-40007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40007</td><td class="n">CPSupplyTemp</td><td class="d">Cooling Primary supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="40008" data-acc="R" data-u="" id="obj-av-40008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40008</td><td class="n">CPReturnTemp</td><td class="d">Cooling Primary return temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="40009" data-acc="R" data-u="" id="obj-av-40009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40009</td><td class="n">ExtraSensor1(0)</td><td class="d">Additional sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="40010" data-acc="R" data-u="" id="obj-av-40010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40010</td><td class="n">ExtraSensor2</td><td class="d">Additional sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="40011" data-acc="R" data-u="" id="obj-av-40011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40011</td><td class="n">ExtraSensor3</td><td class="d">Additional sensor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="40012" data-acc="R" data-u="" id="obj-av-40012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40012</td><td class="n">ExtraSensor4</td><td class="d">Additional sensor 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="40013" data-acc="R" data-u="" id="obj-av-40013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40013</td><td class="n">ExtraSensor5</td><td class="d">Additional sensor 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="40026" data-acc="R" data-u="" data-min="1" id="obj-av-40026"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40026</td><td class="n">HS1SupplyTemp(0)</td><td class="d">Supply temperature HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="40027" data-acc="R" data-u="" data-min="1" id="obj-av-40027"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40027</td><td class="n">HS1RoomTemp(0)</td><td class="d">Room temperature HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="40028" data-acc="R" data-u="" id="obj-av-40028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40028</td><td class="n">HS1ReturnTemp(0)</td><td class="d">Return temperature HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="40029" data-acc="R" data-u="" id="obj-av-40029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40029</td><td class="n">HS1UnivLimitTemp(0)</td><td class="d">Universal limitation temperature HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="40030" data-acc="R" data-u="" id="obj-av-40030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40030</td><td class="n">HS1UnivLimitShiftTemp(0)</td><td class="d">Universal limitation shift temperature HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="40031" data-acc="R" data-u="%RH" id="obj-av-40031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40031</td><td class="n">HS1RH(0)</td><td class="d">Room humidity HS1</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="40032" data-acc="R" data-u="" data-min="1" id="obj-av-40032"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40032</td><td class="n">HS1CalcSetpointSupply(0)</td><td class="d">Calculated supply setpoint HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="40033" data-acc="R" data-u="" id="obj-av-40033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40033</td><td class="n">HS1CalcSetpointRoom(0)</td><td class="d">Calculated room setpoint HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="40034" data-acc="R" data-u="%" id="obj-av-40034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40034</td><td class="n">HS1_PreValve(0)</td><td class="d">Controller Output HS1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="40044" data-acc="R" data-u="" id="obj-av-40044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40044</td><td class="n">HS2SupplyTemp</td><td class="d">Supply temperature HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="40045" data-acc="R" data-u="" id="obj-av-40045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40045</td><td class="n">HS2RoomTemp</td><td class="d">Room temperature HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="40046" data-acc="R" data-u="" id="obj-av-40046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40046</td><td class="n">HS2ReturnTemp</td><td class="d">Return temperature HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="40047" data-acc="R" data-u="" id="obj-av-40047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40047</td><td class="n">HS2UnivLimitTemp</td><td class="d">Universal limitation temperature HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="40048" data-acc="R" data-u="" id="obj-av-40048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40048</td><td class="n">HS2UnivLimitShiftTemp</td><td class="d">Universal limitation shift temperature HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="40049" data-acc="R" data-u="%RH" id="obj-av-40049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40049</td><td class="n">HS2RH</td><td class="d">Room humidity HS2</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="40050" data-acc="R" data-u="" id="obj-av-40050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40050</td><td class="n">HS2CalcSetpointSupply</td><td class="d">Calculated supply setpoint HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="40051" data-acc="R" data-u="" id="obj-av-40051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40051</td><td class="n">HS2CalcSetpointRoom</td><td class="d">Calculated room setpoint HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="40052" data-acc="R" data-u="%" id="obj-av-40052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40052</td><td class="n">HS2_PreValve</td><td class="d">Controller Output HS2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="40062" data-acc="R" data-u="" id="obj-av-40062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40062</td><td class="n">HS3SupplyTemp</td><td class="d">Supply temperature HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="40063" data-acc="R" data-u="" id="obj-av-40063"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40063</td><td class="n">HS3RoomTemp</td><td class="d">Room temperature HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="40064" data-acc="R" data-u="" id="obj-av-40064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40064</td><td class="n">HS3ReturnTemp</td><td class="d">Return temperature HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="40065" data-acc="R" data-u="" id="obj-av-40065"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40065</td><td class="n">HS3UnivLimitTemp</td><td class="d">Universal limitation temperature HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="40066" data-acc="R" data-u="" id="obj-av-40066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40066</td><td class="n">HS3UnivLimitShiftTemp</td><td class="d">Universal limitation shift temperature HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="40067" data-acc="R" data-u="%RH" id="obj-av-40067"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40067</td><td class="n">HS3RH</td><td class="d">Room humidity HS3</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="40068" data-acc="R" data-u="" id="obj-av-40068"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40068</td><td class="n">HS3CalcSetpointSupply</td><td class="d">Calculated supply setpoint HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="40069" data-acc="R" data-u="" id="obj-av-40069"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40069</td><td class="n">HS3CalcSetpointRoom</td><td class="d">Calculated room setpoint HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="40070" data-acc="R" data-u="%" id="obj-av-40070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40070</td><td class="n">HS3_PreValve</td><td class="d">Controller Output HS3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="40080" data-acc="R" data-u="" id="obj-av-40080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40080</td><td class="n">HS4SupplyTemp</td><td class="d">Supply temperature HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="40081" data-acc="R" data-u="" id="obj-av-40081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40081</td><td class="n">HS4RoomTemp</td><td class="d">Room temperature HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="40082" data-acc="R" data-u="" id="obj-av-40082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40082</td><td class="n">HS4ReturnTemp</td><td class="d">Return temperature HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="40083" data-acc="R" data-u="" id="obj-av-40083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40083</td><td class="n">HS4UnivLimitTemp</td><td class="d">Universal limitation temperature HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="40084" data-acc="R" data-u="" id="obj-av-40084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40084</td><td class="n">HS4UnivLimitShiftTemp</td><td class="d">Universal limitation shift temperature HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="40085" data-acc="R" data-u="%RH" id="obj-av-40085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40085</td><td class="n">HS4RH</td><td class="d">Room humidity HS4</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="40086" data-acc="R" data-u="" id="obj-av-40086"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40086</td><td class="n">HS4CalcSetpointSupply</td><td class="d">Calculated supply setpoint HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="40087" data-acc="R" data-u="" id="obj-av-40087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40087</td><td class="n">HS4CalcSetpointRoom</td><td class="d">Calculated room setpoint HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="40088" data-acc="R" data-u="%" id="obj-av-40088"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40088</td><td class="n">HS4_PreValve</td><td class="d">Controller Output HS4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="40098" data-acc="R" data-u="" id="obj-av-40098"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40098</td><td class="n">HW1SupplyTemp(0)</td><td class="d">Supply temperature HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="40099" data-acc="R" data-u="" id="obj-av-40099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40099</td><td class="n">HW1TankMiddleSensor(0)</td><td class="d">Tank middle temperature HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="40100" data-acc="R" data-u="" id="obj-av-40100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40100</td><td class="n">HW1TankBottomSensor(0)</td><td class="d">Tank bottom temperature HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="40101" data-acc="R" data-u="" id="obj-av-40101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40101</td><td class="n">HW1SolarTankSensor(0)</td><td class="d">Tank solar temperature HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="40102" data-acc="R" data-u="" id="obj-av-40102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40102</td><td class="n">HW1LimitTemp(0)</td><td class="d">Return temperature HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="40103" data-acc="R" data-u="" id="obj-av-40103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40103</td><td class="n">HW1CirculationReturnSensor(0)</td><td class="d">Circulation return temperature HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="40104" data-acc="R" data-u="" id="obj-av-40104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40104</td><td class="n">HW1ExternalSetpoint(0)</td><td class="d">External setpoint HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="40105" data-acc="R" data-u="" id="obj-av-40105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40105</td><td class="n">SetpointTank_HW1(0)</td><td class="d">Calculated tank setpoint HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="40106" data-acc="R" data-u="" id="obj-av-40106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40106</td><td class="n">SetpointSupply_HW1(0)</td><td class="d">Calculated supply setpoint HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="40107" data-acc="R" data-u="%" id="obj-av-40107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40107</td><td class="n">HW1_PreValve</td><td class="d">Controller Output HW1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="40113" data-acc="R" data-u="" id="obj-av-40113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40113</td><td class="n">HW2SupplyTemp</td><td class="d">Supply temperature HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="40114" data-acc="R" data-u="" id="obj-av-40114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40114</td><td class="n">HW2TankMiddleSensor</td><td class="d">Tank middle temperature HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="40115" data-acc="R" data-u="" id="obj-av-40115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40115</td><td class="n">HW2TankBottomSensor</td><td class="d">Tank bottom temperature HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="40116" data-acc="R" data-u="" id="obj-av-40116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40116</td><td class="n">HW2SolarTankSensor</td><td class="d">Tank solar temperature HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="40117" data-acc="R" data-u="" id="obj-av-40117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40117</td><td class="n">HW2LimitTemp</td><td class="d">Return temperature HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="40118" data-acc="R" data-u="" id="obj-av-40118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40118</td><td class="n">HW2CirculationReturnSensor</td><td class="d">Circulation return temperature HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="40119" data-acc="R" data-u="" id="obj-av-40119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40119</td><td class="n">HW2ExternalSetpoint</td><td class="d">External setpoint HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="40120" data-acc="R" data-u="" id="obj-av-40120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40120</td><td class="n">SetpointTank_HW2</td><td class="d">Calculated tank setpoint HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="40121" data-acc="R" data-u="" id="obj-av-40121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40121</td><td class="n">SetpointSupply_HW2</td><td class="d">Calculated supply setpoint HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="40122" data-acc="R" data-u="%" id="obj-av-40122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40122</td><td class="n">HW2_PreValve</td><td class="d">Controller Output HW2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="40128" data-acc="R" data-u="" id="obj-av-40128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40128</td><td class="n">HPBufferTempSensor1</td><td class="d">Buffer top temperature HP1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="40129" data-acc="R" data-u="" id="obj-av-40129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40129</td><td class="n">HPBufferTempSensor2</td><td class="d">Buffer bottom temperature HP1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="40130" data-acc="R" data-u="" id="obj-av-40130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40130</td><td class="n">SetpointBuffer_HP</td><td class="d">Calculated buffer setpoint HP1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="40132" data-acc="R" data-u="" id="obj-av-40132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40132</td><td class="n">SolarCollectorTemp</td><td class="d">Collector temperature SO1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="40133" data-acc="R" data-u="" id="obj-av-40133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40133</td><td class="n">SolarReturnTemp</td><td class="d">Return temperature SO1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="40134" data-acc="R" data-u="%" id="obj-av-40134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40134</td><td class="n">Solar_PreValve</td><td class="d">Controller Output SO1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="40136" data-acc="R" data-u="" id="obj-av-40136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40136</td><td class="n">DHS1SupplyTemp</td><td class="d">Supply temperature DHS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="40137" data-acc="R" data-u="" id="obj-av-40137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40137</td><td class="n">DHS1ReturnTemp</td><td class="d">Return temperature DHS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="40138" data-acc="R" data-u="" id="obj-av-40138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40138</td><td class="n">SetpointSupply_DH</td><td class="d">Calculated setpoint DHS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="40139" data-acc="R" data-u="%" id="obj-av-40139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40139</td><td class="n">DHS1_PreValve</td><td class="d">Control output DHS1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="40145" data-acc="R" data-u="" id="obj-av-40145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40145</td><td class="n">HBSupplyTemp</td><td class="d">Boiler supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="40146" data-acc="R" data-u="" id="obj-av-40146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40146</td><td class="n">BoilerReturnTemp</td><td class="d">Boiler return temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="40147" data-acc="R" data-u="" id="obj-av-40147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40147</td><td class="n">HB1SupplyTemp(0)</td><td class="d">Boiler 1 supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="40148" data-acc="R" data-u="" id="obj-av-40148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40148</td><td class="n">HB2SupplyTemp</td><td class="d">Boiler 2 supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="40149" data-acc="R" data-u="" id="obj-av-40149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40149</td><td class="n">HB3SupplyTemp</td><td class="d">Boiler 3 supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="40150" data-acc="R" data-u="" id="obj-av-40150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40150</td><td class="n">HB4SupplyTemp</td><td class="d">Boiler 4 supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="40151" data-acc="R" data-u="" id="obj-av-40151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40151</td><td class="n">HB1ReturnTemp(0)</td><td class="d">Return temperature Boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="40152" data-acc="R" data-u="" id="obj-av-40152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40152</td><td class="n">HB2ReturnTemp</td><td class="d">Return temperature Boiler 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="40153" data-acc="R" data-u="" id="obj-av-40153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40153</td><td class="n">HB3ReturnTemp</td><td class="d">Return temperature Boiler 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="40154" data-acc="R" data-u="" id="obj-av-40154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40154</td><td class="n">HB4ReturnTemp</td><td class="d">Return temperature Boiler 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="40155" data-acc="R" data-u="" id="obj-av-40155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40155</td><td class="n">BoilerHSSetP</td><td class="d">Current setpoint Boiler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="40177" data-acc="R" data-u="%" id="obj-av-40177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40177</td><td class="n">HB1ReturnTemp_Output</td><td class="d">Controller output HB1 Return temp valve (0-100%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="40178" data-acc="R" data-u="%" id="obj-av-40178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40178</td><td class="n">HB2ReturnTemp_Output</td><td class="d">Controller output HB2 Return temp valve (0-100%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="40179" data-acc="R" data-u="%" id="obj-av-40179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40179</td><td class="n">HB3ReturnTemp_Output</td><td class="d">Controller output HB3 Return temp valve (0-100%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="40180" data-acc="R" data-u="%" id="obj-av-40180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40180</td><td class="n">HB4ReturnTemp_Output</td><td class="d">Controller output HB4 Return temp valve (0-100%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="40182" data-acc="R" data-u="kPa" id="obj-av-40182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40182</td><td class="n">DP</td><td class="d">Difference pressure (kPa)</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="40184" data-acc="R" data-u="%" id="obj-av-40184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40184</td><td class="n">DPPID_Output</td><td class="d">Controller output Frequencer (0-100%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="40185" data-acc="R" data-u="m/s" id="obj-av-40185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40185</td><td class="n">Windspeed</td><td class="d">Wind speed (m/s)</td><td class="u">m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="40249" data-acc="R" data-u="" id="obj-av-40249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40249</td><td class="n">Pages(1).TempForw</td><td class="d">Supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="40250" data-acc="R" data-u="" id="obj-av-40250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40250</td><td class="n">Pages(1).TempRet</td><td class="d">Return temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="40251" data-acc="R" data-u="MWh" id="obj-av-40251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40251</td><td class="n">Pages(1).Energy</td><td class="d">Energy, M-bus, Heat Meter HS1 (MWh)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="40252" data-acc="R" data-u="kW" id="obj-av-40252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40252</td><td class="n">Pages(1).Power</td><td class="d">Power, M-bus, Heat Meter HS1 (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="40254" data-acc="R" data-u="l/min" id="obj-av-40254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40254</td><td class="n">Pages(1).Flow</td><td class="d">Flow, M-bus, Heat Meter HS1 (l/min)</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="40255" data-acc="R" data-u="" id="obj-av-40255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40255</td><td class="n">Pages(2).TempForw</td><td class="d">Supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="40256" data-acc="R" data-u="" id="obj-av-40256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40256</td><td class="n">Pages(2).TempRet</td><td class="d">Return temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="40257" data-acc="R" data-u="MWh" id="obj-av-40257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40257</td><td class="n">Pages(2).Energy</td><td class="d">Energy, M-bus, Heat Meter HS2 (MWh)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="40258" data-acc="R" data-u="kW" id="obj-av-40258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40258</td><td class="n">Pages(2).Power</td><td class="d">Power, M-bus, Heat Meter HS2 (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="40260" data-acc="R" data-u="l/min" id="obj-av-40260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40260</td><td class="n">Pages(2).Flow</td><td class="d">Flow, M-bus, Heat Meter HS2 (l/min)</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="40261" data-acc="R" data-u="" id="obj-av-40261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40261</td><td class="n">Pages(3).TempForw</td><td class="d">Supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="40262" data-acc="R" data-u="" id="obj-av-40262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40262</td><td class="n">Pages(3).TempRet</td><td class="d">Return temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="40263" data-acc="R" data-u="MWh" id="obj-av-40263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40263</td><td class="n">Pages(3).Energy</td><td class="d">Energy, M-bus, Heat Meter HS3 (MWh)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="40264" data-acc="R" data-u="kW" id="obj-av-40264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40264</td><td class="n">Pages(3).Power</td><td class="d">Power, M-bus, Heat Meter HS3 (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="40266" data-acc="R" data-u="l/min" id="obj-av-40266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40266</td><td class="n">Pages(3).Flow</td><td class="d">Flow, M-bus, Heat Meter HS3 (l/min)</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="40267" data-acc="R" data-u="" id="obj-av-40267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40267</td><td class="n">Pages(4).TempForw</td><td class="d">Supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="40268" data-acc="R" data-u="" id="obj-av-40268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40268</td><td class="n">Pages(4).TempRet</td><td class="d">Return temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="40269" data-acc="R" data-u="MWh" id="obj-av-40269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40269</td><td class="n">Pages(4).Energy</td><td class="d">Energy, M-bus, Heat Meter HS4 (MWh)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="40270" data-acc="R" data-u="kW" id="obj-av-40270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40270</td><td class="n">Pages(4).Power</td><td class="d">Power, M-bus, Heat Meter HS4 (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="40272" data-acc="R" data-u="l/min" id="obj-av-40272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40272</td><td class="n">Pages(4).Flow</td><td class="d">Flow, M-bus, Heat Meter HS4 (l/min)</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="40273" data-acc="R" data-u="" id="obj-av-40273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40273</td><td class="n">Pages(5).TempForw</td><td class="d">Supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="40274" data-acc="R" data-u="" id="obj-av-40274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40274</td><td class="n">Pages(5).TempRet</td><td class="d">Return temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="40275" data-acc="R" data-u="MWh" id="obj-av-40275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40275</td><td class="n">Pages(5).Energy</td><td class="d">Energy, M-bus, Heat Meter HW1 (MWh)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="40276" data-acc="R" data-u="kW" id="obj-av-40276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40276</td><td class="n">Pages(5).Power</td><td class="d">Power, M-bus, Heat Meter HW1 (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="40278" data-acc="R" data-u="l/min" id="obj-av-40278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40278</td><td class="n">Pages(5).Flow</td><td class="d">Flow, M-bus, Heat Meter HW1 (l/min)</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="40279" data-acc="R" data-u="" id="obj-av-40279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40279</td><td class="n">Pages(6).TempForw</td><td class="d">Supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="40280" data-acc="R" data-u="" id="obj-av-40280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40280</td><td class="n">Pages(6).TempRet</td><td class="d">Return temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="40281" data-acc="R" data-u="MWh" id="obj-av-40281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40281</td><td class="n">Pages(6).Energy</td><td class="d">Energy, M-bus, Heat Meter HW2 (MWh)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="40282" data-acc="R" data-u="kW" id="obj-av-40282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40282</td><td class="n">Pages(6).Power</td><td class="d">Power, M-bus, Heat Meter HW2 (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="40284" data-acc="R" data-u="l/min" id="obj-av-40284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40284</td><td class="n">Pages(6).Flow</td><td class="d">Flow, M-bus, Heat Meter HW2 (l/min)</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="40285" data-acc="R" data-u="" id="obj-av-40285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40285</td><td class="n">Pages(7).TempForw</td><td class="d">Supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="40286" data-acc="R" data-u="" id="obj-av-40286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40286</td><td class="n">Pages(7).TempRet</td><td class="d">Return temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="40287" data-acc="R" data-u="MWh" id="obj-av-40287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40287</td><td class="n">Pages(7).Energy</td><td class="d">Energy, M-bus, Heat Meter DHS1 (MWh)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="40288" data-acc="R" data-u="kW" id="obj-av-40288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40288</td><td class="n">Pages(7).Power</td><td class="d">Power, M-bus, Heat Meter DHS1 (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="40290" data-acc="R" data-u="l/min" id="obj-av-40290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40290</td><td class="n">Pages(7).Flow</td><td class="d">Flow, M-bus, Heat Meter DHS1 (l/min)</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="40291" data-acc="R" data-u="m³" id="obj-av-40291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40291</td><td class="n">Pages(8).Volume</td><td class="d">Volume, M-bus, Water Meter 1 (m3)</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="40292" data-acc="R" data-u="l/min" id="obj-av-40292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40292</td><td class="n">Pages(8).Flow</td><td class="d">Flow, M-bus, Water Meter 1 (l/min)</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="40293" data-acc="R" data-u="m³" id="obj-av-40293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40293</td><td class="n">Pages(9).Volume</td><td class="d">Volume, M-bus, Water Meter 2 (m3)</td><td class="u">m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="40294" data-acc="R" data-u="l/min" id="obj-av-40294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40294</td><td class="n">Pages(9).Flow</td><td class="d">Flow, M-bus, Water Meter 2 (l/min)</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="40683" data-acc="R" data-u="" id="obj-av-40683"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40683</td><td class="n">SystemPressure</td><td class="d">System Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="40684" data-acc="R" data-u="kPa" id="obj-av-40684"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40684</td><td class="n">HS1DifferentialPressure(0)</td><td class="d">Differential pressure HS1</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="40685" data-acc="R" data-u="kPa" id="obj-av-40685"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40685</td><td class="n">HS2DifferentialPressure</td><td class="d">Differential pressure HS2</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="40686" data-acc="R" data-u="kPa" id="obj-av-40686"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40686</td><td class="n">HS3DifferentialPressure</td><td class="d">Differential pressure HS3</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="40687" data-acc="R" data-u="" id="obj-av-40687"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40687</td><td class="n">HS4DifferentialPressure</td><td class="d">Differential pressure HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="40692" data-acc="R" data-u="%" id="obj-av-40692"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40692</td><td class="n">Cor_PreHS1PumpContinuous(0)</td><td class="d">Controller Output Pump Control HS1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="40693" data-acc="R" data-u="%" id="obj-av-40693"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40693</td><td class="n">Cor_PreHS2PumpContinuous</td><td class="d">Controller Output Pump Control HS2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="40694" data-acc="R" data-u="%" id="obj-av-40694"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40694</td><td class="n">Cor_PreHS3PumpContinuous</td><td class="d">Controller Output Pump Control HS3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="40695" data-acc="R" data-u="%" id="obj-av-40695"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40695</td><td class="n">Cor_PreHS4PumpContinuous</td><td class="d">Controller Output Pump Control HS4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="40696" data-acc="R" data-u="" id="obj-av-40696"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40696</td><td class="n">HP1AdditionalHeatSource</td><td class="d">Buffer additional heat source temperature HP1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="40735" data-acc="R" data-u="MWh" id="obj-av-40735"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40735</td><td class="n">Pages(10).Energy</td><td class="d">Energy, M-bus, Electricity meter (MWh)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="304" data-i="10014" data-acc="W" data-u="" data-st="1" id="obj-bv-10014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10014</td><td class="n">AlaAcknowAll</td><td class="d">Command to acknowledge all alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NORMAL, 1=ACKNOWLEDGE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="20004" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-20004"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20004</td><td class="n">HS1PumpARun(0)</td><td class="d">Is set if running pump HS1 P1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="20005" data-acc="R" data-u="" data-st="1" id="obj-bv-20005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20005</td><td class="n">HS1PumpBRun</td><td class="d">Is set if running pump HS1 P1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="307" data-i="20008" data-acc="R" data-u="" data-st="1" id="obj-bv-20008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20008</td><td class="n">HS2PumpARun</td><td class="d">Is set if running pump HS2 P1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="20009" data-acc="R" data-u="" data-st="1" id="obj-bv-20009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20009</td><td class="n">HS2PumpBRun</td><td class="d">Is set if running pump HS2 P1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="20012" data-acc="R" data-u="" data-st="1" id="obj-bv-20012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20012</td><td class="n">HS3PumpARun</td><td class="d">Is set if running pump HS3 P1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="20013" data-acc="R" data-u="" data-st="1" id="obj-bv-20013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20013</td><td class="n">HS3PumpBRun</td><td class="d">Is set if running pump HS3 P1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="20016" data-acc="R" data-u="" data-st="1" id="obj-bv-20016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20016</td><td class="n">HS4PumpARun</td><td class="d">Is set if running pump HS4 P1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="20017" data-acc="R" data-u="" data-st="1" id="obj-bv-20017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20017</td><td class="n">HS4PumpBRun</td><td class="d">Is set if running pump HS4 P1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="20024" data-acc="R" data-u="" data-st="1" id="obj-bv-20024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20024</td><td class="n">HW1TankPARun</td><td class="d">Is set if running tank pump HW1 P1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="20025" data-acc="R" data-u="" data-st="1" id="obj-bv-20025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20025</td><td class="n">HW1TankPBRun</td><td class="d">Is set if running tank pump HW1 P1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="20026" data-acc="R" data-u="" data-st="1" id="obj-bv-20026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20026</td><td class="n">HW1ExchPARun</td><td class="d">Is set if running exchanger pump HW1 P1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="20027" data-acc="R" data-u="" data-st="1" id="obj-bv-20027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20027</td><td class="n">HW1ExchPBRun</td><td class="d">Is set if running exchanger pump HW1 P1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="20028" data-acc="R" data-u="" data-st="1" id="obj-bv-20028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20028</td><td class="n">HW1PumpARun</td><td class="d">Is set if running circulation pump HW1 P1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="318" data-i="20029" data-acc="R" data-u="" data-st="1" id="obj-bv-20029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20029</td><td class="n">HW1PumpBRun</td><td class="d">Is set if running circulation pump HW1 P1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="319" data-i="20036" data-acc="R" data-u="" data-st="1" id="obj-bv-20036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20036</td><td class="n">HW2TankPARun</td><td class="d">Is set if running tank pump HW2 P1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="20037" data-acc="R" data-u="" data-st="1" id="obj-bv-20037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20037</td><td class="n">HW2TankPBRun</td><td class="d">Is set if running tank pump HW2  P1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="20038" data-acc="R" data-u="" data-st="1" id="obj-bv-20038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20038</td><td class="n">HW2ExchPARun</td><td class="d">Is set if running exchanger pump HW2 P1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="20039" data-acc="R" data-u="" data-st="1" id="obj-bv-20039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20039</td><td class="n">HW2ExchPBRun</td><td class="d">Is set if running exchanger pump HW2 P1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="20040" data-acc="R" data-u="" data-st="1" id="obj-bv-20040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20040</td><td class="n">HW2PumpARun</td><td class="d">Is set if running circulation pump HW2 P1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="20041" data-acc="R" data-u="" data-st="1" id="obj-bv-20041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20041</td><td class="n">HW2PumpBRun</td><td class="d">Is set if running circulation pump HW2 P1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="20044" data-acc="R" data-u="" data-st="1" id="obj-bv-20044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20044</td><td class="n">HP1LoadPARun</td><td class="d">Is set if running pump HP1 P1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="20045" data-acc="R" data-u="" data-st="1" id="obj-bv-20045"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20045</td><td class="n">HP1LoadPBRun</td><td class="d">Is set if running pump HP1 P1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="20048" data-acc="R" data-u="" data-st="1" id="obj-bv-20048"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20048</td><td class="n">SO1SolarPARun</td><td class="d">Is set if running pump SO1 P1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="20049" data-acc="R" data-u="" data-st="1" id="obj-bv-20049"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20049</td><td class="n">SO1SolarPBRun</td><td class="d">Is set if running pump SO1 P1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="20050" data-acc="R" data-u="" data-st="1" id="obj-bv-20050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20050</td><td class="n">DHS1PumpARun</td><td class="d">Run indication pump A DHS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="20051" data-acc="R" data-u="" data-st="1" id="obj-bv-20051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20051</td><td class="n">DHS1PumpBRun</td><td class="d">Run indication pump B DHS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="20054" data-acc="R" data-u="" data-st="1" id="obj-bv-20054"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20054</td><td class="n">HB1Run(0)</td><td class="d">Run indication Boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="20055" data-acc="R" data-u="" data-st="1" id="obj-bv-20055"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20055</td><td class="n">HB2Run</td><td class="d">Run indication Boiler 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="20056" data-acc="R" data-u="" data-st="1" id="obj-bv-20056"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20056</td><td class="n">HB3Run</td><td class="d">Run indication Boiler 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="20057" data-acc="R" data-u="" data-st="1" id="obj-bv-20057"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20057</td><td class="n">HB4Run</td><td class="d">Run indication Boiler 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="20058" data-acc="R" data-u="" data-st="1" id="obj-bv-20058"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20058</td><td class="n">HB1PumpRun(0)</td><td class="d">Run indication Boiler 1 pump A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="20059" data-acc="R" data-u="" data-st="1" id="obj-bv-20059"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20059</td><td class="n">HB1PumpBRun</td><td class="d">Run indication Boiler 1 pump B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="20060" data-acc="R" data-u="" data-st="1" id="obj-bv-20060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20060</td><td class="n">HB2PumpRun</td><td class="d">Run indication Boiler 2 pump A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="20061" data-acc="R" data-u="" data-st="1" id="obj-bv-20061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20061</td><td class="n">HB2PumpBRun</td><td class="d">Run indication Boiler 2 pump B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="20062" data-acc="R" data-u="" data-st="1" id="obj-bv-20062"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20062</td><td class="n">HB3PumpRun</td><td class="d">Run indication Boiler 3 pump A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="20063" data-acc="R" data-u="" data-st="1" id="obj-bv-20063"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20063</td><td class="n">HB3PumpBRun</td><td class="d">Run indication Boiler 3 pump B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="20064" data-acc="R" data-u="" data-st="1" id="obj-bv-20064"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20064</td><td class="n">HB4PumpRun</td><td class="d">Run indication Boiler 4 pump A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="20065" data-acc="R" data-u="" data-st="1" id="obj-bv-20065"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20065</td><td class="n">HB4PumpBRun</td><td class="d">Run indication Boiler 4 pump B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="20066" data-acc="R" data-u="" data-st="1" id="obj-bv-20066"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20066</td><td class="n">TPRun</td><td class="d">Run indication transportpump A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="20067" data-acc="R" data-u="" data-st="1" id="obj-bv-20067"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20067</td><td class="n">TPumpBRun</td><td class="d">Run indication transportpump B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="20068" data-acc="R" data-u="" data-st="1" id="obj-bv-20068"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20068</td><td class="n">HB1PumpRetRun(0)</td><td class="d">Run indication Boiler 1 return pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="20069" data-acc="R" data-u="" data-st="1" id="obj-bv-20069"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20069</td><td class="n">HB2PumpRetRun</td><td class="d">Run indication Boiler 2 return pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="20070" data-acc="R" data-u="" data-st="1" id="obj-bv-20070"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20070</td><td class="n">HB3PumpRetRun</td><td class="d">Run indication Boiler 3 return pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="20071" data-acc="R" data-u="" data-st="1" id="obj-bv-20071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20071</td><td class="n">HB4PumpRetRun</td><td class="d">Run indication Boiler 4 return pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="20077" data-acc="R" data-u="" data-st="1" id="obj-bv-20077"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20077</td><td class="n">HB1StartLow(0)</td><td class="d">Start Boiler 1 Low effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="20078" data-acc="R" data-u="" data-st="1" id="obj-bv-20078"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20078</td><td class="n">HB1StartHigh</td><td class="d">Start Boiler 1 High effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="20079" data-acc="R" data-u="" data-st="1" id="obj-bv-20079"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20079</td><td class="n">HB2StartLow</td><td class="d">Start Boiler 2 Low effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="20080" data-acc="R" data-u="" data-st="1" id="obj-bv-20080"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20080</td><td class="n">HB2StartHigh</td><td class="d">Start Boiler 2 High effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="20081" data-acc="R" data-u="" data-st="1" id="obj-bv-20081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20081</td><td class="n">HB3StartLow</td><td class="d">Start Boiler 3 Low effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="20082" data-acc="R" data-u="" data-st="1" id="obj-bv-20082"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20082</td><td class="n">HB3StartHigh</td><td class="d">Start Boiler 3 High effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="20083" data-acc="R" data-u="" data-st="1" id="obj-bv-20083"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20083</td><td class="n">HB4StartLow</td><td class="d">Start Boiler 4 Low effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="20084" data-acc="R" data-u="" data-st="1" id="obj-bv-20084"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20084</td><td class="n">HB4StartHigh</td><td class="d">Start Boiler 4 High effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="20157" data-acc="R" data-u="" data-st="1" id="obj-bv-20157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20157</td><td class="n">AlaPt(1)</td><td class="d">Malfunction P1A|B-HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="20158" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-20158"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20158</td><td class="n">AlaPt(2)</td><td class="d">Deviation Supply HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="20159" data-acc="R" data-u="" data-st="1" id="obj-bv-20159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20159</td><td class="n">AlaPt(3)</td><td class="d">Deviation Room HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="20160" data-acc="R" data-u="" data-st="1" id="obj-bv-20160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20160</td><td class="n">AlaPt(4)</td><td class="d">Malfunction P1A and P1B-HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="20162" data-acc="R" data-u="" data-st="1" id="obj-bv-20162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20162</td><td class="n">AlaPt(6)</td><td class="d">HS1 frost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="362" data-i="20163" data-acc="R" data-u="" data-st="1" id="obj-bv-20163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20163</td><td class="n">AlaPt(7)</td><td class="d">HS1 high supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="20164" data-acc="R" data-u="" data-st="1" id="obj-bv-20164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20164</td><td class="n">AlaPt(8)</td><td class="d">HS1 condensation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="20172" data-acc="R" data-u="" data-st="1" id="obj-bv-20172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20172</td><td class="n">AlaPt(16)</td><td class="d">HS1 Screed Drying</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="365" data-i="20173" data-acc="R" data-u="" data-st="1" id="obj-bv-20173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20173</td><td class="n">AlaPt(17)</td><td class="d">Malfunction P1A|B-HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="20174" data-acc="R" data-u="" data-st="1" id="obj-bv-20174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20174</td><td class="n">AlaPt(18)</td><td class="d">Deviation Supply HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="367" data-i="20175" data-acc="R" data-u="" data-st="1" id="obj-bv-20175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20175</td><td class="n">AlaPt(19)</td><td class="d">Deviation Room HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="368" data-i="20176" data-acc="R" data-u="" data-st="1" id="obj-bv-20176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20176</td><td class="n">AlaPt(20)</td><td class="d">Malfunction P1A and P1B-HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="369" data-i="20178" data-acc="R" data-u="" data-st="1" id="obj-bv-20178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20178</td><td class="n">AlaPt(22)</td><td class="d">HS2 frost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="20179" data-acc="R" data-u="" data-st="1" id="obj-bv-20179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20179</td><td class="n">AlaPt(23)</td><td class="d">HS2 high supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="20188" data-acc="R" data-u="" data-st="1" id="obj-bv-20188"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20188</td><td class="n">AlaPt(32)</td><td class="d">HS2 Screed Drying</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="372" data-i="20189" data-acc="R" data-u="" data-st="1" id="obj-bv-20189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20189</td><td class="n">AlaPt(33)</td><td class="d">Malfunction P1A|B-HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="373" data-i="20190" data-acc="R" data-u="" data-st="1" id="obj-bv-20190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20190</td><td class="n">AlaPt(34)</td><td class="d">Deviation Supply HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="374" data-i="20191" data-acc="R" data-u="" data-st="1" id="obj-bv-20191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20191</td><td class="n">AlaPt(35)</td><td class="d">Deviation Room HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="375" data-i="20192" data-acc="R" data-u="" data-st="1" id="obj-bv-20192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20192</td><td class="n">AlaPt(36)</td><td class="d">Malfunction P1A and P1B-HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="376" data-i="20194" data-acc="R" data-u="" data-st="1" id="obj-bv-20194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20194</td><td class="n">AlaPt(38)</td><td class="d">HS3 frost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="377" data-i="20195" data-acc="R" data-u="" data-st="1" id="obj-bv-20195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20195</td><td class="n">AlaPt(39)</td><td class="d">HS3 high supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="378" data-i="20204" data-acc="R" data-u="" data-st="1" id="obj-bv-20204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20204</td><td class="n">AlaPt(48)</td><td class="d">HS3 Screed Drying</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="379" data-i="20205" data-acc="R" data-u="" data-st="1" id="obj-bv-20205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20205</td><td class="n">AlaPt(49)</td><td class="d">Malfunction P1A|B-HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="380" data-i="20206" data-acc="R" data-u="" data-st="1" id="obj-bv-20206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20206</td><td class="n">AlaPt(50)</td><td class="d">Deviation Supply HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="381" data-i="20207" data-acc="R" data-u="" data-st="1" id="obj-bv-20207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20207</td><td class="n">AlaPt(51)</td><td class="d">Deviation Room HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="382" data-i="20208" data-acc="R" data-u="" data-st="1" id="obj-bv-20208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20208</td><td class="n">AlaPt(52)</td><td class="d">Malfunction P1A and P1B-HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="383" data-i="20210" data-acc="R" data-u="" data-st="1" id="obj-bv-20210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20210</td><td class="n">AlaPt(54)</td><td class="d">HS4 frost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="384" data-i="20211" data-acc="R" data-u="" data-st="1" id="obj-bv-20211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20211</td><td class="n">AlaPt(55)</td><td class="d">HS4 high supply temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="385" data-i="20220" data-acc="R" data-u="" data-st="1" id="obj-bv-20220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20220</td><td class="n">AlaPt(64)</td><td class="d">HS4 Screed Drying</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="386" data-i="20221" data-acc="R" data-u="" data-st="1" id="obj-bv-20221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20221</td><td class="n">AlaPt(65)</td><td class="d">Malfunction Tank-P1A|B-HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="387" data-i="20222" data-acc="R" data-u="" data-st="1" id="obj-bv-20222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20222</td><td class="n">AlaPt(66)</td><td class="d">Malfunction Exchanger-P1A|B-HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="388" data-i="20223" data-acc="R" data-u="" data-st="1" id="obj-bv-20223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20223</td><td class="n">AlaPt(67)</td><td class="d">Malfunction Circulation-P1A|B-HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="389" data-i="20224" data-acc="R" data-u="" data-st="1" id="obj-bv-20224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20224</td><td class="n">AlaPt(68)</td><td class="d">Deviation Supply HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="390" data-i="20225" data-acc="R" data-u="" data-st="1" id="obj-bv-20225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20225</td><td class="n">AlaPt(69)</td><td class="d">Deviation Tank HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="391" data-i="20226" data-acc="R" data-u="" data-st="1" id="obj-bv-20226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20226</td><td class="n">AlaPt(70)</td><td class="d">Malfunction Tank P1A and P1B-HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="392" data-i="20227" data-acc="R" data-u="" data-st="1" id="obj-bv-20227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20227</td><td class="n">AlaPt(71)</td><td class="d">Malfunction Exchanger P1A and P1B-HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="393" data-i="20228" data-acc="R" data-u="" data-st="1" id="obj-bv-20228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20228</td><td class="n">AlaPt(72)</td><td class="d">Malfunction Circulation P1A and P1B-HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="394" data-i="20230" data-acc="R" data-u="" data-st="1" id="obj-bv-20230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20230</td><td class="n">AlaPt(74)</td><td class="d">Frost HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="395" data-i="20231" data-acc="R" data-u="" data-st="1" id="obj-bv-20231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20231</td><td class="n">AlaPt(75)</td><td class="d">High temp HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="396" data-i="20238" data-acc="R" data-u="" data-st="1" id="obj-bv-20238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20238</td><td class="n">AlaPt(82)</td><td class="d">HW1 Alarm Disinfection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="397" data-i="20239" data-acc="R" data-u="" data-st="1" id="obj-bv-20239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20239</td><td class="n">AlaPt(83)</td><td class="d">HW1 Flow switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="398" data-i="20240" data-acc="R" data-u="" data-st="1" id="obj-bv-20240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20240</td><td class="n">AlaPt(84)</td><td class="d">Malfunction Tank-P1A|B-HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="399" data-i="20241" data-acc="R" data-u="" data-st="1" id="obj-bv-20241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20241</td><td class="n">AlaPt(85)</td><td class="d">Malfunction Exchanger-P1A|B-HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="400" data-i="20242" data-acc="R" data-u="" data-st="1" id="obj-bv-20242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20242</td><td class="n">AlaPt(86)</td><td class="d">Malfunction Circulation-P1A|B-HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="401" data-i="20243" data-acc="R" data-u="" data-st="1" id="obj-bv-20243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20243</td><td class="n">AlaPt(87)</td><td class="d">Deviation Supply HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="402" data-i="20244" data-acc="R" data-u="" data-st="1" id="obj-bv-20244"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20244</td><td class="n">AlaPt(88)</td><td class="d">Deviation Tank HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="403" data-i="20245" data-acc="R" data-u="" data-st="1" id="obj-bv-20245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20245</td><td class="n">AlaPt(89)</td><td class="d">Malfunction Tank P1A and P1B-HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="404" data-i="20246" data-acc="R" data-u="" data-st="1" id="obj-bv-20246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20246</td><td class="n">AlaPt(90)</td><td class="d">Malfunction Exchanger P1A and P1B-HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="405" data-i="20247" data-acc="R" data-u="" data-st="1" id="obj-bv-20247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20247</td><td class="n">AlaPt(91)</td><td class="d">Malfunction CirculationP1A and P1B-HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="406" data-i="20249" data-acc="R" data-u="" data-st="1" id="obj-bv-20249"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20249</td><td class="n">AlaPt(93)</td><td class="d">Frost HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="407" data-i="20250" data-acc="R" data-u="" data-st="1" id="obj-bv-20250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20250</td><td class="n">AlaPt(94)</td><td class="d">High temp HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="408" data-i="20257" data-acc="R" data-u="" data-st="1" id="obj-bv-20257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20257</td><td class="n">AlaPt(101)</td><td class="d">HW2 Alarm Disinfection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="409" data-i="20258" data-acc="R" data-u="" data-st="1" id="obj-bv-20258"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20258</td><td class="n">AlaPt(102)</td><td class="d">HW2 Flow switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="410" data-i="20259" data-acc="R" data-u="" data-st="1" id="obj-bv-20259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20259</td><td class="n">AlaPt(103)</td><td class="d">Malfunction P1A|B-DHS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="411" data-i="20260" data-acc="R" data-u="" data-st="1" id="obj-bv-20260"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20260</td><td class="n">AlaPt(104)</td><td class="d">Deviation Supply DHS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="412" data-i="20261" data-acc="R" data-u="" data-st="1" id="obj-bv-20261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20261</td><td class="n">AlaPt(105)</td><td class="d">Malfunction P1A and P1B-DHS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="413" data-i="20263" data-acc="R" data-u="" data-st="1" id="obj-bv-20263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20263</td><td class="n">AlaPt(107)</td><td class="d">Frost DHS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="414" data-i="20266" data-acc="R" data-u="" data-st="1" id="obj-bv-20266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20266</td><td class="n">AlaPt(110)</td><td class="d">Sensor error DHS1 external demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="415" data-i="20267" data-acc="R" data-u="" data-st="1" id="obj-bv-20267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20267</td><td class="n">AlaPt(111)</td><td class="d">DHS1 high supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="416" data-i="20268" data-acc="R" data-u="" data-st="1" id="obj-bv-20268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20268</td><td class="n">AlaPt(112)</td><td class="d">Boiler alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="417" data-i="20272" data-acc="R" data-u="" data-st="1" id="obj-bv-20272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20272</td><td class="n">AlaPt(116)</td><td class="d">High boiler temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="418" data-i="20273" data-acc="R" data-u="" data-st="1" id="obj-bv-20273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20273</td><td class="n">AlaPt(117)</td><td class="d">Low boiler temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="419" data-i="20274" data-acc="R" data-u="" data-st="1" id="obj-bv-20274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20274</td><td class="n">AlaPt(118)</td><td class="d">Low boiler return temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="20275" data-acc="R" data-u="" data-st="1" id="obj-bv-20275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20275</td><td class="n">AlaPt(119)</td><td class="d">Pressure/flow error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="421" data-i="20276" data-acc="R" data-u="" data-st="1" id="obj-bv-20276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20276</td><td class="n">AlaPt(120)</td><td class="d">Malfunction P1A|B transport pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="422" data-i="20277" data-acc="R" data-u="" data-st="1" id="obj-bv-20277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20277</td><td class="n">AlaPt(121)</td><td class="d">Malfunction P1A and P1B-transport pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="423" data-i="20278" data-acc="R" data-u="" data-st="1" id="obj-bv-20278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20278</td><td class="n">AlaPt(122)</td><td class="d">Malfunction P1A|B-Boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="424" data-i="20279" data-acc="R" data-u="" data-st="1" id="obj-bv-20279"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20279</td><td class="n">AlaPt(123)</td><td class="d">Malfunction P1A and P1B-Boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="425" data-i="20280" data-acc="R" data-u="" data-st="1" id="obj-bv-20280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20280</td><td class="n">AlaPt(124)</td><td class="d">Malfunction Boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="426" data-i="20284" data-acc="R" data-u="" data-st="1" id="obj-bv-20284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20284</td><td class="n">AlaPt(128)</td><td class="d">Boiler 1 high supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="427" data-i="20285" data-acc="R" data-u="" data-st="1" id="obj-bv-20285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20285</td><td class="n">AlaPt(129)</td><td class="d">Boiler 1 low return temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="428" data-i="20286" data-acc="R" data-u="" data-st="1" id="obj-bv-20286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20286</td><td class="n">AlaPt(130)</td><td class="d">Malfunction P-return Boiler 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="429" data-i="20287" data-acc="R" data-u="" data-st="1" id="obj-bv-20287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20287</td><td class="n">AlaPt(131)</td><td class="d">Malfunction P1A|B-Boiler 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="430" data-i="20288" data-acc="R" data-u="" data-st="1" id="obj-bv-20288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20288</td><td class="n">AlaPt(132)</td><td class="d">Malfunction P1A and P1B-Boiler 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="431" data-i="20289" data-acc="R" data-u="" data-st="1" id="obj-bv-20289"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20289</td><td class="n">AlaPt(133)</td><td class="d">Malfunction Boiler 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="432" data-i="20293" data-acc="R" data-u="" data-st="1" id="obj-bv-20293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20293</td><td class="n">AlaPt(137)</td><td class="d">Boiler 2 high supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="433" data-i="20294" data-acc="R" data-u="" data-st="1" id="obj-bv-20294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20294</td><td class="n">AlaPt(138)</td><td class="d">Boiler 2 low return temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="434" data-i="20295" data-acc="R" data-u="" data-st="1" id="obj-bv-20295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20295</td><td class="n">AlaPt(139)</td><td class="d">Malfunction P-return Boiler 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="435" data-i="20296" data-acc="R" data-u="" data-st="1" id="obj-bv-20296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20296</td><td class="n">AlaPt(140)</td><td class="d">Malfunction P1A|B-Boiler 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="436" data-i="20297" data-acc="R" data-u="" data-st="1" id="obj-bv-20297"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20297</td><td class="n">AlaPt(141)</td><td class="d">Malfunction P1A and P1B-Boiler 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="437" data-i="20298" data-acc="R" data-u="" data-st="1" id="obj-bv-20298"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20298</td><td class="n">AlaPt(142)</td><td class="d">Malfunction Boiler 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="438" data-i="20302" data-acc="R" data-u="" data-st="1" id="obj-bv-20302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20302</td><td class="n">AlaPt(146)</td><td class="d">Boiler 3 high supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="439" data-i="20303" data-acc="R" data-u="" data-st="1" id="obj-bv-20303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20303</td><td class="n">AlaPt(147)</td><td class="d">Boiler 3 low return temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="440" data-i="20304" data-acc="R" data-u="" data-st="1" id="obj-bv-20304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20304</td><td class="n">AlaPt(148)</td><td class="d">Malfunction P-return Boiler 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="441" data-i="20305" data-acc="R" data-u="" data-st="1" id="obj-bv-20305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20305</td><td class="n">AlaPt(149)</td><td class="d">Malfunction P1A|B-Boiler 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="442" data-i="20306" data-acc="R" data-u="" data-st="1" id="obj-bv-20306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20306</td><td class="n">AlaPt(150)</td><td class="d">Malfunction P1A and P1B-Boiler 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="443" data-i="20307" data-acc="R" data-u="" data-st="1" id="obj-bv-20307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20307</td><td class="n">AlaPt(151)</td><td class="d">Malfunction Boiler 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="444" data-i="20311" data-acc="R" data-u="" data-st="1" id="obj-bv-20311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20311</td><td class="n">AlaPt(155)</td><td class="d">Boiler 4 high supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="445" data-i="20312" data-acc="R" data-u="" data-st="1" id="obj-bv-20312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20312</td><td class="n">AlaPt(156)</td><td class="d">Boiler 4 low return temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="446" data-i="20313" data-acc="R" data-u="" data-st="1" id="obj-bv-20313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20313</td><td class="n">AlaPt(157)</td><td class="d">Malfunction P-return Boiler 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="447" data-i="20314" data-acc="R" data-u="" data-st="1" id="obj-bv-20314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20314</td><td class="n">AlaPt(158)</td><td class="d">Malfunction P1A|B-HP1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="448" data-i="20315" data-acc="R" data-u="" data-st="1" id="obj-bv-20315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20315</td><td class="n">AlaPt(159)</td><td class="d">Malfunction P1A and P1B-HP1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="449" data-i="20316" data-acc="R" data-u="" data-st="1" id="obj-bv-20316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20316</td><td class="n">AlaPt(160)</td><td class="d">Malfunction P1A|B-HP1 add heat source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="450" data-i="20317" data-acc="R" data-u="" data-st="1" id="obj-bv-20317"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20317</td><td class="n">AlaPt(161)</td><td class="d">Malfunction P1A and P1B-HP1 add heat source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="451" data-i="20318" data-acc="R" data-u="" data-st="1" id="obj-bv-20318"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20318</td><td class="n">AlaPt(162)</td><td class="d">HP1 manual</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="452" data-i="20322" data-acc="R" data-u="" data-st="1" id="obj-bv-20322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20322</td><td class="n">AlaPt(166)</td><td class="d">Sensor error HP1 external demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="453" data-i="20324" data-acc="R" data-u="" data-st="1" id="obj-bv-20324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20324</td><td class="n">AlaPt(168)</td><td class="d">Malfunction P1A|B-SO1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="454" data-i="20325" data-acc="R" data-u="" data-st="1" id="obj-bv-20325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20325</td><td class="n">AlaPt(169)</td><td class="d">Malfunction P1A and P1B-SO1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="455" data-i="20327" data-acc="R" data-u="" data-st="1" id="obj-bv-20327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20327</td><td class="n">AlaPt(171)</td><td class="d">High temp collector SO1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="456" data-i="20328" data-acc="R" data-u="" data-st="1" id="obj-bv-20328"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20328</td><td class="n">AlaPt(172)</td><td class="d">Frost collector SO1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="457" data-i="20333" data-acc="R" data-u="" data-st="1" id="obj-bv-20333"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20333</td><td class="n">AlaPt(177)</td><td class="d">High cold water consumption/day</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="458" data-i="20334" data-acc="R" data-u="" data-st="1" id="obj-bv-20334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20334</td><td class="n">AlaPt(178)</td><td class="d">High energy usage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="459" data-i="20335" data-acc="R" data-u="" data-st="1" id="obj-bv-20335"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20335</td><td class="n">AlaPt(179)</td><td class="d">High cold water consumption/h</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="460" data-i="20336" data-acc="R" data-u="" data-st="1" id="obj-bv-20336"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20336</td><td class="n">AlaPt(180)</td><td class="d">Pressure high</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="461" data-i="20338" data-acc="R" data-u="" data-st="1" id="obj-bv-20338"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20338</td><td class="n">AlaPt(182)</td><td class="d">Pressure very low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="462" data-i="20353" data-acc="R" data-u="" data-st="1" id="obj-bv-20353"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20353</td><td class="n">AlaPt(197)</td><td class="d">Malfunction frequency converter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="463" data-i="20354" data-acc="R" data-u="" data-st="1" id="obj-bv-20354"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20354</td><td class="n">AlaPt(198)</td><td class="d">Expansion vessel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="464" data-i="20355" data-acc="R" data-u="" data-st="1" id="obj-bv-20355"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20355</td><td class="n">AlaPt(199)</td><td class="d">Communication error M-Bus Electric</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="465" data-i="20356" data-acc="R" data-u="" data-st="1" id="obj-bv-20356"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20356</td><td class="n">AlaPt(200)</td><td class="d">P1-freq manual</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="466" data-i="20357" data-acc="R" data-u="" data-st="1" id="obj-bv-20357"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20357</td><td class="n">AlaPt(201)</td><td class="d">Internal battery error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="467" data-i="20358" data-acc="R" data-u="" data-st="1" id="obj-bv-20358"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20358</td><td class="n">AlaPt(202)</td><td class="d">Communication error expansion unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="468" data-i="20359" data-acc="R" data-u="" data-st="1" id="obj-bv-20359"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20359</td><td class="n">AlaPt(203)</td><td class="d">Communication error expansion unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="469" data-i="20360" data-acc="R" data-u="" data-st="1" id="obj-bv-20360"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20360</td><td class="n">AlaPt(204)</td><td class="d">Communication error M-Bus HM HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="470" data-i="20361" data-acc="R" data-u="" data-st="1" id="obj-bv-20361"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20361</td><td class="n">AlaPt(205)</td><td class="d">Communication error M-Bus HM HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="471" data-i="20362" data-acc="R" data-u="" data-st="1" id="obj-bv-20362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20362</td><td class="n">AlaPt(206)</td><td class="d">Communication error M-Bus HM HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="472" data-i="20363" data-acc="R" data-u="" data-st="1" id="obj-bv-20363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20363</td><td class="n">AlaPt(207)</td><td class="d">Communication error M-Bus HM HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="473" data-i="20364" data-acc="R" data-u="" data-st="1" id="obj-bv-20364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20364</td><td class="n">AlaPt(208)</td><td class="d">Communication error M-Bus HM HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="474" data-i="20365" data-acc="R" data-u="" data-st="1" id="obj-bv-20365"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20365</td><td class="n">AlaPt(209)</td><td class="d">Communication error M-Bus HM HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="475" data-i="20366" data-acc="R" data-u="" data-st="1" id="obj-bv-20366"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20366</td><td class="n">AlaPt(210)</td><td class="d">Communication error M-Bus HM DHS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="476" data-i="20367" data-acc="R" data-u="" data-st="1" id="obj-bv-20367"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20367</td><td class="n">AlaPt(211)</td><td class="d">Communication error M-Bus WM1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="477" data-i="20368" data-acc="R" data-u="" data-st="1" id="obj-bv-20368"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20368</td><td class="n">AlaPt(212)</td><td class="d">Communication error M-Bus WM2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="478" data-i="20369" data-acc="R" data-u="" data-st="1" id="obj-bv-20369"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20369</td><td class="n">AlaPt(213)</td><td class="d">Communication error wireless sensors</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="479" data-i="20370" data-acc="R" data-u="" data-st="1" id="obj-bv-20370"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20370</td><td class="n">AlaPt(214)</td><td class="d">Communication error Modbus pump 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="480" data-i="20371" data-acc="R" data-u="" data-st="1" id="obj-bv-20371"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20371</td><td class="n">AlaPt(215)</td><td class="d">Communication error Modbus pump 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="481" data-i="20372" data-acc="R" data-u="" data-st="1" id="obj-bv-20372"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20372</td><td class="n">AlaPt(216)</td><td class="d">Communication error Modbus pump 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="482" data-i="20373" data-acc="R" data-u="" data-st="1" id="obj-bv-20373"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20373</td><td class="n">AlaPt(217)</td><td class="d">Communication error Modbus pump 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="483" data-i="20374" data-acc="R" data-u="" data-st="1" id="obj-bv-20374"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20374</td><td class="n">AlaPt(218)</td><td class="d">Communication error Modbus pump 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="484" data-i="20375" data-acc="R" data-u="" data-st="1" id="obj-bv-20375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20375</td><td class="n">AlaPt(219)</td><td class="d">Communication error Modbus pump 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="485" data-i="20376" data-acc="R" data-u="" data-st="1" id="obj-bv-20376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20376</td><td class="n">AlaPt(220)</td><td class="d">Communication error Modbus pump 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="486" data-i="20377" data-acc="R" data-u="" data-st="1" id="obj-bv-20377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20377</td><td class="n">AlaPt(221)</td><td class="d">Communication error Modbus pump 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="487" data-i="20378" data-acc="R" data-u="" data-st="1" id="obj-bv-20378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20378</td><td class="n">AlaPt(222)</td><td class="d">Communication error Modbus pump 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="488" data-i="20379" data-acc="R" data-u="" data-st="1" id="obj-bv-20379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20379</td><td class="n">AlaPt(223)</td><td class="d">Communication error Modbus pump 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="489" data-i="20380" data-acc="R" data-u="" data-st="1" id="obj-bv-20380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20380</td><td class="n">AlaPt(224)</td><td class="d">Extra alarm 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="490" data-i="20381" data-acc="R" data-u="" data-st="1" id="obj-bv-20381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20381</td><td class="n">AlaPt(225)</td><td class="d">Extra alarm 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="491" data-i="20382" data-acc="R" data-u="" data-st="1" id="obj-bv-20382"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20382</td><td class="n">AlaPt(226)</td><td class="d">Extra alarm 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="492" data-i="20383" data-acc="R" data-u="" data-st="1" id="obj-bv-20383"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20383</td><td class="n">AlaPt(227)</td><td class="d">Extra alarm 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="493" data-i="20384" data-acc="R" data-u="" data-st="1" id="obj-bv-20384"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20384</td><td class="n">AlaPt(228)</td><td class="d">Extra alarm 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="494" data-i="20385" data-acc="R" data-u="" data-st="1" id="obj-bv-20385"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20385</td><td class="n">AlaPt(229)</td><td class="d">Extra alarm 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="495" data-i="20386" data-acc="R" data-u="" data-st="1" id="obj-bv-20386"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20386</td><td class="n">AlaPt(230)</td><td class="d">Extra alarm 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="496" data-i="20387" data-acc="R" data-u="" data-st="1" id="obj-bv-20387"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20387</td><td class="n">AlaPt(231)</td><td class="d">Extra alarm 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="497" data-i="20388" data-acc="R" data-u="" data-st="1" id="obj-bv-20388"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20388</td><td class="n">AlaPt(232)</td><td class="d">Extra alarm 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="498" data-i="20389" data-acc="R" data-u="" data-st="1" id="obj-bv-20389"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20389</td><td class="n">AlaPt(233)</td><td class="d">Extra alarm 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="499" data-i="1" data-acc="R" data-u="" id="obj-cal-1"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">1</td><td class="n">HolidayPlanHS1</td><td class="d">The holiday plan for time channel HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="500" data-i="2" data-acc="R" data-u="" id="obj-cal-2"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">2</td><td class="n">HolidayPlanHS2</td><td class="d">The holiday plan for time channel HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="501" data-i="3" data-acc="R" data-u="" id="obj-cal-3"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">3</td><td class="n">HolidayPlanHS3</td><td class="d">The holiday plan for time channel HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="502" data-i="4" data-acc="R" data-u="" id="obj-cal-4"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">4</td><td class="n">HolidayPlanHS4</td><td class="d">The holiday plan for time channel HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="503" data-i="5" data-acc="R" data-u="" id="obj-cal-5"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">5</td><td class="n">HolidayPlanHW1</td><td class="d">The holiday plan for time channel HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="504" data-i="6" data-acc="R" data-u="" id="obj-cal-6"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">6</td><td class="n">HolidayPlanHW2</td><td class="d">The holiday plan for time channel HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="505" data-i="7" data-acc="R" data-u="" id="obj-cal-7"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">7</td><td class="n">HolidayPlanExtraTimeChannel1</td><td class="d">The holiday plan for time channel ExtraTimeChannel1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="506" data-i="8" data-acc="R" data-u="" id="obj-cal-8"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">8</td><td class="n">HolidayPlanExtraTimeChannel2</td><td class="d">The holiday plan for time channel ExtraTimeChannel2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="507" data-i="9" data-acc="R" data-u="" id="obj-cal-9"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">9</td><td class="n">HolidayPlanExtraTimeChannel3</td><td class="d">The holiday plan for time channel ExtraTimeChannel3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="508" data-i="10" data-acc="R" data-u="" id="obj-cal-10"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">10</td><td class="n">HolidayPlanExtraTimeChannel4</td><td class="d">The holiday plan for time channel ExtraTimeChannel4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="509" data-i="11" data-acc="R" data-u="" id="obj-cal-11"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">11</td><td class="n">HolidayPlanExtraTimeChannel5</td><td class="d">The holiday plan for time channel ExtraTimeChannel5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="510" data-i="1" data-acc="R" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">AlarmClassA</td><td class="d">Notification class for alarms of class A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="511" data-i="2" data-acc="R" data-u="" id="obj-nc-2"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">2</td><td class="n">AlarmClassB</td><td class="d">Notification class for alarms of class B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="512" data-i="3" data-acc="R" data-u="" id="obj-nc-3"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">3</td><td class="n">AlarmClassC</td><td class="d">Notification class for events of class C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="513" data-i="1" data-acc="R" data-u="" id="obj-sch-1"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">1</td><td class="n">TC_HS1</td><td class="d">Time Channel &#x27;HS1&#x27; (No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="514" data-i="2" data-acc="R" data-u="" id="obj-sch-2"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">2</td><td class="n">TC_HS2</td><td class="d">Time Channel &#x27;HS2&#x27; (No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="515" data-i="3" data-acc="R" data-u="" id="obj-sch-3"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">3</td><td class="n">TC_HS3</td><td class="d">Time Channel &#x27;HS3&#x27; (No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="516" data-i="4" data-acc="R" data-u="" id="obj-sch-4"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">4</td><td class="n">TC_HS4</td><td class="d">Time Channel &#x27;HS4&#x27; (No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="517" data-i="5" data-acc="R" data-u="" id="obj-sch-5"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">5</td><td class="n">TC_HW1</td><td class="d">Time Channel &#x27;HW1&#x27; (No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="518" data-i="6" data-acc="R" data-u="" id="obj-sch-6"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">6</td><td class="n">TC_HW2</td><td class="d">Time Channel &#x27;HW2&#x27; (No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="519" data-i="7" data-acc="R" data-u="" id="obj-sch-7"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">7</td><td class="n">TC_ExtraTimeChannel1</td><td class="d">Time Channel &#x27;ExtraTimeChannel1&#x27; (No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="520" data-i="8" data-acc="R" data-u="" id="obj-sch-8"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">8</td><td class="n">TC_ExtraTimeChannel2</td><td class="d">Time Channel &#x27;ExtraTimeChannel2&#x27; (No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="521" data-i="9" data-acc="R" data-u="" id="obj-sch-9"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">9</td><td class="n">TC_ExtraTimeChannel3</td><td class="d">Time Channel &#x27;ExtraTimeChannel3&#x27; (No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="522" data-i="10" data-acc="R" data-u="" id="obj-sch-10"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">10</td><td class="n">TC_ExtraTimeChannel4</td><td class="d">Time Channel &#x27;ExtraTimeChannel4&#x27; (No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="523" data-i="11" data-acc="R" data-u="" id="obj-sch-11"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">11</td><td class="n">TC_ExtraTimeChannel5</td><td class="d">Time Channel &#x27;ExtraTimeChannel5&#x27; (No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="524" data-i="30002" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-30002"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30002</td><td class="n">ModeSwitch</td><td class="d">Mode switch 1=Off 2=Auto 3=Summer 4=Holiday 5=Continous</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Auto, 3=Summer, 4=Holiday, 5=Continous</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="525" data-i="31390" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-31390"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">31390</td><td class="n">HS1_Select(0)</td><td class="d">Manual/Auto HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="526" data-i="31392" data-acc="W" data-u="" data-st="1" id="obj-mv-31392"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31392</td><td class="n">HS2_Select</td><td class="d">Manual/Auto HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="527" data-i="31394" data-acc="W" data-u="" data-st="1" id="obj-mv-31394"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31394</td><td class="n">HS3_Select</td><td class="d">Manual/Auto HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="528" data-i="31396" data-acc="W" data-u="" data-st="1" id="obj-mv-31396"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31396</td><td class="n">HS4_Select</td><td class="d">Manual/Auto HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="529" data-i="31398" data-acc="W" data-u="" data-st="1" id="obj-mv-31398"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31398</td><td class="n">HW1PID_Select</td><td class="d">Manual/Auto HW1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="530" data-i="31400" data-acc="W" data-u="" data-st="1" id="obj-mv-31400"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31400</td><td class="n">HW2PID_Select</td><td class="d">Manual/Auto HW2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="531" data-i="31402" data-acc="W" data-u="" data-st="1" id="obj-mv-31402"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31402</td><td class="n">DHS1PID_Select</td><td class="d">Manual/Auto DHS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="532" data-i="31404" data-acc="W" data-u="" data-st="1" id="obj-mv-31404"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31404</td><td class="n">Solar_Select</td><td class="d">Manual/Auto SO1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="533" data-i="31406" data-acc="W" data-u="" data-st="1" id="obj-mv-31406"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31406</td><td class="n">DPPID_Select</td><td class="d">Manual/Auto Pressure control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="534" data-i="31409" data-acc="W" data-u="" data-st="1" id="obj-mv-31409"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31409</td><td class="n">HS1_PumpManualAutoMode(0)</td><td class="d">Manual/Auto HS1 P1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="535" data-i="31411" data-acc="W" data-u="" data-st="1" id="obj-mv-31411"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31411</td><td class="n">HS1DehumidAutoMode(0)</td><td class="d">Manual/Auto HS1 Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="536" data-i="31412" data-acc="W" data-u="" data-st="1" id="obj-mv-31412"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31412</td><td class="n">HS1BypassAutoMode(0)</td><td class="d">Manual/Auto HS1 Bypass</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="537" data-i="31413" data-acc="W" data-u="" data-st="1" id="obj-mv-31413"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31413</td><td class="n">HS2_PumpManualAutoMode</td><td class="d">Manual/Auto HS2 P1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="538" data-i="31415" data-acc="W" data-u="" data-st="1" id="obj-mv-31415"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31415</td><td class="n">HS2DehumidAutoMode</td><td class="d">Manual/Auto HS2 Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="539" data-i="31416" data-acc="W" data-u="" data-st="1" id="obj-mv-31416"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31416</td><td class="n">HS2BypassAutoMode</td><td class="d">Manual/Auto HS2 Bypass</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="540" data-i="31417" data-acc="W" data-u="" data-st="1" id="obj-mv-31417"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31417</td><td class="n">HS3_PumpManualAutoMode</td><td class="d">Manual/Auto HS3 P1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="541" data-i="31419" data-acc="W" data-u="" data-st="1" id="obj-mv-31419"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31419</td><td class="n">HS3DehumidAutoMode</td><td class="d">Manual/Auto HS3 Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="542" data-i="31420" data-acc="W" data-u="" data-st="1" id="obj-mv-31420"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31420</td><td class="n">HS3BypassAutoMode</td><td class="d">Manual/Auto HS3 Bypass</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="543" data-i="31421" data-acc="W" data-u="" data-st="1" id="obj-mv-31421"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31421</td><td class="n">HS4_PumpManualAutoMode</td><td class="d">Manual/Auto HS4 P1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="544" data-i="31423" data-acc="W" data-u="" data-st="1" id="obj-mv-31423"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31423</td><td class="n">HS4DehumidAutoMode</td><td class="d">Manual/Auto HS4 Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="545" data-i="31424" data-acc="W" data-u="" data-st="1" id="obj-mv-31424"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31424</td><td class="n">HS4BypassAutoMode</td><td class="d">Manual/Auto HS4 Bypass</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="546" data-i="31425" data-acc="W" data-u="" data-st="1" id="obj-mv-31425"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31425</td><td class="n">HW1_TankPumpManualAutoMode(0)</td><td class="d">Manual/Auto HW1 Tank P1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="547" data-i="31427" data-acc="W" data-u="" data-st="1" id="obj-mv-31427"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31427</td><td class="n">HW1_ExchPumpManualAutoMode(0)</td><td class="d">Manual/Auto HW1 Exchanger P1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="548" data-i="31429" data-acc="W" data-u="" data-st="1" id="obj-mv-31429"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31429</td><td class="n">HW1_CircPumpManualAutoMode(0)</td><td class="d">Manual/Auto HW1 Circulation P1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="549" data-i="31431" data-acc="W" data-u="" data-st="1" id="obj-mv-31431"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31431</td><td class="n">HW1TherDisStartAutoMode</td><td class="d">Manual/Auto HW1 Disinfection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="550" data-i="31432" data-acc="W" data-u="" data-st="1" id="obj-mv-31432"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31432</td><td class="n">HW1TherDisCleanAutoMode</td><td class="d">Manual/Auto HW1 Disinfection Clean</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="551" data-i="31433" data-acc="W" data-u="" data-st="1" id="obj-mv-31433"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31433</td><td class="n">HW2_TankPumpManualAutoMode</td><td class="d">Manual/Auto HW2 Tank P1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="552" data-i="31435" data-acc="W" data-u="" data-st="1" id="obj-mv-31435"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31435</td><td class="n">HW2_ExchPumpManualAutoMode</td><td class="d">Manual/Auto HW2 Exchanger P1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="553" data-i="31437" data-acc="W" data-u="" data-st="1" id="obj-mv-31437"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31437</td><td class="n">HW2_CircPumpManualAutoMode</td><td class="d">Manual/Auto HW2 Circulation P1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="554" data-i="31439" data-acc="W" data-u="" data-st="1" id="obj-mv-31439"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31439</td><td class="n">HW2TherDisStartAutoMode</td><td class="d">Manual/Auto HW2 Disinfection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="555" data-i="31440" data-acc="W" data-u="" data-st="1" id="obj-mv-31440"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31440</td><td class="n">HW2TherDisCleanAutoMode</td><td class="d">Manual/Auto HW2 Disinfection Clean</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="556" data-i="31441" data-acc="W" data-u="" data-st="1" id="obj-mv-31441"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31441</td><td class="n">DHS1_PumpManualAutoMode</td><td class="d">Manual/Auto DHS1 Pump</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="557" data-i="31443" data-acc="W" data-u="" data-st="1" id="obj-mv-31443"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31443</td><td class="n">Solar_PumpManualAutoMode</td><td class="d">Manual/Auto SO1 Pump A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="558" data-i="31445" data-acc="W" data-u="" data-st="1" id="obj-mv-31445"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31445</td><td class="n">SolarToBufferAutoMode</td><td class="d">Manual/Auto SO1 Load Buffer</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="559" data-i="31446" data-acc="W" data-u="" data-st="1" id="obj-mv-31446"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31446</td><td class="n">Buffer_BufferPumpManualAutoMode</td><td class="d">Manual/Auto HP1 Pump A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="560" data-i="31448" data-acc="W" data-u="" data-st="1" id="obj-mv-31448"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31448</td><td class="n">HB1AutoMode(0)</td><td class="d">Auto/Manual Boiler 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Start1, 3=Start1 and Start2, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="561" data-i="31449" data-acc="W" data-u="" data-st="1" id="obj-mv-31449"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31449</td><td class="n">HB2AutoMode</td><td class="d">Auto/Manual Boiler 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Start1, 3=Start1 and Start2, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="562" data-i="31450" data-acc="W" data-u="" data-st="1" id="obj-mv-31450"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31450</td><td class="n">HB3AutoMode</td><td class="d">Auto/Manual Boiler 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Start1, 3=Start1 and Start2, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="563" data-i="31451" data-acc="W" data-u="" data-st="1" id="obj-mv-31451"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31451</td><td class="n">HB4AutoMode</td><td class="d">Auto/Manual Boiler 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Start1, 3=Start1 and Start2, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="564" data-i="31452" data-acc="W" data-u="" data-st="1" id="obj-mv-31452"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31452</td><td class="n">HBPID_Select</td><td class="d">Manual/Auto HB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="565" data-i="31454" data-acc="W" data-u="" data-st="1" id="obj-mv-31454"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31454</td><td class="n">HB1ReturnTemp_Select</td><td class="d">Return temperature valve HB1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="566" data-i="31456" data-acc="W" data-u="" data-st="1" id="obj-mv-31456"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31456</td><td class="n">HB2ReturnTemp_Select</td><td class="d">Return temperature valve HB2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="567" data-i="31458" data-acc="W" data-u="" data-st="1" id="obj-mv-31458"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31458</td><td class="n">HB3ReturnTemp_Select</td><td class="d">Return temperature valve HB3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="568" data-i="31460" data-acc="W" data-u="" data-st="1" id="obj-mv-31460"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31460</td><td class="n">HB4ReturnTemp_Select</td><td class="d">Return temperature valve HB4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="569" data-i="31462" data-acc="W" data-u="" data-st="1" id="obj-mv-31462"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31462</td><td class="n">Boiler1_PumpManualAutoMode(0)</td><td class="d">Auto/Manual Boiler 1 Pump A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="570" data-i="31464" data-acc="W" data-u="" data-st="1" id="obj-mv-31464"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31464</td><td class="n">Boiler2_PumpManualAutoMode</td><td class="d">Auto/Manual Boiler 2 Pump A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="571" data-i="31466" data-acc="W" data-u="" data-st="1" id="obj-mv-31466"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31466</td><td class="n">Boiler3_PumpManualAutoMode</td><td class="d">Auto/Manual Boiler 3 Pump A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="572" data-i="31468" data-acc="W" data-u="" data-st="1" id="obj-mv-31468"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31468</td><td class="n">Boiler4_PumpManualAutoMode</td><td class="d">Auto/Manual Boiler 4 Pump A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="573" data-i="31470" data-acc="W" data-u="" data-st="1" id="obj-mv-31470"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31470</td><td class="n">HB1PRetAutoMode</td><td class="d">Auto/Manual Boiler 1 Return Pump</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="574" data-i="31471" data-acc="W" data-u="" data-st="1" id="obj-mv-31471"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31471</td><td class="n">HB2PRetAutoMode</td><td class="d">Auto/Manual Boiler 2 Return Pump</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="575" data-i="31472" data-acc="W" data-u="" data-st="1" id="obj-mv-31472"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31472</td><td class="n">HB3PRetAutoMode</td><td class="d">Auto/Manual Boiler 3 Return Pump</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="576" data-i="31473" data-acc="W" data-u="" data-st="1" id="obj-mv-31473"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31473</td><td class="n">HB4PRetAutoMode</td><td class="d">Auto/Manual Boiler 4 Return Pump</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="577" data-i="31474" data-acc="W" data-u="" data-st="1" id="obj-mv-31474"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31474</td><td class="n">Boiler_TransportPumpManualAutoMode</td><td class="d">Auto/Manual Transport pump A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual P1A, 3=Manual P1B, 4=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="578" data-i="31476" data-acc="W" data-u="" data-st="1" id="obj-mv-31476"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31476</td><td class="n">FrequencerAutoMode</td><td class="d">Manual/Auto Frequency converter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="579" data-i="31477" data-acc="W" data-u="" data-st="1" id="obj-mv-31477"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31477</td><td class="n">CoolUnitAutoMode</td><td class="d">Manual/Auto Cool Unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="580" data-i="31501" data-acc="W" data-u="" data-st="1" id="obj-mv-31501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31501</td><td class="n">HS1_PumpContinuousMode(0)</td><td class="d">Manual/Auto HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="581" data-i="31503" data-acc="W" data-u="" data-st="1" id="obj-mv-31503"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31503</td><td class="n">HS2_PumpContinuousMode</td><td class="d">Manual/Auto HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="582" data-i="31505" data-acc="W" data-u="" data-st="1" id="obj-mv-31505"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31505</td><td class="n">HS3_PumpContinuousMode</td><td class="d">Manual/Auto HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="583" data-i="31507" data-acc="W" data-u="" data-st="1" id="obj-mv-31507"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31507</td><td class="n">HS4_PumpContinuousMode</td><td class="d">Manual/Auto HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="584" data-i="31509" data-acc="W" data-u="" data-st="1" id="obj-mv-31509"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31509</td><td class="n">HS1HeatingStartMode(0)</td><td class="d">Manual/Auto HS1 Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="585" data-i="31510" data-acc="W" data-u="" data-st="1" id="obj-mv-31510"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31510</td><td class="n">HS1CoolingStartMode(0)</td><td class="d">Manual/Auto HS1 Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="586" data-i="31511" data-acc="W" data-u="" data-st="1" id="obj-mv-31511"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31511</td><td class="n">HS2HeatingStartMode</td><td class="d">Manual/Auto HS1 Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="587" data-i="31512" data-acc="W" data-u="" data-st="1" id="obj-mv-31512"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31512</td><td class="n">HS2CoolingStartMode</td><td class="d">Manual/Auto HS1 Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="588" data-i="31513" data-acc="W" data-u="" data-st="1" id="obj-mv-31513"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31513</td><td class="n">HS3HeatingStartMode</td><td class="d">Manual/Auto HS1 Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="589" data-i="31514" data-acc="W" data-u="" data-st="1" id="obj-mv-31514"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31514</td><td class="n">HS3CoolingStartMode</td><td class="d">Manual/Auto HS1 Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="590" data-i="31515" data-acc="W" data-u="" data-st="1" id="obj-mv-31515"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31515</td><td class="n">HS4HeatingStartMode</td><td class="d">Manual/Auto HS1 Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="591" data-i="31516" data-acc="W" data-u="" data-st="1" id="obj-mv-31516"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31516</td><td class="n">HS4CoolingStartMode</td><td class="d">Manual/Auto HS1 Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="592" data-i="40014" data-acc="R" data-u="" data-st="1" id="obj-mv-40014"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40014</td><td class="n">HS1TimerStatus(0)</td><td class="d">Status of Timer channel HS1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="593" data-i="40015" data-acc="R" data-u="" data-st="1" id="obj-mv-40015"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40015</td><td class="n">HS2TimerStatus</td><td class="d">Status of Timer channel HS2 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="594" data-i="40016" data-acc="R" data-u="" data-st="1" id="obj-mv-40016"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40016</td><td class="n">HS3TimerStatus</td><td class="d">Status of Timer channel HS3 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="595" data-i="40017" data-acc="R" data-u="" data-st="1" id="obj-mv-40017"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40017</td><td class="n">HS4TimerStatus</td><td class="d">Status of Timer channel HS4 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="596" data-i="40018" data-acc="R" data-u="" data-st="1" id="obj-mv-40018"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40018</td><td class="n">TimerStatus_HW1(0)</td><td class="d">Status of Timer channel HW1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="597" data-i="40019" data-acc="R" data-u="" data-st="1" id="obj-mv-40019"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40019</td><td class="n">TimerStatus_HW2</td><td class="d">Status of Timer channel HW2 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="598" data-i="40020" data-acc="R" data-u="" data-st="1" id="obj-mv-40020"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40020</td><td class="n">ExtraTimer1Status(0)</td><td class="d">Status of Extra Timer channel1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="599" data-i="40021" data-acc="R" data-u="" data-st="1" id="obj-mv-40021"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40021</td><td class="n">ExtraTimer2Status</td><td class="d">Status of Extra Timer channel1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="600" data-i="40022" data-acc="R" data-u="" data-st="1" id="obj-mv-40022"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40022</td><td class="n">ExtraTimer3Status</td><td class="d">Status of Extra Timer channel1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="601" data-i="40023" data-acc="R" data-u="" data-st="1" id="obj-mv-40023"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40023</td><td class="n">ExtraTimer4Status</td><td class="d">Status of Extra Timer channel1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="602" data-i="40024" data-acc="R" data-u="" data-st="1" id="obj-mv-40024"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40024</td><td class="n">ExtraTimer5Status</td><td class="d">Status of Extra Timer channel1 1=Eco 2=Period1 3=Period2 4=Period3 5=Period4 6=Holiday 7=Night</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Eco, 2=Period1, 3=Period2, 4=Period3, 5=Period4, 6=Holiday, 7=Night</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="603" data-i="40043" data-acc="R" data-u="" data-st="1" id="obj-mv-40043"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40043</td><td class="n">HS1MainStatus(0)</td><td class="d">Main Status HS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 6=Holiday, 7=Screed drying, 8=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="604" data-i="40061" data-acc="R" data-u="" data-st="1" id="obj-mv-40061"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40061</td><td class="n">HS2MainStatus</td><td class="d">Main Status HS2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 6=Holiday, 7=Screed drying, 8=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="605" data-i="40079" data-acc="R" data-u="" data-st="1" id="obj-mv-40079"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40079</td><td class="n">HS3MainStatus</td><td class="d">Main Status HS3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 6=Holiday, 7=Screed drying, 8=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="606" data-i="40097" data-acc="R" data-u="" data-st="1" id="obj-mv-40097"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40097</td><td class="n">HS4MainStatus</td><td class="d">Main Status HS4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 6=Holiday, 7=Screed drying, 8=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="607" data-i="40112" data-acc="R" data-u="" data-st="1" id="obj-mv-40112"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40112</td><td class="n">MainStat_HW1(0)</td><td class="d">Main Status HW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 6=Holiday, 7=Manual, 8=Thermal Disinfection</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="608" data-i="40127" data-acc="R" data-u="" data-st="1" id="obj-mv-40127"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40127</td><td class="n">MainStat_HW2</td><td class="d">Main Status HW2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 6=Holiday, 7=Manual, 8=Thermal Disinfection</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="609" data-i="40131" data-acc="R" data-u="" data-st="1" id="obj-mv-40131"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40131</td><td class="n">MainStat_HP</td><td class="d">Main Status HP1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not active, 4=Switch Off operation, 5=Normal operation, 7=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="610" data-i="40135" data-acc="R" data-u="" data-st="1" id="obj-mv-40135"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40135</td><td class="n">MainStat_SO</td><td class="d">Main Status SO1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=not active, 4=Switch Off operation, 5=Normal operation, 7=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="611" data-i="40144" data-acc="R" data-u="" data-st="1" id="obj-mv-40144"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40144</td><td class="n">MainStatus_DH</td><td class="d">Main Status DHS1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not active, 2=Frost, 3=Switch Off operation, 4=Support operation, 5=Normal operation, 7=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="612" data-i="40734" data-acc="R" data-u="" data-st="1" id="obj-mv-40734"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40734</td><td class="n">BACnetTimerStatus</td><td class="d">Status of Timer channel 1=Default 2=Period1 3=Period2 4=Period3 5=Period4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Default, 2=Period1, 3=Period2, 4=Period3, 5=Period4</td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="613" data-i="40793" data-acc="W" data-u="" id="obj-csv-40793"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">40793</td><td class="n">HeatMeterHS1_Serialnumber</td><td class="d">Serialnumber, M-bus, Heat Meter HS1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="614" data-i="40795" data-acc="W" data-u="" id="obj-csv-40795"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">40795</td><td class="n">HeatMeterHS2_Serialnumber</td><td class="d">Serialnumber, M-bus, Heat Meter HS2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="615" data-i="40797" data-acc="W" data-u="" id="obj-csv-40797"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">40797</td><td class="n">HeatMeterHS3_Serialnumber</td><td class="d">Serialnumber, M-bus, Heat Meter HS3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="616" data-i="40799" data-acc="W" data-u="" id="obj-csv-40799"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">40799</td><td class="n">HeatMeterHS4_Serialnumber</td><td class="d">Serialnumber, M-bus, Heat Meter HS4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="617" data-i="40801" data-acc="W" data-u="" id="obj-csv-40801"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">40801</td><td class="n">DomesticWaterMeter1_Serialnumber</td><td class="d">Serialnumber, M-bus, Heat Meter HW1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="618" data-i="40803" data-acc="W" data-u="" id="obj-csv-40803"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">40803</td><td class="n">DomesticWaterMeter2_Serialnumber</td><td class="d">Serialnumber, M-bus, Heat Meter HW2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="619" data-i="40805" data-acc="W" data-u="" id="obj-csv-40805"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">40805</td><td class="n">DistrictHeatingMeter_Serialnumber</td><td class="d">Serialnumber, M-bus, Heat Meter DHS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="620" data-i="40807" data-acc="W" data-u="" id="obj-csv-40807"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">40807</td><td class="n">WaterMeter1_Serialnumber</td><td class="d">Serialnumber, M-bus, Water Meter 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="621" data-i="40809" data-acc="W" data-u="" id="obj-csv-40809"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">40809</td><td class="n">WaterMeter2_Serialnumber</td><td class="d">Serialnumber, M-bus, Water Meter 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="622" data-i="40811" data-acc="W" data-u="" id="obj-csv-40811"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">40811</td><td class="n">ElectricityMeter_Serialnumber</td><td class="d">Serialnumber, M-bus, Electricity Meter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Regin Exigo 4.3 heating controller point IDs by name</summary><ul><li><a href="#obj-av-30003"><code>AV30003</code></a>HS1RoomSetP_OT1</li><li><a href="#obj-av-30004"><code>AV30004</code></a>HS1RoomSetP_OT2</li><li><a href="#obj-av-30005"><code>AV30005</code></a>HS1RoomSetP_OT3</li><li><a href="#obj-av-30006"><code>AV30006</code></a>HS1RoomSetP_OT4</li><li><a href="#obj-av-30007"><code>AV30007</code></a>HS1RoomSetP_NCT</li><li><a href="#obj-av-30008"><code>AV30008</code></a>HS1RoomSetP_Holiday</li><li><a href="#obj-av-30009"><code>AV30009</code></a>HS1FixedSetP(0)</li><li><a href="#obj-av-30010"><code>AV30010</code></a>HS1Cool_SetPoint(0)</li><li><a href="#obj-av-30019"><code>AV30019</code></a>HSCurve_Y1(0)</li><li><a href="#obj-av-30020"><code>AV30020</code></a>HSCurve_Y2(0)</li><li><a href="#obj-av-30021"><code>AV30021</code></a>HSCurve_Y3(0)</li><li><a href="#obj-av-30022"><code>AV30022</code></a>HSCurve_Y4(0)</li><li><a href="#obj-av-30023"><code>AV30023</code></a>HSCurve_Y5(0)</li><li><a href="#obj-av-30024"><code>AV30024</code></a>HSCurve_Y6(0)</li><li><a href="#obj-av-30025"><code>AV30025</code></a>HSCurve_Y7(0)</li><li><a href="#obj-av-30026"><code>AV30026</code></a>HSCurve_Y8(0)</li><li><a href="#obj-av-30027"><code>AV30027</code></a>HS1HeatingCurveSlope(0)</li><li><a href="#obj-av-30028"><code>AV30028</code></a>HS1HeatingCurveExponent(0)</li><li><a href="#obj-av-30037"><code>AV30037</code></a>HSCurve_Y1(4)</li><li><a href="#obj-av-30038"><code>AV30038</code></a>HSCurve_Y2(4)</li><li><a href="#obj-av-30039"><code>AV30039</code></a>HSCurve_Y3(4)</li><li><a href="#obj-av-30040"><code>AV30040</code></a>HSCurve_Y4(4)</li><li><a href="#obj-av-30041"><code>AV30041</code></a>HSCurve_Y5(4)</li><li><a href="#obj-av-30042"><code>AV30042</code></a>HSCurve_Y6(4)</li><li><a href="#obj-av-30043"><code>AV30043</code></a>HSCurve_Y7(4)</li><li><a href="#obj-av-30044"><code>AV30044</code></a>HSCurve_Y8(4)</li><li><a href="#obj-av-30050"><code>AV30050</code></a>HSCurve_Parallel(0)</li><li><a href="#obj-av-30051"><code>AV30051</code></a>HSCurve_Parallel(4)</li><li><a href="#obj-av-30052"><code>AV30052</code></a>HS2RoomSetP_OT1</li><li><a href="#obj-av-30053"><code>AV30053</code></a>HS2RoomSetP_OT2</li><li><a href="#obj-av-30054"><code>AV30054</code></a>HS2RoomSetP_OT3</li><li><a href="#obj-av-30055"><code>AV30055</code></a>HS2RoomSetP_OT4</li><li><a href="#obj-av-30056"><code>AV30056</code></a>HS2RoomSetP_NCT</li><li><a href="#obj-av-30057"><code>AV30057</code></a>HS2RoomSetP_Holiday</li><li><a href="#obj-av-30058"><code>AV30058</code></a>HS2FixedSetP</li><li><a href="#obj-av-30059"><code>AV30059</code></a>HS2Cool_SetPoint</li><li><a href="#obj-av-30068"><code>AV30068</code></a>HSCurve_Y1(1)</li><li><a href="#obj-av-30069"><code>AV30069</code></a>HSCurve_Y2(1)</li><li><a href="#obj-av-30070"><code>AV30070</code></a>HSCurve_Y3(1)</li><li><a href="#obj-av-30071"><code>AV30071</code></a>HSCurve_Y4(1)</li><li><a href="#obj-av-30072"><code>AV30072</code></a>HSCurve_Y5(1)</li><li><a href="#obj-av-30073"><code>AV30073</code></a>HSCurve_Y6(1)</li><li><a href="#obj-av-30074"><code>AV30074</code></a>HSCurve_Y7(1)</li><li><a href="#obj-av-30075"><code>AV30075</code></a>HSCurve_Y8(1)</li><li><a href="#obj-av-30076"><code>AV30076</code></a>HS2HeatingCurveSlope</li><li><a href="#obj-av-30077"><code>AV30077</code></a>HS2HeatingCurveExponent</li><li><a href="#obj-av-30086"><code>AV30086</code></a>HSCurve_Y1(5)</li><li><a href="#obj-av-30087"><code>AV30087</code></a>HSCurve_Y2(5)</li><li><a href="#obj-av-30088"><code>AV30088</code></a>HSCurve_Y3(5)</li><li><a href="#obj-av-30089"><code>AV30089</code></a>HSCurve_Y4(5)</li><li><a href="#obj-av-30090"><code>AV30090</code></a>HSCurve_Y5(5)</li><li><a href="#obj-av-30091"><code>AV30091</code></a>HSCurve_Y6(5)</li><li><a href="#obj-av-30092"><code>AV30092</code></a>HSCurve_Y7(5)</li><li><a href="#obj-av-30093"><code>AV30093</code></a>HSCurve_Y8(5)</li><li><a href="#obj-av-30099"><code>AV30099</code></a>HSCurve_Parallel(1)</li><li><a href="#obj-av-30100"><code>AV30100</code></a>HSCurve_Parallel(5)</li><li><a href="#obj-av-30101"><code>AV30101</code></a>HS3RoomSetP_OT1</li><li><a href="#obj-av-30102"><code>AV30102</code></a>HS3RoomSetP_OT2</li><li><a href="#obj-av-30103"><code>AV30103</code></a>HS3RoomSetP_OT3</li><li><a href="#obj-av-30104"><code>AV30104</code></a>HS3RoomSetP_OT4</li><li><a href="#obj-av-30105"><code>AV30105</code></a>HS3RoomSetP_NCT</li><li><a href="#obj-av-30106"><code>AV30106</code></a>HS3RoomSetP_Holiday</li><li><a href="#obj-av-30107"><code>AV30107</code></a>HS3FixedSetP</li><li><a href="#obj-av-30108"><code>AV30108</code></a>HS3Cool_SetPoint</li><li><a href="#obj-av-30117"><code>AV30117</code></a>HSCurve_Y1(2)</li><li><a href="#obj-av-30118"><code>AV30118</code></a>HSCurve_Y2(2)</li><li><a href="#obj-av-30119"><code>AV30119</code></a>HSCurve_Y3(2)</li><li><a href="#obj-av-30120"><code>AV30120</code></a>HSCurve_Y4(2)</li><li><a href="#obj-av-30121"><code>AV30121</code></a>HSCurve_Y5(2)</li><li><a href="#obj-av-30122"><code>AV30122</code></a>HSCurve_Y6(2)</li><li><a href="#obj-av-30123"><code>AV30123</code></a>HSCurve_Y7(2)</li><li><a href="#obj-av-30124"><code>AV30124</code></a>HSCurve_Y8(2)</li><li><a href="#obj-av-30125"><code>AV30125</code></a>HS3HeatingCurveSlope</li><li><a href="#obj-av-30126"><code>AV30126</code></a>HS3HeatingCurveExponent</li><li><a href="#obj-av-30135"><code>AV30135</code></a>HSCurve_Y1(6)</li><li><a href="#obj-av-30136"><code>AV30136</code></a>HSCurve_Y2(6)</li><li><a href="#obj-av-30137"><code>AV30137</code></a>HSCurve_Y3(6)</li><li><a href="#obj-av-30138"><code>AV30138</code></a>HSCurve_Y4(6)</li><li><a href="#obj-av-30139"><code>AV30139</code></a>HSCurve_Y5(6)</li><li><a href="#obj-av-30140"><code>AV30140</code></a>HSCurve_Y6(6)</li><li><a href="#obj-av-30141"><code>AV30141</code></a>HSCurve_Y7(6)</li><li><a href="#obj-av-30142"><code>AV30142</code></a>HSCurve_Y8(6)</li><li><a href="#obj-av-30148"><code>AV30148</code></a>HSCurve_Parallel(2)</li><li><a href="#obj-av-30149"><code>AV30149</code></a>HSCurve_Parallel(6)</li><li><a href="#obj-av-30150"><code>AV30150</code></a>HS4RoomSetP_OT1</li><li><a href="#obj-av-30151"><code>AV30151</code></a>HS4RoomSetP_OT2</li><li><a href="#obj-av-30152"><code>AV30152</code></a>HS4RoomSetP_OT3</li><li><a href="#obj-av-30153"><code>AV30153</code></a>HS4RoomSetP_OT4</li><li><a href="#obj-av-30154"><code>AV30154</code></a>HS4RoomSetP_NCT</li><li><a href="#obj-av-30155"><code>AV30155</code></a>HS4RoomSetP_Holiday</li><li><a href="#obj-av-30156"><code>AV30156</code></a>HS4FixedSetP</li><li><a href="#obj-av-30157"><code>AV30157</code></a>HS4Cool_SetPoint</li><li><a href="#obj-av-30166"><code>AV30166</code></a>HSCurve_Y1(3)</li><li><a href="#obj-av-30167"><code>AV30167</code></a>HSCurve_Y2(3)</li><li><a href="#obj-av-30168"><code>AV30168</code></a>HSCurve_Y3(3)</li><li><a href="#obj-av-30169"><code>AV30169</code></a>HSCurve_Y4(3)</li><li><a href="#obj-av-30170"><code>AV30170</code></a>HSCurve_Y5(3)</li><li><a href="#obj-av-30171"><code>AV30171</code></a>HSCurve_Y6(3)</li><li><a href="#obj-av-30172"><code>AV30172</code></a>HSCurve_Y7(3)</li><li><a href="#obj-av-30173"><code>AV30173</code></a>HSCurve_Y8(3)</li><li><a href="#obj-av-30174"><code>AV30174</code></a>HS4HeatingCurveSlope</li><li><a href="#obj-av-30175"><code>AV30175</code></a>HS4HeatingCurveExponent</li><li><a href="#obj-av-30184"><code>AV30184</code></a>HSCurve_Y1(7)</li><li><a href="#obj-av-30185"><code>AV30185</code></a>HSCurve_Y2(7)</li><li><a href="#obj-av-30186"><code>AV30186</code></a>HSCurve_Y3(7)</li><li><a href="#obj-av-30187"><code>AV30187</code></a>HSCurve_Y4(7)</li><li><a href="#obj-av-30188"><code>AV30188</code></a>HSCurve_Y5(7)</li><li><a href="#obj-av-30189"><code>AV30189</code></a>HSCurve_Y6(7)</li><li><a href="#obj-av-30190"><code>AV30190</code></a>HSCurve_Y7(7)</li><li><a href="#obj-av-30191"><code>AV30191</code></a>HSCurve_Y8(7)</li><li><a href="#obj-av-30197"><code>AV30197</code></a>HSCurve_Parallel(3)</li><li><a href="#obj-av-30198"><code>AV30198</code></a>HSCurve_Parallel(7)</li><li><a href="#obj-av-30199"><code>AV30199</code></a>SetpointTankOT1_HW1(0)</li><li><a href="#obj-av-30200"><code>AV30200</code></a>SetpointTankOT2_HW1(0)</li><li><a href="#obj-av-30201"><code>AV30201</code></a>SetpointTankOT3_HW1(0)</li><li><a href="#obj-av-30202"><code>AV30202</code></a>SetpointTankOT4_HW1(0)</li><li><a href="#obj-av-30203"><code>AV30203</code></a>SetpointTankNight_HW1(0)</li><li><a href="#obj-av-30204"><code>AV30204</code></a>DHW_SetpointTankHoliday_HW1(0)</li><li><a href="#obj-av-30206"><code>AV30206</code></a>SetpointTankOT1_HW2</li><li><a href="#obj-av-30207"><code>AV30207</code></a>SetpointTankOT2_HW2</li><li><a href="#obj-av-30208"><code>AV30208</code></a>SetpointTankOT3_HW2</li><li><a href="#obj-av-30209"><code>AV30209</code></a>SetpointTankOT4_HW2</li><li><a href="#obj-av-30210"><code>AV30210</code></a>SetpointTankNight_HW2</li><li><a href="#obj-av-30211"><code>AV30211</code></a>DHW_SetpointTankHoliday_HW2</li><li><a href="#obj-av-30213"><code>AV30213</code></a>ConstantSetpoint_HP</li><li><a href="#obj-av-30219"><code>AV30219</code></a>HBSetpoint</li><li><a href="#obj-av-30228"><code>AV30228</code></a>HBCurve_Y1</li><li><a href="#obj-av-30229"><code>AV30229</code></a>HBCurve_Y2</li><li><a href="#obj-av-30230"><code>AV30230</code></a>HBCurve_Y3</li><li><a href="#obj-av-30231"><code>AV30231</code></a>HBCurve_Y4</li><li><a href="#obj-av-30232"><code>AV30232</code></a>HBCurve_Y5</li><li><a href="#obj-av-30233"><code>AV30233</code></a>HBCurve_Y6</li><li><a href="#obj-av-30234"><code>AV30234</code></a>HBCurve_Y7</li><li><a href="#obj-av-30235"><code>AV30235</code></a>HBCurve_Y8</li><li><a href="#obj-av-30288"><code>AV30288</code></a>DPSetpoint</li><li><a href="#obj-av-31391"><code>AV31391</code></a>HS1_ManSet(0)</li><li><a href="#obj-av-31393"><code>AV31393</code></a>HS2_ManSet</li><li><a href="#obj-av-31395"><code>AV31395</code></a>HS3_ManSet</li><li><a href="#obj-av-31397"><code>AV31397</code></a>HS4_ManSet</li><li><a href="#obj-av-31399"><code>AV31399</code></a>HW1PID_ManSet</li><li><a href="#obj-av-31401"><code>AV31401</code></a>HW2PID_ManSet</li><li><a href="#obj-av-31403"><code>AV31403</code></a>DHS1PID_ManSet</li><li><a href="#obj-av-31405"><code>AV31405</code></a>Solar_ManSet</li><li><a href="#obj-av-31407"><code>AV31407</code></a>DPPID_ManSet</li><li><a href="#obj-av-31453"><code>AV31453</code></a>HBPID_ManSet</li><li><a href="#obj-av-31455"><code>AV31455</code></a>HB1ReturnTemp_ManSet</li><li><a href="#obj-av-31457"><code>AV31457</code></a>HB2ReturnTemp_ManSet</li><li><a href="#obj-av-31459"><code>AV31459</code></a>HB3ReturnTemp_ManSet</li><li><a href="#obj-av-31461"><code>AV31461</code></a>HB4ReturnTemp_ManSet</li><li><a href="#obj-av-31481"><code>AV31481</code></a>HS1RoomSetP_Night(0)</li><li><a href="#obj-av-31482"><code>AV31482</code></a>HS2RoomSetP_Night</li><li><a href="#obj-av-31483"><code>AV31483</code></a>HS3RoomSetP_Night</li><li><a href="#obj-av-31484"><code>AV31484</code></a>HS4RoomSetP_Night</li><li><a href="#obj-av-31502"><code>AV31502</code></a>HS1_PumpContinuousManSet(0)</li><li><a href="#obj-av-31504"><code>AV31504</code></a>HS2_PumpContinuousManSet</li><li><a href="#obj-av-31506"><code>AV31506</code></a>HS3_PumpContinuousManSet</li><li><a href="#obj-av-31508"><code>AV31508</code></a>HS4_PumpContinuousManSet</li><li><a href="#obj-av-40001"><code>AV40001</code></a>OutDoorTemp(0)</li><li><a href="#obj-av-40002"><code>AV40002</code></a>OutDoorTemp2</li><li><a href="#obj-av-40003"><code>AV40003</code></a>OutDoorTemp3</li><li><a href="#obj-av-40004"><code>AV40004</code></a>OutDoorTemp4</li><li><a href="#obj-av-40005"><code>AV40005</code></a>HPSupplyTemp</li><li><a href="#obj-av-40006"><code>AV40006</code></a>HPReturnTemp</li><li><a href="#obj-av-40007"><code>AV40007</code></a>CPSupplyTemp</li><li><a href="#obj-av-40008"><code>AV40008</code></a>CPReturnTemp</li><li><a href="#obj-av-40009"><code>AV40009</code></a>ExtraSensor1(0)</li><li><a href="#obj-av-40010"><code>AV40010</code></a>ExtraSensor2</li><li><a href="#obj-av-40011"><code>AV40011</code></a>ExtraSensor3</li><li><a href="#obj-av-40012"><code>AV40012</code></a>ExtraSensor4</li><li><a href="#obj-av-40013"><code>AV40013</code></a>ExtraSensor5</li><li><a href="#obj-av-40026"><code>AV40026</code></a>HS1SupplyTemp(0)</li><li><a href="#obj-av-40027"><code>AV40027</code></a>HS1RoomTemp(0)</li><li><a href="#obj-av-40028"><code>AV40028</code></a>HS1ReturnTemp(0)</li><li><a href="#obj-av-40029"><code>AV40029</code></a>HS1UnivLimitTemp(0)</li><li><a href="#obj-av-40030"><code>AV40030</code></a>HS1UnivLimitShiftTemp(0)</li><li><a href="#obj-av-40031"><code>AV40031</code></a>HS1RH(0)</li><li><a href="#obj-av-40032"><code>AV40032</code></a>HS1CalcSetpointSupply(0)</li><li><a href="#obj-av-40033"><code>AV40033</code></a>HS1CalcSetpointRoom(0)</li><li><a href="#obj-av-40034"><code>AV40034</code></a>HS1_PreValve(0)</li><li><a href="#obj-av-40044"><code>AV40044</code></a>HS2SupplyTemp</li><li><a href="#obj-av-40045"><code>AV40045</code></a>HS2RoomTemp</li><li><a href="#obj-av-40046"><code>AV40046</code></a>HS2ReturnTemp</li><li><a href="#obj-av-40047"><code>AV40047</code></a>HS2UnivLimitTemp</li><li><a href="#obj-av-40048"><code>AV40048</code></a>HS2UnivLimitShiftTemp</li><li><a href="#obj-av-40049"><code>AV40049</code></a>HS2RH</li><li><a href="#obj-av-40050"><code>AV40050</code></a>HS2CalcSetpointSupply</li><li><a href="#obj-av-40051"><code>AV40051</code></a>HS2CalcSetpointRoom</li><li><a href="#obj-av-40052"><code>AV40052</code></a>HS2_PreValve</li><li><a href="#obj-av-40062"><code>AV40062</code></a>HS3SupplyTemp</li><li><a href="#obj-av-40063"><code>AV40063</code></a>HS3RoomTemp</li><li><a href="#obj-av-40064"><code>AV40064</code></a>HS3ReturnTemp</li><li><a href="#obj-av-40065"><code>AV40065</code></a>HS3UnivLimitTemp</li><li><a href="#obj-av-40066"><code>AV40066</code></a>HS3UnivLimitShiftTemp</li><li><a href="#obj-av-40067"><code>AV40067</code></a>HS3RH</li><li><a href="#obj-av-40068"><code>AV40068</code></a>HS3CalcSetpointSupply</li><li><a href="#obj-av-40069"><code>AV40069</code></a>HS3CalcSetpointRoom</li><li><a href="#obj-av-40070"><code>AV40070</code></a>HS3_PreValve</li><li><a href="#obj-av-40080"><code>AV40080</code></a>HS4SupplyTemp</li><li><a href="#obj-av-40081"><code>AV40081</code></a>HS4RoomTemp</li><li><a href="#obj-av-40082"><code>AV40082</code></a>HS4ReturnTemp</li><li><a href="#obj-av-40083"><code>AV40083</code></a>HS4UnivLimitTemp</li><li><a href="#obj-av-40084"><code>AV40084</code></a>HS4UnivLimitShiftTemp</li><li><a href="#obj-av-40085"><code>AV40085</code></a>HS4RH</li><li><a href="#obj-av-40086"><code>AV40086</code></a>HS4CalcSetpointSupply</li><li><a href="#obj-av-40087"><code>AV40087</code></a>HS4CalcSetpointRoom</li><li><a href="#obj-av-40088"><code>AV40088</code></a>HS4_PreValve</li><li><a href="#obj-av-40098"><code>AV40098</code></a>HW1SupplyTemp(0)</li><li><a href="#obj-av-40099"><code>AV40099</code></a>HW1TankMiddleSensor(0)</li><li><a href="#obj-av-40100"><code>AV40100</code></a>HW1TankBottomSensor(0)</li><li><a href="#obj-av-40101"><code>AV40101</code></a>HW1SolarTankSensor(0)</li><li><a href="#obj-av-40102"><code>AV40102</code></a>HW1LimitTemp(0)</li><li><a href="#obj-av-40103"><code>AV40103</code></a>HW1CirculationReturnSensor(0)</li><li><a href="#obj-av-40104"><code>AV40104</code></a>HW1ExternalSetpoint(0)</li><li><a href="#obj-av-40105"><code>AV40105</code></a>SetpointTank_HW1(0)</li><li><a href="#obj-av-40106"><code>AV40106</code></a>SetpointSupply_HW1(0)</li><li><a href="#obj-av-40107"><code>AV40107</code></a>HW1_PreValve</li><li><a href="#obj-av-40113"><code>AV40113</code></a>HW2SupplyTemp</li><li><a href="#obj-av-40114"><code>AV40114</code></a>HW2TankMiddleSensor</li><li><a href="#obj-av-40115"><code>AV40115</code></a>HW2TankBottomSensor</li><li><a href="#obj-av-40116"><code>AV40116</code></a>HW2SolarTankSensor</li><li><a href="#obj-av-40117"><code>AV40117</code></a>HW2LimitTemp</li><li><a href="#obj-av-40118"><code>AV40118</code></a>HW2CirculationReturnSensor</li><li><a href="#obj-av-40119"><code>AV40119</code></a>HW2ExternalSetpoint</li><li><a href="#obj-av-40120"><code>AV40120</code></a>SetpointTank_HW2</li><li><a href="#obj-av-40121"><code>AV40121</code></a>SetpointSupply_HW2</li><li><a href="#obj-av-40122"><code>AV40122</code></a>HW2_PreValve</li><li><a href="#obj-av-40128"><code>AV40128</code></a>HPBufferTempSensor1</li><li><a href="#obj-av-40129"><code>AV40129</code></a>HPBufferTempSensor2</li><li><a href="#obj-av-40130"><code>AV40130</code></a>SetpointBuffer_HP</li><li><a href="#obj-av-40132"><code>AV40132</code></a>SolarCollectorTemp</li><li><a href="#obj-av-40133"><code>AV40133</code></a>SolarReturnTemp</li><li><a href="#obj-av-40134"><code>AV40134</code></a>Solar_PreValve</li><li><a href="#obj-av-40136"><code>AV40136</code></a>DHS1SupplyTemp</li><li><a href="#obj-av-40137"><code>AV40137</code></a>DHS1ReturnTemp</li><li><a href="#obj-av-40138"><code>AV40138</code></a>SetpointSupply_DH</li><li><a href="#obj-av-40139"><code>AV40139</code></a>DHS1_PreValve</li><li><a href="#obj-av-40145"><code>AV40145</code></a>HBSupplyTemp</li><li><a href="#obj-av-40146"><code>AV40146</code></a>BoilerReturnTemp</li><li><a href="#obj-av-40147"><code>AV40147</code></a>HB1SupplyTemp(0)</li><li><a href="#obj-av-40148"><code>AV40148</code></a>HB2SupplyTemp</li><li><a href="#obj-av-40149"><code>AV40149</code></a>HB3SupplyTemp</li><li><a href="#obj-av-40150"><code>AV40150</code></a>HB4SupplyTemp</li><li><a href="#obj-av-40151"><code>AV40151</code></a>HB1ReturnTemp(0)</li><li><a href="#obj-av-40152"><code>AV40152</code></a>HB2ReturnTemp</li><li><a href="#obj-av-40153"><code>AV40153</code></a>HB3ReturnTemp</li><li><a href="#obj-av-40154"><code>AV40154</code></a>HB4ReturnTemp</li><li><a href="#obj-av-40155"><code>AV40155</code></a>BoilerHSSetP</li><li><a href="#obj-av-40177"><code>AV40177</code></a>HB1ReturnTemp_Output</li><li><a href="#obj-av-40178"><code>AV40178</code></a>HB2ReturnTemp_Output</li><li><a href="#obj-av-40179"><code>AV40179</code></a>HB3ReturnTemp_Output</li><li><a href="#obj-av-40180"><code>AV40180</code></a>HB4ReturnTemp_Output</li><li><a href="#obj-av-40182"><code>AV40182</code></a>DP</li><li><a href="#obj-av-40184"><code>AV40184</code></a>DPPID_Output</li><li><a href="#obj-av-40185"><code>AV40185</code></a>Windspeed</li><li><a href="#obj-av-40249"><code>AV40249</code></a>Pages(1).TempForw</li><li><a href="#obj-av-40250"><code>AV40250</code></a>Pages(1).TempRet</li><li><a href="#obj-av-40251"><code>AV40251</code></a>Pages(1).Energy</li><li><a href="#obj-av-40252"><code>AV40252</code></a>Pages(1).Power</li><li><a href="#obj-av-40254"><code>AV40254</code></a>Pages(1).Flow</li><li><a href="#obj-av-40255"><code>AV40255</code></a>Pages(2).TempForw</li><li><a href="#obj-av-40256"><code>AV40256</code></a>Pages(2).TempRet</li><li><a href="#obj-av-40257"><code>AV40257</code></a>Pages(2).Energy</li><li><a href="#obj-av-40258"><code>AV40258</code></a>Pages(2).Power</li><li><a href="#obj-av-40260"><code>AV40260</code></a>Pages(2).Flow</li><li><a href="#obj-av-40261"><code>AV40261</code></a>Pages(3).TempForw</li><li><a href="#obj-av-40262"><code>AV40262</code></a>Pages(3).TempRet</li><li><a href="#obj-av-40263"><code>AV40263</code></a>Pages(3).Energy</li><li><a href="#obj-av-40264"><code>AV40264</code></a>Pages(3).Power</li><li><a href="#obj-av-40266"><code>AV40266</code></a>Pages(3).Flow</li><li><a href="#obj-av-40267"><code>AV40267</code></a>Pages(4).TempForw</li><li><a href="#obj-av-40268"><code>AV40268</code></a>Pages(4).TempRet</li><li><a href="#obj-av-40269"><code>AV40269</code></a>Pages(4).Energy</li><li><a href="#obj-av-40270"><code>AV40270</code></a>Pages(4).Power</li><li><a href="#obj-av-40272"><code>AV40272</code></a>Pages(4).Flow</li><li><a href="#obj-av-40273"><code>AV40273</code></a>Pages(5).TempForw</li><li><a href="#obj-av-40274"><code>AV40274</code></a>Pages(5).TempRet</li><li><a href="#obj-av-40275"><code>AV40275</code></a>Pages(5).Energy</li><li><a href="#obj-av-40276"><code>AV40276</code></a>Pages(5).Power</li><li><a href="#obj-av-40278"><code>AV40278</code></a>Pages(5).Flow</li><li><a href="#obj-av-40279"><code>AV40279</code></a>Pages(6).TempForw</li><li><a href="#obj-av-40280"><code>AV40280</code></a>Pages(6).TempRet</li><li><a href="#obj-av-40281"><code>AV40281</code></a>Pages(6).Energy</li><li><a href="#obj-av-40282"><code>AV40282</code></a>Pages(6).Power</li><li><a href="#obj-av-40284"><code>AV40284</code></a>Pages(6).Flow</li><li><a href="#obj-av-40285"><code>AV40285</code></a>Pages(7).TempForw</li><li><a href="#obj-av-40286"><code>AV40286</code></a>Pages(7).TempRet</li><li><a href="#obj-av-40287"><code>AV40287</code></a>Pages(7).Energy</li><li><a href="#obj-av-40288"><code>AV40288</code></a>Pages(7).Power</li><li><a href="#obj-av-40290"><code>AV40290</code></a>Pages(7).Flow</li><li><a href="#obj-av-40291"><code>AV40291</code></a>Pages(8).Volume</li><li><a href="#obj-av-40292"><code>AV40292</code></a>Pages(8).Flow</li><li><a href="#obj-av-40293"><code>AV40293</code></a>Pages(9).Volume</li><li><a href="#obj-av-40294"><code>AV40294</code></a>Pages(9).Flow</li><li><a href="#obj-av-40683"><code>AV40683</code></a>SystemPressure</li><li><a href="#obj-av-40684"><code>AV40684</code></a>HS1DifferentialPressure(0)</li><li><a href="#obj-av-40685"><code>AV40685</code></a>HS2DifferentialPressure</li><li><a href="#obj-av-40686"><code>AV40686</code></a>HS3DifferentialPressure</li><li><a href="#obj-av-40687"><code>AV40687</code></a>HS4DifferentialPressure</li><li><a href="#obj-av-40692"><code>AV40692</code></a>Cor_PreHS1PumpContinuous(0)</li><li><a href="#obj-av-40693"><code>AV40693</code></a>Cor_PreHS2PumpContinuous</li><li><a href="#obj-av-40694"><code>AV40694</code></a>Cor_PreHS3PumpContinuous</li><li><a href="#obj-av-40695"><code>AV40695</code></a>Cor_PreHS4PumpContinuous</li><li><a href="#obj-av-40696"><code>AV40696</code></a>HP1AdditionalHeatSource</li><li><a href="#obj-av-40735"><code>AV40735</code></a>Pages(10).Energy</li><li><a href="#obj-bv-10014"><code>BV10014</code></a>AlaAcknowAll</li><li><a href="#obj-bv-20004"><code>BV20004</code></a>HS1PumpARun(0)</li><li><a href="#obj-bv-20005"><code>BV20005</code></a>HS1PumpBRun</li><li><a href="#obj-bv-20008"><code>BV20008</code></a>HS2PumpARun</li><li><a href="#obj-bv-20009"><code>BV20009</code></a>HS2PumpBRun</li><li><a href="#obj-bv-20012"><code>BV20012</code></a>HS3PumpARun</li><li><a href="#obj-bv-20013"><code>BV20013</code></a>HS3PumpBRun</li><li><a href="#obj-bv-20016"><code>BV20016</code></a>HS4PumpARun</li><li><a href="#obj-bv-20017"><code>BV20017</code></a>HS4PumpBRun</li><li><a href="#obj-bv-20024"><code>BV20024</code></a>HW1TankPARun</li><li><a href="#obj-bv-20025"><code>BV20025</code></a>HW1TankPBRun</li><li><a href="#obj-bv-20026"><code>BV20026</code></a>HW1ExchPARun</li><li><a href="#obj-bv-20027"><code>BV20027</code></a>HW1ExchPBRun</li><li><a href="#obj-bv-20028"><code>BV20028</code></a>HW1PumpARun</li><li><a href="#obj-bv-20029"><code>BV20029</code></a>HW1PumpBRun</li><li><a href="#obj-bv-20036"><code>BV20036</code></a>HW2TankPARun</li><li><a href="#obj-bv-20037"><code>BV20037</code></a>HW2TankPBRun</li><li><a href="#obj-bv-20038"><code>BV20038</code></a>HW2ExchPARun</li><li><a href="#obj-bv-20039"><code>BV20039</code></a>HW2ExchPBRun</li><li><a href="#obj-bv-20040"><code>BV20040</code></a>HW2PumpARun</li><li><a href="#obj-bv-20041"><code>BV20041</code></a>HW2PumpBRun</li><li><a href="#obj-bv-20044"><code>BV20044</code></a>HP1LoadPARun</li><li><a href="#obj-bv-20045"><code>BV20045</code></a>HP1LoadPBRun</li><li><a href="#obj-bv-20048"><code>BV20048</code></a>SO1SolarPARun</li><li><a href="#obj-bv-20049"><code>BV20049</code></a>SO1SolarPBRun</li><li><a href="#obj-bv-20050"><code>BV20050</code></a>DHS1PumpARun</li><li><a href="#obj-bv-20051"><code>BV20051</code></a>DHS1PumpBRun</li><li><a href="#obj-bv-20054"><code>BV20054</code></a>HB1Run(0)</li><li><a href="#obj-bv-20055"><code>BV20055</code></a>HB2Run</li><li><a href="#obj-bv-20056"><code>BV20056</code></a>HB3Run</li><li><a href="#obj-bv-20057"><code>BV20057</code></a>HB4Run</li><li><a href="#obj-bv-20058"><code>BV20058</code></a>HB1PumpRun(0)</li><li><a href="#obj-bv-20059"><code>BV20059</code></a>HB1PumpBRun</li><li><a href="#obj-bv-20060"><code>BV20060</code></a>HB2PumpRun</li><li><a href="#obj-bv-20061"><code>BV20061</code></a>HB2PumpBRun</li><li><a href="#obj-bv-20062"><code>BV20062</code></a>HB3PumpRun</li><li><a href="#obj-bv-20063"><code>BV20063</code></a>HB3PumpBRun</li><li><a href="#obj-bv-20064"><code>BV20064</code></a>HB4PumpRun</li><li><a href="#obj-bv-20065"><code>BV20065</code></a>HB4PumpBRun</li><li><a href="#obj-bv-20066"><code>BV20066</code></a>TPRun</li><li><a href="#obj-bv-20067"><code>BV20067</code></a>TPumpBRun</li><li><a href="#obj-bv-20068"><code>BV20068</code></a>HB1PumpRetRun(0)</li><li><a href="#obj-bv-20069"><code>BV20069</code></a>HB2PumpRetRun</li><li><a href="#obj-bv-20070"><code>BV20070</code></a>HB3PumpRetRun</li><li><a href="#obj-bv-20071"><code>BV20071</code></a>HB4PumpRetRun</li><li><a href="#obj-bv-20077"><code>BV20077</code></a>HB1StartLow(0)</li><li><a href="#obj-bv-20078"><code>BV20078</code></a>HB1StartHigh</li><li><a href="#obj-bv-20079"><code>BV20079</code></a>HB2StartLow</li><li><a href="#obj-bv-20080"><code>BV20080</code></a>HB2StartHigh</li><li><a href="#obj-bv-20081"><code>BV20081</code></a>HB3StartLow</li><li><a href="#obj-bv-20082"><code>BV20082</code></a>HB3StartHigh</li><li><a href="#obj-bv-20083"><code>BV20083</code></a>HB4StartLow</li><li><a href="#obj-bv-20084"><code>BV20084</code></a>HB4StartHigh</li><li><a href="#obj-bv-20157"><code>BV20157</code></a>AlaPt(1)</li><li><a href="#obj-bv-20158"><code>BV20158</code></a>AlaPt(2)</li><li><a href="#obj-bv-20159"><code>BV20159</code></a>AlaPt(3)</li><li><a href="#obj-bv-20160"><code>BV20160</code></a>AlaPt(4)</li><li><a href="#obj-bv-20162"><code>BV20162</code></a>AlaPt(6)</li><li><a href="#obj-bv-20163"><code>BV20163</code></a>AlaPt(7)</li><li><a href="#obj-bv-20164"><code>BV20164</code></a>AlaPt(8)</li><li><a href="#obj-bv-20172"><code>BV20172</code></a>AlaPt(16)</li><li><a href="#obj-bv-20173"><code>BV20173</code></a>AlaPt(17)</li><li><a href="#obj-bv-20174"><code>BV20174</code></a>AlaPt(18)</li><li><a href="#obj-bv-20175"><code>BV20175</code></a>AlaPt(19)</li><li><a href="#obj-bv-20176"><code>BV20176</code></a>AlaPt(20)</li><li><a href="#obj-bv-20178"><code>BV20178</code></a>AlaPt(22)</li><li><a href="#obj-bv-20179"><code>BV20179</code></a>AlaPt(23)</li><li><a href="#obj-bv-20188"><code>BV20188</code></a>AlaPt(32)</li><li><a href="#obj-bv-20189"><code>BV20189</code></a>AlaPt(33)</li><li><a href="#obj-bv-20190"><code>BV20190</code></a>AlaPt(34)</li><li><a href="#obj-bv-20191"><code>BV20191</code></a>AlaPt(35)</li><li><a href="#obj-bv-20192"><code>BV20192</code></a>AlaPt(36)</li><li><a href="#obj-bv-20194"><code>BV20194</code></a>AlaPt(38)</li><li><a href="#obj-bv-20195"><code>BV20195</code></a>AlaPt(39)</li><li><a href="#obj-bv-20204"><code>BV20204</code></a>AlaPt(48)</li><li><a href="#obj-bv-20205"><code>BV20205</code></a>AlaPt(49)</li><li><a href="#obj-bv-20206"><code>BV20206</code></a>AlaPt(50)</li><li><a href="#obj-bv-20207"><code>BV20207</code></a>AlaPt(51)</li><li><a href="#obj-bv-20208"><code>BV20208</code></a>AlaPt(52)</li><li><a href="#obj-bv-20210"><code>BV20210</code></a>AlaPt(54)</li><li><a href="#obj-bv-20211"><code>BV20211</code></a>AlaPt(55)</li><li><a href="#obj-bv-20220"><code>BV20220</code></a>AlaPt(64)</li><li><a href="#obj-bv-20221"><code>BV20221</code></a>AlaPt(65)</li><li><a href="#obj-bv-20222"><code>BV20222</code></a>AlaPt(66)</li><li><a href="#obj-bv-20223"><code>BV20223</code></a>AlaPt(67)</li><li><a href="#obj-bv-20224"><code>BV20224</code></a>AlaPt(68)</li><li><a href="#obj-bv-20225"><code>BV20225</code></a>AlaPt(69)</li><li><a href="#obj-bv-20226"><code>BV20226</code></a>AlaPt(70)</li><li><a href="#obj-bv-20227"><code>BV20227</code></a>AlaPt(71)</li><li><a href="#obj-bv-20228"><code>BV20228</code></a>AlaPt(72)</li><li><a href="#obj-bv-20230"><code>BV20230</code></a>AlaPt(74)</li><li><a href="#obj-bv-20231"><code>BV20231</code></a>AlaPt(75)</li><li><a href="#obj-bv-20238"><code>BV20238</code></a>AlaPt(82)</li><li><a href="#obj-bv-20239"><code>BV20239</code></a>AlaPt(83)</li><li><a href="#obj-bv-20240"><code>BV20240</code></a>AlaPt(84)</li><li><a href="#obj-bv-20241"><code>BV20241</code></a>AlaPt(85)</li><li><a href="#obj-bv-20242"><code>BV20242</code></a>AlaPt(86)</li><li><a href="#obj-bv-20243"><code>BV20243</code></a>AlaPt(87)</li><li><a href="#obj-bv-20244"><code>BV20244</code></a>AlaPt(88)</li><li><a href="#obj-bv-20245"><code>BV20245</code></a>AlaPt(89)</li><li><a href="#obj-bv-20246"><code>BV20246</code></a>AlaPt(90)</li><li><a href="#obj-bv-20247"><code>BV20247</code></a>AlaPt(91)</li><li><a href="#obj-bv-20249"><code>BV20249</code></a>AlaPt(93)</li><li><a href="#obj-bv-20250"><code>BV20250</code></a>AlaPt(94)</li><li><a href="#obj-bv-20257"><code>BV20257</code></a>AlaPt(101)</li><li><a href="#obj-bv-20258"><code>BV20258</code></a>AlaPt(102)</li><li><a href="#obj-bv-20259"><code>BV20259</code></a>AlaPt(103)</li><li><a href="#obj-bv-20260"><code>BV20260</code></a>AlaPt(104)</li><li><a href="#obj-bv-20261"><code>BV20261</code></a>AlaPt(105)</li><li><a href="#obj-bv-20263"><code>BV20263</code></a>AlaPt(107)</li><li><a href="#obj-bv-20266"><code>BV20266</code></a>AlaPt(110)</li><li><a href="#obj-bv-20267"><code>BV20267</code></a>AlaPt(111)</li><li><a href="#obj-bv-20268"><code>BV20268</code></a>AlaPt(112)</li><li><a href="#obj-bv-20272"><code>BV20272</code></a>AlaPt(116)</li><li><a href="#obj-bv-20273"><code>BV20273</code></a>AlaPt(117)</li><li><a href="#obj-bv-20274"><code>BV20274</code></a>AlaPt(118)</li><li><a href="#obj-bv-20275"><code>BV20275</code></a>AlaPt(119)</li><li><a href="#obj-bv-20276"><code>BV20276</code></a>AlaPt(120)</li><li><a href="#obj-bv-20277"><code>BV20277</code></a>AlaPt(121)</li><li><a href="#obj-bv-20278"><code>BV20278</code></a>AlaPt(122)</li><li><a href="#obj-bv-20279"><code>BV20279</code></a>AlaPt(123)</li><li><a href="#obj-bv-20280"><code>BV20280</code></a>AlaPt(124)</li><li><a href="#obj-bv-20284"><code>BV20284</code></a>AlaPt(128)</li><li><a href="#obj-bv-20285"><code>BV20285</code></a>AlaPt(129)</li><li><a href="#obj-bv-20286"><code>BV20286</code></a>AlaPt(130)</li><li><a href="#obj-bv-20287"><code>BV20287</code></a>AlaPt(131)</li><li><a href="#obj-bv-20288"><code>BV20288</code></a>AlaPt(132)</li><li><a href="#obj-bv-20289"><code>BV20289</code></a>AlaPt(133)</li><li><a href="#obj-bv-20293"><code>BV20293</code></a>AlaPt(137)</li><li><a href="#obj-bv-20294"><code>BV20294</code></a>AlaPt(138)</li><li><a href="#obj-bv-20295"><code>BV20295</code></a>AlaPt(139)</li><li><a href="#obj-bv-20296"><code>BV20296</code></a>AlaPt(140)</li><li><a href="#obj-bv-20297"><code>BV20297</code></a>AlaPt(141)</li><li><a href="#obj-bv-20298"><code>BV20298</code></a>AlaPt(142)</li><li><a href="#obj-bv-20302"><code>BV20302</code></a>AlaPt(146)</li><li><a href="#obj-bv-20303"><code>BV20303</code></a>AlaPt(147)</li><li><a href="#obj-bv-20304"><code>BV20304</code></a>AlaPt(148)</li><li><a href="#obj-bv-20305"><code>BV20305</code></a>AlaPt(149)</li><li><a href="#obj-bv-20306"><code>BV20306</code></a>AlaPt(150)</li><li><a href="#obj-bv-20307"><code>BV20307</code></a>AlaPt(151)</li><li><a href="#obj-bv-20311"><code>BV20311</code></a>AlaPt(155)</li><li><a href="#obj-bv-20312"><code>BV20312</code></a>AlaPt(156)</li><li><a href="#obj-bv-20313"><code>BV20313</code></a>AlaPt(157)</li><li><a href="#obj-bv-20314"><code>BV20314</code></a>AlaPt(158)</li><li><a href="#obj-bv-20315"><code>BV20315</code></a>AlaPt(159)</li><li><a href="#obj-bv-20316"><code>BV20316</code></a>AlaPt(160)</li><li><a href="#obj-bv-20317"><code>BV20317</code></a>AlaPt(161)</li><li><a href="#obj-bv-20318"><code>BV20318</code></a>AlaPt(162)</li><li><a href="#obj-bv-20322"><code>BV20322</code></a>AlaPt(166)</li><li><a href="#obj-bv-20324"><code>BV20324</code></a>AlaPt(168)</li><li><a href="#obj-bv-20325"><code>BV20325</code></a>AlaPt(169)</li><li><a href="#obj-bv-20327"><code>BV20327</code></a>AlaPt(171)</li><li><a href="#obj-bv-20328"><code>BV20328</code></a>AlaPt(172)</li><li><a href="#obj-bv-20333"><code>BV20333</code></a>AlaPt(177)</li><li><a href="#obj-bv-20334"><code>BV20334</code></a>AlaPt(178)</li><li><a href="#obj-bv-20335"><code>BV20335</code></a>AlaPt(179)</li><li><a href="#obj-bv-20336"><code>BV20336</code></a>AlaPt(180)</li><li><a href="#obj-bv-20338"><code>BV20338</code></a>AlaPt(182)</li><li><a href="#obj-bv-20353"><code>BV20353</code></a>AlaPt(197)</li><li><a href="#obj-bv-20354"><code>BV20354</code></a>AlaPt(198)</li><li><a href="#obj-bv-20355"><code>BV20355</code></a>AlaPt(199)</li><li><a href="#obj-bv-20356"><code>BV20356</code></a>AlaPt(200)</li><li><a href="#obj-bv-20357"><code>BV20357</code></a>AlaPt(201)</li><li><a href="#obj-bv-20358"><code>BV20358</code></a>AlaPt(202)</li><li><a href="#obj-bv-20359"><code>BV20359</code></a>AlaPt(203)</li><li><a href="#obj-bv-20360"><code>BV20360</code></a>AlaPt(204)</li><li><a href="#obj-bv-20361"><code>BV20361</code></a>AlaPt(205)</li><li><a href="#obj-bv-20362"><code>BV20362</code></a>AlaPt(206)</li><li><a href="#obj-bv-20363"><code>BV20363</code></a>AlaPt(207)</li><li><a href="#obj-bv-20364"><code>BV20364</code></a>AlaPt(208)</li><li><a href="#obj-bv-20365"><code>BV20365</code></a>AlaPt(209)</li><li><a href="#obj-bv-20366"><code>BV20366</code></a>AlaPt(210)</li><li><a href="#obj-bv-20367"><code>BV20367</code></a>AlaPt(211)</li><li><a href="#obj-bv-20368"><code>BV20368</code></a>AlaPt(212)</li><li><a href="#obj-bv-20369"><code>BV20369</code></a>AlaPt(213)</li><li><a href="#obj-bv-20370"><code>BV20370</code></a>AlaPt(214)</li><li><a href="#obj-bv-20371"><code>BV20371</code></a>AlaPt(215)</li><li><a href="#obj-bv-20372"><code>BV20372</code></a>AlaPt(216)</li><li><a href="#obj-bv-20373"><code>BV20373</code></a>AlaPt(217)</li><li><a href="#obj-bv-20374"><code>BV20374</code></a>AlaPt(218)</li><li><a href="#obj-bv-20375"><code>BV20375</code></a>AlaPt(219)</li><li><a href="#obj-bv-20376"><code>BV20376</code></a>AlaPt(220)</li><li><a href="#obj-bv-20377"><code>BV20377</code></a>AlaPt(221)</li><li><a href="#obj-bv-20378"><code>BV20378</code></a>AlaPt(222)</li><li><a href="#obj-bv-20379"><code>BV20379</code></a>AlaPt(223)</li><li><a href="#obj-bv-20380"><code>BV20380</code></a>AlaPt(224)</li><li><a href="#obj-bv-20381"><code>BV20381</code></a>AlaPt(225)</li><li><a href="#obj-bv-20382"><code>BV20382</code></a>AlaPt(226)</li><li><a href="#obj-bv-20383"><code>BV20383</code></a>AlaPt(227)</li><li><a href="#obj-bv-20384"><code>BV20384</code></a>AlaPt(228)</li><li><a href="#obj-bv-20385"><code>BV20385</code></a>AlaPt(229)</li><li><a href="#obj-bv-20386"><code>BV20386</code></a>AlaPt(230)</li><li><a href="#obj-bv-20387"><code>BV20387</code></a>AlaPt(231)</li><li><a href="#obj-bv-20388"><code>BV20388</code></a>AlaPt(232)</li><li><a href="#obj-bv-20389"><code>BV20389</code></a>AlaPt(233)</li><li><a href="#obj-cal-1"><code>CAL1</code></a>HolidayPlanHS1</li><li><a href="#obj-cal-2"><code>CAL2</code></a>HolidayPlanHS2</li><li><a href="#obj-cal-3"><code>CAL3</code></a>HolidayPlanHS3</li><li><a href="#obj-cal-4"><code>CAL4</code></a>HolidayPlanHS4</li><li><a href="#obj-cal-5"><code>CAL5</code></a>HolidayPlanHW1</li><li><a href="#obj-cal-6"><code>CAL6</code></a>HolidayPlanHW2</li><li><a href="#obj-cal-7"><code>CAL7</code></a>HolidayPlanExtraTimeChannel1</li><li><a href="#obj-cal-8"><code>CAL8</code></a>HolidayPlanExtraTimeChannel2</li><li><a href="#obj-cal-9"><code>CAL9</code></a>HolidayPlanExtraTimeChannel3</li><li><a href="#obj-cal-10"><code>CAL10</code></a>HolidayPlanExtraTimeChannel4</li><li><a href="#obj-cal-11"><code>CAL11</code></a>HolidayPlanExtraTimeChannel5</li><li><a href="#obj-nc-1"><code>NC1</code></a>AlarmClassA</li><li><a href="#obj-nc-2"><code>NC2</code></a>AlarmClassB</li><li><a href="#obj-nc-3"><code>NC3</code></a>AlarmClassC</li><li><a href="#obj-sch-1"><code>SCH1</code></a>TC_HS1</li><li><a href="#obj-sch-2"><code>SCH2</code></a>TC_HS2</li><li><a href="#obj-sch-3"><code>SCH3</code></a>TC_HS3</li><li><a href="#obj-sch-4"><code>SCH4</code></a>TC_HS4</li><li><a href="#obj-sch-5"><code>SCH5</code></a>TC_HW1</li><li><a href="#obj-sch-6"><code>SCH6</code></a>TC_HW2</li><li><a href="#obj-sch-7"><code>SCH7</code></a>TC_ExtraTimeChannel1</li><li><a href="#obj-sch-8"><code>SCH8</code></a>TC_ExtraTimeChannel2</li><li><a href="#obj-sch-9"><code>SCH9</code></a>TC_ExtraTimeChannel3</li><li><a href="#obj-sch-10"><code>SCH10</code></a>TC_ExtraTimeChannel4</li><li><a href="#obj-sch-11"><code>SCH11</code></a>TC_ExtraTimeChannel5</li><li><a href="#obj-mv-30002"><code>MV30002</code></a>ModeSwitch</li><li><a href="#obj-mv-31390"><code>MV31390</code></a>HS1_Select(0)</li><li><a href="#obj-mv-31392"><code>MV31392</code></a>HS2_Select</li><li><a href="#obj-mv-31394"><code>MV31394</code></a>HS3_Select</li><li><a href="#obj-mv-31396"><code>MV31396</code></a>HS4_Select</li><li><a href="#obj-mv-31398"><code>MV31398</code></a>HW1PID_Select</li><li><a href="#obj-mv-31400"><code>MV31400</code></a>HW2PID_Select</li><li><a href="#obj-mv-31402"><code>MV31402</code></a>DHS1PID_Select</li><li><a href="#obj-mv-31404"><code>MV31404</code></a>Solar_Select</li><li><a href="#obj-mv-31406"><code>MV31406</code></a>DPPID_Select</li><li><a href="#obj-mv-31409"><code>MV31409</code></a>HS1_PumpManualAutoMode(0)</li><li><a href="#obj-mv-31411"><code>MV31411</code></a>HS1DehumidAutoMode(0)</li><li><a href="#obj-mv-31412"><code>MV31412</code></a>HS1BypassAutoMode(0)</li><li><a href="#obj-mv-31413"><code>MV31413</code></a>HS2_PumpManualAutoMode</li><li><a href="#obj-mv-31415"><code>MV31415</code></a>HS2DehumidAutoMode</li><li><a href="#obj-mv-31416"><code>MV31416</code></a>HS2BypassAutoMode</li><li><a href="#obj-mv-31417"><code>MV31417</code></a>HS3_PumpManualAutoMode</li><li><a href="#obj-mv-31419"><code>MV31419</code></a>HS3DehumidAutoMode</li><li><a href="#obj-mv-31420"><code>MV31420</code></a>HS3BypassAutoMode</li><li><a href="#obj-mv-31421"><code>MV31421</code></a>HS4_PumpManualAutoMode</li><li><a href="#obj-mv-31423"><code>MV31423</code></a>HS4DehumidAutoMode</li><li><a href="#obj-mv-31424"><code>MV31424</code></a>HS4BypassAutoMode</li><li><a href="#obj-mv-31425"><code>MV31425</code></a>HW1_TankPumpManualAutoMode(0)</li><li><a href="#obj-mv-31427"><code>MV31427</code></a>HW1_ExchPumpManualAutoMode(0)</li><li><a href="#obj-mv-31429"><code>MV31429</code></a>HW1_CircPumpManualAutoMode(0)</li><li><a href="#obj-mv-31431"><code>MV31431</code></a>HW1TherDisStartAutoMode</li><li><a href="#obj-mv-31432"><code>MV31432</code></a>HW1TherDisCleanAutoMode</li><li><a href="#obj-mv-31433"><code>MV31433</code></a>HW2_TankPumpManualAutoMode</li><li><a href="#obj-mv-31435"><code>MV31435</code></a>HW2_ExchPumpManualAutoMode</li><li><a href="#obj-mv-31437"><code>MV31437</code></a>HW2_CircPumpManualAutoMode</li><li><a href="#obj-mv-31439"><code>MV31439</code></a>HW2TherDisStartAutoMode</li><li><a href="#obj-mv-31440"><code>MV31440</code></a>HW2TherDisCleanAutoMode</li><li><a href="#obj-mv-31441"><code>MV31441</code></a>DHS1_PumpManualAutoMode</li><li><a href="#obj-mv-31443"><code>MV31443</code></a>Solar_PumpManualAutoMode</li><li><a href="#obj-mv-31445"><code>MV31445</code></a>SolarToBufferAutoMode</li><li><a href="#obj-mv-31446"><code>MV31446</code></a>Buffer_BufferPumpManualAutoMode</li><li><a href="#obj-mv-31448"><code>MV31448</code></a>HB1AutoMode(0)</li><li><a href="#obj-mv-31449"><code>MV31449</code></a>HB2AutoMode</li><li><a href="#obj-mv-31450"><code>MV31450</code></a>HB3AutoMode</li><li><a href="#obj-mv-31451"><code>MV31451</code></a>HB4AutoMode</li><li><a href="#obj-mv-31452"><code>MV31452</code></a>HBPID_Select</li><li><a href="#obj-mv-31454"><code>MV31454</code></a>HB1ReturnTemp_Select</li><li><a href="#obj-mv-31456"><code>MV31456</code></a>HB2ReturnTemp_Select</li><li><a href="#obj-mv-31458"><code>MV31458</code></a>HB3ReturnTemp_Select</li><li><a href="#obj-mv-31460"><code>MV31460</code></a>HB4ReturnTemp_Select</li><li><a href="#obj-mv-31462"><code>MV31462</code></a>Boiler1_PumpManualAutoMode(0)</li><li><a href="#obj-mv-31464"><code>MV31464</code></a>Boiler2_PumpManualAutoMode</li><li><a href="#obj-mv-31466"><code>MV31466</code></a>Boiler3_PumpManualAutoMode</li><li><a href="#obj-mv-31468"><code>MV31468</code></a>Boiler4_PumpManualAutoMode</li><li><a href="#obj-mv-31470"><code>MV31470</code></a>HB1PRetAutoMode</li><li><a href="#obj-mv-31471"><code>MV31471</code></a>HB2PRetAutoMode</li><li><a href="#obj-mv-31472"><code>MV31472</code></a>HB3PRetAutoMode</li><li><a href="#obj-mv-31473"><code>MV31473</code></a>HB4PRetAutoMode</li><li><a href="#obj-mv-31474"><code>MV31474</code></a>Boiler_TransportPumpManualAutoMode</li><li><a href="#obj-mv-31476"><code>MV31476</code></a>FrequencerAutoMode</li><li><a href="#obj-mv-31477"><code>MV31477</code></a>CoolUnitAutoMode</li><li><a href="#obj-mv-31501"><code>MV31501</code></a>HS1_PumpContinuousMode(0)</li><li><a href="#obj-mv-31503"><code>MV31503</code></a>HS2_PumpContinuousMode</li><li><a href="#obj-mv-31505"><code>MV31505</code></a>HS3_PumpContinuousMode</li><li><a href="#obj-mv-31507"><code>MV31507</code></a>HS4_PumpContinuousMode</li><li><a href="#obj-mv-31509"><code>MV31509</code></a>HS1HeatingStartMode(0)</li><li><a href="#obj-mv-31510"><code>MV31510</code></a>HS1CoolingStartMode(0)</li><li><a href="#obj-mv-31511"><code>MV31511</code></a>HS2HeatingStartMode</li><li><a href="#obj-mv-31512"><code>MV31512</code></a>HS2CoolingStartMode</li><li><a href="#obj-mv-31513"><code>MV31513</code></a>HS3HeatingStartMode</li><li><a href="#obj-mv-31514"><code>MV31514</code></a>HS3CoolingStartMode</li><li><a href="#obj-mv-31515"><code>MV31515</code></a>HS4HeatingStartMode</li><li><a href="#obj-mv-31516"><code>MV31516</code></a>HS4CoolingStartMode</li><li><a href="#obj-mv-40014"><code>MV40014</code></a>HS1TimerStatus(0)</li><li><a href="#obj-mv-40015"><code>MV40015</code></a>HS2TimerStatus</li><li><a href="#obj-mv-40016"><code>MV40016</code></a>HS3TimerStatus</li><li><a href="#obj-mv-40017"><code>MV40017</code></a>HS4TimerStatus</li><li><a href="#obj-mv-40018"><code>MV40018</code></a>TimerStatus_HW1(0)</li><li><a href="#obj-mv-40019"><code>MV40019</code></a>TimerStatus_HW2</li><li><a href="#obj-mv-40020"><code>MV40020</code></a>ExtraTimer1Status(0)</li><li><a href="#obj-mv-40021"><code>MV40021</code></a>ExtraTimer2Status</li><li><a href="#obj-mv-40022"><code>MV40022</code></a>ExtraTimer3Status</li><li><a href="#obj-mv-40023"><code>MV40023</code></a>ExtraTimer4Status</li><li><a href="#obj-mv-40024"><code>MV40024</code></a>ExtraTimer5Status</li><li><a href="#obj-mv-40043"><code>MV40043</code></a>HS1MainStatus(0)</li><li><a href="#obj-mv-40061"><code>MV40061</code></a>HS2MainStatus</li><li><a href="#obj-mv-40079"><code>MV40079</code></a>HS3MainStatus</li><li><a href="#obj-mv-40097"><code>MV40097</code></a>HS4MainStatus</li><li><a href="#obj-mv-40112"><code>MV40112</code></a>MainStat_HW1(0)</li><li><a href="#obj-mv-40127"><code>MV40127</code></a>MainStat_HW2</li><li><a href="#obj-mv-40131"><code>MV40131</code></a>MainStat_HP</li><li><a href="#obj-mv-40135"><code>MV40135</code></a>MainStat_SO</li><li><a href="#obj-mv-40144"><code>MV40144</code></a>MainStatus_DH</li><li><a href="#obj-mv-40734"><code>MV40734</code></a>BACnetTimerStatus</li><li><a href="#obj-csv-40793"><code>CSV40793</code></a>HeatMeterHS1_Serialnumber</li><li><a href="#obj-csv-40795"><code>CSV40795</code></a>HeatMeterHS2_Serialnumber</li><li><a href="#obj-csv-40797"><code>CSV40797</code></a>HeatMeterHS3_Serialnumber</li><li><a href="#obj-csv-40799"><code>CSV40799</code></a>HeatMeterHS4_Serialnumber</li><li><a href="#obj-csv-40801"><code>CSV40801</code></a>DomesticWaterMeter1_Serialnumber</li><li><a href="#obj-csv-40803"><code>CSV40803</code></a>DomesticWaterMeter2_Serialnumber</li><li><a href="#obj-csv-40805"><code>CSV40805</code></a>DistrictHeatingMeter_Serialnumber</li><li><a href="#obj-csv-40807"><code>CSV40807</code></a>WaterMeter1_Serialnumber</li><li><a href="#obj-csv-40809"><code>CSV40809</code></a>WaterMeter2_Serialnumber</li><li><a href="#obj-csv-40811"><code>CSV40811</code></a>ElectricityMeter_Serialnumber</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Temperature and pressure objects marked &quot;(configurable)&quot; in the EDE take the unit set in the controller (for example °C or °F), so no unit is given for them.</li><li>Objects for circuits, boilers and meters that are not configured stay unused.</li><li>Object names with (0) in them are printed that way in the EDE.</li><li>There is no single sum-alarm object; alarms are individual BVs (AlaPt(n)) plus three notification classes.</li><li>The EDE file does not say which BACnet data link (BACnet IP or BACnet MS/TP) the controller uses; check the model data sheet.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Exigo 4.3 heating controller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Regin Exigo 4.3 heating controller</h2><div class="faq"><details open><summary>How many BACnet points does the Regin Exigo 4.3 heating controller have?</summary><p>This list has 623 BACnet objects: 304 analog values, 195 binary values, 11 calendars, 3 notification classs, 11 schedules, 89 multi-state values, 10 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Regin Exigo 4.3 heating controller BACnet points are writable?</summary><p>236 of the 623 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Regin Exigo 4.3 heating controller BACnet documentation?</summary><p>The source is Exigo 4.3 BACnet files (EDE) (BACnet_Exigo43_EDE), revision 2026-04, published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/exigo-4.3-bacnet-files2.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Regin Exigo 4.3 heating controller?</summary><p>Start with MV 30002 ModeSwitch (1 off, 2 auto, 3 summer, 4 holiday, 5 continuous); MV 31390 HS1_Select(0) (Heating circuit 1: off, manual, auto); AV 30003 HS1RoomSetP_OT1 (HS1 room setpoint, occupancy time 1); AV 40001 OutDoorTemp(0) (Outdoor temperature); AV 40026 HS1SupplyTemp(0) (HS1 supply temperature); AV 40032 HS1CalcSetpointSupply(0) (HS1 calculated supply setpoint); AV 40027 HS1RoomTemp(0) (HS1 room temperature); BV 20004 HS1PumpARun(0) (HS1 pump P1A running); BV 20158 AlaPt(2) (HS1 supply temperature deviation alarm).</p></details><details><summary>How do I enable BMS control of the Regin Exigo 4.3 heating controller?</summary><p>MV 30002 ModeSwitch sets the overall mode; each circuit also has a Manual/Auto selector (for example MV 31390 HS1_Select) that must be on Auto for normal control.</p></details><details><summary>How do I check these points on the real Exigo 4.3 heating controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Regin BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller" data-row><span class="k">Air handling unit controller</span><h3>Regin Corrigo 5.0 ventilation (AHU) controller</h3><p>Regin Corrigo 5.0 ventilation controllers for air handling units (supply/extract fans, heating/cooling sequences, heat recovery).</p><div class="meta">840 objects &middot; 330 writable &middot; BACnet_Corrigo50_EDE</div><span class="sr-only"> Also known as: Corrigo 5.0, Corrigo 5, Corrigo ventilation, Regin Corrigo, BACnet_Corrigo50</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation" data-row><span class="k">Air handling unit controller (BACnet converter)</span><h3>Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller</h3><p>Regin / Systemair Corrigo E controllers running the ventilation application version 3.0 or later.</p><div class="meta">183 objects &middot; 44 writable</div><span class="sr-only"> Also known as: E-BACNET2-V, E-BACNET2, EBACNET2V, Corrigo E BACnet, Corrigo E ventilation BACnet, Systemair E-BACNET2-V, E-CABLE-BACNET</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter" data-row><span class="k">Differential pressure / airflow sensor (transmitter)</span><h3>Regin Presigo PDTN differential pressure transmitter (firmware 1.1)</h3><p>Regin Presigo PDTN one- and two-channel differential pressure transmitters with display, firmware 1.1-1-00.</p><div class="meta">91 objects &middot; 79 writable &middot; variables_pdtn_1.1-1-00 (Revision A)</div><span class="sr-only"> Also known as: PDTN, Presigo PDTN, PDTN 1.1-1-00, Regin PDTN</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/rcf-fan-coil-controller" data-row><span class="k">Fan coil room controller</span><h3>Regin RCF fan coil room controllers (RCF-230CD, RCF-230CAD, RCF-230CTD, RCF-230CTD-EC)</h3><p>Regin RCF 230 V wall-mounted fan coil controllers with built-in communication (models with a C in the name).</p><div class="meta">48 objects &middot; 23 writable</div><span class="sr-only"> Also known as: RCF, Regio RCF, RCF-230CD, RCF-230CAD, RCF-230CTD, RCF-230CTD-EC</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-midi-rc-c" data-row><span class="k">Room controller (fan coil, radiator, VAV)</span><h3>Regin Regio Midi room controllers (RC-CDFO, RC-CDTO, RC-C3DOC, RC-C3DFOC, RCC-C3DOCS)</h3><p>Regin Regio Midi pre-programmed room controllers with display, which are the Midi models that can talk BACnet MS/TP.</p><div class="meta">74 objects &middot; 38 writable &middot; MA30008</div><span class="sr-only"> Also known as: Regio Midi, RC-CDFO, RC-CDTO, RC-C3DOC, RC-C3DFOC, RCC-C3DOCS, RC-C</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rcx-room-controller" data-row><span class="k">Room controller (fan coil / VAV / chilled beam)</span><h3>Regin Regio RCX room controller (firmware 2.1)</h3><p>Regin Regio RCX room controllers with firmware 2.1 (fan coil, radiator, chilled beam and VAV applications).</p><div class="meta">327 objects &middot; 230 writable &middot; variables_rcx_2.1-1-xx (Revision A)</div><span class="sr-only"> Also known as: RCX, Regio RCX, RCX-..., RCX 2.1-1-xx, Regin RCX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rtx-room-transmitter" data-row><span class="k">Room sensor / transmitter</span><h3>Regin Regio RTX room transmitter (firmware 2.0)</h3><p>Regin Regio RTX room transmitters (temperature, CO2, humidity, VOC, presence) with firmware 2.0.</p><div class="meta">119 objects &middot; 80 writable &middot; variables_rtx (Revision A)</div><span class="sr-only"> Also known as: RTX, Regio RTX, RTX-2.0-1-02, Regin RTX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rux-room-unit" data-row><span class="k">Room sensor / operator unit</span><h3>Regin Regio RUX room unit / display (firmware 2.1)</h3><p>Regin Regio RUX room units (temperature, CO2, humidity, VOC sensing with display) with firmware 2.1.</p><div class="meta">83 objects &middot; 70 writable &middot; variables_rux_2.1-1-xx (Revision A)</div><span class="sr-only"> Also known as: RUX, Regio RUX, RUX 2.1-1-xx, Regin RUX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regioardo-two-room-controller" data-row><span class="k">Room controller (chilled beam, radiator, VAV damper)</span><h3>Regin RegioArdo two-room controller (dampers, chilled beams, radiators)</h3><p>Regin RegioArdo 24 V AC pre-programmed two-room controllers for dampers, chilled beams and radiators, used with ED-RU room units.</p><div class="meta">455 objects &middot; 239 writable &middot; MA30003</div><span class="sr-only"> Also known as: Regio Ardo, RegioArdo, Regio Ardo 2.0</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regioeedo-fan-coil-controller" data-row><span class="k">Fan coil room controller</span><h3>Regin RegioEedo fan coil room controller</h3><p>Regin RegioEedo 230 V AC pre-programmed fan coil controllers, used with ED-RU room units.</p><div class="meta">258 objects &middot; 136 writable &middot; MA30002</div><span class="sr-only"> Also known as: Regio Eedo, RegioEedo, Regio Eedo 2.0</span></a></li></ul>
<p class="updated">Source: <a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/exigo-4.3-bacnet-files2.zip" rel="nofollow noopener" target="_blank">Exigo 4.3 BACnet files (EDE) &middot; BACnet_Exigo43_EDE &middot; rev. 2026-04</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
