<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Regin Presigo PDTN differential pressure BACnet Points List</title>
<meta name="description" content="Regin Presigo PDTN differential pressure transmitter BACnet points list: 91 objects by ID and name (e.g. AV 10002 = PS_1_pressure), 79 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Regin Presigo PDTN differential pressure BACnet Points List">
<meta property="og:description" content="Regin Presigo PDTN differential pressure transmitter BACnet points list: 91 objects by ID and name (e.g. AV 10002 = PS_1_pressure), 79 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Regin Presigo PDTN differential pressure BACnet Points List">
<meta name="twitter:description" content="Regin Presigo PDTN differential pressure transmitter BACnet points list: 91 objects by ID and name (e.g. AV 10002 = PS_1_pressure), 79 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter",
   "url": "https://easybacnet.com/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter",
   "name": "Regin Presigo PDTN differential pressure BACnet Points List",
   "description": "Regin Presigo PDTN differential pressure transmitter BACnet points list: 91 objects by ID and name (e.g. AV 10002 = PS_1_pressure), 79 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter#dataset",
   "name": "Regin Presigo PDTN differential pressure transmitter (firmware 1.1) BACnet Points List",
   "description": "PDTN measures one or two differential pressures and can calculate airflow from them (K-factor formulas). Over RS485 it speaks EXOline, Modbus or BACnet MS/TP. The variable list gives 91 BACnet objects: pressure and flow per channel, range/unit/formula settings, zero calibration, analogue output values with comm-loss defaults, and display settings. Regin Presigo PDTN differential pressure transmitter BACnet points list: 91 objects by ID and name (e.g. AV 10002 = PS_1_pressure), 79 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter",
   "keywords": [
    "Regin Presigo PDTN differential pressure transmitter (firmware 1.1) BACnet Points List",
    "Regin Presigo PDTN differential pressure transmitter (firmware 1.1) BACnet objects",
    "Regin BACnet",
    "PDTN BACnet points list",
    "Presigo PDTN BACnet points list",
    "PDTN 1.1-1-00 BACnet points list",
    "Regin PDTN BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "PDTN - 1.1-1-00 Variable list",
    "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_pdtn_1.1-1-00.xlsx",
    "author": {
     "@type": "Organization",
     "name": "Regin"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Regin Presigo PDTN differential pressure transmitter (firmware 1.1)",
    "brand": {
     "@type": "Brand",
     "name": "Regin"
    },
    "category": "Differential pressure / airflow sensor (transmitter)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Regin Presigo PDTN differential pressure transmitter (firmware 1.1) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 91 BACnet objects: 55 analog values, 9 binary values, 19 multi-state values, 2 characterstring values, 6 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Regin Presigo PDTN differential pressure transmitter (firmware 1.1) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "79 of the 91 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Regin Presigo PDTN differential pressure transmitter (firmware 1.1) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is PDTN - 1.1-1-00 Variable list (variables_pdtn_1.1-1-00 (Revision A)), published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_pdtn_1.1-1-00.xlsx."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Regin Presigo PDTN differential pressure transmitter (firmware 1.1)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 10002 PS_1_pressure (Channel 1 pressure, unit per MV 10003); AV 10004 PS_1_flow (Channel 1 calculated flow); AV 10003 PS_2_pressure (Channel 2 pressure, unit per MV 10004); AV 10005 PS_2_flow (Channel 2 calculated flow)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Presigo PDTN differential pressure transmitter (firmware 1.1)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Regin",
     "item": "https://easybacnet.com/bacnet-points-lists/regin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Presigo PDTN differential pressure transmitter (firmware 1.1)",
     "item": "https://easybacnet.com/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/regin/">Regin</a></li><li aria-current="page">Presigo PDTN differential pressure transmitter (firmware 1.1)</li></ol>
<p class="eyebrow">Differential pressure / airflow sensor (transmitter) &middot; BACnet points list</p><h1><span class="mfr">Regin</span> Presigo PDTN differential pressure transmitter (firmware 1.1) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>PDTN measures one or two differential pressures and can calculate airflow from them (K-factor formulas). Over RS485 it speaks EXOline, Modbus or BACnet MS/TP. The variable list gives 91 BACnet objects: pressure and flow per channel, range/unit/formula settings, zero calibration, analogue output values with comm-loss defaults, and display settings.</p>
<p>This page lists <strong>91 BACnet objects</strong> for the Regin Presigo PDTN differential pressure transmitter (firmware 1.1) &mdash; 79 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Regin&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/regin/">Regin</a></dd></div><div><dt>Model</dt><dd>Presigo PDTN differential pressure transmitter (firmware 1.1)</dd></div><div><dt>Equipment</dt><dd>Differential pressure / airflow sensor (transmitter)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>91 (79 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>1.1-1-00</dd></div><div><dt>Also known as</dt><dd>PDTN, Presigo PDTN, PDTN 1.1-1-00, Regin PDTN</dd></div><div><dt>Source document</dt><dd><a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_pdtn_1.1-1-00.xlsx" rel="nofollow noopener" target="_blank">PDTN - 1.1-1-00 Variable list &middot; variables_pdtn_1.1-1-00 (Revision A)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter.csv" rel="nofollow" download>Download CSV <small>91 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_pdtn_1.1-1-00.xlsx" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=regin/presigo-pdtn-pressure-transmitter">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Regin&rsquo;s current documentation and the live
device before use. Not official Regin information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Regin Presigo PDTN differential pressure transmitter (firmware 1.1)</h2>
<div class="answer"><b>Integration in brief</b><p>Read AV 10002 PS_1_pressure (and AV 10003 for channel 2) or the calculated flows AV 10004 / AV 10005. Set the units, range and flow formula once at commissioning.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-10002">AV 10002</a></td><td class="n">PS_1_pressure</td><td>Channel 1 pressure, unit per MV 10003</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-10004">AV 10004</a></td><td class="n">PS_1_flow</td><td>Channel 1 calculated flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-10003">AV 10003</a></td><td class="n">PS_2_pressure</td><td>Channel 2 pressure, unit per MV 10004</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-10005">AV 10005</a></td><td class="n">PS_2_flow</td><td>Channel 2 calculated flow</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Port 1 (RS485) protocol, baud rate and format are MV 9001 / 9101 / 9201; write BV 9001 CommCommit = 1 to apply them.</li><li>BV 10001 / BV 10002 PS_x_set_zero run a zero calibration when written to 1.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Range, unit and formula objects are configuration; do not write them cyclically.</li></ul>
</section>
<h2 id="points">Regin Presigo PDTN differential pressure transmitter (firmware 1.1) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">91 of 91 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>55</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>9</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>19</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CSV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>2</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>6</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>91</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>12</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>79</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (68)</option><option value="%">% (8)</option><option value="ms">ms (6)</option><option value="Pa">Pa (4)</option><option value="s">s (3)</option><option value="V">V (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>4</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>16</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Regin Presigo PDTN differential pressure transmitter (firmware 1.1) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="PIV" data-to="22" data-o="0" data-i="9011" data-acc="W" data-u="" id="obj-piv-9011"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">9011</td><td class="n">Wink</td><td class="d">Wink for this amount of time in seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="9001" data-acc="W" data-u="" id="obj-bv-9001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9001</td><td class="n">CommCommit</td><td class="d">Commit communication settings, set to 1 to commit port settings</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="9001" data-acc="W" data-u="" data-st="1" id="obj-mv-9001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9001</td><td class="n">Port1Mode</td><td class="d">Comm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=PORT_MODE_INACTIVE, 3=PORT_MODE_EXOLINE_SLAVE, 14=PORT_MODE_BACNET, 16=PORT_MODE_MODBUS_SLAVE, 22=PORT_MODE_EXOLINE_MODBUS_SLAVE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="9101" data-acc="W" data-u="" data-st="1" id="obj-mv-9101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9101</td><td class="n">Port1Baud</td><td class="d">Comm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=UART_BAUD_9600, 3=UART_BAUD_2400, 4=UART_BAUD_1200, 16=UART_BAUD_19k2, 18=UART_BAUD_38k4, 19=UART_BAUD_57k6, 21=UART_BAUD_115k2, 22=UART_BAUD_230k4, 23=UART_BAUD_460k8, 26=UART_BAUD_921k6, 27=UART_BAUD_1M, 28=UART_BAUD_250k</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="9201" data-acc="W" data-u="" data-st="1" id="obj-mv-9201"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9201</td><td class="n">Port1Format</td><td class="d">Comm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">17=UART_FORMAT_8N1, 25=UART_FORMAT_8N2, 49=UART_FORMAT_8E1, 57=UART_FORMAT_8E2, 113=UART_FORMAT_8O1, 121=UART_FORMAT_8O2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="1104" data-acc="W" data-u="" id="obj-av-1104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1104</td><td class="n">Pressure_1_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="1004" data-acc="W" data-u="" id="obj-bv-1004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1004</td><td class="n">Pressure_1_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="1105" data-acc="W" data-u="" id="obj-av-1105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1105</td><td class="n">Pressure_2_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="1005" data-acc="W" data-u="" id="obj-bv-1005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1005</td><td class="n">Pressure_2_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="1201" data-acc="W" data-u="%" id="obj-av-1201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1201</td><td class="n">Output_Channel_1_value</td><td class="d">Value in % set for output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="1301" data-acc="W" data-u="%" id="obj-av-1301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1301</td><td class="n">Output_Channel_1_default</td><td class="d">Default value if communication is lost</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="1401" data-acc="R" data-u="V" id="obj-av-1401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1401</td><td class="n">Output_Channel_1_converted</td><td class="d">Actual value on the output pin in Volt or milliampere</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="1501" data-acc="W" data-u="%" id="obj-av-1501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1501</td><td class="n">Output_Channel_1_override</td><td class="d">Override value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="1401" data-acc="W" data-u="" id="obj-bv-1401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1401</td><td class="n">Output_Channel_1_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="1202" data-acc="W" data-u="%" id="obj-av-1202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1202</td><td class="n">Output_Channel_2_value</td><td class="d">Value in % set for output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="1302" data-acc="W" data-u="%" id="obj-av-1302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1302</td><td class="n">Output_Channel_2_default</td><td class="d">Default value if communication is lost</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="1402" data-acc="R" data-u="V" id="obj-av-1402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1402</td><td class="n">Output_Channel_2_converted</td><td class="d">Actual value on the output pin in Volt or milliampere</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="1502" data-acc="W" data-u="%" id="obj-av-1502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1502</td><td class="n">Output_Channel_2_override</td><td class="d">Override value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="1402" data-acc="W" data-u="" id="obj-bv-1402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1402</td><td class="n">Output_Channel_2_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="8001" data-acc="W" data-u="%" id="obj-av-8001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8001</td><td class="n">Disp_BrightnessFull</td><td class="d">Display brightness, full (%)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="8011" data-acc="W" data-u="%" id="obj-av-8011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8011</td><td class="n">Disp_BrightnessDim</td><td class="d">Display brightness, dimmed (%)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="8021" data-acc="W" data-u="s" id="obj-av-8021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8021</td><td class="n">Disp_TimeFull</td><td class="d">Display time in full mode</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="8031" data-acc="W" data-u="s" id="obj-av-8031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8031</td><td class="n">Disp_TimeDim</td><td class="d">Display time in dimmed mode</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="23" data-i="10004" data-acc="W" data-u="ms" id="obj-piv-10004"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10004</td><td class="n">PS_display_value_time_ms</td><td class="d">This is the time in milliseconds (ms) that the value is shown</td><td class="u">ms</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="24" data-i="10005" data-acc="W" data-u="ms" id="obj-piv-10005"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10005</td><td class="n">PS_display_unit_time_ms</td><td class="d">This is the time in milliseconds (ms) that the unit is shown</td><td class="u">ms</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="25" data-i="10006" data-acc="W" data-u="ms" id="obj-piv-10006"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10006</td><td class="n">PS_display_split_time_ms</td><td class="d">This is the time in milliseconds (ms) that the display is off</td><td class="u">ms</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="26" data-i="10000" data-acc="W" data-u="" data-st="1" id="obj-mv-10000"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10000</td><td class="n">PS_display_mode</td><td class="d">Used to set the display layout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=DUAL_ROW, 2=SINGLE_ROW</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="27" data-i="10007" data-acc="W" data-u="ms" id="obj-piv-10007"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10007</td><td class="n">PS_display_channel_time_ms</td><td class="d">This is the time in milliseconds (ms) that the channel is shown</td><td class="u">ms</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="28" data-i="10008" data-acc="W" data-u="ms" id="obj-piv-10008"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10008</td><td class="n">PS_display_text_time_ms</td><td class="d">Time the custom text is shown, ms</td><td class="u">ms</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="29" data-i="11000" data-acc="W" data-u="" id="obj-mv-11000"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11000</td><td class="n">ps_text_font</td><td class="d">What font to use for the display text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="30" data-i="11001" data-acc="W" data-u="" id="obj-mv-11001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11001</td><td class="n">PS_display_text_scroll_mode</td><td class="d">Scroll mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="10003" data-acc="W" data-u="" id="obj-bv-10003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10003</td><td class="n">PS_display_text_replace_chn_tag</td><td class="d">In single row, replace the CHx tag with this text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="11000" data-acc="W" data-u="ms" id="obj-av-11000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11000</td><td class="n">PS_display_text_scroll_speed</td><td class="d">Time in ms between scrolling one pixel</td><td class="u">ms</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="10026" data-acc="W" data-u="" id="obj-av-10026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10026</td><td class="n">ext_value_1</td><td class="d">Can be used as @15# or @16# in custom text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="10027" data-acc="W" data-u="" id="obj-av-10027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10027</td><td class="n">ext_value_2</td><td class="d">Can be used as @15# or @16# in custom text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="10028" data-acc="W" data-u="" id="obj-av-10028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10028</td><td class="n">ext_value_nonvolatile_3</td><td class="d">Can be used as @17# or @18# in custom text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="10029" data-acc="W" data-u="" id="obj-av-10029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10029</td><td class="n">ext_value_nonvolatile_4</td><td class="d">Can be used as @17# or @18# in custom text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="10000" data-acc="W" data-u="" id="obj-bv-10000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10000</td><td class="n">Adaptive_Display_Time</td><td class="d">Adaptive Time for Display: Activate the adaptive time display for single row</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="38" data-i="10001" data-acc="W" data-u="" data-st="1" id="obj-mv-10001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10001</td><td class="n">PS_1_range</td><td class="d">Range Selected by switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Set Zero output, 2=Range 1, 3=Range 2, 4=Range 3, 5=Range 4, 6=Range 5, 7=Range 6, 8=Range 7, 9=Range 8, 10=Range 9, 11=Custom, 21=Disable Mapping</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="10002" data-acc="R" data-u="" data-min="1" id="obj-av-10002"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10002</td><td class="n">PS_1_pressure</td><td class="d">Current pressure in the selected unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="10004" data-acc="R" data-u="" data-min="1" id="obj-av-10004"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10004</td><td class="n">PS_1_flow</td><td class="d">Current flow in the selected unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="41" data-i="10003" data-acc="W" data-u="" data-st="1" id="obj-mv-10003"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10003</td><td class="n">PS_1_unit</td><td class="d">Used to convert the pressure sensor output value to the preferred unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=PA, 2=KPA, 3=PSI, 4=MBAR, 5=INCH_WC, 6=MM_WC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="42" data-i="10005" data-acc="W" data-u="" data-st="1" id="obj-mv-10005"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10005</td><td class="n">PS_1_flow_unit</td><td class="d">Used to convert the pressure sensor output value to the preferred unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=M3_H, 2=M3_S, 3=L_S, 4=CFM</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="43" data-i="10007" data-acc="W" data-u="" data-st="1" id="obj-mv-10007"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10007</td><td class="n">PS_1_flow_formula</td><td class="d">The formula used to calculate the flow from the measured pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=COMMON_KfactorXsqrt(P), 2=ALT1_KfactorXsqrt(2xP)/Air, 3=ALT2_1/KfactorXsqrt(P)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="10006" data-acc="W" data-u="" id="obj-av-10006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10006</td><td class="n">PS_1_flow_k_factor</td><td class="d">The K factor used in the flow calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="10008" data-acc="W" data-u="" id="obj-av-10008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10008</td><td class="n">PS_1_flow_air_density</td><td class="d">Air density used on some flow calculations</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="46" data-i="10009" data-acc="W" data-u="" data-st="1" id="obj-mv-10009"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10009</td><td class="n">PS_1_display_unit</td><td class="d">Used to set the displayed value in the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=PA, 3=KPA, 4=PSI, 5=MBAR, 6=INCH_WC, 7=MM_WC, 8=M3_H, 9=M3_S, 10=L_S, 11=CFM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="10010" data-acc="R" data-u="" id="obj-av-10010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10010</td><td class="n">PS_1_display_value</td><td class="d">Used to read the value currently displayed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="10012" data-acc="R" data-u="Pa" id="obj-av-10012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10012</td><td class="n">PS_1_MaxPressure</td><td class="d">This variable contains maximum measurable pressure in Pascal [Pa] for the selected</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="10014" data-acc="R" data-u="Pa" id="obj-av-10014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10014</td><td class="n">PS_1_MinPressure</td><td class="d">This variable contains minimum measurable pressure in Pascal [Pa] for the selected</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="10016" data-acc="W" data-u="" id="obj-av-10016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10016</td><td class="n">PS_1_display_resolution</td><td class="d">Share of the sensor range used, %</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="10018" data-acc="W" data-u="" id="obj-av-10018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10018</td><td class="n">PS_1_resolution</td><td class="d">Share of the sensor range used, %</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="52" data-i="10011" data-acc="W" data-u="" data-st="1" id="obj-mv-10011"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10011</td><td class="n">PS_1_display_extra_unit</td><td class="d">Used to set an additional value to be displayed for this channel</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=PA, 3=KPA, 4=PSI, 5=MBAR, 6=INCH_WC, 7=MM_WC, 8=M3_H, 9=M3_S, 10=L_S, 11=CFM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="10020" data-acc="W" data-u="" id="obj-av-10020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10020</td><td class="n">PS_1_display_extra_value</td><td class="d">Used to read the value currently displayed extra value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="10022" data-acc="W" data-u="" id="obj-av-10022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10022</td><td class="n">PS_1_MapMaxPressure</td><td class="d">Used for custom Mapping och analog output range</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="10024" data-acc="W" data-u="" id="obj-av-10024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10024</td><td class="n">PS_1_MapMinPressure</td><td class="d">Used for custom Mapping och analog output range</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="10001" data-acc="W" data-u="" id="obj-bv-10001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10001</td><td class="n">PS_1_set_zero</td><td class="d">Write 1 to start a zero calibration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="57" data-i="11000" data-acc="W" data-u="" id="obj-csv-11000"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">11000</td><td class="n">PS_1_text_row</td><td class="d">String to show on row 1 in the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="58" data-i="10002" data-acc="W" data-u="" data-st="1" id="obj-mv-10002"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10002</td><td class="n">PS_2_range</td><td class="d">Range Selected by switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Set Zero output, 2=Range 1, 3=Range 2, 4=Range 3, 5=Range 4, 6=Range 5, 7=Range 6, 8=Range 7, 9=Range 8, 10=Range 9, 11=Custom, 21=Disable Mapping</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="10003" data-acc="R" data-u="" data-min="1" id="obj-av-10003"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10003</td><td class="n">PS_2_pressure</td><td class="d">Current pressure in the selected unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="10005" data-acc="R" data-u="" data-min="1" id="obj-av-10005"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10005</td><td class="n">PS_2_flow</td><td class="d">Current flow in the selected unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="61" data-i="10004" data-acc="W" data-u="" data-st="1" id="obj-mv-10004"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10004</td><td class="n">PS_2_unit</td><td class="d">Used to convert the pressure sensor output value to the preferred unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=PA, 2=KPA, 3=PSI, 4=MBAR, 5=INCH_WC, 6=MM_WC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="10006" data-acc="W" data-u="" data-st="1" id="obj-mv-10006"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10006</td><td class="n">PS_2_flow_unit</td><td class="d">Used to convert the pressure sensor output value to the preferred unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=M3_H, 2=M3_S, 3=L_S, 4=CFM</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="10008" data-acc="W" data-u="" data-st="1" id="obj-mv-10008"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10008</td><td class="n">PS_2_flow_formula</td><td class="d">The formula used to calculate the flow from the measured pressure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=COMMON_KfactorXsqrt(P), 2=ALT1_KfactorXsqrt(2xP)/Air, 3=ALT2_1/KfactorXsqrt(P)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="10007" data-acc="W" data-u="" id="obj-av-10007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10007</td><td class="n">PS_2_flow_k_factor</td><td class="d">The K factor used in the flow calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="10009" data-acc="W" data-u="" id="obj-av-10009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10009</td><td class="n">PS_2_flow_air_density</td><td class="d">Air density used on some flow calculations</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="10010" data-acc="W" data-u="" data-st="1" id="obj-mv-10010"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10010</td><td class="n">PS_2_display_unit</td><td class="d">Used to set the displayed value in the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=PA, 3=KPA, 4=PSI, 5=MBAR, 6=INCH_WC, 7=MM_WC, 8=M3_H, 9=M3_S, 10=L_S, 11=CFM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="10011" data-acc="R" data-u="" id="obj-av-10011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10011</td><td class="n">PS_2_display_value</td><td class="d">Used to read the value currently displayed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="10013" data-acc="R" data-u="Pa" id="obj-av-10013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10013</td><td class="n">PS_2_MaxPressure</td><td class="d">This variable contains maximum measurable pressure in Pascal [Pa] for the selected</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="10015" data-acc="R" data-u="Pa" id="obj-av-10015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10015</td><td class="n">PS_2_MinPressure</td><td class="d">This variable contains minimum measurable pressure in Pascal [Pa] for the selected</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="10017" data-acc="W" data-u="" id="obj-av-10017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10017</td><td class="n">PS_2_display_resolution</td><td class="d">Share of the sensor range used, %</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="10019" data-acc="W" data-u="" id="obj-av-10019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10019</td><td class="n">PS_2_resolution</td><td class="d">Share of the sensor range used, %</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="10012" data-acc="W" data-u="" data-st="1" id="obj-mv-10012"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10012</td><td class="n">PS_2_display_extra_unit</td><td class="d">Used to set an additional value to be displayed for this channel</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=PA, 3=KPA, 4=PSI, 5=MBAR, 6=INCH_WC, 7=MM_WC, 8=M3_H, 9=M3_S, 10=L_S, 11=CFM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="10021" data-acc="W" data-u="" id="obj-av-10021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10021</td><td class="n">PS_2_display_extra_value</td><td class="d">Used to read the value currently displayed extra value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="10023" data-acc="W" data-u="" id="obj-av-10023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10023</td><td class="n">PS_2_MapMaxPressure</td><td class="d">Used for custom Mapping och analog output range</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="10025" data-acc="W" data-u="" id="obj-av-10025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10025</td><td class="n">PS_2_MapMinPressure</td><td class="d">Used for custom Mapping och analog output range</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="10002" data-acc="W" data-u="" id="obj-bv-10002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10002</td><td class="n">PS_2_set_zero</td><td class="d">Write 1 to start a zero calibration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="77" data-i="11001" data-acc="W" data-u="" id="obj-csv-11001"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">11001</td><td class="n">PS_2_text_row</td><td class="d">String to show on row 2 in the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="11002" data-acc="W" data-u="" id="obj-mv-11002"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11002</td><td class="n">rt_fb_visability</td><td class="d">When to show the custom frame buffer</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="11001" data-acc="W" data-u="s" id="obj-av-11001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11001</td><td class="n">rt_fb_timeleft</td><td class="d">Time to show the custom frame buffer</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="11002" data-acc="W" data-u="" id="obj-av-11002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11002</td><td class="n">rt_fb_row0</td><td class="d">Frame buffer data for row 0 on the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="11003" data-acc="W" data-u="" id="obj-av-11003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11003</td><td class="n">rt_fb_row1</td><td class="d">Frame buffer data for row 1 on the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="11004" data-acc="W" data-u="" id="obj-av-11004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11004</td><td class="n">rt_fb_row2</td><td class="d">Frame buffer data for row 2 on the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="11005" data-acc="W" data-u="" id="obj-av-11005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11005</td><td class="n">rt_fb_row3</td><td class="d">Frame buffer data for row 3 on the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="11006" data-acc="W" data-u="" id="obj-av-11006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11006</td><td class="n">rt_fb_row4</td><td class="d">Frame buffer data for row 4 on the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="11007" data-acc="W" data-u="" id="obj-av-11007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11007</td><td class="n">rt_fb_row5</td><td class="d">Frame buffer data for row 5 on the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="11008" data-acc="W" data-u="" id="obj-av-11008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11008</td><td class="n">rt_fb_row6</td><td class="d">Frame buffer data for row 6 on the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="11009" data-acc="W" data-u="" id="obj-av-11009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11009</td><td class="n">rt_fb_row7</td><td class="d">Frame buffer data for row 7 on the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="11010" data-acc="W" data-u="" id="obj-av-11010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11010</td><td class="n">rt_fb_row8</td><td class="d">Frame buffer data for row 8 on the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="11011" data-acc="W" data-u="" id="obj-av-11011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11011</td><td class="n">rt_fb_row9</td><td class="d">Frame buffer data for row 9 on the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="11012" data-acc="W" data-u="" id="obj-av-11012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11012</td><td class="n">rt_fb_row10</td><td class="d">Frame buffer data for row 10 on the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Regin Presigo PDTN differential pressure transmitter point IDs by name</summary><ul><li><a href="#obj-piv-9011"><code>PIV9011</code></a>Wink</li><li><a href="#obj-bv-9001"><code>BV9001</code></a>CommCommit</li><li><a href="#obj-mv-9001"><code>MV9001</code></a>Port1Mode</li><li><a href="#obj-mv-9101"><code>MV9101</code></a>Port1Baud</li><li><a href="#obj-mv-9201"><code>MV9201</code></a>Port1Format</li><li><a href="#obj-av-1104"><code>AV1104</code></a>Pressure_1_override</li><li><a href="#obj-bv-1004"><code>BV1004</code></a>Pressure_1_override_en</li><li><a href="#obj-av-1105"><code>AV1105</code></a>Pressure_2_override</li><li><a href="#obj-bv-1005"><code>BV1005</code></a>Pressure_2_override_en</li><li><a href="#obj-av-1201"><code>AV1201</code></a>Output_Channel_1_value</li><li><a href="#obj-av-1301"><code>AV1301</code></a>Output_Channel_1_default</li><li><a href="#obj-av-1401"><code>AV1401</code></a>Output_Channel_1_converted</li><li><a href="#obj-av-1501"><code>AV1501</code></a>Output_Channel_1_override</li><li><a href="#obj-bv-1401"><code>BV1401</code></a>Output_Channel_1_override_en</li><li><a href="#obj-av-1202"><code>AV1202</code></a>Output_Channel_2_value</li><li><a href="#obj-av-1302"><code>AV1302</code></a>Output_Channel_2_default</li><li><a href="#obj-av-1402"><code>AV1402</code></a>Output_Channel_2_converted</li><li><a href="#obj-av-1502"><code>AV1502</code></a>Output_Channel_2_override</li><li><a href="#obj-bv-1402"><code>BV1402</code></a>Output_Channel_2_override_en</li><li><a href="#obj-av-8001"><code>AV8001</code></a>Disp_BrightnessFull</li><li><a href="#obj-av-8011"><code>AV8011</code></a>Disp_BrightnessDim</li><li><a href="#obj-av-8021"><code>AV8021</code></a>Disp_TimeFull</li><li><a href="#obj-av-8031"><code>AV8031</code></a>Disp_TimeDim</li><li><a href="#obj-piv-10004"><code>PIV10004</code></a>PS_display_value_time_ms</li><li><a href="#obj-piv-10005"><code>PIV10005</code></a>PS_display_unit_time_ms</li><li><a href="#obj-piv-10006"><code>PIV10006</code></a>PS_display_split_time_ms</li><li><a href="#obj-mv-10000"><code>MV10000</code></a>PS_display_mode</li><li><a href="#obj-piv-10007"><code>PIV10007</code></a>PS_display_channel_time_ms</li><li><a href="#obj-piv-10008"><code>PIV10008</code></a>PS_display_text_time_ms</li><li><a href="#obj-mv-11000"><code>MV11000</code></a>ps_text_font</li><li><a href="#obj-mv-11001"><code>MV11001</code></a>PS_display_text_scroll_mode</li><li><a href="#obj-bv-10003"><code>BV10003</code></a>PS_display_text_replace_chn_tag</li><li><a href="#obj-av-11000"><code>AV11000</code></a>PS_display_text_scroll_speed</li><li><a href="#obj-av-10026"><code>AV10026</code></a>ext_value_1</li><li><a href="#obj-av-10027"><code>AV10027</code></a>ext_value_2</li><li><a href="#obj-av-10028"><code>AV10028</code></a>ext_value_nonvolatile_3</li><li><a href="#obj-av-10029"><code>AV10029</code></a>ext_value_nonvolatile_4</li><li><a href="#obj-bv-10000"><code>BV10000</code></a>Adaptive_Display_Time</li><li><a href="#obj-mv-10001"><code>MV10001</code></a>PS_1_range</li><li><a href="#obj-av-10002"><code>AV10002</code></a>PS_1_pressure</li><li><a href="#obj-av-10004"><code>AV10004</code></a>PS_1_flow</li><li><a href="#obj-mv-10003"><code>MV10003</code></a>PS_1_unit</li><li><a href="#obj-mv-10005"><code>MV10005</code></a>PS_1_flow_unit</li><li><a href="#obj-mv-10007"><code>MV10007</code></a>PS_1_flow_formula</li><li><a href="#obj-av-10006"><code>AV10006</code></a>PS_1_flow_k_factor</li><li><a href="#obj-av-10008"><code>AV10008</code></a>PS_1_flow_air_density</li><li><a href="#obj-mv-10009"><code>MV10009</code></a>PS_1_display_unit</li><li><a href="#obj-av-10010"><code>AV10010</code></a>PS_1_display_value</li><li><a href="#obj-av-10012"><code>AV10012</code></a>PS_1_MaxPressure</li><li><a href="#obj-av-10014"><code>AV10014</code></a>PS_1_MinPressure</li><li><a href="#obj-av-10016"><code>AV10016</code></a>PS_1_display_resolution</li><li><a href="#obj-av-10018"><code>AV10018</code></a>PS_1_resolution</li><li><a href="#obj-mv-10011"><code>MV10011</code></a>PS_1_display_extra_unit</li><li><a href="#obj-av-10020"><code>AV10020</code></a>PS_1_display_extra_value</li><li><a href="#obj-av-10022"><code>AV10022</code></a>PS_1_MapMaxPressure</li><li><a href="#obj-av-10024"><code>AV10024</code></a>PS_1_MapMinPressure</li><li><a href="#obj-bv-10001"><code>BV10001</code></a>PS_1_set_zero</li><li><a href="#obj-csv-11000"><code>CSV11000</code></a>PS_1_text_row</li><li><a href="#obj-mv-10002"><code>MV10002</code></a>PS_2_range</li><li><a href="#obj-av-10003"><code>AV10003</code></a>PS_2_pressure</li><li><a href="#obj-av-10005"><code>AV10005</code></a>PS_2_flow</li><li><a href="#obj-mv-10004"><code>MV10004</code></a>PS_2_unit</li><li><a href="#obj-mv-10006"><code>MV10006</code></a>PS_2_flow_unit</li><li><a href="#obj-mv-10008"><code>MV10008</code></a>PS_2_flow_formula</li><li><a href="#obj-av-10007"><code>AV10007</code></a>PS_2_flow_k_factor</li><li><a href="#obj-av-10009"><code>AV10009</code></a>PS_2_flow_air_density</li><li><a href="#obj-mv-10010"><code>MV10010</code></a>PS_2_display_unit</li><li><a href="#obj-av-10011"><code>AV10011</code></a>PS_2_display_value</li><li><a href="#obj-av-10013"><code>AV10013</code></a>PS_2_MaxPressure</li><li><a href="#obj-av-10015"><code>AV10015</code></a>PS_2_MinPressure</li><li><a href="#obj-av-10017"><code>AV10017</code></a>PS_2_display_resolution</li><li><a href="#obj-av-10019"><code>AV10019</code></a>PS_2_resolution</li><li><a href="#obj-mv-10012"><code>MV10012</code></a>PS_2_display_extra_unit</li><li><a href="#obj-av-10021"><code>AV10021</code></a>PS_2_display_extra_value</li><li><a href="#obj-av-10023"><code>AV10023</code></a>PS_2_MapMaxPressure</li><li><a href="#obj-av-10025"><code>AV10025</code></a>PS_2_MapMinPressure</li><li><a href="#obj-bv-10002"><code>BV10002</code></a>PS_2_set_zero</li><li><a href="#obj-csv-11001"><code>CSV11001</code></a>PS_2_text_row</li><li><a href="#obj-mv-11002"><code>MV11002</code></a>rt_fb_visability</li><li><a href="#obj-av-11001"><code>AV11001</code></a>rt_fb_timeleft</li><li><a href="#obj-av-11002"><code>AV11002</code></a>rt_fb_row0</li><li><a href="#obj-av-11003"><code>AV11003</code></a>rt_fb_row1</li><li><a href="#obj-av-11004"><code>AV11004</code></a>rt_fb_row2</li><li><a href="#obj-av-11005"><code>AV11005</code></a>rt_fb_row3</li><li><a href="#obj-av-11006"><code>AV11006</code></a>rt_fb_row4</li><li><a href="#obj-av-11007"><code>AV11007</code></a>rt_fb_row5</li><li><a href="#obj-av-11008"><code>AV11008</code></a>rt_fb_row6</li><li><a href="#obj-av-11009"><code>AV11009</code></a>rt_fb_row7</li><li><a href="#obj-av-11010"><code>AV11010</code></a>rt_fb_row8</li><li><a href="#obj-av-11011"><code>AV11011</code></a>rt_fb_row9</li><li><a href="#obj-av-11012"><code>AV11012</code></a>rt_fb_row10</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Taken from Regin&#x27;s variable list (xlsx), &quot;Default BACnet name&quot;, &quot;Object type&quot;, &quot;Instance&quot;, &quot;Unit&quot; and &quot;Writeable&quot; columns; the same file lists the EXOline and Modbus addresses.</li><li>Names follow the variable list&#x27;s &quot;Default BACnet name&quot; column. Regin&#x27;s EDE file for 1.1-1-00 uses other, upper-case names (for example AO1_VALUE for AV 1201 Output_Channel_1_value) and puts most PS1/PS2 settings on the same instance (10000), so it can&#x27;t be used as an object list.</li><li>AV 10002/10003 pressures are in the unit set by MV 10003/10004; flows follow MV 10005/10006.</li><li>Multistate state texts come from the EDE file where the object could be matched by name.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Presigo PDTN differential pressure transmitter (firmware 1.1) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Regin Presigo PDTN differential pressure transmitter (firmware 1.1)</h2><div class="faq"><details open><summary>How many BACnet points does the Regin Presigo PDTN differential pressure transmitter (firmware 1.1) have?</summary><p>This list has 91 BACnet objects: 55 analog values, 9 binary values, 19 multi-state values, 2 characterstring values, 6 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Regin Presigo PDTN differential pressure transmitter (firmware 1.1) BACnet points are writable?</summary><p>79 of the 91 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Regin Presigo PDTN differential pressure transmitter (firmware 1.1) BACnet documentation?</summary><p>The source is PDTN - 1.1-1-00 Variable list (variables_pdtn_1.1-1-00 (Revision A)), published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_pdtn_1.1-1-00.xlsx.</p></details><details><summary>What are the minimum BACnet points to integrate the Regin Presigo PDTN differential pressure transmitter (firmware 1.1)?</summary><p>Start with AV 10002 PS_1_pressure (Channel 1 pressure, unit per MV 10003); AV 10004 PS_1_flow (Channel 1 calculated flow); AV 10003 PS_2_pressure (Channel 2 pressure, unit per MV 10004); AV 10005 PS_2_flow (Channel 2 calculated flow).</p></details><details><summary>How do I check these points on the real Presigo PDTN differential pressure transmitter (firmware 1.1)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Regin BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller" data-row><span class="k">Air handling unit controller</span><h3>Regin Corrigo 5.0 ventilation (AHU) controller</h3><p>Regin Corrigo 5.0 ventilation controllers for air handling units (supply/extract fans, heating/cooling sequences, heat recovery).</p><div class="meta">840 objects &middot; 330 writable &middot; BACnet_Corrigo50_EDE</div><span class="sr-only"> Also known as: Corrigo 5.0, Corrigo 5, Corrigo ventilation, Regin Corrigo, BACnet_Corrigo50</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation" data-row><span class="k">Air handling unit controller (BACnet converter)</span><h3>Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller</h3><p>Regin / Systemair Corrigo E controllers running the ventilation application version 3.0 or later.</p><div class="meta">183 objects &middot; 44 writable</div><span class="sr-only"> Also known as: E-BACNET2-V, E-BACNET2, EBACNET2V, Corrigo E BACnet, Corrigo E ventilation BACnet, Systemair E-BACNET2-V, E-CABLE-BACNET</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/exigo-4-3-heating-controller" data-row><span class="k">Heating controller (boiler, district heating, domestic hot water)</span><h3>Regin Exigo 4.3 heating controller</h3><p>Regin Exigo 4.3 heating controllers: up to 4 heating circuits, 2 hot-water circuits, boilers, district heating, solar and buffer tanks.</p><div class="meta">623 objects &middot; 236 writable &middot; BACnet_Exigo43_EDE</div><span class="sr-only"> Also known as: Exigo 4.3, Exigo, Exigo Ardo, Exigo Vido, Regin Exigo, BACnet_Exigo43</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/rcf-fan-coil-controller" data-row><span class="k">Fan coil room controller</span><h3>Regin RCF fan coil room controllers (RCF-230CD, RCF-230CAD, RCF-230CTD, RCF-230CTD-EC)</h3><p>Regin RCF 230 V wall-mounted fan coil controllers with built-in communication (models with a C in the name).</p><div class="meta">48 objects &middot; 23 writable</div><span class="sr-only"> Also known as: RCF, Regio RCF, RCF-230CD, RCF-230CAD, RCF-230CTD, RCF-230CTD-EC</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-midi-rc-c" data-row><span class="k">Room controller (fan coil, radiator, VAV)</span><h3>Regin Regio Midi room controllers (RC-CDFO, RC-CDTO, RC-C3DOC, RC-C3DFOC, RCC-C3DOCS)</h3><p>Regin Regio Midi pre-programmed room controllers with display, which are the Midi models that can talk BACnet MS/TP.</p><div class="meta">74 objects &middot; 38 writable &middot; MA30008</div><span class="sr-only"> Also known as: Regio Midi, RC-CDFO, RC-CDTO, RC-C3DOC, RC-C3DFOC, RCC-C3DOCS, RC-C</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rcx-room-controller" data-row><span class="k">Room controller (fan coil / VAV / chilled beam)</span><h3>Regin Regio RCX room controller (firmware 2.1)</h3><p>Regin Regio RCX room controllers with firmware 2.1 (fan coil, radiator, chilled beam and VAV applications).</p><div class="meta">327 objects &middot; 230 writable &middot; variables_rcx_2.1-1-xx (Revision A)</div><span class="sr-only"> Also known as: RCX, Regio RCX, RCX-..., RCX 2.1-1-xx, Regin RCX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rtx-room-transmitter" data-row><span class="k">Room sensor / transmitter</span><h3>Regin Regio RTX room transmitter (firmware 2.0)</h3><p>Regin Regio RTX room transmitters (temperature, CO2, humidity, VOC, presence) with firmware 2.0.</p><div class="meta">119 objects &middot; 80 writable &middot; variables_rtx (Revision A)</div><span class="sr-only"> Also known as: RTX, Regio RTX, RTX-2.0-1-02, Regin RTX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rux-room-unit" data-row><span class="k">Room sensor / operator unit</span><h3>Regin Regio RUX room unit / display (firmware 2.1)</h3><p>Regin Regio RUX room units (temperature, CO2, humidity, VOC sensing with display) with firmware 2.1.</p><div class="meta">83 objects &middot; 70 writable &middot; variables_rux_2.1-1-xx (Revision A)</div><span class="sr-only"> Also known as: RUX, Regio RUX, RUX 2.1-1-xx, Regin RUX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regioardo-two-room-controller" data-row><span class="k">Room controller (chilled beam, radiator, VAV damper)</span><h3>Regin RegioArdo two-room controller (dampers, chilled beams, radiators)</h3><p>Regin RegioArdo 24 V AC pre-programmed two-room controllers for dampers, chilled beams and radiators, used with ED-RU room units.</p><div class="meta">455 objects &middot; 239 writable &middot; MA30003</div><span class="sr-only"> Also known as: Regio Ardo, RegioArdo, Regio Ardo 2.0</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regioeedo-fan-coil-controller" data-row><span class="k">Fan coil room controller</span><h3>Regin RegioEedo fan coil room controller</h3><p>Regin RegioEedo 230 V AC pre-programmed fan coil controllers, used with ED-RU room units.</p><div class="meta">258 objects &middot; 136 writable &middot; MA30002</div><span class="sr-only"> Also known as: Regio Eedo, RegioEedo, Regio Eedo 2.0</span></a></li></ul>
<p class="updated">Source: <a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_pdtn_1.1-1-00.xlsx" rel="nofollow noopener" target="_blank">PDTN - 1.1-1-00 Variable list &middot; variables_pdtn_1.1-1-00 (Revision A)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
