<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Regin Regio RTX room transmitter BACnet Points List</title>
<meta name="description" content="Regin Regio RTX room transmitter BACnet points list: 119 objects by ID and name (e.g. BV 9101 = RC_OfflineTrigger), 80 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/regin/regio-rtx-room-transmitter">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Regin Regio RTX room transmitter BACnet Points List">
<meta property="og:description" content="Regin Regio RTX room transmitter BACnet points list: 119 objects by ID and name (e.g. BV 9101 = RC_OfflineTrigger), 80 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/regin/regio-rtx-room-transmitter">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Regin Regio RTX room transmitter BACnet Points List">
<meta name="twitter:description" content="Regin Regio RTX room transmitter BACnet points list: 119 objects by ID and name (e.g. BV 9101 = RC_OfflineTrigger), 80 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/regin/regio-rtx-room-transmitter",
   "url": "https://easybacnet.com/bacnet-points-lists/regin/regio-rtx-room-transmitter",
   "name": "Regin Regio RTX room transmitter BACnet Points List",
   "description": "Regin Regio RTX room transmitter BACnet points list: 119 objects by ID and name (e.g. BV 9101 = RC_OfflineTrigger), 80 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/regin/regio-rtx-room-transmitter#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/regin/regio-rtx-room-transmitter#dataset",
   "name": "Regin Regio RTX room transmitter (firmware 2.0) BACnet Points List",
   "description": "Regio RTX is a communicating room transmitter in the Regio family, connected over RS485 with EXOline, Modbus or BACnet MS/TP. The variable list gives 119 BACnet objects: room temperature, CO2, humidity, VOC and presence readings, remote values with enable selectors, per-channel analog/digital input values and overrides, analog outputs with comm-loss defaults, display settings, an extension timer and two custom text rows. Regin Regio RTX room transmitter BACnet points list: 119 objects by ID and name (e.g. BV 9101 = RC_OfflineTrigger), 80 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/regin/regio-rtx-room-transmitter",
   "keywords": [
    "Regin Regio RTX room transmitter (firmware 2.0) BACnet Points List",
    "Regin Regio RTX room transmitter (firmware 2.0) BACnet objects",
    "Regin BACnet",
    "RTX BACnet points list",
    "Regio RTX BACnet points list",
    "RTX-2.0-1-02 BACnet points list",
    "Regin RTX BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "RTX-2.0-1-02 - Variable list",
    "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_rtx.xlsx",
    "author": {
     "@type": "Organization",
     "name": "Regin"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Regin Regio RTX room transmitter (firmware 2.0)",
    "brand": {
     "@type": "Brand",
     "name": "Regin"
    },
    "category": "Room sensor / transmitter"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/regio-rtx-room-transmitter.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/regio-rtx-room-transmitter-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/regio-rtx-room-transmitter.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Regin Regio RTX room transmitter (firmware 2.0) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 119 BACnet objects: 62 analog values, 43 binary values, 7 multi-state values, 2 characterstring values, 5 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Regin Regio RTX room transmitter (firmware 2.0) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "80 of the 119 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Regin Regio RTX room transmitter (firmware 2.0) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is RTX-2.0-1-02 - Variable list (variables_rtx (Revision A)), published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_rtx.xlsx."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Regin Regio RTX room transmitter (firmware 2.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 9101 RC_OfflineTrigger (Write 1 periodically to stay in normal mode); AV 10002 RC_RoomTemp (Room temperature, °C); AV 10011 RC_CO2Level (Room CO2, ppm); AV 10071 RC_Humidity (Room relative humidity); AV 10281 RC_VOC (VOC index); BV 10001 RC_Presence (Presence indication)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Regin Regio RTX room transmitter (firmware 2.0) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 9101 RC_OfflineTrigger must be written to 1 periodically (the application sets it back to 0) within RC_OfflineTimeout, default 10 s (that timeout is not a BACnet object). MV 9301 RC_OfflineFunction sets the offline reaction. Analog outputs fall back to their IoAnaOut_n_default AV when communication is lost."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Regin Regio RTX room transmitter (firmware 2.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 10611 / 10621 / 10681 / 10691 take remote room temperature, CO2, humidity and VOC values, each enabled by its …RemoteSelect BV (10321 / 10331 / 10391 / 10401). BV 10411 with BV 10481 does the same for the presence input."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Regio RTX room transmitter (firmware 2.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Regin",
     "item": "https://easybacnet.com/bacnet-points-lists/regin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Regio RTX room transmitter (firmware 2.0)",
     "item": "https://easybacnet.com/bacnet-points-lists/regin/regio-rtx-room-transmitter"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/regin/">Regin</a></li><li aria-current="page">Regio RTX room transmitter (firmware 2.0)</li></ol>
<p class="eyebrow">Room sensor / transmitter &middot; BACnet points list</p><h1><span class="mfr">Regin</span> Regio RTX room transmitter (firmware 2.0) BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>Regio RTX is a communicating room transmitter in the Regio family, connected over RS485 with EXOline, Modbus or BACnet MS/TP. The variable list gives 119 BACnet objects: room temperature, CO2, humidity, VOC and presence readings, remote values with enable selectors, per-channel analog/digital input values and overrides, analog outputs with comm-loss defaults, display settings, an extension timer and two custom text rows.</p>
<p>This page lists <strong>119 BACnet objects</strong> for the Regin Regio RTX room transmitter (firmware 2.0) &mdash; 80 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Regin&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/regin/">Regin</a></dd></div><div><dt>Model</dt><dd>Regio RTX room transmitter (firmware 2.0)</dd></div><div><dt>Equipment</dt><dd>Room sensor / transmitter</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>119 (80 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>RTX-2.0-1-02</dd></div><div><dt>Also known as</dt><dd>RTX, Regio RTX, RTX-2.0-1-02, Regin RTX</dd></div><div><dt>Source document</dt><dd><a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_rtx.xlsx" rel="nofollow noopener" target="_blank">RTX-2.0-1-02 - Variable list &middot; variables_rtx (Revision A)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/regin/regio-rtx-room-transmitter.csv" rel="nofollow" download>Download CSV <small>119 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/regin/regio-rtx-room-transmitter-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/regin/regio-rtx-room-transmitter.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_rtx.xlsx" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=regin/regio-rtx-room-transmitter">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Regin&rsquo;s current documentation and the live
device before use. Not official Regin information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Regin Regio RTX room transmitter (firmware 2.0)</h2>
<div class="answer"><b>Integration in brief</b><p>Read AV 10002 room temperature, AV 10011 CO2, AV 10071 humidity, AV 10281 VOC index and BV 10001 presence. Keep BV 9101 RC_OfflineTrigger pulsing if the offline function is used. Values from the BMS can replace the local sensors through the …Remote AVs and their …RemoteSelect BVs.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-9101">BV 9101</a></td><td class="n">RC_OfflineTrigger</td><td>Write 1 periodically to stay in normal mode</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10002">AV 10002</a></td><td class="n">RC_RoomTemp</td><td>Room temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-10011">AV 10011</a></td><td class="n">RC_CO2Level</td><td>Room CO2, ppm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-10071">AV 10071</a></td><td class="n">RC_Humidity</td><td>Room relative humidity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-10281">AV 10281</a></td><td class="n">RC_VOC</td><td>VOC index</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-10001">BV 10001</a></td><td class="n">RC_Presence</td><td>Presence indication</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>BV 9101 RC_OfflineTrigger must be written to 1 periodically (the application sets it back to 0) within RC_OfflineTimeout, default 10 s (that timeout is not a BACnet object). MV 9301 RC_OfflineFunction sets the offline reaction. Analog outputs fall back to their IoAnaOut_n_default AV when communication is lost.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 10611 / 10621 / 10681 / 10691 take remote room temperature, CO2, humidity and VOC values, each enabled by its …RemoteSelect BV (10321 / 10331 / 10391 / 10401). BV 10411 with BV 10481 does the same for the presence input.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Port 1 (RS485) protocol, baud rate and format are MV 9001 / 9101 / 9201; write BV 9001 RC_CommSettingsCommit = 1 to apply them.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The ..._override_en BVs force an input or output to its override value; clear them after testing.</li></ul>
</section>
<h2 id="points">Regin Regio RTX room transmitter (firmware 2.0) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">119 of 119 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>62</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>43</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>7</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CSV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>2</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>5</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>119</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>39</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>80</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (86)</option><option value="%">% (14)</option><option value="V">V (4)</option><option value="ppm">ppm (3)</option><option value="s">s (3)</option><option value="%RH">%RH (2)</option><option value="Hz">Hz (2)</option><option value="min">min (2)</option><option value="°C">°C (2)</option><option value="ms">ms (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>6</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Regin Regio RTX room transmitter (firmware 2.0) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="PIV" data-to="22" data-o="0" data-i="9011" data-acc="W" data-u="" id="obj-piv-9011"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">9011</td><td class="n">rc_wink</td><td class="d">Wink for this amount of time in seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="9001" data-acc="W" data-u="" id="obj-bv-9001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9001</td><td class="n">RC_CommSettingsCommit</td><td class="d">Commit communication settings</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="9001" data-acc="W" data-u="" id="obj-mv-9001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9001</td><td class="n">RC_Port1Mode</td><td class="d">Comm. protocol Port 1 (RS485)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="9101" data-acc="W" data-u="" id="obj-mv-9101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9101</td><td class="n">RC_Port1Baud</td><td class="d">Comm. speed Port 1 (RS485)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="9201" data-acc="W" data-u="" id="obj-mv-9201"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9201</td><td class="n">RC_Port1Format</td><td class="d">Comm. format Port 1 (RS485)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="9101" data-acc="W" data-u="" data-min="1" id="obj-bv-9101"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9101</td><td class="n">RC_OfflineTrigger</td><td class="d">Write 1 periodically to stay in normal mode; app resets it to 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="6" data-i="9301" data-acc="W" data-u="" id="obj-mv-9301"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9301</td><td class="n">RC_OfflineFunction</td><td class="d">Offline function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="10002" data-acc="R" data-u="°C" data-min="1" id="obj-av-10002"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10002</td><td class="n">RC_RoomTemp</td><td class="d">Room temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="10011" data-acc="R" data-u="ppm" data-min="1" id="obj-av-10011"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10011</td><td class="n">RC_CO2Level</td><td class="d">Room CO2 level</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10071" data-acc="R" data-u="%RH" data-min="1" id="obj-av-10071"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10071</td><td class="n">RC_Humidity</td><td class="d">Relative humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="10001" data-acc="R" data-u="" data-min="1" id="obj-bv-10001"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10001</td><td class="n">RC_Presence</td><td class="d">Presence indication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="10011" data-acc="R" data-u="" id="obj-bv-10011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10011</td><td class="n">RC_DIPresence</td><td class="d">DI Presence indication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="10021" data-acc="R" data-u="" id="obj-bv-10021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10021</td><td class="n">RC_CO2Presence</td><td class="d">CO2 Presence indication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="10281" data-acc="R" data-u="" data-min="1" id="obj-av-10281"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10281</td><td class="n">RC_VOC</td><td class="d">VOC index</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="10021" data-acc="R" data-u="" id="obj-mv-10021"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10021</td><td class="n">RC_CO2Indicator</td><td class="d">RGB CO2 indication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="10311" data-acc="R" data-u="ppm" id="obj-av-10311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10311</td><td class="n">RC_CO2LevelRounded</td><td class="d">Rounded room CO2 level</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="10611" data-acc="W" data-u="°C" id="obj-av-10611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10611</td><td class="n">RC_RoomTempRemote</td><td class="d">Remote setting of room temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="10621" data-acc="W" data-u="ppm" id="obj-av-10621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10621</td><td class="n">RC_CO2LevelRemote</td><td class="d">Remote setting of room CO2 level</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="10681" data-acc="W" data-u="%RH" id="obj-av-10681"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10681</td><td class="n">RC_HumidityRemote</td><td class="d">Remote setting of relative humidity</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="10691" data-acc="W" data-u="" id="obj-av-10691"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10691</td><td class="n">RC_VOCRemote</td><td class="d">Remote setting of VOC index</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="10321" data-acc="W" data-u="" id="obj-bv-10321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10321</td><td class="n">RC_RoomTempRemoteSelect</td><td class="d">Enable remote setting of room temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="10331" data-acc="W" data-u="" id="obj-bv-10331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10331</td><td class="n">RC_CO2LevelRemoteSelect</td><td class="d">Enable remote setting of room CO2 level</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="10391" data-acc="W" data-u="" id="obj-bv-10391"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10391</td><td class="n">RC_HumidityRemoteSelect</td><td class="d">Enable remote setting of relative humidity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="10401" data-acc="W" data-u="" id="obj-bv-10401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10401</td><td class="n">RC_VOCRemoteSelect</td><td class="d">Enable remote setting of VOC index</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="10411" data-acc="W" data-u="" id="obj-bv-10411"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10411</td><td class="n">RC_DIPresenceRemote</td><td class="d">Remote setting of presence digital input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="10481" data-acc="W" data-u="" id="obj-bv-10481"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10481</td><td class="n">RC_DIPresenceRemoteSelect</td><td class="d">Enable remote setting of presence digital input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="1001" data-acc="R" data-u="" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">IoAnaIn_1_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="1101" data-acc="W" data-u="" id="obj-av-1101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1101</td><td class="n">IoAnaIn_1_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="1001" data-acc="W" data-u="" id="obj-bv-1001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1001</td><td class="n">IoAnaIn_1_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="1002" data-acc="R" data-u="" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">IoAnaIn_2_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="1102" data-acc="W" data-u="" id="obj-av-1102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1102</td><td class="n">IoAnaIn_2_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="1002" data-acc="W" data-u="" id="obj-bv-1002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1002</td><td class="n">IoAnaIn_2_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="1003" data-acc="R" data-u="" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">IoAnaIn_3_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="1103" data-acc="W" data-u="" id="obj-av-1103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1103</td><td class="n">IoAnaIn_3_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="1003" data-acc="W" data-u="" id="obj-bv-1003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1003</td><td class="n">IoAnaIn_3_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="1004" data-acc="R" data-u="" id="obj-av-1004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1004</td><td class="n">IoAnaIn_4_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="1104" data-acc="W" data-u="" id="obj-av-1104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1104</td><td class="n">IoAnaIn_4_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="1004" data-acc="W" data-u="" id="obj-bv-1004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1004</td><td class="n">IoAnaIn_4_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="1005" data-acc="R" data-u="" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">IoAnaIn_5_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="1105" data-acc="W" data-u="" id="obj-av-1105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1105</td><td class="n">IoAnaIn_5_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="1005" data-acc="W" data-u="" id="obj-bv-1005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1005</td><td class="n">IoAnaIn_5_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="1006" data-acc="R" data-u="" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">IoAnaIn_6_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="1106" data-acc="W" data-u="" id="obj-av-1106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1106</td><td class="n">IoAnaIn_6_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="1006" data-acc="W" data-u="" id="obj-bv-1006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1006</td><td class="n">IoAnaIn_6_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="1007" data-acc="R" data-u="" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">IoAnaIn_7_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="1107" data-acc="W" data-u="" id="obj-av-1107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1107</td><td class="n">IoAnaIn_7_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="1007" data-acc="W" data-u="" id="obj-bv-1007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1007</td><td class="n">IoAnaIn_7_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="1008" data-acc="R" data-u="" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1008</td><td class="n">IoAnaIn_8_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="1108" data-acc="W" data-u="" id="obj-av-1108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1108</td><td class="n">IoAnaIn_8_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="1008" data-acc="W" data-u="" id="obj-bv-1008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1008</td><td class="n">IoAnaIn_8_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="1009" data-acc="R" data-u="" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">IoAnaIn_9_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="1109" data-acc="W" data-u="" id="obj-av-1109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1109</td><td class="n">IoAnaIn_9_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="1009" data-acc="W" data-u="" id="obj-bv-1009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1009</td><td class="n">IoAnaIn_9_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="1010" data-acc="R" data-u="" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">IoAnaIn_10_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="1110" data-acc="W" data-u="" id="obj-av-1110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1110</td><td class="n">IoAnaIn_10_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="1010" data-acc="W" data-u="" id="obj-bv-1010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1010</td><td class="n">IoAnaIn_10_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="1011" data-acc="R" data-u="" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">IoAnaIn_11_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="1111" data-acc="W" data-u="" id="obj-av-1111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1111</td><td class="n">IoAnaIn_11_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="1011" data-acc="W" data-u="" id="obj-bv-1011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1011</td><td class="n">IoAnaIn_11_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="1101" data-acc="R" data-u="" id="obj-bv-1101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1101</td><td class="n">IoDiIn_1_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="60" data-i="10000" data-acc="R" data-u="" id="obj-piv-10000"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10000</td><td class="n">IoDiIn_1_pulse1</td><td class="d">Pulse counter 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="61" data-i="10002" data-acc="R" data-u="" id="obj-piv-10002"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10002</td><td class="n">IoDiIn_1_pulse2</td><td class="d">Pulse counter 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="10000" data-acc="R" data-u="Hz" id="obj-av-10000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10000</td><td class="n">IoDiIn_1_pulserate</td><td class="d">Pulse rate in Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="1201" data-acc="W" data-u="" id="obj-bv-1201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1201</td><td class="n">IoDiIn_1_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="1301" data-acc="W" data-u="" id="obj-bv-1301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1301</td><td class="n">IoDiIn_1_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="1102" data-acc="R" data-u="" id="obj-bv-1102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1102</td><td class="n">IoDiIn_2_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="66" data-i="10001" data-acc="R" data-u="" id="obj-piv-10001"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10001</td><td class="n">IoDiIn_2_pulse1</td><td class="d">Pulse counter 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="67" data-i="10003" data-acc="R" data-u="" id="obj-piv-10003"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10003</td><td class="n">IoDiIn_2_pulse2</td><td class="d">Pulse counter 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="10001" data-acc="R" data-u="Hz" id="obj-av-10001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10001</td><td class="n">IoDiIn_2_pulserate</td><td class="d">Pulse rate in Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="1202" data-acc="W" data-u="" id="obj-bv-1202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1202</td><td class="n">IoDiIn_2_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="1302" data-acc="W" data-u="" id="obj-bv-1302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1302</td><td class="n">IoDiIn_2_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="1103" data-acc="R" data-u="" id="obj-bv-1103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1103</td><td class="n">IoDiIn_3_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="1203" data-acc="W" data-u="" id="obj-bv-1203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1203</td><td class="n">IoDiIn_3_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="1303" data-acc="W" data-u="" id="obj-bv-1303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1303</td><td class="n">IoDiIn_3_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="1104" data-acc="R" data-u="" id="obj-bv-1104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1104</td><td class="n">IoDiIn_4_value</td><td class="d">Filtered value from sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="1204" data-acc="W" data-u="" id="obj-bv-1204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1204</td><td class="n">IoDiIn_4_override</td><td class="d">Override value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="1304" data-acc="W" data-u="" id="obj-bv-1304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1304</td><td class="n">IoDiIn_4_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="1201" data-acc="W" data-u="%" id="obj-av-1201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1201</td><td class="n">IoAnaOut_1_value</td><td class="d">Value in % set for output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="1301" data-acc="W" data-u="%" id="obj-av-1301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1301</td><td class="n">IoAnaOut_1_default</td><td class="d">Default value if communication is lost</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="1401" data-acc="R" data-u="V" id="obj-av-1401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1401</td><td class="n">IoAnaOut_1_converted</td><td class="d">Actual value on the output pin in Volt or milliampere</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="1501" data-acc="W" data-u="%" id="obj-av-1501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1501</td><td class="n">IoAnaOut_1_override</td><td class="d">Override value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="1401" data-acc="W" data-u="" id="obj-bv-1401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1401</td><td class="n">IoAnaOut_1_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="1202" data-acc="W" data-u="%" id="obj-av-1202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1202</td><td class="n">IoAnaOut_2_value</td><td class="d">Value in % set for output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="1302" data-acc="W" data-u="%" id="obj-av-1302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1302</td><td class="n">IoAnaOut_2_default</td><td class="d">Default value if communication is lost</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="1402" data-acc="R" data-u="V" id="obj-av-1402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1402</td><td class="n">IoAnaOut_2_converted</td><td class="d">Actual value on the output pin in Volt or milliampere</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="1502" data-acc="W" data-u="%" id="obj-av-1502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1502</td><td class="n">IoAnaOut_2_override</td><td class="d">Override value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="1402" data-acc="W" data-u="" id="obj-bv-1402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1402</td><td class="n">IoAnaOut_2_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="1203" data-acc="W" data-u="%" id="obj-av-1203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1203</td><td class="n">IoAnaOut_3_value</td><td class="d">Value in % set for output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="1303" data-acc="W" data-u="%" id="obj-av-1303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1303</td><td class="n">IoAnaOut_3_default</td><td class="d">Default value if communication is lost</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="1403" data-acc="R" data-u="V" id="obj-av-1403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1403</td><td class="n">IoAnaOut_3_converted</td><td class="d">Actual value on the output pin in Volt or milliampere</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="1503" data-acc="W" data-u="%" id="obj-av-1503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1503</td><td class="n">IoAnaOut_3_override</td><td class="d">Override value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="1403" data-acc="W" data-u="" id="obj-bv-1403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1403</td><td class="n">IoAnaOut_3_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="1204" data-acc="W" data-u="%" id="obj-av-1204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1204</td><td class="n">IoAnaOut_4_value</td><td class="d">Value in % set for output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="1304" data-acc="W" data-u="%" id="obj-av-1304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1304</td><td class="n">IoAnaOut_4_default</td><td class="d">Default value if communication is lost</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="1404" data-acc="R" data-u="V" id="obj-av-1404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1404</td><td class="n">IoAnaOut_4_converted</td><td class="d">Actual value on the output pin in Volt or milliampere</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="1504" data-acc="W" data-u="%" id="obj-av-1504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1504</td><td class="n">IoAnaOut_4_override</td><td class="d">Override value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="1404" data-acc="W" data-u="" id="obj-bv-1404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1404</td><td class="n">IoAnaOut_4_override_en</td><td class="d">Set to 1 to enable override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="8001" data-acc="W" data-u="%" id="obj-av-8001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8001</td><td class="n">Disp_BrightnessFull</td><td class="d">Display brightness, full (%)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="8011" data-acc="W" data-u="%" id="obj-av-8011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8011</td><td class="n">Disp_BrightnessDim</td><td class="d">Display brightness, dimmed (%)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="8021" data-acc="W" data-u="s" id="obj-av-8021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8021</td><td class="n">Disp_TimeFull</td><td class="d">Display time in full mode. 0 = Never dim</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="8031" data-acc="W" data-u="s" id="obj-av-8031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8031</td><td class="n">Disp_TimeDim</td><td class="d">Display time in dimmed mode. 0 = Never off</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="11000" data-acc="W" data-u="min" id="obj-av-11000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11000</td><td class="n">rt_exttime_step_size</td><td class="d">Step size in minutes for each button press</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="11001" data-acc="W" data-u="" id="obj-av-11001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11001</td><td class="n">rt_exttime_steps</td><td class="d">Number of steps before cycling back to off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="11002" data-acc="W" data-u="min" id="obj-av-11002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11002</td><td class="n">rt_exttime_timeleft</td><td class="d">Time remaining</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="11000" data-acc="R" data-u="" id="obj-bv-11000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11000</td><td class="n">rt_exttime_state</td><td class="d">Current timer state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="11003" data-acc="R" data-u="" id="obj-av-11003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11003</td><td class="n">out_ch_1</td><td class="d">This is the calculated value for this output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="11001" data-acc="W" data-u="" id="obj-bv-11001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11001</td><td class="n">out_ch_1_enable</td><td class="d">Enable the output mapping</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="11004" data-acc="R" data-u="" id="obj-av-11004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11004</td><td class="n">out_ch_2</td><td class="d">This is the calculated value for this output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="11002" data-acc="W" data-u="" id="obj-bv-11002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11002</td><td class="n">out_ch_2_enable</td><td class="d">Enable the output mapping</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="11005" data-acc="R" data-u="" id="obj-av-11005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11005</td><td class="n">out_ch_3</td><td class="d">This is the calculated value for this output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="11003" data-acc="W" data-u="" id="obj-bv-11003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11003</td><td class="n">out_ch_3_enable</td><td class="d">Enable the output mapping</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="11006" data-acc="R" data-u="" id="obj-av-11006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11006</td><td class="n">out_ch_4</td><td class="d">This is the calculated value for this output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="11004" data-acc="W" data-u="" id="obj-bv-11004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11004</td><td class="n">out_ch_4_enable</td><td class="d">Enable the output mapping</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="11002" data-acc="W" data-u="" id="obj-mv-11002"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11002</td><td class="n">rt_text_display_scroll_mode</td><td class="d">Scroll mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="11007" data-acc="W" data-u="ms" id="obj-av-11007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11007</td><td class="n">rt_text_display_scroll_speed</td><td class="d">Time in ms between scrolling one pixel</td><td class="u">ms</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="11003" data-acc="W" data-u="" id="obj-mv-11003"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11003</td><td class="n">rt_text_visability</td><td class="d">When to show the custom text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="11008" data-acc="W" data-u="s" id="obj-av-11008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11008</td><td class="n">rt_text_timeleft</td><td class="d">Time to show the custom text</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="117" data-i="11000" data-acc="W" data-u="" id="obj-csv-11000"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">11000</td><td class="n">rt_text_row_1</td><td class="d">String to show on row 1 in the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="118" data-i="11001" data-acc="W" data-u="" id="obj-csv-11001"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">11001</td><td class="n">rt_text_row_2</td><td class="d">String to show on row 2 in the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Regin Regio RTX room transmitter point IDs by name</summary><ul><li><a href="#obj-piv-9011"><code>PIV9011</code></a>rc_wink</li><li><a href="#obj-bv-9001"><code>BV9001</code></a>RC_CommSettingsCommit</li><li><a href="#obj-mv-9001"><code>MV9001</code></a>RC_Port1Mode</li><li><a href="#obj-mv-9101"><code>MV9101</code></a>RC_Port1Baud</li><li><a href="#obj-mv-9201"><code>MV9201</code></a>RC_Port1Format</li><li><a href="#obj-bv-9101"><code>BV9101</code></a>RC_OfflineTrigger</li><li><a href="#obj-mv-9301"><code>MV9301</code></a>RC_OfflineFunction</li><li><a href="#obj-av-10002"><code>AV10002</code></a>RC_RoomTemp</li><li><a href="#obj-av-10011"><code>AV10011</code></a>RC_CO2Level</li><li><a href="#obj-av-10071"><code>AV10071</code></a>RC_Humidity</li><li><a href="#obj-bv-10001"><code>BV10001</code></a>RC_Presence</li><li><a href="#obj-bv-10011"><code>BV10011</code></a>RC_DIPresence</li><li><a href="#obj-bv-10021"><code>BV10021</code></a>RC_CO2Presence</li><li><a href="#obj-av-10281"><code>AV10281</code></a>RC_VOC</li><li><a href="#obj-mv-10021"><code>MV10021</code></a>RC_CO2Indicator</li><li><a href="#obj-av-10311"><code>AV10311</code></a>RC_CO2LevelRounded</li><li><a href="#obj-av-10611"><code>AV10611</code></a>RC_RoomTempRemote</li><li><a href="#obj-av-10621"><code>AV10621</code></a>RC_CO2LevelRemote</li><li><a href="#obj-av-10681"><code>AV10681</code></a>RC_HumidityRemote</li><li><a href="#obj-av-10691"><code>AV10691</code></a>RC_VOCRemote</li><li><a href="#obj-bv-10321"><code>BV10321</code></a>RC_RoomTempRemoteSelect</li><li><a href="#obj-bv-10331"><code>BV10331</code></a>RC_CO2LevelRemoteSelect</li><li><a href="#obj-bv-10391"><code>BV10391</code></a>RC_HumidityRemoteSelect</li><li><a href="#obj-bv-10401"><code>BV10401</code></a>RC_VOCRemoteSelect</li><li><a href="#obj-bv-10411"><code>BV10411</code></a>RC_DIPresenceRemote</li><li><a href="#obj-bv-10481"><code>BV10481</code></a>RC_DIPresenceRemoteSelect</li><li><a href="#obj-av-1001"><code>AV1001</code></a>IoAnaIn_1_value</li><li><a href="#obj-av-1101"><code>AV1101</code></a>IoAnaIn_1_override</li><li><a href="#obj-bv-1001"><code>BV1001</code></a>IoAnaIn_1_override_en</li><li><a href="#obj-av-1002"><code>AV1002</code></a>IoAnaIn_2_value</li><li><a href="#obj-av-1102"><code>AV1102</code></a>IoAnaIn_2_override</li><li><a href="#obj-bv-1002"><code>BV1002</code></a>IoAnaIn_2_override_en</li><li><a href="#obj-av-1003"><code>AV1003</code></a>IoAnaIn_3_value</li><li><a href="#obj-av-1103"><code>AV1103</code></a>IoAnaIn_3_override</li><li><a href="#obj-bv-1003"><code>BV1003</code></a>IoAnaIn_3_override_en</li><li><a href="#obj-av-1004"><code>AV1004</code></a>IoAnaIn_4_value</li><li><a href="#obj-av-1104"><code>AV1104</code></a>IoAnaIn_4_override</li><li><a href="#obj-bv-1004"><code>BV1004</code></a>IoAnaIn_4_override_en</li><li><a href="#obj-av-1005"><code>AV1005</code></a>IoAnaIn_5_value</li><li><a href="#obj-av-1105"><code>AV1105</code></a>IoAnaIn_5_override</li><li><a href="#obj-bv-1005"><code>BV1005</code></a>IoAnaIn_5_override_en</li><li><a href="#obj-av-1006"><code>AV1006</code></a>IoAnaIn_6_value</li><li><a href="#obj-av-1106"><code>AV1106</code></a>IoAnaIn_6_override</li><li><a href="#obj-bv-1006"><code>BV1006</code></a>IoAnaIn_6_override_en</li><li><a href="#obj-av-1007"><code>AV1007</code></a>IoAnaIn_7_value</li><li><a href="#obj-av-1107"><code>AV1107</code></a>IoAnaIn_7_override</li><li><a href="#obj-bv-1007"><code>BV1007</code></a>IoAnaIn_7_override_en</li><li><a href="#obj-av-1008"><code>AV1008</code></a>IoAnaIn_8_value</li><li><a href="#obj-av-1108"><code>AV1108</code></a>IoAnaIn_8_override</li><li><a href="#obj-bv-1008"><code>BV1008</code></a>IoAnaIn_8_override_en</li><li><a href="#obj-av-1009"><code>AV1009</code></a>IoAnaIn_9_value</li><li><a href="#obj-av-1109"><code>AV1109</code></a>IoAnaIn_9_override</li><li><a href="#obj-bv-1009"><code>BV1009</code></a>IoAnaIn_9_override_en</li><li><a href="#obj-av-1010"><code>AV1010</code></a>IoAnaIn_10_value</li><li><a href="#obj-av-1110"><code>AV1110</code></a>IoAnaIn_10_override</li><li><a href="#obj-bv-1010"><code>BV1010</code></a>IoAnaIn_10_override_en</li><li><a href="#obj-av-1011"><code>AV1011</code></a>IoAnaIn_11_value</li><li><a href="#obj-av-1111"><code>AV1111</code></a>IoAnaIn_11_override</li><li><a href="#obj-bv-1011"><code>BV1011</code></a>IoAnaIn_11_override_en</li><li><a href="#obj-bv-1101"><code>BV1101</code></a>IoDiIn_1_value</li><li><a href="#obj-piv-10000"><code>PIV10000</code></a>IoDiIn_1_pulse1</li><li><a href="#obj-piv-10002"><code>PIV10002</code></a>IoDiIn_1_pulse2</li><li><a href="#obj-av-10000"><code>AV10000</code></a>IoDiIn_1_pulserate</li><li><a href="#obj-bv-1201"><code>BV1201</code></a>IoDiIn_1_override</li><li><a href="#obj-bv-1301"><code>BV1301</code></a>IoDiIn_1_override_en</li><li><a href="#obj-bv-1102"><code>BV1102</code></a>IoDiIn_2_value</li><li><a href="#obj-piv-10001"><code>PIV10001</code></a>IoDiIn_2_pulse1</li><li><a href="#obj-piv-10003"><code>PIV10003</code></a>IoDiIn_2_pulse2</li><li><a href="#obj-av-10001"><code>AV10001</code></a>IoDiIn_2_pulserate</li><li><a href="#obj-bv-1202"><code>BV1202</code></a>IoDiIn_2_override</li><li><a href="#obj-bv-1302"><code>BV1302</code></a>IoDiIn_2_override_en</li><li><a href="#obj-bv-1103"><code>BV1103</code></a>IoDiIn_3_value</li><li><a href="#obj-bv-1203"><code>BV1203</code></a>IoDiIn_3_override</li><li><a href="#obj-bv-1303"><code>BV1303</code></a>IoDiIn_3_override_en</li><li><a href="#obj-bv-1104"><code>BV1104</code></a>IoDiIn_4_value</li><li><a href="#obj-bv-1204"><code>BV1204</code></a>IoDiIn_4_override</li><li><a href="#obj-bv-1304"><code>BV1304</code></a>IoDiIn_4_override_en</li><li><a href="#obj-av-1201"><code>AV1201</code></a>IoAnaOut_1_value</li><li><a href="#obj-av-1301"><code>AV1301</code></a>IoAnaOut_1_default</li><li><a href="#obj-av-1401"><code>AV1401</code></a>IoAnaOut_1_converted</li><li><a href="#obj-av-1501"><code>AV1501</code></a>IoAnaOut_1_override</li><li><a href="#obj-bv-1401"><code>BV1401</code></a>IoAnaOut_1_override_en</li><li><a href="#obj-av-1202"><code>AV1202</code></a>IoAnaOut_2_value</li><li><a href="#obj-av-1302"><code>AV1302</code></a>IoAnaOut_2_default</li><li><a href="#obj-av-1402"><code>AV1402</code></a>IoAnaOut_2_converted</li><li><a href="#obj-av-1502"><code>AV1502</code></a>IoAnaOut_2_override</li><li><a href="#obj-bv-1402"><code>BV1402</code></a>IoAnaOut_2_override_en</li><li><a href="#obj-av-1203"><code>AV1203</code></a>IoAnaOut_3_value</li><li><a href="#obj-av-1303"><code>AV1303</code></a>IoAnaOut_3_default</li><li><a href="#obj-av-1403"><code>AV1403</code></a>IoAnaOut_3_converted</li><li><a href="#obj-av-1503"><code>AV1503</code></a>IoAnaOut_3_override</li><li><a href="#obj-bv-1403"><code>BV1403</code></a>IoAnaOut_3_override_en</li><li><a href="#obj-av-1204"><code>AV1204</code></a>IoAnaOut_4_value</li><li><a href="#obj-av-1304"><code>AV1304</code></a>IoAnaOut_4_default</li><li><a href="#obj-av-1404"><code>AV1404</code></a>IoAnaOut_4_converted</li><li><a href="#obj-av-1504"><code>AV1504</code></a>IoAnaOut_4_override</li><li><a href="#obj-bv-1404"><code>BV1404</code></a>IoAnaOut_4_override_en</li><li><a href="#obj-av-8001"><code>AV8001</code></a>Disp_BrightnessFull</li><li><a href="#obj-av-8011"><code>AV8011</code></a>Disp_BrightnessDim</li><li><a href="#obj-av-8021"><code>AV8021</code></a>Disp_TimeFull</li><li><a href="#obj-av-8031"><code>AV8031</code></a>Disp_TimeDim</li><li><a href="#obj-av-11000"><code>AV11000</code></a>rt_exttime_step_size</li><li><a href="#obj-av-11001"><code>AV11001</code></a>rt_exttime_steps</li><li><a href="#obj-av-11002"><code>AV11002</code></a>rt_exttime_timeleft</li><li><a href="#obj-bv-11000"><code>BV11000</code></a>rt_exttime_state</li><li><a href="#obj-av-11003"><code>AV11003</code></a>out_ch_1</li><li><a href="#obj-bv-11001"><code>BV11001</code></a>out_ch_1_enable</li><li><a href="#obj-av-11004"><code>AV11004</code></a>out_ch_2</li><li><a href="#obj-bv-11002"><code>BV11002</code></a>out_ch_2_enable</li><li><a href="#obj-av-11005"><code>AV11005</code></a>out_ch_3</li><li><a href="#obj-bv-11003"><code>BV11003</code></a>out_ch_3_enable</li><li><a href="#obj-av-11006"><code>AV11006</code></a>out_ch_4</li><li><a href="#obj-bv-11004"><code>BV11004</code></a>out_ch_4_enable</li><li><a href="#obj-mv-11002"><code>MV11002</code></a>rt_text_display_scroll_mode</li><li><a href="#obj-av-11007"><code>AV11007</code></a>rt_text_display_scroll_speed</li><li><a href="#obj-mv-11003"><code>MV11003</code></a>rt_text_visability</li><li><a href="#obj-av-11008"><code>AV11008</code></a>rt_text_timeleft</li><li><a href="#obj-csv-11000"><code>CSV11000</code></a>rt_text_row_1</li><li><a href="#obj-csv-11001"><code>CSV11001</code></a>rt_text_row_2</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Taken from Regin&#x27;s RTX variable list (xlsx), &#x27;Object type&#x27;, &#x27;Instance&#x27;, &#x27;Unit&#x27; and &#x27;Writeable&#x27; columns; the same file lists the EXOline and Modbus addresses. Names are the variable names in the list&#x27;s Name column.</li><li>6 rows have a BACnet object type but no instance (pulse counters and pulse rate of digital inputs 3 and 4); they are left out.</li><li>Regin&#x27;s combined EDE zip for RCX/RTX/RUX 2.1-1-01 holds only an RCX file, so multistate state texts are not available for the RTX and are left blank.</li><li>Which inputs and outputs are wired depends on the RTX variant; the I/O channel objects exist in the list either way.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Regio RTX room transmitter (firmware 2.0) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Regin Regio RTX room transmitter (firmware 2.0)</h2><div class="faq"><details open><summary>How many BACnet points does the Regin Regio RTX room transmitter (firmware 2.0) have?</summary><p>This list has 119 BACnet objects: 62 analog values, 43 binary values, 7 multi-state values, 2 characterstring values, 5 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Regin Regio RTX room transmitter (firmware 2.0) BACnet points are writable?</summary><p>80 of the 119 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Regin Regio RTX room transmitter (firmware 2.0) BACnet documentation?</summary><p>The source is RTX-2.0-1-02 - Variable list (variables_rtx (Revision A)), published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_rtx.xlsx.</p></details><details><summary>What are the minimum BACnet points to integrate the Regin Regio RTX room transmitter (firmware 2.0)?</summary><p>Start with BV 9101 RC_OfflineTrigger (Write 1 periodically to stay in normal mode); AV 10002 RC_RoomTemp (Room temperature, °C); AV 10011 RC_CO2Level (Room CO2, ppm); AV 10071 RC_Humidity (Room relative humidity); AV 10281 RC_VOC (VOC index); BV 10001 RC_Presence (Presence indication).</p></details><details><summary>Does the Regin Regio RTX room transmitter (firmware 2.0) need a BACnet heartbeat or have a communication timeout?</summary><p>BV 9101 RC_OfflineTrigger must be written to 1 periodically (the application sets it back to 0) within RC_OfflineTimeout, default 10 s (that timeout is not a BACnet object). MV 9301 RC_OfflineFunction sets the offline reaction. Analog outputs fall back to their IoAnaOut_n_default AV when communication is lost.</p></details><details><summary>Can the BMS supply sensor values to the Regin Regio RTX room transmitter (firmware 2.0)?</summary><p>AV 10611 / 10621 / 10681 / 10691 take remote room temperature, CO2, humidity and VOC values, each enabled by its …RemoteSelect BV (10321 / 10331 / 10391 / 10401). BV 10411 with BV 10481 does the same for the presence input.</p></details><details><summary>How do I check these points on the real Regio RTX room transmitter (firmware 2.0)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Regin BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller" data-row><span class="k">Air handling unit controller</span><h3>Regin Corrigo 5.0 ventilation (AHU) controller</h3><p>Regin Corrigo 5.0 ventilation controllers for air handling units (supply/extract fans, heating/cooling sequences, heat recovery).</p><div class="meta">840 objects &middot; 330 writable &middot; BACnet_Corrigo50_EDE</div><span class="sr-only"> Also known as: Corrigo 5.0, Corrigo 5, Corrigo ventilation, Regin Corrigo, BACnet_Corrigo50</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation" data-row><span class="k">Air handling unit controller (BACnet converter)</span><h3>Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller</h3><p>Regin / Systemair Corrigo E controllers running the ventilation application version 3.0 or later.</p><div class="meta">183 objects &middot; 44 writable</div><span class="sr-only"> Also known as: E-BACNET2-V, E-BACNET2, EBACNET2V, Corrigo E BACnet, Corrigo E ventilation BACnet, Systemair E-BACNET2-V, E-CABLE-BACNET</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/exigo-4-3-heating-controller" data-row><span class="k">Heating controller (boiler, district heating, domestic hot water)</span><h3>Regin Exigo 4.3 heating controller</h3><p>Regin Exigo 4.3 heating controllers: up to 4 heating circuits, 2 hot-water circuits, boilers, district heating, solar and buffer tanks.</p><div class="meta">623 objects &middot; 236 writable &middot; BACnet_Exigo43_EDE</div><span class="sr-only"> Also known as: Exigo 4.3, Exigo, Exigo Ardo, Exigo Vido, Regin Exigo, BACnet_Exigo43</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter" data-row><span class="k">Differential pressure / airflow sensor (transmitter)</span><h3>Regin Presigo PDTN differential pressure transmitter (firmware 1.1)</h3><p>Regin Presigo PDTN one- and two-channel differential pressure transmitters with display, firmware 1.1-1-00.</p><div class="meta">91 objects &middot; 79 writable &middot; variables_pdtn_1.1-1-00 (Revision A)</div><span class="sr-only"> Also known as: PDTN, Presigo PDTN, PDTN 1.1-1-00, Regin PDTN</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/rcf-fan-coil-controller" data-row><span class="k">Fan coil room controller</span><h3>Regin RCF fan coil room controllers (RCF-230CD, RCF-230CAD, RCF-230CTD, RCF-230CTD-EC)</h3><p>Regin RCF 230 V wall-mounted fan coil controllers with built-in communication (models with a C in the name).</p><div class="meta">48 objects &middot; 23 writable</div><span class="sr-only"> Also known as: RCF, Regio RCF, RCF-230CD, RCF-230CAD, RCF-230CTD, RCF-230CTD-EC</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-midi-rc-c" data-row><span class="k">Room controller (fan coil, radiator, VAV)</span><h3>Regin Regio Midi room controllers (RC-CDFO, RC-CDTO, RC-C3DOC, RC-C3DFOC, RCC-C3DOCS)</h3><p>Regin Regio Midi pre-programmed room controllers with display, which are the Midi models that can talk BACnet MS/TP.</p><div class="meta">74 objects &middot; 38 writable &middot; MA30008</div><span class="sr-only"> Also known as: Regio Midi, RC-CDFO, RC-CDTO, RC-C3DOC, RC-C3DFOC, RCC-C3DOCS, RC-C</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rcx-room-controller" data-row><span class="k">Room controller (fan coil / VAV / chilled beam)</span><h3>Regin Regio RCX room controller (firmware 2.1)</h3><p>Regin Regio RCX room controllers with firmware 2.1 (fan coil, radiator, chilled beam and VAV applications).</p><div class="meta">327 objects &middot; 230 writable &middot; variables_rcx_2.1-1-xx (Revision A)</div><span class="sr-only"> Also known as: RCX, Regio RCX, RCX-..., RCX 2.1-1-xx, Regin RCX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rux-room-unit" data-row><span class="k">Room sensor / operator unit</span><h3>Regin Regio RUX room unit / display (firmware 2.1)</h3><p>Regin Regio RUX room units (temperature, CO2, humidity, VOC sensing with display) with firmware 2.1.</p><div class="meta">83 objects &middot; 70 writable &middot; variables_rux_2.1-1-xx (Revision A)</div><span class="sr-only"> Also known as: RUX, Regio RUX, RUX 2.1-1-xx, Regin RUX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regioardo-two-room-controller" data-row><span class="k">Room controller (chilled beam, radiator, VAV damper)</span><h3>Regin RegioArdo two-room controller (dampers, chilled beams, radiators)</h3><p>Regin RegioArdo 24 V AC pre-programmed two-room controllers for dampers, chilled beams and radiators, used with ED-RU room units.</p><div class="meta">455 objects &middot; 239 writable &middot; MA30003</div><span class="sr-only"> Also known as: Regio Ardo, RegioArdo, Regio Ardo 2.0</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regioeedo-fan-coil-controller" data-row><span class="k">Fan coil room controller</span><h3>Regin RegioEedo fan coil room controller</h3><p>Regin RegioEedo 230 V AC pre-programmed fan coil controllers, used with ED-RU room units.</p><div class="meta">258 objects &middot; 136 writable &middot; MA30002</div><span class="sr-only"> Also known as: Regio Eedo, RegioEedo, Regio Eedo 2.0</span></a></li></ul>
<p class="updated">Source: <a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/variables_rtx.xlsx" rel="nofollow noopener" target="_blank">RTX-2.0-1-02 - Variable list &middot; variables_rtx (Revision A)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
