<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Regin RegioArdo BACnet Points List (455 Objects) | Easy BACnet</title>
<meta name="description" content="Regin RegioArdo BACnet points list: 455 objects by ID and name (e.g. MV 30010 = RegioControllerStateRemote), 239 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/regin/regioardo-two-room-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Regin RegioArdo BACnet Points List (455 Objects) | Easy BACnet">
<meta property="og:description" content="Regin RegioArdo BACnet points list: 455 objects by ID and name (e.g. MV 30010 = RegioControllerStateRemote), 239 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/regin/regioardo-two-room-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Regin RegioArdo BACnet Points List (455 Objects) | Easy BACnet">
<meta name="twitter:description" content="Regin RegioArdo BACnet points list: 455 objects by ID and name (e.g. MV 30010 = RegioControllerStateRemote), 239 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/regin/regioardo-two-room-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/regin/regioardo-two-room-controller",
   "name": "Regin RegioArdo BACnet Points List (455 Objects) | Easy BACnet",
   "description": "Regin RegioArdo BACnet points list: 455 objects by ID and name (e.g. MV 30010 = RegioControllerStateRemote), 239 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/regin/regioardo-two-room-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/regin/regioardo-two-room-controller#dataset",
   "name": "Regin RegioArdo two-room controller (dampers, chilled beams, radiators) BACnet Points List",
   "description": "RegioArdo is a ceiling-void or DIN-rail room controller that can run two rooms independently, with heating, cooling, VAV, CO2, lighting, blinds and underfloor-heating functions. It talks EXOline, Modbus or BACnet MS/TP on its two RS485 ports and BACnet IP on Ethernet. The BACnet list is fixed and large because every function and both rooms have their own objects. Regin RegioArdo BACnet points list: 455 objects by ID and name (e.g. MV 30010 = RegioControllerStateRemote), 239 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/regin/regioardo-two-room-controller",
   "keywords": [
    "Regin RegioArdo two-room controller (dampers, chilled beams, radiators) BACnet Points List",
    "Regin RegioArdo two-room controller (dampers, chilled beams, radiators) BACnet objects",
    "Regin BACnet",
    "Regio Ardo BACnet points list",
    "RegioArdo BACnet points list",
    "Regio Ardo 2.0 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "RegioArdo manual",
    "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/regio_ardo_ma30003_en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Regin"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Regin RegioArdo two-room controller (dampers, chilled beams, radiators)",
    "brand": {
     "@type": "Brand",
     "name": "Regin"
    },
    "category": "Room controller (chilled beam, radiator, VAV damper)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/regioardo-two-room-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/regioardo-two-room-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/regin/regioardo-two-room-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Regin RegioArdo two-room controller (dampers, chilled beams, radiators) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 455 BACnet objects: 235 analog values, 121 binary values, 99 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Regin RegioArdo two-room controller (dampers, chilled beams, radiators) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "239 of the 455 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Regin RegioArdo two-room controller (dampers, chilled beams, radiators) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is RegioArdo manual (MA30003), revision Rev. H, 2023-09-19, published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/regio_ardo_ma30003_en.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Regin RegioArdo two-room controller (dampers, chilled beams, radiators)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 30010 RegioControllerStateRemote (Unit state command: off, unoccupied, standby, occupied); AV 30001 RegioHeatSetPointOccupied (Occupied heating setpoint); AV 30002 RegioCoolSetPointOccupied (Occupied cooling setpoint); MV 30118 RegioFanSelect (Fan speed command: off, speed 1-3 or auto); BV 10009 RegioCommFailsafe (Heartbeat; write 1 to reset the failsafe timer); MV 40027 RegioControlState (Current unit state); AV 40026 RegioRoomTemp (Room temperature (internal or external sensor)); BV 20033 RegioSumAlarm (Sum alarm); BV 20042 RegioRoomTempSensorAlarm (Room sensor fault)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Regin RegioArdo two-room controller (dampers, chilled beams, radiators)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "RegioControllerStateRemote (MV 30010) forces off, unoccupied, standby or occupied; 6 = no remote control hands control back to the controller's own logic."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Regin RegioArdo two-room controller (dampers, chilled beams, radiators) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Optional communication heartbeat: when enabled (RegioEnableCommFailsafe, BV 10010) the BMS must set RegioCommFailsafe (BV 10009) to 1 within the failsafe time (default 10 min). If it doesn't, the controller goes to the configured failsafe state (RegioFailsafeState, MV 30182; default Off), raises an alarm and shows RegioCommFailsafeActive (BV 20099)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Regin RegioArdo two-room controller (dampers, chilled beams, radiators)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "In the BACnet list only the underfloor temperature can come from the network: set RegioRemoteUnderfloorTempSelect (BV 10012) and write RegioRemoteUnderfloortemp (AV 30202). The BMS can also shift the setpoint with RegioSetPOffsetRemote (AV 30009)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real RegioArdo two-room controller (dampers, chilled beams, radiators)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Regin",
     "item": "https://easybacnet.com/bacnet-points-lists/regin/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "RegioArdo two-room controller (dampers, chilled beams, radiators)",
     "item": "https://easybacnet.com/bacnet-points-lists/regin/regioardo-two-room-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/regin/">Regin</a></li><li aria-current="page">RegioArdo two-room controller (dampers, chilled beams, radiators)</li></ol>
<p class="eyebrow">Room controller (chilled beam, radiator, VAV damper) &middot; BACnet points list</p><h1><span class="mfr">Regin</span> RegioArdo two-room controller (dampers, chilled beams, radiators) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>RegioArdo is a ceiling-void or DIN-rail room controller that can run two rooms independently, with heating, cooling, VAV, CO2, lighting, blinds and underfloor-heating functions. It talks EXOline, Modbus or BACnet MS/TP on its two RS485 ports and BACnet IP on Ethernet. The BACnet list is fixed and large because every function and both rooms have their own objects.</p>
<p>This page lists <strong>455 BACnet objects</strong> for the Regin RegioArdo two-room controller (dampers, chilled beams, radiators) &mdash; 239 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Regin&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/regin/">Regin</a></dd></div><div><dt>Model</dt><dd>RegioArdo two-room controller (dampers, chilled beams, radiators)</dd></div><div><dt>Equipment</dt><dd>Room controller (chilled beam, radiator, VAV damper)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>455 (239 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>2.0 (some objects need 2.0-1-04 or 2.0-1-05)</dd></div><div><dt>Also known as</dt><dd>Regio Ardo, RegioArdo, Regio Ardo 2.0</dd></div><div><dt>Source document</dt><dd><a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/regio_ardo_ma30003_en.pdf" rel="nofollow noopener" target="_blank">RegioArdo manual &middot; MA30003 &middot; rev. Rev. H, 2023-09-19</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/regin/regioardo-two-room-controller.csv" rel="nofollow" download>Download CSV <small>455 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/regin/regioardo-two-room-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/regin/regioardo-two-room-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/regio_ardo_ma30003_en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=regin/regioardo-two-room-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Regin&rsquo;s current documentation and the live
device before use. Not official Regin information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Regin RegioArdo two-room controller (dampers, chilled beams, radiators)</h2>
<div class="answer"><b>Integration in brief</b><p>Select BACnet on the RS485 port (or BACnet IP on the Ethernet port) in Application tool, then command the unit state with RegioControllerStateRemote (MV 30010) and set the comfort setpoints. If the communication heartbeat is enabled, the BMS must keep writing RegioCommFailsafe (BV 10009). Read RegioControlState, RegioRoomTemp and the sum alarm for status. Room 2 has its own set of ...Zone2 objects.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-30010">MV 30010</a></td><td class="n">RegioControllerStateRemote</td><td>Unit state command: off, unoccupied, standby, occupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-30001">AV 30001</a></td><td class="n">RegioHeatSetPointOccupied</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-30002">AV 30002</a></td><td class="n">RegioCoolSetPointOccupied</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-30118">MV 30118</a></td><td class="n">RegioFanSelect</td><td>Fan speed command: off, speed 1-3 or auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-10009">BV 10009</a></td><td class="n">RegioCommFailsafe</td><td>Heartbeat; write 1 to reset the failsafe timer</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-40027">MV 40027</a></td><td class="n">RegioControlState</td><td>Current unit state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-40026">AV 40026</a></td><td class="n">RegioRoomTemp</td><td>Room temperature (internal or external sensor)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-20033">BV 20033</a></td><td class="n">RegioSumAlarm</td><td>Sum alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-20042">BV 20042</a></td><td class="n">RegioRoomTempSensorAlarm</td><td>Room sensor fault</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>RegioControllerStateRemote (MV 30010) forces off, unoccupied, standby or occupied; 6 = no remote control hands control back to the controller&#x27;s own logic.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Optional communication heartbeat: when enabled (RegioEnableCommFailsafe, BV 10010) the BMS must set RegioCommFailsafe (BV 10009) to 1 within the failsafe time (default 10 min). If it doesn&#x27;t, the controller goes to the configured failsafe state (RegioFailsafeState, MV 30182; default Off), raises an alarm and shows RegioCommFailsafeActive (BV 20099).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>In the BACnet list only the underfloor temperature can come from the network: set RegioRemoteUnderfloorTempSelect (BV 10012) and write RegioRemoteUnderfloortemp (AV 30202). The BMS can also shift the setpoint with RegioSetPOffsetRemote (AV 30009).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>RS485 ports 1 and 2 support EXOline, Modbus or BACnet MS/TP; the Ethernet port supports BACnet IP (RegioBACnetIpEnable).</li><li>Protocol, MAC address and device ID are set in Application tool.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>With the heartbeat enabled, a BMS that stops writing BV 10009 puts the room into the failsafe state (Off by default).</li><li>Setpoints, P-band, I-time and alarm delays are stored settings; don&#x27;t write them cyclically.</li></ul>
</section>
<h2 id="points">Regin RegioArdo two-room controller (dampers, chilled beams, radiators) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">455 of 455 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>235</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>121</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>99</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>455</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>216</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>239</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>74</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Regin RegioArdo two-room controller (dampers, chilled beams, radiators) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="MV" data-to="14" data-o="0" data-i="30010" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-30010"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30010</td><td class="n">RegioControllerStateRemote</td><td class="d">Is used for remote control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Unoccupied, 3=Stand-by, 4=Occupied, 6=No remote control</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1" data-i="30017" data-acc="W" data-u="" data-st="1" id="obj-mv-30017"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30017</td><td class="n">RegioChangeOverSelect</td><td class="d">Select Change Over</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heating, 2=Cooling, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="30030" data-acc="W" data-u="" data-st="1" id="obj-mv-30030"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30030</td><td class="n">RegioFanAfterBlowMinSpeed</td><td class="d">Minimum Fan Speed when FanafterBlow Active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Speed1, 3=Speed2, 4=Speed3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="30031" data-acc="W" data-u="" data-st="1" id="obj-mv-30031"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30031</td><td class="n">RegioLightControlFunction</td><td class="d">Select light control function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Central controlled, 2=Local Time controlled, 3=Presence controlled, 4=Time or Presence controlled, 5=Central controlled or Presence controlled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="30032" data-acc="W" data-u="" data-st="1" id="obj-mv-30032"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30032</td><td class="n">RegioSunBlindsControl</td><td class="d">Remote Control for the Jalusi</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Go In, 2=Stop, 3=Go out</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="5" data-i="30042" data-acc="W" data-u="" data-st="1" id="obj-mv-30042"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30042</td><td class="n">RegioControllerStateRemoteZone2</td><td class="d">Is used for remote control Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Unoccupied, 3=Stand-by, 4=Occupied, 6=No remote control</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="6" data-i="30059" data-acc="W" data-u="" data-st="1" id="obj-mv-30059"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30059</td><td class="n">RegioFanAfterBlowMinSpeedZone2</td><td class="d">Minimum Fan Speed when FanafterBlow Active Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Speed1, 3=Speed2, 4=Speed3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="7" data-i="30060" data-acc="W" data-u="" data-st="1" id="obj-mv-30060"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30060</td><td class="n">RegioLightControlFunctionZone2</td><td class="d">Select light control function Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Central controlled, 2=Local Time controlled, 3=Presence controlled, 4=Time or Presence controlled, 5=Central controlled or Presence controlled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="30061" data-acc="W" data-u="" data-st="1" id="obj-mv-30061"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30061</td><td class="n">RegioSunBlindsControlZone2</td><td class="d">Remote Control for the Jalusi Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Go In, 2=Stop, 3=Go out</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="9" data-i="30080" data-acc="W" data-u="" data-st="1" id="obj-mv-30080"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30080</td><td class="n">RegioHeat1OutputSelect</td><td class="d">Manual/Auto of Heat1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="10" data-i="30081" data-acc="W" data-u="" data-st="1" id="obj-mv-30081"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30081</td><td class="n">RegioHeat2OutputSelect</td><td class="d">Manual/Auto of Heat2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="11" data-i="30082" data-acc="W" data-u="" data-st="1" id="obj-mv-30082"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30082</td><td class="n">RegioCoolOutputSelect</td><td class="d">Manual/Auto of Cool1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="30083" data-acc="W" data-u="" data-st="1" id="obj-mv-30083"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30083</td><td class="n">RegioHeatCoolOutputSelect</td><td class="d">Manual/Auto of Heat Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="30084" data-acc="W" data-u="" data-st="1" id="obj-mv-30084"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30084</td><td class="n">RegioVAVOutputSelect</td><td class="d">Manual/Auto of VAV</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="30085" data-acc="W" data-u="" data-st="1" id="obj-mv-30085"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30085</td><td class="n">RegioECFanOutputSelect</td><td class="d">Manual/Auto of ECFan</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="15" data-i="30086" data-acc="W" data-u="" data-st="1" id="obj-mv-30086"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30086</td><td class="n">RegioHeat1OutputSelectZone2</td><td class="d">Manual/Auto of Heat1 Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="16" data-i="30087" data-acc="W" data-u="" data-st="1" id="obj-mv-30087"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30087</td><td class="n">RegioHeat2OutputSelectZone2</td><td class="d">Manual/Auto of Heat2 Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="17" data-i="30088" data-acc="W" data-u="" data-st="1" id="obj-mv-30088"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30088</td><td class="n">RegioCoolOutputSelectZone2</td><td class="d">Manual/Auto of Cool1 Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="30089" data-acc="W" data-u="" data-st="1" id="obj-mv-30089"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30089</td><td class="n">RegioHeatCoolOutputSelectZone2</td><td class="d">Manual/Auto of Heat Cool Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="19" data-i="30090" data-acc="W" data-u="" data-st="1" id="obj-mv-30090"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30090</td><td class="n">RegioVAVOutputSelectZone2</td><td class="d">Manual/Auto of VAV Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="20" data-i="30091" data-acc="W" data-u="" data-st="1" id="obj-mv-30091"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30091</td><td class="n">RegioECFanOutputSelectZone2</td><td class="d">Manual/Auto of ECFan Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Manual, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="21" data-i="30104" data-acc="W" data-u="" data-st="1" id="obj-mv-30104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30104</td><td class="n">RegioLightSelect</td><td class="d">Manual/Auto of Lighting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="22" data-i="30105" data-acc="W" data-u="" data-st="1" id="obj-mv-30105"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30105</td><td class="n">RegioSunBlindsInSelect</td><td class="d">Manual/Auto of BlindIn</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="23" data-i="30106" data-acc="W" data-u="" data-st="1" id="obj-mv-30106"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30106</td><td class="n">RegioSunBlindsOutSelect</td><td class="d">Manual/Auto of BlindOut</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="24" data-i="30107" data-acc="W" data-u="" data-st="1" id="obj-mv-30107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30107</td><td class="n">RegioForcedVentSelect</td><td class="d">Manual/Auto of ForceVentilation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="25" data-i="30108" data-acc="W" data-u="" data-st="1" id="obj-mv-30108"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30108</td><td class="n">RegioDigOutSelectSumAlarm</td><td class="d">Manual/Auto of SumAlarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="26" data-i="30109" data-acc="W" data-u="" data-st="1" id="obj-mv-30109"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30109</td><td class="n">RegioDigOutSelectSumAlarmA</td><td class="d">Manual/Auto of SumAlarmA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="27" data-i="30110" data-acc="W" data-u="" data-st="1" id="obj-mv-30110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30110</td><td class="n">RegioDigOutSelectSumAlarmB</td><td class="d">Manual/Auto of SumAlarmB</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="28" data-i="30111" data-acc="W" data-u="" data-st="1" id="obj-mv-30111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30111</td><td class="n">RegioLightSelectZone2</td><td class="d">Manual/Auto of Lighting Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="29" data-i="30112" data-acc="W" data-u="" data-st="1" id="obj-mv-30112"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30112</td><td class="n">RegioSunBlindsInSelectZone2</td><td class="d">Manual/Auto of BlindIn Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="30" data-i="30113" data-acc="W" data-u="" data-st="1" id="obj-mv-30113"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30113</td><td class="n">RegioSunBlindsOutSelectZone2</td><td class="d">Manual/Auto of BlindOut Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="31" data-i="30114" data-acc="W" data-u="" data-st="1" id="obj-mv-30114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30114</td><td class="n">RegioForcedVentSelectZone2</td><td class="d">Manual/Auto of ForceVentilation Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="32" data-i="30115" data-acc="W" data-u="" data-st="1" id="obj-mv-30115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30115</td><td class="n">RegioDigOutSelectSumAlarmZone2</td><td class="d">Manual/Auto of SumAlarm Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="33" data-i="30116" data-acc="W" data-u="" data-st="1" id="obj-mv-30116"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30116</td><td class="n">RegioDigOutSelectSumAlarmAZone2</td><td class="d">Manual/Auto of SumAlarmA Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="34" data-i="30117" data-acc="W" data-u="" data-st="1" id="obj-mv-30117"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30117</td><td class="n">RegioDigOutSelectSumAlarmBZone2</td><td class="d">Manual/Auto of SumAlarmB Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="35" data-i="30118" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-30118"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30118</td><td class="n">RegioFanSelect</td><td class="d">Fan speed Selected Remote/RegioTool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Speed1, 3=Speed2, 4=Speed3, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="36" data-i="30119" data-acc="W" data-u="" data-st="1" id="obj-mv-30119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30119</td><td class="n">RegioFanSelectZone2</td><td class="d">Fan speed Selected Remote/RegioTool Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Speed1, 3=Speed2, 4=Speed3, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="37" data-i="30120" data-acc="W" data-u="" data-st="1" id="obj-mv-30120"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30120</td><td class="n">RegioRUTempUnit</td><td class="d">Display Unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=°C, 3=°F</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="38" data-i="30182" data-acc="W" data-u="" id="obj-mv-30182"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30182</td><td class="n">RegioFailsafeState</td><td class="d">State the controller will revert to if communication Failsafe is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="39" data-i="30183" data-acc="W" data-u="" data-st="1" id="obj-mv-30183"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30183</td><td class="n">RegioAnalog1Select</td><td class="d">Manual Selection for Analog Output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Manual, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="40" data-i="30184" data-acc="W" data-u="" data-st="1" id="obj-mv-30184"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30184</td><td class="n">RegioAnalog2Select</td><td class="d">Manual Selection for Analog Output 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Manual, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="41" data-i="30185" data-acc="W" data-u="" data-st="1" id="obj-mv-30185"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30185</td><td class="n">RegioAnalog3Select</td><td class="d">Manual Selection for Analog Output 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Manual, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="42" data-i="30186" data-acc="W" data-u="" data-st="1" id="obj-mv-30186"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30186</td><td class="n">RegioAnalog4Select</td><td class="d">Manual Selection for Analog Output 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Manual, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="43" data-i="30191" data-acc="W" data-u="" data-st="1" id="obj-mv-30191"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30191</td><td class="n">RegioDigital1Select</td><td class="d">Manual Selection for Digital Output 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="44" data-i="30192" data-acc="W" data-u="" data-st="1" id="obj-mv-30192"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30192</td><td class="n">RegioDigital2Select</td><td class="d">Manual Selection for Digital Output 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="45" data-i="30193" data-acc="W" data-u="" data-st="1" id="obj-mv-30193"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30193</td><td class="n">RegioDigital3Select</td><td class="d">Manual Selection for Digital Output 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="46" data-i="30194" data-acc="W" data-u="" data-st="1" id="obj-mv-30194"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30194</td><td class="n">RegioDigital4Select</td><td class="d">Manual Selection for Digital Output 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="47" data-i="30195" data-acc="W" data-u="" data-st="1" id="obj-mv-30195"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30195</td><td class="n">RegioDigital5Select</td><td class="d">Manual Selection for Digital Output 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="48" data-i="30196" data-acc="W" data-u="" data-st="1" id="obj-mv-30196"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30196</td><td class="n">RegioDigital6Select</td><td class="d">Manual Selection for Digital Output 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="49" data-i="30199" data-acc="W" data-u="" data-st="1" id="obj-mv-30199"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30199</td><td class="n">RegioUnderfloorHeatingEnable</td><td class="d">Underfloor Enable Condition</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Higher than off, 2=Higher than Unocc, 3=Higher than Standby, 4=Higher than Occ, 5=Always on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="50" data-i="30203" data-acc="W" data-u="" data-st="1" id="obj-mv-30203"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30203</td><td class="n">RegioUnderfloorHeatingSelect</td><td class="d">Manual/Auto of Underfloor heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Manual, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="51" data-i="30205" data-acc="W" data-u="" data-st="1" id="obj-mv-30205"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30205</td><td class="n">RegioUnderfloorHeatingValveType</td><td class="d">Underfloor heating valve type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0-10 V, 1=2-10 V, 2=10-2 V, 3=10-0 V, 4=NU, 5=PWM(Thermal)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="52" data-i="30208" data-acc="W" data-u="" data-st="1" id="obj-mv-30208"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30208</td><td class="n">RegioUnderfloorHeatingEnableZone2</td><td class="d">Underfloor Enable Condition Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Higher than off, 2=Higher than Unocc, 3=Higher than Standby, 4=Higher than Occ, 5=Always on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="53" data-i="30212" data-acc="W" data-u="" data-st="1" id="obj-mv-30212"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30212</td><td class="n">RegioUnderfloorHeatingSelectZone2</td><td class="d">Manual/Auto of Underfloor heating Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Manual, 2=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="54" data-i="30214" data-acc="W" data-u="" data-st="1" id="obj-mv-30214"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30214</td><td class="n">RegioUnderfloorHeatingValveTypeZone2</td><td class="d">Underfloor heating valve type Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0-10 V, 1=2-10 V, 2=10-2 V, 3=10-0 V, 4=NU, 5=PWM(Thermal)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="55" data-i="40001" data-acc="R" data-u="" data-st="1" id="obj-mv-40001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40001</td><td class="n">RegioControllerMode</td><td class="d">Control Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heating, 2=Heating + Heating, 3=Heating + Cooling, 4=Cooling, 5=Heating/Cooling (change-over), 6=Heating + Heating/Cooling (change-over), 7=Heating + VAV, 8=Cooling + VAV, 9=VAV, 10=Heating + Cooling + VAV</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="56" data-i="40002" data-acc="R" data-u="" data-st="1" id="obj-mv-40002"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40002</td><td class="n">RegioControllerModeZone2</td><td class="d">Control Mode (Room2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heating, 2=Heating + Heating, 3=Heating + Cooling, 4=Cooling, 5=Heating/Cooling (change-over), 6=Heating + Heating/Cooling (change-over), 7=Heating + VAV, 8=Cooling + VAV, 9=VAV, 10=Heating + Cooling + VAV</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="57" data-i="40027" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-40027"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40027</td><td class="n">RegioControlState</td><td class="d">Current unit state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Unoccupied, 3=Stand-by, 4=Occupied, 5=ByPass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="58" data-i="40028" data-acc="R" data-u="" data-st="1" id="obj-mv-40028"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40028</td><td class="n">RegioHeatCoolSymbol</td><td class="d">Current controller state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Heating, 3=Cooling, 4=Heating and Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="59" data-i="40035" data-acc="R" data-u="" data-st="1" id="obj-mv-40035"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40035</td><td class="n">RegioFanSpeed</td><td class="d">Current 3speed fan speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Speed1, 3=Speed2, 4=Speed3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="60" data-i="40037" data-acc="R" data-u="" data-st="1" id="obj-mv-40037"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40037</td><td class="n">RegioFanSpeedSelectCombined</td><td class="d">Fan speed Selected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Speed1, 3=Speed2, 4=Speed3, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="61" data-i="40039" data-acc="R" data-u="" data-st="1" id="obj-mv-40039"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40039</td><td class="n">RegioMasterSlaveState</td><td class="d">Current State in Removable Walls Feature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=StandAlone, 2=Master, 3=Slave, 4=Slave with comm error running as standalone</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="40055" data-acc="R" data-u="" data-st="1" id="obj-mv-40055"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40055</td><td class="n">RegioControlStateZone2</td><td class="d">Current unit state Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Unoccupied, 3=Stand-by, 4=Occupied, 5=ByPass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="40056" data-acc="R" data-u="" data-st="1" id="obj-mv-40056"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40056</td><td class="n">RegioHeatCoolSymbolZone2</td><td class="d">Current controller state Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Heating, 3=Cooling, 4=Heating and Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="40063" data-acc="R" data-u="" data-st="1" id="obj-mv-40063"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40063</td><td class="n">RegioFanSpeedZone2</td><td class="d">Current 3speed fan speed Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Speed1, 3=Speed2, 4=Speed3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="65" data-i="40065" data-acc="R" data-u="" data-st="1" id="obj-mv-40065"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40065</td><td class="n">RegioFanSpeedSelectCombinedZone2</td><td class="d">Fan speed Selected Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Speed1, 3=Speed2, 4=Speed3, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="40075" data-acc="R" data-u="" data-st="1" id="obj-mv-40075"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40075</td><td class="n">AlaPt1_Status</td><td class="d">Status for point no. 1 Presence1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not used, 1=Normal, 2=Blocked, 3=Acknowledge, 4=Not used, 5=Cancelled, 6=Not used, 7=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="40076" data-acc="R" data-u="" id="obj-mv-40076"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40076</td><td class="n">AlaPt2_Status</td><td class="d">Status for point no. 2 OpenWindow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="40077" data-acc="R" data-u="" id="obj-mv-40077"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40077</td><td class="n">AlaPt3_Status</td><td class="d">Status for point no. 3 Condensation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="69" data-i="40078" data-acc="R" data-u="" id="obj-mv-40078"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40078</td><td class="n">AlaPt4_Status</td><td class="d">Status for point no. 4 RoomTempHigh</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="70" data-i="40079" data-acc="R" data-u="" id="obj-mv-40079"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40079</td><td class="n">AlaPt5_Status</td><td class="d">Status for point no. 5 RoomTempLow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="71" data-i="40080" data-acc="R" data-u="" id="obj-mv-40080"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40080</td><td class="n">AlaPt6_Status</td><td class="d">Status for point no. 6 RoomTempDeviation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="40081" data-acc="R" data-u="" id="obj-mv-40081"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40081</td><td class="n">AlaPt7_Status</td><td class="d">Status for point no. 7 RoomControllerInManualMode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="40082" data-acc="R" data-u="" id="obj-mv-40082"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40082</td><td class="n">AlaPt8_Status</td><td class="d">Status for point no. 8 SensorAlarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="74" data-i="40083" data-acc="R" data-u="" id="obj-mv-40083"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40083</td><td class="n">AlaPt9_Status</td><td class="d">Status for point no. 9 RoomUnitError</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="75" data-i="40084" data-acc="R" data-u="" id="obj-mv-40084"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40084</td><td class="n">AlaPt10_Status</td><td class="d">Status for point no. 10 PresenceZone2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="76" data-i="40085" data-acc="R" data-u="" id="obj-mv-40085"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40085</td><td class="n">AlaPt11_Status</td><td class="d">Status for point no. 11 OpenWindowsZone2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="40086" data-acc="R" data-u="" id="obj-mv-40086"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40086</td><td class="n">AlaPt12_Status</td><td class="d">Status for point no. 12 CondensationZone2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="40087" data-acc="R" data-u="" id="obj-mv-40087"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40087</td><td class="n">AlaPt13_Status</td><td class="d">Status for point no. 13 RoomTempHighZone2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="79" data-i="40088" data-acc="R" data-u="" id="obj-mv-40088"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40088</td><td class="n">AlaPt14_Status</td><td class="d">Status for point no. 14 RoomTempLowZone2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="80" data-i="40089" data-acc="R" data-u="" id="obj-mv-40089"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40089</td><td class="n">AlaPt15_Status</td><td class="d">Status for point no. 15 RoomTempDeviationZone2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="40090" data-acc="R" data-u="" id="obj-mv-40090"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40090</td><td class="n">AlaPt16_Status</td><td class="d">Status for point no. 16 RoomControllerInManualModeZone2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="40091" data-acc="R" data-u="" id="obj-mv-40091"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40091</td><td class="n">AlaPt17_Status</td><td class="d">Status for point no. 17 SensorAlarmZone2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="40092" data-acc="R" data-u="" id="obj-mv-40092"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40092</td><td class="n">AlaPt18_Status</td><td class="d">Status for point no. 18 RoomUnitErrorZone2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="40093" data-acc="R" data-u="" id="obj-mv-40093"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40093</td><td class="n">AlaPt19_Status</td><td class="d">Status for point no. 19 Slave1CommFail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="85" data-i="40094" data-acc="R" data-u="" id="obj-mv-40094"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40094</td><td class="n">AlaPt20_Status</td><td class="d">Status for point no. 20 Slave2CommFail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="86" data-i="40095" data-acc="R" data-u="" id="obj-mv-40095"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40095</td><td class="n">AlaPt21_Status</td><td class="d">Status for point no. 21 Slave3CommFail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="87" data-i="40096" data-acc="R" data-u="" id="obj-mv-40096"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40096</td><td class="n">AlaPt22_Status</td><td class="d">Status for point no. 22 Slave4CommFail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="40097" data-acc="R" data-u="" id="obj-mv-40097"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40097</td><td class="n">AlaPt23_Status</td><td class="d">Status for point no. 23 MasterCommFail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="40098" data-acc="R" data-u="" id="obj-mv-40098"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40098</td><td class="n">AlaPt24_Status</td><td class="d">Status for point no. 24 SlaveNormalOperation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="90" data-i="40099" data-acc="R" data-u="" id="obj-mv-40099"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40099</td><td class="n">AlaPt25_Status</td><td class="d">Status for point no. 25 CO2 Level High</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="91" data-i="40100" data-acc="R" data-u="" id="obj-mv-40100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40100</td><td class="n">AlaPt26_Status</td><td class="d">Status for point no. 26 CO2 Level High Zone2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="92" data-i="40101" data-acc="R" data-u="" id="obj-mv-40101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40101</td><td class="n">AlaPt27_Status</td><td class="d">Status for point no. 27 Communication fail safe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="93" data-i="40102" data-acc="R" data-u="" id="obj-mv-40102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40102</td><td class="n">AlaPt28_Status</td><td class="d">Status for point no. 28 Hardware Manual Operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="94" data-i="40103" data-acc="R" data-u="" id="obj-mv-40103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40103</td><td class="n">AlaPt29_Status</td><td class="d">Status for point no. 29 External Alarm Digital input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="95" data-i="40104" data-acc="R" data-u="" id="obj-mv-40104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40104</td><td class="n">AlaPt30_Status</td><td class="d">Status for point no. 30 External Alarm Digital input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="96" data-i="40105" data-acc="R" data-u="" id="obj-mv-40105"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40105</td><td class="n">AlaPt31_Status</td><td class="d">Status for point no. 31 External Alarm Digital input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="40106" data-acc="R" data-u="" id="obj-mv-40106"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40106</td><td class="n">AlaPt32_Status</td><td class="d">Status for point no. 32 External Alarm Digital input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="40107" data-acc="R" data-u="" id="obj-mv-40107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40107</td><td class="n">AlaPt33_Status</td><td class="d">Status for point no. 33 Battery Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="10001" data-acc="W" data-u="" id="obj-bv-10001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10001</td><td class="n">RegioLightManual</td><td class="d">Controls the light when central control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="10002" data-acc="W" data-u="" id="obj-bv-10002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10002</td><td class="n">RegioLightingCmdRemote</td><td class="d">Remote Light Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="10003" data-acc="W" data-u="" id="obj-bv-10003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10003</td><td class="n">RegioLightManualZone2</td><td class="d">Controls the light when central control Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="10004" data-acc="W" data-u="" id="obj-bv-10004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10004</td><td class="n">RegioLightingCmdRemoteZone2</td><td class="d">Remote Light Control Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="10005" data-acc="W" data-u="" id="obj-bv-10005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10005</td><td class="n">RegioRUConfigMenuDisable</td><td class="d">Allow the room unit configuration menu (button press)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="10006" data-acc="W" data-u="" id="obj-bv-10006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10006</td><td class="n">RegioRUConfigMenuDisableZone2</td><td class="d">Allow the room unit configuration menu, room 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="10007" data-acc="W" data-u="" id="obj-bv-10007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10007</td><td class="n">RegioForceDisplayID</td><td class="d">Make room unit displays identify themselves</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="10008" data-acc="W" data-u="" id="obj-bv-10008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10008</td><td class="n">RegioAutoSummerTime</td><td class="d">Switch automatically between summer and winter time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="10009" data-acc="W" data-u="" data-min="1" id="obj-bv-10009"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10009</td><td class="n">RegioCommFailsafe</td><td class="d">Communication Failsafe variable Master should set it to 1 to reset timer</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="10010" data-acc="W" data-u="" id="obj-bv-10010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10010</td><td class="n">RegioEnableCommFailsafe</td><td class="d">Enables/Disables the communication Failsafe function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="10011" data-acc="W" data-u="" id="obj-bv-10011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10011</td><td class="n">RegioUnderfloorHeatingDisableCooling</td><td class="d">Disable underfloor heating when main area is cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="10012" data-acc="W" data-u="" data-st="1" id="obj-bv-10012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10012</td><td class="n">RegioRemoteUnderfloorTempSelect</td><td class="d">Underfloor temperature source: controller input or network value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Use controller input values, 1=Use remote values</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="10013" data-acc="W" data-u="" id="obj-bv-10013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10013</td><td class="n">RegioPropValveUnderfloorHeatingNCNO</td><td class="d">Output Type (NC/NO) if puls prop control valves</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="10014" data-acc="W" data-u="" id="obj-bv-10014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10014</td><td class="n">RegioUnderfloorHeatingDisableCoolingZone2</td><td class="d">Disable underfloor heating when main area is cooling (Room2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="10015" data-acc="W" data-u="" data-st="1" id="obj-bv-10015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10015</td><td class="n">RegioRemoteUnderfloorTempSelectZone2</td><td class="d">Underfloor Temperature Source Selector Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Use Controller Input Values, 1=Use remote values (Exoline/Modbus/ Bacnet)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="10016" data-acc="W" data-u="" id="obj-bv-10016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10016</td><td class="n">RegioPropValveUnderfloorHeatingNCNOZone2</td><td class="d">Output Type (NC/NO) if puls prop control valves Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="10017" data-acc="W" data-u="" id="obj-bv-10017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10017</td><td class="n">RegioResetRUSettingsOnShutdow</td><td class="d">Enables reset of user inputs on shutdown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="10018" data-acc="W" data-u="" id="obj-bv-10018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10018</td><td class="n">RegioResetRUSettingsOnShutdowZone2</td><td class="d">Enables reset of user inputs on shutdown Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="10019" data-acc="W" data-u="" data-st="1" id="obj-bv-10019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10019</td><td class="n">RegioFanButtonBehaviour</td><td class="d">Fan Button Behaviour</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual fan control (default setting), 2=Activates forced ventilation</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="10020" data-acc="W" data-u="" data-st="1" id="obj-bv-10020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10020</td><td class="n">RegioFanButtonBehaviourZone2</td><td class="d">Fan Button Behaviour Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual fan control (default setting), 2=Activates forced ventilation</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="20001" data-acc="R" data-u="" id="obj-bv-20001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20001</td><td class="n">RegioOpenWindowInd</td><td class="d">Open window indication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="20002" data-acc="R" data-u="" id="obj-bv-20002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20002</td><td class="n">RegioCondensationAlarm</td><td class="d">Alarm Condensation indication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="20003" data-acc="R" data-u="" id="obj-bv-20003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20003</td><td class="n">RegioPresenceInd</td><td class="d">Presens indication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="20004" data-acc="R" data-u="" id="obj-bv-20004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20004</td><td class="n">RegioChangeOverInd</td><td class="d">Change over indication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="20005" data-acc="R" data-u="" id="obj-bv-20005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20005</td><td class="n">RegioDigOut1</td><td class="d">Digital output 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="20006" data-acc="R" data-u="" id="obj-bv-20006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20006</td><td class="n">RegioDigOut2</td><td class="d">Digital output 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="20007" data-acc="R" data-u="" id="obj-bv-20007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20007</td><td class="n">RegioDigOut3</td><td class="d">Digital output 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="20008" data-acc="R" data-u="" id="obj-bv-20008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20008</td><td class="n">RegioDigOut4</td><td class="d">Digital output 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="20011" data-acc="R" data-u="" id="obj-bv-20011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20011</td><td class="n">RegioFanSpeed1Output</td><td class="d">Start Fan Speed 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="20012" data-acc="R" data-u="" id="obj-bv-20012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20012</td><td class="n">RegioFanSpeed2Output</td><td class="d">Start Fan Speed 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="20013" data-acc="R" data-u="" id="obj-bv-20013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20013</td><td class="n">RegioFanSpeed3Output</td><td class="d">Start Fan Speed 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="20014" data-acc="R" data-u="" id="obj-bv-20014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20014</td><td class="n">RegioLightingOutput</td><td class="d">Start signal Lighting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="20015" data-acc="R" data-u="" id="obj-bv-20015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20015</td><td class="n">RegioSunBlindsInOutput</td><td class="d">In signal Blind</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="20016" data-acc="R" data-u="" id="obj-bv-20016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20016</td><td class="n">RegioSunBlindsOutOutput</td><td class="d">Out signal Blind</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="20017" data-acc="R" data-u="" id="obj-bv-20017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20017</td><td class="n">RegioForcedVentOutput</td><td class="d">Start forced ventilation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="20018" data-acc="R" data-u="" id="obj-bv-20018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20018</td><td class="n">RegioHeat1IncOutput</td><td class="d">Increase heat 1 valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="20019" data-acc="R" data-u="" id="obj-bv-20019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20019</td><td class="n">RegioHeat1DecOutput</td><td class="d">Decrease heat 1 valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="20020" data-acc="R" data-u="" id="obj-bv-20020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20020</td><td class="n">RegioHeat1PulsPropOutput</td><td class="d">Puls prop heat 1 valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="20021" data-acc="R" data-u="" id="obj-bv-20021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20021</td><td class="n">RegioHeat2IncOutput</td><td class="d">Increase heat 2 valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="20022" data-acc="R" data-u="" id="obj-bv-20022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20022</td><td class="n">RegioHeat2DecOutput</td><td class="d">Decrease heat 2 valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="20023" data-acc="R" data-u="" id="obj-bv-20023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20023</td><td class="n">RegioHeat2PulsPropOutput</td><td class="d">Puls prop heat 2 valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="20024" data-acc="R" data-u="" id="obj-bv-20024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20024</td><td class="n">RegioCool1IncOutput</td><td class="d">Increase cool 1 valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="20025" data-acc="R" data-u="" id="obj-bv-20025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20025</td><td class="n">RegioCool1DecOutput</td><td class="d">Decrease cool 1 valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="20026" data-acc="R" data-u="" id="obj-bv-20026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20026</td><td class="n">RegioCool1PulsPropOutput</td><td class="d">Puls prop cool 1 valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="20027" data-acc="R" data-u="" id="obj-bv-20027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20027</td><td class="n">RegioCool2IncOutput</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="20028" data-acc="R" data-u="" id="obj-bv-20028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20028</td><td class="n">RegioCool2DecOutput</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="20029" data-acc="R" data-u="" id="obj-bv-20029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20029</td><td class="n">RegioCool2PulsPropOutput</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="20030" data-acc="R" data-u="" id="obj-bv-20030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20030</td><td class="n">RegioHeatCoolIncOutput</td><td class="d">Increase Heat cool valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="20031" data-acc="R" data-u="" id="obj-bv-20031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20031</td><td class="n">RegioHeatCoolDecOutput</td><td class="d">Decrease Heat cool valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="20032" data-acc="R" data-u="" id="obj-bv-20032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20032</td><td class="n">RegioHeatCoolPulsPropOutput</td><td class="d">Puls prop Heat cool valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="20033" data-acc="R" data-u="" data-min="1" id="obj-bv-20033"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20033</td><td class="n">RegioSumAlarm</td><td class="d">Sum alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="20034" data-acc="R" data-u="" id="obj-bv-20034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20034</td><td class="n">RegioSumAlarmA</td><td class="d">Sum alarm A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="20035" data-acc="R" data-u="" id="obj-bv-20035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20035</td><td class="n">RegioSumAlarmB</td><td class="d">Sum alarm B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="20036" data-acc="R" data-u="" data-st="1" id="obj-bv-20036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20036</td><td class="n">RegioRoomTempControlState</td><td class="d">Current controller state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heating, 2=Cooling</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="20037" data-acc="R" data-u="" data-st="1" id="obj-bv-20037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20037</td><td class="n">RegioSunBlindsState</td><td class="d">Blind Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=In, 2=Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="20038" data-acc="R" data-u="" id="obj-bv-20038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20038</td><td class="n">RegioPresence</td><td class="d">Presence indication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="20039" data-acc="R" data-u="" id="obj-bv-20039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20039</td><td class="n">RegioCO2Presence</td><td class="d">Is set if presence if CO2 is high</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="20040" data-acc="R" data-u="" id="obj-bv-20040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20040</td><td class="n">RegioAIChangeOverState</td><td class="d">Is set if change over from analog input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="20041" data-acc="R" data-u="" id="obj-bv-20041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20041</td><td class="n">RegioChangeOverState</td><td class="d">Is set if change over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="20042" data-acc="R" data-u="" data-min="1" id="obj-bv-20042"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20042</td><td class="n">RegioRoomTempSensorAlarm</td><td class="d">Is set if sensor alarm on room sensor (Internal or external)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="20043" data-acc="R" data-u="" id="obj-bv-20043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20043</td><td class="n">RegioTimeGroupOcc</td><td class="d">Time Group &#x27;Occupied&#x27; (No. 1).</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="20044" data-acc="R" data-u="" id="obj-bv-20044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20044</td><td class="n">RegioTimeGroupUnOcc</td><td class="d">Time Group &#x27;UnOccupied&#x27; (No. 2).</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="20045" data-acc="R" data-u="" id="obj-bv-20045"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20045</td><td class="n">RegioTimeGroupLighting</td><td class="d">Time Group &#x27;Lighting&#x27; (No. 3).</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="20046" data-acc="R" data-u="" id="obj-bv-20046"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20046</td><td class="n">RegioOpenWindowIndZone2</td><td class="d">Open window indication Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="20047" data-acc="R" data-u="" id="obj-bv-20047"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20047</td><td class="n">RegioCondensationAlarmZone2</td><td class="d">Alarm Condens indication Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="20048" data-acc="R" data-u="" id="obj-bv-20048"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20048</td><td class="n">RegioPresenceIndZone2</td><td class="d">Pressens indication Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="20049" data-acc="R" data-u="" id="obj-bv-20049"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20049</td><td class="n">RegioFanSpeed1OutputZone2</td><td class="d">Start Fan Speed 1 Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="20050" data-acc="R" data-u="" id="obj-bv-20050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20050</td><td class="n">RegioFanSpeed2OutputZone2</td><td class="d">Start Fan Speed 2 Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="20051" data-acc="R" data-u="" id="obj-bv-20051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20051</td><td class="n">RegioFanSpeed3OutputZone2</td><td class="d">Start Fan Speed 3 Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="20052" data-acc="R" data-u="" id="obj-bv-20052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20052</td><td class="n">RegioLightingOutputZone2</td><td class="d">Start signal Lighting Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="20053" data-acc="R" data-u="" id="obj-bv-20053"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20053</td><td class="n">RegioSunBlindsInOutputZone2</td><td class="d">In signal Blind Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="20054" data-acc="R" data-u="" id="obj-bv-20054"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20054</td><td class="n">RegioSunBlindsOutOutputZone2</td><td class="d">Out signal Blind Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="20055" data-acc="R" data-u="" id="obj-bv-20055"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20055</td><td class="n">RegioForcedVentOutputZone2</td><td class="d">Start forced ventilation Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="20056" data-acc="R" data-u="" id="obj-bv-20056"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20056</td><td class="n">RegioHeat1IncOutputZone2</td><td class="d">Increase heat 1 valve Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="20057" data-acc="R" data-u="" id="obj-bv-20057"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20057</td><td class="n">RegioHeat1DecOutputZone2</td><td class="d">Decrease heat 1 valve Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="20058" data-acc="R" data-u="" id="obj-bv-20058"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20058</td><td class="n">RegioHeat1PulsPropOutputZone2</td><td class="d">Puls prop heat 1 valve Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="20059" data-acc="R" data-u="" id="obj-bv-20059"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20059</td><td class="n">RegioHeat2IncOutputZone2</td><td class="d">Increase heat 2 valve Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="20060" data-acc="R" data-u="" id="obj-bv-20060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20060</td><td class="n">RegioHeat2DecOutputZone2</td><td class="d">Decrease heat 2 valve Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="20061" data-acc="R" data-u="" id="obj-bv-20061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20061</td><td class="n">RegioHeat2PulsPropOutputZone2</td><td class="d">Puls prop heat 2 valve Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="20062" data-acc="R" data-u="" id="obj-bv-20062"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20062</td><td class="n">RegioCool1IncOutputZone2</td><td class="d">Increase cool 1 valve Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="20063" data-acc="R" data-u="" id="obj-bv-20063"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20063</td><td class="n">RegioCool1DecOutputZone2</td><td class="d">Decrease cool 1 valve Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="20064" data-acc="R" data-u="" id="obj-bv-20064"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20064</td><td class="n">RegioCool1PulsPropOutputZone2</td><td class="d">Puls prop cool 1 valve Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="20065" data-acc="R" data-u="" id="obj-bv-20065"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20065</td><td class="n">RegioCool2IncOutputZone2</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="20066" data-acc="R" data-u="" id="obj-bv-20066"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20066</td><td class="n">RegioCool2DecOutputZone2</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="20067" data-acc="R" data-u="" id="obj-bv-20067"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20067</td><td class="n">RegioCool2PulsPropOutputZone2</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="20068" data-acc="R" data-u="" id="obj-bv-20068"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20068</td><td class="n">RegioHeatCoolIncOutputZone2</td><td class="d">Increase Heat cool valve Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="20069" data-acc="R" data-u="" id="obj-bv-20069"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20069</td><td class="n">RegioHeatCoolDecOutputZone2</td><td class="d">Decrease Heat cool valve Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="20070" data-acc="R" data-u="" id="obj-bv-20070"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20070</td><td class="n">RegioHeatCoolPulsPropOutputZone2</td><td class="d">Puls prop Heat cool valve Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="20071" data-acc="R" data-u="" id="obj-bv-20071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20071</td><td class="n">RegioSumAlarmZone2</td><td class="d">Sum alarm Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="20072" data-acc="R" data-u="" id="obj-bv-20072"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20072</td><td class="n">RegioSumAlarmAZone2</td><td class="d">Sum alarm A Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="20073" data-acc="R" data-u="" id="obj-bv-20073"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20073</td><td class="n">RegioSumAlarmBZone2</td><td class="d">Sum alarm B Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="20074" data-acc="R" data-u="" id="obj-bv-20074"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20074</td><td class="n">RegioPIDAlaManualZone2</td><td class="d">Alarm Output: The Regulator is in Manual mode Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="20075" data-acc="R" data-u="" data-st="1" id="obj-bv-20075"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20075</td><td class="n">RegioRoomTempControlStateZone2</td><td class="d">Current controller state Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heating, 2=Cooling</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="20076" data-acc="R" data-u="" data-st="1" id="obj-bv-20076"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20076</td><td class="n">RegioSunBlindsStateZone2</td><td class="d">Blind Position Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=In, 2=Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="20077" data-acc="R" data-u="" id="obj-bv-20077"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20077</td><td class="n">RegioPresenceZone2</td><td class="d">Presence indication Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="20078" data-acc="R" data-u="" id="obj-bv-20078"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20078</td><td class="n">RegioCO2PresenceZone2</td><td class="d">Is set if presence if CO2 is high Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="20079" data-acc="R" data-u="" id="obj-bv-20079"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20079</td><td class="n">RegioAIChangeOverStateZone2</td><td class="d">Is set if change over from analog input Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="20080" data-acc="R" data-u="" id="obj-bv-20080"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20080</td><td class="n">RegioChangeOverStateZone2</td><td class="d">Is set if change over Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="20081" data-acc="R" data-u="" id="obj-bv-20081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20081</td><td class="n">RegioRoomTempSensorAlarmZone2</td><td class="d">Is set if sensor alarm on room sensor (Internal or external) Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="20082" data-acc="R" data-u="" id="obj-bv-20082"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20082</td><td class="n">RegioTimeGroupOccZone2</td><td class="d">Time Group &#x27;Occupied&#x27; (No. 1). Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="20083" data-acc="R" data-u="" id="obj-bv-20083"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20083</td><td class="n">RegioTimeGroupUnOccZone2</td><td class="d">Time Group &#x27;UnOccupied&#x27; (No. 2). Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="20084" data-acc="R" data-u="" id="obj-bv-20084"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20084</td><td class="n">RegioTimeGroupLightingZone2</td><td class="d">Time Group &#x27;Lighting&#x27; (No. 3). Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="20085" data-acc="R" data-u="" id="obj-bv-20085"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20085</td><td class="n">RegioExerciseOnHeat1</td><td class="d">Valve Heat 1 in exercise</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="20086" data-acc="R" data-u="" id="obj-bv-20086"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20086</td><td class="n">RegioExerciseOnHeat2</td><td class="d">Valve Heat 2 in exercise</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="20087" data-acc="R" data-u="" id="obj-bv-20087"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20087</td><td class="n">RegioExerciseOnCool1</td><td class="d">Valve Cool 1 in exercise</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="20088" data-acc="R" data-u="" id="obj-bv-20088"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20088</td><td class="n">RegioExerciseOnCool2</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="20089" data-acc="R" data-u="" id="obj-bv-20089"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20089</td><td class="n">RegioExerciseOnHeatCool</td><td class="d">Valve HeatCool in exercise</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="20090" data-acc="R" data-u="" id="obj-bv-20090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20090</td><td class="n">RegioExerciseOnHeat1Zone2</td><td class="d">Valve Heat 1 in exercise Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="20091" data-acc="R" data-u="" id="obj-bv-20091"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20091</td><td class="n">RegioExerciseOnHeat2Zone2</td><td class="d">Valve Heat 2 in exercise Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="20092" data-acc="R" data-u="" id="obj-bv-20092"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20092</td><td class="n">RegioExerciseOnCool1Zone2</td><td class="d">Valve Cool 1 in exercise Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="20093" data-acc="R" data-u="" id="obj-bv-20093"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20093</td><td class="n">RegioExerciseOnCool2Zone2</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="20094" data-acc="R" data-u="" id="obj-bv-20094"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20094</td><td class="n">RegioExerciseOnHeatCoolZone2</td><td class="d">Valve HeatCool in exercise Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="20095" data-acc="R" data-u="" id="obj-bv-20095"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20095</td><td class="n">RegioDIOpenWindowCombined</td><td class="d">Open window indication all Controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="20096" data-acc="R" data-u="" id="obj-bv-20096"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20096</td><td class="n">RegioDICondenseAlarmCombined</td><td class="d">Alarm Condens indication all Controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="20097" data-acc="R" data-u="" id="obj-bv-20097"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20097</td><td class="n">RegioDIPresenceCombined</td><td class="d">Presence indication combined from all controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="20098" data-acc="R" data-u="" id="obj-bv-20098"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20098</td><td class="n">RegioDIChangeoverCombined</td><td class="d">Change over indication all Controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="20099" data-acc="R" data-u="" id="obj-bv-20099"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20099</td><td class="n">RegioCommFailsafeActive</td><td class="d">Indicates communication Failsafe state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="20100" data-acc="R" data-u="" id="obj-bv-20100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20100</td><td class="n">RegioDigIn1Aux</td><td class="d">Digital Input 1 value when configured as Ext. Digital Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="20101" data-acc="R" data-u="" id="obj-bv-20101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20101</td><td class="n">RegioDigIn2Aux</td><td class="d">Digital Input 2 value when configured as Ext. Digital Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="20102" data-acc="R" data-u="" id="obj-bv-20102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20102</td><td class="n">RegioDigIn3Aux</td><td class="d">Digital Input 3 value when configured as Ext. Digital Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="20103" data-acc="R" data-u="" id="obj-bv-20103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20103</td><td class="n">RegioDigIn4Aux</td><td class="d">Digital Input 4 value when configured as Ext. Digital Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="30001" data-acc="W" data-u="" data-min="1" id="obj-av-30001"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30001</td><td class="n">RegioHeatSetPointOccupied</td><td class="d">Room Base setpoint heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="30002" data-acc="W" data-u="" data-min="1" id="obj-av-30002"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30002</td><td class="n">RegioCoolSetPointOccupied</td><td class="d">Room Base setpoint cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="30003" data-acc="W" data-u="" id="obj-av-30003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30003</td><td class="n">RegioRoomTempPBand</td><td class="d">Temperature PID P Band</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="30004" data-acc="W" data-u="" id="obj-av-30004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30004</td><td class="n">RegioRoomTempITime</td><td class="d">Temperature PID I Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="30005" data-acc="W" data-u="" id="obj-av-30005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30005</td><td class="n">RegioHeatSetPointUnoccupied</td><td class="d">Setpoint heating in Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="30006" data-acc="W" data-u="" id="obj-av-30006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30006</td><td class="n">RegioCoolSetPointUnoccupied</td><td class="d">Setpoint Cooling in Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="30007" data-acc="W" data-u="" id="obj-av-30007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30007</td><td class="n">RegioSetPointDeadBandStandby</td><td class="d">Deadband in Standby mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="30008" data-acc="W" data-u="" id="obj-av-30008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30008</td><td class="n">RegioFrostProtectionSetPoint</td><td class="d">Setpoint frostprotection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="30009" data-acc="W" data-u="" id="obj-av-30009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30009</td><td class="n">RegioSetPOffsetRemote</td><td class="d">Setpoint offset remote1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="30011" data-acc="W" data-u="" id="obj-av-30011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30011</td><td class="n">RegioControllerStateBypassTime</td><td class="d">Time for Bypass mode (Min)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="30012" data-acc="W" data-u="" id="obj-av-30012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30012</td><td class="n">RegioVAVOutputMinLimitOff</td><td class="d">Min Limit for VAV Output at off State</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="30013" data-acc="W" data-u="" id="obj-av-30013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30013</td><td class="n">RegioVAVOutputMinLimitUno</td><td class="d">Min Limit for VAV Output at Unoccupied State</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="30014" data-acc="W" data-u="" id="obj-av-30014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30014</td><td class="n">RegioVAVOutputMinLimitStandby</td><td class="d">Min Limit for VAV Output at Stanby State</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="30015" data-acc="W" data-u="" id="obj-av-30015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30015</td><td class="n">RegioVAVOutputMinLimitOcc</td><td class="d">Min Limit for VAV Output at Occupied or Bypass State</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="30016" data-acc="W" data-u="" id="obj-av-30016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30016</td><td class="n">RegioVAVOutputMaxLimit</td><td class="d">Max Limit for VAV Output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="30018" data-acc="W" data-u="" id="obj-av-30018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30018</td><td class="n">RegioChangeOverAIDiffHeat</td><td class="d">Room-to-media temperature difference for change-over</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="30019" data-acc="W" data-u="" id="obj-av-30019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30019</td><td class="n">RegioChangeOverAIDiffCool</td><td class="d">Room-to-media temperature difference for change-over</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="30020" data-acc="W" data-u="" id="obj-av-30020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30020</td><td class="n">RegioSupplyAirTempLimCascadeFactor</td><td class="d">Cascade Factor for the Cascade PID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="30021" data-acc="W" data-u="" id="obj-av-30021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30021</td><td class="n">RegioSupplyAirTempLimHeatMinLimit</td><td class="d">Min Setpoint for the Cascade PID in Heat Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="30022" data-acc="W" data-u="" id="obj-av-30022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30022</td><td class="n">RegioSupplyAirTempLimHeatMaxLimit</td><td class="d">Max Setpoint for the Cascade PID in Heat Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="30023" data-acc="W" data-u="" id="obj-av-30023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30023</td><td class="n">RegioSupplyAirTempLimCoolMinLimit</td><td class="d">Min Setpoint for the Cascade PID in Cool Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="30024" data-acc="W" data-u="" id="obj-av-30024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30024</td><td class="n">RegioSupplyAirTempLimCoolMaxLimit</td><td class="d">Max Setpoint for the Cascade PID in Cool Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="30025" data-acc="W" data-u="" id="obj-av-30025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30025</td><td class="n">RegioSupplyAirTempLimFrostProtSetPoint</td><td class="d">Supply Air Temp Frost Protection Temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="30026" data-acc="W" data-u="" id="obj-av-30026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30026</td><td class="n">RegioCO2PBand</td><td class="d">CO2 PID P Band</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="30027" data-acc="W" data-u="" id="obj-av-30027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30027</td><td class="n">RegioCO2ITime</td><td class="d">CO2 PID I Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="30028" data-acc="W" data-u="" id="obj-av-30028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30028</td><td class="n">RegioCO2SetPoint</td><td class="d">Setpoint for CO2 PI Controller in PPM</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="30029" data-acc="W" data-u="" id="obj-av-30029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30029</td><td class="n">RegioFanStopTime</td><td class="d">Time (Sec) for the Fan Stop delay when Fan AfterBlow used</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="30033" data-acc="W" data-u="" id="obj-av-30033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30033</td><td class="n">RegioHeatSetPointOccupiedZone2</td><td class="d">Room Base setpoint heating Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="30034" data-acc="W" data-u="" id="obj-av-30034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30034</td><td class="n">RegioCoolSetPointOccupiedZone2</td><td class="d">Room Base setpoint cooling Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="30035" data-acc="W" data-u="" id="obj-av-30035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30035</td><td class="n">RegioRoomTempPBandZone2</td><td class="d">Temperature PID P Band Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="30036" data-acc="W" data-u="" id="obj-av-30036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30036</td><td class="n">RegioRoomTempITimeZone2</td><td class="d">Temperature PID I Time Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="30037" data-acc="W" data-u="" id="obj-av-30037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30037</td><td class="n">RegioHeatSetPointUnoccupiedZone2</td><td class="d">Setpoint heating in Unoccupied Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="30038" data-acc="W" data-u="" id="obj-av-30038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30038</td><td class="n">RegioCoolSetPointUnoccupiedZone2</td><td class="d">Setpoint Cooling in Unoccupied Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="30039" data-acc="W" data-u="" id="obj-av-30039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30039</td><td class="n">RegioSetPointDeadBandStandbyZone2</td><td class="d">Deadband in Standby mode Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="30040" data-acc="W" data-u="" id="obj-av-30040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30040</td><td class="n">RegioFrostProtectionSetPointZone2</td><td class="d">Setpoint frostprotection Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="30041" data-acc="W" data-u="" id="obj-av-30041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30041</td><td class="n">RegioSetPOffsetRemoteZone2</td><td class="d">Setpoint offset remote Zone 2 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="30043" data-acc="W" data-u="" id="obj-av-30043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30043</td><td class="n">RegioControllerStateBypassTimeZone2</td><td class="d">Time for Bypass mode (Min) Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="30044" data-acc="W" data-u="" id="obj-av-30044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30044</td><td class="n">RegioVAVOutputMinLimitOffZone2</td><td class="d">Min Limit for VAV Output at off State Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="30045" data-acc="W" data-u="" id="obj-av-30045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30045</td><td class="n">RegioVAVOutputMinLimitUnoZone2</td><td class="d">Min Limit for VAV Output at Unoccupied State Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="30046" data-acc="W" data-u="" id="obj-av-30046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30046</td><td class="n">RegioVAVOutputMinLimitStandbyZone2</td><td class="d">Min Limit for VAV Output at Stanby State Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="30047" data-acc="W" data-u="" id="obj-av-30047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30047</td><td class="n">RegioVAVOutputMinLimitOccZone2</td><td class="d">Min Limit for VAV Output at Occupied or Bypass State Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="30048" data-acc="W" data-u="" id="obj-av-30048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30048</td><td class="n">RegioVAVOutputMaxLimitZone2</td><td class="d">Max Limit for VAV Output Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="30049" data-acc="W" data-u="" id="obj-av-30049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30049</td><td class="n">RegioSupplyAirTempLimCascadeFactorZone2</td><td class="d">Cascade Factor for the Cascade PID Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="30050" data-acc="W" data-u="" id="obj-av-30050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30050</td><td class="n">RegioSupplyAirTempLimHeatMinLimitZone2</td><td class="d">Min Setpoint for the Cascade PID in Heat Mode Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="30051" data-acc="W" data-u="" id="obj-av-30051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30051</td><td class="n">RegioSupplyAirTempLimHeatMaxLimitZone2</td><td class="d">Max Setpoint for the Cascade PID in Heat Mode Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="30052" data-acc="W" data-u="" id="obj-av-30052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30052</td><td class="n">RegioSupplyAirTempLimCoolMinLimitZone2</td><td class="d">Min Setpoint for the Cascade PID in Cool Mode Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="30053" data-acc="W" data-u="" id="obj-av-30053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30053</td><td class="n">RegioSupplyAirTempLimCoolMaxLimitZone2</td><td class="d">Max Setpoint for the Cascade PID in Cool Mode Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="30054" data-acc="W" data-u="" id="obj-av-30054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30054</td><td class="n">RegioSupplyAirTempLimFrostProtSetPointZone2</td><td class="d">Supply Air Temp Frost Protection Temperature Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="30055" data-acc="W" data-u="" id="obj-av-30055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30055</td><td class="n">RegioCO2PBandZone2</td><td class="d">CO2 PID P Gain Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="30056" data-acc="W" data-u="" id="obj-av-30056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30056</td><td class="n">RegioCO2ITimeZone2</td><td class="d">CO2 PID I Time Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="30057" data-acc="W" data-u="" id="obj-av-30057"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30057</td><td class="n">RegioCO2SetpointZone2</td><td class="d">Setpoint for CO2 PI Controller in PPM Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="30058" data-acc="W" data-u="" id="obj-av-30058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30058</td><td class="n">RegioFanStopTimeZone2</td><td class="d">Time (Sec) for the Fan Stop delay when Fan AfterBlow used Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="30062" data-acc="W" data-u="" id="obj-av-30062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30062</td><td class="n">RegioCVHeatExerciseDay</td><td class="d">Day for exercise heating and heat/cool valve 1=Never 2-8=mon-sun 9=every day</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="30063" data-acc="W" data-u="" id="obj-av-30063"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30063</td><td class="n">RegioCVCoolExerciseDay</td><td class="d">Day for exercise cooling valve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="30064" data-acc="W" data-u="" id="obj-av-30064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30064</td><td class="n">RegioCVHeatExerciseHour</td><td class="d">Hour for exercise heating and heat/cool valve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="30065" data-acc="W" data-u="" id="obj-av-30065"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30065</td><td class="n">RegioCVCoolExerciseHour</td><td class="d">Hour for exercise cooling valve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="30066" data-acc="W" data-u="" id="obj-av-30066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30066</td><td class="n">RegioHeatExerciseTime</td><td class="d">Time in seconds to Exercise the Heat Valves</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="30067" data-acc="W" data-u="" id="obj-av-30067"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30067</td><td class="n">RegioCoolExerciseTime</td><td class="d">Time in seconds to Exercise the Cool Valves</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="30068" data-acc="W" data-u="" id="obj-av-30068"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30068</td><td class="n">RegioCVHeatExerciseDayZone2</td><td class="d">Day for exercise heating valve Room2, 1=Never 2-8=mon-sun 9=every day</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="30069" data-acc="W" data-u="" id="obj-av-30069"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30069</td><td class="n">RegioCVCoolExerciseDayZone2</td><td class="d">Day for exercise cooling valve Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="30070" data-acc="W" data-u="" id="obj-av-30070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30070</td><td class="n">RegioCVHeatExerciseHourZone2</td><td class="d">Hour for exercise heating valve Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="30071" data-acc="W" data-u="" id="obj-av-30071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30071</td><td class="n">RegioCVCoolExerciseHourZone2</td><td class="d">Hour for exercise cooling valve Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="30072" data-acc="W" data-u="" id="obj-av-30072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30072</td><td class="n">RegioHeatExerciseTimeZone2</td><td class="d">Time in seconds to Exercise the Heat Valves for Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="30073" data-acc="W" data-u="" id="obj-av-30073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30073</td><td class="n">RegioCoolExerciseTimeZone2</td><td class="d">Time in seconds to Exercise the Cool Valves for Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="30074" data-acc="W" data-u="" id="obj-av-30074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30074</td><td class="n">RegioAi1Comp</td><td class="d">Analog input 1 compensation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="30075" data-acc="W" data-u="" id="obj-av-30075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30075</td><td class="n">RegioAi2Comp</td><td class="d">Analog input 2 compensation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="30076" data-acc="W" data-u="" id="obj-av-30076"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30076</td><td class="n">RegioAi3Comp</td><td class="d">Analog input 3 compensation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="30077" data-acc="W" data-u="" id="obj-av-30077"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30077</td><td class="n">RegioAi4Comp</td><td class="d">Analog input 4 compensation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="30078" data-acc="W" data-u="" id="obj-av-30078"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30078</td><td class="n">RegioInternalTempComp</td><td class="d">Internal temperature sensor compensation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="30079" data-acc="W" data-u="" id="obj-av-30079"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30079</td><td class="n">RegioInternalTempCompZone2</td><td class="d">Internal temperature sensor compensation for Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="30092" data-acc="W" data-u="" id="obj-av-30092"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30092</td><td class="n">RegioHeat1OutputManual</td><td class="d">Manual value Heat 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="30093" data-acc="W" data-u="" id="obj-av-30093"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30093</td><td class="n">RegioHeat2OutputManual</td><td class="d">Manual value Heat 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="30094" data-acc="W" data-u="" id="obj-av-30094"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30094</td><td class="n">RegioCoolOutputManual</td><td class="d">Manual value Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="30095" data-acc="W" data-u="" id="obj-av-30095"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30095</td><td class="n">RegioHeatCoolOutputManual</td><td class="d">Manual value Heat Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="30096" data-acc="W" data-u="" id="obj-av-30096"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30096</td><td class="n">RegioVAVOutputManual</td><td class="d">Manual value VAV</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="30097" data-acc="W" data-u="" id="obj-av-30097"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30097</td><td class="n">RegioECFanOutputManual</td><td class="d">Manual value ECFan</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="30098" data-acc="W" data-u="" id="obj-av-30098"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30098</td><td class="n">RegioHeat1OutputManualZone2</td><td class="d">Manual value Heat 1 Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="30099" data-acc="W" data-u="" id="obj-av-30099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30099</td><td class="n">RegioHeat2OutputManualZone2</td><td class="d">Manual value Heat 2 Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="30100" data-acc="W" data-u="" id="obj-av-30100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30100</td><td class="n">RegioCoolOutputManualZone2</td><td class="d">Manual value Cool Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="30101" data-acc="W" data-u="" id="obj-av-30101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30101</td><td class="n">RegioHeatCoolOutputManualZone2</td><td class="d">Manual value Heat Cool Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="30102" data-acc="W" data-u="" id="obj-av-30102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30102</td><td class="n">RegioVAVOutputManualZone2</td><td class="d">Manual value VAV Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="30103" data-acc="W" data-u="" id="obj-av-30103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30103</td><td class="n">RegioECFanOutputManualZone2</td><td class="d">Manual value ECFan Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="30121" data-acc="W" data-u="" id="obj-av-30121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30121</td><td class="n">RegioRUButtonsUsed</td><td class="d">Buttons that can be used in the RU</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="30122" data-acc="W" data-u="" id="obj-av-30122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30122</td><td class="n">RegioRUTemperatureCompZone2</td><td class="d">Temperature Compensation for RU Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="30123" data-acc="W" data-u="" id="obj-av-30123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30123</td><td class="n">RegioRUButtonsUsedZone2</td><td class="d">Buttons that can be used in the RU Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="30124" data-acc="W" data-u="" id="obj-av-30124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30124</td><td class="n">RegioAlarmHyst</td><td class="d">Alarm hysteresis</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="30125" data-acc="W" data-u="" id="obj-av-30125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30125</td><td class="n">RegioRoomTempHighLimit</td><td class="d">High room temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="30126" data-acc="W" data-u="" id="obj-av-30126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30126</td><td class="n">RegioRoomTempLowLimit</td><td class="d">Low room temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="30127" data-acc="W" data-u="" id="obj-av-30127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30127</td><td class="n">RegioRoomTempMaxDeviationLimit</td><td class="d">Max allowed difference between setpoint and room temp before alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="30128" data-acc="W" data-u="" id="obj-av-30128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30128</td><td class="n">RegioAlarmHystZone2</td><td class="d">Alarm hysteresis Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="30129" data-acc="W" data-u="" id="obj-av-30129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30129</td><td class="n">RegioRoomTempHighLimitZone2</td><td class="d">High room temp Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="30130" data-acc="W" data-u="" id="obj-av-30130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30130</td><td class="n">RegioRoomTempLowLimitZone2</td><td class="d">Low room temp Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="30131" data-acc="W" data-u="" id="obj-av-30131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30131</td><td class="n">RegioRoomTempMaxDeviationLimitZone2</td><td class="d">Max allowed difference between setpoint and room temp before alarm Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="30132" data-acc="W" data-u="" id="obj-av-30132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30132</td><td class="n">RegioCondenseLimit</td><td class="d">High limit for condense alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="30133" data-acc="W" data-u="" id="obj-av-30133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30133</td><td class="n">RegioCondenseHyst</td><td class="d">Condense alarm hysteresis</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="30134" data-acc="W" data-u="" id="obj-av-30134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30134</td><td class="n">RegioCondenseLimitZone2</td><td class="d">High limit for condense alarm Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="30135" data-acc="W" data-u="" id="obj-av-30135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30135</td><td class="n">RegioCondenseHystZone2</td><td class="d">Condense alarm hysteresis Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="30136" data-acc="W" data-u="" id="obj-av-30136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30136</td><td class="n">RegioCO2MaxLimit</td><td class="d">Max CO2 Level for Alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="30137" data-acc="W" data-u="" id="obj-av-30137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30137</td><td class="n">RegioCO2MaxLimitZone2</td><td class="d">Max CO2 Level for Alarm Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="30138" data-acc="W" data-u="" id="obj-av-30138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30138</td><td class="n">Sec</td><td class="d">System Time Seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="30139" data-acc="W" data-u="" id="obj-av-30139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30139</td><td class="n">Minute</td><td class="d">System Time Minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="30140" data-acc="W" data-u="" id="obj-av-30140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30140</td><td class="n">Hour</td><td class="d">System Time Hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="30141" data-acc="W" data-u="" id="obj-av-30141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30141</td><td class="n">WDay</td><td class="d">System WeekDay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="30142" data-acc="W" data-u="" id="obj-av-30142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30142</td><td class="n">Week</td><td class="d">System Week</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="30143" data-acc="W" data-u="" id="obj-av-30143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30143</td><td class="n">Date</td><td class="d">System Date Day</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="30144" data-acc="W" data-u="" id="obj-av-30144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30144</td><td class="n">Month</td><td class="d">System Date Month</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="30145" data-acc="W" data-u="" id="obj-av-30145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30145</td><td class="n">Year</td><td class="d">System Date Year</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="30146" data-acc="W" data-u="" id="obj-av-30146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30146</td><td class="n">AlaPt1_DelayValue</td><td class="d">Delay value for point no. 1 Presence</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="30147" data-acc="W" data-u="" id="obj-av-30147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30147</td><td class="n">AlaPt2_DelayValue</td><td class="d">Delay value for point no. 2 OpenWindow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="30148" data-acc="W" data-u="" id="obj-av-30148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30148</td><td class="n">AlaPt3_DelayValue</td><td class="d">Delay value for point no. 3 Condensation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="30149" data-acc="W" data-u="" id="obj-av-30149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30149</td><td class="n">AlaPt4_DelayValue</td><td class="d">Delay value for point no. 4 RoomTempHigh</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="30150" data-acc="W" data-u="" id="obj-av-30150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30150</td><td class="n">AlaPt5_DelayValue</td><td class="d">Delay value for point no. 5 RoomTempLow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="30151" data-acc="W" data-u="" id="obj-av-30151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30151</td><td class="n">AlaPt6_DelayValue</td><td class="d">Delay value for point no. 6 RoomTempDeviation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="30152" data-acc="W" data-u="" id="obj-av-30152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30152</td><td class="n">AlaPt7_DelayValue</td><td class="d">Delay value for point no. 7 RoomControllerInManualMode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="30153" data-acc="W" data-u="" id="obj-av-30153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30153</td><td class="n">AlaPt8_DelayValue</td><td class="d">Delay value for point no. 8 SensorAlarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="30154" data-acc="W" data-u="" id="obj-av-30154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30154</td><td class="n">AlaPt9_DelayValue</td><td class="d">Delay value for point no. 9 RoomUnitError</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="30155" data-acc="W" data-u="" id="obj-av-30155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30155</td><td class="n">AlaPt10_DelayValue</td><td class="d">Delay value for point no. 10 PresenceZone2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="30156" data-acc="W" data-u="" id="obj-av-30156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30156</td><td class="n">AlaPt11_DelayValue</td><td class="d">Delay value for point no. 11 OpenWindowsZone2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="30157" data-acc="W" data-u="" id="obj-av-30157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30157</td><td class="n">AlaPt12_DelayValue</td><td class="d">Delay value for point no. 12 CondensationZone2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="30158" data-acc="W" data-u="" id="obj-av-30158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30158</td><td class="n">AlaPt13_DelayValue</td><td class="d">Delay value for point no. 13 RoomTempHighZone2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="30159" data-acc="W" data-u="" id="obj-av-30159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30159</td><td class="n">AlaPt14_DelayValue</td><td class="d">Delay value for point no. 14 RoomTempLowZone2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="30160" data-acc="W" data-u="" id="obj-av-30160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30160</td><td class="n">AlaPt15_DelayValue</td><td class="d">Delay value for point no. 15 RoomTempDeviationZone2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="30161" data-acc="W" data-u="" id="obj-av-30161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30161</td><td class="n">AlaPt16_DelayValue</td><td class="d">Delay value for point no. 16 RoomControllerInManualModeZone2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="30162" data-acc="W" data-u="" id="obj-av-30162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30162</td><td class="n">AlaPt17_DelayValue</td><td class="d">Delay value for point no. 17 SensorAlarmZone2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="30163" data-acc="W" data-u="" id="obj-av-30163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30163</td><td class="n">AlaPt18_DelayValue</td><td class="d">Delay value for point no. 18 RoomUnitErrorZone2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="30164" data-acc="W" data-u="" id="obj-av-30164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30164</td><td class="n">AlaPt19_DelayValue</td><td class="d">Delay value for point no. 19 Slave1CommFail</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="30165" data-acc="W" data-u="" id="obj-av-30165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30165</td><td class="n">AlaPt20_DelayValue</td><td class="d">Delay value for point no. 20 Slave2CommFail</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="30166" data-acc="W" data-u="" id="obj-av-30166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30166</td><td class="n">AlaPt21_DelayValue</td><td class="d">Delay value for point no. 21 Slave3CommFail</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="30167" data-acc="W" data-u="" id="obj-av-30167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30167</td><td class="n">AlaPt22_DelayValue</td><td class="d">Delay value for point no. 22 Slave4CommFail</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="30168" data-acc="W" data-u="" id="obj-av-30168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30168</td><td class="n">AlaPt23_DelayValue</td><td class="d">Delay value for point no. 23 MasterCommFail</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="30169" data-acc="W" data-u="" id="obj-av-30169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30169</td><td class="n">AlaPt24_DelayValue</td><td class="d">Delay value for point no. 24 SlaveNormalOperation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="30170" data-acc="W" data-u="" id="obj-av-30170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30170</td><td class="n">AlaPt25_DelayValue</td><td class="d">Delay value for point no. 25 CO2 Level High</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="30171" data-acc="W" data-u="" id="obj-av-30171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30171</td><td class="n">AlaPt26_DelayValue</td><td class="d">Delay value for point no. 26 CO2 Level High Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="30172" data-acc="W" data-u="" id="obj-av-30172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30172</td><td class="n">AlaAcknow</td><td class="d">External acknowledge command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="30173" data-acc="W" data-u="" id="obj-av-30173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30173</td><td class="n">AlaBlock</td><td class="d">External blocking command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="30174" data-acc="W" data-u="" id="obj-av-30174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30174</td><td class="n">AlaUnBlock</td><td class="d">External unblocking command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="30175" data-acc="W" data-u="" id="obj-av-30175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30175</td><td class="n">AlaPt27_DelayValue</td><td class="d">Delay value for point no. 27 Communication fail safe</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="30176" data-acc="W" data-u="" id="obj-av-30176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30176</td><td class="n">AlaPt28_DelayValue</td><td class="d">Delay value for point no. 28 Hardware Manual Operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="30177" data-acc="W" data-u="" id="obj-av-30177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30177</td><td class="n">AlaPt29_DelayValue</td><td class="d">Delay value for point no. 29 External Alarm Digital Input 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="30178" data-acc="W" data-u="" id="obj-av-30178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30178</td><td class="n">AlaPt30_DelayValue</td><td class="d">Delay value for point no. 30 External Alarm Digital Input 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="30179" data-acc="W" data-u="" id="obj-av-30179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30179</td><td class="n">AlaPt31_DelayValue</td><td class="d">Delay value for point no. 31 External Alarm Digital Input 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="30180" data-acc="W" data-u="" id="obj-av-30180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30180</td><td class="n">AlaPt32_DelayValue</td><td class="d">Delay value for point no. 32 External Alarm Digital Input 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="30181" data-acc="W" data-u="" id="obj-av-30181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30181</td><td class="n">RegioFailsafetime</td><td class="d">Communication failure safe time for triggering Failsafe</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="30182" data-acc="W" data-u="" id="obj-av-30182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30182</td><td class="n">AlaPt33_DelayValue</td><td class="d">Delay value for point no. 33 Battery Failure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="30187" data-acc="W" data-u="" id="obj-av-30187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30187</td><td class="n">RegioAnalog1ManualValue</td><td class="d">Analog Manual Value for Analog Output 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="30188" data-acc="W" data-u="" id="obj-av-30188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30188</td><td class="n">RegioAnalog2ManualValue</td><td class="d">Analog Manual Value for Analog Output 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="30189" data-acc="W" data-u="" id="obj-av-30189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30189</td><td class="n">RegioAnalog3ManualValue</td><td class="d">Analog Manual Value for Analog Output 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="30190" data-acc="W" data-u="" id="obj-av-30190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30190</td><td class="n">RegioAnalog4ManualValue</td><td class="d">Analog Manual Value for Analog Output 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="30196" data-acc="W" data-u="" id="obj-av-30196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30196</td><td class="n">RegioVAVOutputMinLimitBypass</td><td class="d">Min Limit for VAV Output at Bypass State</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="30197" data-acc="W" data-u="" id="obj-av-30197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30197</td><td class="n">RegioVAVOutputMinLimitBypassZone2</td><td class="d">Min Limit for VAV Output at Bypass State for Room 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="30198" data-acc="W" data-u="" id="obj-av-30198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30198</td><td class="n">RegioUnderfloorHeatingSetpoint</td><td class="d">Room Setpoint for underfloor heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="30200" data-acc="W" data-u="" id="obj-av-30200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30200</td><td class="n">RegioUnderfloorHeatingPBand</td><td class="d">Underfloor heating PI Control P Band</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="30201" data-acc="W" data-u="" id="obj-av-30201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30201</td><td class="n">RegioUnderfloorHeatingITime</td><td class="d">Underfloor heating PI Control I Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="30202" data-acc="W" data-u="" id="obj-av-30202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30202</td><td class="n">RegioRemoteUnderfloortemp</td><td class="d">Communication Underfloor Temperature Value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="30204" data-acc="W" data-u="" id="obj-av-30204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30204</td><td class="n">RegioUnderfloorHeatingManualValue</td><td class="d">Manual Value Underfloor heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="30206" data-acc="W" data-u="" id="obj-av-30206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30206</td><td class="n">RegioPropValveUnderfloorHeatingPeriodTime</td><td class="d">Period time (sec) if puls prop control valves</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="30207" data-acc="W" data-u="" id="obj-av-30207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30207</td><td class="n">RegioUnderfloorHeatingSetpointZone2</td><td class="d">Room Setpoint for underfloor heating Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="30209" data-acc="W" data-u="" id="obj-av-30209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30209</td><td class="n">RegioUnderfloorHeatingPBandZone2</td><td class="d">Underfloor heating PI Control P Band Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="30210" data-acc="W" data-u="" id="obj-av-30210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30210</td><td class="n">RegioUnderfloorHeatingITimeZone2</td><td class="d">Underfloor heating PI Control I Time Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="30211" data-acc="W" data-u="" id="obj-av-30211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30211</td><td class="n">RegioRemoteUnderfloortempZone2</td><td class="d">Communication Underfloor Temperature Value Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="30213" data-acc="W" data-u="" id="obj-av-30213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30213</td><td class="n">RegioUnderfloorHeatingManualValueZone2</td><td class="d">Manual Value Underfloor heating Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="30215" data-acc="W" data-u="" id="obj-av-30215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30215</td><td class="n">RegioPropValveUnderfloorHeatingPeriodTimeZone2</td><td class="d">Period time (sec) if puls prop control valves Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="30216" data-acc="W" data-u="" id="obj-av-30216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30216</td><td class="n">RegioECFanAtForcedVentilation</td><td class="d">EC Fan speed at forced ventilation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="30217" data-acc="W" data-u="" id="obj-av-30217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30217</td><td class="n">RegioECFanAtForcedVentilationZone2</td><td class="d">EC Fan speed at forced ventilation for Room2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="40003" data-acc="R" data-u="" id="obj-av-40003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40003</td><td class="n">RegioSoftware</td><td class="d">Type of Regio software (0=RPC)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="40004" data-acc="R" data-u="" id="obj-av-40004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40004</td><td class="n">RegioVerMajor</td><td class="d">Major Version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="40005" data-acc="R" data-u="" id="obj-av-40005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40005</td><td class="n">RegioVerMinor</td><td class="d">Minor Version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="40006" data-acc="R" data-u="" id="obj-av-40006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40006</td><td class="n">RegioVerBranch</td><td class="d">Branch Version (0=Beta, 1=Official)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="40007" data-acc="R" data-u="" id="obj-av-40007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40007</td><td class="n">RegioRevision</td><td class="d">Revision</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="40008" data-acc="R" data-u="" id="obj-av-40008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40008</td><td class="n">RegioRoomTempExt</td><td class="d">Room temp external sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="40009" data-acc="R" data-u="" id="obj-av-40009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40009</td><td class="n">RegioAIChangeOverTemp</td><td class="d">Change over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="40010" data-acc="R" data-u="" id="obj-av-40010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40010</td><td class="n">RegioOutdoorTemp</td><td class="d">Outdoor temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="40011" data-acc="R" data-u="" id="obj-av-40011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40011</td><td class="n">RegioCondensation</td><td class="d">Condense</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="40012" data-acc="R" data-u="" id="obj-av-40012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40012</td><td class="n">RegioRoomCO2</td><td class="d">Room CO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="40013" data-acc="R" data-u="" id="obj-av-40013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40013</td><td class="n">RegioRoomRH</td><td class="d">Room RH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="40014" data-acc="R" data-u="" id="obj-av-40014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40014</td><td class="n">RegioSupplyAirTemp</td><td class="d">SupplyAir Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="40015" data-acc="R" data-u="" id="obj-av-40015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40015</td><td class="n">RegioAnaOut1</td><td class="d">Analog output 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="40016" data-acc="R" data-u="" id="obj-av-40016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40016</td><td class="n">RegioAnaOut2</td><td class="d">Analog output 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="40017" data-acc="R" data-u="" id="obj-av-40017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40017</td><td class="n">RegioAnaOut3</td><td class="d">Analog output 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="40018" data-acc="R" data-u="" id="obj-av-40018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40018</td><td class="n">RegioAnaOut4</td><td class="d">Analog output 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="40019" data-acc="R" data-u="" id="obj-av-40019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40019</td><td class="n">RegioHeatSeq1</td><td class="d">Control valve Heating 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="40020" data-acc="R" data-u="" id="obj-av-40020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40020</td><td class="n">RegioHeatSeq2</td><td class="d">Control valve Heating 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="40021" data-acc="R" data-u="" id="obj-av-40021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40021</td><td class="n">RegioCoolSeq1</td><td class="d">Control valve Cooling 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="40022" data-acc="R" data-u="" id="obj-av-40022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40022</td><td class="n">RegioCoolSeq2</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="40023" data-acc="R" data-u="" id="obj-av-40023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40023</td><td class="n">RegioHeatCoolOutput</td><td class="d">Control valve Heating/Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="40024" data-acc="R" data-u="" id="obj-av-40024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40024</td><td class="n">RegioVAVOutput</td><td class="d">Control VAV damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="40025" data-acc="R" data-u="" id="obj-av-40025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40025</td><td class="n">RegioECFanOutput</td><td class="d">Control EC Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="40026" data-acc="R" data-u="" data-min="1" id="obj-av-40026"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40026</td><td class="n">RegioRoomTemp</td><td class="d">Roomtemp internal or external</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="40027" data-acc="R" data-u="" id="obj-av-40027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40027</td><td class="n">RegioFlow</td><td class="d">Air flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="40028" data-acc="R" data-u="" id="obj-av-40028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40028</td><td class="n">RegioFlowZone2</td><td class="d">Air flow Room 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="40029" data-acc="R" data-u="" id="obj-av-40029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40029</td><td class="n">RegioPIDSetP</td><td class="d">Setpoint Sent to PID</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="40030" data-acc="R" data-u="" id="obj-av-40030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40030</td><td class="n">RegioSetPAdjustment</td><td class="d">Setpoint Adjustment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="40031" data-acc="R" data-u="" id="obj-av-40031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40031</td><td class="n">RegioHeatOutput</td><td class="d">Control signal Heating 0-100 %</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="40032" data-acc="R" data-u="" id="obj-av-40032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40032</td><td class="n">RegioCoolOutput</td><td class="d">Control signal Cooling 0-100 %</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="40033" data-acc="R" data-u="" id="obj-av-40033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40033</td><td class="n">RegioVAVOutputSignal</td><td class="d">Control signal VAV 0-100%</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="40034" data-acc="R" data-u="" id="obj-av-40034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40034</td><td class="n">RegioECFanOutputSignal</td><td class="d">Control signal EC fan 0-100%</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="40036" data-acc="R" data-u="" id="obj-av-40036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40036</td><td class="n">RegioECFanSpeedIndex</td><td class="d">Current EC fan speed as an index for the room unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="40038" data-acc="R" data-u="" id="obj-av-40038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40038</td><td class="n">RegioByPassRunMin</td><td class="d">Time left in ByPass mode (min)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="40040" data-acc="R" data-u="" id="obj-av-40040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40040</td><td class="n">RegioRoomTempExtZone2</td><td class="d">Room temp external sensor Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="40041" data-acc="R" data-u="" id="obj-av-40041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40041</td><td class="n">RegioOutDoorTempZone2</td><td class="d">Outdoor temp Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="40042" data-acc="R" data-u="" id="obj-av-40042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40042</td><td class="n">RegioCondensationZone2</td><td class="d">Condense Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="40043" data-acc="R" data-u="" id="obj-av-40043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40043</td><td class="n">RegioRoomCO2Zone2</td><td class="d">Room CO2 Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="40044" data-acc="R" data-u="" id="obj-av-40044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40044</td><td class="n">RegioRoomRHZone2</td><td class="d">Room RH Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="40045" data-acc="R" data-u="" id="obj-av-40045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40045</td><td class="n">RegioSupplyAirTempZone2</td><td class="d">SupplyAir Temperature Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="40046" data-acc="R" data-u="" id="obj-av-40046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40046</td><td class="n">RegioHeatSeq1Zone2</td><td class="d">Control valve Heating 1 Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="40047" data-acc="R" data-u="" id="obj-av-40047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40047</td><td class="n">RegioHeatSeq2Zone2</td><td class="d">Control valve Heating 2 Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="40048" data-acc="R" data-u="" id="obj-av-40048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40048</td><td class="n">RegioCoolSeq1Zone2</td><td class="d">Control valve Cooling 1 Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="40049" data-acc="R" data-u="" id="obj-av-40049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40049</td><td class="n">RegioCoolSeq2Zone2</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="40050" data-acc="R" data-u="" id="obj-av-40050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40050</td><td class="n">RegioHeatCoolOutputZone2</td><td class="d">Control valve Heating/Cooling Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="40051" data-acc="R" data-u="" id="obj-av-40051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40051</td><td class="n">RegioVAVOutputZone2</td><td class="d">Control VAV damper Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="40052" data-acc="R" data-u="" id="obj-av-40052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40052</td><td class="n">RegioECFanOutputZone2</td><td class="d">Control EC Fan Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="40053" data-acc="R" data-u="" id="obj-av-40053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40053</td><td class="n">RegioRoomTempZone2</td><td class="d">Roomtemp internal or external Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="40054" data-acc="R" data-u="" id="obj-av-40054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40054</td><td class="n">RegioPIDOutputZone2</td><td class="d">Controller output Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="40057" data-acc="R" data-u="" id="obj-av-40057"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40057</td><td class="n">RegioPIDSetPZone2</td><td class="d">Setpoint Sent to PID Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="40058" data-acc="R" data-u="" id="obj-av-40058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40058</td><td class="n">RegioSetPAdjustmentZone2</td><td class="d">Setpoint Adjustment for Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="40059" data-acc="R" data-u="" id="obj-av-40059"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40059</td><td class="n">RegioHeatOutputZone2</td><td class="d">Control signal Heating 0-100 % Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="40060" data-acc="R" data-u="" id="obj-av-40060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40060</td><td class="n">RegioCoolOutputZone2</td><td class="d">Control signal Cooling 0-100 % Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="40061" data-acc="R" data-u="" id="obj-av-40061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40061</td><td class="n">RegioVAVOutputSignalZone2</td><td class="d">Control signal VAV 0-100% Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="40062" data-acc="R" data-u="" id="obj-av-40062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40062</td><td class="n">RegioECFanOutputSignalZone2</td><td class="d">Control signal EC fan 0-100% Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="40064" data-acc="R" data-u="" id="obj-av-40064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40064</td><td class="n">RegioECFanSpeedIndexZone2</td><td class="d">Current EC fan speed as an index for the room unit, room 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="40066" data-acc="R" data-u="" id="obj-av-40066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40066</td><td class="n">RegioByPassRunMinZone2</td><td class="d">Time left in ByPass mode (min) Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="40067" data-acc="R" data-u="" id="obj-av-40067"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40067</td><td class="n">RegioRoomTempAverage</td><td class="d">Average Roomtemp internal or external</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="40068" data-acc="R" data-u="" id="obj-av-40068"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40068</td><td class="n">RegioAIChangeOverAverage</td><td class="d">Average Change over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="40069" data-acc="R" data-u="" id="obj-av-40069"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40069</td><td class="n">RegioOutDoorTempAverage</td><td class="d">Average Temperature from all controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="40070" data-acc="R" data-u="" id="obj-av-40070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40070</td><td class="n">RegioCondenseAverage</td><td class="d">Condense Average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="40071" data-acc="R" data-u="" id="obj-av-40071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40071</td><td class="n">RegioRoomCO2Average</td><td class="d">Average CO2 from all controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="40072" data-acc="R" data-u="" id="obj-av-40072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40072</td><td class="n">RegioRoomRHAverage</td><td class="d">Average Humidity from all controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="40073" data-acc="R" data-u="" id="obj-av-40073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40073</td><td class="n">RegioSupplyAirTempAverage</td><td class="d">SupplyAir Temperature from all controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="40074" data-acc="R" data-u="" id="obj-av-40074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40074</td><td class="n">RegioSetpointOffsetCombined</td><td class="d">Setpoint OffSet , last changed offset from all controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="40107" data-acc="R" data-u="" id="obj-av-40107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40107</td><td class="n">RegioAnaIn1Aux</td><td class="d">Analog Input 1 value when configured as Ext. Analog Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="40108" data-acc="R" data-u="" id="obj-av-40108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40108</td><td class="n">RegioAnaIn2Aux</td><td class="d">Analog Input 2 value when configured as Ext. Analog Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="40109" data-acc="R" data-u="" id="obj-av-40109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40109</td><td class="n">RegioAnaIn3Aux</td><td class="d">Analog Input 3 value when configured as Ext. Analog Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="40110" data-acc="R" data-u="" id="obj-av-40110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40110</td><td class="n">RegioAnaIn4Aux</td><td class="d">Analog Input 4 value when configured as Ext. Analog Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="40111" data-acc="R" data-u="" id="obj-av-40111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40111</td><td class="n">RegioUnderfloorTemp</td><td class="d">Underfloor Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="40112" data-acc="R" data-u="" id="obj-av-40112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40112</td><td class="n">RegioUnderfloorTempZone2</td><td class="d">Underfloor Temperature Room2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Regin RegioArdo point IDs by name</summary><ul><li><a href="#obj-mv-30010"><code>MV30010</code></a>RegioControllerStateRemote</li><li><a href="#obj-mv-30017"><code>MV30017</code></a>RegioChangeOverSelect</li><li><a href="#obj-mv-30030"><code>MV30030</code></a>RegioFanAfterBlowMinSpeed</li><li><a href="#obj-mv-30031"><code>MV30031</code></a>RegioLightControlFunction</li><li><a href="#obj-mv-30032"><code>MV30032</code></a>RegioSunBlindsControl</li><li><a href="#obj-mv-30042"><code>MV30042</code></a>RegioControllerStateRemoteZone2</li><li><a href="#obj-mv-30059"><code>MV30059</code></a>RegioFanAfterBlowMinSpeedZone2</li><li><a href="#obj-mv-30060"><code>MV30060</code></a>RegioLightControlFunctionZone2</li><li><a href="#obj-mv-30061"><code>MV30061</code></a>RegioSunBlindsControlZone2</li><li><a href="#obj-mv-30080"><code>MV30080</code></a>RegioHeat1OutputSelect</li><li><a href="#obj-mv-30081"><code>MV30081</code></a>RegioHeat2OutputSelect</li><li><a href="#obj-mv-30082"><code>MV30082</code></a>RegioCoolOutputSelect</li><li><a href="#obj-mv-30083"><code>MV30083</code></a>RegioHeatCoolOutputSelect</li><li><a href="#obj-mv-30084"><code>MV30084</code></a>RegioVAVOutputSelect</li><li><a href="#obj-mv-30085"><code>MV30085</code></a>RegioECFanOutputSelect</li><li><a href="#obj-mv-30086"><code>MV30086</code></a>RegioHeat1OutputSelectZone2</li><li><a href="#obj-mv-30087"><code>MV30087</code></a>RegioHeat2OutputSelectZone2</li><li><a href="#obj-mv-30088"><code>MV30088</code></a>RegioCoolOutputSelectZone2</li><li><a href="#obj-mv-30089"><code>MV30089</code></a>RegioHeatCoolOutputSelectZone2</li><li><a href="#obj-mv-30090"><code>MV30090</code></a>RegioVAVOutputSelectZone2</li><li><a href="#obj-mv-30091"><code>MV30091</code></a>RegioECFanOutputSelectZone2</li><li><a href="#obj-mv-30104"><code>MV30104</code></a>RegioLightSelect</li><li><a href="#obj-mv-30105"><code>MV30105</code></a>RegioSunBlindsInSelect</li><li><a href="#obj-mv-30106"><code>MV30106</code></a>RegioSunBlindsOutSelect</li><li><a href="#obj-mv-30107"><code>MV30107</code></a>RegioForcedVentSelect</li><li><a href="#obj-mv-30108"><code>MV30108</code></a>RegioDigOutSelectSumAlarm</li><li><a href="#obj-mv-30109"><code>MV30109</code></a>RegioDigOutSelectSumAlarmA</li><li><a href="#obj-mv-30110"><code>MV30110</code></a>RegioDigOutSelectSumAlarmB</li><li><a href="#obj-mv-30111"><code>MV30111</code></a>RegioLightSelectZone2</li><li><a href="#obj-mv-30112"><code>MV30112</code></a>RegioSunBlindsInSelectZone2</li><li><a href="#obj-mv-30113"><code>MV30113</code></a>RegioSunBlindsOutSelectZone2</li><li><a href="#obj-mv-30114"><code>MV30114</code></a>RegioForcedVentSelectZone2</li><li><a href="#obj-mv-30115"><code>MV30115</code></a>RegioDigOutSelectSumAlarmZone2</li><li><a href="#obj-mv-30116"><code>MV30116</code></a>RegioDigOutSelectSumAlarmAZone2</li><li><a href="#obj-mv-30117"><code>MV30117</code></a>RegioDigOutSelectSumAlarmBZone2</li><li><a href="#obj-mv-30118"><code>MV30118</code></a>RegioFanSelect</li><li><a href="#obj-mv-30119"><code>MV30119</code></a>RegioFanSelectZone2</li><li><a href="#obj-mv-30120"><code>MV30120</code></a>RegioRUTempUnit</li><li><a href="#obj-mv-30182"><code>MV30182</code></a>RegioFailsafeState</li><li><a href="#obj-mv-30183"><code>MV30183</code></a>RegioAnalog1Select</li><li><a href="#obj-mv-30184"><code>MV30184</code></a>RegioAnalog2Select</li><li><a href="#obj-mv-30185"><code>MV30185</code></a>RegioAnalog3Select</li><li><a href="#obj-mv-30186"><code>MV30186</code></a>RegioAnalog4Select</li><li><a href="#obj-mv-30191"><code>MV30191</code></a>RegioDigital1Select</li><li><a href="#obj-mv-30192"><code>MV30192</code></a>RegioDigital2Select</li><li><a href="#obj-mv-30193"><code>MV30193</code></a>RegioDigital3Select</li><li><a href="#obj-mv-30194"><code>MV30194</code></a>RegioDigital4Select</li><li><a href="#obj-mv-30195"><code>MV30195</code></a>RegioDigital5Select</li><li><a href="#obj-mv-30196"><code>MV30196</code></a>RegioDigital6Select</li><li><a href="#obj-mv-30199"><code>MV30199</code></a>RegioUnderfloorHeatingEnable</li><li><a href="#obj-mv-30203"><code>MV30203</code></a>RegioUnderfloorHeatingSelect</li><li><a href="#obj-mv-30205"><code>MV30205</code></a>RegioUnderfloorHeatingValveType</li><li><a href="#obj-mv-30208"><code>MV30208</code></a>RegioUnderfloorHeatingEnableZone2</li><li><a href="#obj-mv-30212"><code>MV30212</code></a>RegioUnderfloorHeatingSelectZone2</li><li><a href="#obj-mv-30214"><code>MV30214</code></a>RegioUnderfloorHeatingValveTypeZone2</li><li><a href="#obj-mv-40001"><code>MV40001</code></a>RegioControllerMode</li><li><a href="#obj-mv-40002"><code>MV40002</code></a>RegioControllerModeZone2</li><li><a href="#obj-mv-40027"><code>MV40027</code></a>RegioControlState</li><li><a href="#obj-mv-40028"><code>MV40028</code></a>RegioHeatCoolSymbol</li><li><a href="#obj-mv-40035"><code>MV40035</code></a>RegioFanSpeed</li><li><a href="#obj-mv-40037"><code>MV40037</code></a>RegioFanSpeedSelectCombined</li><li><a href="#obj-mv-40039"><code>MV40039</code></a>RegioMasterSlaveState</li><li><a href="#obj-mv-40055"><code>MV40055</code></a>RegioControlStateZone2</li><li><a href="#obj-mv-40056"><code>MV40056</code></a>RegioHeatCoolSymbolZone2</li><li><a href="#obj-mv-40063"><code>MV40063</code></a>RegioFanSpeedZone2</li><li><a href="#obj-mv-40065"><code>MV40065</code></a>RegioFanSpeedSelectCombinedZone2</li><li><a href="#obj-mv-40075"><code>MV40075</code></a>AlaPt1_Status</li><li><a href="#obj-mv-40076"><code>MV40076</code></a>AlaPt2_Status</li><li><a href="#obj-mv-40077"><code>MV40077</code></a>AlaPt3_Status</li><li><a href="#obj-mv-40078"><code>MV40078</code></a>AlaPt4_Status</li><li><a href="#obj-mv-40079"><code>MV40079</code></a>AlaPt5_Status</li><li><a href="#obj-mv-40080"><code>MV40080</code></a>AlaPt6_Status</li><li><a href="#obj-mv-40081"><code>MV40081</code></a>AlaPt7_Status</li><li><a href="#obj-mv-40082"><code>MV40082</code></a>AlaPt8_Status</li><li><a href="#obj-mv-40083"><code>MV40083</code></a>AlaPt9_Status</li><li><a href="#obj-mv-40084"><code>MV40084</code></a>AlaPt10_Status</li><li><a href="#obj-mv-40085"><code>MV40085</code></a>AlaPt11_Status</li><li><a href="#obj-mv-40086"><code>MV40086</code></a>AlaPt12_Status</li><li><a href="#obj-mv-40087"><code>MV40087</code></a>AlaPt13_Status</li><li><a href="#obj-mv-40088"><code>MV40088</code></a>AlaPt14_Status</li><li><a href="#obj-mv-40089"><code>MV40089</code></a>AlaPt15_Status</li><li><a href="#obj-mv-40090"><code>MV40090</code></a>AlaPt16_Status</li><li><a href="#obj-mv-40091"><code>MV40091</code></a>AlaPt17_Status</li><li><a href="#obj-mv-40092"><code>MV40092</code></a>AlaPt18_Status</li><li><a href="#obj-mv-40093"><code>MV40093</code></a>AlaPt19_Status</li><li><a href="#obj-mv-40094"><code>MV40094</code></a>AlaPt20_Status</li><li><a href="#obj-mv-40095"><code>MV40095</code></a>AlaPt21_Status</li><li><a href="#obj-mv-40096"><code>MV40096</code></a>AlaPt22_Status</li><li><a href="#obj-mv-40097"><code>MV40097</code></a>AlaPt23_Status</li><li><a href="#obj-mv-40098"><code>MV40098</code></a>AlaPt24_Status</li><li><a href="#obj-mv-40099"><code>MV40099</code></a>AlaPt25_Status</li><li><a href="#obj-mv-40100"><code>MV40100</code></a>AlaPt26_Status</li><li><a href="#obj-mv-40101"><code>MV40101</code></a>AlaPt27_Status</li><li><a href="#obj-mv-40102"><code>MV40102</code></a>AlaPt28_Status</li><li><a href="#obj-mv-40103"><code>MV40103</code></a>AlaPt29_Status</li><li><a href="#obj-mv-40104"><code>MV40104</code></a>AlaPt30_Status</li><li><a href="#obj-mv-40105"><code>MV40105</code></a>AlaPt31_Status</li><li><a href="#obj-mv-40106"><code>MV40106</code></a>AlaPt32_Status</li><li><a href="#obj-mv-40107"><code>MV40107</code></a>AlaPt33_Status</li><li><a href="#obj-bv-10001"><code>BV10001</code></a>RegioLightManual</li><li><a href="#obj-bv-10002"><code>BV10002</code></a>RegioLightingCmdRemote</li><li><a href="#obj-bv-10003"><code>BV10003</code></a>RegioLightManualZone2</li><li><a href="#obj-bv-10004"><code>BV10004</code></a>RegioLightingCmdRemoteZone2</li><li><a href="#obj-bv-10005"><code>BV10005</code></a>RegioRUConfigMenuDisable</li><li><a href="#obj-bv-10006"><code>BV10006</code></a>RegioRUConfigMenuDisableZone2</li><li><a href="#obj-bv-10007"><code>BV10007</code></a>RegioForceDisplayID</li><li><a href="#obj-bv-10008"><code>BV10008</code></a>RegioAutoSummerTime</li><li><a href="#obj-bv-10009"><code>BV10009</code></a>RegioCommFailsafe</li><li><a href="#obj-bv-10010"><code>BV10010</code></a>RegioEnableCommFailsafe</li><li><a href="#obj-bv-10011"><code>BV10011</code></a>RegioUnderfloorHeatingDisableCooling</li><li><a href="#obj-bv-10012"><code>BV10012</code></a>RegioRemoteUnderfloorTempSelect</li><li><a href="#obj-bv-10013"><code>BV10013</code></a>RegioPropValveUnderfloorHeatingNCNO</li><li><a href="#obj-bv-10014"><code>BV10014</code></a>RegioUnderfloorHeatingDisableCoolingZone2</li><li><a href="#obj-bv-10015"><code>BV10015</code></a>RegioRemoteUnderfloorTempSelectZone2</li><li><a href="#obj-bv-10016"><code>BV10016</code></a>RegioPropValveUnderfloorHeatingNCNOZone2</li><li><a href="#obj-bv-10017"><code>BV10017</code></a>RegioResetRUSettingsOnShutdow</li><li><a href="#obj-bv-10018"><code>BV10018</code></a>RegioResetRUSettingsOnShutdowZone2</li><li><a href="#obj-bv-10019"><code>BV10019</code></a>RegioFanButtonBehaviour</li><li><a href="#obj-bv-10020"><code>BV10020</code></a>RegioFanButtonBehaviourZone2</li><li><a href="#obj-bv-20001"><code>BV20001</code></a>RegioOpenWindowInd</li><li><a href="#obj-bv-20002"><code>BV20002</code></a>RegioCondensationAlarm</li><li><a href="#obj-bv-20003"><code>BV20003</code></a>RegioPresenceInd</li><li><a href="#obj-bv-20004"><code>BV20004</code></a>RegioChangeOverInd</li><li><a href="#obj-bv-20005"><code>BV20005</code></a>RegioDigOut1</li><li><a href="#obj-bv-20006"><code>BV20006</code></a>RegioDigOut2</li><li><a href="#obj-bv-20007"><code>BV20007</code></a>RegioDigOut3</li><li><a href="#obj-bv-20008"><code>BV20008</code></a>RegioDigOut4</li><li><a href="#obj-bv-20011"><code>BV20011</code></a>RegioFanSpeed1Output</li><li><a href="#obj-bv-20012"><code>BV20012</code></a>RegioFanSpeed2Output</li><li><a href="#obj-bv-20013"><code>BV20013</code></a>RegioFanSpeed3Output</li><li><a href="#obj-bv-20014"><code>BV20014</code></a>RegioLightingOutput</li><li><a href="#obj-bv-20015"><code>BV20015</code></a>RegioSunBlindsInOutput</li><li><a href="#obj-bv-20016"><code>BV20016</code></a>RegioSunBlindsOutOutput</li><li><a href="#obj-bv-20017"><code>BV20017</code></a>RegioForcedVentOutput</li><li><a href="#obj-bv-20018"><code>BV20018</code></a>RegioHeat1IncOutput</li><li><a href="#obj-bv-20019"><code>BV20019</code></a>RegioHeat1DecOutput</li><li><a href="#obj-bv-20020"><code>BV20020</code></a>RegioHeat1PulsPropOutput</li><li><a href="#obj-bv-20021"><code>BV20021</code></a>RegioHeat2IncOutput</li><li><a href="#obj-bv-20022"><code>BV20022</code></a>RegioHeat2DecOutput</li><li><a href="#obj-bv-20023"><code>BV20023</code></a>RegioHeat2PulsPropOutput</li><li><a href="#obj-bv-20024"><code>BV20024</code></a>RegioCool1IncOutput</li><li><a href="#obj-bv-20025"><code>BV20025</code></a>RegioCool1DecOutput</li><li><a href="#obj-bv-20026"><code>BV20026</code></a>RegioCool1PulsPropOutput</li><li><a href="#obj-bv-20027"><code>BV20027</code></a>RegioCool2IncOutput</li><li><a href="#obj-bv-20028"><code>BV20028</code></a>RegioCool2DecOutput</li><li><a href="#obj-bv-20029"><code>BV20029</code></a>RegioCool2PulsPropOutput</li><li><a href="#obj-bv-20030"><code>BV20030</code></a>RegioHeatCoolIncOutput</li><li><a href="#obj-bv-20031"><code>BV20031</code></a>RegioHeatCoolDecOutput</li><li><a href="#obj-bv-20032"><code>BV20032</code></a>RegioHeatCoolPulsPropOutput</li><li><a href="#obj-bv-20033"><code>BV20033</code></a>RegioSumAlarm</li><li><a href="#obj-bv-20034"><code>BV20034</code></a>RegioSumAlarmA</li><li><a href="#obj-bv-20035"><code>BV20035</code></a>RegioSumAlarmB</li><li><a href="#obj-bv-20036"><code>BV20036</code></a>RegioRoomTempControlState</li><li><a href="#obj-bv-20037"><code>BV20037</code></a>RegioSunBlindsState</li><li><a href="#obj-bv-20038"><code>BV20038</code></a>RegioPresence</li><li><a href="#obj-bv-20039"><code>BV20039</code></a>RegioCO2Presence</li><li><a href="#obj-bv-20040"><code>BV20040</code></a>RegioAIChangeOverState</li><li><a href="#obj-bv-20041"><code>BV20041</code></a>RegioChangeOverState</li><li><a href="#obj-bv-20042"><code>BV20042</code></a>RegioRoomTempSensorAlarm</li><li><a href="#obj-bv-20043"><code>BV20043</code></a>RegioTimeGroupOcc</li><li><a href="#obj-bv-20044"><code>BV20044</code></a>RegioTimeGroupUnOcc</li><li><a href="#obj-bv-20045"><code>BV20045</code></a>RegioTimeGroupLighting</li><li><a href="#obj-bv-20046"><code>BV20046</code></a>RegioOpenWindowIndZone2</li><li><a href="#obj-bv-20047"><code>BV20047</code></a>RegioCondensationAlarmZone2</li><li><a href="#obj-bv-20048"><code>BV20048</code></a>RegioPresenceIndZone2</li><li><a href="#obj-bv-20049"><code>BV20049</code></a>RegioFanSpeed1OutputZone2</li><li><a href="#obj-bv-20050"><code>BV20050</code></a>RegioFanSpeed2OutputZone2</li><li><a href="#obj-bv-20051"><code>BV20051</code></a>RegioFanSpeed3OutputZone2</li><li><a href="#obj-bv-20052"><code>BV20052</code></a>RegioLightingOutputZone2</li><li><a href="#obj-bv-20053"><code>BV20053</code></a>RegioSunBlindsInOutputZone2</li><li><a href="#obj-bv-20054"><code>BV20054</code></a>RegioSunBlindsOutOutputZone2</li><li><a href="#obj-bv-20055"><code>BV20055</code></a>RegioForcedVentOutputZone2</li><li><a href="#obj-bv-20056"><code>BV20056</code></a>RegioHeat1IncOutputZone2</li><li><a href="#obj-bv-20057"><code>BV20057</code></a>RegioHeat1DecOutputZone2</li><li><a href="#obj-bv-20058"><code>BV20058</code></a>RegioHeat1PulsPropOutputZone2</li><li><a href="#obj-bv-20059"><code>BV20059</code></a>RegioHeat2IncOutputZone2</li><li><a href="#obj-bv-20060"><code>BV20060</code></a>RegioHeat2DecOutputZone2</li><li><a href="#obj-bv-20061"><code>BV20061</code></a>RegioHeat2PulsPropOutputZone2</li><li><a href="#obj-bv-20062"><code>BV20062</code></a>RegioCool1IncOutputZone2</li><li><a href="#obj-bv-20063"><code>BV20063</code></a>RegioCool1DecOutputZone2</li><li><a href="#obj-bv-20064"><code>BV20064</code></a>RegioCool1PulsPropOutputZone2</li><li><a href="#obj-bv-20065"><code>BV20065</code></a>RegioCool2IncOutputZone2</li><li><a href="#obj-bv-20066"><code>BV20066</code></a>RegioCool2DecOutputZone2</li><li><a href="#obj-bv-20067"><code>BV20067</code></a>RegioCool2PulsPropOutputZone2</li><li><a href="#obj-bv-20068"><code>BV20068</code></a>RegioHeatCoolIncOutputZone2</li><li><a href="#obj-bv-20069"><code>BV20069</code></a>RegioHeatCoolDecOutputZone2</li><li><a href="#obj-bv-20070"><code>BV20070</code></a>RegioHeatCoolPulsPropOutputZone2</li><li><a href="#obj-bv-20071"><code>BV20071</code></a>RegioSumAlarmZone2</li><li><a href="#obj-bv-20072"><code>BV20072</code></a>RegioSumAlarmAZone2</li><li><a href="#obj-bv-20073"><code>BV20073</code></a>RegioSumAlarmBZone2</li><li><a href="#obj-bv-20074"><code>BV20074</code></a>RegioPIDAlaManualZone2</li><li><a href="#obj-bv-20075"><code>BV20075</code></a>RegioRoomTempControlStateZone2</li><li><a href="#obj-bv-20076"><code>BV20076</code></a>RegioSunBlindsStateZone2</li><li><a href="#obj-bv-20077"><code>BV20077</code></a>RegioPresenceZone2</li><li><a href="#obj-bv-20078"><code>BV20078</code></a>RegioCO2PresenceZone2</li><li><a href="#obj-bv-20079"><code>BV20079</code></a>RegioAIChangeOverStateZone2</li><li><a href="#obj-bv-20080"><code>BV20080</code></a>RegioChangeOverStateZone2</li><li><a href="#obj-bv-20081"><code>BV20081</code></a>RegioRoomTempSensorAlarmZone2</li><li><a href="#obj-bv-20082"><code>BV20082</code></a>RegioTimeGroupOccZone2</li><li><a href="#obj-bv-20083"><code>BV20083</code></a>RegioTimeGroupUnOccZone2</li><li><a href="#obj-bv-20084"><code>BV20084</code></a>RegioTimeGroupLightingZone2</li><li><a href="#obj-bv-20085"><code>BV20085</code></a>RegioExerciseOnHeat1</li><li><a href="#obj-bv-20086"><code>BV20086</code></a>RegioExerciseOnHeat2</li><li><a href="#obj-bv-20087"><code>BV20087</code></a>RegioExerciseOnCool1</li><li><a href="#obj-bv-20088"><code>BV20088</code></a>RegioExerciseOnCool2</li><li><a href="#obj-bv-20089"><code>BV20089</code></a>RegioExerciseOnHeatCool</li><li><a href="#obj-bv-20090"><code>BV20090</code></a>RegioExerciseOnHeat1Zone2</li><li><a href="#obj-bv-20091"><code>BV20091</code></a>RegioExerciseOnHeat2Zone2</li><li><a href="#obj-bv-20092"><code>BV20092</code></a>RegioExerciseOnCool1Zone2</li><li><a href="#obj-bv-20093"><code>BV20093</code></a>RegioExerciseOnCool2Zone2</li><li><a href="#obj-bv-20094"><code>BV20094</code></a>RegioExerciseOnHeatCoolZone2</li><li><a href="#obj-bv-20095"><code>BV20095</code></a>RegioDIOpenWindowCombined</li><li><a href="#obj-bv-20096"><code>BV20096</code></a>RegioDICondenseAlarmCombined</li><li><a href="#obj-bv-20097"><code>BV20097</code></a>RegioDIPresenceCombined</li><li><a href="#obj-bv-20098"><code>BV20098</code></a>RegioDIChangeoverCombined</li><li><a href="#obj-bv-20099"><code>BV20099</code></a>RegioCommFailsafeActive</li><li><a href="#obj-bv-20100"><code>BV20100</code></a>RegioDigIn1Aux</li><li><a href="#obj-bv-20101"><code>BV20101</code></a>RegioDigIn2Aux</li><li><a href="#obj-bv-20102"><code>BV20102</code></a>RegioDigIn3Aux</li><li><a href="#obj-bv-20103"><code>BV20103</code></a>RegioDigIn4Aux</li><li><a href="#obj-av-30001"><code>AV30001</code></a>RegioHeatSetPointOccupied</li><li><a href="#obj-av-30002"><code>AV30002</code></a>RegioCoolSetPointOccupied</li><li><a href="#obj-av-30003"><code>AV30003</code></a>RegioRoomTempPBand</li><li><a href="#obj-av-30004"><code>AV30004</code></a>RegioRoomTempITime</li><li><a href="#obj-av-30005"><code>AV30005</code></a>RegioHeatSetPointUnoccupied</li><li><a href="#obj-av-30006"><code>AV30006</code></a>RegioCoolSetPointUnoccupied</li><li><a href="#obj-av-30007"><code>AV30007</code></a>RegioSetPointDeadBandStandby</li><li><a href="#obj-av-30008"><code>AV30008</code></a>RegioFrostProtectionSetPoint</li><li><a href="#obj-av-30009"><code>AV30009</code></a>RegioSetPOffsetRemote</li><li><a href="#obj-av-30011"><code>AV30011</code></a>RegioControllerStateBypassTime</li><li><a href="#obj-av-30012"><code>AV30012</code></a>RegioVAVOutputMinLimitOff</li><li><a href="#obj-av-30013"><code>AV30013</code></a>RegioVAVOutputMinLimitUno</li><li><a href="#obj-av-30014"><code>AV30014</code></a>RegioVAVOutputMinLimitStandby</li><li><a href="#obj-av-30015"><code>AV30015</code></a>RegioVAVOutputMinLimitOcc</li><li><a href="#obj-av-30016"><code>AV30016</code></a>RegioVAVOutputMaxLimit</li><li><a href="#obj-av-30018"><code>AV30018</code></a>RegioChangeOverAIDiffHeat</li><li><a href="#obj-av-30019"><code>AV30019</code></a>RegioChangeOverAIDiffCool</li><li><a href="#obj-av-30020"><code>AV30020</code></a>RegioSupplyAirTempLimCascadeFactor</li><li><a href="#obj-av-30021"><code>AV30021</code></a>RegioSupplyAirTempLimHeatMinLimit</li><li><a href="#obj-av-30022"><code>AV30022</code></a>RegioSupplyAirTempLimHeatMaxLimit</li><li><a href="#obj-av-30023"><code>AV30023</code></a>RegioSupplyAirTempLimCoolMinLimit</li><li><a href="#obj-av-30024"><code>AV30024</code></a>RegioSupplyAirTempLimCoolMaxLimit</li><li><a href="#obj-av-30025"><code>AV30025</code></a>RegioSupplyAirTempLimFrostProtSetPoint</li><li><a href="#obj-av-30026"><code>AV30026</code></a>RegioCO2PBand</li><li><a href="#obj-av-30027"><code>AV30027</code></a>RegioCO2ITime</li><li><a href="#obj-av-30028"><code>AV30028</code></a>RegioCO2SetPoint</li><li><a href="#obj-av-30029"><code>AV30029</code></a>RegioFanStopTime</li><li><a href="#obj-av-30033"><code>AV30033</code></a>RegioHeatSetPointOccupiedZone2</li><li><a href="#obj-av-30034"><code>AV30034</code></a>RegioCoolSetPointOccupiedZone2</li><li><a href="#obj-av-30035"><code>AV30035</code></a>RegioRoomTempPBandZone2</li><li><a href="#obj-av-30036"><code>AV30036</code></a>RegioRoomTempITimeZone2</li><li><a href="#obj-av-30037"><code>AV30037</code></a>RegioHeatSetPointUnoccupiedZone2</li><li><a href="#obj-av-30038"><code>AV30038</code></a>RegioCoolSetPointUnoccupiedZone2</li><li><a href="#obj-av-30039"><code>AV30039</code></a>RegioSetPointDeadBandStandbyZone2</li><li><a href="#obj-av-30040"><code>AV30040</code></a>RegioFrostProtectionSetPointZone2</li><li><a href="#obj-av-30041"><code>AV30041</code></a>RegioSetPOffsetRemoteZone2</li><li><a href="#obj-av-30043"><code>AV30043</code></a>RegioControllerStateBypassTimeZone2</li><li><a href="#obj-av-30044"><code>AV30044</code></a>RegioVAVOutputMinLimitOffZone2</li><li><a href="#obj-av-30045"><code>AV30045</code></a>RegioVAVOutputMinLimitUnoZone2</li><li><a href="#obj-av-30046"><code>AV30046</code></a>RegioVAVOutputMinLimitStandbyZone2</li><li><a href="#obj-av-30047"><code>AV30047</code></a>RegioVAVOutputMinLimitOccZone2</li><li><a href="#obj-av-30048"><code>AV30048</code></a>RegioVAVOutputMaxLimitZone2</li><li><a href="#obj-av-30049"><code>AV30049</code></a>RegioSupplyAirTempLimCascadeFactorZone2</li><li><a href="#obj-av-30050"><code>AV30050</code></a>RegioSupplyAirTempLimHeatMinLimitZone2</li><li><a href="#obj-av-30051"><code>AV30051</code></a>RegioSupplyAirTempLimHeatMaxLimitZone2</li><li><a href="#obj-av-30052"><code>AV30052</code></a>RegioSupplyAirTempLimCoolMinLimitZone2</li><li><a href="#obj-av-30053"><code>AV30053</code></a>RegioSupplyAirTempLimCoolMaxLimitZone2</li><li><a href="#obj-av-30054"><code>AV30054</code></a>RegioSupplyAirTempLimFrostProtSetPointZone2</li><li><a href="#obj-av-30055"><code>AV30055</code></a>RegioCO2PBandZone2</li><li><a href="#obj-av-30056"><code>AV30056</code></a>RegioCO2ITimeZone2</li><li><a href="#obj-av-30057"><code>AV30057</code></a>RegioCO2SetpointZone2</li><li><a href="#obj-av-30058"><code>AV30058</code></a>RegioFanStopTimeZone2</li><li><a href="#obj-av-30062"><code>AV30062</code></a>RegioCVHeatExerciseDay</li><li><a href="#obj-av-30063"><code>AV30063</code></a>RegioCVCoolExerciseDay</li><li><a href="#obj-av-30064"><code>AV30064</code></a>RegioCVHeatExerciseHour</li><li><a href="#obj-av-30065"><code>AV30065</code></a>RegioCVCoolExerciseHour</li><li><a href="#obj-av-30066"><code>AV30066</code></a>RegioHeatExerciseTime</li><li><a href="#obj-av-30067"><code>AV30067</code></a>RegioCoolExerciseTime</li><li><a href="#obj-av-30068"><code>AV30068</code></a>RegioCVHeatExerciseDayZone2</li><li><a href="#obj-av-30069"><code>AV30069</code></a>RegioCVCoolExerciseDayZone2</li><li><a href="#obj-av-30070"><code>AV30070</code></a>RegioCVHeatExerciseHourZone2</li><li><a href="#obj-av-30071"><code>AV30071</code></a>RegioCVCoolExerciseHourZone2</li><li><a href="#obj-av-30072"><code>AV30072</code></a>RegioHeatExerciseTimeZone2</li><li><a href="#obj-av-30073"><code>AV30073</code></a>RegioCoolExerciseTimeZone2</li><li><a href="#obj-av-30074"><code>AV30074</code></a>RegioAi1Comp</li><li><a href="#obj-av-30075"><code>AV30075</code></a>RegioAi2Comp</li><li><a href="#obj-av-30076"><code>AV30076</code></a>RegioAi3Comp</li><li><a href="#obj-av-30077"><code>AV30077</code></a>RegioAi4Comp</li><li><a href="#obj-av-30078"><code>AV30078</code></a>RegioInternalTempComp</li><li><a href="#obj-av-30079"><code>AV30079</code></a>RegioInternalTempCompZone2</li><li><a href="#obj-av-30092"><code>AV30092</code></a>RegioHeat1OutputManual</li><li><a href="#obj-av-30093"><code>AV30093</code></a>RegioHeat2OutputManual</li><li><a href="#obj-av-30094"><code>AV30094</code></a>RegioCoolOutputManual</li><li><a href="#obj-av-30095"><code>AV30095</code></a>RegioHeatCoolOutputManual</li><li><a href="#obj-av-30096"><code>AV30096</code></a>RegioVAVOutputManual</li><li><a href="#obj-av-30097"><code>AV30097</code></a>RegioECFanOutputManual</li><li><a href="#obj-av-30098"><code>AV30098</code></a>RegioHeat1OutputManualZone2</li><li><a href="#obj-av-30099"><code>AV30099</code></a>RegioHeat2OutputManualZone2</li><li><a href="#obj-av-30100"><code>AV30100</code></a>RegioCoolOutputManualZone2</li><li><a href="#obj-av-30101"><code>AV30101</code></a>RegioHeatCoolOutputManualZone2</li><li><a href="#obj-av-30102"><code>AV30102</code></a>RegioVAVOutputManualZone2</li><li><a href="#obj-av-30103"><code>AV30103</code></a>RegioECFanOutputManualZone2</li><li><a href="#obj-av-30121"><code>AV30121</code></a>RegioRUButtonsUsed</li><li><a href="#obj-av-30122"><code>AV30122</code></a>RegioRUTemperatureCompZone2</li><li><a href="#obj-av-30123"><code>AV30123</code></a>RegioRUButtonsUsedZone2</li><li><a href="#obj-av-30124"><code>AV30124</code></a>RegioAlarmHyst</li><li><a href="#obj-av-30125"><code>AV30125</code></a>RegioRoomTempHighLimit</li><li><a href="#obj-av-30126"><code>AV30126</code></a>RegioRoomTempLowLimit</li><li><a href="#obj-av-30127"><code>AV30127</code></a>RegioRoomTempMaxDeviationLimit</li><li><a href="#obj-av-30128"><code>AV30128</code></a>RegioAlarmHystZone2</li><li><a href="#obj-av-30129"><code>AV30129</code></a>RegioRoomTempHighLimitZone2</li><li><a href="#obj-av-30130"><code>AV30130</code></a>RegioRoomTempLowLimitZone2</li><li><a href="#obj-av-30131"><code>AV30131</code></a>RegioRoomTempMaxDeviationLimitZone2</li><li><a href="#obj-av-30132"><code>AV30132</code></a>RegioCondenseLimit</li><li><a href="#obj-av-30133"><code>AV30133</code></a>RegioCondenseHyst</li><li><a href="#obj-av-30134"><code>AV30134</code></a>RegioCondenseLimitZone2</li><li><a href="#obj-av-30135"><code>AV30135</code></a>RegioCondenseHystZone2</li><li><a href="#obj-av-30136"><code>AV30136</code></a>RegioCO2MaxLimit</li><li><a href="#obj-av-30137"><code>AV30137</code></a>RegioCO2MaxLimitZone2</li><li><a href="#obj-av-30138"><code>AV30138</code></a>Sec</li><li><a href="#obj-av-30139"><code>AV30139</code></a>Minute</li><li><a href="#obj-av-30140"><code>AV30140</code></a>Hour</li><li><a href="#obj-av-30141"><code>AV30141</code></a>WDay</li><li><a href="#obj-av-30142"><code>AV30142</code></a>Week</li><li><a href="#obj-av-30143"><code>AV30143</code></a>Date</li><li><a href="#obj-av-30144"><code>AV30144</code></a>Month</li><li><a href="#obj-av-30145"><code>AV30145</code></a>Year</li><li><a href="#obj-av-30146"><code>AV30146</code></a>AlaPt1_DelayValue</li><li><a href="#obj-av-30147"><code>AV30147</code></a>AlaPt2_DelayValue</li><li><a href="#obj-av-30148"><code>AV30148</code></a>AlaPt3_DelayValue</li><li><a href="#obj-av-30149"><code>AV30149</code></a>AlaPt4_DelayValue</li><li><a href="#obj-av-30150"><code>AV30150</code></a>AlaPt5_DelayValue</li><li><a href="#obj-av-30151"><code>AV30151</code></a>AlaPt6_DelayValue</li><li><a href="#obj-av-30152"><code>AV30152</code></a>AlaPt7_DelayValue</li><li><a href="#obj-av-30153"><code>AV30153</code></a>AlaPt8_DelayValue</li><li><a href="#obj-av-30154"><code>AV30154</code></a>AlaPt9_DelayValue</li><li><a href="#obj-av-30155"><code>AV30155</code></a>AlaPt10_DelayValue</li><li><a href="#obj-av-30156"><code>AV30156</code></a>AlaPt11_DelayValue</li><li><a href="#obj-av-30157"><code>AV30157</code></a>AlaPt12_DelayValue</li><li><a href="#obj-av-30158"><code>AV30158</code></a>AlaPt13_DelayValue</li><li><a href="#obj-av-30159"><code>AV30159</code></a>AlaPt14_DelayValue</li><li><a href="#obj-av-30160"><code>AV30160</code></a>AlaPt15_DelayValue</li><li><a href="#obj-av-30161"><code>AV30161</code></a>AlaPt16_DelayValue</li><li><a href="#obj-av-30162"><code>AV30162</code></a>AlaPt17_DelayValue</li><li><a href="#obj-av-30163"><code>AV30163</code></a>AlaPt18_DelayValue</li><li><a href="#obj-av-30164"><code>AV30164</code></a>AlaPt19_DelayValue</li><li><a href="#obj-av-30165"><code>AV30165</code></a>AlaPt20_DelayValue</li><li><a href="#obj-av-30166"><code>AV30166</code></a>AlaPt21_DelayValue</li><li><a href="#obj-av-30167"><code>AV30167</code></a>AlaPt22_DelayValue</li><li><a href="#obj-av-30168"><code>AV30168</code></a>AlaPt23_DelayValue</li><li><a href="#obj-av-30169"><code>AV30169</code></a>AlaPt24_DelayValue</li><li><a href="#obj-av-30170"><code>AV30170</code></a>AlaPt25_DelayValue</li><li><a href="#obj-av-30171"><code>AV30171</code></a>AlaPt26_DelayValue</li><li><a href="#obj-av-30172"><code>AV30172</code></a>AlaAcknow</li><li><a href="#obj-av-30173"><code>AV30173</code></a>AlaBlock</li><li><a href="#obj-av-30174"><code>AV30174</code></a>AlaUnBlock</li><li><a href="#obj-av-30175"><code>AV30175</code></a>AlaPt27_DelayValue</li><li><a href="#obj-av-30176"><code>AV30176</code></a>AlaPt28_DelayValue</li><li><a href="#obj-av-30177"><code>AV30177</code></a>AlaPt29_DelayValue</li><li><a href="#obj-av-30178"><code>AV30178</code></a>AlaPt30_DelayValue</li><li><a href="#obj-av-30179"><code>AV30179</code></a>AlaPt31_DelayValue</li><li><a href="#obj-av-30180"><code>AV30180</code></a>AlaPt32_DelayValue</li><li><a href="#obj-av-30181"><code>AV30181</code></a>RegioFailsafetime</li><li><a href="#obj-av-30182"><code>AV30182</code></a>AlaPt33_DelayValue</li><li><a href="#obj-av-30187"><code>AV30187</code></a>RegioAnalog1ManualValue</li><li><a href="#obj-av-30188"><code>AV30188</code></a>RegioAnalog2ManualValue</li><li><a href="#obj-av-30189"><code>AV30189</code></a>RegioAnalog3ManualValue</li><li><a href="#obj-av-30190"><code>AV30190</code></a>RegioAnalog4ManualValue</li><li><a href="#obj-av-30196"><code>AV30196</code></a>RegioVAVOutputMinLimitBypass</li><li><a href="#obj-av-30197"><code>AV30197</code></a>RegioVAVOutputMinLimitBypassZone2</li><li><a href="#obj-av-30198"><code>AV30198</code></a>RegioUnderfloorHeatingSetpoint</li><li><a href="#obj-av-30200"><code>AV30200</code></a>RegioUnderfloorHeatingPBand</li><li><a href="#obj-av-30201"><code>AV30201</code></a>RegioUnderfloorHeatingITime</li><li><a href="#obj-av-30202"><code>AV30202</code></a>RegioRemoteUnderfloortemp</li><li><a href="#obj-av-30204"><code>AV30204</code></a>RegioUnderfloorHeatingManualValue</li><li><a href="#obj-av-30206"><code>AV30206</code></a>RegioPropValveUnderfloorHeatingPeriodTime</li><li><a href="#obj-av-30207"><code>AV30207</code></a>RegioUnderfloorHeatingSetpointZone2</li><li><a href="#obj-av-30209"><code>AV30209</code></a>RegioUnderfloorHeatingPBandZone2</li><li><a href="#obj-av-30210"><code>AV30210</code></a>RegioUnderfloorHeatingITimeZone2</li><li><a href="#obj-av-30211"><code>AV30211</code></a>RegioRemoteUnderfloortempZone2</li><li><a href="#obj-av-30213"><code>AV30213</code></a>RegioUnderfloorHeatingManualValueZone2</li><li><a href="#obj-av-30215"><code>AV30215</code></a>RegioPropValveUnderfloorHeatingPeriodTimeZone2</li><li><a href="#obj-av-30216"><code>AV30216</code></a>RegioECFanAtForcedVentilation</li><li><a href="#obj-av-30217"><code>AV30217</code></a>RegioECFanAtForcedVentilationZone2</li><li><a href="#obj-av-40003"><code>AV40003</code></a>RegioSoftware</li><li><a href="#obj-av-40004"><code>AV40004</code></a>RegioVerMajor</li><li><a href="#obj-av-40005"><code>AV40005</code></a>RegioVerMinor</li><li><a href="#obj-av-40006"><code>AV40006</code></a>RegioVerBranch</li><li><a href="#obj-av-40007"><code>AV40007</code></a>RegioRevision</li><li><a href="#obj-av-40008"><code>AV40008</code></a>RegioRoomTempExt</li><li><a href="#obj-av-40009"><code>AV40009</code></a>RegioAIChangeOverTemp</li><li><a href="#obj-av-40010"><code>AV40010</code></a>RegioOutdoorTemp</li><li><a href="#obj-av-40011"><code>AV40011</code></a>RegioCondensation</li><li><a href="#obj-av-40012"><code>AV40012</code></a>RegioRoomCO2</li><li><a href="#obj-av-40013"><code>AV40013</code></a>RegioRoomRH</li><li><a href="#obj-av-40014"><code>AV40014</code></a>RegioSupplyAirTemp</li><li><a href="#obj-av-40015"><code>AV40015</code></a>RegioAnaOut1</li><li><a href="#obj-av-40016"><code>AV40016</code></a>RegioAnaOut2</li><li><a href="#obj-av-40017"><code>AV40017</code></a>RegioAnaOut3</li><li><a href="#obj-av-40018"><code>AV40018</code></a>RegioAnaOut4</li><li><a href="#obj-av-40019"><code>AV40019</code></a>RegioHeatSeq1</li><li><a href="#obj-av-40020"><code>AV40020</code></a>RegioHeatSeq2</li><li><a href="#obj-av-40021"><code>AV40021</code></a>RegioCoolSeq1</li><li><a href="#obj-av-40022"><code>AV40022</code></a>RegioCoolSeq2</li><li><a href="#obj-av-40023"><code>AV40023</code></a>RegioHeatCoolOutput</li><li><a href="#obj-av-40024"><code>AV40024</code></a>RegioVAVOutput</li><li><a href="#obj-av-40025"><code>AV40025</code></a>RegioECFanOutput</li><li><a href="#obj-av-40026"><code>AV40026</code></a>RegioRoomTemp</li><li><a href="#obj-av-40027"><code>AV40027</code></a>RegioFlow</li><li><a href="#obj-av-40028"><code>AV40028</code></a>RegioFlowZone2</li><li><a href="#obj-av-40029"><code>AV40029</code></a>RegioPIDSetP</li><li><a href="#obj-av-40030"><code>AV40030</code></a>RegioSetPAdjustment</li><li><a href="#obj-av-40031"><code>AV40031</code></a>RegioHeatOutput</li><li><a href="#obj-av-40032"><code>AV40032</code></a>RegioCoolOutput</li><li><a href="#obj-av-40033"><code>AV40033</code></a>RegioVAVOutputSignal</li><li><a href="#obj-av-40034"><code>AV40034</code></a>RegioECFanOutputSignal</li><li><a href="#obj-av-40036"><code>AV40036</code></a>RegioECFanSpeedIndex</li><li><a href="#obj-av-40038"><code>AV40038</code></a>RegioByPassRunMin</li><li><a href="#obj-av-40040"><code>AV40040</code></a>RegioRoomTempExtZone2</li><li><a href="#obj-av-40041"><code>AV40041</code></a>RegioOutDoorTempZone2</li><li><a href="#obj-av-40042"><code>AV40042</code></a>RegioCondensationZone2</li><li><a href="#obj-av-40043"><code>AV40043</code></a>RegioRoomCO2Zone2</li><li><a href="#obj-av-40044"><code>AV40044</code></a>RegioRoomRHZone2</li><li><a href="#obj-av-40045"><code>AV40045</code></a>RegioSupplyAirTempZone2</li><li><a href="#obj-av-40046"><code>AV40046</code></a>RegioHeatSeq1Zone2</li><li><a href="#obj-av-40047"><code>AV40047</code></a>RegioHeatSeq2Zone2</li><li><a href="#obj-av-40048"><code>AV40048</code></a>RegioCoolSeq1Zone2</li><li><a href="#obj-av-40049"><code>AV40049</code></a>RegioCoolSeq2Zone2</li><li><a href="#obj-av-40050"><code>AV40050</code></a>RegioHeatCoolOutputZone2</li><li><a href="#obj-av-40051"><code>AV40051</code></a>RegioVAVOutputZone2</li><li><a href="#obj-av-40052"><code>AV40052</code></a>RegioECFanOutputZone2</li><li><a href="#obj-av-40053"><code>AV40053</code></a>RegioRoomTempZone2</li><li><a href="#obj-av-40054"><code>AV40054</code></a>RegioPIDOutputZone2</li><li><a href="#obj-av-40057"><code>AV40057</code></a>RegioPIDSetPZone2</li><li><a href="#obj-av-40058"><code>AV40058</code></a>RegioSetPAdjustmentZone2</li><li><a href="#obj-av-40059"><code>AV40059</code></a>RegioHeatOutputZone2</li><li><a href="#obj-av-40060"><code>AV40060</code></a>RegioCoolOutputZone2</li><li><a href="#obj-av-40061"><code>AV40061</code></a>RegioVAVOutputSignalZone2</li><li><a href="#obj-av-40062"><code>AV40062</code></a>RegioECFanOutputSignalZone2</li><li><a href="#obj-av-40064"><code>AV40064</code></a>RegioECFanSpeedIndexZone2</li><li><a href="#obj-av-40066"><code>AV40066</code></a>RegioByPassRunMinZone2</li><li><a href="#obj-av-40067"><code>AV40067</code></a>RegioRoomTempAverage</li><li><a href="#obj-av-40068"><code>AV40068</code></a>RegioAIChangeOverAverage</li><li><a href="#obj-av-40069"><code>AV40069</code></a>RegioOutDoorTempAverage</li><li><a href="#obj-av-40070"><code>AV40070</code></a>RegioCondenseAverage</li><li><a href="#obj-av-40071"><code>AV40071</code></a>RegioRoomCO2Average</li><li><a href="#obj-av-40072"><code>AV40072</code></a>RegioRoomRHAverage</li><li><a href="#obj-av-40073"><code>AV40073</code></a>RegioSupplyAirTempAverage</li><li><a href="#obj-av-40074"><code>AV40074</code></a>RegioSetpointOffsetCombined</li><li><a href="#obj-av-40107"><code>AV40107</code></a>RegioAnaIn1Aux</li><li><a href="#obj-av-40108"><code>AV40108</code></a>RegioAnaIn2Aux</li><li><a href="#obj-av-40109"><code>AV40109</code></a>RegioAnaIn3Aux</li><li><a href="#obj-av-40110"><code>AV40110</code></a>RegioAnaIn4Aux</li><li><a href="#obj-av-40111"><code>AV40111</code></a>RegioUnderfloorTemp</li><li><a href="#obj-av-40112"><code>AV40112</code></a>RegioUnderfloorTempZone2</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object list from Appendix D of the RegioArdo manual rev H (2023-09-19), pages 130-150. The newer rev I (2025) no longer prints the BACnet lists.</li><li>The manual lists only Multistate Value, Binary Value and Analog Value objects; the instance numbers are fixed (BV 1xxxx/2xxxx, AV and MV 3xxxx/4xxxx).</li><li>The BACnet table has no units column; units are left blank here (temperatures are °C).</li><li>Signals footnoted in the manual need firmware 2.0-1-04 or later (some alarm and underfloor-heating objects need 2.0-1-05).</li><li>Value objects are not commandable; the last write wins. Object names can be renamed from BACnet or Application tool.</li><li>Objects ending in Zone2 belong to the second room; AlaPt objects are the alarm points (status, delay, priority) of the built-in alarm list.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the RegioArdo two-room controller (dampers, chilled beams, radiators) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Regin RegioArdo two-room controller (dampers, chilled beams, radiators)</h2><div class="faq"><details open><summary>How many BACnet points does the Regin RegioArdo two-room controller (dampers, chilled beams, radiators) have?</summary><p>This list has 455 BACnet objects: 235 analog values, 121 binary values, 99 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Regin RegioArdo two-room controller (dampers, chilled beams, radiators) BACnet points are writable?</summary><p>239 of the 455 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Regin RegioArdo two-room controller (dampers, chilled beams, radiators) BACnet documentation?</summary><p>The source is RegioArdo manual (MA30003), revision Rev. H, 2023-09-19, published free by Regin at https://www.regincontrols.com/globalassets/pimmediafiles/documents/regio_ardo_ma30003_en.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Regin RegioArdo two-room controller (dampers, chilled beams, radiators)?</summary><p>Start with MV 30010 RegioControllerStateRemote (Unit state command: off, unoccupied, standby, occupied); AV 30001 RegioHeatSetPointOccupied (Occupied heating setpoint); AV 30002 RegioCoolSetPointOccupied (Occupied cooling setpoint); MV 30118 RegioFanSelect (Fan speed command: off, speed 1-3 or auto); BV 10009 RegioCommFailsafe (Heartbeat; write 1 to reset the failsafe timer); MV 40027 RegioControlState (Current unit state); AV 40026 RegioRoomTemp (Room temperature (internal or external sensor)); BV 20033 RegioSumAlarm (Sum alarm); BV 20042 RegioRoomTempSensorAlarm (Room sensor fault).</p></details><details><summary>How do I enable BMS control of the Regin RegioArdo two-room controller (dampers, chilled beams, radiators)?</summary><p>RegioControllerStateRemote (MV 30010) forces off, unoccupied, standby or occupied; 6 = no remote control hands control back to the controller&#x27;s own logic.</p></details><details><summary>Does the Regin RegioArdo two-room controller (dampers, chilled beams, radiators) need a BACnet heartbeat or have a communication timeout?</summary><p>Optional communication heartbeat: when enabled (RegioEnableCommFailsafe, BV 10010) the BMS must set RegioCommFailsafe (BV 10009) to 1 within the failsafe time (default 10 min). If it doesn&#x27;t, the controller goes to the configured failsafe state (RegioFailsafeState, MV 30182; default Off), raises an alarm and shows RegioCommFailsafeActive (BV 20099).</p></details><details><summary>Can the BMS supply sensor values to the Regin RegioArdo two-room controller (dampers, chilled beams, radiators)?</summary><p>In the BACnet list only the underfloor temperature can come from the network: set RegioRemoteUnderfloorTempSelect (BV 10012) and write RegioRemoteUnderfloortemp (AV 30202). The BMS can also shift the setpoint with RegioSetPOffsetRemote (AV 30009).</p></details><details><summary>How do I check these points on the real RegioArdo two-room controller (dampers, chilled beams, radiators)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Regin BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/regin/corrigo-5-0-ventilation-controller" data-row><span class="k">Air handling unit controller</span><h3>Regin Corrigo 5.0 ventilation (AHU) controller</h3><p>Regin Corrigo 5.0 ventilation controllers for air handling units (supply/extract fans, heating/cooling sequences, heat recovery).</p><div class="meta">840 objects &middot; 330 writable &middot; BACnet_Corrigo50_EDE</div><span class="sr-only"> Also known as: Corrigo 5.0, Corrigo 5, Corrigo ventilation, Regin Corrigo, BACnet_Corrigo50</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/e-bacnet2-v-corrigo-e-ventilation" data-row><span class="k">Air handling unit controller (BACnet converter)</span><h3>Regin E-BACNET2-V BACnet IP converter for Corrigo E ventilation controller</h3><p>Regin / Systemair Corrigo E controllers running the ventilation application version 3.0 or later.</p><div class="meta">183 objects &middot; 44 writable</div><span class="sr-only"> Also known as: E-BACNET2-V, E-BACNET2, EBACNET2V, Corrigo E BACnet, Corrigo E ventilation BACnet, Systemair E-BACNET2-V, E-CABLE-BACNET</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/exigo-4-3-heating-controller" data-row><span class="k">Heating controller (boiler, district heating, domestic hot water)</span><h3>Regin Exigo 4.3 heating controller</h3><p>Regin Exigo 4.3 heating controllers: up to 4 heating circuits, 2 hot-water circuits, boilers, district heating, solar and buffer tanks.</p><div class="meta">623 objects &middot; 236 writable &middot; BACnet_Exigo43_EDE</div><span class="sr-only"> Also known as: Exigo 4.3, Exigo, Exigo Ardo, Exigo Vido, Regin Exigo, BACnet_Exigo43</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/presigo-pdtn-pressure-transmitter" data-row><span class="k">Differential pressure / airflow sensor (transmitter)</span><h3>Regin Presigo PDTN differential pressure transmitter (firmware 1.1)</h3><p>Regin Presigo PDTN one- and two-channel differential pressure transmitters with display, firmware 1.1-1-00.</p><div class="meta">91 objects &middot; 79 writable &middot; variables_pdtn_1.1-1-00 (Revision A)</div><span class="sr-only"> Also known as: PDTN, Presigo PDTN, PDTN 1.1-1-00, Regin PDTN</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/rcf-fan-coil-controller" data-row><span class="k">Fan coil room controller</span><h3>Regin RCF fan coil room controllers (RCF-230CD, RCF-230CAD, RCF-230CTD, RCF-230CTD-EC)</h3><p>Regin RCF 230 V wall-mounted fan coil controllers with built-in communication (models with a C in the name).</p><div class="meta">48 objects &middot; 23 writable</div><span class="sr-only"> Also known as: RCF, Regio RCF, RCF-230CD, RCF-230CAD, RCF-230CTD, RCF-230CTD-EC</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-midi-rc-c" data-row><span class="k">Room controller (fan coil, radiator, VAV)</span><h3>Regin Regio Midi room controllers (RC-CDFO, RC-CDTO, RC-C3DOC, RC-C3DFOC, RCC-C3DOCS)</h3><p>Regin Regio Midi pre-programmed room controllers with display, which are the Midi models that can talk BACnet MS/TP.</p><div class="meta">74 objects &middot; 38 writable &middot; MA30008</div><span class="sr-only"> Also known as: Regio Midi, RC-CDFO, RC-CDTO, RC-C3DOC, RC-C3DFOC, RCC-C3DOCS, RC-C</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rcx-room-controller" data-row><span class="k">Room controller (fan coil / VAV / chilled beam)</span><h3>Regin Regio RCX room controller (firmware 2.1)</h3><p>Regin Regio RCX room controllers with firmware 2.1 (fan coil, radiator, chilled beam and VAV applications).</p><div class="meta">327 objects &middot; 230 writable &middot; variables_rcx_2.1-1-xx (Revision A)</div><span class="sr-only"> Also known as: RCX, Regio RCX, RCX-..., RCX 2.1-1-xx, Regin RCX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rtx-room-transmitter" data-row><span class="k">Room sensor / transmitter</span><h3>Regin Regio RTX room transmitter (firmware 2.0)</h3><p>Regin Regio RTX room transmitters (temperature, CO2, humidity, VOC, presence) with firmware 2.0.</p><div class="meta">119 objects &middot; 80 writable &middot; variables_rtx (Revision A)</div><span class="sr-only"> Also known as: RTX, Regio RTX, RTX-2.0-1-02, Regin RTX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regio-rux-room-unit" data-row><span class="k">Room sensor / operator unit</span><h3>Regin Regio RUX room unit / display (firmware 2.1)</h3><p>Regin Regio RUX room units (temperature, CO2, humidity, VOC sensing with display) with firmware 2.1.</p><div class="meta">83 objects &middot; 70 writable &middot; variables_rux_2.1-1-xx (Revision A)</div><span class="sr-only"> Also known as: RUX, Regio RUX, RUX 2.1-1-xx, Regin RUX</span></a></li><li><a class="card" href="/bacnet-points-lists/regin/regioeedo-fan-coil-controller" data-row><span class="k">Fan coil room controller</span><h3>Regin RegioEedo fan coil room controller</h3><p>Regin RegioEedo 230 V AC pre-programmed fan coil controllers, used with ED-RU room units.</p><div class="meta">258 objects &middot; 136 writable &middot; MA30002</div><span class="sr-only"> Also known as: Regio Eedo, RegioEedo, Regio Eedo 2.0</span></a></li></ul>
<p class="updated">Source: <a href="https://www.regincontrols.com/globalassets/pimmediafiles/documents/regio_ardo_ma30003_en.pdf" rel="nofollow noopener" target="_blank">RegioArdo manual &middot; MA30003 &middot; rev. Rev. H, 2023-09-19</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
