<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>RenewAire Premium Controls Legacy v3 BACnet Points List</title>
<meta name="description" content="RenewAire Premium Controls Legacy v3 BACnet points list: 137 objects by ID and name (e.g. BV 10 = OnOffUnitMng.BmsOnOff), 47 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/renewaire/premium-controls-legacy">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="RenewAire Premium Controls Legacy v3 BACnet Points List">
<meta property="og:description" content="RenewAire Premium Controls Legacy v3 BACnet points list: 137 objects by ID and name (e.g. BV 10 = OnOffUnitMng.BmsOnOff), 47 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/renewaire/premium-controls-legacy">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="RenewAire Premium Controls Legacy v3 BACnet Points List">
<meta name="twitter:description" content="RenewAire Premium Controls Legacy v3 BACnet points list: 137 objects by ID and name (e.g. BV 10 = OnOffUnitMng.BmsOnOff), 47 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/renewaire/premium-controls-legacy",
   "url": "https://easybacnet.com/bacnet-points-lists/renewaire/premium-controls-legacy",
   "name": "RenewAire Premium Controls Legacy v3 BACnet Points List",
   "description": "RenewAire Premium Controls Legacy v3 BACnet points list: 137 objects by ID and name (e.g. BV 10 = OnOffUnitMng.BmsOnOff), 47 writable, free CSV/EDE.",
   "dateModified": "2026-11-11",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/renewaire/premium-controls-legacy#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/renewaire/premium-controls-legacy#dataset",
   "name": "RenewAire Premium Commercial Controls (Legacy, v3.xx) BACnet Points List",
   "description": "The legacy Premium Commercial Controls manual covers older RenewAire ERVs on Premium controls v3.xx, a Carel c.pCO Mini with c.pCOe expansion that talks BACnet IP or BACnet MS/TP once a BACnet license is installed. Its object map is smaller than the current one (no DOAS reheat, unoccupied or alarm-limit objects). Writes go straight to Present_Value (no priority array). RenewAire Premium Controls Legacy v3 BACnet points list: 137 objects by ID and name (e.g. BV 10 = OnOffUnitMng.BmsOnOff), 47 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/renewaire/premium-controls-legacy",
   "keywords": [
    "RenewAire Premium Commercial Controls (Legacy, v3.xx) BACnet Points List",
    "RenewAire Premium Commercial Controls (Legacy, v3.xx) BACnet objects",
    "RenewAire BACnet",
    "RenewAire Premium Controls legacy BACnet points list",
    "Premium Commercial Controls v3 BACnet points list",
    "Carel c.pCO Mini BACnet points list",
    "105999 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-11",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Premium Commercial Controls Installation, Operation and Maintenance Manual (Legacy)",
    "url": "https://renewaire.com/wp-content/uploads/2025/05/Premium-Controls-User-Man_LEGACY_105999_010_D01_JUN25.pdf",
    "author": {
     "@type": "Organization",
     "name": "RenewAire"
    }
   },
   "about": {
    "@type": "Product",
    "name": "RenewAire Premium Commercial Controls (Legacy, v3.xx)",
    "brand": {
     "@type": "Brand",
     "name": "RenewAire"
    },
    "category": "Energy recovery ventilator (ERV) controller (Carel c.pCO, legacy)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/renewaire/premium-controls-legacy.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/renewaire/premium-controls-legacy-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/renewaire/premium-controls-legacy.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-25"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the RenewAire Premium Commercial Controls (Legacy, v3.xx) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 137 BACnet objects: 25 analog inputs, 39 analog values, 58 binary inputs, 8 binary values, 7 multi-state inputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which RenewAire Premium Commercial Controls (Legacy, v3.xx) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "47 of the 137 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official RenewAire Premium Commercial Controls (Legacy, v3.xx) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Premium Commercial Controls Installation, Operation and Maintenance Manual (Legacy) (105999_010_D01_JUN25), revision 2025-06, published free by RenewAire at https://renewaire.com/wp-content/uploads/2025/05/Premium-Controls-User-Man_LEGACY_105999_010_D01_JUN25.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the RenewAire Premium Commercial Controls (Legacy, v3.xx)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 10 OnOffUnitMng.BmsOnOff (Run/stop command (1 = on)); AV 55 Occ_HTG_Setp.Val (Occupied heating setpoint, °F (retained)); AV 56 Occ_CLG_Setp.Val (Occupied cooling setpoint, °F (retained)); AV 80 BMS_SupplyFanCommand (Supply fan speed, 0-100 % (BMS direct mode)); AV 81 BMS_ExhaustFanCommand (Exhaust fan speed, 0-100 % (BMS direct mode)); BV 12 AlarmMng.AlrmResByBms (Alarm reset (1 = reset; the unit clears it)); BI 21 UnitOn (Unit running status (1 = on)); MI 7 UnitStatus_BN (Operating state, or why the unit is off); BI 72 Any_Alarm_Out.Val (Any active alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the RenewAire Premium Commercial Controls (Legacy, v3.xx)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BMS control of on/off is switched on at the keypad (first BMS screen). Once on, the unit will not start until the BMS writes BV 10 = On, so enable it only when the BMS is ready. The unit also needs the start/stop digital input closed, the keypad set On, the scheduler (if used) in an ON period and no serious alarm; any of these can stop it."
     }
    },
    {
     "@type": "Question",
     "name": "Does the RenewAire Premium Commercial Controls (Legacy, v3.xx) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No BACnet timeout setting is documented. BI 503 Al_BMS_Offline flags that the BMS is offline and clears itself (auto reset); the manual does not say what the unit does then and documents no keep-alive write."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the RenewAire Premium Commercial Controls (Legacy, v3.xx)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 53 BMS_CO2_Reading takes a CO2 value from the BMS in place of a wired sensor. AV 54 is named BMS_Space_Press_Reading but the table describes it as a coil leaving-air setpoint for dehumidification, so check it on site. The BMS can also force heat or cool: set BV 60 to Allow, then write BV 61 (0 = heat, 1 = cool)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Premium Commercial Controls (Legacy, v3.xx)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "RenewAire",
     "item": "https://easybacnet.com/bacnet-points-lists/renewaire/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Premium Commercial Controls (Legacy, v3.xx)",
     "item": "https://easybacnet.com/bacnet-points-lists/renewaire/premium-controls-legacy"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/renewaire/">RenewAire</a></li><li aria-current="page">Premium Commercial Controls (Legacy, v3.xx)</li></ol>
<p class="eyebrow">Energy recovery ventilator (ERV) controller (Carel c.pCO, legacy) &middot; BACnet points list</p><h1><span class="mfr">RenewAire</span> Premium Commercial Controls (Legacy, v3.xx) BACnet points list</h1><p class="updated">Updated 11 November 2026</p>

<div class="answer"><b>Short answer</b><p>The legacy Premium Commercial Controls manual covers older RenewAire ERVs on Premium controls v3.xx, a Carel c.pCO Mini with c.pCOe expansion that talks BACnet IP or BACnet MS/TP once a BACnet license is installed. Its object map is smaller than the current one (no DOAS reheat, unoccupied or alarm-limit objects). Writes go straight to Present_Value (no priority array).</p>
<p>This page lists <strong>137 BACnet objects</strong> for the RenewAire Premium Commercial Controls (Legacy, v3.xx) &mdash; 47 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from RenewAire&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/renewaire/">RenewAire</a></dd></div><div><dt>Model</dt><dd>Premium Commercial Controls (Legacy, v3.xx)</dd></div><div><dt>Equipment</dt><dd>Energy recovery ventilator (ERV) controller (Carel c.pCO, legacy)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>137 (47 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Premium controls v3.xx</dd></div><div><dt>Also known as</dt><dd>RenewAire Premium Controls legacy, Premium Commercial Controls v3, Carel c.pCO Mini, 105999</dd></div><div><dt>Source document</dt><dd><a href="https://renewaire.com/wp-content/uploads/2025/05/Premium-Controls-User-Man_LEGACY_105999_010_D01_JUN25.pdf" rel="nofollow noopener" target="_blank">Premium Commercial Controls Installation, Operation and Maintenance Manual (Legacy) &middot; 105999_010_D01_JUN25 &middot; rev. 2025-06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/renewaire/premium-controls-legacy.csv" rel="nofollow" download>Download CSV <small>137 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/renewaire/premium-controls-legacy-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/renewaire/premium-controls-legacy.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://renewaire.com/wp-content/uploads/2025/05/Premium-Controls-User-Man_LEGACY_105999_010_D01_JUN25.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=renewaire/premium-controls-legacy">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against RenewAire&rsquo;s current documentation and the live
device before use. Not official RenewAire information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: RenewAire Premium Commercial Controls (Legacy, v3.xx)</h2>
<div class="answer"><b>Integration in brief</b><p>Install the BACnet license, pick BACnet IP or MS/TP as the BMS type and cycle power. Turn on BMS control at the keypad, then start and stop the unit with BV 10. Read BI 21 and MI 7 for status and BI 72 / BI 17 for alarms. Writes land directly on Present_Value with no priority array, and setpoints marked retained should not be written in a loop.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-10">BV 10</a></td><td class="n">OnOffUnitMng.BmsOnOff</td><td>Run/stop command (1 = on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-55">AV 55</a></td><td class="n">Occ_HTG_Setp.Val</td><td>Occupied heating setpoint, °F (retained)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-56">AV 56</a></td><td class="n">Occ_CLG_Setp.Val</td><td>Occupied cooling setpoint, °F (retained)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-80">AV 80</a></td><td class="n">BMS_SupplyFanCommand</td><td>Supply fan speed, 0-100 % (BMS direct mode)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-81">AV 81</a></td><td class="n">BMS_ExhaustFanCommand</td><td>Exhaust fan speed, 0-100 % (BMS direct mode)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-12">BV 12</a></td><td class="n">AlarmMng.AlrmResByBms</td><td>Alarm reset (1 = reset; the unit clears it)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-21">BI 21</a></td><td class="n">UnitOn</td><td>Unit running status (1 = on)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-7">MI 7</a></td><td class="n">UnitStatus_BN</td><td>Operating state, or why the unit is off</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-72">BI 72</a></td><td class="n">Any_Alarm_Out.Val</td><td>Any active alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BMS control of on/off is switched on at the keypad (first BMS screen). Once on, the unit will not start until the BMS writes BV 10 = On, so enable it only when the BMS is ready. The unit also needs the start/stop digital input closed, the keypad set On, the scheduler (if used) in an ON period and no serious alarm; any of these can stop it.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No BACnet timeout setting is documented. BI 503 Al_BMS_Offline flags that the BMS is offline and clears itself (auto reset); the manual does not say what the unit does then and documents no keep-alive write.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 53 BMS_CO2_Reading takes a CO2 value from the BMS in place of a wired sensor. AV 54 is named BMS_Space_Press_Reading but the table describes it as a coil leaving-air setpoint for dehumidification, so check it on site. The BMS can also force heat or cool: set BV 60 to Allow, then write BV 61 (0 = heat, 1 = cool).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet needs a BACnet license file (.ap1, ordered against the controller&#x27;s Hardware ID), installed from the controller web page Upgrade tab or a USB stick folder named UPGRADE.</li><li>BMS settings are in the keypad&#x27;s General Settings menu after the scheduler. BMS type: None, BACnet MS/TP, BACnet IP, Modbus RTU or Modbus IP; the BACnet choices appear only once the license is installed. Cycle controller power after changing it.</li><li>BACnet IP: RJ45 port on the controller. For a static address turn DHCP off, enter IP, mask and gateway, set Update? to Yes and cycle power. Only private address ranges (10.x, 172.x, 192.x) are supported. Device ID is entered digit by digit.</li><li>BACnet MS/TP: set Device ID, MAC, baud, Max Master and Max Info Frames. Wire to the 4-pin J3 Disp connector (+, -, GND); it is shared with the remote display, so both can&#x27;t be used at once, and +Vterm is not used.</li><li>The manual gives no default device instance or MAC address.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Points marked retained (EEPROM) survive power loss. Writing them repeatedly raises BI 500/501 (too many writes to retained memory) and can damage the controller. For fan speed loops use AV 80/AV 81 (firmware 03_00_26 and later), with the fan in constant-speed mode and its BMS direct option set to Yes.</li><li>Priority_Array is not supported: a BMS write goes straight to Present_Value and a later keypad change overwrites it (last one wins).</li><li>Exhaust-fan-only mode: the application notes point to BV 74 (UnitOnOffMng.BMSEFOnly), but the object table has BV 11 OnOffUnitMng.BmsEfOnly for that and BV 74 as the hot-water valve permission. Confirm on the unit.</li><li>To drive the hot-water valve from the BMS, set BV 74 to Allow (or Valve Control = BMS at the keypad), then write AV 34 (0-100 % = 0-10 V) and BV 75.</li><li>Older firmware wrote through the priority array with a smaller object map; a Pri Array legacy setting keeps that old map, which is not this list.</li><li>Which setpoints matter depends on the fan control types (MI 2, MI 3) and the heating and cooling options fitted.</li></ul>
</section>
<h2 id="points">RenewAire Premium Commercial Controls (Legacy, v3.xx) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">137 of 137 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>25</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>39</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>58</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>8</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>7</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>137</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>90</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>47</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (73)</option><option value="°F">°F (23)</option><option value="%">% (16)</option><option value="in. w.c.">in. w.c. (9)</option><option value="CFM">CFM (8)</option><option value="ppm">ppm (7)</option><option value="Btu/lb">Btu/lb (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>70</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">RenewAire Premium Commercial Controls (Legacy, v3.xx) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="°F" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">OA_Temp.Val</td><td class="d">OA Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="%" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">OA_Hum.Val</td><td class="d">OA Relative Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="°F" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">RA_Temp.Val</td><td class="d">RA Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="%" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">RA_Hum.Val</td><td class="d">RA Relative Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">EA_Temp.Val</td><td class="d">EA Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">SA_Temp.Val</td><td class="d">SA Temperature (before tempering)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="CFM" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">OA_Flow_Rate.Val</td><td class="d">OA Flow Rate</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="CFM" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">EA_Flow_Rate.Val</td><td class="d">EA Flow Rate</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="°F" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Heating.HTG_SetP_Adjusted</td><td class="d">Acting heating setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="%" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">SA_Hum.Val</td><td class="d">SA Relative Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="%" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">EA_Hum.Val</td><td class="d">EA Relative Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="°F" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">RA_Dewpoint</td><td class="d">Return air dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="°F" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">OA_Dewpoint</td><td class="d">Outdoor air dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="24" data-acc="R" data-u="in. w.c." id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">RA_Flt_Press.Val</td><td class="d">RA Filter Pressure</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="25" data-acc="R" data-u="in. w.c." id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">OA_Flt_Press.Val</td><td class="d">OA Filter Pressure</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="26" data-acc="R" data-u="%" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">SF_Command.Val</td><td class="d">Supply Fan Command (actual)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="27" data-acc="R" data-u="%" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">EF_Command.Val</td><td class="d">Exhaust Fan Command (actual)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="28" data-acc="R" data-u="ppm" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">CO2_Level.Val</td><td class="d">CO2 Level</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="29" data-acc="R" data-u="ppm" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">VOC_Level.Val</td><td class="d">VOC Level</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="30" data-acc="R" data-u="in. w.c." id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Space_Pressure.Val</td><td class="d">Space Pressure</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="31" data-acc="R" data-u="in. w.c." id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Duct_Press.Val</td><td class="d">Duct Pressure</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="32" data-acc="R" data-u="°F" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">CA_Temp.Val</td><td class="d">CA Temperature (after tempering)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="33" data-acc="R" data-u="%" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Cooling_Command.Val</td><td class="d">Cooling Command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="34" data-acc="R" data-u="°F" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Cooling_LAT.Val</td><td class="d">Cooling coil leaving air temp, used for dehumidification</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="62" data-acc="R" data-u="°F" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">HGRH_Command.Val</td><td class="d">Hot gas reheat valve command; units printed as F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="32" data-acc="W" data-u="°F" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">HGRH_Coil_LAT_Setp.Val</td><td class="d">Hot Gas Reheat Setpoint for conditioned air</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="34" data-acc="W" data-u="%" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Heating_Command.Val</td><td class="d">Heating output command, 0-100 % (0-10 V); needs BV 74</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="35" data-acc="W" data-u="in. w.c." id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">RA_Flt_AlarmHigh</td><td class="d">RA Filter Alarm Level (retained)</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="36" data-acc="W" data-u="in. w.c." id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">OA_Flt_AlarmHigh</td><td class="d">OA Filter Alarm Level (retained)</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="37" data-acc="W" data-u="%" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">SF_ConstSpeedSetP.Val</td><td class="d">SF Const Speed Setpoint (retained)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="38" data-acc="W" data-u="CFM" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">SF_FlowControlSetP.Val</td><td class="d">SF Flow Control Setpoint (retained)</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="39" data-acc="W" data-u="in. w.c." id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">SF_DuctStaticSetP.Val</td><td class="d">SF Duct Static Pressure Setpoint (retained)</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="40" data-acc="W" data-u="in. w.c." id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">SF_RoomStaticSetP.Val</td><td class="d">SF Room Static Pressure Setpoint (retained)</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="41" data-acc="W" data-u="ppm" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">SF_CO2SetP.Val</td><td class="d">SF CO2 Setpoint (retained)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="42" data-acc="W" data-u="ppm" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">SF_VOCSetP.Val</td><td class="d">SF VOC Setpoint (retained)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="43" data-acc="W" data-u="%" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">EF_ConstSpeedSetP.Val</td><td class="d">EF Constant Speed Setpoint (retained)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="44" data-acc="W" data-u="CFM" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">EF_FlowControlSetP.Val</td><td class="d">EF Flow Control Setpoint (retained)</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="45" data-acc="W" data-u="%" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">EF_SF_TrackingSetP.Val</td><td class="d">EF SF Tracking Setpoint (retained)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="46" data-acc="W" data-u="in. w.c." id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">EF_ReturnStaticSetP.Val</td><td class="d">EF Return Static Setpoint (retained)</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="47" data-acc="W" data-u="°F" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">CoolLockoutTemp</td><td class="d">OA Cooling Lockout Temperature (retained)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="48" data-acc="W" data-u="°F" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">HeatLockoutTemp</td><td class="d">OA Heating Lockout Temperature (retained)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="50" data-acc="W" data-u="°F" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Econ_Temp_Diff</td><td class="d">Economizer Temperature Differential (retained)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="51" data-acc="W" data-u="°F" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Economizer.Econ_Low_OA_Temp_Limit</td><td class="d">Economizer Low OA Temp Limit (retained)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="52" data-acc="W" data-u="Btu/lb" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Economizer.Econ_Hysteresis</td><td class="d">Economizer Hysteresis (retained)</td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="53" data-acc="W" data-u="ppm" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">BMS_CO2_Reading</td><td class="d">CO2 value written by the BMS instead of a wired sensor</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="54" data-acc="W" data-u="°F" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">BMS_Space_Press_Reading</td><td class="d">Doc labels it coil LAT setpoint for dehumidification (retained)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="55" data-acc="W" data-u="°F" data-min="1" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">55</td><td class="n">Occ_HTG_Setp.Val</td><td class="d">Occupied Heating Setpoint (retained)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="56" data-acc="W" data-u="°F" data-min="1" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">56</td><td class="n">Occ_CLG_Setp.Val</td><td class="d">Occupied Cooling Setpoint (retained)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="58" data-acc="W" data-u="°F" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Economizer.Econ_Low_RA_Temp_Limit</td><td class="d">Economizer low RA temp limit (retained)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="59" data-acc="W" data-u="ppm" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">SF_CO2FlowMinCO2.Val</td><td class="d">SF Flow: MinCO2 (retained)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="60" data-acc="W" data-u="ppm" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">SF_CO2FlowMaxCO2.Val</td><td class="d">SF Flow: Max CO2 (retained)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="61" data-acc="W" data-u="CFM" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">SF_CO2FlowMinFlow.Val</td><td class="d">SF Flow: Min Flow (retained)</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="62" data-acc="W" data-u="CFM" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">SF_CO2FlowMaxFlow.Val</td><td class="d">SF Flow: Max Flow (retained)</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="73" data-acc="W" data-u="°F" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Dehumid_Changeover_SetP.Val</td><td class="d">Dewpoint at which dehumidification starts</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="77" data-acc="W" data-u="°F" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Defrost_OA_SetP.Val</td><td class="d">Frost control OA Setpoint Low Limit (retained)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="78" data-acc="W" data-u="°F" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Defrost_EA_Low_SetP.Val</td><td class="d">Frost control EA Setpoint Low Limit (retained)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="79" data-acc="W" data-u="°F" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Defrost_EA_High_SetP.Val</td><td class="d">Frost control EA High Limit Setpoint (retained)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="80" data-acc="W" data-u="%" data-min="1" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">80</td><td class="n">BMS_SupplyFanCommand</td><td class="d">BMS direct supply fan command, 0-100 %, for cyclic writes</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="81" data-acc="W" data-u="%" data-min="1" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">81</td><td class="n">BMS_ExhaustFanCommand</td><td class="d">BMS direct exhaust fan command, 0-100 %, for cyclic writes</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="82" data-acc="W" data-u="%" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">EF_Tracking_SFMode</td><td class="d">Exhaust fan speed in EF-only mode when tracking supply fan</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="90" data-acc="W" data-u="%" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">SF_ConstSpeedSetP_Boost.val</td><td class="d">SF Constant Speed Setpoint in Boost Mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="91" data-acc="W" data-u="%" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">EF_ConstSpeedSetP_Boost.val</td><td class="d">EF Constant Speed Setpoint in Boost Mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="92" data-acc="W" data-u="CFM" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">SF_FlowControlSetP_Boost</td><td class="d">SF flow control setpoint in boost mode</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="93" data-acc="W" data-u="CFM" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">EF_FlowControlSetP_Boost</td><td class="d">EF Flow Control Setpoint in Boost Mode</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">OA_Damp.Val</td><td class="d">OA Damper Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Closed; 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">RA_Damp.Val</td><td class="d">RA Damper Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Closed; 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Tempering_Mode.Val</td><td class="d">Tempering Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Heat; 1=Cool</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">AlarmMng.AlrmRes</td><td class="d">Alarm Reset Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No; 1=Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">SF_Status.Val</td><td class="d">SF Status from Current Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">EF_Status.Val</td><td class="d">EF Status from Current Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Alarm_Out.Val</td><td class="d">Serious Alarm (Also a physical output)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Heating_Enable_1.Val</td><td class="d">Heating Stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Cooling_Stage_1.Val</td><td class="d">Cooling Stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Cooling_Stage_2.Val</td><td class="d">Cooling Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="21" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">UnitOn</td><td class="d">Unit On Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Al_SupplyFan.Active</td><td class="d">Supply Fan Start Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Al_ExhaustFan.Active</td><td class="d">Exhaust Fan Start Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Bypass_Damper.Val</td><td class="d">Bypass Damper Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close; 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">OfflineAlrm_CPCOE_1.Active</td><td class="d">Expansion Module is offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">DehumidMode_On</td><td class="d">Unit is in dehumidification mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">Heating_Enable_2.Val</td><td class="d">Heating Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">BoostMode.val</td><td class="d">Boost Mode Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="72" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">72</td><td class="n">Any_Alarm_Out.Val</td><td class="d">Any Alarm is True Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="500" data-acc="R" data-u="" data-st="1" id="obj-bi-500"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">500</td><td class="n">Al_retain.Active</td><td class="d">Too Many Writes to Retained Memory</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="501" data-acc="R" data-u="" data-st="1" id="obj-bi-501"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">501</td><td class="n">Al_Err_retain_write.Active</td><td class="d">Too Many Writes to Retained Memory</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="502" data-acc="R" data-u="" data-st="1" id="obj-bi-502"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">502</td><td class="n">Al_Device_Test.Active</td><td class="d">Unit Was Left In Device Test Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="503" data-acc="R" data-u="" data-st="1" id="obj-bi-503"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">503</td><td class="n">Al_BMS_Offline.Active</td><td class="d">BMS Is Offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="504" data-acc="R" data-u="" data-st="1" id="obj-bi-504"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">504</td><td class="n">OfflineAlrm_CPCOE_1.Active</td><td class="d">Offline Alarm Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="505" data-acc="R" data-u="" data-st="1" id="obj-bi-505"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">505</td><td class="n">CfgErrAlrm_CPCOE_1.Active</td><td class="d">Expansion Module Config Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="508" data-acc="R" data-u="" data-st="1" id="obj-bi-508"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">508</td><td class="n">AI_Smoke.Active</td><td class="d">Smoke Alarm Input Engaged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="509" data-acc="R" data-u="" data-st="1" id="obj-bi-509"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">509</td><td class="n">AI_Freeze.Active</td><td class="d">Freezestat Alarm Input Engaged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="510" data-acc="R" data-u="" data-st="1" id="obj-bi-510"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">510</td><td class="n">Al_SupplyFan.Active</td><td class="d">Supply Fan Start Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="511" data-acc="R" data-u="" data-st="1" id="obj-bi-511"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">511</td><td class="n">Al_ExhaustFan.Active</td><td class="d">Exhaust Fan Start Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="512" data-acc="R" data-u="" data-st="1" id="obj-bi-512"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">512</td><td class="n">Al_SA_Airflow.Active</td><td class="d">Supply Airflow Out of Tolerance Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="513" data-acc="R" data-u="" data-st="1" id="obj-bi-513"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">513</td><td class="n">Al_EA_Airflow.Active</td><td class="d">Exhaust Airflow Out of Tolerance Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="514" data-acc="R" data-u="" data-st="1" id="obj-bi-514"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">514</td><td class="n">Al_SA_StaticPress.Active</td><td class="d">SA Static Pressure Level Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="515" data-acc="R" data-u="" data-st="1" id="obj-bi-515"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">515</td><td class="n">Al_CO2.Active</td><td class="d">CO2 Level Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="516" data-acc="R" data-u="" data-st="1" id="obj-bi-516"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">516</td><td class="n">Al_SupAir_Low_Temp_Warn.Active</td><td class="d">Supply Air Low Temperature Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="517" data-acc="R" data-u="" data-st="1" id="obj-bi-517"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">517</td><td class="n">Al_SupAir_Low_Temp_Alarm.Active</td><td class="d">Supply Air Low Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="518" data-acc="R" data-u="" data-st="1" id="obj-bi-518"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">518</td><td class="n">Al_SupAir_Hi_Temp_Warn.Active</td><td class="d">Supply Air High Temperature Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="519" data-acc="R" data-u="" data-st="1" id="obj-bi-519"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">519</td><td class="n">Al_SupAir_Hi_Temp_Alarm.Active</td><td class="d">Supply Air High Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="521" data-acc="R" data-u="" data-st="1" id="obj-bi-521"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">521</td><td class="n">Al_EA_StaticPress.Active</td><td class="d">EA Static Pressure Level Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="530" data-acc="R" data-u="" data-st="1" id="obj-bi-530"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">530</td><td class="n">Al_OA_Temp_Prb.Active</td><td class="d">OA Temperature Sensor Open or Short</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="531" data-acc="R" data-u="" data-st="1" id="obj-bi-531"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">531</td><td class="n">Al_OA_Hum_Prb.Active</td><td class="d">OA Relative Humidity Transmitter Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="532" data-acc="R" data-u="" data-st="1" id="obj-bi-532"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">532</td><td class="n">Al_RA_Temp_Prb.Active</td><td class="d">RA Temperature Sensor Open or Short</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="533" data-acc="R" data-u="" data-st="1" id="obj-bi-533"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">533</td><td class="n">Al_RA_Hum_Prb.Active</td><td class="d">RA Relative Humidity Transmitter Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="534" data-acc="R" data-u="" data-st="1" id="obj-bi-534"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">534</td><td class="n">Al_SA_Temp_Prb.Active</td><td class="d">SA Temperature Sensor Open or Short</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="535" data-acc="R" data-u="" data-st="1" id="obj-bi-535"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">535</td><td class="n">Al_EA_Temp_Prb.Active</td><td class="d">EA Temperature Sensor Open or Short</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="536" data-acc="R" data-u="" data-st="1" id="obj-bi-536"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">536</td><td class="n">Al_OA_Flt_Press_Prb.Active</td><td class="d">OA Filter Pressure Transmitter Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="537" data-acc="R" data-u="" data-st="1" id="obj-bi-537"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">537</td><td class="n">Al_RA_Flt_Press_Prb.Active</td><td class="d">RA Filter Pressure Transmitter Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="538" data-acc="R" data-u="" data-st="1" id="obj-bi-538"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">538</td><td class="n">Al_OA_Flow_Rate_Prb.Active</td><td class="d">OA Flow Rate Pressure Transmitter Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="539" data-acc="R" data-u="" data-st="1" id="obj-bi-539"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">539</td><td class="n">Al_EA_Flow_Rate_Prb.Active</td><td class="d">EA Flow Rate Pressure Transmitter Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="540" data-acc="R" data-u="" data-st="1" id="obj-bi-540"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">540</td><td class="n">Al_CO2_Level_Prb.Active</td><td class="d">CO2 Level Transmitter Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="541" data-acc="R" data-u="" data-st="1" id="obj-bi-541"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">541</td><td class="n">Al_Duct_Press_Prb.Active</td><td class="d">Duct Pressure Transmitter Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="542" data-acc="R" data-u="" data-st="1" id="obj-bi-542"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">542</td><td class="n">Al_Supply_Temp_Prb.Active</td><td class="d">Conditioned Air (CA) Temperature Sensor Open or Short</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="544" data-acc="R" data-u="" data-st="1" id="obj-bi-544"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">544</td><td class="n">Al_VOC_Level_Prb.Active</td><td class="d">VOC Probe Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="545" data-acc="R" data-u="" data-st="1" id="obj-bi-545"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">545</td><td class="n">Al_Space_Press_Prb.Active</td><td class="d">Space Pressure Probe Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="560" data-acc="R" data-u="" data-st="1" id="obj-bi-560"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">560</td><td class="n">Al_OA_Flt_Press.Active</td><td class="d">OA Filter Needs Change</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="561" data-acc="R" data-u="" data-st="1" id="obj-bi-561"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">561</td><td class="n">Al_RA_Flt_Press.Active</td><td class="d">RA Filter Needs Change</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="562" data-acc="R" data-u="" data-st="1" id="obj-bi-562"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">562</td><td class="n">Al_UnitLife.Active</td><td class="d">Unit Service Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="564" data-acc="R" data-u="" data-st="1" id="obj-bi-564"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">564</td><td class="n">Al_SupplyFanLife.Active</td><td class="d">Supply Fan Service Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="565" data-acc="R" data-u="" data-st="1" id="obj-bi-565"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">565</td><td class="n">Al_ExhaustFanLife.Active</td><td class="d">Exhaust Fan Service Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK; 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="10" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">OnOffUnitMng.BmsOnOff</td><td class="d">BMS On/Off Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">OnOffUnitMng.BmsEfOnly</td><td class="d">BMS exhaust-fan-only command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="12" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">AlarmMng.AlrmResByBms</td><td class="d">Alarm Reset BMS Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OK; 1=Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">One_Fan_Mode</td><td class="d">Fan that runs in single-fan mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Exhaust Fan; 1=Supply Fan</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="60" data-acc="W" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">BMS_SetHeatCool</td><td class="d">BMS Set Heat/Cool Capability (retained)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No; 1=Allow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="61" data-acc="W" data-u="" data-st="1" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">BMS_HeatCoolMode</td><td class="d">BMS Heat/Cool Mode Setting (retained)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Heat; 1=Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="74" data-acc="W" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">BMS_HW_Valve_Control</td><td class="d">BMS HW Valve Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No; 1=Allow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="75" data-acc="W" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">Heating_Enable_1.Val</td><td class="d">Heating Stage 1 BMS Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off; 1=On</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="130" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">SF_ControlType_BN</td><td class="d">Supply fan control type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Constant Speed; 1=Supply Airflow; 2=Duct Static; 3=Room Static; 4=CO2; 5=VOC; 6=CO2 Flow</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="131" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">3</td><td class="n">EF_ControlType_BN</td><td class="d">Exhaust fan control type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Constant Speed; 2=Exhaust Airflow; 3=SF Command Tracking; 4=SF Flow Tracking; 5=Return Static</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="132" data-i="4" data-acc="R" data-u="" id="obj-mi-4"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">4</td><td class="n">HTG_ControlType_BN</td><td class="d">Heating control type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="133" data-i="5" data-acc="R" data-u="" id="obj-mi-5"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">5</td><td class="n">CLG_ControlType_BN</td><td class="d">Cooling control type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="134" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mi-6"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">6</td><td class="n">Heating_SetPtType_BN</td><td class="d">Heating setpoint type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Adjust; 2=OA Reset</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="135" data-i="7" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-7"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">UnitStatus_BN</td><td class="d">Unit status / reason the unit is off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unit on; 2=Off by alarm; 3=Off by BMS; 4=Off by scheduler; 5=Off by digital input; 6=Off at keypad; 8=Exhaust fan only; 9=Supply fan only; 11=Cool locked out by BMS; 12=Heat locked out by BMS; 13=Device test (&gt;1 h); 14=Sensor override (&gt;24 h); 15=Off by CO2 level; 16=Frost control on</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="136" data-i="8" data-acc="R" data-u="" id="obj-mi-8"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">8</td><td class="n">Cooling_SetPtType_BN</td><td class="d">Cooling setpoint type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: RenewAire Premium Controls Legacy v3 point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>OA_Temp.Val</li><li><a href="#obj-ai-1"><code>AI1</code></a>OA_Hum.Val</li><li><a href="#obj-ai-2"><code>AI2</code></a>RA_Temp.Val</li><li><a href="#obj-ai-3"><code>AI3</code></a>RA_Hum.Val</li><li><a href="#obj-ai-4"><code>AI4</code></a>EA_Temp.Val</li><li><a href="#obj-ai-5"><code>AI5</code></a>SA_Temp.Val</li><li><a href="#obj-ai-6"><code>AI6</code></a>OA_Flow_Rate.Val</li><li><a href="#obj-ai-7"><code>AI7</code></a>EA_Flow_Rate.Val</li><li><a href="#obj-ai-8"><code>AI8</code></a>Heating.HTG_SetP_Adjusted</li><li><a href="#obj-ai-9"><code>AI9</code></a>SA_Hum.Val</li><li><a href="#obj-ai-10"><code>AI10</code></a>EA_Hum.Val</li><li><a href="#obj-ai-11"><code>AI11</code></a>RA_Dewpoint</li><li><a href="#obj-ai-12"><code>AI12</code></a>OA_Dewpoint</li><li><a href="#obj-ai-24"><code>AI24</code></a>RA_Flt_Press.Val</li><li><a href="#obj-ai-25"><code>AI25</code></a>OA_Flt_Press.Val</li><li><a href="#obj-ai-26"><code>AI26</code></a>SF_Command.Val</li><li><a href="#obj-ai-27"><code>AI27</code></a>EF_Command.Val</li><li><a href="#obj-ai-28"><code>AI28</code></a>CO2_Level.Val</li><li><a href="#obj-ai-29"><code>AI29</code></a>VOC_Level.Val</li><li><a href="#obj-ai-30"><code>AI30</code></a>Space_Pressure.Val</li><li><a href="#obj-ai-31"><code>AI31</code></a>Duct_Press.Val</li><li><a href="#obj-ai-32"><code>AI32</code></a>CA_Temp.Val</li><li><a href="#obj-ai-33"><code>AI33</code></a>Cooling_Command.Val</li><li><a href="#obj-ai-34"><code>AI34</code></a>Cooling_LAT.Val</li><li><a href="#obj-ai-62"><code>AI62</code></a>HGRH_Command.Val</li><li><a href="#obj-av-32"><code>AV32</code></a>HGRH_Coil_LAT_Setp.Val</li><li><a href="#obj-av-34"><code>AV34</code></a>Heating_Command.Val</li><li><a href="#obj-av-35"><code>AV35</code></a>RA_Flt_AlarmHigh</li><li><a href="#obj-av-36"><code>AV36</code></a>OA_Flt_AlarmHigh</li><li><a href="#obj-av-37"><code>AV37</code></a>SF_ConstSpeedSetP.Val</li><li><a href="#obj-av-38"><code>AV38</code></a>SF_FlowControlSetP.Val</li><li><a href="#obj-av-39"><code>AV39</code></a>SF_DuctStaticSetP.Val</li><li><a href="#obj-av-40"><code>AV40</code></a>SF_RoomStaticSetP.Val</li><li><a href="#obj-av-41"><code>AV41</code></a>SF_CO2SetP.Val</li><li><a href="#obj-av-42"><code>AV42</code></a>SF_VOCSetP.Val</li><li><a href="#obj-av-43"><code>AV43</code></a>EF_ConstSpeedSetP.Val</li><li><a href="#obj-av-44"><code>AV44</code></a>EF_FlowControlSetP.Val</li><li><a href="#obj-av-45"><code>AV45</code></a>EF_SF_TrackingSetP.Val</li><li><a href="#obj-av-46"><code>AV46</code></a>EF_ReturnStaticSetP.Val</li><li><a href="#obj-av-47"><code>AV47</code></a>CoolLockoutTemp</li><li><a href="#obj-av-48"><code>AV48</code></a>HeatLockoutTemp</li><li><a href="#obj-av-50"><code>AV50</code></a>Econ_Temp_Diff</li><li><a href="#obj-av-51"><code>AV51</code></a>Economizer.Econ_Low_OA_Temp_Limit</li><li><a href="#obj-av-52"><code>AV52</code></a>Economizer.Econ_Hysteresis</li><li><a href="#obj-av-53"><code>AV53</code></a>BMS_CO2_Reading</li><li><a href="#obj-av-54"><code>AV54</code></a>BMS_Space_Press_Reading</li><li><a href="#obj-av-55"><code>AV55</code></a>Occ_HTG_Setp.Val</li><li><a href="#obj-av-56"><code>AV56</code></a>Occ_CLG_Setp.Val</li><li><a href="#obj-av-58"><code>AV58</code></a>Economizer.Econ_Low_RA_Temp_Limit</li><li><a href="#obj-av-59"><code>AV59</code></a>SF_CO2FlowMinCO2.Val</li><li><a href="#obj-av-60"><code>AV60</code></a>SF_CO2FlowMaxCO2.Val</li><li><a href="#obj-av-61"><code>AV61</code></a>SF_CO2FlowMinFlow.Val</li><li><a href="#obj-av-62"><code>AV62</code></a>SF_CO2FlowMaxFlow.Val</li><li><a href="#obj-av-73"><code>AV73</code></a>Dehumid_Changeover_SetP.Val</li><li><a href="#obj-av-77"><code>AV77</code></a>Defrost_OA_SetP.Val</li><li><a href="#obj-av-78"><code>AV78</code></a>Defrost_EA_Low_SetP.Val</li><li><a href="#obj-av-79"><code>AV79</code></a>Defrost_EA_High_SetP.Val</li><li><a href="#obj-av-80"><code>AV80</code></a>BMS_SupplyFanCommand</li><li><a href="#obj-av-81"><code>AV81</code></a>BMS_ExhaustFanCommand</li><li><a href="#obj-av-82"><code>AV82</code></a>EF_Tracking_SFMode</li><li><a href="#obj-av-90"><code>AV90</code></a>SF_ConstSpeedSetP_Boost.val</li><li><a href="#obj-av-91"><code>AV91</code></a>EF_ConstSpeedSetP_Boost.val</li><li><a href="#obj-av-92"><code>AV92</code></a>SF_FlowControlSetP_Boost</li><li><a href="#obj-av-93"><code>AV93</code></a>EF_FlowControlSetP_Boost</li><li><a href="#obj-bi-8"><code>BI8</code></a>OA_Damp.Val</li><li><a href="#obj-bi-9"><code>BI9</code></a>RA_Damp.Val</li><li><a href="#obj-bi-13"><code>BI13</code></a>Tempering_Mode.Val</li><li><a href="#obj-bi-14"><code>BI14</code></a>AlarmMng.AlrmRes</li><li><a href="#obj-bi-15"><code>BI15</code></a>SF_Status.Val</li><li><a href="#obj-bi-16"><code>BI16</code></a>EF_Status.Val</li><li><a href="#obj-bi-17"><code>BI17</code></a>Alarm_Out.Val</li><li><a href="#obj-bi-18"><code>BI18</code></a>Heating_Enable_1.Val</li><li><a href="#obj-bi-19"><code>BI19</code></a>Cooling_Stage_1.Val</li><li><a href="#obj-bi-20"><code>BI20</code></a>Cooling_Stage_2.Val</li><li><a href="#obj-bi-21"><code>BI21</code></a>UnitOn</li><li><a href="#obj-bi-22"><code>BI22</code></a>Al_SupplyFan.Active</li><li><a href="#obj-bi-23"><code>BI23</code></a>Al_ExhaustFan.Active</li><li><a href="#obj-bi-49"><code>BI49</code></a>Bypass_Damper.Val</li><li><a href="#obj-bi-50"><code>BI50</code></a>OfflineAlrm_CPCOE_1.Active</li><li><a href="#obj-bi-61"><code>BI61</code></a>DehumidMode_On</li><li><a href="#obj-bi-57"><code>BI57</code></a>Heating_Enable_2.Val</li><li><a href="#obj-bi-71"><code>BI71</code></a>BoostMode.val</li><li><a href="#obj-bi-72"><code>BI72</code></a>Any_Alarm_Out.Val</li><li><a href="#obj-bi-500"><code>BI500</code></a>Al_retain.Active</li><li><a href="#obj-bi-501"><code>BI501</code></a>Al_Err_retain_write.Active</li><li><a href="#obj-bi-502"><code>BI502</code></a>Al_Device_Test.Active</li><li><a href="#obj-bi-503"><code>BI503</code></a>Al_BMS_Offline.Active</li><li><a href="#obj-bi-504"><code>BI504</code></a>OfflineAlrm_CPCOE_1.Active</li><li><a href="#obj-bi-505"><code>BI505</code></a>CfgErrAlrm_CPCOE_1.Active</li><li><a href="#obj-bi-508"><code>BI508</code></a>AI_Smoke.Active</li><li><a href="#obj-bi-509"><code>BI509</code></a>AI_Freeze.Active</li><li><a href="#obj-bi-510"><code>BI510</code></a>Al_SupplyFan.Active</li><li><a href="#obj-bi-511"><code>BI511</code></a>Al_ExhaustFan.Active</li><li><a href="#obj-bi-512"><code>BI512</code></a>Al_SA_Airflow.Active</li><li><a href="#obj-bi-513"><code>BI513</code></a>Al_EA_Airflow.Active</li><li><a href="#obj-bi-514"><code>BI514</code></a>Al_SA_StaticPress.Active</li><li><a href="#obj-bi-515"><code>BI515</code></a>Al_CO2.Active</li><li><a href="#obj-bi-516"><code>BI516</code></a>Al_SupAir_Low_Temp_Warn.Active</li><li><a href="#obj-bi-517"><code>BI517</code></a>Al_SupAir_Low_Temp_Alarm.Active</li><li><a href="#obj-bi-518"><code>BI518</code></a>Al_SupAir_Hi_Temp_Warn.Active</li><li><a href="#obj-bi-519"><code>BI519</code></a>Al_SupAir_Hi_Temp_Alarm.Active</li><li><a href="#obj-bi-521"><code>BI521</code></a>Al_EA_StaticPress.Active</li><li><a href="#obj-bi-530"><code>BI530</code></a>Al_OA_Temp_Prb.Active</li><li><a href="#obj-bi-531"><code>BI531</code></a>Al_OA_Hum_Prb.Active</li><li><a href="#obj-bi-532"><code>BI532</code></a>Al_RA_Temp_Prb.Active</li><li><a href="#obj-bi-533"><code>BI533</code></a>Al_RA_Hum_Prb.Active</li><li><a href="#obj-bi-534"><code>BI534</code></a>Al_SA_Temp_Prb.Active</li><li><a href="#obj-bi-535"><code>BI535</code></a>Al_EA_Temp_Prb.Active</li><li><a href="#obj-bi-536"><code>BI536</code></a>Al_OA_Flt_Press_Prb.Active</li><li><a href="#obj-bi-537"><code>BI537</code></a>Al_RA_Flt_Press_Prb.Active</li><li><a href="#obj-bi-538"><code>BI538</code></a>Al_OA_Flow_Rate_Prb.Active</li><li><a href="#obj-bi-539"><code>BI539</code></a>Al_EA_Flow_Rate_Prb.Active</li><li><a href="#obj-bi-540"><code>BI540</code></a>Al_CO2_Level_Prb.Active</li><li><a href="#obj-bi-541"><code>BI541</code></a>Al_Duct_Press_Prb.Active</li><li><a href="#obj-bi-542"><code>BI542</code></a>Al_Supply_Temp_Prb.Active</li><li><a href="#obj-bi-544"><code>BI544</code></a>Al_VOC_Level_Prb.Active</li><li><a href="#obj-bi-545"><code>BI545</code></a>Al_Space_Press_Prb.Active</li><li><a href="#obj-bi-560"><code>BI560</code></a>Al_OA_Flt_Press.Active</li><li><a href="#obj-bi-561"><code>BI561</code></a>Al_RA_Flt_Press.Active</li><li><a href="#obj-bi-562"><code>BI562</code></a>Al_UnitLife.Active</li><li><a href="#obj-bi-564"><code>BI564</code></a>Al_SupplyFanLife.Active</li><li><a href="#obj-bi-565"><code>BI565</code></a>Al_ExhaustFanLife.Active</li><li><a href="#obj-bv-10"><code>BV10</code></a>OnOffUnitMng.BmsOnOff</li><li><a href="#obj-bv-11"><code>BV11</code></a>OnOffUnitMng.BmsEfOnly</li><li><a href="#obj-bv-12"><code>BV12</code></a>AlarmMng.AlrmResByBms</li><li><a href="#obj-bv-13"><code>BV13</code></a>One_Fan_Mode</li><li><a href="#obj-bv-60"><code>BV60</code></a>BMS_SetHeatCool</li><li><a href="#obj-bv-61"><code>BV61</code></a>BMS_HeatCoolMode</li><li><a href="#obj-bv-74"><code>BV74</code></a>BMS_HW_Valve_Control</li><li><a href="#obj-bv-75"><code>BV75</code></a>Heating_Enable_1.Val</li><li><a href="#obj-mi-2"><code>MI2</code></a>SF_ControlType_BN</li><li><a href="#obj-mi-3"><code>MI3</code></a>EF_ControlType_BN</li><li><a href="#obj-mi-4"><code>MI4</code></a>HTG_ControlType_BN</li><li><a href="#obj-mi-5"><code>MI5</code></a>CLG_ControlType_BN</li><li><a href="#obj-mi-6"><code>MI6</code></a>Heating_SetPtType_BN</li><li><a href="#obj-mi-7"><code>MI7</code></a>UnitStatus_BN</li><li><a href="#obj-mi-8"><code>MI8</code></a>Cooling_SetPtType_BN</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Use this list only for older ERVs on Premium controls v3.xx (manual 105999). Current ERV and DOAS controls use manual 147641 (premium-controls), which adds many objects.</li><li>Differences from the current map: AI 30/31 are Space_Pressure / Duct_Press, BI 514/521 are named Al_SA_StaticPress / Al_EA_StaticPress, BI 71 is boost status, and BI 560 is the OA filter / BI 561 the RA filter (swapped in the current list). There is no BV 63 unoccupied command.</li><li>Retained (EEPROM) points are marked &#x27;(retained)&#x27; in the descriptions.</li><li>The table repeats some alarms under two instances: BI 22/23 and BI 510/511, BI 50 and BI 504.</li><li>The file name says 105999_010_D01_JUN25; the back cover prints 105999_010_MAY25.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Premium Commercial Controls (Legacy, v3.xx) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the RenewAire Premium Commercial Controls (Legacy, v3.xx)</h2><div class="faq"><details open><summary>How many BACnet points does the RenewAire Premium Commercial Controls (Legacy, v3.xx) have?</summary><p>This list has 137 BACnet objects: 25 analog inputs, 39 analog values, 58 binary inputs, 8 binary values, 7 multi-state inputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which RenewAire Premium Commercial Controls (Legacy, v3.xx) BACnet points are writable?</summary><p>47 of the 137 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official RenewAire Premium Commercial Controls (Legacy, v3.xx) BACnet documentation?</summary><p>The source is Premium Commercial Controls Installation, Operation and Maintenance Manual (Legacy) (105999_010_D01_JUN25), revision 2025-06, published free by RenewAire at https://renewaire.com/wp-content/uploads/2025/05/Premium-Controls-User-Man_LEGACY_105999_010_D01_JUN25.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the RenewAire Premium Commercial Controls (Legacy, v3.xx)?</summary><p>Start with BV 10 OnOffUnitMng.BmsOnOff (Run/stop command (1 = on)); AV 55 Occ_HTG_Setp.Val (Occupied heating setpoint, °F (retained)); AV 56 Occ_CLG_Setp.Val (Occupied cooling setpoint, °F (retained)); AV 80 BMS_SupplyFanCommand (Supply fan speed, 0-100 % (BMS direct mode)); AV 81 BMS_ExhaustFanCommand (Exhaust fan speed, 0-100 % (BMS direct mode)); BV 12 AlarmMng.AlrmResByBms (Alarm reset (1 = reset; the unit clears it)); BI 21 UnitOn (Unit running status (1 = on)); MI 7 UnitStatus_BN (Operating state, or why the unit is off); BI 72 Any_Alarm_Out.Val (Any active alarm).</p></details><details><summary>How do I enable BMS control of the RenewAire Premium Commercial Controls (Legacy, v3.xx)?</summary><p>BMS control of on/off is switched on at the keypad (first BMS screen). Once on, the unit will not start until the BMS writes BV 10 = On, so enable it only when the BMS is ready. The unit also needs the start/stop digital input closed, the keypad set On, the scheduler (if used) in an ON period and no serious alarm; any of these can stop it.</p></details><details><summary>Does the RenewAire Premium Commercial Controls (Legacy, v3.xx) need a BACnet heartbeat or have a communication timeout?</summary><p>No BACnet timeout setting is documented. BI 503 Al_BMS_Offline flags that the BMS is offline and clears itself (auto reset); the manual does not say what the unit does then and documents no keep-alive write.</p></details><details><summary>Can the BMS supply sensor values to the RenewAire Premium Commercial Controls (Legacy, v3.xx)?</summary><p>AV 53 BMS_CO2_Reading takes a CO2 value from the BMS in place of a wired sensor. AV 54 is named BMS_Space_Press_Reading but the table describes it as a coil leaving-air setpoint for dehumidification, so check it on site. The BMS can also force heat or cool: set BV 60 to Allow, then write BV 61 (0 = heat, 1 = cool).</p></details><details><summary>How do I check these points on the real Premium Commercial Controls (Legacy, v3.xx)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More RenewAire BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/renewaire/bacnet-fan-control-bacnetfc-w" data-row><span class="k">Energy recovery ventilator (ERV) BACnet fan control</span><h3>RenewAire BACnet Fan Control BACNETFC-W</h3><p>RenewAire HE and LE series ERVs, plus EV Premium, EV Premium+, SL75 and SL+ 75 units.</p><div class="meta">16 objects &middot; 5 writable &middot; 105802_003_FEB26</div><span class="sr-only"> Also known as: BACNETFC-W, BACNETFC, RenewAire BACnet Fan Control, RenewAire BACnet fan controller</span></a></li><li><a class="card" href="/bacnet-points-lists/renewaire/premium-controls" data-row><span class="k">Energy recovery ventilator (ERV) / DOAS controller (Carel c.pCO)</span><h3>RenewAire Premium Commercial Controls (ERV &amp; DOAS)</h3><p>RenewAire commercial ERVs and DOAS units (HE-Series, LE-Series and DN-Series) with Premium Commercial Controls version 4.xx (Carel c.pCO Mini controller plus c.pCOe expansion module).</p><div class="meta">184 objects &middot; 66 writable &middot; 147641_010_MAY26</div><span class="sr-only"> Also known as: RenewAire Premium Controls, Premium Commercial Controls, RenewAire DOAS controls, Carel c.pCO Mini, c.pCOe, 147641</span></a></li></ul>
<p class="updated">Source: <a href="https://renewaire.com/wp-content/uploads/2025/05/Premium-Controls-User-Man_LEGACY_105999_010_D01_JUN25.pdf" rel="nofollow noopener" target="_blank">Premium Commercial Controls Installation, Operation and Maintenance Manual (Legacy) &middot; 105999_010_D01_JUN25 &middot; rev. 2025-06</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
