<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Reznor MAPS / MAPS III / MAPS IV IQ BACnet Points List</title>
<meta name="description" content="Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 BACnet points list: 227 objects by ID and name, e.g. BV 51 = bas_on_off_cmd_1.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Reznor MAPS / MAPS III / MAPS IV IQ BACnet Points List">
<meta property="og:description" content="Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 BACnet points list: 227 objects by ID and name, e.g. BV 51 = bas_on_off_cmd_1.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Reznor MAPS / MAPS III / MAPS IV IQ BACnet Points List">
<meta name="twitter:description" content="Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 BACnet points list: 227 objects by ID and name, e.g. BV 51 = bas_on_off_cmd_1.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18",
   "url": "https://easybacnet.com/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18",
   "name": "Reznor MAPS / MAPS III / MAPS IV IQ BACnet Points List",
   "description": "Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 BACnet points list: 227 objects by ID and name, e.g. BV 51 = bas_on_off_cmd_1.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18#dataset",
   "name": "Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) BACnet Points List",
   "description": "MAPS III and MAPS IV units with control options D15-D18 use the Reznor IQ system controller, which speaks BACnet over MS/TP as standard (BACnet over ARCNET and LonWorks are options). The network point list has about 230 objects: occupancy and BAS on/off commands, space, neutral air and discharge air setpoints, fan, damper and economizer settings for each control option, heating, cooling and reheat settings, alarm flags, output status and the energy recovery module interface. Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 BACnet points list: 227 objects by ID and name, e.g. BV 51 = bas_on_off_cmd_1.",
   "url": "https://easybacnet.com/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18",
   "keywords": [
    "Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) BACnet Points List",
    "Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) BACnet objects",
    "Reznor BACnet",
    "MAPS III BACnet points list",
    "MAPS IV BACnet points list",
    "MAPSIII&IV-D15-D16-D17-D18-D19-D21 BACnet points list",
    "RCB BACnet points list",
    "RDB BACnet points list",
    "RDCB BACnet points list",
    "RDDB BACnet points list",
    "RECB BACnet points list",
    "REDB BACnet points list",
    "RCC BACnet points list",
    "RDC BACnet points list",
    "RDCC BACnet points list",
    "RDDC BACnet points list",
    "RECC BACnet points list",
    "REDC BACnet points list",
    "CP-MAPS-D15/D16/D17/D18 BACnet points list",
    "254003R8 BACnet points list",
    "IQ Controller BACnet points list",
    "IQ System Controller BACnet points list",
    "D15 BACnet points list",
    "D16 BACnet points list",
    "D17 BACnet points list",
    "D18 BACnet points list",
    "MAPS ERM BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Control System Guide for Modular Air Processing System Units, Options D15, D16, D17, D18, D19 and D21 (MAPS III and MAPS IV)",
    "url": "https://assets.reznorhvac.com/download/bcd1b330-3a4f-11f1-ae67-0016e1e579b9/MAPSIII%26IV-D15-D16-D17-D18-D19-D21%20%2806-26%29%20REV-A.pdf",
    "author": {
     "@type": "Organization",
     "name": "Reznor"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)",
    "brand": {
     "@type": "Brand",
     "name": "Reznor"
    },
    "category": "Packaged rooftop unit / DOAS controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 227 BACnet objects: 122 analog values, 103 binary values, 2 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "87 of the 227 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Control System Guide for Modular Air Processing System Units, Options D15, D16, D17, D18, D19 and D21 (MAPS III and MAPS IV) (MAPSIII&IV-D15-D16-D17-D18-D19-D21 (06-26) REV-A), revision 2026-06, published free by Reznor at https://assets.reznorhvac.com/download/bcd1b330-3a4f-11f1-ae67-0016e1e579b9/MAPSIII%26IV-D15-D16-D17-D18-D19-D21%20%2806-26%29%20REV-A.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 51 bas_on_off_cmd_1 (BAS on/off (schedule set for BAS)); BV 50 bas_occ_unocc_cmd_1 (BAS occupied/unoccupied (schedule set for BAS)); AV 100 occ_cool_sp_1 (Occupied space cooling setpoint); AV 101 occ_heat_sp_1 (Occupied space heating setpoint); AV 150 na_stpt_1 (Neutral air / discharge air setpoint); BV 178 bas_reset_sys_shtdwn_1 (Reset a system shutdown); AV 175 unit_mode_1 (Current unit mode); BV 54 occ_status_1 (Occupancy status); BV 191 shutdown_fail_1 (Unit shut down on alarm); BV 176 sf_fail_1 (Supply fan failure)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 50 bas_occ_unocc_cmd_1 and BV 51 bas_on_off_cmd_1 control occupancy and on/off, but only when BAS control is selected in the schedule configuration. AV 52 lets a BACnet schedule pass minutes-until-occupied for optimum start. BV 178 resets a system shutdown."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Reznor",
     "item": "https://easybacnet.com/bacnet-points-lists/reznor/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)",
     "item": "https://easybacnet.com/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/reznor/">Reznor</a></li><li aria-current="page">MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)</li></ol>
<p class="eyebrow">Packaged rooftop unit / DOAS controller &middot; BACnet points list</p><h1><span class="mfr">Reznor</span> MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>MAPS III and MAPS IV units with control options D15-D18 use the Reznor IQ system controller, which speaks BACnet over MS/TP as standard (BACnet over ARCNET and LonWorks are options). The network point list has about 230 objects: occupancy and BAS on/off commands, space, neutral air and discharge air setpoints, fan, damper and economizer settings for each control option, heating, cooling and reheat settings, alarm flags, output status and the energy recovery module interface.</p>
<p>This page lists <strong>227 BACnet objects</strong> for the Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) &mdash; 87 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Reznor&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/reznor/">Reznor</a></dd></div><div><dt>Model</dt><dd>MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)</dd></div><div><dt>Equipment</dt><dd>Packaged rooftop unit / DOAS controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>227 (87 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet over ARCNET</dd></div><div><dt>Firmware</dt><dd>IQ controller software 2.01</dd></div><div><dt>Default device instance</dt><dd>2402</dd></div><div><dt>Also known as</dt><dd>MAPS III, MAPS IV, MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21, RCB, RDB, RDCB, RDDB, RECB, REDB, RCC, RDC, RDCC, RDDC, RECC, REDC, CP-MAPS-D15/D16/D17/D18, 254003R8, IQ Controller, IQ System Controller, D15, D16, D17, D18, MAPS ERM</dd></div><div><dt>Source document</dt><dd><a href="https://assets.reznorhvac.com/download/bcd1b330-3a4f-11f1-ae67-0016e1e579b9/MAPSIII%26IV-D15-D16-D17-D18-D19-D21%20%2806-26%29%20REV-A.pdf" rel="nofollow noopener" target="_blank">Control System Guide for Modular Air Processing System Units, Options D15, D16, D17, D18, D19 and D21 (MAPS III and MAPS IV) &middot; MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21 (06-26) REV-A &middot; rev. 2026-06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18.csv" rel="nofollow" download>Download CSV <small>227 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://assets.reznorhvac.com/download/bcd1b330-3a4f-11f1-ae67-0016e1e579b9/MAPSIII%26IV-D15-D16-D17-D18-D19-D21%20%2806-26%29%20REV-A.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=reznor/maps-iq-controller-d15-d16-d17-d18">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Reznor&rsquo;s current documentation and the live
device before use. Not official Reznor information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the IQ controller&#x27;s MS/TP baud and address on its DIP and rotary switches and the network number and device instance in the BACnet menu. If the schedule is configured for BAS control, command occupancy with BV 50 and on/off with BV 51, then write the occupied space setpoints or the neutral air setpoint. Monitor unit mode, occupancy status, the system shutdown flag and the alarm BVs.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-51">BV 51</a></td><td class="n">bas_on_off_cmd_1</td><td>BAS on/off (schedule set for BAS)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-50">BV 50</a></td><td class="n">bas_occ_unocc_cmd_1</td><td>BAS occupied/unoccupied (schedule set for BAS)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-100">AV 100</a></td><td class="n">occ_cool_sp_1</td><td>Occupied space cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-101">AV 101</a></td><td class="n">occ_heat_sp_1</td><td>Occupied space heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-150">AV 150</a></td><td class="n">na_stpt_1</td><td>Neutral air / discharge air setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-178">BV 178</a></td><td class="n">bas_reset_sys_shtdwn_1</td><td>Reset a system shutdown</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-175">AV 175</a></td><td class="n">unit_mode_1</td><td>Current unit mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-54">BV 54</a></td><td class="n">occ_status_1</td><td>Occupancy status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-191">BV 191</a></td><td class="n">shutdown_fail_1</td><td>Unit shut down on alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-176">BV 176</a></td><td class="n">sf_fail_1</td><td>Supply fan failure</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 50 bas_occ_unocc_cmd_1 and BV 51 bas_on_off_cmd_1 control occupancy and on/off, but only when BAS control is selected in the schedule configuration. AV 52 lets a BACnet schedule pass minutes-until-occupied for optimum start. BV 178 resets a system shutdown.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP is the standard protocol; default baud 9600 (19.2K, 38.4K and 76.8K selectable on DIP switches 1-2); protocol on switches 5-8.</li><li>Default network number 12345; device instance = 2400 + rotary address (default 02, so 2402).</li><li>The ERM controller has its own default device instance 2499.</li><li>Power must be cycled after changing DIP settings.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Some objects&#x27; Type column contradicts the Object ID; verify AV 328 and BV 346-350 on the unit.</li><li>AV 186-189 change meaning with the fan or damper control option fitted.</li></ul>
</section>
<h2 id="points">Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">227 of 227 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>122</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>103</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>227</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>140</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>87</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>2</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="52" data-acc="W" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">bas_min_til_occ_1</td><td class="d">BAS Min Until OCC - Minutes until next occupied state</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="55" data-acc="R" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">min_til_occ_1</td><td class="d">Minutes Until Occupied - Minutes until next occupied state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="100" data-acc="W" data-u="" data-min="1" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100</td><td class="n">occ_cool_sp_1</td><td class="d">Occupied Space Cool Setpoint - Occupied Space Cooling Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="101" data-acc="W" data-u="" data-min="1" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">occ_heat_sp_1</td><td class="d">Occupied Space Heat Setpoint - Occupied Space Heating Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="102" data-acc="W" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">unocc_cool_sp_1</td><td class="d">Unoccupied Space Cool Setpoint - Unoccupied Space Cooling Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="103" data-acc="W" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">unocc_heat_sp_1</td><td class="d">Unoccupied Space Heat Setpoint - Unoccupied Space Heating Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="108" data-acc="W" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">mcd_temp_stpt_1</td><td class="d">Morning Cool-Down Space Temp Setpoint - Used when system is set to NA Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="109" data-acc="W" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">mwu_temp_stpt_1</td><td class="d">Morning Warm-Up Space Temp Setpoint - Used when system is set to NA Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="150" data-acc="W" data-u="" data-min="1" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">150</td><td class="n">na_stpt_1</td><td class="d">Neutral Air Setpoint - The Neutral Air Discharge Air Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="151" data-acc="W" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">na_sp_gap_1</td><td class="d">NA Htg/Clg Offset - Used for offsetting the heating and cooling setpoints</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="152" data-acc="W" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">na_reset_high_setpt_1</td><td class="d">NA High Reset Setpoint - Used for resetting Neutral Air Discharge Air Setpoint based</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="153" data-acc="W" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">na_reset_low_setpt_1</td><td class="d">NA Low Reset Setpoint - Used for resetting Neutral Air Discharge Air Setpoint based</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="154" data-acc="W" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">oat_high_setpt_1</td><td class="d">OAT High Reset Setpoint - Used for resetting Neutral Air Discharge Air Setpoint based</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="155" data-acc="W" data-u="" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">oat_low_setpt_1</td><td class="d">OAT Low Reset Setpoint - Used for resetting Neutral Air Discharge Air Setpoint based</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="175" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">175</td><td class="n">unit_mode_1</td><td class="d">Current unit mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Test Mode, 2=Unoccupied, 4=BadSensor, 5=SysRestart, 6=SysShutdwn, 7=PhaseLoss, 8=SmokeAlrm, 9=No Flow, 10=Vent Mode, 11=Cooling, 12=Heating, 13=Free Cooling, 14=Morning Cool Down, 15=Morning Warm Up, 16=Dehumid+Clg, 17=Dehumid+Htg, 18=Dehumid+Vent, 19=Night Setback/Clg, 20=Night Setback/Htg, 21=Night Setback/Dehum</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="177" data-acc="R" data-u="" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">man_off_mode_1</td><td class="d">Manual Mode Off Condition</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="179" data-acc="W" data-u="" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">vfd_minspd_param_1</td><td class="d">Minimum VFD Speed - Only available when VFD installed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="180" data-acc="W" data-u="" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">stp_stpt_param_1</td><td class="d">Static Pressure Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="181" data-acc="W" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">bpress_stpt_param_1</td><td class="d">Building Pressure Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="182" data-acc="W" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">co2_setpt_1</td><td class="d">CO2 Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="183" data-acc="W" data-u="" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">ws3spd_low_sfvfd_1</td><td class="d">Low SF VFD Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="184" data-acc="W" data-u="" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">ws3spd_med_sfvfd_1</td><td class="d">Medium SF VFD Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="185" data-acc="W" data-u="" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">ws3spd_high_sfvfd_1</td><td class="d">High SF VFD Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="186" data-acc="W" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">four_spd_opn_sfvfdmin_1</td><td class="d">Open SF VFD Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="187" data-acc="W" data-u="" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">four_spd_in1_sfvfdmin_1</td><td class="d">Input 1 SF VFD Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">four_spd_in2_sfvfdmin_1</td><td class="d">Input 2 SF VFD Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="189" data-acc="W" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">four_spd_cls_sfvfdmin_1</td><td class="d">Closed SF VFD Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="190" data-acc="W" data-u="" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">vfd_speed_setpt_1</td><td class="d">VFD Constant Volume Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="192" data-acc="W" data-u="" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">dmp_2pos_cmd_1</td><td class="d">Damper 2 pos Cmd</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="193" data-acc="W" data-u="" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">hi_oa_dmp_pos_1</td><td class="d">High OA Enth Damper Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="194" data-acc="W" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">lo_oa_dmp_pos_1</td><td class="d">Low OA Enth Damper Pos</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="195" data-acc="W" data-u="" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">oae_setpt_dmp_1</td><td class="d">OA Enth Damper Changeover Setpt</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="196" data-acc="R" data-u="" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">mat_setpt_status_1</td><td class="d">Active MAT Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="197" data-acc="W" data-u="" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">mat_setpt_offset_1</td><td class="d">MAT Setpt Offset - Only used in D15 Application</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="198" data-acc="W" data-u="" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">mat_setpt_1</td><td class="d">MAT Setpt - Only used in D16 Application</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="200" data-acc="W" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">sp_adjust_range_1</td><td class="d">Setpt Adjust Range - Used to limit adjustable range of Wall Temperature Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="201" data-acc="R" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">sptsens_1</td><td class="d">Space Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="202" data-acc="R" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">spt_adj_1</td><td class="d">Wall Temperature Sensor Setpoint Adjustment - Wall Temperature Sensor adjustment range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="203" data-acc="R" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">ovrd_out_1</td><td class="d">Space Occupancy Override Time Remaining</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="205" data-acc="R" data-u="" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">ws_mode_ao_1</td><td class="d">Wall Temperature Sensor Mode Request as AO</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="207" data-acc="R" data-u="" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">fan_lvl_out_1</td><td class="d">Wall Temperature Sensor Fan Speed Request as AO</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="230" data-acc="R" data-u="" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">effective_cool_sp_1</td><td class="d">Active Cool Setpoint - Active Space/Discharge Air Cooling Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="231" data-acc="R" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">effective_heat_sp_1</td><td class="d">Active Heat Setpoint - Active Space/Discharge Air Heating Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="240" data-acc="W" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">cool_mode_lockout_setpt_1</td><td class="d">Cooling Mode Lockout Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="241" data-acc="W" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">mode_xover_1</td><td class="d">Mode Changeover Timer - Minimum time between heating and cooling mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="244" data-acc="R" data-u="" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">active_clg_stgs_1</td><td class="d">Active Clg Stages - Current number of cooling stages being requested</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="245" data-acc="R" data-u="" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">num_clg_stgs_1</td><td class="d">Number of stages Available - Number of available cooling stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="246" data-acc="R" data-u="" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">clg_ctrl_temp_1</td><td class="d">Active Clg Control Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="247" data-acc="R" data-u="" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">clg_ctrlng_sp_1</td><td class="d">Active Clg Controlling Setpt - Active cooling control setpoint (Space clg Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="248" data-acc="W" data-u="" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">na_clg_dbnd_1</td><td class="d">Neutral Air Cooling Temp Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="249" data-acc="W" data-u="" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">sc_clg_dbnd_1</td><td class="d">Space override Cooling Temp Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="275" data-acc="W" data-u="" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">heat_mode_lockout_setpt_1</td><td class="d">Heating Mode Lockout Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="276" data-acc="R" data-u="" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">active_htg_stgs_1</td><td class="d">Active Heating Stg Req - Current number of heating stages being requested</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="277" data-acc="R" data-u="" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">available_htg_stgs_1</td><td class="d">Available Heating Stages - Number of available heating stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="278" data-acc="R" data-u="" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">active_htg_ctr_sp_1</td><td class="d">Active heating DAT control Setpoint - Active Heating DAT setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="279" data-acc="W" data-u="" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">sc_delta_high_1</td><td class="d">Space deltaT High Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="280" data-acc="W" data-u="" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">sc_delta_low_1</td><td class="d">Space deltaT Low Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="281" data-acc="W" data-u="" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">sc_htdat_high_1</td><td class="d">Heating DAT High Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="282" data-acc="W" data-u="" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">sc_htdat_low_1</td><td class="d">Heating DAT Low Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="283" data-acc="W" data-u="" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">htg_enable_db_1</td><td class="d">Heating Enable Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="284" data-acc="W" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">ht_staging_dbnd_1</td><td class="d">Heat staging Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="300" data-acc="R" data-u="" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">compa_runtime_1</td><td class="d">Comp A Runtime - Current runtime in Hours (Only used when compressor installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="301" data-acc="R" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">compb_runtime_1</td><td class="d">Comp B Runtime - Current runtime in Hours (Only used when compressor installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="302" data-acc="R" data-u="" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">compc_runtime_1</td><td class="d">Comp C Runtime - Current runtime in Hours (Only used when compressor installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="303" data-acc="R" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">compd_runtime_1</td><td class="d">Comp D Runtime - Current runtime in Hours (Only used when compressor installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="304" data-acc="R" data-u="" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">sf_runtime_1</td><td class="d">Supply Fan Runtime - Current runtime in Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="305" data-acc="R" data-u="" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">reheat_runtime_1</td><td class="d">Reheat Pump Runtime - Current runtime in Hours (Only used when ReHeat Pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="312" data-acc="R" data-u="" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">dat_1</td><td class="d">DAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="313" data-acc="R" data-u="" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">oat_1</td><td class="d">OA Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="314" data-acc="R" data-u="" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">space_hum_1</td><td class="d">Space Hum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="315" data-acc="R" data-u="" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">oa_hum_1</td><td class="d">OA Hum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="316" data-acc="R" data-u="" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">mat_1</td><td class="d">MAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="317" data-acc="R" data-u="" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">cc_dat_1</td><td class="d">Clg Coil DAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="318" data-acc="R" data-u="" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">mod_heat_1</td><td class="d">Modulating Heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="319" data-acc="R" data-u="" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">damper_ctrl_1</td><td class="d">Damper Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="320" data-acc="R" data-u="" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">oad_1</td><td class="d">OA Dewpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="324" data-acc="R" data-u="" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">pressure_1</td><td class="d">Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="325" data-acc="R" data-u="" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">sf_vfd_speed_1</td><td class="d">SF VFD Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="326" data-acc="R" data-u="" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">mod_reheat_1</td><td class="d">Modulating Reheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="327" data-acc="R" data-u="" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">mod_clg_out_1</td><td class="d">Modulating Cooling Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="328" data-acc="R" data-u="" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">ex_fan_vfd_1</td><td class="d">Exhaust Fan VFD Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="338" data-acc="R" data-u="" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">ERM_dat_1</td><td class="d">ERM DAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="339" data-acc="R" data-u="" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">ERM_hum_1</td><td class="d">ERM Hum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="340" data-acc="R" data-u="" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">var_fan_spd_manual_1</td><td class="d">AI VFD Manual Input 0- 10Vdc</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="341" data-acc="R" data-u="" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">co2_1</td><td class="d">CO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="344" data-acc="R" data-u="" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">ERM_1</td><td class="d">ERM Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="414" data-acc="W" data-u="" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">compa_rt_alm_limit_1</td><td class="d">Comp A Runtime Alarm Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="416" data-acc="W" data-u="" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">compb_rt_alm_limit_1</td><td class="d">Comp B Runtime Alarm Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="418" data-acc="W" data-u="" id="obj-av-418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">418</td><td class="n">compc_rt_alm_limit_1</td><td class="d">Comp C Runtime Alarm Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="420" data-acc="W" data-u="" id="obj-av-420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">420</td><td class="n">compd_rt_alm_limit_1</td><td class="d">Comp D Runtime Alarm Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="422" data-acc="W" data-u="" id="obj-av-422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">422</td><td class="n">saf_rt_alam_limit_1</td><td class="d">SAF Runtime Alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="424" data-acc="W" data-u="" id="obj-av-424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">424</td><td class="n">reht_rt_alm_limit_1</td><td class="d">Reheat Runtime Alarm Limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="500" data-acc="W" data-u="" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500</td><td class="n">na_rhlock_stpt_1</td><td class="d">Reheat Lockout Setpoint - When the OA dewpoint is below this setpoint the Reheat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="501" data-acc="W" data-u="" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">spc_hum_stpt_1</td><td class="d">Space Humidity Setpoint - When the space humidity is below this setpoint the Reheat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="502" data-acc="W" data-u="" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">sc_unocchum_stpt_1</td><td class="d">Unoccupied Humidity Setpoint - If space humidity is above this setpoint during unoccupied conditions</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="503" data-acc="W" data-u="" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">sc_unocchum_dbnd_1</td><td class="d">Unocc Humidity Deadband - The system will remain in Unoccupied dehumidification mode until</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="504" data-acc="W" data-u="" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">cc_dat_stpt_1</td><td class="d">Cooling Coil DA Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="505" data-acc="W" data-u="" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">cc_dat_db_1</td><td class="d">Cooling Coil DA Temp Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="506" data-acc="W" data-u="" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">dat_sp_4fc_1</td><td class="d">DAT Setpt for Fast Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="507" data-acc="W" data-u="" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">dat_sp_4fh_1</td><td class="d">DAT Setpt for Fast Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="508" data-acc="W" data-u="" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">sc_delta_high_dehum_1</td><td class="d">Space deltaT High Setpoint in Dehumid</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="509" data-acc="W" data-u="" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">sc_delta_low_dehum_1</td><td class="d">Space deltaT Low Setpoint in Dehumid</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="510" data-acc="W" data-u="" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">sc_htdat_high_dehum_1</td><td class="d">Heating DAT High Setpoint in Dehumid</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="511" data-acc="W" data-u="" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">sc_htdat_low_dehum_1</td><td class="d">Heating DAT Low Setpoint in Dehumid</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="601" data-acc="R" data-u="" id="obj-av-601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">601</td><td class="n">main_erv_rat_1</td><td class="d">ERV RAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="602" data-acc="R" data-u="" id="obj-av-602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">602</td><td class="n">main_erv_rah_1</td><td class="d">Main ERV RA Hum</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="603" data-acc="R" data-u="" id="obj-av-603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">603</td><td class="n">main_erv_saf_press_1</td><td class="d">Main ERV SAF Press</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="604" data-acc="R" data-u="" id="obj-av-604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">604</td><td class="n">main_erv_eaf_press_1</td><td class="d">Main ERV EAF Press</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="605" data-acc="R" data-u="" id="obj-av-605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">605</td><td class="n">main_erv_saf_spd_cmd_1</td><td class="d">Main ERV SAF Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="606" data-acc="R" data-u="" id="obj-av-606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">606</td><td class="n">main_erv_eaf_spd_cmd_1</td><td class="d">Main ERV EAF Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="614" data-acc="R" data-u="" id="obj-av-614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">614</td><td class="n">main_erv_mode_1</td><td class="d">Main ERV Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="615" data-acc="R" data-u="" id="obj-av-615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">615</td><td class="n">main_erv_ra_enth_1</td><td class="d">ERV RA Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="616" data-acc="R" data-u="" id="obj-av-616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">616</td><td class="n">main_erv_ra_dewpt_1</td><td class="d">ERV RA Dewpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="617" data-acc="W" data-u="" id="obj-av-617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">617</td><td class="n">main_erm_saf_vfd_speed_1</td><td class="d">ERM VFD Constant Volume Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="618" data-acc="W" data-u="" id="obj-av-618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">618</td><td class="n">main_erm_savfd_press_setpt_1</td><td class="d">SA VFD Pressure Setpt - Energy Recovery Supply Air Fan VFD Pressure Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="619" data-acc="W" data-u="" id="obj-av-619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">619</td><td class="n">main_erm_savfd_press_setpt_db_1</td><td class="d">SA VFD Pressure Setpt Deadband - Energy Recovery Supply Air Fan VFD Pressure Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="620" data-acc="W" data-u="" id="obj-av-620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">620</td><td class="n">main_erm_eaf_vfd_speed_1</td><td class="d">ERM EAF Constant Volume Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="621" data-acc="W" data-u="" id="obj-av-621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">621</td><td class="n">main_erm_eavfd_press_setpt_1</td><td class="d">EA VFD Pressure Setpt - Energy Recovery Exhaust Air Fan VFD Pressure Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="622" data-acc="W" data-u="" id="obj-av-622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">622</td><td class="n">main_erm_eavfd_press_setpt_db_1</td><td class="d">EA VFD Pressure Setpt Deadband - Energy Recovery Exhaust Air Fan VFD Pressure Deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="623" data-acc="W" data-u="" id="obj-av-623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">623</td><td class="n">main_erm_eaf_vfd_offset_1</td><td class="d">ERM EAF VFD Offset - Energy Recovery Exhaust Air Fan VFD Offset Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="625" data-acc="R" data-u="" id="obj-av-625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">625</td><td class="n">main_erv_dat_1</td><td class="d">ERV DAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="626" data-acc="R" data-u="" id="obj-av-626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">626</td><td class="n">main_erv_oat_1</td><td class="d">ERV OAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="6" data-acc="R" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">comm_loss_alarm_1</td><td class="d">COMM_LOSS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="50" data-acc="W" data-u="" data-min="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">50</td><td class="n">bas_occ_unocc_cmd_1</td><td class="d">BAS Occ/Unocc Control - Binary value to control occupied and unoccupied mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="51" data-acc="W" data-u="" data-min="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">51</td><td class="n">bas_on_off_cmd_1</td><td class="d">BAS On/Off - Binary value to control On and Off mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="53" data-acc="W" data-u="" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">schedule_1</td><td class="d">Bacnet Schedule Object - BACnet schedule object, Used only when selected in schedule configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="54" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">54</td><td class="n">occ_status_1</td><td class="d">Occupancy Status - Current occupancy Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">On=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="80" data-acc="R" data-u="" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">erm_dat_bad_1</td><td class="d">ERM Wheel DAT- Sensor Bad</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="82" data-acc="R" data-u="" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">erm_rat_bad_1</td><td class="d">ERM Return Air Temp- Sensor Bad</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="83" data-acc="R" data-u="" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">er_wheel_fail_1</td><td class="d">ER Wheel Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="84" data-acc="R" data-u="" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">erm_saf_fail_1</td><td class="d">ERM SAF Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="85" data-acc="R" data-u="" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">erm_eaf_fail_1</td><td class="d">ERM EAF Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="86" data-acc="R" data-u="" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">erm_filter_alm_1</td><td class="d">ERM Filter Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="87" data-acc="R" data-u="" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">ermrahum_bad_1</td><td class="d">ERM RA Humidity- Sensor Bad</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="176" data-acc="R" data-u="" data-min="1" id="obj-bv-176"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">176</td><td class="n">sf_fail_1</td><td class="d">Supply Fan Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="178" data-acc="W" data-u="" data-min="1" id="obj-bv-178"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">178</td><td class="n">bas_reset_sys_shtdwn_1</td><td class="d">BAS Reset System Shutdown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="191" data-acc="R" data-u="" data-min="1" id="obj-bv-191"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">191</td><td class="n">shutdown_fail_1</td><td class="d">System Shutdown Mode - Active when unit is shutdown due to alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="242" data-acc="W" data-u="" id="obj-bv-242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">242</td><td class="n">allow_night_setbk_1</td><td class="d">Allow Night Setback - Allow the system to stage cooling at night to maintain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="243" data-acc="W" data-u="" id="obj-bv-243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">243</td><td class="n">allow_optimal_start_1</td><td class="d">Allow Optimal Start - Allow the system to start fan based on an optimum</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="306" data-acc="R" data-u="" id="obj-bv-306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306</td><td class="n">sa_fan_cmd_1</td><td class="d">Supply Fan Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="307" data-acc="R" data-u="" id="obj-bv-307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">307</td><td class="n">reheat_cmd_1</td><td class="d">Reheat Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="308" data-acc="R" data-u="" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">comp_a_cmd_1</td><td class="d">Comp A Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="309" data-acc="R" data-u="" id="obj-bv-309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309</td><td class="n">comp_b_cmd_1</td><td class="d">Comp B Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="310" data-acc="R" data-u="" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">comp_c_cmd_1</td><td class="d">Comp C Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="311" data-acc="R" data-u="" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">comp_d_cmd_1</td><td class="d">Comp D Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="322" data-acc="R" data-u="" id="obj-bv-322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">322</td><td class="n">filter_status_1</td><td class="d">Filter Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="323" data-acc="R" data-u="" id="obj-bv-323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">323</td><td class="n">fan_status_1</td><td class="d">Fan Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="329" data-acc="R" data-u="" id="obj-bv-329"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">329</td><td class="n">phase_loss_1</td><td class="d">Phase Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="330" data-acc="R" data-u="" id="obj-bv-330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">330</td><td class="n">smoke_detector_1</td><td class="d">Smoke Detector Input Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="331" data-acc="R" data-u="" id="obj-bv-331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">331</td><td class="n">reheat_comp_stat_out_1</td><td class="d">Reheat Comp Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="332" data-acc="R" data-u="" id="obj-bv-332"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">332</td><td class="n">comp_a_stat_out_1</td><td class="d">Comp A Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="333" data-acc="R" data-u="" id="obj-bv-333"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">333</td><td class="n">comp_b_stat_out_1</td><td class="d">Comp B Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="334" data-acc="R" data-u="" id="obj-bv-334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">334</td><td class="n">comp_c_stat_out_1</td><td class="d">Comp C Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="335" data-acc="R" data-u="" id="obj-bv-335"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">335</td><td class="n">comp_d_stat_out_1</td><td class="d">Comp D Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="336" data-acc="R" data-u="" id="obj-bv-336"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">336</td><td class="n">status_input_1_out_1</td><td class="d">DI Status Input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="337" data-acc="R" data-u="" id="obj-bv-337"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">337</td><td class="n">status_input_2_out_1</td><td class="d">DI Status Input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="342" data-acc="R" data-u="" id="obj-bv-342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">342</td><td class="n">start_stop_cmd_1</td><td class="d">DI Start/Stop Command Manual Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="343" data-acc="R" data-u="" id="obj-bv-343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">343</td><td class="n">occ_cmd_manual_1</td><td class="d">DI Occupancy Command Manual Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="345" data-acc="R" data-u="" id="obj-bv-345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">345</td><td class="n">exh_fan_1</td><td class="d">Exhaust Fan Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="346" data-acc="R" data-u="" id="obj-bv-346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">346</td><td class="n">oae_1</td><td class="d">OA Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="347" data-acc="R" data-u="" id="obj-bv-347"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">347</td><td class="n">clg_lck_state_1</td><td class="d">Cooling Stage Lockout State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="348" data-acc="R" data-u="" id="obj-bv-348"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">348</td><td class="n">rat_1</td><td class="d">Return Air Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="349" data-acc="R" data-u="" id="obj-bv-349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">349</td><td class="n">rah_1</td><td class="d">Return Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="350" data-acc="R" data-u="" id="obj-bv-350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">350</td><td class="n">rae_1</td><td class="d">RA Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="351" data-acc="R" data-u="" id="obj-bv-351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">351</td><td class="n">rad_1</td><td class="d">Return Air Dewpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="400" data-acc="W" data-u="" id="obj-bv-400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">400</td><td class="n">reset_all_runtms_1</td><td class="d">Reset All Runtimes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="401" data-acc="W" data-u="" id="obj-bv-401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">401</td><td class="n">reset_sf_rntm_1</td><td class="d">Reset Fan Runtime - Reset Supply Air Fan runtime</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="402" data-acc="W" data-u="" id="obj-bv-402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402</td><td class="n">reset_reheat_rntm_1</td><td class="d">Reset Reheat Pump Runtime</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="403" data-acc="W" data-u="" id="obj-bv-403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">403</td><td class="n">reset_compa_rntm_1</td><td class="d">Reset Comp A Runtime - Reset Comp A runtime (Only used when compressor installed)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="404" data-acc="W" data-u="" id="obj-bv-404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">404</td><td class="n">reset_compb_rntm_1</td><td class="d">Reset Comp B Runtime - Reset Comp B runtime (Only used when compressor installed)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="405" data-acc="W" data-u="" id="obj-bv-405"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">405</td><td class="n">reset_compc_rntm_1</td><td class="d">Reset Comp C Runtime - Reset Comp C runtime (Only used when compressor installed)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="406" data-acc="W" data-u="" id="obj-bv-406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">406</td><td class="n">reset_compd_rntm_1</td><td class="d">Reset Comp D Runtime - Reset Comp D runtime (Only used when compressor installed)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="407" data-acc="R" data-u="" id="obj-bv-407"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">407</td><td class="n">compa_runtime_alm_1</td><td class="d">Comp A Runtime Alarm - Compressor runtime Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="408" data-acc="R" data-u="" id="obj-bv-408"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">408</td><td class="n">compb_runtime_alm_1</td><td class="d">Comp B Runtime Alarm - Compressor runtime Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="409" data-acc="R" data-u="" id="obj-bv-409"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">409</td><td class="n">compc_runtime_alm_1</td><td class="d">Comp C Runtime Alarm - Compressor runtime Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="410" data-acc="R" data-u="" id="obj-bv-410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">410</td><td class="n">comp4_runtime_alm_1</td><td class="d">Comp D Runtime Alarm - Compressor runtime Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="411" data-acc="R" data-u="" id="obj-bv-411"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">411</td><td class="n">smoke_detect_alm_1</td><td class="d">Smoke Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="412" data-acc="R" data-u="" id="obj-bv-412"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">412</td><td class="n">phase_loss_alarm_1</td><td class="d">Phase Loss Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="413" data-acc="W" data-u="" id="obj-bv-413"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">413</td><td class="n">compa_rt_alm_en_1</td><td class="d">Comp A Runtime Alarm Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="415" data-acc="W" data-u="" id="obj-bv-415"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">415</td><td class="n">compb_rt_alm_en_1</td><td class="d">Comp B Runtime Alarm Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="417" data-acc="W" data-u="" id="obj-bv-417"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">417</td><td class="n">compc_rt_alm_en_1</td><td class="d">Comp C Runtime Alarm Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="419" data-acc="W" data-u="" id="obj-bv-419"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">419</td><td class="n">compd_rt_alm_en_1</td><td class="d">Comp D Runtime Alarm Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="421" data-acc="W" data-u="" id="obj-bv-421"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">421</td><td class="n">saf_rt_alarm_en_1</td><td class="d">SAF Runtime Alarm Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="423" data-acc="W" data-u="" id="obj-bv-423"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">423</td><td class="n">reht_rt_alm_en_1</td><td class="d">Reheat Runtime Alarm Enabled</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="425" data-acc="R" data-u="" id="obj-bv-425"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">425</td><td class="n">locked_input_1</td><td class="d">Locked Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="426" data-acc="R" data-u="" id="obj-bv-426"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">426</td><td class="n">saf_runtime_alm_1</td><td class="d">SAF Runtime Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="427" data-acc="R" data-u="" id="obj-bv-427"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">427</td><td class="n">reht_runtime_alm_1</td><td class="d">Reheat Runtime Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="428" data-acc="R" data-u="" id="obj-bv-428"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">428</td><td class="n">ht_failure_1</td><td class="d">Heating General Failure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="429" data-acc="R" data-u="" id="obj-bv-429"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">429</td><td class="n">hi_datsp_alarm_1</td><td class="d">High DAT SP Limit Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="430" data-acc="R" data-u="" id="obj-bv-430"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">430</td><td class="n">filt_fail_1</td><td class="d">Filter Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="431" data-acc="R" data-u="" id="obj-bv-431"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">431</td><td class="n">ll_fail_1</td><td class="d">Freeze Stat Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="432" data-acc="R" data-u="" id="obj-bv-432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">432</td><td class="n">space_bad_1</td><td class="d">Space Temp - Bad Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="433" data-acc="R" data-u="" id="obj-bv-433"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">433</td><td class="n">oat_bad_1</td><td class="d">Outside Air Temp - Sensor Bad</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="434" data-acc="R" data-u="" id="obj-bv-434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">434</td><td class="n">cc_dat_bad_1</td><td class="d">Cooling Coil Discharge Air Temp - Sensor Bad</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="435" data-acc="R" data-u="" id="obj-bv-435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">435</td><td class="n">dat_bad_1</td><td class="d">Discharge Air Temp - Bad Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="436" data-acc="R" data-u="" id="obj-bv-436"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">436</td><td class="n">oarh_bad_1</td><td class="d">Outdoor Relative Humidity - Sensor Bad</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="437" data-acc="R" data-u="" id="obj-bv-437"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">437</td><td class="n">mat_bad_1</td><td class="d">Mixed Air Temp - Sensor Bad</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="438" data-acc="R" data-u="" id="obj-bv-438"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">438</td><td class="n">htg_alm_fia_1</td><td class="d">Heating - Failed Ignition Attempt (A01)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="439" data-acc="R" data-u="" id="obj-bv-439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">439</td><td class="n">htg_alm_lf_1</td><td class="d">Heating - Lost Flame (A02)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="440" data-acc="R" data-u="" id="obj-bv-440"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">440</td><td class="n">htg_alm_ica_1</td><td class="d">Heating - Insufficient Combustion Air (A03)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="441" data-acc="R" data-u="" id="obj-bv-441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">441</td><td class="n">htg_alm_llf_1</td><td class="d">Heating - Limited Low Fire (A04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="442" data-acc="R" data-u="" id="obj-bv-442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">442</td><td class="n">htg_alm_wfs_1</td><td class="d">Heating - Weak Flame Signal (A05)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="443" data-acc="R" data-u="" id="obj-bv-443"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">443</td><td class="n">htg_alm_ces_1</td><td class="d">Heating - Com Error (Slave) (A99)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="444" data-acc="R" data-u="" id="obj-bv-444"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">444</td><td class="n">htg_alm_fi_1</td><td class="d">Heating - Failed Ignition (E01)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="445" data-acc="R" data-u="" id="obj-bv-445"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">445</td><td class="n">htg_alm_plf_1</td><td class="d">Heating - Primary Limit Failure (E02)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="446" data-acc="R" data-u="" id="obj-bv-446"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">446</td><td class="n">htg_alm_mvf_1</td><td class="d">Heating - Modulation Valve Failure (E03)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="447" data-acc="R" data-u="" id="obj-bv-447"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">447</td><td class="n">htg_alm_asfl_1</td><td class="d">Heating - Air Sensor Failure (Low) (E04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="448" data-acc="R" data-u="" id="obj-bv-448"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">448</td><td class="n">htg_alm_asfh_1</td><td class="d">Heating - Air Sensor Failure (High) (E05)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="449" data-acc="R" data-u="" id="obj-bv-449"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">449</td><td class="n">htg_alm_gsfl_1</td><td class="d">Heating - Gas Sensor Failure (Low) (E06)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="450" data-acc="R" data-u="" id="obj-bv-450"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">450</td><td class="n">htg_alm_gsfh_1</td><td class="d">Heating - Gas Sensor Failure (High) (E07)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="451" data-acc="R" data-u="" id="obj-bv-451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">451</td><td class="n">htg_alm_ifs_1</td><td class="d">Heating - Improper Flame Signal (E08)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="452" data-acc="R" data-u="" id="obj-bv-452"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">452</td><td class="n">htg_alm_nfri_1</td><td class="d">Heating - No Firing Rate Input (E09)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="453" data-acc="R" data-u="" id="obj-bv-453"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">453</td><td class="n">htg_alm_iidp_1</td><td class="d">Heating - Invalid I.D</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="454" data-acc="R" data-u="" id="obj-bv-454"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">454</td><td class="n">htg_alm_sfcm_1</td><td class="d">Heating - Slave Furnace COM Missing (E20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="455" data-acc="R" data-u="" id="obj-bv-455"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">455</td><td class="n">htg_alm_sfl_1</td><td class="d">Heating - Slave Furnace Lockout (E21)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="456" data-acc="R" data-u="" id="obj-bv-456"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">456</td><td class="n">htg_alm_comm_1</td><td class="d">Heating - Board Comm Output Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="606" data-acc="R" data-u="" id="obj-bv-606"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">606</td><td class="n">main_erv_start_cmd_stat_1</td><td class="d">Main ERV Cmd Input Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="607" data-acc="R" data-u="" id="obj-bv-607"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">607</td><td class="n">main_erv_saf_stat_1</td><td class="d">Main ERV SAF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="608" data-acc="R" data-u="" id="obj-bv-608"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">608</td><td class="n">main_erv_eaf_stat_1</td><td class="d">Main ERV EAF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="609" data-acc="R" data-u="" id="obj-bv-609"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">609</td><td class="n">main_erv_wheel_stat_1</td><td class="d">Main ERV Wheel Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="610" data-acc="R" data-u="" id="obj-bv-610"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">610</td><td class="n">main_erv_saf_cmd_1</td><td class="d">Main ERV SAF Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="611" data-acc="R" data-u="" id="obj-bv-611"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">611</td><td class="n">main_erv_eaf_cmd_1</td><td class="d">Main ERV EAF Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="612" data-acc="R" data-u="" id="obj-bv-612"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">612</td><td class="n">main_erv_wheel_cmd_1</td><td class="d">Main ERV Wheel Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="613" data-acc="R" data-u="" id="obj-bv-613"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">613</td><td class="n">main_erv_filte_stat_1</td><td class="d">Main ERV Filter Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="618" data-acc="R" data-u="" id="obj-bv-618"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">618</td><td class="n">erv_comm_avail_1</td><td class="d">ERV Comm Available</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="225" data-i="204" data-acc="R" data-u="" id="obj-mv-204"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">204</td><td class="n">ws_mode_1</td><td class="d">Wall Temperature Sensor Mode Request - Requested mode from Wall Temperature Sensor: Auto</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="226" data-i="206" data-acc="R" data-u="" id="obj-mv-206"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">206</td><td class="n">fan_lvl_out_msv_1</td><td class="d">Wall Temperature Sensor Fan Speed Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 point IDs by name</summary><ul><li><a href="#obj-av-52"><code>AV52</code></a>bas_min_til_occ_1</li><li><a href="#obj-av-55"><code>AV55</code></a>min_til_occ_1</li><li><a href="#obj-av-100"><code>AV100</code></a>occ_cool_sp_1</li><li><a href="#obj-av-101"><code>AV101</code></a>occ_heat_sp_1</li><li><a href="#obj-av-102"><code>AV102</code></a>unocc_cool_sp_1</li><li><a href="#obj-av-103"><code>AV103</code></a>unocc_heat_sp_1</li><li><a href="#obj-av-108"><code>AV108</code></a>mcd_temp_stpt_1</li><li><a href="#obj-av-109"><code>AV109</code></a>mwu_temp_stpt_1</li><li><a href="#obj-av-150"><code>AV150</code></a>na_stpt_1</li><li><a href="#obj-av-151"><code>AV151</code></a>na_sp_gap_1</li><li><a href="#obj-av-152"><code>AV152</code></a>na_reset_high_setpt_1</li><li><a href="#obj-av-153"><code>AV153</code></a>na_reset_low_setpt_1</li><li><a href="#obj-av-154"><code>AV154</code></a>oat_high_setpt_1</li><li><a href="#obj-av-155"><code>AV155</code></a>oat_low_setpt_1</li><li><a href="#obj-av-175"><code>AV175</code></a>unit_mode_1</li><li><a href="#obj-av-177"><code>AV177</code></a>man_off_mode_1</li><li><a href="#obj-av-179"><code>AV179</code></a>vfd_minspd_param_1</li><li><a href="#obj-av-180"><code>AV180</code></a>stp_stpt_param_1</li><li><a href="#obj-av-181"><code>AV181</code></a>bpress_stpt_param_1</li><li><a href="#obj-av-182"><code>AV182</code></a>co2_setpt_1</li><li><a href="#obj-av-183"><code>AV183</code></a>ws3spd_low_sfvfd_1</li><li><a href="#obj-av-184"><code>AV184</code></a>ws3spd_med_sfvfd_1</li><li><a href="#obj-av-185"><code>AV185</code></a>ws3spd_high_sfvfd_1</li><li><a href="#obj-av-186"><code>AV186</code></a>four_spd_opn_sfvfdmin_1</li><li><a href="#obj-av-187"><code>AV187</code></a>four_spd_in1_sfvfdmin_1</li><li><a href="#obj-av-188"><code>AV188</code></a>four_spd_in2_sfvfdmin_1</li><li><a href="#obj-av-189"><code>AV189</code></a>four_spd_cls_sfvfdmin_1</li><li><a href="#obj-av-190"><code>AV190</code></a>vfd_speed_setpt_1</li><li><a href="#obj-av-192"><code>AV192</code></a>dmp_2pos_cmd_1</li><li><a href="#obj-av-193"><code>AV193</code></a>hi_oa_dmp_pos_1</li><li><a href="#obj-av-194"><code>AV194</code></a>lo_oa_dmp_pos_1</li><li><a href="#obj-av-195"><code>AV195</code></a>oae_setpt_dmp_1</li><li><a href="#obj-av-196"><code>AV196</code></a>mat_setpt_status_1</li><li><a href="#obj-av-197"><code>AV197</code></a>mat_setpt_offset_1</li><li><a href="#obj-av-198"><code>AV198</code></a>mat_setpt_1</li><li><a href="#obj-av-200"><code>AV200</code></a>sp_adjust_range_1</li><li><a href="#obj-av-201"><code>AV201</code></a>sptsens_1</li><li><a href="#obj-av-202"><code>AV202</code></a>spt_adj_1</li><li><a href="#obj-av-203"><code>AV203</code></a>ovrd_out_1</li><li><a href="#obj-av-205"><code>AV205</code></a>ws_mode_ao_1</li><li><a href="#obj-av-207"><code>AV207</code></a>fan_lvl_out_1</li><li><a href="#obj-av-230"><code>AV230</code></a>effective_cool_sp_1</li><li><a href="#obj-av-231"><code>AV231</code></a>effective_heat_sp_1</li><li><a href="#obj-av-240"><code>AV240</code></a>cool_mode_lockout_setpt_1</li><li><a href="#obj-av-241"><code>AV241</code></a>mode_xover_1</li><li><a href="#obj-av-244"><code>AV244</code></a>active_clg_stgs_1</li><li><a href="#obj-av-245"><code>AV245</code></a>num_clg_stgs_1</li><li><a href="#obj-av-246"><code>AV246</code></a>clg_ctrl_temp_1</li><li><a href="#obj-av-247"><code>AV247</code></a>clg_ctrlng_sp_1</li><li><a href="#obj-av-248"><code>AV248</code></a>na_clg_dbnd_1</li><li><a href="#obj-av-249"><code>AV249</code></a>sc_clg_dbnd_1</li><li><a href="#obj-av-275"><code>AV275</code></a>heat_mode_lockout_setpt_1</li><li><a href="#obj-av-276"><code>AV276</code></a>active_htg_stgs_1</li><li><a href="#obj-av-277"><code>AV277</code></a>available_htg_stgs_1</li><li><a href="#obj-av-278"><code>AV278</code></a>active_htg_ctr_sp_1</li><li><a href="#obj-av-279"><code>AV279</code></a>sc_delta_high_1</li><li><a href="#obj-av-280"><code>AV280</code></a>sc_delta_low_1</li><li><a href="#obj-av-281"><code>AV281</code></a>sc_htdat_high_1</li><li><a href="#obj-av-282"><code>AV282</code></a>sc_htdat_low_1</li><li><a href="#obj-av-283"><code>AV283</code></a>htg_enable_db_1</li><li><a href="#obj-av-284"><code>AV284</code></a>ht_staging_dbnd_1</li><li><a href="#obj-av-300"><code>AV300</code></a>compa_runtime_1</li><li><a href="#obj-av-301"><code>AV301</code></a>compb_runtime_1</li><li><a href="#obj-av-302"><code>AV302</code></a>compc_runtime_1</li><li><a href="#obj-av-303"><code>AV303</code></a>compd_runtime_1</li><li><a href="#obj-av-304"><code>AV304</code></a>sf_runtime_1</li><li><a href="#obj-av-305"><code>AV305</code></a>reheat_runtime_1</li><li><a href="#obj-av-312"><code>AV312</code></a>dat_1</li><li><a href="#obj-av-313"><code>AV313</code></a>oat_1</li><li><a href="#obj-av-314"><code>AV314</code></a>space_hum_1</li><li><a href="#obj-av-315"><code>AV315</code></a>oa_hum_1</li><li><a href="#obj-av-316"><code>AV316</code></a>mat_1</li><li><a href="#obj-av-317"><code>AV317</code></a>cc_dat_1</li><li><a href="#obj-av-318"><code>AV318</code></a>mod_heat_1</li><li><a href="#obj-av-319"><code>AV319</code></a>damper_ctrl_1</li><li><a href="#obj-av-320"><code>AV320</code></a>oad_1</li><li><a href="#obj-av-324"><code>AV324</code></a>pressure_1</li><li><a href="#obj-av-325"><code>AV325</code></a>sf_vfd_speed_1</li><li><a href="#obj-av-326"><code>AV326</code></a>mod_reheat_1</li><li><a href="#obj-av-327"><code>AV327</code></a>mod_clg_out_1</li><li><a href="#obj-av-328"><code>AV328</code></a>ex_fan_vfd_1</li><li><a href="#obj-av-338"><code>AV338</code></a>ERM_dat_1</li><li><a href="#obj-av-339"><code>AV339</code></a>ERM_hum_1</li><li><a href="#obj-av-340"><code>AV340</code></a>var_fan_spd_manual_1</li><li><a href="#obj-av-341"><code>AV341</code></a>co2_1</li><li><a href="#obj-av-344"><code>AV344</code></a>ERM_1</li><li><a href="#obj-av-414"><code>AV414</code></a>compa_rt_alm_limit_1</li><li><a href="#obj-av-416"><code>AV416</code></a>compb_rt_alm_limit_1</li><li><a href="#obj-av-418"><code>AV418</code></a>compc_rt_alm_limit_1</li><li><a href="#obj-av-420"><code>AV420</code></a>compd_rt_alm_limit_1</li><li><a href="#obj-av-422"><code>AV422</code></a>saf_rt_alam_limit_1</li><li><a href="#obj-av-424"><code>AV424</code></a>reht_rt_alm_limit_1</li><li><a href="#obj-av-500"><code>AV500</code></a>na_rhlock_stpt_1</li><li><a href="#obj-av-501"><code>AV501</code></a>spc_hum_stpt_1</li><li><a href="#obj-av-502"><code>AV502</code></a>sc_unocchum_stpt_1</li><li><a href="#obj-av-503"><code>AV503</code></a>sc_unocchum_dbnd_1</li><li><a href="#obj-av-504"><code>AV504</code></a>cc_dat_stpt_1</li><li><a href="#obj-av-505"><code>AV505</code></a>cc_dat_db_1</li><li><a href="#obj-av-506"><code>AV506</code></a>dat_sp_4fc_1</li><li><a href="#obj-av-507"><code>AV507</code></a>dat_sp_4fh_1</li><li><a href="#obj-av-508"><code>AV508</code></a>sc_delta_high_dehum_1</li><li><a href="#obj-av-509"><code>AV509</code></a>sc_delta_low_dehum_1</li><li><a href="#obj-av-510"><code>AV510</code></a>sc_htdat_high_dehum_1</li><li><a href="#obj-av-511"><code>AV511</code></a>sc_htdat_low_dehum_1</li><li><a href="#obj-av-601"><code>AV601</code></a>main_erv_rat_1</li><li><a href="#obj-av-602"><code>AV602</code></a>main_erv_rah_1</li><li><a href="#obj-av-603"><code>AV603</code></a>main_erv_saf_press_1</li><li><a href="#obj-av-604"><code>AV604</code></a>main_erv_eaf_press_1</li><li><a href="#obj-av-605"><code>AV605</code></a>main_erv_saf_spd_cmd_1</li><li><a href="#obj-av-606"><code>AV606</code></a>main_erv_eaf_spd_cmd_1</li><li><a href="#obj-av-614"><code>AV614</code></a>main_erv_mode_1</li><li><a href="#obj-av-615"><code>AV615</code></a>main_erv_ra_enth_1</li><li><a href="#obj-av-616"><code>AV616</code></a>main_erv_ra_dewpt_1</li><li><a href="#obj-av-617"><code>AV617</code></a>main_erm_saf_vfd_speed_1</li><li><a href="#obj-av-618"><code>AV618</code></a>main_erm_savfd_press_setpt_1</li><li><a href="#obj-av-619"><code>AV619</code></a>main_erm_savfd_press_setpt_db_1</li><li><a href="#obj-av-620"><code>AV620</code></a>main_erm_eaf_vfd_speed_1</li><li><a href="#obj-av-621"><code>AV621</code></a>main_erm_eavfd_press_setpt_1</li><li><a href="#obj-av-622"><code>AV622</code></a>main_erm_eavfd_press_setpt_db_1</li><li><a href="#obj-av-623"><code>AV623</code></a>main_erm_eaf_vfd_offset_1</li><li><a href="#obj-av-625"><code>AV625</code></a>main_erv_dat_1</li><li><a href="#obj-av-626"><code>AV626</code></a>main_erv_oat_1</li><li><a href="#obj-bv-6"><code>BV6</code></a>comm_loss_alarm_1</li><li><a href="#obj-bv-50"><code>BV50</code></a>bas_occ_unocc_cmd_1</li><li><a href="#obj-bv-51"><code>BV51</code></a>bas_on_off_cmd_1</li><li><a href="#obj-bv-53"><code>BV53</code></a>schedule_1</li><li><a href="#obj-bv-54"><code>BV54</code></a>occ_status_1</li><li><a href="#obj-bv-80"><code>BV80</code></a>erm_dat_bad_1</li><li><a href="#obj-bv-82"><code>BV82</code></a>erm_rat_bad_1</li><li><a href="#obj-bv-83"><code>BV83</code></a>er_wheel_fail_1</li><li><a href="#obj-bv-84"><code>BV84</code></a>erm_saf_fail_1</li><li><a href="#obj-bv-85"><code>BV85</code></a>erm_eaf_fail_1</li><li><a href="#obj-bv-86"><code>BV86</code></a>erm_filter_alm_1</li><li><a href="#obj-bv-87"><code>BV87</code></a>ermrahum_bad_1</li><li><a href="#obj-bv-176"><code>BV176</code></a>sf_fail_1</li><li><a href="#obj-bv-178"><code>BV178</code></a>bas_reset_sys_shtdwn_1</li><li><a href="#obj-bv-191"><code>BV191</code></a>shutdown_fail_1</li><li><a href="#obj-bv-242"><code>BV242</code></a>allow_night_setbk_1</li><li><a href="#obj-bv-243"><code>BV243</code></a>allow_optimal_start_1</li><li><a href="#obj-bv-306"><code>BV306</code></a>sa_fan_cmd_1</li><li><a href="#obj-bv-307"><code>BV307</code></a>reheat_cmd_1</li><li><a href="#obj-bv-308"><code>BV308</code></a>comp_a_cmd_1</li><li><a href="#obj-bv-309"><code>BV309</code></a>comp_b_cmd_1</li><li><a href="#obj-bv-310"><code>BV310</code></a>comp_c_cmd_1</li><li><a href="#obj-bv-311"><code>BV311</code></a>comp_d_cmd_1</li><li><a href="#obj-bv-322"><code>BV322</code></a>filter_status_1</li><li><a href="#obj-bv-323"><code>BV323</code></a>fan_status_1</li><li><a href="#obj-bv-329"><code>BV329</code></a>phase_loss_1</li><li><a href="#obj-bv-330"><code>BV330</code></a>smoke_detector_1</li><li><a href="#obj-bv-331"><code>BV331</code></a>reheat_comp_stat_out_1</li><li><a href="#obj-bv-332"><code>BV332</code></a>comp_a_stat_out_1</li><li><a href="#obj-bv-333"><code>BV333</code></a>comp_b_stat_out_1</li><li><a href="#obj-bv-334"><code>BV334</code></a>comp_c_stat_out_1</li><li><a href="#obj-bv-335"><code>BV335</code></a>comp_d_stat_out_1</li><li><a href="#obj-bv-336"><code>BV336</code></a>status_input_1_out_1</li><li><a href="#obj-bv-337"><code>BV337</code></a>status_input_2_out_1</li><li><a href="#obj-bv-342"><code>BV342</code></a>start_stop_cmd_1</li><li><a href="#obj-bv-343"><code>BV343</code></a>occ_cmd_manual_1</li><li><a href="#obj-bv-345"><code>BV345</code></a>exh_fan_1</li><li><a href="#obj-bv-346"><code>BV346</code></a>oae_1</li><li><a href="#obj-bv-347"><code>BV347</code></a>clg_lck_state_1</li><li><a href="#obj-bv-348"><code>BV348</code></a>rat_1</li><li><a href="#obj-bv-349"><code>BV349</code></a>rah_1</li><li><a href="#obj-bv-350"><code>BV350</code></a>rae_1</li><li><a href="#obj-bv-351"><code>BV351</code></a>rad_1</li><li><a href="#obj-bv-400"><code>BV400</code></a>reset_all_runtms_1</li><li><a href="#obj-bv-401"><code>BV401</code></a>reset_sf_rntm_1</li><li><a href="#obj-bv-402"><code>BV402</code></a>reset_reheat_rntm_1</li><li><a href="#obj-bv-403"><code>BV403</code></a>reset_compa_rntm_1</li><li><a href="#obj-bv-404"><code>BV404</code></a>reset_compb_rntm_1</li><li><a href="#obj-bv-405"><code>BV405</code></a>reset_compc_rntm_1</li><li><a href="#obj-bv-406"><code>BV406</code></a>reset_compd_rntm_1</li><li><a href="#obj-bv-407"><code>BV407</code></a>compa_runtime_alm_1</li><li><a href="#obj-bv-408"><code>BV408</code></a>compb_runtime_alm_1</li><li><a href="#obj-bv-409"><code>BV409</code></a>compc_runtime_alm_1</li><li><a href="#obj-bv-410"><code>BV410</code></a>comp4_runtime_alm_1</li><li><a href="#obj-bv-411"><code>BV411</code></a>smoke_detect_alm_1</li><li><a href="#obj-bv-412"><code>BV412</code></a>phase_loss_alarm_1</li><li><a href="#obj-bv-413"><code>BV413</code></a>compa_rt_alm_en_1</li><li><a href="#obj-bv-415"><code>BV415</code></a>compb_rt_alm_en_1</li><li><a href="#obj-bv-417"><code>BV417</code></a>compc_rt_alm_en_1</li><li><a href="#obj-bv-419"><code>BV419</code></a>compd_rt_alm_en_1</li><li><a href="#obj-bv-421"><code>BV421</code></a>saf_rt_alarm_en_1</li><li><a href="#obj-bv-423"><code>BV423</code></a>reht_rt_alm_en_1</li><li><a href="#obj-bv-425"><code>BV425</code></a>locked_input_1</li><li><a href="#obj-bv-426"><code>BV426</code></a>saf_runtime_alm_1</li><li><a href="#obj-bv-427"><code>BV427</code></a>reht_runtime_alm_1</li><li><a href="#obj-bv-428"><code>BV428</code></a>ht_failure_1</li><li><a href="#obj-bv-429"><code>BV429</code></a>hi_datsp_alarm_1</li><li><a href="#obj-bv-430"><code>BV430</code></a>filt_fail_1</li><li><a href="#obj-bv-431"><code>BV431</code></a>ll_fail_1</li><li><a href="#obj-bv-432"><code>BV432</code></a>space_bad_1</li><li><a href="#obj-bv-433"><code>BV433</code></a>oat_bad_1</li><li><a href="#obj-bv-434"><code>BV434</code></a>cc_dat_bad_1</li><li><a href="#obj-bv-435"><code>BV435</code></a>dat_bad_1</li><li><a href="#obj-bv-436"><code>BV436</code></a>oarh_bad_1</li><li><a href="#obj-bv-437"><code>BV437</code></a>mat_bad_1</li><li><a href="#obj-bv-438"><code>BV438</code></a>htg_alm_fia_1</li><li><a href="#obj-bv-439"><code>BV439</code></a>htg_alm_lf_1</li><li><a href="#obj-bv-440"><code>BV440</code></a>htg_alm_ica_1</li><li><a href="#obj-bv-441"><code>BV441</code></a>htg_alm_llf_1</li><li><a href="#obj-bv-442"><code>BV442</code></a>htg_alm_wfs_1</li><li><a href="#obj-bv-443"><code>BV443</code></a>htg_alm_ces_1</li><li><a href="#obj-bv-444"><code>BV444</code></a>htg_alm_fi_1</li><li><a href="#obj-bv-445"><code>BV445</code></a>htg_alm_plf_1</li><li><a href="#obj-bv-446"><code>BV446</code></a>htg_alm_mvf_1</li><li><a href="#obj-bv-447"><code>BV447</code></a>htg_alm_asfl_1</li><li><a href="#obj-bv-448"><code>BV448</code></a>htg_alm_asfh_1</li><li><a href="#obj-bv-449"><code>BV449</code></a>htg_alm_gsfl_1</li><li><a href="#obj-bv-450"><code>BV450</code></a>htg_alm_gsfh_1</li><li><a href="#obj-bv-451"><code>BV451</code></a>htg_alm_ifs_1</li><li><a href="#obj-bv-452"><code>BV452</code></a>htg_alm_nfri_1</li><li><a href="#obj-bv-453"><code>BV453</code></a>htg_alm_iidp_1</li><li><a href="#obj-bv-454"><code>BV454</code></a>htg_alm_sfcm_1</li><li><a href="#obj-bv-455"><code>BV455</code></a>htg_alm_sfl_1</li><li><a href="#obj-bv-456"><code>BV456</code></a>htg_alm_comm_1</li><li><a href="#obj-bv-606"><code>BV606</code></a>main_erv_start_cmd_stat_1</li><li><a href="#obj-bv-607"><code>BV607</code></a>main_erv_saf_stat_1</li><li><a href="#obj-bv-608"><code>BV608</code></a>main_erv_eaf_stat_1</li><li><a href="#obj-bv-609"><code>BV609</code></a>main_erv_wheel_stat_1</li><li><a href="#obj-bv-610"><code>BV610</code></a>main_erv_saf_cmd_1</li><li><a href="#obj-bv-611"><code>BV611</code></a>main_erv_eaf_cmd_1</li><li><a href="#obj-bv-612"><code>BV612</code></a>main_erv_wheel_cmd_1</li><li><a href="#obj-bv-613"><code>BV613</code></a>main_erv_filte_stat_1</li><li><a href="#obj-bv-618"><code>BV618</code></a>erv_comm_avail_1</li><li><a href="#obj-mv-204"><code>MV204</code></a>ws_mode_1</li><li><a href="#obj-mv-206"><code>MV206</code></a>fan_lvl_out_msv_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Access comes from the Direction column: Input points are shown writable, Output points read-only. The guide has no explicit read/write column.</li><li>The object type is taken from the Object ID column. For AV 328 and BV 346-350 the Type column disagrees (BBV vs AV:328, BAV vs BV:346-350); the IDs are kept as printed.</li><li>AV 181 and AV 182 are listed twice (fan and damper sections) and kept once. AV 186-189 are reused: listed here with the four-speed supply fan names; in the GF four-position damper section the same IDs are four_pos_opn_min_1, four_spd_in1_pos_1, four_spd_in2_pos_1 and four_spd_cls_pos_1.</li><li>Most setpoints only apply to the fan (VFC), damper (GF), heating, cooling and reheat options ordered; ERM points need the energy recovery module.</li><li>Source: 9.6 BACnet Network Point List, guide pages 66-72 (form pages 65-71).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)</h2><div class="faq"><details open><summary>How many BACnet points does the Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) have?</summary><p>This list has 227 BACnet objects: 122 analog values, 103 binary values, 2 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) BACnet points are writable?</summary><p>87 of the 227 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list) BACnet documentation?</summary><p>The source is Control System Guide for Modular Air Processing System Units, Options D15, D16, D17, D18, D19 and D21 (MAPS III and MAPS IV) (MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21 (06-26) REV-A), revision 2026-06, published free by Reznor at https://assets.reznorhvac.com/download/bcd1b330-3a4f-11f1-ae67-0016e1e579b9/MAPSIII%26IV-D15-D16-D17-D18-D19-D21%20%2806-26%29%20REV-A.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)?</summary><p>Start with BV 51 bas_on_off_cmd_1 (BAS on/off (schedule set for BAS)); BV 50 bas_occ_unocc_cmd_1 (BAS occupied/unoccupied (schedule set for BAS)); AV 100 occ_cool_sp_1 (Occupied space cooling setpoint); AV 101 occ_heat_sp_1 (Occupied space heating setpoint); AV 150 na_stpt_1 (Neutral air / discharge air setpoint); BV 178 bas_reset_sys_shtdwn_1 (Reset a system shutdown); AV 175 unit_mode_1 (Current unit mode); BV 54 occ_status_1 (Occupancy status); BV 191 shutdown_fail_1 (Unit shut down on alarm); BV 176 sf_fail_1 (Supply fan failure).</p></details><details><summary>How do I enable BMS control of the Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)?</summary><p>BV 50 bas_occ_unocc_cmd_1 and BV 51 bas_on_off_cmd_1 control occupancy and on/off, but only when BAS control is selected in the schedule configuration. AV 52 lets a BACnet schedule pass minutes-until-occupied for optimum start. BV 178 resets a system shutdown.</p></details><details><summary>How do I check these points on the real MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Reznor BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/reznor/maps-iii-iv-option-d19" data-row><span class="k">Packaged rooftop unit / DOAS controller</span><h3>Reznor MAPS III / MAPS IV Control Option D19 (BACnet point list)</h3><p>Reznor MAPS III and MAPS IV modular air processing units (packaged DX rooftop units for high outside air) with control option D19.</p><div class="meta">70 objects &middot; 18 writable &middot; MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21 (06-26) REV-A</div><span class="sr-only"> Also known as: MAPS III, MAPS IV, MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21, RCB, RDB, RDCB, RDDB, RECB, REDB, RCC, RDC, RDCC, RDDC, RECC, REDC, CP-MAPSIII-D19, D303069, Option D19, D19</span></a></li><li><a class="card" href="/bacnet-points-lists/reznor/maps-iii-iv-option-d21" data-row><span class="k">Packaged rooftop unit / DOAS controller</span><h3>Reznor MAPS III / MAPS IV Control Option D21 (BACnet point list)</h3><p>Reznor MAPS III and MAPS IV modular air processing units (packaged DX rooftop units) with control option D21 (space temperature control).</p><div class="meta">73 objects &middot; 19 writable &middot; MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21 (06-26) REV-A</div><span class="sr-only"> Also known as: MAPS III, MAPS IV, MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21, RCB, RDB, RDCB, RDDB, RECB, REDB, RCC, RDC, RDCC, RDDC, RECC, REDC, CP-MAPSIII-D21, D303070, Option D21, D21</span></a></li><li><a class="card" href="/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22" data-row><span class="k">Air handling unit / make-up air controller</span><h3>Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)</h3><p>Discontinued Reznor PREEVA air handlers (PDH, PEH, PXH, RDH, REH, RHH, RXH, SDH, SHH) with control option D19, D21 or D22 and the BACnet MS/TP communication card (option BHB8).</p><div class="meta">83 objects &middot; 33 writable &middot; PREEVA-CONTROLS (06-26) REV-A</div><span class="sr-only"> Also known as: CP-AHU D19_D21_D22, D303072-A, PREEVA-CONTROLS, D19, D21, D22, BHB8, PDH, PEH, PXH, RDH, REH, RHH, RXH, SDH, SHH, Preeva</span></a></li><li><a class="card" href="/bacnet-points-lists/reznor/r7da-y-series-d19-d21-d22-d23" data-row><span class="k">Packaged rooftop unit controller</span><h3>Reznor R7DA and Y Series Rooftop Controls, Options D19 / D21 / D22 / D23 (BACnet card BHB8 / BHB9)</h3><p>Reznor R7DA packaged rooftop units and Y series packaged rooftop equipment with control option D19, D21, D22 or D23 and a BACnet MS/TP (BHB8) or BACnet IP/Ethernet (BHB9) card.</p><div class="meta">108 objects &middot; 40 writable &middot; R7DA-Y-D19-D21-D22-D23 (05-26) 1024315-C</div><span class="sr-only"> Also known as: R7DA, Reznor Y series, R7DA-Y-D19-D21-D22-D23, 1024315-C, CP-P125-R7DA-D19-D21-D22-D23, 1024315-B, D19, D21, D22, D23, BHB8, BHB9, P125</span></a></li><li><a class="card" href="/bacnet-points-lists/reznor/zqyra-erv-bacnet-mstp" data-row><span class="k">Energy recovery / DOAS heat pump ventilation unit controller</span><h3>Reznor ZQYRA Energy Recovery Ventilation Unit (BACnet MS/TP Option BHB8)</h3><p>Discontinued Reznor ZQYRA ventilation units (energy recovery wheel with heat pump) fitted with the BACnet MS/TP option BHB8.</p><div class="meta">78 objects &middot; 22 writable &middot; ZQYRA-IOM (05-26) 260414-A</div><span class="sr-only"> Also known as: ZQYRA, ZQYRA-IOM, 260414-A, BHB8, Reznor ZQYRA</span></a></li></ul>
<p class="updated">Source: <a href="https://assets.reznorhvac.com/download/bcd1b330-3a4f-11f1-ae67-0016e1e579b9/MAPSIII%26IV-D15-D16-D17-D18-D19-D21%20%2806-26%29%20REV-A.pdf" rel="nofollow noopener" target="_blank">Control System Guide for Modular Air Processing System Units, Options D15, D16, D17, D18, D19 and D21 (MAPS III and MAPS IV) &middot; MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21 (06-26) REV-A &middot; rev. 2026-06</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
