<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Reznor PREEVA Air Handler Controls BACnet Points List</title>
<meta name="description" content="Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 BACnet points list: 83 objects by ID and name (e.g. BV 32 = Unit_Enable), 33 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Reznor PREEVA Air Handler Controls BACnet Points List">
<meta property="og:description" content="Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 BACnet points list: 83 objects by ID and name (e.g. BV 32 = Unit_Enable), 33 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Reznor PREEVA Air Handler Controls BACnet Points List">
<meta name="twitter:description" content="Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 BACnet points list: 83 objects by ID and name (e.g. BV 32 = Unit_Enable), 33 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22",
   "url": "https://easybacnet.com/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22",
   "name": "Reznor PREEVA Air Handler Controls BACnet Points List",
   "description": "Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 BACnet points list: 83 objects by ID and name (e.g. BV 32 = Unit_Enable), 33 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22#dataset",
   "name": "Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) BACnet Points List",
   "description": "On PREEVA air handlers with control options D19, D21 and D22, an optional BMS card (option BHB8) gives BACnet MS/TP access to the unit controller. The BMS can enable the unit, choose the occupancy source and send occupancy, select auto/cool/heat/off, reset alarms, write discharge air and space setpoints, building and duct static pressure, CO2 and humidity setpoints, command damper and supply fan output, send fan/heat/cool/dehumidify calls and share outdoor temperature and humidity. It reads temperatures, mode flags, stage commands, fan, filter, safety and phase status. Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 BACnet points list: 83 objects by ID and name (e.g. BV 32 = Unit_Enable), 33 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22",
   "keywords": [
    "Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) BACnet Points List",
    "Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) BACnet objects",
    "Reznor BACnet",
    "CP-AHU D19_D21_D22 BACnet points list",
    "D303072-A BACnet points list",
    "PREEVA-CONTROLS BACnet points list",
    "D19 BACnet points list",
    "D21 BACnet points list",
    "D22 BACnet points list",
    "BHB8 BACnet points list",
    "PDH BACnet points list",
    "PEH BACnet points list",
    "PXH BACnet points list",
    "RDH BACnet points list",
    "REH BACnet points list",
    "RHH BACnet points list",
    "RXH BACnet points list",
    "SDH BACnet points list",
    "SHH BACnet points list",
    "Preeva BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Control System Guide for Air Handlers - Options DG1, DG2, DG5, DG6, D12B-G, D19, D21 and D22 for discontinued PREEVA models",
    "url": "https://assets.reznorhvac.com/download/411F898A-183E-43E5-A8C5-F2A7520D91A4",
    "author": {
     "@type": "Organization",
     "name": "Reznor"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)",
    "brand": {
     "@type": "Brand",
     "name": "Reznor"
    },
    "category": "Air handling unit / make-up air controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 83 BACnet objects: 42 analog values, 41 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "33 of the 83 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Control System Guide for Air Handlers - Options DG1, DG2, DG5, DG6, D12B-G, D19, D21 and D22 for discontinued PREEVA models (PREEVA-CONTROLS (06-26) REV-A), revision 2026-06, published free by Reznor at https://assets.reznorhvac.com/download/411F898A-183E-43E5-A8C5-F2A7520D91A4."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 32 Unit_Enable (Unit enable); BV 30 Occupied_BMS (Occupancy command (needs AV 1009 = 2)); AV 1009 OccMode_Sel (Occupancy source: 0 schedule, 1 input, 2 BMS); AV 1010 State_Sel (Unit state: 2 auto, 3 cool, 4 heat, 5 off); AV 15 SpcTempSP (Space temperature setpoint, 65-85 °F); BV 31 BMS_Alm_Rst (Alarm reset); BV 21 SF_Sts (Supply fan status); AV 6 DA_Temp (Discharge air temperature); BV 20 Alm_Rly_Cmd (General alarm relay on)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 32 Unit_Enable enables the unit. Occupancy comes from the schedule, a digital input or the BMS, chosen with AV 1009 OccMode_Sel; with 2 = BMS, BV 30 Occupied_BMS sets occupancy. AV 1010 State_Sel picks auto, cool, heat or off. BV 37-40 are BMS fan, heat, cool and dehumidify calls."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set BV 27 OA_Temp_Sel or BV 28 OA_Hum_Sel to 1 (BMS) and write AV 3 OA_Temp_BMS or AV 4 OA_Hum_BMS."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Reznor",
     "item": "https://easybacnet.com/bacnet-points-lists/reznor/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)",
     "item": "https://easybacnet.com/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/reznor/">Reznor</a></li><li aria-current="page">PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)</li></ol>
<p class="eyebrow">Air handling unit / make-up air controller &middot; BACnet points list</p><h1><span class="mfr">Reznor</span> PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>On PREEVA air handlers with control options D19, D21 and D22, an optional BMS card (option BHB8) gives BACnet MS/TP access to the unit controller. The BMS can enable the unit, choose the occupancy source and send occupancy, select auto/cool/heat/off, reset alarms, write discharge air and space setpoints, building and duct static pressure, CO2 and humidity setpoints, command damper and supply fan output, send fan/heat/cool/dehumidify calls and share outdoor temperature and humidity. It reads temperatures, mode flags, stage commands, fan, filter, safety and phase status.</p>
<p>This page lists <strong>83 BACnet objects</strong> for the Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) &mdash; 33 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Reznor&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/reznor/">Reznor</a></dd></div><div><dt>Model</dt><dd>PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)</dd></div><div><dt>Equipment</dt><dd>Air handling unit / make-up air controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>83 (33 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>76000</dd></div><div><dt>Also known as</dt><dd>CP-AHU D19_D21_D22, D303072-A, PREEVA-CONTROLS, D19, D21, D22, BHB8, PDH, PEH, PXH, RDH, REH, RHH, RXH, SDH, SHH, Preeva</dd></div><div><dt>Source document</dt><dd><a href="https://assets.reznorhvac.com/download/411F898A-183E-43E5-A8C5-F2A7520D91A4" rel="nofollow noopener" target="_blank">Control System Guide for Air Handlers - Options DG1, DG2, DG5, DG6, D12B-G, D19, D21 and D22 for discontinued PREEVA models &middot; PREEVA-CONTROLS (06-26) REV-A &middot; rev. 2026-06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22.csv" rel="nofollow" download>Download CSV <small>83 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/reznor/preeva-cp-ahu-d19-d21-d22.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://assets.reznorhvac.com/download/411F898A-183E-43E5-A8C5-F2A7520D91A4" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=reznor/preeva-cp-ahu-d19-d21-d22">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Reznor&rsquo;s current documentation and the live
device before use. Not official Reznor information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the MS/TP instance, baud and MAC in Service &gt; BMS Config (Termconf PlugIn = Yes), save with Function = Write and power cycle. Enable the unit with BV 32, set OccMode_Sel (AV 1009) to 2 and command occupancy with BV 30, choose the state with AV 1010 and write the discharge or space setpoints. Monitor the supply fan status, discharge temperature and the general alarm relay.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-32">BV 32</a></td><td class="n">Unit_Enable</td><td>Unit enable</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-30">BV 30</a></td><td class="n">Occupied_BMS</td><td>Occupancy command (needs AV 1009 = 2)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1009">AV 1009</a></td><td class="n">OccMode_Sel</td><td>Occupancy source: 0 schedule, 1 input, 2 BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1010">AV 1010</a></td><td class="n">State_Sel</td><td>Unit state: 2 auto, 3 cool, 4 heat, 5 off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-15">AV 15</a></td><td class="n">SpcTempSP</td><td>Space temperature setpoint, 65-85 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-31">BV 31</a></td><td class="n">BMS_Alm_Rst</td><td>Alarm reset</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-21">BV 21</a></td><td class="n">SF_Sts</td><td>Supply fan status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">DA_Temp</td><td>Discharge air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-20">BV 20</a></td><td class="n">Alm_Rly_Cmd</td><td>General alarm relay on</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 32 Unit_Enable enables the unit. Occupancy comes from the schedule, a digital input or the BMS, chosen with AV 1009 OccMode_Sel; with 2 = BMS, BV 30 Occupied_BMS sets occupancy. AV 1010 State_Sel picks auto, cool, heat or off. BV 37-40 are BMS fan, heat, cool and dehumidify calls.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Set BV 27 OA_Temp_Sel or BV 28 OA_Hum_Sel to 1 (BMS) and write AV 3 OA_Temp_BMS or AV 4 OA_Hum_BMS.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Default MS/TP instance 76000, baud 38400 (9600, 19200, 38400 or 76800).</li><li>Settings: Service &gt; h. BMS Config; set Termconf PlugIn to Yes, then Instance, Baudrate and MAC on screen E.h.4.</li><li>Save on screen E.h.7 (Function = Write, Update = Yes) and power cycle the controller.</li><li>Jumpers P1-P3 on the card add bias and 120 ohm termination; fit them on the units at each end of the trunk.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Static pressure integers are scaled x1000.</li><li>BV 30 has no effect unless AV 1009 is set to 2 (BMS).</li></ul>
</section>
<h2 id="points">Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">83 of 83 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>42</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>41</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>83</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>50</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>33</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (43)</option><option value="°F">°F (22)</option><option value="%">% (8)</option><option value="%RH">%RH (4)</option><option value="in. w.c.">in. w.c. (4)</option><option value="ppm">ppm (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>43</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="°F" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">OA_Temp_Raw</td><td class="d">Outside Air Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="R" data-u="%RH" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">OA_Hum_Raw</td><td class="d">Outside Air Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="W" data-u="°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">OA_Temp_BMS</td><td class="d">Outside air temp from BMS; used when OA_Temp_Sel = 1 (BMS)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="W" data-u="%RH" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">OA_Hum_BMS</td><td class="d">Outside air humidity from BMS; used when OA_Hum_Sel = 1 (BMS)</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="R" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">OA_Dew_Point</td><td class="d">Outside Air Dew Point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="R" data-u="°F" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">DA_Temp</td><td class="d">Discharge Air Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="R" data-u="°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">CC_Temp</td><td class="d">Cooling Coil Discharge Air Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="R" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">MA_Temp</td><td class="d">Mixed Air Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="W" data-u="°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">DA_SpcClg_SP</td><td class="d">Discharge Air Temp Space Cooling SP; default 55, range 50 to 100</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="W" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">DA_SpcHtg_SP</td><td class="d">Discharge Air Temp Space Heating Sp; default 90, range 50 to 140</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="W" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">DA_NAClg_SP</td><td class="d">Discharge Air Temp Neutral Cooling SP; default 70, range 50 to 100</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="W" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">DA_NAHtg_SP</td><td class="d">Discharge Air Temp Neutral Heating SP; default 70, range 50 to 140</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="W" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">DA_SpcHtCl_SP</td><td class="d">Discharge Air Temp Space Heat Mode Cooling SP; default 55, range 50 to 100</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="R" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">DA_SP</td><td class="d">Discharge Air Temp Active SP</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="W" data-u="°F" data-min="1" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">SpcTempSP</td><td class="d">Space Temp SP; default 72, range 65 to 85</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="R" data-u="°F" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">SpcEffClgSP</td><td class="d">Space Effective Cooling SP</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="R" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">SpcEffHtgSP</td><td class="d">Space Effective Heating SP</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="R" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Spc_Temp</td><td class="d">Space Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="W" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">OAChgOv_SP</td><td class="d">OA Change Over SP; default 65, range 45 to 80</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="W" data-u="°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">DhOADP_SP</td><td class="d">Dehum OA Dew Point SP; default 58, range 50 to 100</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="W" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Damper_BMS</td><td class="d">Damper Output BMS Command; range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="R" data-u="%" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Damper_Cmd</td><td class="d">Damper Output Command; range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="W" data-u="%" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">SF_BMS</td><td class="d">Supply Fan Output BMS Command; range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="R" data-u="%" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">SF_VFD_Cmd</td><td class="d">Supply Fan VFD Command; range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="R" data-u="%" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">HX_Mod_Cmd</td><td class="d">Heating Modulation Command; range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="R" data-u="%" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">RH_Mod_Out</td><td class="d">Reheat Modulation Output %; range 0 to 100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="W" data-u="%" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">MinDmprSP</td><td class="d">Minimum Damper SP; default 10, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="W" data-u="°F" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">EC_OADPLO_SP</td><td class="d">Economizer OA Dew Point Lockout SP; default 58, range 0 to 120</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="W" data-u="°F" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">EC_OALO_SP</td><td class="d">Economizer OA Temp Lockout SP; default 60, range 0 to 120</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="W" data-u="%" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">CO2DmprOsSP</td><td class="d">CO2 Minimum Damper Offset SP; default 10, range 0 to 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="W" data-u="°F" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">DA_BMS_SP</td><td class="d">Discharge Air Temp BMS SP; range 50 to 140</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="W" data-u="°F" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">DA_Dh_SP</td><td class="d">Discharge Air Temp Dehum SP; default 70, range 50 to 100</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="1001" data-acc="W" data-u="in. w.c." id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">Bldg_Press_SP</td><td class="d">Building Static Pressure SP; default 100, range -500 to 500 (value x1000)</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="1002" data-acc="R" data-u="in. w.c." id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">Bldg_Pressure</td><td class="d">Building Static Pressure (value x1000)</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="1003" data-acc="W" data-u="in. w.c." id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">Duct_Press_SP</td><td class="d">Duct Static Pressure SP; default 500, range 0 to 2500 (value x1000)</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="1004" data-acc="R" data-u="in. w.c." id="obj-av-1004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1004</td><td class="n">Duct_Pressure</td><td class="d">Duct Static Pressure (value x1000)</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="1005" data-acc="W" data-u="ppm" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">SpcCO2SP</td><td class="d">Space CO2 SP; default 1000, range 0 to 2000</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="1006" data-acc="R" data-u="ppm" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">Spc_CO2</td><td class="d">Space CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="1007" data-acc="W" data-u="%RH" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">SpcHumSP</td><td class="d">Space Humidity SP; default 55, range 35 to 75</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="1008" data-acc="R" data-u="%RH" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1008</td><td class="n">Spc_Hum</td><td class="d">Space Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="1009" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1009</td><td class="n">OccMode_Sel</td><td class="d">Occupancy mode source select; default 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Schedule, 1=Digital input, 2=BMS</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="1010" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1010</td><td class="n">State_Sel</td><td class="d">Unit state select; default 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">2=Auto, 3=Cool, 4=Heat, 5=Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Ext_OCC</td><td class="d">Occupied Mode Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">NA_Clg_Md</td><td class="d">Neutral Air Cooling Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">NA_Htg_Md</td><td class="d">Neutral Air Heating Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">NA_Dehum_Md</td><td class="d">Neutral Air Dehum Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Spc_Clg_Md</td><td class="d">Space Cooling Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Spc_Htg_Md</td><td class="d">Space Heating Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Spc_Dehum_Md</td><td class="d">Space Dehum Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Spc_HtgClg_Md</td><td class="d">Space Heating Cooling Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">SF_Cmd</td><td class="d">Supply Fan Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Comp_Stg1_Cmd</td><td class="d">Compressor Stage 1 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Comp_Stg2_Cmd</td><td class="d">Compressor Stage 2 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Comp_Stg3_Cmd</td><td class="d">Compressor Stage 3 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">HX_Stg1_Cmd</td><td class="d">Heating Stage 1 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">HX_Stg2_Cmd</td><td class="d">Heating Stage 2 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">HX_Stg3_Cmd</td><td class="d">Heating Stage 3 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">HX_Stg4_Cmd</td><td class="d">Heating Stage 4 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">HX_Stg5_Cmd</td><td class="d">Heating Stage 5 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">HX_Stg6_Cmd</td><td class="d">Heating Stage 6 Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">RH_Cmd</td><td class="d">Reheat Compressor Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="20" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">Alm_Rly_Cmd</td><td class="d">Unit General Alarm Relay Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="21" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">SF_Sts</td><td class="d">Supply Fan Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Filter_Sts</td><td class="d">Dirty Filter Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Safety_Sts</td><td class="d">Safety Input Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal/Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Phase_Alarm</td><td class="d">Phase Protection Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Ext_Switch_1</td><td class="d">External Damper Position Sw 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Ext_Switch_2</td><td class="d">External Damper Position Sw 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">OA_Temp_Sel</td><td class="d">Share OA Temp from BMS (0=Probe 1=BMS); default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">OA_Hum_Sel</td><td class="d">Share OA Humidity from BMS (0=Probe 1=BMS); default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Occupied</td><td class="d">Occupied Mode Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="30" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30</td><td class="n">Occupied_BMS</td><td class="d">Occupied Mode BMS - Sets Unit Occupancy when OccMode_Sel is set to 2=BMS; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="31" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">31</td><td class="n">BMS_Alm_Rst</td><td class="d">BMS Alarm Reset; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="32" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">32</td><td class="n">Unit_Enable</td><td class="d">Unit Enable; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Ext_Call_Fan</td><td class="d">External Call Fan Input (G)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Ext_Call_Heat</td><td class="d">External Call Heat Input (W1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Ext_Call_Cool</td><td class="d">External Call Cool Input (Y1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Ext_Call_Dh</td><td class="d">External Call Dehum Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">BMS_Call_Fan</td><td class="d">BMS Fan Call Input (G); default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">BMS_Call_Heat</td><td class="d">BMS Heat Call Input (W1); default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">BMS_Call_Cool</td><td class="d">BMS Cool Call Input (Y1); default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">BMS_Call_Dh</td><td class="d">BMS Call Dehum Input; default Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off/On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Evap_Stg1_Cmd</td><td class="d">Evap Cooling Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off/On</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>OA_Temp_Raw</li><li><a href="#obj-av-2"><code>AV2</code></a>OA_Hum_Raw</li><li><a href="#obj-av-3"><code>AV3</code></a>OA_Temp_BMS</li><li><a href="#obj-av-4"><code>AV4</code></a>OA_Hum_BMS</li><li><a href="#obj-av-5"><code>AV5</code></a>OA_Dew_Point</li><li><a href="#obj-av-6"><code>AV6</code></a>DA_Temp</li><li><a href="#obj-av-7"><code>AV7</code></a>CC_Temp</li><li><a href="#obj-av-8"><code>AV8</code></a>MA_Temp</li><li><a href="#obj-av-9"><code>AV9</code></a>DA_SpcClg_SP</li><li><a href="#obj-av-10"><code>AV10</code></a>DA_SpcHtg_SP</li><li><a href="#obj-av-11"><code>AV11</code></a>DA_NAClg_SP</li><li><a href="#obj-av-12"><code>AV12</code></a>DA_NAHtg_SP</li><li><a href="#obj-av-13"><code>AV13</code></a>DA_SpcHtCl_SP</li><li><a href="#obj-av-14"><code>AV14</code></a>DA_SP</li><li><a href="#obj-av-15"><code>AV15</code></a>SpcTempSP</li><li><a href="#obj-av-16"><code>AV16</code></a>SpcEffClgSP</li><li><a href="#obj-av-17"><code>AV17</code></a>SpcEffHtgSP</li><li><a href="#obj-av-18"><code>AV18</code></a>Spc_Temp</li><li><a href="#obj-av-19"><code>AV19</code></a>OAChgOv_SP</li><li><a href="#obj-av-20"><code>AV20</code></a>DhOADP_SP</li><li><a href="#obj-av-21"><code>AV21</code></a>Damper_BMS</li><li><a href="#obj-av-22"><code>AV22</code></a>Damper_Cmd</li><li><a href="#obj-av-23"><code>AV23</code></a>SF_BMS</li><li><a href="#obj-av-24"><code>AV24</code></a>SF_VFD_Cmd</li><li><a href="#obj-av-25"><code>AV25</code></a>HX_Mod_Cmd</li><li><a href="#obj-av-26"><code>AV26</code></a>RH_Mod_Out</li><li><a href="#obj-av-27"><code>AV27</code></a>MinDmprSP</li><li><a href="#obj-av-28"><code>AV28</code></a>EC_OADPLO_SP</li><li><a href="#obj-av-29"><code>AV29</code></a>EC_OALO_SP</li><li><a href="#obj-av-30"><code>AV30</code></a>CO2DmprOsSP</li><li><a href="#obj-av-31"><code>AV31</code></a>DA_BMS_SP</li><li><a href="#obj-av-32"><code>AV32</code></a>DA_Dh_SP</li><li><a href="#obj-av-1001"><code>AV1001</code></a>Bldg_Press_SP</li><li><a href="#obj-av-1002"><code>AV1002</code></a>Bldg_Pressure</li><li><a href="#obj-av-1003"><code>AV1003</code></a>Duct_Press_SP</li><li><a href="#obj-av-1004"><code>AV1004</code></a>Duct_Pressure</li><li><a href="#obj-av-1005"><code>AV1005</code></a>SpcCO2SP</li><li><a href="#obj-av-1006"><code>AV1006</code></a>Spc_CO2</li><li><a href="#obj-av-1007"><code>AV1007</code></a>SpcHumSP</li><li><a href="#obj-av-1008"><code>AV1008</code></a>Spc_Hum</li><li><a href="#obj-av-1009"><code>AV1009</code></a>OccMode_Sel</li><li><a href="#obj-av-1010"><code>AV1010</code></a>State_Sel</li><li><a href="#obj-bv-1"><code>BV1</code></a>Ext_OCC</li><li><a href="#obj-bv-2"><code>BV2</code></a>NA_Clg_Md</li><li><a href="#obj-bv-3"><code>BV3</code></a>NA_Htg_Md</li><li><a href="#obj-bv-4"><code>BV4</code></a>NA_Dehum_Md</li><li><a href="#obj-bv-5"><code>BV5</code></a>Spc_Clg_Md</li><li><a href="#obj-bv-6"><code>BV6</code></a>Spc_Htg_Md</li><li><a href="#obj-bv-7"><code>BV7</code></a>Spc_Dehum_Md</li><li><a href="#obj-bv-8"><code>BV8</code></a>Spc_HtgClg_Md</li><li><a href="#obj-bv-9"><code>BV9</code></a>SF_Cmd</li><li><a href="#obj-bv-10"><code>BV10</code></a>Comp_Stg1_Cmd</li><li><a href="#obj-bv-11"><code>BV11</code></a>Comp_Stg2_Cmd</li><li><a href="#obj-bv-12"><code>BV12</code></a>Comp_Stg3_Cmd</li><li><a href="#obj-bv-13"><code>BV13</code></a>HX_Stg1_Cmd</li><li><a href="#obj-bv-14"><code>BV14</code></a>HX_Stg2_Cmd</li><li><a href="#obj-bv-15"><code>BV15</code></a>HX_Stg3_Cmd</li><li><a href="#obj-bv-16"><code>BV16</code></a>HX_Stg4_Cmd</li><li><a href="#obj-bv-17"><code>BV17</code></a>HX_Stg5_Cmd</li><li><a href="#obj-bv-18"><code>BV18</code></a>HX_Stg6_Cmd</li><li><a href="#obj-bv-19"><code>BV19</code></a>RH_Cmd</li><li><a href="#obj-bv-20"><code>BV20</code></a>Alm_Rly_Cmd</li><li><a href="#obj-bv-21"><code>BV21</code></a>SF_Sts</li><li><a href="#obj-bv-22"><code>BV22</code></a>Filter_Sts</li><li><a href="#obj-bv-23"><code>BV23</code></a>Safety_Sts</li><li><a href="#obj-bv-24"><code>BV24</code></a>Phase_Alarm</li><li><a href="#obj-bv-25"><code>BV25</code></a>Ext_Switch_1</li><li><a href="#obj-bv-26"><code>BV26</code></a>Ext_Switch_2</li><li><a href="#obj-bv-27"><code>BV27</code></a>OA_Temp_Sel</li><li><a href="#obj-bv-28"><code>BV28</code></a>OA_Hum_Sel</li><li><a href="#obj-bv-29"><code>BV29</code></a>Occupied</li><li><a href="#obj-bv-30"><code>BV30</code></a>Occupied_BMS</li><li><a href="#obj-bv-31"><code>BV31</code></a>BMS_Alm_Rst</li><li><a href="#obj-bv-32"><code>BV32</code></a>Unit_Enable</li><li><a href="#obj-bv-33"><code>BV33</code></a>Ext_Call_Fan</li><li><a href="#obj-bv-34"><code>BV34</code></a>Ext_Call_Heat</li><li><a href="#obj-bv-35"><code>BV35</code></a>Ext_Call_Cool</li><li><a href="#obj-bv-36"><code>BV36</code></a>Ext_Call_Dh</li><li><a href="#obj-bv-37"><code>BV37</code></a>BMS_Call_Fan</li><li><a href="#obj-bv-38"><code>BV38</code></a>BMS_Call_Heat</li><li><a href="#obj-bv-39"><code>BV39</code></a>BMS_Call_Cool</li><li><a href="#obj-bv-40"><code>BV40</code></a>BMS_Call_Dh</li><li><a href="#obj-bv-41"><code>BV41</code></a>Evap_Stg1_Cmd</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The point list is the CP-AHU D19/D21/D22 form (11-17, D303072-A) reprinted inside the combined PREEVA controls guide (06-26).</li><li>Analog variables are AV 1-32, integer variables AV 1001-1010 and digital variables BV 1-41.</li><li>Building and duct static pressure (AV 1001-1004) must be divided by 1000 in the BMS.</li><li>Defaults and ranges are shown as printed; where only two numbers are printed they are taken as the range.</li><li>Source: BACnet Point List, guide pages 89-91 (form pages 45-47).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)</h2><div class="faq"><details open><summary>How many BACnet points does the Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) have?</summary><p>This list has 83 BACnet objects: 42 analog values, 41 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) BACnet points are writable?</summary><p>33 of the 83 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8) BACnet documentation?</summary><p>The source is Control System Guide for Air Handlers - Options DG1, DG2, DG5, DG6, D12B-G, D19, D21 and D22 for discontinued PREEVA models (PREEVA-CONTROLS (06-26) REV-A), revision 2026-06, published free by Reznor at https://assets.reznorhvac.com/download/411F898A-183E-43E5-A8C5-F2A7520D91A4.</p></details><details><summary>What are the minimum BACnet points to integrate the Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)?</summary><p>Start with BV 32 Unit_Enable (Unit enable); BV 30 Occupied_BMS (Occupancy command (needs AV 1009 = 2)); AV 1009 OccMode_Sel (Occupancy source: 0 schedule, 1 input, 2 BMS); AV 1010 State_Sel (Unit state: 2 auto, 3 cool, 4 heat, 5 off); AV 15 SpcTempSP (Space temperature setpoint, 65-85 °F); BV 31 BMS_Alm_Rst (Alarm reset); BV 21 SF_Sts (Supply fan status); AV 6 DA_Temp (Discharge air temperature); BV 20 Alm_Rly_Cmd (General alarm relay on).</p></details><details><summary>How do I enable BMS control of the Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)?</summary><p>BV 32 Unit_Enable enables the unit. Occupancy comes from the schedule, a digital input or the BMS, chosen with AV 1009 OccMode_Sel; with 2 = BMS, BV 30 Occupied_BMS sets occupancy. AV 1010 State_Sel picks auto, cool, heat or off. BV 37-40 are BMS fan, heat, cool and dehumidify calls.</p></details><details><summary>Can the BMS supply sensor values to the Reznor PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)?</summary><p>Set BV 27 OA_Temp_Sel or BV 28 OA_Hum_Sel to 1 (BMS) and write AV 3 OA_Temp_BMS or AV 4 OA_Hum_BMS.</p></details><details><summary>How do I check these points on the real PREEVA Air Handler Controls CP-AHU D19 / D21 / D22 (BACnet MS/TP Option BHB8)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Reznor BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/reznor/maps-iq-controller-d15-d16-d17-d18" data-row><span class="k">Packaged rooftop unit / DOAS controller</span><h3>Reznor MAPS / MAPS III / MAPS IV IQ Controller, Options D15 / D16 / D17 / D18 (BACnet point list)</h3><p>Reznor MAPS III units (from March 2010) and MAPS IV units with control option D15, D16, D17 or D18 and the IQ system controller (software 2.01), including the optional energy recovery module (ERM).</p><div class="meta">227 objects &middot; 87 writable &middot; MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21 (06-26) REV-A</div><span class="sr-only"> Also known as: MAPS III, MAPS IV, MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21, RCB, RDB, RDCB, RDDB, RECB, REDB, RCC, RDC, RDCC, RDDC, RECC, REDC, CP-MAPS-D15/D16/D17/D18, 254003R8, IQ Controller, IQ System Controller, D15, D16, D17, D18, MAPS ERM</span></a></li><li><a class="card" href="/bacnet-points-lists/reznor/maps-iii-iv-option-d19" data-row><span class="k">Packaged rooftop unit / DOAS controller</span><h3>Reznor MAPS III / MAPS IV Control Option D19 (BACnet point list)</h3><p>Reznor MAPS III and MAPS IV modular air processing units (packaged DX rooftop units for high outside air) with control option D19.</p><div class="meta">70 objects &middot; 18 writable &middot; MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21 (06-26) REV-A</div><span class="sr-only"> Also known as: MAPS III, MAPS IV, MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21, RCB, RDB, RDCB, RDDB, RECB, REDB, RCC, RDC, RDCC, RDDC, RECC, REDC, CP-MAPSIII-D19, D303069, Option D19, D19</span></a></li><li><a class="card" href="/bacnet-points-lists/reznor/maps-iii-iv-option-d21" data-row><span class="k">Packaged rooftop unit / DOAS controller</span><h3>Reznor MAPS III / MAPS IV Control Option D21 (BACnet point list)</h3><p>Reznor MAPS III and MAPS IV modular air processing units (packaged DX rooftop units) with control option D21 (space temperature control).</p><div class="meta">73 objects &middot; 19 writable &middot; MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21 (06-26) REV-A</div><span class="sr-only"> Also known as: MAPS III, MAPS IV, MAPSIII&amp;IV-D15-D16-D17-D18-D19-D21, RCB, RDB, RDCB, RDDB, RECB, REDB, RCC, RDC, RDCC, RDDC, RECC, REDC, CP-MAPSIII-D21, D303070, Option D21, D21</span></a></li><li><a class="card" href="/bacnet-points-lists/reznor/r7da-y-series-d19-d21-d22-d23" data-row><span class="k">Packaged rooftop unit controller</span><h3>Reznor R7DA and Y Series Rooftop Controls, Options D19 / D21 / D22 / D23 (BACnet card BHB8 / BHB9)</h3><p>Reznor R7DA packaged rooftop units and Y series packaged rooftop equipment with control option D19, D21, D22 or D23 and a BACnet MS/TP (BHB8) or BACnet IP/Ethernet (BHB9) card.</p><div class="meta">108 objects &middot; 40 writable &middot; R7DA-Y-D19-D21-D22-D23 (05-26) 1024315-C</div><span class="sr-only"> Also known as: R7DA, Reznor Y series, R7DA-Y-D19-D21-D22-D23, 1024315-C, CP-P125-R7DA-D19-D21-D22-D23, 1024315-B, D19, D21, D22, D23, BHB8, BHB9, P125</span></a></li><li><a class="card" href="/bacnet-points-lists/reznor/zqyra-erv-bacnet-mstp" data-row><span class="k">Energy recovery / DOAS heat pump ventilation unit controller</span><h3>Reznor ZQYRA Energy Recovery Ventilation Unit (BACnet MS/TP Option BHB8)</h3><p>Discontinued Reznor ZQYRA ventilation units (energy recovery wheel with heat pump) fitted with the BACnet MS/TP option BHB8.</p><div class="meta">78 objects &middot; 22 writable &middot; ZQYRA-IOM (05-26) 260414-A</div><span class="sr-only"> Also known as: ZQYRA, ZQYRA-IOM, 260414-A, BHB8, Reznor ZQYRA</span></a></li></ul>
<p class="updated">Source: <a href="https://assets.reznorhvac.com/download/411F898A-183E-43E5-A8C5-F2A7520D91A4" rel="nofollow noopener" target="_blank">Control System Guide for Air Handlers - Options DG1, DG2, DG5, DG6, D12B-G, D19, D21 and D22 for discontinued PREEVA models &middot; PREEVA-CONTROLS (06-26) REV-A &middot; rev. 2026-06</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
