<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>RHOSS KMTM Multi Thermal Manager sequencer BACnet Points List</title>
<meta name="description" content="RHOSS KMTM Multi Thermal Manager sequencer BACnet points list: 1110 objects by ID and name (e.g. BV 3 = Superv_OnOff), 182 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="RHOSS KMTM Multi Thermal Manager sequencer BACnet Points List">
<meta property="og:description" content="RHOSS KMTM Multi Thermal Manager sequencer BACnet points list: 1110 objects by ID and name (e.g. BV 3 = Superv_OnOff), 182 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="RHOSS KMTM Multi Thermal Manager sequencer BACnet Points List">
<meta name="twitter:description" content="RHOSS KMTM Multi Thermal Manager sequencer BACnet points list: 1110 objects by ID and name (e.g. BV 3 = Superv_OnOff), 182 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer",
   "url": "https://easybacnet.com/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer",
   "name": "RHOSS KMTM Multi Thermal Manager sequencer BACnet Points List",
   "description": "RHOSS KMTM Multi Thermal Manager sequencer BACnet points list: 1110 objects by ID and name (e.g. BV 3 = Superv_OnOff), 182 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer#dataset",
   "name": "RHOSS KMTM Multi Thermal Manager (MTM) sequencer BACnet Points List",
   "description": "KMTM is RHOSS's plant sequencer for several chillers, heat pumps or multipurpose units on one primary loop, with an optional recovery branch. BACnet comes from a KBM card (BACnet MS/TP) or a KBE / KWEBU1 card (BACnet IP) fitted to the sequencer's pCO controller. The list has plant objects (on/off, season, setpoints, power limit, alarms), sequencer settings, and a block of read-only status, temperature and pressure objects for each unit (Unit 1 to Unit 8 for most blocks; some blocks run to Unit 10). RHOSS KMTM Multi Thermal Manager sequencer BACnet points list: 1110 objects by ID and name (e.g. BV 3 = Superv_OnOff), 182 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer",
   "keywords": [
    "RHOSS KMTM Multi Thermal Manager (MTM) sequencer BACnet Points List",
    "RHOSS KMTM Multi Thermal Manager (MTM) sequencer BACnet objects",
    "RHOSS BACnet",
    "MTM BACnet points list",
    "KMTM BACnet points list",
    "KMTM/SI BACnet points list",
    "KMTM/TI BACnet points list",
    "Multi Thermal Manager BACnet points list",
    "KBM BACnet points list",
    "KBE BACnet points list",
    "KWEBU1 BACnet points list",
    "H58767 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Tabella Bacnet MTM / Bacnet Table MTM - Lista oggetti / Objects list (KBM MS-TP, KBE/KWEBU1 IP)",
    "url": "https://www.rhoss.it/wp-content/uploads/2023/04/H58767_B-Lista-oggetti-BACnet-MTM.pdf",
    "author": {
     "@type": "Organization",
     "name": "RHOSS"
    }
   },
   "about": {
    "@type": "Product",
    "name": "RHOSS KMTM Multi Thermal Manager (MTM) sequencer",
    "brand": {
     "@type": "Brand",
     "name": "RHOSS"
    },
    "category": "Chiller / heat pump plant sequencer"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the RHOSS KMTM Multi Thermal Manager (MTM) sequencer have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 1110 BACnet objects: 834 analog values, 276 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which RHOSS KMTM Multi Thermal Manager (MTM) sequencer BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "182 of the 1110 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official RHOSS KMTM Multi Thermal Manager (MTM) sequencer BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Tabella Bacnet MTM / Bacnet Table MTM - Lista oggetti / Objects list (KBM MS-TP, KBE/KWEBU1 IP) (H58767/B), published free by RHOSS at https://www.rhoss.it/wp-content/uploads/2023/04/H58767_B-Lista-oggetti-BACnet-MTM.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the RHOSS KMTM Multi Thermal Manager (MTM) sequencer?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 3 Superv_OnOff (Plant on/off from the BMS (1 = On)); BV 310 En_SPV_OnOff (Enables on/off from the supervisor (1 = Yes)); BV 4 Cool_Heat_KeyB (Plant season: 0 = Cooling, 1 = Heating); AV 13 Cooling_Temp_Set1 (Cooling setpoint 1, °C x10); AV 15 Heating_Temp_Set1 (Heating setpoint 1, °C x10); AV 11 Power_Request_Limit (Plant power limit, % x10); BV 7 Reset_Alarm (Alarm reset (1 = Reset)); AV 1 Group_Status (Plant on/off status (1 = Wait, 2 = ON, 3+ = Off cause)); AV 4 Current_Temp_Set (Active primary setpoint, °C x10); BV 5 Any_Alarm (Any active alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the RHOSS KMTM Multi Thermal Manager (MTM) sequencer?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 3 Superv_OnOff switches the plant on or off from the supervisor; En_SPV_OnOff (BV 310) enables on/off from the supervisor. See RHOSS manual H58701 for sequencer settings."
     }
    },
    {
     "@type": "Question",
     "name": "Does the RHOSS KMTM Multi Thermal Manager (MTM) sequencer need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Spv_Offline_Delay (AV 319, seconds) sets how long before the supervisor counts as disconnected, and Spv_Offline_Action (AV 318) picks what the plant does then: 1 = Off, 2 = On, 3 = None."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real KMTM Multi Thermal Manager (MTM) sequencer?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "RHOSS",
     "item": "https://easybacnet.com/bacnet-points-lists/rhoss/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "KMTM Multi Thermal Manager (MTM) sequencer",
     "item": "https://easybacnet.com/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/rhoss/">RHOSS</a></li><li aria-current="page">KMTM Multi Thermal Manager (MTM) sequencer</li></ol>
<p class="eyebrow">Chiller / heat pump plant sequencer &middot; BACnet points list</p><h1><span class="mfr">RHOSS</span> KMTM Multi Thermal Manager (MTM) sequencer BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>KMTM is RHOSS&#x27;s plant sequencer for several chillers, heat pumps or multipurpose units on one primary loop, with an optional recovery branch. BACnet comes from a KBM card (BACnet MS/TP) or a KBE / KWEBU1 card (BACnet IP) fitted to the sequencer&#x27;s pCO controller. The list has plant objects (on/off, season, setpoints, power limit, alarms), sequencer settings, and a block of read-only status, temperature and pressure objects for each unit (Unit 1 to Unit 8 for most blocks; some blocks run to Unit 10).</p>
<p>This page lists <strong>1110 BACnet objects</strong> for the RHOSS KMTM Multi Thermal Manager (MTM) sequencer &mdash; 182 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from RHOSS&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/rhoss/">RHOSS</a></dd></div><div><dt>Model</dt><dd>KMTM Multi Thermal Manager (MTM) sequencer</dd></div><div><dt>Equipment</dt><dd>Chiller / heat pump plant sequencer</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>1110 (182 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>77000</dd></div><div><dt>Also known as</dt><dd>MTM, KMTM, KMTM/SI, KMTM/TI, Multi Thermal Manager, KBM, KBE, KWEBU1, H58767</dd></div><div><dt>Source document</dt><dd><a href="https://www.rhoss.it/wp-content/uploads/2023/04/H58767_B-Lista-oggetti-BACnet-MTM.pdf" rel="nofollow noopener" target="_blank">Tabella Bacnet MTM / Bacnet Table MTM - Lista oggetti / Objects list (KBM MS-TP, KBE/KWEBU1 IP) &middot; H58767/B</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer.csv" rel="nofollow" download>Download CSV <small>1110 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/rhoss/kmtm-multi-thermal-manager-sequencer.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.rhoss.it/wp-content/uploads/2023/04/H58767_B-Lista-oggetti-BACnet-MTM.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=rhoss/kmtm-multi-thermal-manager-sequencer">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against RHOSS&rsquo;s current documentation and the live
device before use. Not official RHOSS information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: RHOSS KMTM Multi Thermal Manager (MTM) sequencer</h2>
<div class="answer"><b>Integration in brief</b><p>Start and stop the plant with Superv_OnOff (BV 3), pick the season with Cool_Heat_KeyB (BV 4) and write the cooling and heating setpoints (AV 13 / AV 15). Enable supervisor on/off with En_SPV_OnOff (BV 310). Read plant status and the active setpoint, and watch Any_Alarm (BV 5). An optional power limit is set with Power_Request_Limit (AV 11).</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">Superv_OnOff</td><td>Plant on/off from the BMS (1 = On)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-310">BV 310</a></td><td class="n">En_SPV_OnOff</td><td>Enables on/off from the supervisor (1 = Yes)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-4">BV 4</a></td><td class="n">Cool_Heat_KeyB</td><td>Plant season: 0 = Cooling, 1 = Heating</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-13">AV 13</a></td><td class="n">Cooling_Temp_Set1</td><td>Cooling setpoint 1, °C x10</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-15">AV 15</a></td><td class="n">Heating_Temp_Set1</td><td>Heating setpoint 1, °C x10</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-11">AV 11</a></td><td class="n">Power_Request_Limit</td><td>Plant power limit, % x10</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-7">BV 7</a></td><td class="n">Reset_Alarm</td><td>Alarm reset (1 = Reset)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Group_Status</td><td>Plant on/off status (1 = Wait, 2 = ON, 3+ = Off cause)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">Current_Temp_Set</td><td>Active primary setpoint, °C x10</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-5">BV 5</a></td><td class="n">Any_Alarm</td><td>Any active alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 3 Superv_OnOff switches the plant on or off from the supervisor; En_SPV_OnOff (BV 310) enables on/off from the supervisor. See RHOSS manual H58701 for sequencer settings.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Spv_Offline_Delay (AV 319, seconds) sets how long before the supervisor counts as disconnected, and Spv_Offline_Action (AV 318) picks what the plant does then: 1 = Off, 2 = On, 3 = None.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>KBM (BACnet MS/TP) factory values per RHOSS KBM/KBE manual H58230_C: device instance 77000, MAC 0, 38400 baud, Max Master 127, Max Info Frames 20; change them with the Carel BACset tool.</li><li>Per the same manual, on the KMTM set Support &gt; Config. BMS (screen Hg02, installer password) to protocol MODBUS EXT, 19200 baud, address 1, no parity, 2 stop bits.</li><li>The KBM or KBE / KWEBU1 card is fitted to the sequencer&#x27;s pCO5 / pCO5+ controller.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Values are in tenths: divide °C/10, bar/10 and %/10 objects by 10.</li><li>Setpoint limits (AV 19-26) are writable settings that bound the setpoints; they are not the setpoints.</li></ul>
</section>
<h2 id="points">RHOSS KMTM Multi Thermal Manager (MTM) sequencer BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">1110 of 1110 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>834</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>276</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>1110</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>928</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>182</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (472)</option><option value="°C/10">°C/10 (278)</option><option value="%/10">%/10 (208)</option><option value="bar/10">bar/10 (62)</option><option value="s">s (57)</option><option value="h">h (12)</option><option value="kW">kW (10)</option><option value="v">v (4)</option><option value="d">d (2)</option><option value="kPa/10">kPa/10 (2)</option><option value="m">m (1)</option><option value="min">min (1)</option><option value="y">y (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>450</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">RHOSS KMTM Multi Thermal Manager (MTM) sequencer BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Sys_On</td><td class="d">System status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Cooling_Heating</td><td class="d">Season system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Cooling, 1=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Superv_OnOff</td><td class="d">On/Off system from supervisor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="4" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Cool_Heat_KeyB</td><td class="d">Keypad/supervisor system season</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cooling, 1=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="5" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Any_Alarm</td><td class="d">Active alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Unacked_Alarm</td><td class="d">Alarms not viewed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="7" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Reset_Alarm</td><td class="d">Alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Power_Reduction</td><td class="d">Active power reduction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Sys_On_Primary</td><td class="d">primary state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Sys_On_Recovery</td><td class="d">Recovery status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">En_Superv_Primary</td><td class="d">Enable primary</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">En_Superv_Recovery</td><td class="d">Enable recovery</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Select_Priority</td><td class="d">Select mode priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Primary, 1=Recovery</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">En_Schedule</td><td class="d">Enable time slots</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">En_Thermoreg</td><td class="d">Primary exchanger thermoregulation in operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">En_Thermoreg_Rec</td><td class="d">Recovery exchanger thermoregulation in operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">Evap_Pump1</td><td class="d">Pump 1 evaporator</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">Evap_Pump2</td><td class="d">Evaporator pump 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">Cond_Pump1</td><td class="d">Pump 1 condenser</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">Cond_Pump2</td><td class="d">Pump 2 condenser</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">Rec_Pump1</td><td class="d">Pump 1 recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">Rec_Pump2</td><td class="d">Recovery pump 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">Plant_Pump1</td><td class="d">1 secondary pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">Plant_Pump2</td><td class="d">Pump 2 secondary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">Din_Flow_Evap</td><td class="d">Evaporator differential pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">Din_Flow_Cond</td><td class="d">Condenser differential pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">Din_Flow_Rec</td><td class="d">Recovery differential pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">Din_Ovrl_Pump1_Evap</td><td class="d">Evaporator pump 1 thermal signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">Din_Ovrl_Pump2_Evap</td><td class="d">Evaporator pump 2 thermal signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">Din_Ovrl_Pump1_Cond</td><td class="d">Thermal signal pump 1 condenser</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">Din_Ovrl_Pump2_Cond</td><td class="d">Condenser pump 2 thermal signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">Din_Ovrl_Pump1_Rec</td><td class="d">Recovery pump 1 thermal signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="136" data-acc="R" data-u="" data-st="1" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">Din_Ovrl_Pump2_Rec</td><td class="d">Recovery pump 2 thermal signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">Din_OnOff</td><td class="d">Unit on/off consent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="138" data-acc="R" data-u="" data-st="1" id="obj-bv-138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138</td><td class="n">Din_OnOff_Primary</td><td class="d">Primary on/off consent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="139" data-acc="R" data-u="" data-st="1" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">Din_OnOff_Recovery</td><td class="d">Consent on/off recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">Din_Cool_Heat</td><td class="d">Season unit from digital input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Cooling, 1=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="141" data-acc="R" data-u="" data-st="1" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">Din_Power_Reduction</td><td class="d">Power reduction request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="142" data-acc="R" data-u="" data-st="1" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">Din_Double_Setpoint</td><td class="d">Unit secondary setpoint request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="143" data-acc="R" data-u="" data-st="1" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">Din_Double_Setpoint_Primary</td><td class="d">Primary secondary setpoint request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="144" data-acc="R" data-u="" data-st="1" id="obj-bv-144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">144</td><td class="n">Din_Double_Setpoint_Recovery</td><td class="d">Secondary recovery setpoint request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="145" data-acc="R" data-u="" data-st="1" id="obj-bv-145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">145</td><td class="n">Din_Al_Serious</td><td class="d">External alarm signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="200" data-acc="R" data-u="" data-st="1" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">Any_Alarm</td><td class="d">Active alarm signaling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="201" data-acc="R" data-u="" data-st="1" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">Serious_Alarm</td><td class="d">Serious system alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="202" data-acc="R" data-u="" data-st="1" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">Al_Slave_Offline</td><td class="d">Slave board disconnected alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="203" data-acc="R" data-u="" data-st="1" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">Al_Clock</td><td class="d">Broken clock alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="204" data-acc="R" data-u="" data-st="1" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">Al_Probes</td><td class="d">Faulty probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="205" data-acc="R" data-u="" data-st="1" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">Al_Prb_In_Evap</td><td class="d">Faulty primary return probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="206" data-acc="R" data-u="" data-st="1" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">Al_Prb_Out_Evap</td><td class="d">Primary delivery probe faulty alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="207" data-acc="R" data-u="" data-st="1" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">Al_Prb_In_Cond</td><td class="d">Waste disposal unit return probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="208" data-acc="R" data-u="" data-st="1" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">Al_Prb_Out_Cond</td><td class="d">Faulty waste disposal probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">Al_Prb_In_Rec</td><td class="d">Faulty recovery return probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">Al_Prb_Out_Rec</td><td class="d">Faulty recovery delivery probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">Al_Prb_VPF_DP</td><td class="d">Faulty VPF differential pressure probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="212" data-acc="R" data-u="" data-st="1" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">Al_Prb_VPF_PlantT</td><td class="d">System return temp. probe alarm VPF faulty</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="213" data-acc="R" data-u="" data-st="1" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">Al_Prb_VPF_TankT</td><td class="d">VPF storage inlet temp. probe alarm faulty</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="214" data-acc="R" data-u="" data-st="1" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">Al_Prb_Analog_Set</td><td class="d">Faulty primary analog setpoint signal alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="215" data-acc="R" data-u="" data-st="1" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">Al_Prb_Analog_Set_Rec</td><td class="d">Failure recovery analog setpoint signal alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="216" data-acc="R" data-u="" data-st="1" id="obj-bv-216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">216</td><td class="n">Al_Prb_Ext_Temp</td><td class="d">Faulty external temperature probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="217" data-acc="R" data-u="" data-st="1" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">Al_Units_Any</td><td class="d">Generic unit alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="218" data-acc="R" data-u="" data-st="1" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">Al_Units_Minor</td><td class="d">Unit alarm with reduced functionality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="219" data-acc="R" data-u="" data-st="1" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">Al_Units_Major</td><td class="d">Unit alarm with partial or total block</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">Al_Units_Manual</td><td class="d">Unit alarm requiring manual reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="221" data-acc="R" data-u="" data-st="1" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">Al_Units_Offline</td><td class="d">Unit offline alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="222" data-acc="R" data-u="" data-st="1" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">Warning_Backup_HighLoad</td><td class="d">Excessive usage warning for thermoregulation backup unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Warning</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="300" data-acc="W" data-u="" data-st="1" id="obj-bv-300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">300</td><td class="n">Analog_Set_Type</td><td class="d">Analog setpoint use mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Offset, 1=Shifting</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="301" data-acc="W" data-u="" data-st="1" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">En_Compensation_Cool</td><td class="d">Enable weather compensation in cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="302" data-acc="W" data-u="" data-st="1" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">En_Compensation_Heat</td><td class="d">Enable climatic compensation in heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="303" data-acc="W" data-u="" data-st="1" id="obj-bv-303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">303</td><td class="n">En_Compensation_Rec</td><td class="d">Enable weather compensation in recovery</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="304" data-acc="W" data-u="" data-st="1" id="obj-bv-304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">304</td><td class="n">Pumps_Mode</td><td class="d">Pump activation mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=On request, 1=Always on</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="305" data-acc="W" data-u="" data-st="1" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">Al_Prb_Reg_Action</td><td class="d">Action with regulation probe failure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No action, 1=Stop unit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="306" data-acc="W" data-u="" data-st="1" id="obj-bv-306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306</td><td class="n">Al_Prb_VPF_Action</td><td class="d">Action with VPF probe failure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No action, 1=Stop unit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="307" data-acc="W" data-u="" data-st="1" id="obj-bv-307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">307</td><td class="n">Al_Prb_Analog_Action</td><td class="d">Action with analog setpoint signal failure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No action, 1=Stop unit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="308" data-acc="W" data-u="" data-st="1" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">Al_Prb_Ext_Action</td><td class="d">Action with external temp. probe failure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No action, 1=Stop unit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="310" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">310</td><td class="n">En_SPV_OnOff</td><td class="d">Enable on/off from supervisor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="311" data-acc="W" data-u="" data-st="1" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">StandardTime</td><td class="d">Daylight saving time activation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Standard Time, 1=Daylight Saving Time</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="312" data-acc="W" data-u="" data-st="1" id="obj-bv-312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312</td><td class="n">en Autoswap Legal Time</td><td class="d">Enabling automatic solar/summer time change</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="313" data-acc="W" data-u="" data-st="1" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">FR_Switch</td><td class="d">Facilitates use of F+R mode on EXP units</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="314" data-acc="W" data-u="" data-st="1" id="obj-bv-314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">314</td><td class="n">Backup_FR</td><td class="d">Restore mode EXP in backup</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Single Sided, 1=Whole Unit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="315" data-acc="W" data-u="" data-st="1" id="obj-bv-315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">315</td><td class="n">En_Unit_Reset_Alarm</td><td class="d">Enable remote unit alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="316" data-acc="W" data-u="" data-st="1" id="obj-bv-316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">316</td><td class="n">EPump_En_Antiblock</td><td class="d">Enabling primary pump antiblock function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="317" data-acc="W" data-u="" data-st="1" id="obj-bv-317"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">317</td><td class="n">EPump_Rot_Type</td><td class="d">Action of primary pumps at lack of flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Try again, 1=Change pump</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="318" data-acc="R" data-u="" data-st="1" id="obj-bv-318"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">318</td><td class="n">EPump_Use_Pump2</td><td class="d">Primary pump currently in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=1, 1=2</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="319" data-acc="W" data-u="" data-st="1" id="obj-bv-319"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">319</td><td class="n">EPump_Switch_Pumps</td><td class="d">Primary pump rotation forcing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="320" data-acc="W" data-u="" data-st="1" id="obj-bv-320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">320</td><td class="n">CPump_En_Antiblock</td><td class="d">Recovery pump anti-blocking function enabling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="321" data-acc="W" data-u="" data-st="1" id="obj-bv-321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">321</td><td class="n">CPump_Rot_Type</td><td class="d">Action of disposal pumps at lack of flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Try again, 1=Change pump</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="322" data-acc="R" data-u="" data-st="1" id="obj-bv-322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">322</td><td class="n">CPump_Use_Pump2</td><td class="d">Disposal pump currently in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=1, 1=2</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="323" data-acc="W" data-u="" data-st="1" id="obj-bv-323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">323</td><td class="n">CPump_Switch_Pumps</td><td class="d">Forcing rotation of waste disposal pump</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="324" data-acc="W" data-u="" data-st="1" id="obj-bv-324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">324</td><td class="n">RPump_En_Antiblock</td><td class="d">Recovery pump anti-blocking function enabling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="325" data-acc="W" data-u="" data-st="1" id="obj-bv-325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">325</td><td class="n">RPump_Rot_Type</td><td class="d">Action of recovery pumps at lack of flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Try again, 1=Change pump</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="326" data-acc="R" data-u="" data-st="1" id="obj-bv-326"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">326</td><td class="n">RPump_Use_Pump2</td><td class="d">Recovery pump currently in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=1, 1=2</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="327" data-acc="W" data-u="" data-st="1" id="obj-bv-327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">327</td><td class="n">RPump_Switch_Pumps</td><td class="d">Recovery pump rotation forcing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="328" data-acc="W" data-u="" data-st="1" id="obj-bv-328"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">328</td><td class="n">PPump_En_Antiblock</td><td class="d">Enabling secondary pump antiblock function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="329" data-acc="W" data-u="" data-st="1" id="obj-bv-329"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">329</td><td class="n">PPump_Rot_Type</td><td class="d">Secondary pump action at lack of flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Try again, 1=Change pump</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="330" data-acc="R" data-u="" data-st="1" id="obj-bv-330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">330</td><td class="n">PPump_Use_Pump2</td><td class="d">Secondary pump currently in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=1, 1=2</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="331" data-acc="W" data-u="" data-st="1" id="obj-bv-331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">331</td><td class="n">PPump_Switch_Pumps</td><td class="d">Secondary pump rotation forcing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="1000" data-acc="R" data-u="" data-st="1" id="obj-bv-1000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1000</td><td class="n">Word_En_Units</td><td class="d">Unit 1: manual enable unit from sequencer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="1001" data-acc="R" data-u="" data-st="1" id="obj-bv-1001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1001</td><td class="n">Word_En_Units</td><td class="d">Unit 2: manual enable unit from sequencer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="1002" data-acc="R" data-u="" data-st="1" id="obj-bv-1002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1002</td><td class="n">Word_En_Units</td><td class="d">Unit 3: manual enable unit from sequencer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="1003" data-acc="R" data-u="" data-st="1" id="obj-bv-1003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1003</td><td class="n">Word_En_Units</td><td class="d">Unit 4: manual enable unit from sequencer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="1004" data-acc="R" data-u="" data-st="1" id="obj-bv-1004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1004</td><td class="n">Word_En_Units</td><td class="d">Unit 5: manual enable unit from sequencer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="1005" data-acc="R" data-u="" data-st="1" id="obj-bv-1005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1005</td><td class="n">Word_En_Units</td><td class="d">Unit 6: manual enable unit from sequencer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="1006" data-acc="R" data-u="" data-st="1" id="obj-bv-1006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1006</td><td class="n">Word_En_Units</td><td class="d">Unit 7: manual enable unit from sequencer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="1007" data-acc="R" data-u="" data-st="1" id="obj-bv-1007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1007</td><td class="n">Word_En_Units</td><td class="d">Unit 8: manual enable unit from sequencer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="1008" data-acc="R" data-u="" data-st="1" id="obj-bv-1008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1008</td><td class="n">Word_En_Units</td><td class="d">Unit 9: manual enable unit from sequencer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="1009" data-acc="R" data-u="" data-st="1" id="obj-bv-1009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1009</td><td class="n">Word_En_Units</td><td class="d">Unit 10: manual enable unit from sequencer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="1010" data-acc="R" data-u="" data-st="1" id="obj-bv-1010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1010</td><td class="n">En_Backup_U1</td><td class="d">Unit 1: enable unit stop for backup function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="1011" data-acc="R" data-u="" data-st="1" id="obj-bv-1011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1011</td><td class="n">En_Backup_U2</td><td class="d">Unit 2: enable unit stop for backup function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="1012" data-acc="R" data-u="" data-st="1" id="obj-bv-1012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1012</td><td class="n">En_Backup_U3</td><td class="d">Unit 3: enable unit stop for backup function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="1013" data-acc="R" data-u="" data-st="1" id="obj-bv-1013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1013</td><td class="n">En_Backup_U4</td><td class="d">Unit 4: enable unit stop for backup function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="1014" data-acc="R" data-u="" data-st="1" id="obj-bv-1014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1014</td><td class="n">En_Backup_U5</td><td class="d">Unit 5: enable unit stop for backup function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="1015" data-acc="R" data-u="" data-st="1" id="obj-bv-1015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1015</td><td class="n">En_Backup_U6</td><td class="d">Unit 6: enable unit stop for backup function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="1016" data-acc="R" data-u="" data-st="1" id="obj-bv-1016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1016</td><td class="n">En_Backup_U7</td><td class="d">Unit 7: enable unit stop for backup function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="1017" data-acc="R" data-u="" data-st="1" id="obj-bv-1017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1017</td><td class="n">En_Backup_U8</td><td class="d">Unit 8: enable unit stop for backup function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="1018" data-acc="R" data-u="" data-st="1" id="obj-bv-1018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1018</td><td class="n">En_Backup_U9</td><td class="d">Unit 9: enable unit stop for backup function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="1019" data-acc="R" data-u="" data-st="1" id="obj-bv-1019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1019</td><td class="n">En_Backup_U10</td><td class="d">Unit 10: enable unit stop for backup function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="1020" data-acc="R" data-u="" data-st="1" id="obj-bv-1020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1020</td><td class="n">Lst_On_Primary</td><td class="d">Unit 1: Primary Ignition Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="1021" data-acc="R" data-u="" data-st="1" id="obj-bv-1021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1021</td><td class="n">Lst_On_Primary</td><td class="d">Unit 2: Primary Ignition Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="1022" data-acc="R" data-u="" data-st="1" id="obj-bv-1022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1022</td><td class="n">Lst_On_Primary</td><td class="d">Unit 3: Primary Ignition Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="1023" data-acc="R" data-u="" data-st="1" id="obj-bv-1023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1023</td><td class="n">Lst_On_Primary</td><td class="d">Unit 4: Primary Ignition Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="1024" data-acc="R" data-u="" data-st="1" id="obj-bv-1024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1024</td><td class="n">Lst_On_Primary</td><td class="d">Unit 5: Primary Ignition Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="1025" data-acc="R" data-u="" data-st="1" id="obj-bv-1025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1025</td><td class="n">Lst_On_Primary</td><td class="d">Unit 6: Primary Ignition Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="1026" data-acc="R" data-u="" data-st="1" id="obj-bv-1026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1026</td><td class="n">Lst_On_Primary</td><td class="d">Unit 7: Primary Ignition Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="1027" data-acc="R" data-u="" data-st="1" id="obj-bv-1027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1027</td><td class="n">Lst_On_Primary</td><td class="d">Unit 8: Primary Ignition Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="1028" data-acc="R" data-u="" data-st="1" id="obj-bv-1028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1028</td><td class="n">Lst_On_Primary</td><td class="d">Unit 9: Primary Ignition Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="1029" data-acc="R" data-u="" data-st="1" id="obj-bv-1029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1029</td><td class="n">Lst_On_Primary</td><td class="d">Unit 10: Primary Ignition Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="1030" data-acc="R" data-u="" data-st="1" id="obj-bv-1030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1030</td><td class="n">Lst_On_Recovery</td><td class="d">Unit 1: Recovery ignition control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="1031" data-acc="R" data-u="" data-st="1" id="obj-bv-1031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1031</td><td class="n">Lst_On_Recovery</td><td class="d">Unit 2: Recovery ignition control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="1032" data-acc="R" data-u="" data-st="1" id="obj-bv-1032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1032</td><td class="n">Lst_On_Recovery</td><td class="d">Unit 3: Recovery Ignition Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="1033" data-acc="R" data-u="" data-st="1" id="obj-bv-1033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1033</td><td class="n">Lst_On_Recovery</td><td class="d">Unit 4: Recovery ignition control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="1034" data-acc="R" data-u="" data-st="1" id="obj-bv-1034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1034</td><td class="n">Lst_On_Recovery</td><td class="d">Unit 5: Recovery ignition control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="1035" data-acc="R" data-u="" data-st="1" id="obj-bv-1035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1035</td><td class="n">Lst_On_Recovery</td><td class="d">Unit 6: Recovery ignition control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="1036" data-acc="R" data-u="" data-st="1" id="obj-bv-1036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1036</td><td class="n">Lst_On_Recovery</td><td class="d">Unit 7: Recovery ignition control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="1037" data-acc="R" data-u="" data-st="1" id="obj-bv-1037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1037</td><td class="n">Lst_On_Recovery</td><td class="d">Unit 8: Recovery ignition command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="1038" data-acc="R" data-u="" data-st="1" id="obj-bv-1038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1038</td><td class="n">Lst_On_Recovery</td><td class="d">Unit 9: Recovery ignition command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="1039" data-acc="R" data-u="" data-st="1" id="obj-bv-1039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1039</td><td class="n">Lst_On_Recovery</td><td class="d">Unit 10: Recovery ignition command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="1040" data-acc="R" data-u="" data-st="1" id="obj-bv-1040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1040</td><td class="n">Lst_Evap_Pump</td><td class="d">Unit 1: Primary pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="1041" data-acc="R" data-u="" data-st="1" id="obj-bv-1041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1041</td><td class="n">Lst_Evap_Pump</td><td class="d">Unit 2: Primary pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="1042" data-acc="R" data-u="" data-st="1" id="obj-bv-1042"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1042</td><td class="n">Lst_Evap_Pump</td><td class="d">Unit 3: Primary pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="1043" data-acc="R" data-u="" data-st="1" id="obj-bv-1043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1043</td><td class="n">Lst_Evap_Pump</td><td class="d">Unit 4: Primary pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="1044" data-acc="R" data-u="" data-st="1" id="obj-bv-1044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1044</td><td class="n">Lst_Evap_Pump</td><td class="d">Unit 5: Primary pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="1045" data-acc="R" data-u="" data-st="1" id="obj-bv-1045"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1045</td><td class="n">Lst_Evap_Pump</td><td class="d">Unit 6: Primary pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="1046" data-acc="R" data-u="" data-st="1" id="obj-bv-1046"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1046</td><td class="n">Lst_Evap_Pump</td><td class="d">Unit 7: Primary pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="1047" data-acc="R" data-u="" data-st="1" id="obj-bv-1047"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1047</td><td class="n">Lst_Evap_Pump</td><td class="d">Unit 8: Primary pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="1048" data-acc="R" data-u="" data-st="1" id="obj-bv-1048"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1048</td><td class="n">Lst_Evap_Pump</td><td class="d">Unit 9: Primary pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="1049" data-acc="R" data-u="" data-st="1" id="obj-bv-1049"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1049</td><td class="n">Lst_Evap_Pump</td><td class="d">Unit 10: Primary pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="1050" data-acc="R" data-u="" data-st="1" id="obj-bv-1050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1050</td><td class="n">Lst_Cond_Pump</td><td class="d">Unit 1: Waste pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="1051" data-acc="R" data-u="" data-st="1" id="obj-bv-1051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1051</td><td class="n">Lst_Cond_Pump</td><td class="d">Unit 2: Waste pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="1052" data-acc="R" data-u="" data-st="1" id="obj-bv-1052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1052</td><td class="n">Lst_Cond_Pump</td><td class="d">Unit 3: Waste pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="1053" data-acc="R" data-u="" data-st="1" id="obj-bv-1053"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1053</td><td class="n">Lst_Cond_Pump</td><td class="d">Unit 4: Waste pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="1054" data-acc="R" data-u="" data-st="1" id="obj-bv-1054"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1054</td><td class="n">Lst_Cond_Pump</td><td class="d">Unit 5: Waste pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="1055" data-acc="R" data-u="" data-st="1" id="obj-bv-1055"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1055</td><td class="n">Lst_Cond_Pump</td><td class="d">Unit 6: Waste pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="1056" data-acc="R" data-u="" data-st="1" id="obj-bv-1056"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1056</td><td class="n">Lst_Cond_Pump</td><td class="d">Unit 7: Waste pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="1057" data-acc="R" data-u="" data-st="1" id="obj-bv-1057"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1057</td><td class="n">Lst_Cond_Pump</td><td class="d">Unit 8: Waste pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="1058" data-acc="R" data-u="" data-st="1" id="obj-bv-1058"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1058</td><td class="n">Lst_Cond_Pump</td><td class="d">Unit 9: Waste pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="1059" data-acc="R" data-u="" data-st="1" id="obj-bv-1059"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1059</td><td class="n">Lst_Cond_Pump</td><td class="d">Unit 10: Waste pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="1060" data-acc="R" data-u="" data-st="1" id="obj-bv-1060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1060</td><td class="n">Lst_Rec_Pump</td><td class="d">Unit 1: Recovery pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="1061" data-acc="R" data-u="" data-st="1" id="obj-bv-1061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1061</td><td class="n">Lst_Rec_Pump</td><td class="d">Unit 2: Recovery pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="1062" data-acc="R" data-u="" data-st="1" id="obj-bv-1062"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1062</td><td class="n">Lst_Rec_Pump</td><td class="d">Unit 3: Recovery pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="1063" data-acc="R" data-u="" data-st="1" id="obj-bv-1063"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1063</td><td class="n">Lst_Rec_Pump</td><td class="d">Unit 4: Recovery pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="1064" data-acc="R" data-u="" data-st="1" id="obj-bv-1064"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1064</td><td class="n">Lst_Rec_Pump</td><td class="d">Unit 5: Recovery pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="1065" data-acc="R" data-u="" data-st="1" id="obj-bv-1065"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1065</td><td class="n">Lst_Rec_Pump</td><td class="d">Unit 6: Recovery pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="1066" data-acc="R" data-u="" data-st="1" id="obj-bv-1066"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1066</td><td class="n">Lst_Rec_Pump</td><td class="d">Unit 7: Recovery pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="1067" data-acc="R" data-u="" data-st="1" id="obj-bv-1067"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1067</td><td class="n">Lst_Rec_Pump</td><td class="d">Unit 8: Recovery pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="1068" data-acc="R" data-u="" data-st="1" id="obj-bv-1068"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1068</td><td class="n">Lst_Rec_Pump</td><td class="d">Unit 9: Recovery pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="1069" data-acc="R" data-u="" data-st="1" id="obj-bv-1069"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1069</td><td class="n">Lst_Rec_Pump</td><td class="d">Unit 10: Recovery pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="1070" data-acc="R" data-u="" data-st="1" id="obj-bv-1070"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1070</td><td class="n">Lst_Evap_Flow</td><td class="d">Unit 1: Primary stream status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="1071" data-acc="R" data-u="" data-st="1" id="obj-bv-1071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1071</td><td class="n">Lst_Evap_Flow</td><td class="d">Unit 2: Primary stream status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="1072" data-acc="R" data-u="" data-st="1" id="obj-bv-1072"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1072</td><td class="n">Lst_Evap_Flow</td><td class="d">Unit 3: Primary stream status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="1073" data-acc="R" data-u="" data-st="1" id="obj-bv-1073"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1073</td><td class="n">Lst_Evap_Flow</td><td class="d">Unit 4: Primary stream status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="1074" data-acc="R" data-u="" data-st="1" id="obj-bv-1074"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1074</td><td class="n">Lst_Evap_Flow</td><td class="d">Unit 5: Primary stream status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="1075" data-acc="R" data-u="" data-st="1" id="obj-bv-1075"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1075</td><td class="n">Lst_Evap_Flow</td><td class="d">Unit 6: Primary stream status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="1076" data-acc="R" data-u="" data-st="1" id="obj-bv-1076"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1076</td><td class="n">Lst_Evap_Flow</td><td class="d">Unit 7: Primary stream status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="1077" data-acc="R" data-u="" data-st="1" id="obj-bv-1077"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1077</td><td class="n">Lst_Evap_Flow</td><td class="d">Unit 8: Primary stream status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="1078" data-acc="R" data-u="" data-st="1" id="obj-bv-1078"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1078</td><td class="n">Lst_Evap_Flow</td><td class="d">Unit 9: Primary stream status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="1079" data-acc="R" data-u="" data-st="1" id="obj-bv-1079"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1079</td><td class="n">Lst_Evap_Flow</td><td class="d">Unit 10: Primary stream status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="1080" data-acc="R" data-u="" data-st="1" id="obj-bv-1080"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1080</td><td class="n">Lst_Cond_Flow</td><td class="d">Unit 1: Waste disposal flow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="1081" data-acc="R" data-u="" data-st="1" id="obj-bv-1081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1081</td><td class="n">Lst_Cond_Flow</td><td class="d">Unit 2: Waste disposal flow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="1082" data-acc="R" data-u="" data-st="1" id="obj-bv-1082"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1082</td><td class="n">Lst_Cond_Flow</td><td class="d">Unit 3: Waste disposal flow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="1083" data-acc="R" data-u="" data-st="1" id="obj-bv-1083"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1083</td><td class="n">Lst_Cond_Flow</td><td class="d">Unit 4: Waste disposal flow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="1084" data-acc="R" data-u="" data-st="1" id="obj-bv-1084"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1084</td><td class="n">Lst_Cond_Flow</td><td class="d">Unit 5: Waste disposal flow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="1085" data-acc="R" data-u="" data-st="1" id="obj-bv-1085"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1085</td><td class="n">Lst_Cond_Flow</td><td class="d">Unit 6: Waste disposal flow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="1086" data-acc="R" data-u="" data-st="1" id="obj-bv-1086"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1086</td><td class="n">Lst_Cond_Flow</td><td class="d">Unit 7: Waste disposal flow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="1087" data-acc="R" data-u="" data-st="1" id="obj-bv-1087"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1087</td><td class="n">Lst_Cond_Flow</td><td class="d">Unit 8: Waste disposal flow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="1088" data-acc="R" data-u="" data-st="1" id="obj-bv-1088"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1088</td><td class="n">Lst_Cond_Flow</td><td class="d">Unit 9: Waste disposal flow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="1089" data-acc="R" data-u="" data-st="1" id="obj-bv-1089"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1089</td><td class="n">Lst_Cond_Flow</td><td class="d">Unit 10: Waste disposal flow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="1090" data-acc="R" data-u="" data-st="1" id="obj-bv-1090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1090</td><td class="n">Lst_Rec_Flow</td><td class="d">Unit 1: Recovery stream status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="1091" data-acc="R" data-u="" data-st="1" id="obj-bv-1091"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1091</td><td class="n">Lst_Rec_Flow</td><td class="d">Unit 2: Recovery stream status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="1092" data-acc="R" data-u="" data-st="1" id="obj-bv-1092"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1092</td><td class="n">Lst_Rec_Flow</td><td class="d">Unit 3: Recovery stream status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="1093" data-acc="R" data-u="" data-st="1" id="obj-bv-1093"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1093</td><td class="n">Lst_Rec_Flow</td><td class="d">Unit 4: Recovery Flow Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="1094" data-acc="R" data-u="" data-st="1" id="obj-bv-1094"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1094</td><td class="n">Lst_Rec_Flow</td><td class="d">Unit 5: Recovery Flow Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="1095" data-acc="R" data-u="" data-st="1" id="obj-bv-1095"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1095</td><td class="n">Lst_Rec_Flow</td><td class="d">Unit 6: Recovery Flow Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="1096" data-acc="R" data-u="" data-st="1" id="obj-bv-1096"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1096</td><td class="n">Lst_Rec_Flow</td><td class="d">Unit 7: Recovery Flow Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="1097" data-acc="R" data-u="" data-st="1" id="obj-bv-1097"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1097</td><td class="n">Lst_Rec_Flow</td><td class="d">Unit 8: Recovery Flow Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="1098" data-acc="R" data-u="" data-st="1" id="obj-bv-1098"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1098</td><td class="n">Lst_Rec_Flow</td><td class="d">Unit 9: Recovery Flow Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="1099" data-acc="R" data-u="" data-st="1" id="obj-bv-1099"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1099</td><td class="n">Lst_Rec_Flow</td><td class="d">Unit 10: Recovery Flow Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Flow, 1=No flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="1100" data-acc="R" data-u="" data-st="1" id="obj-bv-1100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1100</td><td class="n">Lst_Water_Water</td><td class="d">Unit 1: Type of disposal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Water-Air, 1=Water-Water</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="1101" data-acc="R" data-u="" data-st="1" id="obj-bv-1101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1101</td><td class="n">Lst_Water_Water</td><td class="d">Unit 2: Type of disposal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Water-Air, 1=Water-Water</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="1102" data-acc="R" data-u="" data-st="1" id="obj-bv-1102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1102</td><td class="n">Lst_Water_Water</td><td class="d">Unit 3: Type of disposal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Water-Air, 1=Water-Water</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="1103" data-acc="R" data-u="" data-st="1" id="obj-bv-1103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1103</td><td class="n">Lst_Water_Water</td><td class="d">Unit 4: Type of disposal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Water-Air, 1=Water-Water</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="1104" data-acc="R" data-u="" data-st="1" id="obj-bv-1104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1104</td><td class="n">Lst_Water_Water</td><td class="d">Unit 5: Type of disposal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Water-Air, 1=Water-Water</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="1105" data-acc="R" data-u="" data-st="1" id="obj-bv-1105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1105</td><td class="n">Lst_Water_Water</td><td class="d">Unit 6: Type of disposal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Water-Air, 1=Water-Water</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="1106" data-acc="R" data-u="" data-st="1" id="obj-bv-1106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1106</td><td class="n">Lst_Water_Water</td><td class="d">Unit 7: Type of disposal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Water-Air, 1=Water-Water</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="1107" data-acc="R" data-u="" data-st="1" id="obj-bv-1107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1107</td><td class="n">Lst_Water_Water</td><td class="d">Unit 8: Type of disposal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Water-Air, 1=Water-Water</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="1108" data-acc="R" data-u="" data-st="1" id="obj-bv-1108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1108</td><td class="n">Lst_Water_Water</td><td class="d">Unit 9: Type of disposal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Water-Air, 1=Water-Water</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="1109" data-acc="R" data-u="" data-st="1" id="obj-bv-1109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1109</td><td class="n">Lst_Water_Water</td><td class="d">Unit 10: Type of disposal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Water-Air, 1=Water-Water</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="1110" data-acc="R" data-u="" data-st="1" id="obj-bv-1110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1110</td><td class="n">Valve_On_U1</td><td class="d">Unit 1: Primary shut-off valve opening</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="1111" data-acc="R" data-u="" data-st="1" id="obj-bv-1111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1111</td><td class="n">Valve_On_U2</td><td class="d">Unit 2: Primary shut-off valve opening</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="1112" data-acc="R" data-u="" data-st="1" id="obj-bv-1112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1112</td><td class="n">Valve_On_U3</td><td class="d">Unit 3: Primary shut-off valve opening</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="1113" data-acc="R" data-u="" data-st="1" id="obj-bv-1113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1113</td><td class="n">Valve_On_U4</td><td class="d">Unit 4: Primary shut-off valve opening</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="1114" data-acc="R" data-u="" data-st="1" id="obj-bv-1114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1114</td><td class="n">Valve_On_U5</td><td class="d">Unit 5: Primary shut-off valve opening</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="1115" data-acc="R" data-u="" data-st="1" id="obj-bv-1115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1115</td><td class="n">Valve_On_U6</td><td class="d">Unit 6: Primary shut-off valve opening</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="1116" data-acc="R" data-u="" data-st="1" id="obj-bv-1116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1116</td><td class="n">Valve_On_U7</td><td class="d">Unit 7: Primary shut-off valve opening</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="1117" data-acc="R" data-u="" data-st="1" id="obj-bv-1117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1117</td><td class="n">Valve_On_U8</td><td class="d">Unit 8: Primary shut-off valve opening</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="1118" data-acc="R" data-u="" data-st="1" id="obj-bv-1118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1118</td><td class="n">Valve_On_U9</td><td class="d">Unit 9: Primary shut-off valve opening</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="1119" data-acc="R" data-u="" data-st="1" id="obj-bv-1119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1119</td><td class="n">Valve_On_U10</td><td class="d">Unit 10: Primary shut-off valve opening</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="1120" data-acc="R" data-u="" data-st="1" id="obj-bv-1120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1120</td><td class="n">Valve_Off_U1</td><td class="d">Unit 1: Primary shut-off valve closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="1121" data-acc="R" data-u="" data-st="1" id="obj-bv-1121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1121</td><td class="n">Valve_Off_U2</td><td class="d">Unit 2: Primary shut-off valve closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="1122" data-acc="R" data-u="" data-st="1" id="obj-bv-1122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1122</td><td class="n">Valve_Off_U3</td><td class="d">Unit 3: Primary shut-off valve closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="1123" data-acc="R" data-u="" data-st="1" id="obj-bv-1123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1123</td><td class="n">Valve_Off_U4</td><td class="d">Unit 4: Primary shut-off valve closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="1124" data-acc="R" data-u="" data-st="1" id="obj-bv-1124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1124</td><td class="n">Valve_Off_U5</td><td class="d">Unit 5: Primary shut-off valve closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="1125" data-acc="R" data-u="" data-st="1" id="obj-bv-1125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1125</td><td class="n">Valve_Off_U6</td><td class="d">Unit 6: Primary shut-off valve closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="1126" data-acc="R" data-u="" data-st="1" id="obj-bv-1126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1126</td><td class="n">Valve_Off_U7</td><td class="d">Unit 7: Primary shut-off valve closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="1127" data-acc="R" data-u="" data-st="1" id="obj-bv-1127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1127</td><td class="n">Valve_Off_U8</td><td class="d">Unit 8: Primary shut-off valve closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="1128" data-acc="R" data-u="" data-st="1" id="obj-bv-1128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1128</td><td class="n">Valve_Off_U9</td><td class="d">Unit 9: Primary shut-off valve closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="1129" data-acc="R" data-u="" data-st="1" id="obj-bv-1129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1129</td><td class="n">Valve_Off_U10</td><td class="d">Unit 10: Primary shut-off valve closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="1130" data-acc="R" data-u="" data-st="1" id="obj-bv-1130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1130</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 1: Generic alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="1131" data-acc="R" data-u="" data-st="1" id="obj-bv-1131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1131</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 2: Generic alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="1132" data-acc="R" data-u="" data-st="1" id="obj-bv-1132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1132</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 3: Generic alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="1133" data-acc="R" data-u="" data-st="1" id="obj-bv-1133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1133</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 4: Generic alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="1134" data-acc="R" data-u="" data-st="1" id="obj-bv-1134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1134</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 5: Generic alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="1135" data-acc="R" data-u="" data-st="1" id="obj-bv-1135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1135</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 6: Generic alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="1136" data-acc="R" data-u="" data-st="1" id="obj-bv-1136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1136</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 7: Generic alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="1137" data-acc="R" data-u="" data-st="1" id="obj-bv-1137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1137</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 8: Generic alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="1138" data-acc="R" data-u="" data-st="1" id="obj-bv-1138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1138</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 9: Generic alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="1139" data-acc="R" data-u="" data-st="1" id="obj-bv-1139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1139</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 10: Generic alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="1140" data-acc="R" data-u="" data-st="1" id="obj-bv-1140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1140</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 1: Alarm with reduced functionality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="1141" data-acc="R" data-u="" data-st="1" id="obj-bv-1141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1141</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 2: Alarm with reduced functionality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="1142" data-acc="R" data-u="" data-st="1" id="obj-bv-1142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1142</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 3: Alarm with reduced functionality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="1143" data-acc="R" data-u="" data-st="1" id="obj-bv-1143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1143</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 4: Alarm with reduced functionality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="1144" data-acc="R" data-u="" data-st="1" id="obj-bv-1144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1144</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 5: Alarm with reduced functionality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="1145" data-acc="R" data-u="" data-st="1" id="obj-bv-1145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1145</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 6: Alarm with reduced functionality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="1146" data-acc="R" data-u="" data-st="1" id="obj-bv-1146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1146</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 7: Alarm with reduced functionality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="1147" data-acc="R" data-u="" data-st="1" id="obj-bv-1147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1147</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 8: Alarm with reduced functionality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="1148" data-acc="R" data-u="" data-st="1" id="obj-bv-1148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1148</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 9: Alarm with reduced functionality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="1149" data-acc="R" data-u="" data-st="1" id="obj-bv-1149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1149</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 10: Alarm with reduced functionality</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="1150" data-acc="R" data-u="" data-st="1" id="obj-bv-1150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1150</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 1: Alarm with partial or total block</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="1151" data-acc="R" data-u="" data-st="1" id="obj-bv-1151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1151</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 2: Alarm with partial or total lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="1152" data-acc="R" data-u="" data-st="1" id="obj-bv-1152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1152</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 3: Alarm with partial or total lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="1153" data-acc="R" data-u="" data-st="1" id="obj-bv-1153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1153</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 4: Alarm with partial or total block</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="1154" data-acc="R" data-u="" data-st="1" id="obj-bv-1154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1154</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 5: Alarm with partial or total block</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="1155" data-acc="R" data-u="" data-st="1" id="obj-bv-1155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1155</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 6: Alarm with partial or total lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="1156" data-acc="R" data-u="" data-st="1" id="obj-bv-1156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1156</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 7: Alarm with partial or total lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="1157" data-acc="R" data-u="" data-st="1" id="obj-bv-1157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1157</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 8: Alarm with partial or total block</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="1158" data-acc="R" data-u="" data-st="1" id="obj-bv-1158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1158</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 9: Alarm with partial or total block</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="1159" data-acc="R" data-u="" data-st="1" id="obj-bv-1159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1159</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 10: Alarm with partial or total block</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="1160" data-acc="R" data-u="" data-st="1" id="obj-bv-1160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1160</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 1: Alarm with manual reset request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="1161" data-acc="R" data-u="" data-st="1" id="obj-bv-1161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1161</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 2: Alarm with manual reset request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="1162" data-acc="R" data-u="" data-st="1" id="obj-bv-1162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1162</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 3: Alarm with manual reset request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="1163" data-acc="R" data-u="" data-st="1" id="obj-bv-1163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1163</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 4: Alarm with manual reset request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="1164" data-acc="R" data-u="" data-st="1" id="obj-bv-1164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1164</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 5: Alarm with manual reset request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="1165" data-acc="R" data-u="" data-st="1" id="obj-bv-1165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1165</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 6: Alarm with manual reset request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="1166" data-acc="R" data-u="" data-st="1" id="obj-bv-1166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1166</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 7: Alarm with manual reset request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="1167" data-acc="R" data-u="" data-st="1" id="obj-bv-1167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1167</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 8: Alarm with manual reset request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="1168" data-acc="R" data-u="" data-st="1" id="obj-bv-1168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1168</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 9: Alarm with manual reset request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="1169" data-acc="R" data-u="" data-st="1" id="obj-bv-1169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1169</td><td class="n">Lst_Any_Alarm</td><td class="d">Unit 10: Alarm with manual reset request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="1170" data-acc="R" data-u="" data-st="1" id="obj-bv-1170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1170</td><td class="n">Al_Offline_U1</td><td class="d">Unit 1: Offline alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="1171" data-acc="R" data-u="" data-st="1" id="obj-bv-1171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1171</td><td class="n">Al_Offline_U2</td><td class="d">Unit 2: Offline alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="1172" data-acc="R" data-u="" data-st="1" id="obj-bv-1172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1172</td><td class="n">Al_Offline_U3</td><td class="d">Unit 3: Offline alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="1173" data-acc="R" data-u="" data-st="1" id="obj-bv-1173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1173</td><td class="n">Al_Offline_U4</td><td class="d">Unit 4: Offline alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="1174" data-acc="R" data-u="" data-st="1" id="obj-bv-1174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1174</td><td class="n">Al_Offline_U5</td><td class="d">Unit 5: Offline alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="1175" data-acc="R" data-u="" data-st="1" id="obj-bv-1175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1175</td><td class="n">Al_Offline_U6</td><td class="d">Unit 6: Offline alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="1176" data-acc="R" data-u="" data-st="1" id="obj-bv-1176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1176</td><td class="n">Al_Offline_U7</td><td class="d">Unit 7: Offline alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="1177" data-acc="R" data-u="" data-st="1" id="obj-bv-1177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1177</td><td class="n">Al_Offline_U8</td><td class="d">Unit 8: Offline alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="1178" data-acc="R" data-u="" data-st="1" id="obj-bv-1178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1178</td><td class="n">Al_Offline_U9</td><td class="d">Unit 9: Offline alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="1179" data-acc="R" data-u="" data-st="1" id="obj-bv-1179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1179</td><td class="n">Al_Offline_U10</td><td class="d">Unit 10: Offline alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Group_Status</td><td class="d">System on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Group_Status_Primary</td><td class="d">System on/off status (primary branch)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Group_Status_Recovery</td><td class="d">System on/off status (recovery branch)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="4" data-acc="R" data-u="°C/10" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Current_Temp_Set</td><td class="d">Primary exchanger setpoint currently used</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="5" data-acc="R" data-u="°C/10" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Current_Temp_Set_Rec</td><td class="d">Recovery exchanger setpoint currently used</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="6" data-acc="R" data-u="%/10" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Power_Request_Primary</td><td class="d">Primary circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="7" data-acc="R" data-u="%/10" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Power_Request_Rec</td><td class="d">Recovery circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="8" data-acc="R" data-u="%/10" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Tot_Power_On_1000_P</td><td class="d">Power currently delivered on the primary</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="9" data-acc="R" data-u="%/10" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Tot_Power_On_1000_R</td><td class="d">Power currently delivered on recovery</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Power_Reduction_Source</td><td class="d">Type of power limitation request</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=Time slots, 3=Digital input, 4=Time slots + digital input, 5=Always</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="11" data-acc="W" data-u="%/10" data-min="1" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">Power_Request_Limit</td><td class="d">Power limit that can be supplied</td><td class="u">%/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="13" data-acc="W" data-u="°C/10" data-min="1" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">Cooling_Temp_Set1</td><td class="d">Cooling setpoint 1</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="14" data-acc="W" data-u="°C/10" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Cooling_Temp_Set2</td><td class="d">Cooling setpoint 2</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="15" data-acc="W" data-u="°C/10" data-min="1" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">Heating_Temp_Set1</td><td class="d">Heating setpoint 1</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="16" data-acc="W" data-u="°C/10" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Heating_Temp_Set2</td><td class="d">Heating setpoint 2</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="17" data-acc="W" data-u="°C/10" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Recovery_Temp_Set1</td><td class="d">Recovery setpoint 1</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="18" data-acc="W" data-u="°C/10" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Recovery_Temp_Set2</td><td class="d">Recovery set point 2</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="19" data-acc="W" data-u="°C/10" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Min_Set1_Temp_Cool</td><td class="d">Minimum cooling setpoint 1 value</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="20" data-acc="W" data-u="°C/10" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Min_Set2_Temp_Cool</td><td class="d">Minimum cooling setpoint 2 value</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="21" data-acc="W" data-u="°C/10" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Max_Set1_Temp_Cool</td><td class="d">Maximum cooling setpoint 1 value</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="22" data-acc="W" data-u="°C/10" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Max_Set2_Temp_Cool</td><td class="d">Maximum cooling setpoint 2 value</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="23" data-acc="W" data-u="°C/10" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Min_Set_Temp_Heat</td><td class="d">Minimum heating setpoint setting value</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="24" data-acc="W" data-u="°C/10" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Max_Set_Temp_Heat</td><td class="d">Maximum heating setpoint setting value</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="25" data-acc="W" data-u="°C/10" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Min_Set_Temp_Rec</td><td class="d">Minimum recovery setpoint value</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="26" data-acc="W" data-u="°C/10" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Max_Set_Temp_Rec</td><td class="d">Maximum recovery setpoint value</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="27" data-acc="W" data-u="°C/10" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Offset_Setpoint_Cool_Min</td><td class="d">Minimum scale point Offset Setpoint in cooling</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="28" data-acc="W" data-u="°C/10" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Offset_Setpoint_Cool_Max</td><td class="d">Scale maximum point Offset Setpoint in cooling</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="29" data-acc="W" data-u="°C/10" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Offset_Setpoint_Heat_Min</td><td class="d">Minimum scale point Offset Setpoint in heating</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="30" data-acc="W" data-u="°C/10" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Offset_Setpoint_Heat_Max</td><td class="d">Scale maximum point Offset Setpoint in heating</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="31" data-acc="W" data-u="°C/10" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Shifting_Setpoint_Cool_Min</td><td class="d">Minimum scale point Shifting Setpoint in cooling</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="32" data-acc="W" data-u="°C/10" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Shifting_Setpoint_Cool_Max</td><td class="d">Maximum scale point Shifting Setpoint in cooling</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="33" data-acc="W" data-u="°C/10" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Shifting_Setpoint_Heat_Min</td><td class="d">Scale minimum point Shifting Setpoint in heating</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="34" data-acc="W" data-u="°C/10" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Shifting_Setpoint_Heat_Max</td><td class="d">Scale maximum point Shifting Setpoint in heating</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="35" data-acc="W" data-u="°C/10" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Ext_Temp_Set_Cool</td><td class="d">External temperature set for summer climatic compensation</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="36" data-acc="W" data-u="°C/10" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Ext_Temp_Set_Heat</td><td class="d">External temperature set for winter climatic compensation</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="37" data-acc="W" data-u="°C/10" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Ext_Temp_Diff_Cool</td><td class="d">External temperature band for summer climatic compensation</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="38" data-acc="W" data-u="°C/10" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Ext_Temp_Diff_Heat</td><td class="d">External temperature band for winter climatic compensation</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="39" data-acc="W" data-u="°C/10" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Max_Comp_Temp_Cool</td><td class="d">Maximum summer climatic compensation</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="40" data-acc="W" data-u="°C/10" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Max_Comp_Temp_Heat</td><td class="d">Maximum winter climatic compensation</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="41" data-acc="W" data-u="°C/10" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Offset_Setpoint_Rec_Min</td><td class="d">Minimum scale point Offset Setpoint in recovery</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="42" data-acc="W" data-u="°C/10" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Offset_Setpoint_Rec_Max</td><td class="d">Scale maximum point Offset Setpoint in recovery</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="43" data-acc="W" data-u="°C/10" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Shifting_Setpoint_Rec_Min</td><td class="d">Scale minimum point. Shifting Setpoint in recovery</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="44" data-acc="W" data-u="°C/10" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Shifting_Setpoint_Rec_Max</td><td class="d">Scale maximum point Shifting Setpoint in recovery</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="45" data-acc="W" data-u="°C/10" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Ext_Temp_Set_Rec</td><td class="d">Outside temperature set for recovery branch climatic compensation</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="46" data-acc="W" data-u="°C/10" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Ext_Temp_Diff_Rec</td><td class="d">External temperature band for recovery branch climatic compensation</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="47" data-acc="W" data-u="°C/10" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Max_Comp_Temp_Rec</td><td class="d">Maximum recovery branch climatic compensation</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="100" data-acc="R" data-u="°C/10" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">In_Temp_Evap_Avg</td><td class="d">Average unit primary inlet temperature with flow</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="101" data-acc="R" data-u="°C/10" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Out_Temp_Evap_Avg</td><td class="d">Average unit primary outlet temperature with flow</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="102" data-acc="R" data-u="°C/10" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">In_Temp_Rec_Avg</td><td class="d">Average unit recovery inlet temperature with flow</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="103" data-acc="R" data-u="°C/10" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Out_Temp_Rec_Avg</td><td class="d">Unit recovery medium outlet temperature with flow</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="104" data-acc="R" data-u="°C/10" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">In_Temp_Cond_Avg</td><td class="d">Unit disposer inlet average temperature with flow</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="105" data-acc="R" data-u="°C/10" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Out_Temp_Cond_Avg</td><td class="d">Unit disposer outlet medium temperature with flow</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="106" data-acc="R" data-u="°C/10" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">In_Temp_Evap</td><td class="d">Primary inlet temperature (regulation)</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="107" data-acc="R" data-u="°C/10" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Out_Temp_Evap</td><td class="d">Primary outlet temperature (regulation)</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="108" data-acc="R" data-u="°C/10" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">In_Temp_Rec</td><td class="d">Recovery inlet temperature (regulation)</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="109" data-acc="R" data-u="°C/10" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Out_Temp_Rec</td><td class="d">Recovery outlet temperature (regulation)</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="110" data-acc="R" data-u="°C/10" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">In_Temp_Cond</td><td class="d">Disposal inlet temperature (regulation)</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="111" data-acc="R" data-u="°C/10" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Out_Temp_Cond</td><td class="d">Disposal outlet temperature (regulation)</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="112" data-acc="R" data-u="°C/10" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Ain_In_Temp_Evap</td><td class="d">Primary inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="113" data-acc="R" data-u="°C/10" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">Ain_Out_Temp_Evap</td><td class="d">Primary outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="114" data-acc="R" data-u="°C/10" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Ain_In_Temp_Cond</td><td class="d">Disposal inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="115" data-acc="R" data-u="°C/10" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Ain_Out_Temp_Cond</td><td class="d">Disposal outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="116" data-acc="R" data-u="°C/10" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">Ain_In_Temp_Rec</td><td class="d">Recovery inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="117" data-acc="R" data-u="°C/10" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">Ain_Out_Temp_Rec</td><td class="d">Recovery outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="118" data-acc="R" data-u="°C/10" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Ain_Temp_Ext</td><td class="d">External temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="119" data-acc="R" data-u="°C/10" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Ain_Analog_Set</td><td class="d">Primary analog setpoint signal</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="120" data-acc="R" data-u="°C/10" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Ain_Analog_Set_Rec</td><td class="d">Recovery analogue setpoint signal</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="121" data-acc="R" data-u="bar/10" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">Ain_VPF_DP</td><td class="d">VPF system differential pressure</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="122" data-acc="R" data-u="°C/10" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">Ain_VPF_PlantT</td><td class="d">VPF system temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="123" data-acc="R" data-u="°C/10" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">Ain_VPF_TankT</td><td class="d">VPF storage inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="124" data-acc="R" data-u="°C/10" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">Temp_Ext</td><td class="d">External temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="125" data-acc="R" data-u="bar/10" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">Ain_RVPF_DP</td><td class="d">Recovery branch VPF secondary differential pressure</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="126" data-acc="R" data-u="°C/10" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">Ain_RVPF_PlantT</td><td class="d">System return temperature VPF recovery branch</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="127" data-acc="R" data-u="°C/10" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Ain_RVPF_TankT</td><td class="d">Recovery branch VPF storage inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="200" data-acc="R" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">Software_ID</td><td class="d">Software IDs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="201" data-acc="R" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">Software_Ver</td><td class="d">Software version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="202" data-acc="R" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">Software_Spec</td><td class="d">Software subversion</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="203" data-acc="W" data-u="h" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">curr_hour</td><td class="d">Current time</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="204" data-acc="W" data-u="min" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">curr_minute</td><td class="d">Current minute</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="205" data-acc="W" data-u="d" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">curr_day</td><td class="d">Current day</td><td class="u">d</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="206" data-acc="W" data-u="m" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">curr_month</td><td class="d">Current month</td><td class="u">m</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="207" data-acc="W" data-u="y" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">curr_year</td><td class="d">Current year</td><td class="u">y</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="208" data-acc="R" data-u="" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">Msk_CommPolls_H</td><td class="d">Commands sent to units (x10000)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="209" data-acc="R" data-u="" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">Msk_CommPolls_L</td><td class="d">Commands sent to units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="210" data-acc="R" data-u="" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">Msk_CommErrors_H</td><td class="d">Communication errors (x10000)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="211" data-acc="R" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">Msk_CommErrors_L</td><td class="d">Communication errors</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="300" data-acc="W" data-u="" data-st="1" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">On_Priority_1</td><td class="d">Ignition priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Unit saturation, 3=Unit equalization, 4=Circuit saturation, 5=Circuit equalization</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="301" data-acc="W" data-u="" data-st="1" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">Off_Priority_1</td><td class="d">Shutdown priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Unit saturation, 3=Unit equalization, 4=Circuit saturation, 5=Circuit equalization</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="302" data-acc="W" data-u="s" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">Pumps_Delay</td><td class="d">Delay between activation of pumps if all are on</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="303" data-acc="W" data-u="" data-st="1" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">Unbalance_Mode</td><td class="d">Unit hours unbalancing mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Nobody, 2=Offset, 3=Percentage</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="304" data-acc="W" data-u="h" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">Unbalance_Hours</td><td class="d">Offset hours of unbalancing to maintain</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="305" data-acc="W" data-u="%/10" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">Unbalance_Perc</td><td class="d">Unbalancing % to maintain</td><td class="u">%/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="306" data-acc="W" data-u="" data-st="1" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">Backup_Type</td><td class="d">Backup drive type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Fixed, 3=In rotation</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="307" data-acc="W" data-u="" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">Backup_Unit</td><td class="d">Drives to keep in backup</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="308" data-acc="W" data-u="d" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">Backup_Time</td><td class="d">Days to rotate the backup unit</td><td class="u">d</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="309" data-acc="W" data-u="" data-st="1" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">Backup_Start_Mode</td><td class="d">Backup restore mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Never, 2=With block unit, 3=With diffuse block, 4=At each alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="310" data-acc="W" data-u="s" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">Backup_Start_T1</td><td class="d">Delay to restore backup unit for alarm</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="311" data-acc="W" data-u="s" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">Backup_Start_T2</td><td class="d">Delay to restore backup unit for max request</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="312" data-acc="R" data-u="" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">Backup_Unit_P</td><td class="d">Current backup drive on primary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="313" data-acc="R" data-u="" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">Backup_Unit_R</td><td class="d">Current backup drive on recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="314" data-acc="W" data-u="s" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">Valve_On_Delay</td><td class="d">Delay between shut-off valve opening and unit on</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="315" data-acc="W" data-u="s" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">Valve_Between_Delay</td><td class="d">Delay between valve opening and closing command (for 3-point valves)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="316" data-acc="W" data-u="s" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">PumpFreeze_Time</td><td class="d">VPF pump modulation lockout period when unit is switched on</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="317" data-acc="W" data-u="s" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">Offline_Delay</td><td class="d">Offline unit alarm delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="318" data-acc="W" data-u="" data-st="1" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">Spv_Offline_Action</td><td class="d">Action to keep on supervisor logoff</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=None</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="319" data-acc="W" data-u="s" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">Spv_Offline_Delay</td><td class="d">Delay to consider the supervisor disconnected</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="320" data-acc="W" data-u="s" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">CompOn_Delay</td><td class="d">Thermoregulation delay following the switching on of a compressor</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="321" data-acc="W" data-u="°C/10" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">DT_SwitchReg</td><td class="d">Difference between return/delivery regulation setpoint</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="322" data-acc="W" data-u="" data-st="1" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">Regulation_Type</td><td class="d">Primary regulation mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inlet, 2=Outlet</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="323" data-acc="W" data-u="" data-st="1" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">Reg_InP_Type</td><td class="d">Primary return regulation: regulator type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Proportional (P), 2=Proportional + Integrative (PI), 3=Proportional + Integrative + Derivative (PID)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="324" data-acc="W" data-u="°C/10" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">Reg_InP_Diff_Reg_Pos</td><td class="d">Primary return adjustment: cooling band</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="325" data-acc="W" data-u="°C/10" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">Reg_InP_DB_Reg_Pos</td><td class="d">Primary return regulation: cooling dead zone</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="326" data-acc="W" data-u="s" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">Reg_InP_Int_Time_Pos</td><td class="d">Primary return adjustment: cooling integral time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="327" data-acc="W" data-u="s" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">Reg_InP_Der_Time_Pos</td><td class="d">Primary return regulation: cooling derivative time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="328" data-acc="W" data-u="°C/10" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">Reg_InP_Diff_Reg_Neg</td><td class="d">Primary return adjustment: heating band</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="329" data-acc="W" data-u="°C/10" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">Reg_InP_DB_Reg_Neg</td><td class="d">Primary return regulation: heating dead zone</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="330" data-acc="W" data-u="s" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">Reg_InP_Int_Time_Neg</td><td class="d">Primary return adjustment: heating integral time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="331" data-acc="W" data-u="s" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">Reg_InP_Der_Time_Neg</td><td class="d">Primary return regulation: heating derivative time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="332" data-acc="W" data-u="°C/10" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">Reg_OutP_Diff_Reg_NZ</td><td class="d">Primary delivery regulation: neutral zone</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="333" data-acc="W" data-u="°C/10" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">Reg_OutP_Diff_Reg_Decr</td><td class="d">Primary delivery regulation: band decrease</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="334" data-acc="W" data-u="s" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">Reg_OutP_Max_Time_0</td><td class="d">Primary delivery regulation: maximum decrease time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="335" data-acc="W" data-u="s" id="obj-av-335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335</td><td class="n">Reg_OutP_Min_Time_0</td><td class="d">Primary delivery regulation: minimum increase time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="336" data-acc="W" data-u="°C/10" id="obj-av-336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">336</td><td class="n">Reg_OutP_Diff_Reg_Incr</td><td class="d">Primary delivery adjustment: increase band</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="337" data-acc="W" data-u="s" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">Reg_OutP_Max_Time_100</td><td class="d">Primary delivery regulation: maximum increase time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="338" data-acc="W" data-u="s" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">Reg_OutP_Min_Time_100</td><td class="d">Primary delivery regulation: minimum increase time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="339" data-acc="W" data-u="°C/10" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">Reg_OutP_Force_Req_Offset</td><td class="d">Primary delivery regulation: offset for request forcing</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="340" data-acc="W" data-u="%/10" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">Reg_OutP_Force_Req_Value</td><td class="d">Primary delivery regulation: forcing value requested</td><td class="u">%/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="341" data-acc="W" data-u="s" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">Reg_OutP_Inversion_Stop_Time</td><td class="d">Primary delivery regulation: derivative time within the increase zone</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="342" data-acc="W" data-u="s" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">Reg_OutP_Inversion_Stop_Time_Out</td><td class="d">Primary delivery regulation: derivative time outside the increase zone</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="343" data-acc="W" data-u="" data-st="1" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">Regulation_Type_Rec</td><td class="d">Recovery adjustment mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inlet, 2=Outlet</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="344" data-acc="W" data-u="" data-st="1" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">Reg_InR_Type</td><td class="d">Recovery return adjustment: regulator type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Proportional (P), 2=Proportional + Integrative (PI), 3=Proportional + Integrative + Derivative (PID)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="345" data-acc="W" data-u="°C/10" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">Reg_InR_Diff_Reg_Neg</td><td class="d">Recovery return adjustment: heating band</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="346" data-acc="W" data-u="°C/10" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">Reg_InR_DB_Reg_Neg</td><td class="d">Recovery return adjustment: heating dead zone</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="347" data-acc="W" data-u="s" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">Reg_InR_Int_Time_Neg</td><td class="d">Recovery return adjustment: heating integral time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="348" data-acc="W" data-u="s" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">Reg_InR_Der_Time_Neg</td><td class="d">Recovery return adjustment: heating derivative time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="349" data-acc="W" data-u="°C/10" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">Reg_OutR_Diff_Reg_NZ</td><td class="d">Recovery delivery regulation: neutral zone</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="350" data-acc="W" data-u="°C/10" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">Reg_OutR_Diff_Reg_Decr</td><td class="d">Recovery delivery regulation: band decrease</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="351" data-acc="W" data-u="s" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">Reg_OutR_Max_Time_0</td><td class="d">Recovery delivery regulation: maximum decrease time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="352" data-acc="W" data-u="s" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">Reg_OutR_Min_Time_0</td><td class="d">Recovery delivery regulation: minimum increase time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="353" data-acc="W" data-u="°C/10" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">Reg_OutR_Diff_Reg_Incr</td><td class="d">Recovery send regulation: increase band</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="354" data-acc="W" data-u="s" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">Reg_OutR_Max_Time_100</td><td class="d">Recovery delivery regulation: maximum increase time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="355" data-acc="W" data-u="s" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">Reg_OutR_Min_Time_100</td><td class="d">Recovery delivery regulation: minimum increase time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="356" data-acc="W" data-u="°C/10" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">Reg_OutR_Force_Req_Offset</td><td class="d">Recovery delivery regulation: offset for requested forcing</td><td class="u">°C/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="357" data-acc="W" data-u="%/10" id="obj-av-357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">357</td><td class="n">Reg_OutR_Force_Req_Value</td><td class="d">Recovery flow adjustment: forcing value requested</td><td class="u">%/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="358" data-acc="W" data-u="s" id="obj-av-358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">358</td><td class="n">Reg_OutR_Inversion_Stop_Time</td><td class="d">Recovery delivery regulation: derivative time within the increase zone</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="359" data-acc="W" data-u="s" id="obj-av-359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">359</td><td class="n">Reg_OutR_Inversion_Stop_Time_Out</td><td class="d">Recovery delivery regulation: derivative time outside the increase zone</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="360" data-acc="W" data-u="" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">EPump_N_Pumps</td><td class="d">Number of common pumps installed on the primary branch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="361" data-acc="W" data-u="" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">EPump_N_Warnings</td><td class="d">Number of primary flow failure warnings before manual reset alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="362" data-acc="W" data-u="s" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">EPump_Flow_Startup_Delay</td><td class="d">No primary flow alarm delay at pump start-up</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="363" data-acc="W" data-u="s" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">363</td><td class="n">EPump_Flow_Run_Delay</td><td class="d">No primary flow alarm delay in steady state</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="364" data-acc="W" data-u="s" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">EPump_Warning_Stop_Delay</td><td class="d">Interval between attempts to start the primary pump</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="365" data-acc="W" data-u="s" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">EPump_Rot_Time</td><td class="d">Rotation range double primary pumps</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="366" data-acc="W" data-u="s" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">EPump_Overwork_Time</td><td class="d">Pause time for primary pump rotation</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="367" data-acc="W" data-u="" id="obj-av-367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">367</td><td class="n">CPump_N_Pumps</td><td class="d">Number of common pumps installed on the disposal branch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="368" data-acc="W" data-u="" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">CPump_N_Warnings</td><td class="d">Number of waste disposal unit flow failure warnings before the manual reset alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="369" data-acc="W" data-u="s" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">CPump_Flow_Startup_Delay</td><td class="d">Waste disposal unit flow alarm delay at pump start-up</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="370" data-acc="W" data-u="s" id="obj-av-370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">370</td><td class="n">CPump_Flow_Run_Delay</td><td class="d">Lack of waste disposal flow alarm delay when fully operational</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="371" data-acc="W" data-u="s" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">CPump_Warning_Stop_Delay</td><td class="d">Interval between disposal pump activation attempts</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="372" data-acc="W" data-u="s" id="obj-av-372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">372</td><td class="n">CPump_Rot_Time</td><td class="d">Rotation range double disposal pumps</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="373" data-acc="W" data-u="s" id="obj-av-373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">373</td><td class="n">CPump_Overwork_Time</td><td class="d">Pause time for waste disposal pump rotation</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="374" data-acc="W" data-u="" id="obj-av-374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">374</td><td class="n">RPump_N_Pumps</td><td class="d">Number of common pumps installed on the recovery branch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="375" data-acc="W" data-u="" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">RPump_N_Warnings</td><td class="d">Number of no recovery flow warnings before manual reset alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="376" data-acc="W" data-u="s" id="obj-av-376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376</td><td class="n">RPump_Flow_Startup_Delay</td><td class="d">No recovery flow alarm delay at pump start-up</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="377" data-acc="W" data-u="s" id="obj-av-377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377</td><td class="n">RPump_Flow_Run_Delay</td><td class="d">No recovery flow alarm delay at full speed</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="378" data-acc="W" data-u="s" id="obj-av-378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378</td><td class="n">RPump_Warning_Stop_Delay</td><td class="d">Interval between recovery pump activation attempts</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="379" data-acc="W" data-u="s" id="obj-av-379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">379</td><td class="n">RPump_Rot_Time</td><td class="d">Double recovery pump rotation range</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="380" data-acc="W" data-u="s" id="obj-av-380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">380</td><td class="n">RPump_Overwork_Time</td><td class="d">Recovery pump rotation pause time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="381" data-acc="W" data-u="" id="obj-av-381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">381</td><td class="n">PPump_N_Pumps</td><td class="d">Number of common pumps installed on the secondary branch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="382" data-acc="W" data-u="" id="obj-av-382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">382</td><td class="n">PPump_N_Warnings</td><td class="d">Number of secondary flow failure warnings before manual reset alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="383" data-acc="W" data-u="s" id="obj-av-383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">383</td><td class="n">PPump_Flow_Startup_Delay</td><td class="d">No secondary flow alarm delay at pump start-up</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="384" data-acc="W" data-u="s" id="obj-av-384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">384</td><td class="n">PPump_Flow_Run_Delay</td><td class="d">No secondary flow alarm delay in steady state</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="385" data-acc="W" data-u="s" id="obj-av-385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">385</td><td class="n">PPump_Warning_Stop_Delay</td><td class="d">Interval between attempts to start the secondary pump</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="386" data-acc="W" data-u="s" id="obj-av-386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386</td><td class="n">PPump_Rot_Time</td><td class="d">Secondary double pumps rotation range</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="387" data-acc="W" data-u="s" id="obj-av-387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">387</td><td class="n">PPump_Overwork_Time</td><td class="d">Pause time for secondary pump rotation</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="388" data-acc="W" data-u="kPa/10" id="obj-av-388"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">388</td><td class="n">VPF_PPump_Set</td><td class="d">Secondary branch differential pressure setpoint with variable flow rate</td><td class="u">kPa/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="389" data-acc="W" data-u="v" id="obj-av-389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">389</td><td class="n">PPump_Min_Speed</td><td class="d">Secondary pump minimum speed</td><td class="u">v</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="390" data-acc="W" data-u="v" id="obj-av-390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">390</td><td class="n">PPump_Max_Speed</td><td class="d">Secondary pump maximum speed</td><td class="u">v</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="391" data-acc="W" data-u="" id="obj-av-391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">391</td><td class="n">VPF_PPump_K</td><td class="d">PID proportional coefficient for secondary pump modulation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="392" data-acc="W" data-u="s" id="obj-av-392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">392</td><td class="n">VPF_PPump_Ti</td><td class="d">Secondary pump modulation PID integral coefficient</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="393" data-acc="W" data-u="s" id="obj-av-393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">393</td><td class="n">VPF_PPump_Td</td><td class="d">Secondary pump modulation PID derivative coefficient</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="394" data-acc="W" data-u="s" id="obj-av-394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">394</td><td class="n">PumpFreeze_Time1</td><td class="d">Primary pump modulation block time when a unit is switched on</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="395" data-acc="W" data-u="" id="obj-av-395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">395</td><td class="n">RPPump_N_Pumps</td><td class="d">Number of common pumps installed on the secondary recovery branch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="396" data-acc="W" data-u="" id="obj-av-396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">396</td><td class="n">RPPump_N_Warnings</td><td class="d">Number of recovery secondary flow failure warnings before manual reset alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="397" data-acc="W" data-u="s" id="obj-av-397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">397</td><td class="n">RPPump_Flow_Startup_Delay</td><td class="d">Recovery secondary flow failure alarm delay at pump start-up</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="398" data-acc="W" data-u="s" id="obj-av-398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">398</td><td class="n">RPPump_Flow_Run_Delay</td><td class="d">No recovery secondary flow alarm delay at full speed</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="399" data-acc="W" data-u="s" id="obj-av-399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">399</td><td class="n">RPPump_Warning_Stop_Delay</td><td class="d">Interval between attempts to activate the secondary recovery pump</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="400" data-acc="W" data-u="s" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">RPPump_Rot_Time</td><td class="d">Secondary recovery double pumps rotation range</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="401" data-acc="W" data-u="s" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">RPPump_Overwork_Time</td><td class="d">Recovery secondary pump rotation pause time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="402" data-acc="W" data-u="kPa/10" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">RPPump_Set</td><td class="d">Differential pressure setpoint for recovery secondary branch with variable flow rate</td><td class="u">kPa/10</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="403" data-acc="W" data-u="v" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">RPPump_Min_Speed</td><td class="d">Recovery secondary pump minimum speed</td><td class="u">v</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="404" data-acc="W" data-u="v" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">RPPump_Max_Speed</td><td class="d">Recovery secondary pump maximum speed</td><td class="u">v</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="405" data-acc="W" data-u="" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">RPPump_K</td><td class="d">PID proportional coefficient for secondary recovery pump modulation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="406" data-acc="W" data-u="s" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">RPPump_Ti</td><td class="d">PID integral coefficient for secondary recovery pump modulation</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="407" data-acc="W" data-u="s" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">RPPump_Td</td><td class="d">Secondary recovery pump PID modulation derivative coefficient</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="1000" data-acc="R" data-u="°C/10" id="obj-av-1000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1000</td><td class="n">Lst_In_Evap(0)</td><td class="d">Unit 1: Primary inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="1001" data-acc="R" data-u="°C/10" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">Lst_In_Evap(1)</td><td class="d">Unit 2: Primary inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="1002" data-acc="R" data-u="°C/10" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">Lst_In_Evap(2)</td><td class="d">Unit 3: Primary inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="1003" data-acc="R" data-u="°C/10" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">Lst_In_Evap(3)</td><td class="d">Unit 4: Primary inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="1004" data-acc="R" data-u="°C/10" id="obj-av-1004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1004</td><td class="n">Lst_In_Evap(4)</td><td class="d">Unit 5: Primary inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="1005" data-acc="R" data-u="°C/10" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">Lst_In_Evap(5)</td><td class="d">Unit 6: Primary inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="1006" data-acc="R" data-u="°C/10" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">Lst_In_Evap(6)</td><td class="d">Unit 7: Primary inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="1007" data-acc="R" data-u="°C/10" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">Lst_In_Evap(7)</td><td class="d">Unit 8: Primary inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="1008" data-acc="R" data-u="°C/10" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1008</td><td class="n">Lst_In_Evap(8)</td><td class="d">Unit 9: Primary inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="1009" data-acc="R" data-u="°C/10" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">Lst_In_Evap(9)</td><td class="d">Unit 10: Primary inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="1010" data-acc="R" data-u="°C/10" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">Lst_Out_Evap(0)</td><td class="d">Unit 1: Primary outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="1011" data-acc="R" data-u="°C/10" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">Lst_Out_Evap(1)</td><td class="d">Unit 2: Primary outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="1012" data-acc="R" data-u="°C/10" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">Lst_Out_Evap(2)</td><td class="d">Unit 3: Primary outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="1013" data-acc="R" data-u="°C/10" id="obj-av-1013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1013</td><td class="n">Lst_Out_Evap(3)</td><td class="d">Unit 4: Primary outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="1014" data-acc="R" data-u="°C/10" id="obj-av-1014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1014</td><td class="n">Lst_Out_Evap(4)</td><td class="d">Unit 5: Primary outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="1015" data-acc="R" data-u="°C/10" id="obj-av-1015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1015</td><td class="n">Lst_Out_Evap(5)</td><td class="d">Unit 6: Primary outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="1016" data-acc="R" data-u="°C/10" id="obj-av-1016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1016</td><td class="n">Lst_Out_Evap(6)</td><td class="d">Unit 7: Primary outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="1017" data-acc="R" data-u="°C/10" id="obj-av-1017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1017</td><td class="n">Lst_Out_Evap(7)</td><td class="d">Unit 8: Primary outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="1018" data-acc="R" data-u="°C/10" id="obj-av-1018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1018</td><td class="n">Lst_Out_Evap(8)</td><td class="d">Unit 9: Primary outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="1019" data-acc="R" data-u="°C/10" id="obj-av-1019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1019</td><td class="n">Lst_Out_Evap(9)</td><td class="d">Unit 10: Primary outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="1020" data-acc="R" data-u="°C/10" id="obj-av-1020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1020</td><td class="n">Lst_In_Cond(0)</td><td class="d">Unit 1: Disposal inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="1021" data-acc="R" data-u="°C/10" id="obj-av-1021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1021</td><td class="n">Lst_In_Cond(1)</td><td class="d">Unit 2: Disposal inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="1022" data-acc="R" data-u="°C/10" id="obj-av-1022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1022</td><td class="n">Lst_In_Cond(2)</td><td class="d">Unit 3: Disposal inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="1023" data-acc="R" data-u="°C/10" id="obj-av-1023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1023</td><td class="n">Lst_In_Cond(3)</td><td class="d">Unit 4: Disposal inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="1024" data-acc="R" data-u="°C/10" id="obj-av-1024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1024</td><td class="n">Lst_In_Cond(4)</td><td class="d">Unit 5: Disposal inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="1025" data-acc="R" data-u="°C/10" id="obj-av-1025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1025</td><td class="n">Lst_In_Cond(5)</td><td class="d">Unit 6: Disposal inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="1026" data-acc="R" data-u="°C/10" id="obj-av-1026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1026</td><td class="n">Lst_In_Cond(6)</td><td class="d">Unit 7: Disposal inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="1027" data-acc="R" data-u="°C/10" id="obj-av-1027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1027</td><td class="n">Lst_In_Cond(7)</td><td class="d">Unit 8: Disposal inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="1028" data-acc="R" data-u="°C/10" id="obj-av-1028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1028</td><td class="n">Lst_In_Cond(8)</td><td class="d">Unit 9: Disposal inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="1029" data-acc="R" data-u="°C/10" id="obj-av-1029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1029</td><td class="n">Lst_In_Cond(9)</td><td class="d">Unit 10: Disposal inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="1030" data-acc="R" data-u="°C/10" id="obj-av-1030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1030</td><td class="n">Lst_Out_Cond(0)</td><td class="d">Unit 1: Disposer outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="1031" data-acc="R" data-u="°C/10" id="obj-av-1031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1031</td><td class="n">Lst_Out_Cond(1)</td><td class="d">Unit 2: Disposer outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="1032" data-acc="R" data-u="°C/10" id="obj-av-1032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1032</td><td class="n">Lst_Out_Cond(2)</td><td class="d">Unit 3: Disposer outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="1033" data-acc="R" data-u="°C/10" id="obj-av-1033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1033</td><td class="n">Lst_Out_Cond(3)</td><td class="d">Unit 4: Disposer outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="1034" data-acc="R" data-u="°C/10" id="obj-av-1034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1034</td><td class="n">Lst_Out_Cond(4)</td><td class="d">Unit 5: Disposer outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="1035" data-acc="R" data-u="°C/10" id="obj-av-1035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1035</td><td class="n">Lst_Out_Cond(5)</td><td class="d">Unit 6: Disposer outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="1036" data-acc="R" data-u="°C/10" id="obj-av-1036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1036</td><td class="n">Lst_Out_Cond(6)</td><td class="d">Unit 7: Disposer outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="1037" data-acc="R" data-u="°C/10" id="obj-av-1037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1037</td><td class="n">Lst_Out_Cond(7)</td><td class="d">Unit 8: Disposer outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="1038" data-acc="R" data-u="°C/10" id="obj-av-1038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1038</td><td class="n">Lst_Out_Cond(8)</td><td class="d">Unit 9: Disposal outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="1039" data-acc="R" data-u="°C/10" id="obj-av-1039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1039</td><td class="n">Lst_Out_Cond(9)</td><td class="d">Unit 10: Disposal outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="1040" data-acc="R" data-u="°C/10" id="obj-av-1040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1040</td><td class="n">Lst_In_Rec(0)</td><td class="d">Unit 1: Recovery inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="1041" data-acc="R" data-u="°C/10" id="obj-av-1041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1041</td><td class="n">Lst_In_Rec(1)</td><td class="d">Unit 2: Recovery inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="1042" data-acc="R" data-u="°C/10" id="obj-av-1042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1042</td><td class="n">Lst_In_Rec(2)</td><td class="d">Unit 3: Recovery inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="1043" data-acc="R" data-u="°C/10" id="obj-av-1043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1043</td><td class="n">Lst_In_Rec(3)</td><td class="d">Unit 4: Recovery inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="1044" data-acc="R" data-u="°C/10" id="obj-av-1044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1044</td><td class="n">Lst_In_Rec(4)</td><td class="d">Unit 5: Recovery inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="1045" data-acc="R" data-u="°C/10" id="obj-av-1045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1045</td><td class="n">Lst_In_Rec(5)</td><td class="d">Unit 6: Recovery inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="1046" data-acc="R" data-u="°C/10" id="obj-av-1046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1046</td><td class="n">Lst_In_Rec(6)</td><td class="d">Unit 7: Recovery inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="1047" data-acc="R" data-u="°C/10" id="obj-av-1047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1047</td><td class="n">Lst_In_Rec(7)</td><td class="d">Unit 8: Recovery inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="1048" data-acc="R" data-u="°C/10" id="obj-av-1048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1048</td><td class="n">Lst_In_Rec(8)</td><td class="d">Unit 9: Recovery inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="1049" data-acc="R" data-u="°C/10" id="obj-av-1049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1049</td><td class="n">Lst_In_Rec(9)</td><td class="d">Unit 10: Recovery inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="1050" data-acc="R" data-u="°C/10" id="obj-av-1050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1050</td><td class="n">Lst_Out_Rec(0)</td><td class="d">Unit 1: Recovery outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="1051" data-acc="R" data-u="°C/10" id="obj-av-1051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1051</td><td class="n">Lst_Out_Rec(1)</td><td class="d">Unit 2: Recovery outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="1052" data-acc="R" data-u="°C/10" id="obj-av-1052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1052</td><td class="n">Lst_Out_Rec(2)</td><td class="d">Unit 3: Recovery outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="1053" data-acc="R" data-u="°C/10" id="obj-av-1053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1053</td><td class="n">Lst_Out_Rec(3)</td><td class="d">Unit 4: Recovery outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="1054" data-acc="R" data-u="°C/10" id="obj-av-1054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1054</td><td class="n">Lst_Out_Rec(4)</td><td class="d">Unit 5: Recovery outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="1055" data-acc="R" data-u="°C/10" id="obj-av-1055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1055</td><td class="n">Lst_Out_Rec(5)</td><td class="d">Unit 6: Recovery outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="1056" data-acc="R" data-u="°C/10" id="obj-av-1056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1056</td><td class="n">Lst_Out_Rec(6)</td><td class="d">Unit 7: Recovery outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="1057" data-acc="R" data-u="°C/10" id="obj-av-1057"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1057</td><td class="n">Lst_Out_Rec(7)</td><td class="d">Unit 8: Recovery outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="1058" data-acc="R" data-u="°C/10" id="obj-av-1058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1058</td><td class="n">Lst_Out_Rec(8)</td><td class="d">Unit 9: Recovery outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="1059" data-acc="R" data-u="°C/10" id="obj-av-1059"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1059</td><td class="n">Lst_Out_Rec(9)</td><td class="d">Unit 10: Recovery outlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="1060" data-acc="R" data-u="°C/10" id="obj-av-1060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1060</td><td class="n">Lst_Ext_Temp(0)</td><td class="d">Unit 1: Outdoor temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="1061" data-acc="R" data-u="°C/10" id="obj-av-1061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1061</td><td class="n">Lst_Ext_Temp(1)</td><td class="d">Unit 2: Outside temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="1062" data-acc="R" data-u="°C/10" id="obj-av-1062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1062</td><td class="n">Lst_Ext_Temp(2)</td><td class="d">Unit 3: Outside temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="1063" data-acc="R" data-u="°C/10" id="obj-av-1063"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1063</td><td class="n">Lst_Ext_Temp(3)</td><td class="d">Unit 4: Outside temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="1064" data-acc="R" data-u="°C/10" id="obj-av-1064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1064</td><td class="n">Lst_Ext_Temp(4)</td><td class="d">Unit 5: Outside temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="1065" data-acc="R" data-u="°C/10" id="obj-av-1065"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1065</td><td class="n">Lst_Ext_Temp(5)</td><td class="d">Unit 6: Outside temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="1066" data-acc="R" data-u="°C/10" id="obj-av-1066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1066</td><td class="n">Lst_Ext_Temp(6)</td><td class="d">Unit 7: Outside temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="1067" data-acc="R" data-u="°C/10" id="obj-av-1067"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1067</td><td class="n">Lst_Ext_Temp(7)</td><td class="d">Unit 8: Outside temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="1068" data-acc="R" data-u="°C/10" id="obj-av-1068"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1068</td><td class="n">Lst_Ext_Temp(8)</td><td class="d">Unit 9: Outside temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="1069" data-acc="R" data-u="°C/10" id="obj-av-1069"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1069</td><td class="n">Lst_Ext_Temp(9)</td><td class="d">Unit 10: Outside temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="1070" data-acc="R" data-u="°C/10" id="obj-av-1070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1070</td><td class="n">Lst_In_DS(0)</td><td class="d">Unit 1: Desuperheater inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="1071" data-acc="R" data-u="°C/10" id="obj-av-1071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1071</td><td class="n">Lst_In_DS(1)</td><td class="d">Unit 2: Desuperheater inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="1072" data-acc="R" data-u="°C/10" id="obj-av-1072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1072</td><td class="n">Lst_In_DS(2)</td><td class="d">Unit 3: Desuperheater inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="1073" data-acc="R" data-u="°C/10" id="obj-av-1073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1073</td><td class="n">Lst_In_DS(3)</td><td class="d">Unit 4: Desuperheater inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="1074" data-acc="R" data-u="°C/10" id="obj-av-1074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1074</td><td class="n">Lst_In_DS(4)</td><td class="d">Unit 5: Desuperheater inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="1075" data-acc="R" data-u="°C/10" id="obj-av-1075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1075</td><td class="n">Lst_In_DS(5)</td><td class="d">Unit 6: Desuperheater inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="1076" data-acc="R" data-u="°C/10" id="obj-av-1076"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1076</td><td class="n">Lst_In_DS(6)</td><td class="d">Unit 7: Desuperheater inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="1077" data-acc="R" data-u="°C/10" id="obj-av-1077"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1077</td><td class="n">Lst_In_DS(7)</td><td class="d">Unit 8: Desuperheater inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="1078" data-acc="R" data-u="°C/10" id="obj-av-1078"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1078</td><td class="n">Lst_In_DS(8)</td><td class="d">Unit 9: Desuperheater inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="1079" data-acc="R" data-u="°C/10" id="obj-av-1079"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1079</td><td class="n">Lst_In_DS(9)</td><td class="d">Unit 10: Desuperheater inlet temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="1080" data-acc="R" data-u="" data-st="1" id="obj-av-1080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1080</td><td class="n">Lst_Status_P(0)</td><td class="d">Unit 1: Primary side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="1081" data-acc="R" data-u="" data-st="1" id="obj-av-1081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1081</td><td class="n">Lst_Status_P(1)</td><td class="d">Unit 2: Primary side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="1082" data-acc="R" data-u="" data-st="1" id="obj-av-1082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1082</td><td class="n">Lst_Status_P(2)</td><td class="d">Unit 3: Primary side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="1083" data-acc="R" data-u="" data-st="1" id="obj-av-1083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1083</td><td class="n">Lst_Status_P(3)</td><td class="d">Unit 4: Primary side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="1084" data-acc="R" data-u="" data-st="1" id="obj-av-1084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1084</td><td class="n">Lst_Status_P(4)</td><td class="d">Unit 5: Primary side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="1085" data-acc="R" data-u="" data-st="1" id="obj-av-1085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1085</td><td class="n">Lst_Status_P(5)</td><td class="d">Unit 6: Primary side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="1086" data-acc="R" data-u="" data-st="1" id="obj-av-1086"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1086</td><td class="n">Lst_Status_P(6)</td><td class="d">Unit 7: Primary side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="1087" data-acc="R" data-u="" data-st="1" id="obj-av-1087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1087</td><td class="n">Lst_Status_P(7)</td><td class="d">Unit 8: Primary side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="1088" data-acc="R" data-u="" data-st="1" id="obj-av-1088"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1088</td><td class="n">Lst_Status_P(8)</td><td class="d">Unit 9: Primary side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="1089" data-acc="R" data-u="" data-st="1" id="obj-av-1089"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1089</td><td class="n">Lst_Status_P(9)</td><td class="d">Unit 10: Primary side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="1090" data-acc="R" data-u="" data-st="1" id="obj-av-1090"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1090</td><td class="n">Lst_Status_R(0)</td><td class="d">Unit 1: Recovery side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="1091" data-acc="R" data-u="" data-st="1" id="obj-av-1091"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1091</td><td class="n">Lst_Status_R(1)</td><td class="d">Unit 2: Recovery side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="1092" data-acc="R" data-u="" data-st="1" id="obj-av-1092"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1092</td><td class="n">Lst_Status_R(2)</td><td class="d">Unit 3: Recovery side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="563" data-i="1093" data-acc="R" data-u="" data-st="1" id="obj-av-1093"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1093</td><td class="n">Lst_Status_R(3)</td><td class="d">Unit 4: Recovery side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="1094" data-acc="R" data-u="" data-st="1" id="obj-av-1094"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1094</td><td class="n">Lst_Status_R(4)</td><td class="d">Unit 5: Recovery side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="565" data-i="1095" data-acc="R" data-u="" data-st="1" id="obj-av-1095"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1095</td><td class="n">Lst_Status_R(5)</td><td class="d">Unit 6: Recovery side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="566" data-i="1096" data-acc="R" data-u="" data-st="1" id="obj-av-1096"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1096</td><td class="n">Lst_Status_R(6)</td><td class="d">Unit 7: Recovery side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="1097" data-acc="R" data-u="" data-st="1" id="obj-av-1097"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1097</td><td class="n">Lst_Status_R(7)</td><td class="d">Unit 8: Recovery side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="1098" data-acc="R" data-u="" data-st="1" id="obj-av-1098"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1098</td><td class="n">Lst_Status_R(8)</td><td class="d">Unit 9: Recovery side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="569" data-i="1099" data-acc="R" data-u="" data-st="1" id="obj-av-1099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1099</td><td class="n">Lst_Status_R(9)</td><td class="d">Unit 10: Recovery side on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="570" data-i="1100" data-acc="R" data-u="" data-st="1" id="obj-av-1100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1100</td><td class="n">Lst_Cur_Alarm(0)</td><td class="d">Unit 1: Code of the active alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm code (see the alarm code table in the document)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="1101" data-acc="R" data-u="" data-st="1" id="obj-av-1101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1101</td><td class="n">Lst_Cur_Alarm(1)</td><td class="d">Unit 2: Code of the active alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm code (see the alarm code table in the document)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="572" data-i="1102" data-acc="R" data-u="" data-st="1" id="obj-av-1102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1102</td><td class="n">Lst_Cur_Alarm(2)</td><td class="d">Unit 3: Code of the active alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm code (see the alarm code table in the document)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="573" data-i="1103" data-acc="R" data-u="" data-st="1" id="obj-av-1103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1103</td><td class="n">Lst_Cur_Alarm(3)</td><td class="d">Unit 4: Code of the active alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm code (see the alarm code table in the document)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="574" data-i="1104" data-acc="R" data-u="" data-st="1" id="obj-av-1104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1104</td><td class="n">Lst_Cur_Alarm(4)</td><td class="d">Unit 5: Code of the active alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm code (see the alarm code table in the document)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="1105" data-acc="R" data-u="" data-st="1" id="obj-av-1105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1105</td><td class="n">Lst_Cur_Alarm(5)</td><td class="d">Unit 6: Code of the active alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm code (see the alarm code table in the document)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="1106" data-acc="R" data-u="" data-st="1" id="obj-av-1106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1106</td><td class="n">Lst_Cur_Alarm(6)</td><td class="d">Unit 7: Code of the active alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm code (see the alarm code table in the document)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="1107" data-acc="R" data-u="" data-st="1" id="obj-av-1107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1107</td><td class="n">Lst_Cur_Alarm(7)</td><td class="d">Unit 8: Code of the active alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm code (see the alarm code table in the document)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="1108" data-acc="R" data-u="" data-st="1" id="obj-av-1108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1108</td><td class="n">Lst_Cur_Alarm(8)</td><td class="d">Unit 9: Code of the active alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm code (see the alarm code table in the document)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="579" data-i="1109" data-acc="R" data-u="" data-st="1" id="obj-av-1109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1109</td><td class="n">Lst_Cur_Alarm(9)</td><td class="d">Unit 10: Code of the active alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm code (see the alarm code table in the document)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="580" data-i="1110" data-acc="R" data-u="h" id="obj-av-1110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1110</td><td class="n">Lst_Hours(0)</td><td class="d">Unit 1: Average working hours unit</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="581" data-i="1111" data-acc="R" data-u="h" id="obj-av-1111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1111</td><td class="n">Lst_Hours(1)</td><td class="d">Unit 2: Average working hours unit</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="1112" data-acc="R" data-u="h" id="obj-av-1112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1112</td><td class="n">Lst_Hours(2)</td><td class="d">Unit 3: Average working hours unit</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="1113" data-acc="R" data-u="h" id="obj-av-1113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1113</td><td class="n">Lst_Hours(3)</td><td class="d">Unit 4: Average working hours unit</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="1114" data-acc="R" data-u="h" id="obj-av-1114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1114</td><td class="n">Lst_Hours(4)</td><td class="d">Unit 5: Average working hours unit</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="1115" data-acc="R" data-u="h" id="obj-av-1115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1115</td><td class="n">Lst_Hours(5)</td><td class="d">Unit 6: Average working hours unit</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="1116" data-acc="R" data-u="h" id="obj-av-1116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1116</td><td class="n">Lst_Hours(6)</td><td class="d">Unit 7: Average working hours unit</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="1117" data-acc="R" data-u="h" id="obj-av-1117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1117</td><td class="n">Lst_Hours(7)</td><td class="d">Unit 8: Average working hours unit</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="1118" data-acc="R" data-u="h" id="obj-av-1118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1118</td><td class="n">Lst_Hours(8)</td><td class="d">Unit 9: Average working hours unit</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="1119" data-acc="R" data-u="h" id="obj-av-1119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1119</td><td class="n">Lst_Hours(9)</td><td class="d">Unit 10: Average working hours unit</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="590" data-i="1120" data-acc="R" data-u="kW" id="obj-av-1120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1120</td><td class="n">Lst_Unit_Power(0)</td><td class="d">Unit 1: Cooling capacity of the unit (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="1121" data-acc="R" data-u="kW" id="obj-av-1121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1121</td><td class="n">Lst_Unit_Power(1)</td><td class="d">Unit 2: Cooling capacity of the unit (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="1122" data-acc="R" data-u="kW" id="obj-av-1122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1122</td><td class="n">Lst_Unit_Power(2)</td><td class="d">Unit 3: Cooling capacity of the unit (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="593" data-i="1123" data-acc="R" data-u="kW" id="obj-av-1123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1123</td><td class="n">Lst_Unit_Power(3)</td><td class="d">Unit 4: Cooling capacity of the unit (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="594" data-i="1124" data-acc="R" data-u="kW" id="obj-av-1124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1124</td><td class="n">Lst_Unit_Power(4)</td><td class="d">Unit 5: Cooling capacity of the unit (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="1125" data-acc="R" data-u="kW" id="obj-av-1125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1125</td><td class="n">Lst_Unit_Power(5)</td><td class="d">Unit 6: Cooling capacity of the unit (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="1126" data-acc="R" data-u="kW" id="obj-av-1126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1126</td><td class="n">Lst_Unit_Power(6)</td><td class="d">Unit 7: Cooling capacity of the unit (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="1127" data-acc="R" data-u="kW" id="obj-av-1127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1127</td><td class="n">Lst_Unit_Power(7)</td><td class="d">Unit 8: Cooling capacity of the unit (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="1128" data-acc="R" data-u="kW" id="obj-av-1128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1128</td><td class="n">Lst_Unit_Power(8)</td><td class="d">Unit 9: Cooling capacity of the unit (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="1129" data-acc="R" data-u="kW" id="obj-av-1129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1129</td><td class="n">Lst_Unit_Power(9)</td><td class="d">Unit 10: Cooling capacity of the unit (kW)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="1130" data-acc="R" data-u="%/10" id="obj-av-1130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1130</td><td class="n">Lst_Max_Power(0)</td><td class="d">Unit 1: Maximum power that can be supplied by the unit</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="1131" data-acc="R" data-u="%/10" id="obj-av-1131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1131</td><td class="n">Lst_Max_Power(1)</td><td class="d">Unit 2: Maximum power that can be supplied by the unit</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="1132" data-acc="R" data-u="%/10" id="obj-av-1132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1132</td><td class="n">Lst_Max_Power(2)</td><td class="d">Unit 3: Maximum power that can be supplied by the unit</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="1133" data-acc="R" data-u="%/10" id="obj-av-1133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1133</td><td class="n">Lst_Max_Power(3)</td><td class="d">Unit 4: Maximum power that can be supplied by the unit</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="1134" data-acc="R" data-u="%/10" id="obj-av-1134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1134</td><td class="n">Lst_Max_Power(4)</td><td class="d">Unit 5: Maximum power that can be supplied by the unit</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="1135" data-acc="R" data-u="%/10" id="obj-av-1135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1135</td><td class="n">Lst_Max_Power(5)</td><td class="d">Unit 6: Maximum power that can be supplied by the unit</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="1136" data-acc="R" data-u="%/10" id="obj-av-1136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1136</td><td class="n">Lst_Max_Power(6)</td><td class="d">Unit 7: Maximum power that can be supplied by the unit</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="1137" data-acc="R" data-u="%/10" id="obj-av-1137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1137</td><td class="n">Lst_Max_Power(7)</td><td class="d">Unit 8: Maximum power that can be supplied by the unit</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="1138" data-acc="R" data-u="%/10" id="obj-av-1138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1138</td><td class="n">Lst_Max_Power(8)</td><td class="d">Unit 9: Maximum power that can be supplied by the unit</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="1139" data-acc="R" data-u="%/10" id="obj-av-1139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1139</td><td class="n">Lst_Max_Power(9)</td><td class="d">Unit 10: Maximum power that can be supplied by the unit</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="610" data-i="1140" data-acc="R" data-u="%/10" id="obj-av-1140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1140</td><td class="n">Lst_Max_Power_P(0)</td><td class="d">Unit 1: Maximum power that can be supplied by the unit on the primary side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="611" data-i="1141" data-acc="R" data-u="%/10" id="obj-av-1141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1141</td><td class="n">Lst_Max_Power_P(1)</td><td class="d">Unit 2: Maximum power that can be supplied by the unit on the primary side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="612" data-i="1142" data-acc="R" data-u="%/10" id="obj-av-1142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1142</td><td class="n">Lst_Max_Power_P(2)</td><td class="d">Unit 3: Maximum power that can be supplied by the unit on the primary side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="613" data-i="1143" data-acc="R" data-u="%/10" id="obj-av-1143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1143</td><td class="n">Lst_Max_Power_P(3)</td><td class="d">Unit 4: Maximum power that can be supplied by the unit on the primary side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="614" data-i="1144" data-acc="R" data-u="%/10" id="obj-av-1144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1144</td><td class="n">Lst_Max_Power_P(4)</td><td class="d">Unit 5: Maximum power that can be supplied by the unit on the primary side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="615" data-i="1145" data-acc="R" data-u="%/10" id="obj-av-1145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1145</td><td class="n">Lst_Max_Power_P(5)</td><td class="d">Unit 6: Maximum power that can be supplied by the unit on the primary side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="616" data-i="1146" data-acc="R" data-u="%/10" id="obj-av-1146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1146</td><td class="n">Lst_Max_Power_P(6)</td><td class="d">Unit 7: Maximum power that can be supplied by the unit on the primary side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="617" data-i="1147" data-acc="R" data-u="%/10" id="obj-av-1147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1147</td><td class="n">Lst_Max_Power_P(7)</td><td class="d">Unit 8: Maximum power that can be supplied by the unit on the primary side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="618" data-i="1148" data-acc="R" data-u="%/10" id="obj-av-1148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1148</td><td class="n">Lst_Max_Power_P(8)</td><td class="d">Unit 9: Maximum power that can be supplied by the unit on the primary side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="619" data-i="1149" data-acc="R" data-u="%/10" id="obj-av-1149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1149</td><td class="n">Lst_Max_Power_P(9)</td><td class="d">Unit 10: Maximum power that can be supplied by the unit on the primary side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="620" data-i="1150" data-acc="R" data-u="%/10" id="obj-av-1150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1150</td><td class="n">Lst_Max_Power_R(0)</td><td class="d">Unit 1: Maximum power that can be supplied by the unit on the recovery side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="621" data-i="1151" data-acc="R" data-u="%/10" id="obj-av-1151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1151</td><td class="n">Lst_Max_Power_R(1)</td><td class="d">Unit 2: Maximum power that can be supplied by the unit on the recovery side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="622" data-i="1152" data-acc="R" data-u="%/10" id="obj-av-1152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1152</td><td class="n">Lst_Max_Power_R(2)</td><td class="d">Unit 3: Maximum power that can be supplied by the unit on the recovery side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="623" data-i="1153" data-acc="R" data-u="%/10" id="obj-av-1153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1153</td><td class="n">Lst_Max_Power_R(3)</td><td class="d">Unit 4: Maximum power that can be supplied by the unit on the recovery side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="624" data-i="1154" data-acc="R" data-u="%/10" id="obj-av-1154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1154</td><td class="n">Lst_Max_Power_R(4)</td><td class="d">Unit 5: Maximum power that can be supplied by the unit on the recovery side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="625" data-i="1155" data-acc="R" data-u="%/10" id="obj-av-1155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1155</td><td class="n">Lst_Max_Power_R(5)</td><td class="d">Unit 6: Maximum power that can be supplied by the unit on the recovery side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="626" data-i="1156" data-acc="R" data-u="%/10" id="obj-av-1156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1156</td><td class="n">Lst_Max_Power_R(6)</td><td class="d">Unit 7: Maximum power that can be supplied by the unit on the recovery side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="627" data-i="1157" data-acc="R" data-u="%/10" id="obj-av-1157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1157</td><td class="n">Lst_Max_Power_R(7)</td><td class="d">Unit 8: Maximum power that can be supplied by the unit on the recovery side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="1158" data-acc="R" data-u="%/10" id="obj-av-1158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1158</td><td class="n">Lst_Max_Power_R(8)</td><td class="d">Unit 9: Maximum power that can be supplied by the unit on the recovery side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="1159" data-acc="R" data-u="%/10" id="obj-av-1159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1159</td><td class="n">Lst_Max_Power_R(9)</td><td class="d">Unit 10: Maximum power that can be supplied by the unit on the recovery side</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="1160" data-acc="R" data-u="%/10" id="obj-av-1160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1160</td><td class="n">Lst_PR_Primary(0)</td><td class="d">Unit 1: Primary circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="1161" data-acc="R" data-u="%/10" id="obj-av-1161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1161</td><td class="n">Lst_PR_Primary(1)</td><td class="d">Unit 2: Primary circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="632" data-i="1162" data-acc="R" data-u="%/10" id="obj-av-1162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1162</td><td class="n">Lst_PR_Primary(2)</td><td class="d">Unit 3: Primary circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="633" data-i="1163" data-acc="R" data-u="%/10" id="obj-av-1163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1163</td><td class="n">Lst_PR_Primary(3)</td><td class="d">Unit 4: Primary circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="1164" data-acc="R" data-u="%/10" id="obj-av-1164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1164</td><td class="n">Lst_PR_Primary(4)</td><td class="d">Unit 5: Primary circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="1165" data-acc="R" data-u="%/10" id="obj-av-1165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1165</td><td class="n">Lst_PR_Primary(5)</td><td class="d">Unit 6: Primary circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="1166" data-acc="R" data-u="%/10" id="obj-av-1166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1166</td><td class="n">Lst_PR_Primary(6)</td><td class="d">Unit 7: Primary circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="1167" data-acc="R" data-u="%/10" id="obj-av-1167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1167</td><td class="n">Lst_PR_Primary(7)</td><td class="d">Unit 8: Primary circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="1168" data-acc="R" data-u="%/10" id="obj-av-1168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1168</td><td class="n">Lst_PR_Primary(8)</td><td class="d">Unit 9: Primary circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="1169" data-acc="R" data-u="%/10" id="obj-av-1169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1169</td><td class="n">Lst_PR_Primary(9)</td><td class="d">Unit 10: Primary circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="1170" data-acc="R" data-u="%/10" id="obj-av-1170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1170</td><td class="n">Lst_PR_Recovery(0)</td><td class="d">Unit 1: Recovery circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="1171" data-acc="R" data-u="%/10" id="obj-av-1171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1171</td><td class="n">Lst_PR_Recovery(1)</td><td class="d">Unit 2: Recovery circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="1172" data-acc="R" data-u="%/10" id="obj-av-1172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1172</td><td class="n">Lst_PR_Recovery(2)</td><td class="d">Unit 3: Recovery circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="1173" data-acc="R" data-u="%/10" id="obj-av-1173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1173</td><td class="n">Lst_PR_Recovery(3)</td><td class="d">Unit 4: Recovery circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="644" data-i="1174" data-acc="R" data-u="%/10" id="obj-av-1174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1174</td><td class="n">Lst_PR_Recovery(4)</td><td class="d">Unit 5: Recovery circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="1175" data-acc="R" data-u="%/10" id="obj-av-1175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1175</td><td class="n">Lst_PR_Recovery(5)</td><td class="d">Unit 6: Recovery circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="1176" data-acc="R" data-u="%/10" id="obj-av-1176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1176</td><td class="n">Lst_PR_Recovery(6)</td><td class="d">Unit 7: Recovery circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="1177" data-acc="R" data-u="%/10" id="obj-av-1177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1177</td><td class="n">Lst_PR_Recovery(7)</td><td class="d">Unit 8: Recovery circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="1178" data-acc="R" data-u="%/10" id="obj-av-1178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1178</td><td class="n">Lst_PR_Recovery(8)</td><td class="d">Unit 9: Recovery circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="1179" data-acc="R" data-u="%/10" id="obj-av-1179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1179</td><td class="n">Lst_PR_Recovery(9)</td><td class="d">Unit 10: Recovery circuit power request (sent)</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="1180" data-acc="R" data-u="%/10" id="obj-av-1180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1180</td><td class="n">Lst_Misc_U1(23)</td><td class="d">Unit 1: Primary circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="1181" data-acc="R" data-u="%/10" id="obj-av-1181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1181</td><td class="n">Lst_Misc_U2(23)</td><td class="d">Unit 2: Primary circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="1182" data-acc="R" data-u="%/10" id="obj-av-1182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1182</td><td class="n">Lst_Misc_U3(23)</td><td class="d">Unit 3: Primary circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="1183" data-acc="R" data-u="%/10" id="obj-av-1183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1183</td><td class="n">Lst_Misc_U4(23)</td><td class="d">Unit 4: Primary circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="1184" data-acc="R" data-u="%/10" id="obj-av-1184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1184</td><td class="n">Lst_Misc_U5(23)</td><td class="d">Unit 5: Primary circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="1185" data-acc="R" data-u="%/10" id="obj-av-1185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1185</td><td class="n">Lst_Misc_U6(23)</td><td class="d">Unit 6: Primary circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="1186" data-acc="R" data-u="%/10" id="obj-av-1186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1186</td><td class="n">Lst_Misc_U7(23)</td><td class="d">Unit 7: Primary circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="1187" data-acc="R" data-u="%/10" id="obj-av-1187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1187</td><td class="n">Lst_Misc_U8(23)</td><td class="d">Unit 8: Primary circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="1188" data-acc="R" data-u="%/10" id="obj-av-1188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1188</td><td class="n">Lst_Misc_U9(23)</td><td class="d">Unit 9: Primary circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="1189" data-acc="R" data-u="%/10" id="obj-av-1189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1189</td><td class="n">Lst_Misc_U10(23)</td><td class="d">Unit 10: Primary circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="1190" data-acc="R" data-u="%/10" id="obj-av-1190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1190</td><td class="n">Lst_Misc_U1(24)</td><td class="d">Unit 1: Recovery circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="1191" data-acc="R" data-u="%/10" id="obj-av-1191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1191</td><td class="n">Lst_Misc_U2(24)</td><td class="d">Unit 2: Recovery circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="1192" data-acc="R" data-u="%/10" id="obj-av-1192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1192</td><td class="n">Lst_Misc_U3(24)</td><td class="d">Unit 3: Recovery circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="1193" data-acc="R" data-u="%/10" id="obj-av-1193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1193</td><td class="n">Lst_Misc_U4(24)</td><td class="d">Unit 4: Recovery circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="1194" data-acc="R" data-u="%/10" id="obj-av-1194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1194</td><td class="n">Lst_Misc_U5(24)</td><td class="d">Unit 5: Recovery circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="1195" data-acc="R" data-u="%/10" id="obj-av-1195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1195</td><td class="n">Lst_Misc_U6(24)</td><td class="d">Unit 6: Recovery circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="1196" data-acc="R" data-u="%/10" id="obj-av-1196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1196</td><td class="n">Lst_Misc_U7(24)</td><td class="d">Unit 7: Recovery circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="1197" data-acc="R" data-u="%/10" id="obj-av-1197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1197</td><td class="n">Lst_Misc_U8(24)</td><td class="d">Unit 8: Recovery circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="668" data-i="1198" data-acc="R" data-u="%/10" id="obj-av-1198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1198</td><td class="n">Lst_Misc_U9(24)</td><td class="d">Unit 9: Recovery circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="669" data-i="1199" data-acc="R" data-u="%/10" id="obj-av-1199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1199</td><td class="n">Lst_Misc_U10(24)</td><td class="d">Unit 10: Recovery circuit power request</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="670" data-i="1200" data-acc="R" data-u="%/10" id="obj-av-1200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1200</td><td class="n">Lst_Power_On_P(0)</td><td class="d">Unit 1: Power currently delivered on the primary</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="671" data-i="1201" data-acc="R" data-u="%/10" id="obj-av-1201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1201</td><td class="n">Lst_Power_On_P(1)</td><td class="d">Unit 2: Power currently delivered on the primary</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="672" data-i="1202" data-acc="R" data-u="%/10" id="obj-av-1202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1202</td><td class="n">Lst_Power_On_P(2)</td><td class="d">Unit 3: Power currently delivered on the primary</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="673" data-i="1203" data-acc="R" data-u="%/10" id="obj-av-1203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1203</td><td class="n">Lst_Power_On_P(3)</td><td class="d">Unit 4: Power currently delivered on the primary</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="674" data-i="1204" data-acc="R" data-u="%/10" id="obj-av-1204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1204</td><td class="n">Lst_Power_On_P(4)</td><td class="d">Unit 5: Power currently delivered on the primary</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="675" data-i="1205" data-acc="R" data-u="%/10" id="obj-av-1205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1205</td><td class="n">Lst_Power_On_P(5)</td><td class="d">Unit 6: Power currently delivered on the primary</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="676" data-i="1206" data-acc="R" data-u="%/10" id="obj-av-1206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1206</td><td class="n">Lst_Power_On_P(6)</td><td class="d">Unit 7: Power currently delivered on the primary</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="677" data-i="1207" data-acc="R" data-u="%/10" id="obj-av-1207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1207</td><td class="n">Lst_Power_On_P(7)</td><td class="d">Unit 8: Power currently delivered on the primary</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="678" data-i="1208" data-acc="R" data-u="%/10" id="obj-av-1208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1208</td><td class="n">Lst_Power_On_P(8)</td><td class="d">Unit 9: Power currently delivered on the primary</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="679" data-i="1209" data-acc="R" data-u="%/10" id="obj-av-1209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1209</td><td class="n">Lst_Power_On_P(9)</td><td class="d">Unit 10: Power currently delivered on the primary</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="680" data-i="1210" data-acc="R" data-u="%/10" id="obj-av-1210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1210</td><td class="n">Lst_Power_On_R(0)</td><td class="d">Unit 1: Power currently delivered on recovery</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="681" data-i="1211" data-acc="R" data-u="%/10" id="obj-av-1211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1211</td><td class="n">Lst_Power_On_R(1)</td><td class="d">Unit 2: Power currently delivered on recovery</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="682" data-i="1212" data-acc="R" data-u="%/10" id="obj-av-1212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1212</td><td class="n">Lst_Power_On_R(2)</td><td class="d">Unit 3: Power currently delivered on recovery</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="683" data-i="1213" data-acc="R" data-u="%/10" id="obj-av-1213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1213</td><td class="n">Lst_Power_On_R(3)</td><td class="d">Unit 4: Power currently delivered on recovery</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="684" data-i="1214" data-acc="R" data-u="%/10" id="obj-av-1214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1214</td><td class="n">Lst_Power_On_R(4)</td><td class="d">Unit 5: Power currently delivered on recovery</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="685" data-i="1215" data-acc="R" data-u="%/10" id="obj-av-1215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1215</td><td class="n">Lst_Power_On_R(5)</td><td class="d">Unit 6: Power currently delivered on recovery</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="686" data-i="1216" data-acc="R" data-u="%/10" id="obj-av-1216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1216</td><td class="n">Lst_Power_On_R(6)</td><td class="d">Unit 7: Power currently delivered on recovery</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="687" data-i="1217" data-acc="R" data-u="%/10" id="obj-av-1217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1217</td><td class="n">Lst_Power_On_R(7)</td><td class="d">Unit 8: Power currently delivered on recovery</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="688" data-i="1218" data-acc="R" data-u="%/10" id="obj-av-1218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1218</td><td class="n">Lst_Power_On_R(8)</td><td class="d">Unit 9: Power currently delivered on recovery</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="689" data-i="1219" data-acc="R" data-u="%/10" id="obj-av-1219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1219</td><td class="n">Lst_Power_On_R(9)</td><td class="d">Unit 10: Power currently delivered on recovery</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="690" data-i="1220" data-acc="R" data-u="" data-st="1" id="obj-av-1220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1220</td><td class="n">Lst_Misc_U1(0)</td><td class="d">Unit 1: On/off status of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="691" data-i="1221" data-acc="R" data-u="" data-st="1" id="obj-av-1221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1221</td><td class="n">Lst_Misc_U2(0)</td><td class="d">Unit 2: On/off status of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="692" data-i="1222" data-acc="R" data-u="" data-st="1" id="obj-av-1222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1222</td><td class="n">Lst_Misc_U3(0)</td><td class="d">Drive 3: On/off status of the drive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="693" data-i="1223" data-acc="R" data-u="" data-st="1" id="obj-av-1223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1223</td><td class="n">Lst_Misc_U4(0)</td><td class="d">Drive 4: On/off status of the drive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="694" data-i="1224" data-acc="R" data-u="" data-st="1" id="obj-av-1224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1224</td><td class="n">Lst_Misc_U5(0)</td><td class="d">Unit 5: On/off status of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="695" data-i="1225" data-acc="R" data-u="" data-st="1" id="obj-av-1225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1225</td><td class="n">Lst_Misc_U6(0)</td><td class="d">Drive 6: On/off status of the drive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="696" data-i="1226" data-acc="R" data-u="" data-st="1" id="obj-av-1226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1226</td><td class="n">Lst_Misc_U7(0)</td><td class="d">Unit 7: On/off status of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="697" data-i="1227" data-acc="R" data-u="" data-st="1" id="obj-av-1227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1227</td><td class="n">Lst_Misc_U8(0)</td><td class="d">Unit 8: On/off status of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="698" data-i="1228" data-acc="R" data-u="" data-st="1" id="obj-av-1228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1228</td><td class="n">Lst_Misc_U9(0)</td><td class="d">Unit 9: On/off status of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="699" data-i="1229" data-acc="R" data-u="" data-st="1" id="obj-av-1229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1229</td><td class="n">Lst_Misc_U10(0)</td><td class="d">Unit 10: On/off status of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Wait, 2=ON, 3=Off for alarm, 4=Off from sequencer, 5=Off from supervisor, 6=Off from time slots, 7=Off from digital input, 8=Off from display, 9=Disabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="700" data-i="1230" data-acc="R" data-u="" data-st="1" id="obj-av-1230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1230</td><td class="n">Lst_Misc_U1(1)</td><td class="d">Unit 1: Circuit 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="701" data-i="1231" data-acc="R" data-u="" data-st="1" id="obj-av-1231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1231</td><td class="n">Lst_Misc_U2(1)</td><td class="d">Unit 2: Circuit 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="702" data-i="1232" data-acc="R" data-u="" data-st="1" id="obj-av-1232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1232</td><td class="n">Lst_Misc_U3(1)</td><td class="d">Unit 3: Circuit 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="703" data-i="1233" data-acc="R" data-u="" data-st="1" id="obj-av-1233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1233</td><td class="n">Lst_Misc_U4(1)</td><td class="d">Unit 4: Circuit 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="704" data-i="1234" data-acc="R" data-u="" data-st="1" id="obj-av-1234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1234</td><td class="n">Lst_Misc_U5(1)</td><td class="d">Unit 5: Circuit 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="705" data-i="1235" data-acc="R" data-u="" data-st="1" id="obj-av-1235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1235</td><td class="n">Lst_Misc_U6(1)</td><td class="d">Unit 6: Circuit 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="706" data-i="1236" data-acc="R" data-u="" data-st="1" id="obj-av-1236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1236</td><td class="n">Lst_Misc_U7(1)</td><td class="d">Unit 7: Circuit 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="707" data-i="1237" data-acc="R" data-u="" data-st="1" id="obj-av-1237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1237</td><td class="n">Lst_Misc_U8(1)</td><td class="d">Unit 8: Circuit 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="708" data-i="1238" data-acc="R" data-u="" data-st="1" id="obj-av-1238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1238</td><td class="n">Lst_Misc_U9(1)</td><td class="d">Unit 9: Circuit 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="709" data-i="1239" data-acc="R" data-u="" data-st="1" id="obj-av-1239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1239</td><td class="n">Lst_Misc_U10(1)</td><td class="d">Unit 10: Circuit 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="710" data-i="1240" data-acc="R" data-u="" data-st="1" id="obj-av-1240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1240</td><td class="n">Lst_Misc_U1(2)</td><td class="d">Unit 1: Circuit 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="711" data-i="1241" data-acc="R" data-u="" data-st="1" id="obj-av-1241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1241</td><td class="n">Lst_Misc_U2(2)</td><td class="d">Unit 2: Circuit 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="712" data-i="1242" data-acc="R" data-u="" data-st="1" id="obj-av-1242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1242</td><td class="n">Lst_Misc_U3(2)</td><td class="d">Unit 3: Circuit 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="713" data-i="1243" data-acc="R" data-u="" data-st="1" id="obj-av-1243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1243</td><td class="n">Lst_Misc_U4(2)</td><td class="d">Unit 4: Circuit 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="714" data-i="1244" data-acc="R" data-u="" data-st="1" id="obj-av-1244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1244</td><td class="n">Lst_Misc_U5(2)</td><td class="d">Unit 5: Circuit 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="715" data-i="1245" data-acc="R" data-u="" data-st="1" id="obj-av-1245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1245</td><td class="n">Lst_Misc_U6(2)</td><td class="d">Unit 6: Circuit 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="716" data-i="1246" data-acc="R" data-u="" data-st="1" id="obj-av-1246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1246</td><td class="n">Lst_Misc_U7(2)</td><td class="d">Unit 7: Circuit 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="717" data-i="1247" data-acc="R" data-u="" data-st="1" id="obj-av-1247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1247</td><td class="n">Lst_Misc_U8(2)</td><td class="d">Unit 8: Circuit 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="718" data-i="1248" data-acc="R" data-u="" data-st="1" id="obj-av-1248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1248</td><td class="n">Lst_Misc_U9(2)</td><td class="d">Unit 9: Circuit 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="719" data-i="1249" data-acc="R" data-u="" data-st="1" id="obj-av-1249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1249</td><td class="n">Lst_Misc_U10(2)</td><td class="d">Unit 10: Circuit 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="720" data-i="1250" data-acc="R" data-u="%/10" id="obj-av-1250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1250</td><td class="n">Lst_Misc_U1(3)</td><td class="d">Unit 1: Circuit 1 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="721" data-i="1251" data-acc="R" data-u="%/10" id="obj-av-1251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1251</td><td class="n">Lst_Misc_U2(3)</td><td class="d">Unit 2: Circuit 1 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="722" data-i="1252" data-acc="R" data-u="%/10" id="obj-av-1252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1252</td><td class="n">Lst_Misc_U3(3)</td><td class="d">Unit 3: Circuit 1 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="723" data-i="1253" data-acc="R" data-u="%/10" id="obj-av-1253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1253</td><td class="n">Lst_Misc_U4(3)</td><td class="d">Unit 4: Circuit 1 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="724" data-i="1254" data-acc="R" data-u="%/10" id="obj-av-1254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1254</td><td class="n">Lst_Misc_U5(3)</td><td class="d">Unit 5: Circuit 1 fan speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="725" data-i="1255" data-acc="R" data-u="%/10" id="obj-av-1255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1255</td><td class="n">Lst_Misc_U6(3)</td><td class="d">Unit 6: Circuit 1 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="726" data-i="1256" data-acc="R" data-u="%/10" id="obj-av-1256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1256</td><td class="n">Lst_Misc_U7(3)</td><td class="d">Unit 7: Circuit 1 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="727" data-i="1257" data-acc="R" data-u="%/10" id="obj-av-1257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1257</td><td class="n">Lst_Misc_U8(3)</td><td class="d">Unit 8: Circuit 1 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="728" data-i="1258" data-acc="R" data-u="%/10" id="obj-av-1258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1258</td><td class="n">Lst_Misc_U9(3)</td><td class="d">Unit 9: Circuit 1 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="729" data-i="1259" data-acc="R" data-u="%/10" id="obj-av-1259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1259</td><td class="n">Lst_Misc_U10(3)</td><td class="d">Unit 10: Circuit 1 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="730" data-i="1260" data-acc="R" data-u="%/10" id="obj-av-1260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1260</td><td class="n">Lst_Misc_U1(4)</td><td class="d">Unit 1: Circuit 2 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="731" data-i="1261" data-acc="R" data-u="%/10" id="obj-av-1261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1261</td><td class="n">Lst_Misc_U2(4)</td><td class="d">Unit 2: Circuit 2 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="732" data-i="1262" data-acc="R" data-u="%/10" id="obj-av-1262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1262</td><td class="n">Lst_Misc_U3(4)</td><td class="d">Unit 3: Circuit 2 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="733" data-i="1263" data-acc="R" data-u="%/10" id="obj-av-1263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1263</td><td class="n">Lst_Misc_U4(4)</td><td class="d">Unit 4: Circuit 2 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="734" data-i="1264" data-acc="R" data-u="%/10" id="obj-av-1264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1264</td><td class="n">Lst_Misc_U5(4)</td><td class="d">Unit 5: Circuit 2 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="735" data-i="1265" data-acc="R" data-u="%/10" id="obj-av-1265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1265</td><td class="n">Lst_Misc_U6(4)</td><td class="d">Unit 6: Circuit 2 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="736" data-i="1266" data-acc="R" data-u="%/10" id="obj-av-1266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1266</td><td class="n">Lst_Misc_U7(4)</td><td class="d">Unit 7: Circuit 2 fan speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="737" data-i="1267" data-acc="R" data-u="%/10" id="obj-av-1267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1267</td><td class="n">Lst_Misc_U8(4)</td><td class="d">Unit 8: Circuit 2 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="738" data-i="1268" data-acc="R" data-u="%/10" id="obj-av-1268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1268</td><td class="n">Lst_Misc_U9(4)</td><td class="d">Unit 9: Circuit 2 fan speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="739" data-i="1269" data-acc="R" data-u="%/10" id="obj-av-1269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1269</td><td class="n">Lst_Misc_U10(4)</td><td class="d">Unit 10: Circuit 2 fan speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="740" data-i="1270" data-acc="R" data-u="bar/10" id="obj-av-1270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1270</td><td class="n">Lst_Misc_U1(5)</td><td class="d">Unit 1: High pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="741" data-i="1271" data-acc="R" data-u="bar/10" id="obj-av-1271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1271</td><td class="n">Lst_Misc_U2(5)</td><td class="d">Unit 2: High pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="742" data-i="1272" data-acc="R" data-u="bar/10" id="obj-av-1272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1272</td><td class="n">Lst_Misc_U3(5)</td><td class="d">Unit 3: High pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="743" data-i="1273" data-acc="R" data-u="bar/10" id="obj-av-1273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1273</td><td class="n">Lst_Misc_U4(5)</td><td class="d">Unit 4: High pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="744" data-i="1274" data-acc="R" data-u="bar/10" id="obj-av-1274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1274</td><td class="n">Lst_Misc_U5(5)</td><td class="d">Unit 5: High pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="745" data-i="1275" data-acc="R" data-u="bar/10" id="obj-av-1275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1275</td><td class="n">Lst_Misc_U6(5)</td><td class="d">Unit 6: High pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="746" data-i="1276" data-acc="R" data-u="bar/10" id="obj-av-1276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1276</td><td class="n">Lst_Misc_U7(5)</td><td class="d">Unit 7: High pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="747" data-i="1277" data-acc="R" data-u="bar/10" id="obj-av-1277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1277</td><td class="n">Lst_Misc_U8(5)</td><td class="d">Unit 8: High pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="748" data-i="1278" data-acc="R" data-u="bar/10" id="obj-av-1278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1278</td><td class="n">Lst_Misc_U9(5)</td><td class="d">Unit 9: High pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="749" data-i="1279" data-acc="R" data-u="bar/10" id="obj-av-1279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1279</td><td class="n">Lst_Misc_U10(5)</td><td class="d">Unit 10: High pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="750" data-i="1280" data-acc="R" data-u="bar/10" id="obj-av-1280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1280</td><td class="n">Lst_Misc_U1(6)</td><td class="d">Unit 1: High pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="751" data-i="1281" data-acc="R" data-u="bar/10" id="obj-av-1281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1281</td><td class="n">Lst_Misc_U2(6)</td><td class="d">Unit 2: High pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="752" data-i="1282" data-acc="R" data-u="bar/10" id="obj-av-1282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1282</td><td class="n">Lst_Misc_U3(6)</td><td class="d">Unit 3: High pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="753" data-i="1283" data-acc="R" data-u="bar/10" id="obj-av-1283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1283</td><td class="n">Lst_Misc_U4(6)</td><td class="d">Unit 4: High pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="754" data-i="1284" data-acc="R" data-u="bar/10" id="obj-av-1284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1284</td><td class="n">Lst_Misc_U5(6)</td><td class="d">Unit 5: High pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="755" data-i="1285" data-acc="R" data-u="bar/10" id="obj-av-1285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1285</td><td class="n">Lst_Misc_U6(6)</td><td class="d">Unit 6: High pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="756" data-i="1286" data-acc="R" data-u="bar/10" id="obj-av-1286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1286</td><td class="n">Lst_Misc_U7(6)</td><td class="d">Unit 7: High pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="757" data-i="1287" data-acc="R" data-u="bar/10" id="obj-av-1287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1287</td><td class="n">Lst_Misc_U8(6)</td><td class="d">Unit 8: High pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="758" data-i="1288" data-acc="R" data-u="bar/10" id="obj-av-1288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1288</td><td class="n">Lst_Misc_U9(6)</td><td class="d">Unit 9: High pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="759" data-i="1289" data-acc="R" data-u="bar/10" id="obj-av-1289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1289</td><td class="n">Lst_Misc_U10(6)</td><td class="d">Unit 10: High pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="760" data-i="1290" data-acc="R" data-u="bar/10" id="obj-av-1290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1290</td><td class="n">Lst_Misc_U1(7)</td><td class="d">Unit 1: High pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="761" data-i="1291" data-acc="R" data-u="bar/10" id="obj-av-1291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1291</td><td class="n">Lst_Misc_U2(7)</td><td class="d">Unit 2: High pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="762" data-i="1292" data-acc="R" data-u="bar/10" id="obj-av-1292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1292</td><td class="n">Lst_Misc_U3(7)</td><td class="d">Unit 3: High pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="763" data-i="1293" data-acc="R" data-u="bar/10" id="obj-av-1293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1293</td><td class="n">Lst_Misc_U4(7)</td><td class="d">Unit 4: High pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="764" data-i="1294" data-acc="R" data-u="bar/10" id="obj-av-1294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1294</td><td class="n">Lst_Misc_U5(7)</td><td class="d">Unit 5: High pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="765" data-i="1295" data-acc="R" data-u="bar/10" id="obj-av-1295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1295</td><td class="n">Lst_Misc_U6(7)</td><td class="d">Unit 6: High pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="766" data-i="1296" data-acc="R" data-u="bar/10" id="obj-av-1296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1296</td><td class="n">Lst_Misc_U7(7)</td><td class="d">Unit 7: High pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="767" data-i="1297" data-acc="R" data-u="bar/10" id="obj-av-1297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1297</td><td class="n">Lst_Misc_U8(7)</td><td class="d">Unit 8: High pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="768" data-i="1298" data-acc="R" data-u="bar/10" id="obj-av-1298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1298</td><td class="n">Lst_Misc_U9(7)</td><td class="d">Unit 9: High pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="769" data-i="1299" data-acc="R" data-u="bar/10" id="obj-av-1299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1299</td><td class="n">Lst_Misc_U10(7)</td><td class="d">Unit 10: High pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="770" data-i="1300" data-acc="R" data-u="bar/10" id="obj-av-1300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1300</td><td class="n">Lst_Misc_U1(8)</td><td class="d">Unit 1: Low pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="771" data-i="1301" data-acc="R" data-u="bar/10" id="obj-av-1301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1301</td><td class="n">Lst_Misc_U2(8)</td><td class="d">Unit 2: Low pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="772" data-i="1302" data-acc="R" data-u="bar/10" id="obj-av-1302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1302</td><td class="n">Lst_Misc_U3(8)</td><td class="d">Unit 3: Low pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="773" data-i="1303" data-acc="R" data-u="bar/10" id="obj-av-1303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1303</td><td class="n">Lst_Misc_U4(8)</td><td class="d">Unit 4: Low pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="774" data-i="1304" data-acc="R" data-u="bar/10" id="obj-av-1304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1304</td><td class="n">Lst_Misc_U5(8)</td><td class="d">Unit 5: Low pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="775" data-i="1305" data-acc="R" data-u="bar/10" id="obj-av-1305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1305</td><td class="n">Lst_Misc_U6(8)</td><td class="d">Unit 6: Low pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="776" data-i="1306" data-acc="R" data-u="bar/10" id="obj-av-1306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1306</td><td class="n">Lst_Misc_U7(8)</td><td class="d">Unit 7: Low pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="777" data-i="1307" data-acc="R" data-u="bar/10" id="obj-av-1307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1307</td><td class="n">Lst_Misc_U8(8)</td><td class="d">Unit 8: Low pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="778" data-i="1308" data-acc="R" data-u="bar/10" id="obj-av-1308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1308</td><td class="n">Lst_Misc_U9(8)</td><td class="d">Unit 9: Low pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="779" data-i="1309" data-acc="R" data-u="bar/10" id="obj-av-1309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1309</td><td class="n">Lst_Misc_U10(8)</td><td class="d">Unit 10: Low pressure circuit 1</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="780" data-i="1310" data-acc="R" data-u="bar/10" id="obj-av-1310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1310</td><td class="n">Lst_Misc_U1(9)</td><td class="d">Unit 1: Low pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="781" data-i="1311" data-acc="R" data-u="bar/10" id="obj-av-1311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1311</td><td class="n">Lst_Misc_U2(9)</td><td class="d">Unit 2: Low pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="782" data-i="1312" data-acc="R" data-u="bar/10" id="obj-av-1312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1312</td><td class="n">Lst_Misc_U3(9)</td><td class="d">Unit 3: Low pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="783" data-i="1313" data-acc="R" data-u="bar/10" id="obj-av-1313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1313</td><td class="n">Lst_Misc_U4(9)</td><td class="d">Unit 4: Low pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="784" data-i="1314" data-acc="R" data-u="bar/10" id="obj-av-1314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1314</td><td class="n">Lst_Misc_U5(9)</td><td class="d">Unit 5: Low pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="785" data-i="1315" data-acc="R" data-u="bar/10" id="obj-av-1315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1315</td><td class="n">Lst_Misc_U6(9)</td><td class="d">Unit 6: Low pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="786" data-i="1316" data-acc="R" data-u="bar/10" id="obj-av-1316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1316</td><td class="n">Lst_Misc_U7(9)</td><td class="d">Unit 7: Low pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="787" data-i="1317" data-acc="R" data-u="bar/10" id="obj-av-1317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1317</td><td class="n">Lst_Misc_U8(9)</td><td class="d">Unit 8: Low pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="788" data-i="1318" data-acc="R" data-u="bar/10" id="obj-av-1318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1318</td><td class="n">Lst_Misc_U9(9)</td><td class="d">Unit 9: Low pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="789" data-i="1319" data-acc="R" data-u="bar/10" id="obj-av-1319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1319</td><td class="n">Lst_Misc_U10(9)</td><td class="d">Unit 10: Low pressure circuit 2</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="790" data-i="1320" data-acc="R" data-u="bar/10" id="obj-av-1320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1320</td><td class="n">Lst_Misc_U1(10)</td><td class="d">Unit 1: Low pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="791" data-i="1321" data-acc="R" data-u="bar/10" id="obj-av-1321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1321</td><td class="n">Lst_Misc_U2(10)</td><td class="d">Unit 2: Low pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="792" data-i="1322" data-acc="R" data-u="bar/10" id="obj-av-1322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1322</td><td class="n">Lst_Misc_U3(10)</td><td class="d">Unit 3: Low pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="793" data-i="1323" data-acc="R" data-u="bar/10" id="obj-av-1323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1323</td><td class="n">Lst_Misc_U4(10)</td><td class="d">Unit 4: Low pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="794" data-i="1324" data-acc="R" data-u="bar/10" id="obj-av-1324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1324</td><td class="n">Lst_Misc_U5(10)</td><td class="d">Unit 5: Low pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="795" data-i="1325" data-acc="R" data-u="bar/10" id="obj-av-1325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1325</td><td class="n">Lst_Misc_U6(10)</td><td class="d">Unit 6: Low pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="796" data-i="1326" data-acc="R" data-u="bar/10" id="obj-av-1326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1326</td><td class="n">Lst_Misc_U7(10)</td><td class="d">Unit 7: Low pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="797" data-i="1327" data-acc="R" data-u="bar/10" id="obj-av-1327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1327</td><td class="n">Lst_Misc_U8(10)</td><td class="d">Unit 8: Low pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="798" data-i="1328" data-acc="R" data-u="bar/10" id="obj-av-1328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1328</td><td class="n">Lst_Misc_U9(10)</td><td class="d">Unit 9: Low pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="799" data-i="1329" data-acc="R" data-u="bar/10" id="obj-av-1329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1329</td><td class="n">Lst_Misc_U10(10)</td><td class="d">Unit 10: Low pressure circuit 3</td><td class="u">bar/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="800" data-i="1330" data-acc="R" data-u="°C/10" id="obj-av-1330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1330</td><td class="n">Lst_Misc_U1(11)</td><td class="d">Unit 1: Condensing temperature circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="801" data-i="1331" data-acc="R" data-u="°C/10" id="obj-av-1331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1331</td><td class="n">Lst_Misc_U2(11)</td><td class="d">Unit 2: Condensing temperature circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="802" data-i="1332" data-acc="R" data-u="°C/10" id="obj-av-1332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1332</td><td class="n">Lst_Misc_U3(11)</td><td class="d">Unit 3: Condensing temperature circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="803" data-i="1333" data-acc="R" data-u="°C/10" id="obj-av-1333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1333</td><td class="n">Lst_Misc_U4(11)</td><td class="d">Unit 4: Condensing temperature circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="804" data-i="1334" data-acc="R" data-u="°C/10" id="obj-av-1334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1334</td><td class="n">Lst_Misc_U5(11)</td><td class="d">Unit 5: Condensing temperature circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="805" data-i="1335" data-acc="R" data-u="°C/10" id="obj-av-1335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1335</td><td class="n">Lst_Misc_U6(11)</td><td class="d">Unit 6: Condensing temperature circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="806" data-i="1336" data-acc="R" data-u="°C/10" id="obj-av-1336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1336</td><td class="n">Lst_Misc_U7(11)</td><td class="d">Unit 7: Condensing temperature circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="807" data-i="1337" data-acc="R" data-u="°C/10" id="obj-av-1337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1337</td><td class="n">Lst_Misc_U8(11)</td><td class="d">Unit 8: Condensing temperature circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="808" data-i="1338" data-acc="R" data-u="°C/10" id="obj-av-1338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1338</td><td class="n">Lst_Misc_U9(11)</td><td class="d">Unit 9: Condensing temperature circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="809" data-i="1339" data-acc="R" data-u="°C/10" id="obj-av-1339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1339</td><td class="n">Lst_Misc_U10(11)</td><td class="d">Unit 10: Condensing temperature circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="810" data-i="1340" data-acc="R" data-u="°C/10" id="obj-av-1340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1340</td><td class="n">Lst_Misc_U1(12)</td><td class="d">Unit 1: Condensing temperature circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="811" data-i="1341" data-acc="R" data-u="°C/10" id="obj-av-1341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1341</td><td class="n">Lst_Misc_U2(12)</td><td class="d">Unit 2: Condensing temperature circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="812" data-i="1342" data-acc="R" data-u="°C/10" id="obj-av-1342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1342</td><td class="n">Lst_Misc_U3(12)</td><td class="d">Unit 3: Condensing temperature circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="813" data-i="1343" data-acc="R" data-u="°C/10" id="obj-av-1343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1343</td><td class="n">Lst_Misc_U4(12)</td><td class="d">Unit 4: Condensing temperature circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="814" data-i="1344" data-acc="R" data-u="°C/10" id="obj-av-1344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1344</td><td class="n">Lst_Misc_U5(12)</td><td class="d">Unit 5: Condensing temperature circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="815" data-i="1345" data-acc="R" data-u="°C/10" id="obj-av-1345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1345</td><td class="n">Lst_Misc_U6(12)</td><td class="d">Unit 6: Circuit 2 condensing temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="816" data-i="1346" data-acc="R" data-u="°C/10" id="obj-av-1346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1346</td><td class="n">Lst_Misc_U7(12)</td><td class="d">Unit 7: Condensing temperature circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="817" data-i="1347" data-acc="R" data-u="°C/10" id="obj-av-1347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1347</td><td class="n">Lst_Misc_U8(12)</td><td class="d">Unit 8: Condensing temperature circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="818" data-i="1348" data-acc="R" data-u="°C/10" id="obj-av-1348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1348</td><td class="n">Lst_Misc_U9(12)</td><td class="d">Unit 9: Condensing temperature circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="819" data-i="1349" data-acc="R" data-u="°C/10" id="obj-av-1349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1349</td><td class="n">Lst_Misc_U10(12)</td><td class="d">Unit 10: Condensing temperature circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="820" data-i="1350" data-acc="R" data-u="°C/10" id="obj-av-1350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1350</td><td class="n">Lst_Misc_U1(13)</td><td class="d">Unit 1: Condensing temperature circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="821" data-i="1351" data-acc="R" data-u="°C/10" id="obj-av-1351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1351</td><td class="n">Lst_Misc_U2(13)</td><td class="d">Unit 2: Condensing temperature circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="822" data-i="1352" data-acc="R" data-u="°C/10" id="obj-av-1352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1352</td><td class="n">Lst_Misc_U3(13)</td><td class="d">Unit 3: Condensing temperature circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="823" data-i="1353" data-acc="R" data-u="°C/10" id="obj-av-1353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1353</td><td class="n">Lst_Misc_U4(13)</td><td class="d">Unit 4: Condensing temperature circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="824" data-i="1354" data-acc="R" data-u="°C/10" id="obj-av-1354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1354</td><td class="n">Lst_Misc_U5(13)</td><td class="d">Unit 5: Condensing temperature circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="825" data-i="1355" data-acc="R" data-u="°C/10" id="obj-av-1355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1355</td><td class="n">Lst_Misc_U6(13)</td><td class="d">Unit 6: Condensing temperature circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="826" data-i="1356" data-acc="R" data-u="°C/10" id="obj-av-1356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1356</td><td class="n">Lst_Misc_U7(13)</td><td class="d">Unit 7: Condensing temperature circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="827" data-i="1357" data-acc="R" data-u="°C/10" id="obj-av-1357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1357</td><td class="n">Lst_Misc_U8(13)</td><td class="d">Unit 8: Condensing temperature circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="828" data-i="1358" data-acc="R" data-u="°C/10" id="obj-av-1358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1358</td><td class="n">Lst_Misc_U9(13)</td><td class="d">Unit 9: Condensing temperature circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="829" data-i="1359" data-acc="R" data-u="°C/10" id="obj-av-1359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1359</td><td class="n">Lst_Misc_U10(13)</td><td class="d">Unit 10: Condensing temperature circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="830" data-i="1360" data-acc="R" data-u="°C/10" id="obj-av-1360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1360</td><td class="n">Lst_Misc_U1(14)</td><td class="d">Unit 1: Circuit 1 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="831" data-i="1361" data-acc="R" data-u="°C/10" id="obj-av-1361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1361</td><td class="n">Lst_Misc_U2(14)</td><td class="d">Unit 2: Circuit 1 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="832" data-i="1362" data-acc="R" data-u="°C/10" id="obj-av-1362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1362</td><td class="n">Lst_Misc_U3(14)</td><td class="d">Unit 3: Circuit 1 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="833" data-i="1363" data-acc="R" data-u="°C/10" id="obj-av-1363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1363</td><td class="n">Lst_Misc_U4(14)</td><td class="d">Unit 4: Circuit 1 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="834" data-i="1364" data-acc="R" data-u="°C/10" id="obj-av-1364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1364</td><td class="n">Lst_Misc_U5(14)</td><td class="d">Unit 5: Circuit 1 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="835" data-i="1365" data-acc="R" data-u="°C/10" id="obj-av-1365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1365</td><td class="n">Lst_Misc_U6(14)</td><td class="d">Unit 6: Circuit 1 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="836" data-i="1366" data-acc="R" data-u="°C/10" id="obj-av-1366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1366</td><td class="n">Lst_Misc_U7(14)</td><td class="d">Unit 7: Circuit 1 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="837" data-i="1367" data-acc="R" data-u="°C/10" id="obj-av-1367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1367</td><td class="n">Lst_Misc_U8(14)</td><td class="d">Unit 8: Circuit 1 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="838" data-i="1368" data-acc="R" data-u="°C/10" id="obj-av-1368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1368</td><td class="n">Lst_Misc_U9(14)</td><td class="d">Unit 9: Circuit 1 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="839" data-i="1369" data-acc="R" data-u="°C/10" id="obj-av-1369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1369</td><td class="n">Lst_Misc_U10(14)</td><td class="d">Unit 10: Circuit 1 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="840" data-i="1370" data-acc="R" data-u="°C/10" id="obj-av-1370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1370</td><td class="n">Lst_Misc_U1(15)</td><td class="d">Unit 1: Circuit 2 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="841" data-i="1371" data-acc="R" data-u="°C/10" id="obj-av-1371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1371</td><td class="n">Lst_Misc_U2(15)</td><td class="d">Unit 2: Circuit 2 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="842" data-i="1372" data-acc="R" data-u="°C/10" id="obj-av-1372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1372</td><td class="n">Lst_Misc_U3(15)</td><td class="d">Unit 3: Circuit 2 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="843" data-i="1373" data-acc="R" data-u="°C/10" id="obj-av-1373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1373</td><td class="n">Lst_Misc_U4(15)</td><td class="d">Unit 4: Circuit 2 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="844" data-i="1374" data-acc="R" data-u="°C/10" id="obj-av-1374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1374</td><td class="n">Lst_Misc_U5(15)</td><td class="d">Unit 5: Circuit 2 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="845" data-i="1375" data-acc="R" data-u="°C/10" id="obj-av-1375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1375</td><td class="n">Lst_Misc_U6(15)</td><td class="d">Unit 6: Circuit 2 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="846" data-i="1376" data-acc="R" data-u="°C/10" id="obj-av-1376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1376</td><td class="n">Lst_Misc_U7(15)</td><td class="d">Unit 7: Circuit 2 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="847" data-i="1377" data-acc="R" data-u="°C/10" id="obj-av-1377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1377</td><td class="n">Lst_Misc_U8(15)</td><td class="d">Unit 8: Circuit 2 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="848" data-i="1378" data-acc="R" data-u="°C/10" id="obj-av-1378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1378</td><td class="n">Lst_Misc_U9(15)</td><td class="d">Unit 9: Circuit 2 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="849" data-i="1379" data-acc="R" data-u="°C/10" id="obj-av-1379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1379</td><td class="n">Lst_Misc_U10(15)</td><td class="d">Unit 10: Circuit 2 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="850" data-i="1380" data-acc="R" data-u="°C/10" id="obj-av-1380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1380</td><td class="n">Lst_Misc_U1(16)</td><td class="d">Unit 1: Circuit 3 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="851" data-i="1381" data-acc="R" data-u="°C/10" id="obj-av-1381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1381</td><td class="n">Lst_Misc_U2(16)</td><td class="d">Unit 2: Circuit 3 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="852" data-i="1382" data-acc="R" data-u="°C/10" id="obj-av-1382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1382</td><td class="n">Lst_Misc_U3(16)</td><td class="d">Unit 3: Circuit 3 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="853" data-i="1383" data-acc="R" data-u="°C/10" id="obj-av-1383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1383</td><td class="n">Lst_Misc_U4(16)</td><td class="d">Unit 4: Circuit 3 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="854" data-i="1384" data-acc="R" data-u="°C/10" id="obj-av-1384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1384</td><td class="n">Lst_Misc_U5(16)</td><td class="d">Unit 5: Circuit 3 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="855" data-i="1385" data-acc="R" data-u="°C/10" id="obj-av-1385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1385</td><td class="n">Lst_Misc_U6(16)</td><td class="d">Unit 6: Circuit 3 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="856" data-i="1386" data-acc="R" data-u="°C/10" id="obj-av-1386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1386</td><td class="n">Lst_Misc_U7(16)</td><td class="d">Unit 7: Circuit 3 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="857" data-i="1387" data-acc="R" data-u="°C/10" id="obj-av-1387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1387</td><td class="n">Lst_Misc_U8(16)</td><td class="d">Unit 8: Circuit 3 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="858" data-i="1388" data-acc="R" data-u="°C/10" id="obj-av-1388"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1388</td><td class="n">Lst_Misc_U9(16)</td><td class="d">Unit 9: Circuit 3 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="859" data-i="1389" data-acc="R" data-u="°C/10" id="obj-av-1389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1389</td><td class="n">Lst_Misc_U10(16)</td><td class="d">Unit 10: Circuit 3 evaporation temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="860" data-i="1390" data-acc="R" data-u="°C/10" id="obj-av-1390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1390</td><td class="n">Lst_Misc_U1(17)</td><td class="d">Unit 1: Circuit 1 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="861" data-i="1391" data-acc="R" data-u="°C/10" id="obj-av-1391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1391</td><td class="n">Lst_Misc_U2(17)</td><td class="d">Unit 2: Circuit 1 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="862" data-i="1392" data-acc="R" data-u="°C/10" id="obj-av-1392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1392</td><td class="n">Lst_Misc_U3(17)</td><td class="d">Unit 3: Circuit 1 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="863" data-i="1393" data-acc="R" data-u="°C/10" id="obj-av-1393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1393</td><td class="n">Lst_Misc_U4(17)</td><td class="d">Unit 4: Circuit 1 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="864" data-i="1394" data-acc="R" data-u="°C/10" id="obj-av-1394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1394</td><td class="n">Lst_Misc_U5(17)</td><td class="d">Unit 5: Circuit 1 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="865" data-i="1395" data-acc="R" data-u="°C/10" id="obj-av-1395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1395</td><td class="n">Lst_Misc_U6(17)</td><td class="d">Unit 6: Circuit 1 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="866" data-i="1396" data-acc="R" data-u="°C/10" id="obj-av-1396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1396</td><td class="n">Lst_Misc_U7(17)</td><td class="d">Unit 7: Circuit 1 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="867" data-i="1397" data-acc="R" data-u="°C/10" id="obj-av-1397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1397</td><td class="n">Lst_Misc_U8(17)</td><td class="d">Unit 8: Circuit 1 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="868" data-i="1398" data-acc="R" data-u="°C/10" id="obj-av-1398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1398</td><td class="n">Lst_Misc_U9(17)</td><td class="d">Unit 9: Circuit 1 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="869" data-i="1399" data-acc="R" data-u="°C/10" id="obj-av-1399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1399</td><td class="n">Lst_Misc_U10(17)</td><td class="d">Unit 10: Circuit 1 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="870" data-i="1400" data-acc="R" data-u="°C/10" id="obj-av-1400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1400</td><td class="n">Lst_Misc_U1(18)</td><td class="d">Unit 1: Circuit 2 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="871" data-i="1401" data-acc="R" data-u="°C/10" id="obj-av-1401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1401</td><td class="n">Lst_Misc_U2(18)</td><td class="d">Unit 2: Circuit 2 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="872" data-i="1402" data-acc="R" data-u="°C/10" id="obj-av-1402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1402</td><td class="n">Lst_Misc_U3(18)</td><td class="d">Unit 3: Circuit 2 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="873" data-i="1403" data-acc="R" data-u="°C/10" id="obj-av-1403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1403</td><td class="n">Lst_Misc_U4(18)</td><td class="d">Unit 4: Circuit 2 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="874" data-i="1404" data-acc="R" data-u="°C/10" id="obj-av-1404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1404</td><td class="n">Lst_Misc_U5(18)</td><td class="d">Unit 5: Circuit 2 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="875" data-i="1405" data-acc="R" data-u="°C/10" id="obj-av-1405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1405</td><td class="n">Lst_Misc_U6(18)</td><td class="d">Unit 6: Circuit 2 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="876" data-i="1406" data-acc="R" data-u="°C/10" id="obj-av-1406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1406</td><td class="n">Lst_Misc_U7(18)</td><td class="d">Unit 7: Circuit 2 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="877" data-i="1407" data-acc="R" data-u="°C/10" id="obj-av-1407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1407</td><td class="n">Lst_Misc_U8(18)</td><td class="d">Unit 8: Circuit 2 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="878" data-i="1408" data-acc="R" data-u="°C/10" id="obj-av-1408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1408</td><td class="n">Lst_Misc_U9(18)</td><td class="d">Unit 9: Circuit 2 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="879" data-i="1409" data-acc="R" data-u="°C/10" id="obj-av-1409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1409</td><td class="n">Lst_Misc_U10(18)</td><td class="d">Unit 10: Circuit 2 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="880" data-i="1410" data-acc="R" data-u="°C/10" id="obj-av-1410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1410</td><td class="n">Lst_Misc_U1(19)</td><td class="d">Unit 1: Circuit 3 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="881" data-i="1411" data-acc="R" data-u="°C/10" id="obj-av-1411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1411</td><td class="n">Lst_Misc_U2(19)</td><td class="d">Unit 2: Circuit 3 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="882" data-i="1412" data-acc="R" data-u="°C/10" id="obj-av-1412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1412</td><td class="n">Lst_Misc_U3(19)</td><td class="d">Unit 3: Circuit 3 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="883" data-i="1413" data-acc="R" data-u="°C/10" id="obj-av-1413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1413</td><td class="n">Lst_Misc_U4(19)</td><td class="d">Unit 4: Circuit 3 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="884" data-i="1414" data-acc="R" data-u="°C/10" id="obj-av-1414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1414</td><td class="n">Lst_Misc_U5(19)</td><td class="d">Unit 5: Circuit 3 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="885" data-i="1415" data-acc="R" data-u="°C/10" id="obj-av-1415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1415</td><td class="n">Lst_Misc_U6(19)</td><td class="d">Unit 6: Circuit 3 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="886" data-i="1416" data-acc="R" data-u="°C/10" id="obj-av-1416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1416</td><td class="n">Lst_Misc_U7(19)</td><td class="d">Unit 7: Circuit 3 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="887" data-i="1417" data-acc="R" data-u="°C/10" id="obj-av-1417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1417</td><td class="n">Lst_Misc_U8(19)</td><td class="d">Unit 8: Circuit 3 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="888" data-i="1418" data-acc="R" data-u="°C/10" id="obj-av-1418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1418</td><td class="n">Lst_Misc_U9(19)</td><td class="d">Unit 9: Circuit 3 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="889" data-i="1419" data-acc="R" data-u="°C/10" id="obj-av-1419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1419</td><td class="n">Lst_Misc_U10(19)</td><td class="d">Unit 10: Circuit 3 suction temperature</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="890" data-i="1420" data-acc="R" data-u="°C/10" id="obj-av-1420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1420</td><td class="n">Lst_Misc_U1(20)</td><td class="d">Unit 1: Current superheat circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="891" data-i="1421" data-acc="R" data-u="°C/10" id="obj-av-1421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1421</td><td class="n">Lst_Misc_U2(20)</td><td class="d">Unit 2: Current superheat circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="892" data-i="1422" data-acc="R" data-u="°C/10" id="obj-av-1422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1422</td><td class="n">Lst_Misc_U3(20)</td><td class="d">Unit 3: Current superheat circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="893" data-i="1423" data-acc="R" data-u="°C/10" id="obj-av-1423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1423</td><td class="n">Lst_Misc_U4(20)</td><td class="d">Unit 4: Current superheat circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="894" data-i="1424" data-acc="R" data-u="°C/10" id="obj-av-1424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1424</td><td class="n">Lst_Misc_U5(20)</td><td class="d">Unit 5: Current superheat circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="895" data-i="1425" data-acc="R" data-u="°C/10" id="obj-av-1425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1425</td><td class="n">Lst_Misc_U6(20)</td><td class="d">Unit 6: Current superheat circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="896" data-i="1426" data-acc="R" data-u="°C/10" id="obj-av-1426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1426</td><td class="n">Lst_Misc_U7(20)</td><td class="d">Unit 7: Current superheat circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="897" data-i="1427" data-acc="R" data-u="°C/10" id="obj-av-1427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1427</td><td class="n">Lst_Misc_U8(20)</td><td class="d">Unit 8: Current superheat circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="898" data-i="1428" data-acc="R" data-u="°C/10" id="obj-av-1428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1428</td><td class="n">Lst_Misc_U9(20)</td><td class="d">Unit 9: Current superheat circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="899" data-i="1429" data-acc="R" data-u="°C/10" id="obj-av-1429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1429</td><td class="n">Lst_Misc_U10(20)</td><td class="d">Unit 10: Current superheat circuit 1</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="900" data-i="1430" data-acc="R" data-u="°C/10" id="obj-av-1430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1430</td><td class="n">Lst_Misc_U1(21)</td><td class="d">Unit 1: Current superheat circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="901" data-i="1431" data-acc="R" data-u="°C/10" id="obj-av-1431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1431</td><td class="n">Lst_Misc_U2(21)</td><td class="d">Unit 2: Current superheat circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="902" data-i="1432" data-acc="R" data-u="°C/10" id="obj-av-1432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1432</td><td class="n">Lst_Misc_U3(21)</td><td class="d">Unit 3: Current superheat circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="903" data-i="1433" data-acc="R" data-u="°C/10" id="obj-av-1433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1433</td><td class="n">Lst_Misc_U4(21)</td><td class="d">Unit 4: Current superheat circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="904" data-i="1434" data-acc="R" data-u="°C/10" id="obj-av-1434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1434</td><td class="n">Lst_Misc_U5(21)</td><td class="d">Unit 5: Current superheat circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="905" data-i="1435" data-acc="R" data-u="°C/10" id="obj-av-1435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1435</td><td class="n">Lst_Misc_U6(21)</td><td class="d">Unit 6: Current superheat circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="906" data-i="1436" data-acc="R" data-u="°C/10" id="obj-av-1436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1436</td><td class="n">Lst_Misc_U7(21)</td><td class="d">Unit 7: Current superheat circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="907" data-i="1437" data-acc="R" data-u="°C/10" id="obj-av-1437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1437</td><td class="n">Lst_Misc_U8(21)</td><td class="d">Unit 8: Current superheat circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="908" data-i="1438" data-acc="R" data-u="°C/10" id="obj-av-1438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1438</td><td class="n">Lst_Misc_U9(21)</td><td class="d">Unit 9: Current superheat circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="909" data-i="1439" data-acc="R" data-u="°C/10" id="obj-av-1439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1439</td><td class="n">Lst_Misc_U10(21)</td><td class="d">Unit 10: Current superheat circuit 2</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="910" data-i="1440" data-acc="R" data-u="°C/10" id="obj-av-1440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1440</td><td class="n">Lst_Misc_U1(22)</td><td class="d">Unit 1: Current superheat circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="911" data-i="1441" data-acc="R" data-u="°C/10" id="obj-av-1441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1441</td><td class="n">Lst_Misc_U2(22)</td><td class="d">Unit 2: Current superheat circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="912" data-i="1442" data-acc="R" data-u="°C/10" id="obj-av-1442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1442</td><td class="n">Lst_Misc_U3(22)</td><td class="d">Unit 3: Current superheat circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="913" data-i="1443" data-acc="R" data-u="°C/10" id="obj-av-1443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1443</td><td class="n">Lst_Misc_U4(22)</td><td class="d">Unit 4: Current superheat circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="914" data-i="1444" data-acc="R" data-u="°C/10" id="obj-av-1444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1444</td><td class="n">Lst_Misc_U5(22)</td><td class="d">Unit 5: Current superheat circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="915" data-i="1445" data-acc="R" data-u="°C/10" id="obj-av-1445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1445</td><td class="n">Lst_Misc_U6(22)</td><td class="d">Unit 6: Current superheat circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="916" data-i="1446" data-acc="R" data-u="°C/10" id="obj-av-1446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1446</td><td class="n">Lst_Misc_U7(22)</td><td class="d">Unit 7: Current superheat circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="917" data-i="1447" data-acc="R" data-u="°C/10" id="obj-av-1447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1447</td><td class="n">Lst_Misc_U8(22)</td><td class="d">Unit 8: Current superheat circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="918" data-i="1448" data-acc="R" data-u="°C/10" id="obj-av-1448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1448</td><td class="n">Lst_Misc_U9(22)</td><td class="d">Unit 9: Current superheat circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="919" data-i="1449" data-acc="R" data-u="°C/10" id="obj-av-1449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1449</td><td class="n">Lst_Misc_U10(22)</td><td class="d">Unit 10: Current superheat circuit 3</td><td class="u">°C/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="920" data-i="1450" data-acc="R" data-u="" data-st="1" id="obj-av-1450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1450</td><td class="n">Lst_Misc_U1(25)</td><td class="d">Unit 1: compressor 1 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="921" data-i="1451" data-acc="R" data-u="" data-st="1" id="obj-av-1451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1451</td><td class="n">Lst_Misc_U2(25)</td><td class="d">Unit 2: compressor 1 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="922" data-i="1452" data-acc="R" data-u="" data-st="1" id="obj-av-1452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1452</td><td class="n">Lst_Misc_U3(25)</td><td class="d">Unit 3: compressor 1 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="923" data-i="1453" data-acc="R" data-u="" data-st="1" id="obj-av-1453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1453</td><td class="n">Lst_Misc_U4(25)</td><td class="d">Unit 4: compressor 1 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="924" data-i="1454" data-acc="R" data-u="" data-st="1" id="obj-av-1454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1454</td><td class="n">Lst_Misc_U5(25)</td><td class="d">Unit 5: compressor 1 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="925" data-i="1455" data-acc="R" data-u="" data-st="1" id="obj-av-1455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1455</td><td class="n">Lst_Misc_U6(25)</td><td class="d">Unit 6: compressor 1 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="926" data-i="1456" data-acc="R" data-u="" data-st="1" id="obj-av-1456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1456</td><td class="n">Lst_Misc_U7(25)</td><td class="d">Unit 7: compressor 1 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="927" data-i="1457" data-acc="R" data-u="" data-st="1" id="obj-av-1457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1457</td><td class="n">Lst_Misc_U8(25)</td><td class="d">Unit 8: compressor 1 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="928" data-i="1458" data-acc="R" data-u="" data-st="1" id="obj-av-1458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1458</td><td class="n">Lst_Misc_U9(25)</td><td class="d">Unit 9: compressor 1 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="929" data-i="1459" data-acc="R" data-u="" data-st="1" id="obj-av-1459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1459</td><td class="n">Lst_Misc_U10(25)</td><td class="d">Unit 10: compressor 1 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="930" data-i="1460" data-acc="R" data-u="" data-st="1" id="obj-av-1460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1460</td><td class="n">Lst_Misc_U1(26)</td><td class="d">Unit 1: compressor 2 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="931" data-i="1461" data-acc="R" data-u="" data-st="1" id="obj-av-1461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1461</td><td class="n">Lst_Misc_U2(26)</td><td class="d">Unit 2: compressor 2 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="932" data-i="1462" data-acc="R" data-u="" data-st="1" id="obj-av-1462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1462</td><td class="n">Lst_Misc_U3(26)</td><td class="d">Unit 3: compressor 2 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="933" data-i="1463" data-acc="R" data-u="" data-st="1" id="obj-av-1463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1463</td><td class="n">Lst_Misc_U4(26)</td><td class="d">Unit 4: compressor 2 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="934" data-i="1464" data-acc="R" data-u="" data-st="1" id="obj-av-1464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1464</td><td class="n">Lst_Misc_U5(26)</td><td class="d">Unit 5: compressor 2 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="935" data-i="1465" data-acc="R" data-u="" data-st="1" id="obj-av-1465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1465</td><td class="n">Lst_Misc_U6(26)</td><td class="d">Unit 6: compressor 2 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="936" data-i="1466" data-acc="R" data-u="" data-st="1" id="obj-av-1466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1466</td><td class="n">Lst_Misc_U7(26)</td><td class="d">Unit 7: compressor 2 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="937" data-i="1467" data-acc="R" data-u="" data-st="1" id="obj-av-1467"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1467</td><td class="n">Lst_Misc_U8(26)</td><td class="d">Unit 8: compressor 2 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="938" data-i="1468" data-acc="R" data-u="" data-st="1" id="obj-av-1468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1468</td><td class="n">Lst_Misc_U9(26)</td><td class="d">Unit 9: compressor 2 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="939" data-i="1469" data-acc="R" data-u="" data-st="1" id="obj-av-1469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1469</td><td class="n">Lst_Misc_U10(26)</td><td class="d">Unit 10: compressor 2 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="940" data-i="1470" data-acc="R" data-u="" data-st="1" id="obj-av-1470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1470</td><td class="n">Lst_Misc_U1(27)</td><td class="d">Unit 1: compressor 3 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="941" data-i="1471" data-acc="R" data-u="" data-st="1" id="obj-av-1471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1471</td><td class="n">Lst_Misc_U2(27)</td><td class="d">Unit 2: compressor 3 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="942" data-i="1472" data-acc="R" data-u="" data-st="1" id="obj-av-1472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1472</td><td class="n">Lst_Misc_U3(27)</td><td class="d">Unit 3: compressor 3 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="943" data-i="1473" data-acc="R" data-u="" data-st="1" id="obj-av-1473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1473</td><td class="n">Lst_Misc_U4(27)</td><td class="d">Unit 4: compressor 3 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="944" data-i="1474" data-acc="R" data-u="" data-st="1" id="obj-av-1474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1474</td><td class="n">Lst_Misc_U5(27)</td><td class="d">Unit 5: compressor 3 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="945" data-i="1475" data-acc="R" data-u="" data-st="1" id="obj-av-1475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1475</td><td class="n">Lst_Misc_U6(27)</td><td class="d">Unit 6: compressor 3 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="946" data-i="1476" data-acc="R" data-u="" data-st="1" id="obj-av-1476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1476</td><td class="n">Lst_Misc_U7(27)</td><td class="d">Unit 7: compressor 3 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="947" data-i="1477" data-acc="R" data-u="" data-st="1" id="obj-av-1477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1477</td><td class="n">Lst_Misc_U8(27)</td><td class="d">Unit 8: compressor 3 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="948" data-i="1478" data-acc="R" data-u="" data-st="1" id="obj-av-1478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1478</td><td class="n">Lst_Misc_U9(27)</td><td class="d">Unit 9: compressor 3 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="949" data-i="1479" data-acc="R" data-u="" data-st="1" id="obj-av-1479"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1479</td><td class="n">Lst_Misc_U10(27)</td><td class="d">Unit 10: compressor 3 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="950" data-i="1480" data-acc="R" data-u="" data-st="1" id="obj-av-1480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1480</td><td class="n">Lst_Misc_U1(28)</td><td class="d">Unit 1: compressor 4 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="951" data-i="1481" data-acc="R" data-u="" data-st="1" id="obj-av-1481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1481</td><td class="n">Lst_Misc_U2(28)</td><td class="d">Unit 2: compressor 4 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="952" data-i="1482" data-acc="R" data-u="" data-st="1" id="obj-av-1482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1482</td><td class="n">Lst_Misc_U3(28)</td><td class="d">Unit 3: compressor 4 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="953" data-i="1483" data-acc="R" data-u="" data-st="1" id="obj-av-1483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1483</td><td class="n">Lst_Misc_U4(28)</td><td class="d">Unit 4: compressor 4 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="954" data-i="1484" data-acc="R" data-u="" data-st="1" id="obj-av-1484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1484</td><td class="n">Lst_Misc_U5(28)</td><td class="d">Unit 5: compressor 4 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="955" data-i="1485" data-acc="R" data-u="" data-st="1" id="obj-av-1485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1485</td><td class="n">Lst_Misc_U6(28)</td><td class="d">Unit 6: compressor 4 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="956" data-i="1486" data-acc="R" data-u="" data-st="1" id="obj-av-1486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1486</td><td class="n">Lst_Misc_U7(28)</td><td class="d">Unit 7: compressor 4 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="957" data-i="1487" data-acc="R" data-u="" data-st="1" id="obj-av-1487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1487</td><td class="n">Lst_Misc_U8(28)</td><td class="d">Unit 8: compressor 4 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="958" data-i="1488" data-acc="R" data-u="" data-st="1" id="obj-av-1488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1488</td><td class="n">Lst_Misc_U9(28)</td><td class="d">Unit 9: compressor 4 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="959" data-i="1489" data-acc="R" data-u="" data-st="1" id="obj-av-1489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1489</td><td class="n">Lst_Misc_U10(28)</td><td class="d">Unit 10: compressor 4 circuit 1 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="960" data-i="1490" data-acc="R" data-u="" data-st="1" id="obj-av-1490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1490</td><td class="n">Lst_Misc_U1(29)</td><td class="d">Unit 1: compressor 1 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="961" data-i="1491" data-acc="R" data-u="" data-st="1" id="obj-av-1491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1491</td><td class="n">Lst_Misc_U2(29)</td><td class="d">Unit 2: compressor 1 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="962" data-i="1492" data-acc="R" data-u="" data-st="1" id="obj-av-1492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1492</td><td class="n">Lst_Misc_U3(29)</td><td class="d">Unit 3: compressor 1 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="963" data-i="1493" data-acc="R" data-u="" data-st="1" id="obj-av-1493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1493</td><td class="n">Lst_Misc_U4(29)</td><td class="d">Unit 4: compressor 1 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="964" data-i="1494" data-acc="R" data-u="" data-st="1" id="obj-av-1494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1494</td><td class="n">Lst_Misc_U5(29)</td><td class="d">Unit 5: compressor 1 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="965" data-i="1495" data-acc="R" data-u="" data-st="1" id="obj-av-1495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1495</td><td class="n">Lst_Misc_U6(29)</td><td class="d">Unit 6: compressor 1 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="966" data-i="1496" data-acc="R" data-u="" data-st="1" id="obj-av-1496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1496</td><td class="n">Lst_Misc_U7(29)</td><td class="d">Unit 7: compressor 1 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="967" data-i="1497" data-acc="R" data-u="" data-st="1" id="obj-av-1497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1497</td><td class="n">Lst_Misc_U8(29)</td><td class="d">Unit 8: compressor 1 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="968" data-i="1498" data-acc="R" data-u="" data-st="1" id="obj-av-1498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1498</td><td class="n">Lst_Misc_U9(29)</td><td class="d">Unit 9: compressor 1 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="969" data-i="1499" data-acc="R" data-u="" data-st="1" id="obj-av-1499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1499</td><td class="n">Lst_Misc_U10(29)</td><td class="d">Unit 10: compressor 1 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="970" data-i="1500" data-acc="R" data-u="" data-st="1" id="obj-av-1500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1500</td><td class="n">Lst_Misc_U1(30)</td><td class="d">Unit 1: compressor 2 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="971" data-i="1501" data-acc="R" data-u="" data-st="1" id="obj-av-1501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1501</td><td class="n">Lst_Misc_U2(30)</td><td class="d">Unit 2: compressor 2 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="972" data-i="1502" data-acc="R" data-u="" data-st="1" id="obj-av-1502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1502</td><td class="n">Lst_Misc_U3(30)</td><td class="d">Unit 3: compressor 2 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="973" data-i="1503" data-acc="R" data-u="" data-st="1" id="obj-av-1503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1503</td><td class="n">Lst_Misc_U4(30)</td><td class="d">Unit 4: compressor 2 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="974" data-i="1504" data-acc="R" data-u="" data-st="1" id="obj-av-1504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1504</td><td class="n">Lst_Misc_U5(30)</td><td class="d">Unit 5: compressor 2 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="975" data-i="1505" data-acc="R" data-u="" data-st="1" id="obj-av-1505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1505</td><td class="n">Lst_Misc_U6(30)</td><td class="d">Unit 6: compressor 2 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="976" data-i="1506" data-acc="R" data-u="" data-st="1" id="obj-av-1506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1506</td><td class="n">Lst_Misc_U7(30)</td><td class="d">Unit 7: compressor 2 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="977" data-i="1507" data-acc="R" data-u="" data-st="1" id="obj-av-1507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1507</td><td class="n">Lst_Misc_U8(30)</td><td class="d">Unit 8: compressor 2 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="978" data-i="1508" data-acc="R" data-u="" data-st="1" id="obj-av-1508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1508</td><td class="n">Lst_Misc_U9(30)</td><td class="d">Unit 9: compressor 2 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="979" data-i="1509" data-acc="R" data-u="" data-st="1" id="obj-av-1509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1509</td><td class="n">Lst_Misc_U10(30)</td><td class="d">Unit 10: compressor 2 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="980" data-i="1510" data-acc="R" data-u="" data-st="1" id="obj-av-1510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1510</td><td class="n">Lst_Misc_U1(31)</td><td class="d">Unit 1: compressor 3 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="981" data-i="1511" data-acc="R" data-u="" data-st="1" id="obj-av-1511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1511</td><td class="n">Lst_Misc_U2(31)</td><td class="d">Unit 2: compressor 3 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="982" data-i="1512" data-acc="R" data-u="" data-st="1" id="obj-av-1512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1512</td><td class="n">Lst_Misc_U3(31)</td><td class="d">Unit 3: compressor 3 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="983" data-i="1513" data-acc="R" data-u="" data-st="1" id="obj-av-1513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1513</td><td class="n">Lst_Misc_U4(31)</td><td class="d">Unit 4: compressor 3 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="984" data-i="1514" data-acc="R" data-u="" data-st="1" id="obj-av-1514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1514</td><td class="n">Lst_Misc_U5(31)</td><td class="d">Unit 5: compressor 3 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="985" data-i="1515" data-acc="R" data-u="" data-st="1" id="obj-av-1515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1515</td><td class="n">Lst_Misc_U6(31)</td><td class="d">Unit 6: compressor 3 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="986" data-i="1516" data-acc="R" data-u="" data-st="1" id="obj-av-1516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1516</td><td class="n">Lst_Misc_U7(31)</td><td class="d">Unit 7: compressor 3 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="987" data-i="1517" data-acc="R" data-u="" data-st="1" id="obj-av-1517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1517</td><td class="n">Lst_Misc_U8(31)</td><td class="d">Unit 8: compressor 3 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="988" data-i="1518" data-acc="R" data-u="" data-st="1" id="obj-av-1518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1518</td><td class="n">Lst_Misc_U9(31)</td><td class="d">Unit 9: compressor 3 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="989" data-i="1519" data-acc="R" data-u="" data-st="1" id="obj-av-1519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1519</td><td class="n">Lst_Misc_U10(31)</td><td class="d">Unit 10: compressor 3 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="990" data-i="1520" data-acc="R" data-u="" data-st="1" id="obj-av-1520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1520</td><td class="n">Lst_Misc_U1(32)</td><td class="d">Unit 1: compressor 4 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="991" data-i="1521" data-acc="R" data-u="" data-st="1" id="obj-av-1521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1521</td><td class="n">Lst_Misc_U2(32)</td><td class="d">Unit 2: compressor 4 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="992" data-i="1522" data-acc="R" data-u="" data-st="1" id="obj-av-1522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1522</td><td class="n">Lst_Misc_U3(32)</td><td class="d">Unit 3: compressor 4 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="993" data-i="1523" data-acc="R" data-u="" data-st="1" id="obj-av-1523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1523</td><td class="n">Lst_Misc_U4(32)</td><td class="d">Unit 4: compressor 4 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="994" data-i="1524" data-acc="R" data-u="" data-st="1" id="obj-av-1524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1524</td><td class="n">Lst_Misc_U5(32)</td><td class="d">Unit 5: compressor 4 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="995" data-i="1525" data-acc="R" data-u="" data-st="1" id="obj-av-1525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1525</td><td class="n">Lst_Misc_U6(32)</td><td class="d">Unit 6: compressor 4 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="996" data-i="1526" data-acc="R" data-u="" data-st="1" id="obj-av-1526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1526</td><td class="n">Lst_Misc_U7(32)</td><td class="d">Unit 7: compressor 4 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="997" data-i="1527" data-acc="R" data-u="" data-st="1" id="obj-av-1527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1527</td><td class="n">Lst_Misc_U8(32)</td><td class="d">Unit 8: compressor 4 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="998" data-i="1528" data-acc="R" data-u="" data-st="1" id="obj-av-1528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1528</td><td class="n">Lst_Misc_U9(32)</td><td class="d">Unit 9: compressor 4 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="999" data-i="1529" data-acc="R" data-u="" data-st="1" id="obj-av-1529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1529</td><td class="n">Lst_Misc_U10(32)</td><td class="d">Unit 10: compressor 4 circuit 2 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1000" data-i="1530" data-acc="R" data-u="" data-st="1" id="obj-av-1530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1530</td><td class="n">Lst_Misc_U1(33)</td><td class="d">Unit 1: compressor 1 circuit 3 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1001" data-i="1531" data-acc="R" data-u="" data-st="1" id="obj-av-1531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1531</td><td class="n">Lst_Misc_U2(33)</td><td class="d">Unit 2: compressor 1 circuit 3 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1002" data-i="1532" data-acc="R" data-u="" data-st="1" id="obj-av-1532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1532</td><td class="n">Lst_Misc_U3(33)</td><td class="d">Unit 3: compressor 1 circuit 3 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1003" data-i="1533" data-acc="R" data-u="" data-st="1" id="obj-av-1533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1533</td><td class="n">Lst_Misc_U4(33)</td><td class="d">Unit 4: compressor 1 circuit 3 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1004" data-i="1534" data-acc="R" data-u="" data-st="1" id="obj-av-1534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1534</td><td class="n">Lst_Misc_U5(33)</td><td class="d">Unit 5: compressor 1 circuit 3 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1005" data-i="1535" data-acc="R" data-u="" data-st="1" id="obj-av-1535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1535</td><td class="n">Lst_Misc_U6(33)</td><td class="d">Unit 6: compressor 1 circuit 3 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1006" data-i="1536" data-acc="R" data-u="" data-st="1" id="obj-av-1536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1536</td><td class="n">Lst_Misc_U7(33)</td><td class="d">Unit 7: compressor 1 circuit 3 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1007" data-i="1537" data-acc="R" data-u="" data-st="1" id="obj-av-1537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1537</td><td class="n">Lst_Misc_U8(33)</td><td class="d">Unit 8: compressor 1 circuit 3 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1008" data-i="1538" data-acc="R" data-u="" data-st="1" id="obj-av-1538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1538</td><td class="n">Lst_Misc_U9(33)</td><td class="d">Unit 9: compressor 1 circuit 3 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1009" data-i="1539" data-acc="R" data-u="" data-st="1" id="obj-av-1539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1539</td><td class="n">Lst_Misc_U10(33)</td><td class="d">Unit 10: compressor 1 circuit 3 status bitword</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit-coded: bit 0=Compressor on/off, bit 1=Compressor in minimum on time, bit 2=Compressor in minimum off time, bit 3=Compressor forced off, bit 4=Compressor in alarm or disabled, bit 14=Existing compressor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1010" data-i="1540" data-acc="R" data-u="%/10" id="obj-av-1540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1540</td><td class="n">Lst_Misc_U1[34]</td><td class="d">Unit 1: primary pump modulation</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1011" data-i="1541" data-acc="R" data-u="%/10" id="obj-av-1541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1541</td><td class="n">Lst_Misc_U2[34]</td><td class="d">Unit 2: primary pump modulation</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1012" data-i="1542" data-acc="R" data-u="%/10" id="obj-av-1542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1542</td><td class="n">Lst_Misc_U3[34]</td><td class="d">Unit 3: primary pump modulation</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1013" data-i="1543" data-acc="R" data-u="%/10" id="obj-av-1543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1543</td><td class="n">Lst_Misc_U4[34]</td><td class="d">Unit 4: primary pump modulation</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1014" data-i="1544" data-acc="R" data-u="%/10" id="obj-av-1544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1544</td><td class="n">Lst_Misc_U5[34]</td><td class="d">Unit 5: primary pump modulation</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1015" data-i="1545" data-acc="R" data-u="%/10" id="obj-av-1545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1545</td><td class="n">Lst_Misc_U6[34]</td><td class="d">Unit 6: primary pump modulation</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1016" data-i="1546" data-acc="R" data-u="%/10" id="obj-av-1546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1546</td><td class="n">Lst_Misc_U7[34]</td><td class="d">Unit 7: primary pump modulation</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1017" data-i="1547" data-acc="R" data-u="%/10" id="obj-av-1547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1547</td><td class="n">Lst_Misc_U8[34]</td><td class="d">Unit 8: primary pump modulation</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1018" data-i="1548" data-acc="R" data-u="%/10" id="obj-av-1548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1548</td><td class="n">Lst_Misc_U9[34]</td><td class="d">Unit 9: primary pump modulation</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1019" data-i="1549" data-acc="R" data-u="%/10" id="obj-av-1549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1549</td><td class="n">Lst_Misc_U10[34]</td><td class="d">Unit 10: primary pump modulation</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1020" data-i="1550" data-acc="R" data-u="%/10" id="obj-av-1550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1550</td><td class="n">Lst_Custom_PrioOn[0]</td><td class="d">Unit 1: Custom Activation Priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1021" data-i="1551" data-acc="R" data-u="%/10" id="obj-av-1551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1551</td><td class="n">Lst_Custom_PrioOn[1]</td><td class="d">Unit 2: Custom Activation Priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1022" data-i="1552" data-acc="R" data-u="%/10" id="obj-av-1552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1552</td><td class="n">Lst_Custom_PrioOn[2]</td><td class="d">Unit 3: Custom Activation Priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1023" data-i="1553" data-acc="R" data-u="%/10" id="obj-av-1553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1553</td><td class="n">Lst_Custom_PrioOn[3]</td><td class="d">Unit 4: Custom Activation Priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1024" data-i="1554" data-acc="R" data-u="%/10" id="obj-av-1554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1554</td><td class="n">Lst_Custom_PrioOn[4]</td><td class="d">Unit 5: Custom Activation Priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1025" data-i="1555" data-acc="R" data-u="%/10" id="obj-av-1555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1555</td><td class="n">Lst_Custom_PrioOn[5]</td><td class="d">Unit 6: Custom Activation Priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1026" data-i="1556" data-acc="R" data-u="%/10" id="obj-av-1556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1556</td><td class="n">Lst_Custom_PrioOn[6]</td><td class="d">Unit 7: Custom Activation Priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1027" data-i="1557" data-acc="R" data-u="%/10" id="obj-av-1557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1557</td><td class="n">Lst_Custom_PrioOn[7]</td><td class="d">Unit 8: Custom Activation Priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1028" data-i="1558" data-acc="R" data-u="%/10" id="obj-av-1558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1558</td><td class="n">Lst_Custom_PrioOn[8]</td><td class="d">Unit 9: Custom Activation Priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1029" data-i="1559" data-acc="R" data-u="%/10" id="obj-av-1559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1559</td><td class="n">Lst_Custom_PrioOn[9]</td><td class="d">Unit 10: Custom Activation Priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1030" data-i="1560" data-acc="R" data-u="%/10" id="obj-av-1560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1560</td><td class="n">Lst_Custom_PrioOff[0]</td><td class="d">Unit 1: Custom off priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1031" data-i="1561" data-acc="R" data-u="%/10" id="obj-av-1561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1561</td><td class="n">Lst_Custom_PrioOff[1]</td><td class="d">Unit 2: Custom off priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1032" data-i="1562" data-acc="R" data-u="%/10" id="obj-av-1562"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1562</td><td class="n">Lst_Custom_PrioOff[2]</td><td class="d">Unit 3: Custom off priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1033" data-i="1563" data-acc="R" data-u="%/10" id="obj-av-1563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1563</td><td class="n">Lst_Custom_PrioOff[3]</td><td class="d">Unit 4: Custom off priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1034" data-i="1564" data-acc="R" data-u="%/10" id="obj-av-1564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1564</td><td class="n">Lst_Custom_PrioOff[4]</td><td class="d">Unit 5: Custom off priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1035" data-i="1565" data-acc="R" data-u="%/10" id="obj-av-1565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1565</td><td class="n">Lst_Custom_PrioOff[5]</td><td class="d">Unit 6: Custom off priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1036" data-i="1566" data-acc="R" data-u="%/10" id="obj-av-1566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1566</td><td class="n">Lst_Custom_PrioOff[6]</td><td class="d">Unit 7: Custom off priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1037" data-i="1567" data-acc="R" data-u="%/10" id="obj-av-1567"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1567</td><td class="n">Lst_Custom_PrioOff[7]</td><td class="d">Unit 8: Custom off priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1038" data-i="1568" data-acc="R" data-u="%/10" id="obj-av-1568"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1568</td><td class="n">Lst_Custom_PrioOff[8]</td><td class="d">Unit 9: Custom off priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1039" data-i="1569" data-acc="R" data-u="%/10" id="obj-av-1569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1569</td><td class="n">Lst_Custom_PrioOff[9]</td><td class="d">Unit 10: Custom off priority</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1040" data-i="1570" data-acc="R" data-u="%/10" id="obj-av-1570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1570</td><td class="n">Lst_Custom_PrioOn2[0]</td><td class="d">Unit 1: activation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1041" data-i="1571" data-acc="R" data-u="%/10" id="obj-av-1571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1571</td><td class="n">Lst_Custom_PrioOn2[1]</td><td class="d">Unit 2: activation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1042" data-i="1572" data-acc="R" data-u="%/10" id="obj-av-1572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1572</td><td class="n">Lst_Custom_PrioOn2[2]</td><td class="d">Unit 3: activation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1043" data-i="1573" data-acc="R" data-u="%/10" id="obj-av-1573"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1573</td><td class="n">Lst_Custom_PrioOn2[3]</td><td class="d">Unit 4: activation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1044" data-i="1574" data-acc="R" data-u="%/10" id="obj-av-1574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1574</td><td class="n">Lst_Custom_PrioOn2[4]</td><td class="d">Unit 5: activation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1045" data-i="1575" data-acc="R" data-u="%/10" id="obj-av-1575"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1575</td><td class="n">Lst_Custom_PrioOn2[5]</td><td class="d">Unit 6: activation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1046" data-i="1576" data-acc="R" data-u="%/10" id="obj-av-1576"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1576</td><td class="n">Lst_Custom_PrioOn2[6]</td><td class="d">Unit 7: activation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1047" data-i="1577" data-acc="R" data-u="%/10" id="obj-av-1577"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1577</td><td class="n">Lst_Custom_PrioOn2[7]</td><td class="d">Unit 8: activation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1048" data-i="1578" data-acc="R" data-u="%/10" id="obj-av-1578"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1578</td><td class="n">Lst_Custom_PrioOn2[8]</td><td class="d">Unit 9: activation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1049" data-i="1579" data-acc="R" data-u="%/10" id="obj-av-1579"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1579</td><td class="n">Lst_Custom_PrioOn2[9]</td><td class="d">Unit 10: activation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1050" data-i="1580" data-acc="R" data-u="%/10" id="obj-av-1580"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1580</td><td class="n">Lst_Custom_PrioOff2[0]</td><td class="d">Unit 1: Deactivation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1051" data-i="1581" data-acc="R" data-u="%/10" id="obj-av-1581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1581</td><td class="n">Lst_Custom_PrioOff2[1]</td><td class="d">Unit 2: Deactivation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1052" data-i="1582" data-acc="R" data-u="%/10" id="obj-av-1582"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1582</td><td class="n">Lst_Custom_PrioOff2[2]</td><td class="d">Unit 3: Deactivation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1053" data-i="1583" data-acc="R" data-u="%/10" id="obj-av-1583"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1583</td><td class="n">Lst_Custom_PrioOff2[3]</td><td class="d">Unit 4: Deactivation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1054" data-i="1584" data-acc="R" data-u="%/10" id="obj-av-1584"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1584</td><td class="n">Lst_Custom_PrioOff2[4]</td><td class="d">Unit 5: Deactivation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1055" data-i="1585" data-acc="R" data-u="%/10" id="obj-av-1585"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1585</td><td class="n">Lst_Custom_PrioOff2[5]</td><td class="d">Unit 6: Deactivation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1056" data-i="1586" data-acc="R" data-u="%/10" id="obj-av-1586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1586</td><td class="n">Lst_Custom_PrioOff2[6]</td><td class="d">Unit 7: Deactivation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1057" data-i="1587" data-acc="R" data-u="%/10" id="obj-av-1587"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1587</td><td class="n">Lst_Custom_PrioOff2[7]</td><td class="d">Unit 8: Deactivation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1058" data-i="1588" data-acc="R" data-u="%/10" id="obj-av-1588"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1588</td><td class="n">Lst_Custom_PrioOff2[8]</td><td class="d">Unit 9: Deactivation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1059" data-i="1589" data-acc="R" data-u="%/10" id="obj-av-1589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1589</td><td class="n">Lst_Custom_PrioOff2[9]</td><td class="d">Unit 10: Deactivation priority customized by external logic</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1060" data-i="1590" data-acc="R" data-u="" data-st="1" id="obj-av-1590"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1590</td><td class="n">Lst_Misc_U1[35]</td><td class="d">Unit 1: Circuit 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1061" data-i="1591" data-acc="R" data-u="" data-st="1" id="obj-av-1591"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1591</td><td class="n">Lst_Misc_U2[35]</td><td class="d">Unit 2: Circuit 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1062" data-i="1592" data-acc="R" data-u="" data-st="1" id="obj-av-1592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1592</td><td class="n">Lst_Misc_U3[35]</td><td class="d">Unit 3: Circuit 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1063" data-i="1593" data-acc="R" data-u="" data-st="1" id="obj-av-1593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1593</td><td class="n">Lst_Misc_U4[35]</td><td class="d">Unit 4: Circuit 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1064" data-i="1594" data-acc="R" data-u="" data-st="1" id="obj-av-1594"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1594</td><td class="n">Lst_Misc_U5[35]</td><td class="d">Unit 5: Circuit 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1065" data-i="1595" data-acc="R" data-u="" data-st="1" id="obj-av-1595"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1595</td><td class="n">Lst_Misc_U6[35]</td><td class="d">Unit 6: Circuit 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1066" data-i="1596" data-acc="R" data-u="" data-st="1" id="obj-av-1596"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1596</td><td class="n">Lst_Misc_U7[35]</td><td class="d">Unit 7: Circuit 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1067" data-i="1597" data-acc="R" data-u="" data-st="1" id="obj-av-1597"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1597</td><td class="n">Lst_Misc_U8[35]</td><td class="d">Unit 8: Circuit 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1068" data-i="1598" data-acc="R" data-u="" data-st="1" id="obj-av-1598"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1598</td><td class="n">Lst_Misc_U9[35]</td><td class="d">Unit 9: Circuit 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1069" data-i="1599" data-acc="R" data-u="" data-st="1" id="obj-av-1599"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1599</td><td class="n">Lst_Misc_U10[35]</td><td class="d">Unit 10: Circuit 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=[N] Off, 2=[F] Cooling, 3=[R] Recovery (automatic), 4=[F+R] Cool+Cool, 5=[P] Heating, 6=[R] Recovery (select), 7=[D] Defrost, 8=[SD] Defrost Special</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1070" data-i="1600" data-acc="R" data-u="%/10" id="obj-av-1600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1600</td><td class="n">Lst_Misc_U1[36]</td><td class="d">Unit 1: Circuit 3 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1071" data-i="1601" data-acc="R" data-u="%/10" id="obj-av-1601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1601</td><td class="n">Lst_Misc_U2[36]</td><td class="d">Unit 2: Circuit 3 fan speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1072" data-i="1602" data-acc="R" data-u="%/10" id="obj-av-1602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1602</td><td class="n">Lst_Misc_U3[36]</td><td class="d">Unit 3: Circuit 3 fan speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1073" data-i="1603" data-acc="R" data-u="%/10" id="obj-av-1603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1603</td><td class="n">Lst_Misc_U4[36]</td><td class="d">Unit 4: Circuit 3 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1074" data-i="1604" data-acc="R" data-u="%/10" id="obj-av-1604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1604</td><td class="n">Lst_Misc_U5[36]</td><td class="d">Unit 5: Circuit 3 fan speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1075" data-i="1605" data-acc="R" data-u="%/10" id="obj-av-1605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1605</td><td class="n">Lst_Misc_U6[36]</td><td class="d">Unit 6: Circuit 3 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1076" data-i="1606" data-acc="R" data-u="%/10" id="obj-av-1606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1606</td><td class="n">Lst_Misc_U7[36]</td><td class="d">Unit 7: Circuit 3 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1077" data-i="1607" data-acc="R" data-u="%/10" id="obj-av-1607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1607</td><td class="n">Lst_Misc_U8[36]</td><td class="d">Unit 8: Circuit 3 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1078" data-i="1608" data-acc="R" data-u="%/10" id="obj-av-1608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1608</td><td class="n">Lst_Misc_U9[36]</td><td class="d">Unit 9: Circuit 3 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1079" data-i="1609" data-acc="R" data-u="%/10" id="obj-av-1609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1609</td><td class="n">Lst_Misc_U10[36]</td><td class="d">Unit 10: Circuit 3 fans speed</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1080" data-i="1610" data-acc="R" data-u="%/10" id="obj-av-1610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1610</td><td class="n">Lst_Misc_U1[37]</td><td class="d">Unit 1: Circuit 1 thermostatic valve opens</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1081" data-i="1611" data-acc="R" data-u="%/10" id="obj-av-1611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611</td><td class="n">Lst_Misc_U2[37]</td><td class="d">Unit 2: Circuit 1 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1082" data-i="1612" data-acc="R" data-u="%/10" id="obj-av-1612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1612</td><td class="n">Lst_Misc_U3[37]</td><td class="d">Unit 3: Circuit 1 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1083" data-i="1613" data-acc="R" data-u="%/10" id="obj-av-1613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1613</td><td class="n">Lst_Misc_U4[37]</td><td class="d">Unit 4: Circuit 1 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1084" data-i="1614" data-acc="R" data-u="%/10" id="obj-av-1614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1614</td><td class="n">Lst_Misc_U5[37]</td><td class="d">Unit 5: Circuit 1 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1085" data-i="1615" data-acc="R" data-u="%/10" id="obj-av-1615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1615</td><td class="n">Lst_Misc_U6[37]</td><td class="d">Unit 6: Circuit 1 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1086" data-i="1616" data-acc="R" data-u="%/10" id="obj-av-1616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1616</td><td class="n">Lst_Misc_U7[37]</td><td class="d">Unit 7: Circuit 1 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1087" data-i="1617" data-acc="R" data-u="%/10" id="obj-av-1617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1617</td><td class="n">Lst_Misc_U8[37]</td><td class="d">Unit 8: Circuit 1 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1088" data-i="1618" data-acc="R" data-u="%/10" id="obj-av-1618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1618</td><td class="n">Lst_Misc_U9[37]</td><td class="d">Unit 9: Circuit 1 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1089" data-i="1619" data-acc="R" data-u="%/10" id="obj-av-1619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1619</td><td class="n">Lst_Misc_U10[37]</td><td class="d">Unit 10: Circuit 1 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1090" data-i="1620" data-acc="R" data-u="%/10" id="obj-av-1620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1620</td><td class="n">Lst_Misc_U1[38]</td><td class="d">Unit 1: Circuit 2 thermostatic valve opens</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1091" data-i="1621" data-acc="R" data-u="%/10" id="obj-av-1621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1621</td><td class="n">Lst_Misc_U2[38]</td><td class="d">Unit 2: Circuit 2 thermostatic valve opens</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1092" data-i="1622" data-acc="R" data-u="%/10" id="obj-av-1622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1622</td><td class="n">Lst_Misc_U3[38]</td><td class="d">Unit 3: Circuit 2 thermostatic valve opens</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1093" data-i="1623" data-acc="R" data-u="%/10" id="obj-av-1623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1623</td><td class="n">Lst_Misc_U4[38]</td><td class="d">Unit 4: Circuit 2 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1094" data-i="1624" data-acc="R" data-u="%/10" id="obj-av-1624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1624</td><td class="n">Lst_Misc_U5[38]</td><td class="d">Unit 5: Circuit 2 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1095" data-i="1625" data-acc="R" data-u="%/10" id="obj-av-1625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1625</td><td class="n">Lst_Misc_U6[38]</td><td class="d">Unit 6: Circuit 2 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1096" data-i="1626" data-acc="R" data-u="%/10" id="obj-av-1626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1626</td><td class="n">Lst_Misc_U7[38]</td><td class="d">Unit 7: Circuit 2 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1097" data-i="1627" data-acc="R" data-u="%/10" id="obj-av-1627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1627</td><td class="n">Lst_Misc_U8[38]</td><td class="d">Unit 8: Circuit 2 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1098" data-i="1628" data-acc="R" data-u="%/10" id="obj-av-1628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1628</td><td class="n">Lst_Misc_U9[38]</td><td class="d">Unit 9: Circuit 2 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1099" data-i="1629" data-acc="R" data-u="%/10" id="obj-av-1629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1629</td><td class="n">Lst_Misc_U10[38]</td><td class="d">Unit 10: Circuit 2 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1100" data-i="1630" data-acc="R" data-u="%/10" id="obj-av-1630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1630</td><td class="n">Lst_Misc_U1[39]</td><td class="d">Unit 1: Circuit 3 thermostatic valve opens</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1101" data-i="1631" data-acc="R" data-u="%/10" id="obj-av-1631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1631</td><td class="n">Lst_Misc_U2[39]</td><td class="d">Unit 2: Circuit 3 thermostatic valve opens</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1102" data-i="1632" data-acc="R" data-u="%/10" id="obj-av-1632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1632</td><td class="n">Lst_Misc_U3[39]</td><td class="d">Unit 3: Circuit 3 thermostatic valve opens</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1103" data-i="1633" data-acc="R" data-u="%/10" id="obj-av-1633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1633</td><td class="n">Lst_Misc_U4[39]</td><td class="d">Unit 4: Circuit 3 thermostatic valve opens</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1104" data-i="1634" data-acc="R" data-u="%/10" id="obj-av-1634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1634</td><td class="n">Lst_Misc_U5[39]</td><td class="d">Unit 5: Circuit 3 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1105" data-i="1635" data-acc="R" data-u="%/10" id="obj-av-1635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1635</td><td class="n">Lst_Misc_U6[39]</td><td class="d">Unit 6: Circuit 3 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1106" data-i="1636" data-acc="R" data-u="%/10" id="obj-av-1636"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1636</td><td class="n">Lst_Misc_U7[39]</td><td class="d">Unit 7: Circuit 3 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1107" data-i="1637" data-acc="R" data-u="%/10" id="obj-av-1637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1637</td><td class="n">Lst_Misc_U8[39]</td><td class="d">Unit 8: Circuit 3 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1108" data-i="1638" data-acc="R" data-u="%/10" id="obj-av-1638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1638</td><td class="n">Lst_Misc_U9[39]</td><td class="d">Unit 9: Circuit 3 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1109" data-i="1639" data-acc="R" data-u="%/10" id="obj-av-1639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1639</td><td class="n">Lst_Misc_U10[39]</td><td class="d">Unit 10: Circuit 3 thermostatic valve opening</td><td class="u">%/10</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: RHOSS KMTM Multi Thermal Manager sequencer point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>Sys_On</li><li><a href="#obj-bv-2"><code>BV2</code></a>Cooling_Heating</li><li><a href="#obj-bv-3"><code>BV3</code></a>Superv_OnOff</li><li><a href="#obj-bv-4"><code>BV4</code></a>Cool_Heat_KeyB</li><li><a href="#obj-bv-5"><code>BV5</code></a>Any_Alarm</li><li><a href="#obj-bv-6"><code>BV6</code></a>Unacked_Alarm</li><li><a href="#obj-bv-7"><code>BV7</code></a>Reset_Alarm</li><li><a href="#obj-bv-8"><code>BV8</code></a>Power_Reduction</li><li><a href="#obj-bv-9"><code>BV9</code></a>Sys_On_Primary</li><li><a href="#obj-bv-10"><code>BV10</code></a>Sys_On_Recovery</li><li><a href="#obj-bv-12"><code>BV12</code></a>En_Superv_Primary</li><li><a href="#obj-bv-13"><code>BV13</code></a>En_Superv_Recovery</li><li><a href="#obj-bv-14"><code>BV14</code></a>Select_Priority</li><li><a href="#obj-bv-15"><code>BV15</code></a>En_Schedule</li><li><a href="#obj-bv-16"><code>BV16</code></a>En_Thermoreg</li><li><a href="#obj-bv-17"><code>BV17</code></a>En_Thermoreg_Rec</li><li><a href="#obj-bv-100"><code>BV100</code></a>Evap_Pump1</li><li><a href="#obj-bv-101"><code>BV101</code></a>Evap_Pump2</li><li><a href="#obj-bv-102"><code>BV102</code></a>Cond_Pump1</li><li><a href="#obj-bv-103"><code>BV103</code></a>Cond_Pump2</li><li><a href="#obj-bv-104"><code>BV104</code></a>Rec_Pump1</li><li><a href="#obj-bv-105"><code>BV105</code></a>Rec_Pump2</li><li><a href="#obj-bv-106"><code>BV106</code></a>Plant_Pump1</li><li><a href="#obj-bv-107"><code>BV107</code></a>Plant_Pump2</li><li><a href="#obj-bv-128"><code>BV128</code></a>Din_Flow_Evap</li><li><a href="#obj-bv-129"><code>BV129</code></a>Din_Flow_Cond</li><li><a href="#obj-bv-130"><code>BV130</code></a>Din_Flow_Rec</li><li><a href="#obj-bv-131"><code>BV131</code></a>Din_Ovrl_Pump1_Evap</li><li><a href="#obj-bv-132"><code>BV132</code></a>Din_Ovrl_Pump2_Evap</li><li><a href="#obj-bv-133"><code>BV133</code></a>Din_Ovrl_Pump1_Cond</li><li><a href="#obj-bv-134"><code>BV134</code></a>Din_Ovrl_Pump2_Cond</li><li><a href="#obj-bv-135"><code>BV135</code></a>Din_Ovrl_Pump1_Rec</li><li><a href="#obj-bv-136"><code>BV136</code></a>Din_Ovrl_Pump2_Rec</li><li><a href="#obj-bv-137"><code>BV137</code></a>Din_OnOff</li><li><a href="#obj-bv-138"><code>BV138</code></a>Din_OnOff_Primary</li><li><a href="#obj-bv-139"><code>BV139</code></a>Din_OnOff_Recovery</li><li><a href="#obj-bv-140"><code>BV140</code></a>Din_Cool_Heat</li><li><a href="#obj-bv-141"><code>BV141</code></a>Din_Power_Reduction</li><li><a href="#obj-bv-142"><code>BV142</code></a>Din_Double_Setpoint</li><li><a href="#obj-bv-143"><code>BV143</code></a>Din_Double_Setpoint_Primary</li><li><a href="#obj-bv-144"><code>BV144</code></a>Din_Double_Setpoint_Recovery</li><li><a href="#obj-bv-145"><code>BV145</code></a>Din_Al_Serious</li><li><a href="#obj-bv-200"><code>BV200</code></a>Any_Alarm</li><li><a href="#obj-bv-201"><code>BV201</code></a>Serious_Alarm</li><li><a href="#obj-bv-202"><code>BV202</code></a>Al_Slave_Offline</li><li><a href="#obj-bv-203"><code>BV203</code></a>Al_Clock</li><li><a href="#obj-bv-204"><code>BV204</code></a>Al_Probes</li><li><a href="#obj-bv-205"><code>BV205</code></a>Al_Prb_In_Evap</li><li><a href="#obj-bv-206"><code>BV206</code></a>Al_Prb_Out_Evap</li><li><a href="#obj-bv-207"><code>BV207</code></a>Al_Prb_In_Cond</li><li><a href="#obj-bv-208"><code>BV208</code></a>Al_Prb_Out_Cond</li><li><a href="#obj-bv-209"><code>BV209</code></a>Al_Prb_In_Rec</li><li><a href="#obj-bv-210"><code>BV210</code></a>Al_Prb_Out_Rec</li><li><a href="#obj-bv-211"><code>BV211</code></a>Al_Prb_VPF_DP</li><li><a href="#obj-bv-212"><code>BV212</code></a>Al_Prb_VPF_PlantT</li><li><a href="#obj-bv-213"><code>BV213</code></a>Al_Prb_VPF_TankT</li><li><a href="#obj-bv-214"><code>BV214</code></a>Al_Prb_Analog_Set</li><li><a href="#obj-bv-215"><code>BV215</code></a>Al_Prb_Analog_Set_Rec</li><li><a href="#obj-bv-216"><code>BV216</code></a>Al_Prb_Ext_Temp</li><li><a href="#obj-bv-217"><code>BV217</code></a>Al_Units_Any</li><li><a href="#obj-bv-218"><code>BV218</code></a>Al_Units_Minor</li><li><a href="#obj-bv-219"><code>BV219</code></a>Al_Units_Major</li><li><a href="#obj-bv-220"><code>BV220</code></a>Al_Units_Manual</li><li><a href="#obj-bv-221"><code>BV221</code></a>Al_Units_Offline</li><li><a href="#obj-bv-222"><code>BV222</code></a>Warning_Backup_HighLoad</li><li><a href="#obj-bv-300"><code>BV300</code></a>Analog_Set_Type</li><li><a href="#obj-bv-301"><code>BV301</code></a>En_Compensation_Cool</li><li><a href="#obj-bv-302"><code>BV302</code></a>En_Compensation_Heat</li><li><a href="#obj-bv-303"><code>BV303</code></a>En_Compensation_Rec</li><li><a href="#obj-bv-304"><code>BV304</code></a>Pumps_Mode</li><li><a href="#obj-bv-305"><code>BV305</code></a>Al_Prb_Reg_Action</li><li><a href="#obj-bv-306"><code>BV306</code></a>Al_Prb_VPF_Action</li><li><a href="#obj-bv-307"><code>BV307</code></a>Al_Prb_Analog_Action</li><li><a href="#obj-bv-308"><code>BV308</code></a>Al_Prb_Ext_Action</li><li><a href="#obj-bv-310"><code>BV310</code></a>En_SPV_OnOff</li><li><a href="#obj-bv-311"><code>BV311</code></a>StandardTime</li><li><a href="#obj-bv-312"><code>BV312</code></a>en Autoswap Legal Time</li><li><a href="#obj-bv-313"><code>BV313</code></a>FR_Switch</li><li><a href="#obj-bv-314"><code>BV314</code></a>Backup_FR</li><li><a href="#obj-bv-315"><code>BV315</code></a>En_Unit_Reset_Alarm</li><li><a href="#obj-bv-316"><code>BV316</code></a>EPump_En_Antiblock</li><li><a href="#obj-bv-317"><code>BV317</code></a>EPump_Rot_Type</li><li><a href="#obj-bv-318"><code>BV318</code></a>EPump_Use_Pump2</li><li><a href="#obj-bv-319"><code>BV319</code></a>EPump_Switch_Pumps</li><li><a href="#obj-bv-320"><code>BV320</code></a>CPump_En_Antiblock</li><li><a href="#obj-bv-321"><code>BV321</code></a>CPump_Rot_Type</li><li><a href="#obj-bv-322"><code>BV322</code></a>CPump_Use_Pump2</li><li><a href="#obj-bv-323"><code>BV323</code></a>CPump_Switch_Pumps</li><li><a href="#obj-bv-324"><code>BV324</code></a>RPump_En_Antiblock</li><li><a href="#obj-bv-325"><code>BV325</code></a>RPump_Rot_Type</li><li><a href="#obj-bv-326"><code>BV326</code></a>RPump_Use_Pump2</li><li><a href="#obj-bv-327"><code>BV327</code></a>RPump_Switch_Pumps</li><li><a href="#obj-bv-328"><code>BV328</code></a>PPump_En_Antiblock</li><li><a href="#obj-bv-329"><code>BV329</code></a>PPump_Rot_Type</li><li><a href="#obj-bv-330"><code>BV330</code></a>PPump_Use_Pump2</li><li><a href="#obj-bv-331"><code>BV331</code></a>PPump_Switch_Pumps</li><li><a href="#obj-bv-1000"><code>BV1000</code></a>Word_En_Units</li><li><a href="#obj-bv-1001"><code>BV1001</code></a>Word_En_Units</li><li><a href="#obj-bv-1002"><code>BV1002</code></a>Word_En_Units</li><li><a href="#obj-bv-1003"><code>BV1003</code></a>Word_En_Units</li><li><a href="#obj-bv-1004"><code>BV1004</code></a>Word_En_Units</li><li><a href="#obj-bv-1005"><code>BV1005</code></a>Word_En_Units</li><li><a href="#obj-bv-1006"><code>BV1006</code></a>Word_En_Units</li><li><a href="#obj-bv-1007"><code>BV1007</code></a>Word_En_Units</li><li><a href="#obj-bv-1008"><code>BV1008</code></a>Word_En_Units</li><li><a href="#obj-bv-1009"><code>BV1009</code></a>Word_En_Units</li><li><a href="#obj-bv-1010"><code>BV1010</code></a>En_Backup_U1</li><li><a href="#obj-bv-1011"><code>BV1011</code></a>En_Backup_U2</li><li><a href="#obj-bv-1012"><code>BV1012</code></a>En_Backup_U3</li><li><a href="#obj-bv-1013"><code>BV1013</code></a>En_Backup_U4</li><li><a href="#obj-bv-1014"><code>BV1014</code></a>En_Backup_U5</li><li><a href="#obj-bv-1015"><code>BV1015</code></a>En_Backup_U6</li><li><a href="#obj-bv-1016"><code>BV1016</code></a>En_Backup_U7</li><li><a href="#obj-bv-1017"><code>BV1017</code></a>En_Backup_U8</li><li><a href="#obj-bv-1018"><code>BV1018</code></a>En_Backup_U9</li><li><a href="#obj-bv-1019"><code>BV1019</code></a>En_Backup_U10</li><li><a href="#obj-bv-1020"><code>BV1020</code></a>Lst_On_Primary</li><li><a href="#obj-bv-1021"><code>BV1021</code></a>Lst_On_Primary</li><li><a href="#obj-bv-1022"><code>BV1022</code></a>Lst_On_Primary</li><li><a href="#obj-bv-1023"><code>BV1023</code></a>Lst_On_Primary</li><li><a href="#obj-bv-1024"><code>BV1024</code></a>Lst_On_Primary</li><li><a href="#obj-bv-1025"><code>BV1025</code></a>Lst_On_Primary</li><li><a href="#obj-bv-1026"><code>BV1026</code></a>Lst_On_Primary</li><li><a href="#obj-bv-1027"><code>BV1027</code></a>Lst_On_Primary</li><li><a href="#obj-bv-1028"><code>BV1028</code></a>Lst_On_Primary</li><li><a href="#obj-bv-1029"><code>BV1029</code></a>Lst_On_Primary</li><li><a href="#obj-bv-1030"><code>BV1030</code></a>Lst_On_Recovery</li><li><a href="#obj-bv-1031"><code>BV1031</code></a>Lst_On_Recovery</li><li><a href="#obj-bv-1032"><code>BV1032</code></a>Lst_On_Recovery</li><li><a href="#obj-bv-1033"><code>BV1033</code></a>Lst_On_Recovery</li><li><a href="#obj-bv-1034"><code>BV1034</code></a>Lst_On_Recovery</li><li><a href="#obj-bv-1035"><code>BV1035</code></a>Lst_On_Recovery</li><li><a href="#obj-bv-1036"><code>BV1036</code></a>Lst_On_Recovery</li><li><a href="#obj-bv-1037"><code>BV1037</code></a>Lst_On_Recovery</li><li><a href="#obj-bv-1038"><code>BV1038</code></a>Lst_On_Recovery</li><li><a href="#obj-bv-1039"><code>BV1039</code></a>Lst_On_Recovery</li><li><a href="#obj-bv-1040"><code>BV1040</code></a>Lst_Evap_Pump</li><li><a href="#obj-bv-1041"><code>BV1041</code></a>Lst_Evap_Pump</li><li><a href="#obj-bv-1042"><code>BV1042</code></a>Lst_Evap_Pump</li><li><a href="#obj-bv-1043"><code>BV1043</code></a>Lst_Evap_Pump</li><li><a href="#obj-bv-1044"><code>BV1044</code></a>Lst_Evap_Pump</li><li><a href="#obj-bv-1045"><code>BV1045</code></a>Lst_Evap_Pump</li><li><a href="#obj-bv-1046"><code>BV1046</code></a>Lst_Evap_Pump</li><li><a href="#obj-bv-1047"><code>BV1047</code></a>Lst_Evap_Pump</li><li><a href="#obj-bv-1048"><code>BV1048</code></a>Lst_Evap_Pump</li><li><a href="#obj-bv-1049"><code>BV1049</code></a>Lst_Evap_Pump</li><li><a href="#obj-bv-1050"><code>BV1050</code></a>Lst_Cond_Pump</li><li><a href="#obj-bv-1051"><code>BV1051</code></a>Lst_Cond_Pump</li><li><a href="#obj-bv-1052"><code>BV1052</code></a>Lst_Cond_Pump</li><li><a href="#obj-bv-1053"><code>BV1053</code></a>Lst_Cond_Pump</li><li><a href="#obj-bv-1054"><code>BV1054</code></a>Lst_Cond_Pump</li><li><a href="#obj-bv-1055"><code>BV1055</code></a>Lst_Cond_Pump</li><li><a href="#obj-bv-1056"><code>BV1056</code></a>Lst_Cond_Pump</li><li><a href="#obj-bv-1057"><code>BV1057</code></a>Lst_Cond_Pump</li><li><a href="#obj-bv-1058"><code>BV1058</code></a>Lst_Cond_Pump</li><li><a href="#obj-bv-1059"><code>BV1059</code></a>Lst_Cond_Pump</li><li><a href="#obj-bv-1060"><code>BV1060</code></a>Lst_Rec_Pump</li><li><a href="#obj-bv-1061"><code>BV1061</code></a>Lst_Rec_Pump</li><li><a href="#obj-bv-1062"><code>BV1062</code></a>Lst_Rec_Pump</li><li><a href="#obj-bv-1063"><code>BV1063</code></a>Lst_Rec_Pump</li><li><a href="#obj-bv-1064"><code>BV1064</code></a>Lst_Rec_Pump</li><li><a href="#obj-bv-1065"><code>BV1065</code></a>Lst_Rec_Pump</li><li><a href="#obj-bv-1066"><code>BV1066</code></a>Lst_Rec_Pump</li><li><a href="#obj-bv-1067"><code>BV1067</code></a>Lst_Rec_Pump</li><li><a href="#obj-bv-1068"><code>BV1068</code></a>Lst_Rec_Pump</li><li><a href="#obj-bv-1069"><code>BV1069</code></a>Lst_Rec_Pump</li><li><a href="#obj-bv-1070"><code>BV1070</code></a>Lst_Evap_Flow</li><li><a href="#obj-bv-1071"><code>BV1071</code></a>Lst_Evap_Flow</li><li><a href="#obj-bv-1072"><code>BV1072</code></a>Lst_Evap_Flow</li><li><a href="#obj-bv-1073"><code>BV1073</code></a>Lst_Evap_Flow</li><li><a href="#obj-bv-1074"><code>BV1074</code></a>Lst_Evap_Flow</li><li><a href="#obj-bv-1075"><code>BV1075</code></a>Lst_Evap_Flow</li><li><a href="#obj-bv-1076"><code>BV1076</code></a>Lst_Evap_Flow</li><li><a href="#obj-bv-1077"><code>BV1077</code></a>Lst_Evap_Flow</li><li><a href="#obj-bv-1078"><code>BV1078</code></a>Lst_Evap_Flow</li><li><a href="#obj-bv-1079"><code>BV1079</code></a>Lst_Evap_Flow</li><li><a href="#obj-bv-1080"><code>BV1080</code></a>Lst_Cond_Flow</li><li><a href="#obj-bv-1081"><code>BV1081</code></a>Lst_Cond_Flow</li><li><a href="#obj-bv-1082"><code>BV1082</code></a>Lst_Cond_Flow</li><li><a href="#obj-bv-1083"><code>BV1083</code></a>Lst_Cond_Flow</li><li><a href="#obj-bv-1084"><code>BV1084</code></a>Lst_Cond_Flow</li><li><a href="#obj-bv-1085"><code>BV1085</code></a>Lst_Cond_Flow</li><li><a href="#obj-bv-1086"><code>BV1086</code></a>Lst_Cond_Flow</li><li><a href="#obj-bv-1087"><code>BV1087</code></a>Lst_Cond_Flow</li><li><a href="#obj-bv-1088"><code>BV1088</code></a>Lst_Cond_Flow</li><li><a href="#obj-bv-1089"><code>BV1089</code></a>Lst_Cond_Flow</li><li><a href="#obj-bv-1090"><code>BV1090</code></a>Lst_Rec_Flow</li><li><a href="#obj-bv-1091"><code>BV1091</code></a>Lst_Rec_Flow</li><li><a href="#obj-bv-1092"><code>BV1092</code></a>Lst_Rec_Flow</li><li><a href="#obj-bv-1093"><code>BV1093</code></a>Lst_Rec_Flow</li><li><a href="#obj-bv-1094"><code>BV1094</code></a>Lst_Rec_Flow</li><li><a href="#obj-bv-1095"><code>BV1095</code></a>Lst_Rec_Flow</li><li><a href="#obj-bv-1096"><code>BV1096</code></a>Lst_Rec_Flow</li><li><a href="#obj-bv-1097"><code>BV1097</code></a>Lst_Rec_Flow</li><li><a href="#obj-bv-1098"><code>BV1098</code></a>Lst_Rec_Flow</li><li><a href="#obj-bv-1099"><code>BV1099</code></a>Lst_Rec_Flow</li><li><a href="#obj-bv-1100"><code>BV1100</code></a>Lst_Water_Water</li><li><a href="#obj-bv-1101"><code>BV1101</code></a>Lst_Water_Water</li><li><a href="#obj-bv-1102"><code>BV1102</code></a>Lst_Water_Water</li><li><a href="#obj-bv-1103"><code>BV1103</code></a>Lst_Water_Water</li><li><a href="#obj-bv-1104"><code>BV1104</code></a>Lst_Water_Water</li><li><a href="#obj-bv-1105"><code>BV1105</code></a>Lst_Water_Water</li><li><a href="#obj-bv-1106"><code>BV1106</code></a>Lst_Water_Water</li><li><a href="#obj-bv-1107"><code>BV1107</code></a>Lst_Water_Water</li><li><a href="#obj-bv-1108"><code>BV1108</code></a>Lst_Water_Water</li><li><a href="#obj-bv-1109"><code>BV1109</code></a>Lst_Water_Water</li><li><a href="#obj-bv-1110"><code>BV1110</code></a>Valve_On_U1</li><li><a href="#obj-bv-1111"><code>BV1111</code></a>Valve_On_U2</li><li><a href="#obj-bv-1112"><code>BV1112</code></a>Valve_On_U3</li><li><a href="#obj-bv-1113"><code>BV1113</code></a>Valve_On_U4</li><li><a href="#obj-bv-1114"><code>BV1114</code></a>Valve_On_U5</li><li><a href="#obj-bv-1115"><code>BV1115</code></a>Valve_On_U6</li><li><a href="#obj-bv-1116"><code>BV1116</code></a>Valve_On_U7</li><li><a href="#obj-bv-1117"><code>BV1117</code></a>Valve_On_U8</li><li><a href="#obj-bv-1118"><code>BV1118</code></a>Valve_On_U9</li><li><a href="#obj-bv-1119"><code>BV1119</code></a>Valve_On_U10</li><li><a href="#obj-bv-1120"><code>BV1120</code></a>Valve_Off_U1</li><li><a href="#obj-bv-1121"><code>BV1121</code></a>Valve_Off_U2</li><li><a href="#obj-bv-1122"><code>BV1122</code></a>Valve_Off_U3</li><li><a href="#obj-bv-1123"><code>BV1123</code></a>Valve_Off_U4</li><li><a href="#obj-bv-1124"><code>BV1124</code></a>Valve_Off_U5</li><li><a href="#obj-bv-1125"><code>BV1125</code></a>Valve_Off_U6</li><li><a href="#obj-bv-1126"><code>BV1126</code></a>Valve_Off_U7</li><li><a href="#obj-bv-1127"><code>BV1127</code></a>Valve_Off_U8</li><li><a href="#obj-bv-1128"><code>BV1128</code></a>Valve_Off_U9</li><li><a href="#obj-bv-1129"><code>BV1129</code></a>Valve_Off_U10</li><li><a href="#obj-bv-1130"><code>BV1130</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1131"><code>BV1131</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1132"><code>BV1132</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1133"><code>BV1133</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1134"><code>BV1134</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1135"><code>BV1135</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1136"><code>BV1136</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1137"><code>BV1137</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1138"><code>BV1138</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1139"><code>BV1139</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1140"><code>BV1140</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1141"><code>BV1141</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1142"><code>BV1142</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1143"><code>BV1143</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1144"><code>BV1144</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1145"><code>BV1145</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1146"><code>BV1146</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1147"><code>BV1147</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1148"><code>BV1148</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1149"><code>BV1149</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1150"><code>BV1150</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1151"><code>BV1151</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1152"><code>BV1152</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1153"><code>BV1153</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1154"><code>BV1154</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1155"><code>BV1155</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1156"><code>BV1156</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1157"><code>BV1157</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1158"><code>BV1158</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1159"><code>BV1159</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1160"><code>BV1160</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1161"><code>BV1161</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1162"><code>BV1162</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1163"><code>BV1163</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1164"><code>BV1164</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1165"><code>BV1165</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1166"><code>BV1166</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1167"><code>BV1167</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1168"><code>BV1168</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1169"><code>BV1169</code></a>Lst_Any_Alarm</li><li><a href="#obj-bv-1170"><code>BV1170</code></a>Al_Offline_U1</li><li><a href="#obj-bv-1171"><code>BV1171</code></a>Al_Offline_U2</li><li><a href="#obj-bv-1172"><code>BV1172</code></a>Al_Offline_U3</li><li><a href="#obj-bv-1173"><code>BV1173</code></a>Al_Offline_U4</li><li><a href="#obj-bv-1174"><code>BV1174</code></a>Al_Offline_U5</li><li><a href="#obj-bv-1175"><code>BV1175</code></a>Al_Offline_U6</li><li><a href="#obj-bv-1176"><code>BV1176</code></a>Al_Offline_U7</li><li><a href="#obj-bv-1177"><code>BV1177</code></a>Al_Offline_U8</li><li><a href="#obj-bv-1178"><code>BV1178</code></a>Al_Offline_U9</li><li><a href="#obj-bv-1179"><code>BV1179</code></a>Al_Offline_U10</li><li><a href="#obj-av-1"><code>AV1</code></a>Group_Status</li><li><a href="#obj-av-2"><code>AV2</code></a>Group_Status_Primary</li><li><a href="#obj-av-3"><code>AV3</code></a>Group_Status_Recovery</li><li><a href="#obj-av-4"><code>AV4</code></a>Current_Temp_Set</li><li><a href="#obj-av-5"><code>AV5</code></a>Current_Temp_Set_Rec</li><li><a href="#obj-av-6"><code>AV6</code></a>Power_Request_Primary</li><li><a href="#obj-av-7"><code>AV7</code></a>Power_Request_Rec</li><li><a href="#obj-av-8"><code>AV8</code></a>Tot_Power_On_1000_P</li><li><a href="#obj-av-9"><code>AV9</code></a>Tot_Power_On_1000_R</li><li><a href="#obj-av-10"><code>AV10</code></a>Power_Reduction_Source</li><li><a href="#obj-av-11"><code>AV11</code></a>Power_Request_Limit</li><li><a href="#obj-av-13"><code>AV13</code></a>Cooling_Temp_Set1</li><li><a href="#obj-av-14"><code>AV14</code></a>Cooling_Temp_Set2</li><li><a href="#obj-av-15"><code>AV15</code></a>Heating_Temp_Set1</li><li><a href="#obj-av-16"><code>AV16</code></a>Heating_Temp_Set2</li><li><a href="#obj-av-17"><code>AV17</code></a>Recovery_Temp_Set1</li><li><a href="#obj-av-18"><code>AV18</code></a>Recovery_Temp_Set2</li><li><a href="#obj-av-19"><code>AV19</code></a>Min_Set1_Temp_Cool</li><li><a href="#obj-av-20"><code>AV20</code></a>Min_Set2_Temp_Cool</li><li><a href="#obj-av-21"><code>AV21</code></a>Max_Set1_Temp_Cool</li><li><a href="#obj-av-22"><code>AV22</code></a>Max_Set2_Temp_Cool</li><li><a href="#obj-av-23"><code>AV23</code></a>Min_Set_Temp_Heat</li><li><a href="#obj-av-24"><code>AV24</code></a>Max_Set_Temp_Heat</li><li><a href="#obj-av-25"><code>AV25</code></a>Min_Set_Temp_Rec</li><li><a href="#obj-av-26"><code>AV26</code></a>Max_Set_Temp_Rec</li><li><a href="#obj-av-27"><code>AV27</code></a>Offset_Setpoint_Cool_Min</li><li><a href="#obj-av-28"><code>AV28</code></a>Offset_Setpoint_Cool_Max</li><li><a href="#obj-av-29"><code>AV29</code></a>Offset_Setpoint_Heat_Min</li><li><a href="#obj-av-30"><code>AV30</code></a>Offset_Setpoint_Heat_Max</li><li><a href="#obj-av-31"><code>AV31</code></a>Shifting_Setpoint_Cool_Min</li><li><a href="#obj-av-32"><code>AV32</code></a>Shifting_Setpoint_Cool_Max</li><li><a href="#obj-av-33"><code>AV33</code></a>Shifting_Setpoint_Heat_Min</li><li><a href="#obj-av-34"><code>AV34</code></a>Shifting_Setpoint_Heat_Max</li><li><a href="#obj-av-35"><code>AV35</code></a>Ext_Temp_Set_Cool</li><li><a href="#obj-av-36"><code>AV36</code></a>Ext_Temp_Set_Heat</li><li><a href="#obj-av-37"><code>AV37</code></a>Ext_Temp_Diff_Cool</li><li><a href="#obj-av-38"><code>AV38</code></a>Ext_Temp_Diff_Heat</li><li><a href="#obj-av-39"><code>AV39</code></a>Max_Comp_Temp_Cool</li><li><a href="#obj-av-40"><code>AV40</code></a>Max_Comp_Temp_Heat</li><li><a href="#obj-av-41"><code>AV41</code></a>Offset_Setpoint_Rec_Min</li><li><a href="#obj-av-42"><code>AV42</code></a>Offset_Setpoint_Rec_Max</li><li><a href="#obj-av-43"><code>AV43</code></a>Shifting_Setpoint_Rec_Min</li><li><a href="#obj-av-44"><code>AV44</code></a>Shifting_Setpoint_Rec_Max</li><li><a href="#obj-av-45"><code>AV45</code></a>Ext_Temp_Set_Rec</li><li><a href="#obj-av-46"><code>AV46</code></a>Ext_Temp_Diff_Rec</li><li><a href="#obj-av-47"><code>AV47</code></a>Max_Comp_Temp_Rec</li><li><a href="#obj-av-100"><code>AV100</code></a>In_Temp_Evap_Avg</li><li><a href="#obj-av-101"><code>AV101</code></a>Out_Temp_Evap_Avg</li><li><a href="#obj-av-102"><code>AV102</code></a>In_Temp_Rec_Avg</li><li><a href="#obj-av-103"><code>AV103</code></a>Out_Temp_Rec_Avg</li><li><a href="#obj-av-104"><code>AV104</code></a>In_Temp_Cond_Avg</li><li><a href="#obj-av-105"><code>AV105</code></a>Out_Temp_Cond_Avg</li><li><a href="#obj-av-106"><code>AV106</code></a>In_Temp_Evap</li><li><a href="#obj-av-107"><code>AV107</code></a>Out_Temp_Evap</li><li><a href="#obj-av-108"><code>AV108</code></a>In_Temp_Rec</li><li><a href="#obj-av-109"><code>AV109</code></a>Out_Temp_Rec</li><li><a href="#obj-av-110"><code>AV110</code></a>In_Temp_Cond</li><li><a href="#obj-av-111"><code>AV111</code></a>Out_Temp_Cond</li><li><a href="#obj-av-112"><code>AV112</code></a>Ain_In_Temp_Evap</li><li><a href="#obj-av-113"><code>AV113</code></a>Ain_Out_Temp_Evap</li><li><a href="#obj-av-114"><code>AV114</code></a>Ain_In_Temp_Cond</li><li><a href="#obj-av-115"><code>AV115</code></a>Ain_Out_Temp_Cond</li><li><a href="#obj-av-116"><code>AV116</code></a>Ain_In_Temp_Rec</li><li><a href="#obj-av-117"><code>AV117</code></a>Ain_Out_Temp_Rec</li><li><a href="#obj-av-118"><code>AV118</code></a>Ain_Temp_Ext</li><li><a href="#obj-av-119"><code>AV119</code></a>Ain_Analog_Set</li><li><a href="#obj-av-120"><code>AV120</code></a>Ain_Analog_Set_Rec</li><li><a href="#obj-av-121"><code>AV121</code></a>Ain_VPF_DP</li><li><a href="#obj-av-122"><code>AV122</code></a>Ain_VPF_PlantT</li><li><a href="#obj-av-123"><code>AV123</code></a>Ain_VPF_TankT</li><li><a href="#obj-av-124"><code>AV124</code></a>Temp_Ext</li><li><a href="#obj-av-125"><code>AV125</code></a>Ain_RVPF_DP</li><li><a href="#obj-av-126"><code>AV126</code></a>Ain_RVPF_PlantT</li><li><a href="#obj-av-127"><code>AV127</code></a>Ain_RVPF_TankT</li><li><a href="#obj-av-200"><code>AV200</code></a>Software_ID</li><li><a href="#obj-av-201"><code>AV201</code></a>Software_Ver</li><li><a href="#obj-av-202"><code>AV202</code></a>Software_Spec</li><li><a href="#obj-av-203"><code>AV203</code></a>curr_hour</li><li><a href="#obj-av-204"><code>AV204</code></a>curr_minute</li><li><a href="#obj-av-205"><code>AV205</code></a>curr_day</li><li><a href="#obj-av-206"><code>AV206</code></a>curr_month</li><li><a href="#obj-av-207"><code>AV207</code></a>curr_year</li><li><a href="#obj-av-208"><code>AV208</code></a>Msk_CommPolls_H</li><li><a href="#obj-av-209"><code>AV209</code></a>Msk_CommPolls_L</li><li><a href="#obj-av-210"><code>AV210</code></a>Msk_CommErrors_H</li><li><a href="#obj-av-211"><code>AV211</code></a>Msk_CommErrors_L</li><li><a href="#obj-av-300"><code>AV300</code></a>On_Priority_1</li><li><a href="#obj-av-301"><code>AV301</code></a>Off_Priority_1</li><li><a href="#obj-av-302"><code>AV302</code></a>Pumps_Delay</li><li><a href="#obj-av-303"><code>AV303</code></a>Unbalance_Mode</li><li><a href="#obj-av-304"><code>AV304</code></a>Unbalance_Hours</li><li><a href="#obj-av-305"><code>AV305</code></a>Unbalance_Perc</li><li><a href="#obj-av-306"><code>AV306</code></a>Backup_Type</li><li><a href="#obj-av-307"><code>AV307</code></a>Backup_Unit</li><li><a href="#obj-av-308"><code>AV308</code></a>Backup_Time</li><li><a href="#obj-av-309"><code>AV309</code></a>Backup_Start_Mode</li><li><a href="#obj-av-310"><code>AV310</code></a>Backup_Start_T1</li><li><a href="#obj-av-311"><code>AV311</code></a>Backup_Start_T2</li><li><a href="#obj-av-312"><code>AV312</code></a>Backup_Unit_P</li><li><a href="#obj-av-313"><code>AV313</code></a>Backup_Unit_R</li><li><a href="#obj-av-314"><code>AV314</code></a>Valve_On_Delay</li><li><a href="#obj-av-315"><code>AV315</code></a>Valve_Between_Delay</li><li><a href="#obj-av-316"><code>AV316</code></a>PumpFreeze_Time</li><li><a href="#obj-av-317"><code>AV317</code></a>Offline_Delay</li><li><a href="#obj-av-318"><code>AV318</code></a>Spv_Offline_Action</li><li><a href="#obj-av-319"><code>AV319</code></a>Spv_Offline_Delay</li><li><a href="#obj-av-320"><code>AV320</code></a>CompOn_Delay</li><li><a href="#obj-av-321"><code>AV321</code></a>DT_SwitchReg</li><li><a href="#obj-av-322"><code>AV322</code></a>Regulation_Type</li><li><a href="#obj-av-323"><code>AV323</code></a>Reg_InP_Type</li><li><a href="#obj-av-324"><code>AV324</code></a>Reg_InP_Diff_Reg_Pos</li><li><a href="#obj-av-325"><code>AV325</code></a>Reg_InP_DB_Reg_Pos</li><li><a href="#obj-av-326"><code>AV326</code></a>Reg_InP_Int_Time_Pos</li><li><a href="#obj-av-327"><code>AV327</code></a>Reg_InP_Der_Time_Pos</li><li><a href="#obj-av-328"><code>AV328</code></a>Reg_InP_Diff_Reg_Neg</li><li><a href="#obj-av-329"><code>AV329</code></a>Reg_InP_DB_Reg_Neg</li><li><a href="#obj-av-330"><code>AV330</code></a>Reg_InP_Int_Time_Neg</li><li><a href="#obj-av-331"><code>AV331</code></a>Reg_InP_Der_Time_Neg</li><li><a href="#obj-av-332"><code>AV332</code></a>Reg_OutP_Diff_Reg_NZ</li><li><a href="#obj-av-333"><code>AV333</code></a>Reg_OutP_Diff_Reg_Decr</li><li><a href="#obj-av-334"><code>AV334</code></a>Reg_OutP_Max_Time_0</li><li><a href="#obj-av-335"><code>AV335</code></a>Reg_OutP_Min_Time_0</li><li><a href="#obj-av-336"><code>AV336</code></a>Reg_OutP_Diff_Reg_Incr</li><li><a href="#obj-av-337"><code>AV337</code></a>Reg_OutP_Max_Time_100</li><li><a href="#obj-av-338"><code>AV338</code></a>Reg_OutP_Min_Time_100</li><li><a href="#obj-av-339"><code>AV339</code></a>Reg_OutP_Force_Req_Offset</li><li><a href="#obj-av-340"><code>AV340</code></a>Reg_OutP_Force_Req_Value</li><li><a href="#obj-av-341"><code>AV341</code></a>Reg_OutP_Inversion_Stop_Time</li><li><a href="#obj-av-342"><code>AV342</code></a>Reg_OutP_Inversion_Stop_Time_Out</li><li><a href="#obj-av-343"><code>AV343</code></a>Regulation_Type_Rec</li><li><a href="#obj-av-344"><code>AV344</code></a>Reg_InR_Type</li><li><a href="#obj-av-345"><code>AV345</code></a>Reg_InR_Diff_Reg_Neg</li><li><a href="#obj-av-346"><code>AV346</code></a>Reg_InR_DB_Reg_Neg</li><li><a href="#obj-av-347"><code>AV347</code></a>Reg_InR_Int_Time_Neg</li><li><a href="#obj-av-348"><code>AV348</code></a>Reg_InR_Der_Time_Neg</li><li><a href="#obj-av-349"><code>AV349</code></a>Reg_OutR_Diff_Reg_NZ</li><li><a href="#obj-av-350"><code>AV350</code></a>Reg_OutR_Diff_Reg_Decr</li><li><a href="#obj-av-351"><code>AV351</code></a>Reg_OutR_Max_Time_0</li><li><a href="#obj-av-352"><code>AV352</code></a>Reg_OutR_Min_Time_0</li><li><a href="#obj-av-353"><code>AV353</code></a>Reg_OutR_Diff_Reg_Incr</li><li><a href="#obj-av-354"><code>AV354</code></a>Reg_OutR_Max_Time_100</li><li><a href="#obj-av-355"><code>AV355</code></a>Reg_OutR_Min_Time_100</li><li><a href="#obj-av-356"><code>AV356</code></a>Reg_OutR_Force_Req_Offset</li><li><a href="#obj-av-357"><code>AV357</code></a>Reg_OutR_Force_Req_Value</li><li><a href="#obj-av-358"><code>AV358</code></a>Reg_OutR_Inversion_Stop_Time</li><li><a href="#obj-av-359"><code>AV359</code></a>Reg_OutR_Inversion_Stop_Time_Out</li><li><a href="#obj-av-360"><code>AV360</code></a>EPump_N_Pumps</li><li><a href="#obj-av-361"><code>AV361</code></a>EPump_N_Warnings</li><li><a href="#obj-av-362"><code>AV362</code></a>EPump_Flow_Startup_Delay</li><li><a href="#obj-av-363"><code>AV363</code></a>EPump_Flow_Run_Delay</li><li><a href="#obj-av-364"><code>AV364</code></a>EPump_Warning_Stop_Delay</li><li><a href="#obj-av-365"><code>AV365</code></a>EPump_Rot_Time</li><li><a href="#obj-av-366"><code>AV366</code></a>EPump_Overwork_Time</li><li><a href="#obj-av-367"><code>AV367</code></a>CPump_N_Pumps</li><li><a href="#obj-av-368"><code>AV368</code></a>CPump_N_Warnings</li><li><a href="#obj-av-369"><code>AV369</code></a>CPump_Flow_Startup_Delay</li><li><a href="#obj-av-370"><code>AV370</code></a>CPump_Flow_Run_Delay</li><li><a href="#obj-av-371"><code>AV371</code></a>CPump_Warning_Stop_Delay</li><li><a href="#obj-av-372"><code>AV372</code></a>CPump_Rot_Time</li><li><a href="#obj-av-373"><code>AV373</code></a>CPump_Overwork_Time</li><li><a href="#obj-av-374"><code>AV374</code></a>RPump_N_Pumps</li><li><a href="#obj-av-375"><code>AV375</code></a>RPump_N_Warnings</li><li><a href="#obj-av-376"><code>AV376</code></a>RPump_Flow_Startup_Delay</li><li><a href="#obj-av-377"><code>AV377</code></a>RPump_Flow_Run_Delay</li><li><a href="#obj-av-378"><code>AV378</code></a>RPump_Warning_Stop_Delay</li><li><a href="#obj-av-379"><code>AV379</code></a>RPump_Rot_Time</li><li><a href="#obj-av-380"><code>AV380</code></a>RPump_Overwork_Time</li><li><a href="#obj-av-381"><code>AV381</code></a>PPump_N_Pumps</li><li><a href="#obj-av-382"><code>AV382</code></a>PPump_N_Warnings</li><li><a href="#obj-av-383"><code>AV383</code></a>PPump_Flow_Startup_Delay</li><li><a href="#obj-av-384"><code>AV384</code></a>PPump_Flow_Run_Delay</li><li><a href="#obj-av-385"><code>AV385</code></a>PPump_Warning_Stop_Delay</li><li><a href="#obj-av-386"><code>AV386</code></a>PPump_Rot_Time</li><li><a href="#obj-av-387"><code>AV387</code></a>PPump_Overwork_Time</li><li><a href="#obj-av-388"><code>AV388</code></a>VPF_PPump_Set</li><li><a href="#obj-av-389"><code>AV389</code></a>PPump_Min_Speed</li><li><a href="#obj-av-390"><code>AV390</code></a>PPump_Max_Speed</li><li><a href="#obj-av-391"><code>AV391</code></a>VPF_PPump_K</li><li><a href="#obj-av-392"><code>AV392</code></a>VPF_PPump_Ti</li><li><a href="#obj-av-393"><code>AV393</code></a>VPF_PPump_Td</li><li><a href="#obj-av-394"><code>AV394</code></a>PumpFreeze_Time1</li><li><a href="#obj-av-395"><code>AV395</code></a>RPPump_N_Pumps</li><li><a href="#obj-av-396"><code>AV396</code></a>RPPump_N_Warnings</li><li><a href="#obj-av-397"><code>AV397</code></a>RPPump_Flow_Startup_Delay</li><li><a href="#obj-av-398"><code>AV398</code></a>RPPump_Flow_Run_Delay</li><li><a href="#obj-av-399"><code>AV399</code></a>RPPump_Warning_Stop_Delay</li><li><a href="#obj-av-400"><code>AV400</code></a>RPPump_Rot_Time</li><li><a href="#obj-av-401"><code>AV401</code></a>RPPump_Overwork_Time</li><li><a href="#obj-av-402"><code>AV402</code></a>RPPump_Set</li><li><a href="#obj-av-403"><code>AV403</code></a>RPPump_Min_Speed</li><li><a href="#obj-av-404"><code>AV404</code></a>RPPump_Max_Speed</li><li><a href="#obj-av-405"><code>AV405</code></a>RPPump_K</li><li><a href="#obj-av-406"><code>AV406</code></a>RPPump_Ti</li><li><a href="#obj-av-407"><code>AV407</code></a>RPPump_Td</li><li><a href="#obj-av-1000"><code>AV1000</code></a>Lst_In_Evap(0)</li><li><a href="#obj-av-1001"><code>AV1001</code></a>Lst_In_Evap(1)</li><li><a href="#obj-av-1002"><code>AV1002</code></a>Lst_In_Evap(2)</li><li><a href="#obj-av-1003"><code>AV1003</code></a>Lst_In_Evap(3)</li><li><a href="#obj-av-1004"><code>AV1004</code></a>Lst_In_Evap(4)</li><li><a href="#obj-av-1005"><code>AV1005</code></a>Lst_In_Evap(5)</li><li><a href="#obj-av-1006"><code>AV1006</code></a>Lst_In_Evap(6)</li><li><a href="#obj-av-1007"><code>AV1007</code></a>Lst_In_Evap(7)</li><li><a href="#obj-av-1008"><code>AV1008</code></a>Lst_In_Evap(8)</li><li><a href="#obj-av-1009"><code>AV1009</code></a>Lst_In_Evap(9)</li><li><a href="#obj-av-1010"><code>AV1010</code></a>Lst_Out_Evap(0)</li><li><a href="#obj-av-1011"><code>AV1011</code></a>Lst_Out_Evap(1)</li><li><a href="#obj-av-1012"><code>AV1012</code></a>Lst_Out_Evap(2)</li><li><a href="#obj-av-1013"><code>AV1013</code></a>Lst_Out_Evap(3)</li><li><a href="#obj-av-1014"><code>AV1014</code></a>Lst_Out_Evap(4)</li><li><a href="#obj-av-1015"><code>AV1015</code></a>Lst_Out_Evap(5)</li><li><a href="#obj-av-1016"><code>AV1016</code></a>Lst_Out_Evap(6)</li><li><a href="#obj-av-1017"><code>AV1017</code></a>Lst_Out_Evap(7)</li><li><a href="#obj-av-1018"><code>AV1018</code></a>Lst_Out_Evap(8)</li><li><a href="#obj-av-1019"><code>AV1019</code></a>Lst_Out_Evap(9)</li><li><a href="#obj-av-1020"><code>AV1020</code></a>Lst_In_Cond(0)</li><li><a href="#obj-av-1021"><code>AV1021</code></a>Lst_In_Cond(1)</li><li><a href="#obj-av-1022"><code>AV1022</code></a>Lst_In_Cond(2)</li><li><a href="#obj-av-1023"><code>AV1023</code></a>Lst_In_Cond(3)</li><li><a href="#obj-av-1024"><code>AV1024</code></a>Lst_In_Cond(4)</li><li><a href="#obj-av-1025"><code>AV1025</code></a>Lst_In_Cond(5)</li><li><a href="#obj-av-1026"><code>AV1026</code></a>Lst_In_Cond(6)</li><li><a href="#obj-av-1027"><code>AV1027</code></a>Lst_In_Cond(7)</li><li><a href="#obj-av-1028"><code>AV1028</code></a>Lst_In_Cond(8)</li><li><a href="#obj-av-1029"><code>AV1029</code></a>Lst_In_Cond(9)</li><li><a href="#obj-av-1030"><code>AV1030</code></a>Lst_Out_Cond(0)</li><li><a href="#obj-av-1031"><code>AV1031</code></a>Lst_Out_Cond(1)</li><li><a href="#obj-av-1032"><code>AV1032</code></a>Lst_Out_Cond(2)</li><li><a href="#obj-av-1033"><code>AV1033</code></a>Lst_Out_Cond(3)</li><li><a href="#obj-av-1034"><code>AV1034</code></a>Lst_Out_Cond(4)</li><li><a href="#obj-av-1035"><code>AV1035</code></a>Lst_Out_Cond(5)</li><li><a href="#obj-av-1036"><code>AV1036</code></a>Lst_Out_Cond(6)</li><li><a href="#obj-av-1037"><code>AV1037</code></a>Lst_Out_Cond(7)</li><li><a href="#obj-av-1038"><code>AV1038</code></a>Lst_Out_Cond(8)</li><li><a href="#obj-av-1039"><code>AV1039</code></a>Lst_Out_Cond(9)</li><li><a href="#obj-av-1040"><code>AV1040</code></a>Lst_In_Rec(0)</li><li><a href="#obj-av-1041"><code>AV1041</code></a>Lst_In_Rec(1)</li><li><a href="#obj-av-1042"><code>AV1042</code></a>Lst_In_Rec(2)</li><li><a href="#obj-av-1043"><code>AV1043</code></a>Lst_In_Rec(3)</li><li><a href="#obj-av-1044"><code>AV1044</code></a>Lst_In_Rec(4)</li><li><a href="#obj-av-1045"><code>AV1045</code></a>Lst_In_Rec(5)</li><li><a href="#obj-av-1046"><code>AV1046</code></a>Lst_In_Rec(6)</li><li><a href="#obj-av-1047"><code>AV1047</code></a>Lst_In_Rec(7)</li><li><a href="#obj-av-1048"><code>AV1048</code></a>Lst_In_Rec(8)</li><li><a href="#obj-av-1049"><code>AV1049</code></a>Lst_In_Rec(9)</li><li><a href="#obj-av-1050"><code>AV1050</code></a>Lst_Out_Rec(0)</li><li><a href="#obj-av-1051"><code>AV1051</code></a>Lst_Out_Rec(1)</li><li><a href="#obj-av-1052"><code>AV1052</code></a>Lst_Out_Rec(2)</li><li><a href="#obj-av-1053"><code>AV1053</code></a>Lst_Out_Rec(3)</li><li><a href="#obj-av-1054"><code>AV1054</code></a>Lst_Out_Rec(4)</li><li><a href="#obj-av-1055"><code>AV1055</code></a>Lst_Out_Rec(5)</li><li><a href="#obj-av-1056"><code>AV1056</code></a>Lst_Out_Rec(6)</li><li><a href="#obj-av-1057"><code>AV1057</code></a>Lst_Out_Rec(7)</li><li><a href="#obj-av-1058"><code>AV1058</code></a>Lst_Out_Rec(8)</li><li><a href="#obj-av-1059"><code>AV1059</code></a>Lst_Out_Rec(9)</li><li><a href="#obj-av-1060"><code>AV1060</code></a>Lst_Ext_Temp(0)</li><li><a href="#obj-av-1061"><code>AV1061</code></a>Lst_Ext_Temp(1)</li><li><a href="#obj-av-1062"><code>AV1062</code></a>Lst_Ext_Temp(2)</li><li><a href="#obj-av-1063"><code>AV1063</code></a>Lst_Ext_Temp(3)</li><li><a href="#obj-av-1064"><code>AV1064</code></a>Lst_Ext_Temp(4)</li><li><a href="#obj-av-1065"><code>AV1065</code></a>Lst_Ext_Temp(5)</li><li><a href="#obj-av-1066"><code>AV1066</code></a>Lst_Ext_Temp(6)</li><li><a href="#obj-av-1067"><code>AV1067</code></a>Lst_Ext_Temp(7)</li><li><a href="#obj-av-1068"><code>AV1068</code></a>Lst_Ext_Temp(8)</li><li><a href="#obj-av-1069"><code>AV1069</code></a>Lst_Ext_Temp(9)</li><li><a href="#obj-av-1070"><code>AV1070</code></a>Lst_In_DS(0)</li><li><a href="#obj-av-1071"><code>AV1071</code></a>Lst_In_DS(1)</li><li><a href="#obj-av-1072"><code>AV1072</code></a>Lst_In_DS(2)</li><li><a href="#obj-av-1073"><code>AV1073</code></a>Lst_In_DS(3)</li><li><a href="#obj-av-1074"><code>AV1074</code></a>Lst_In_DS(4)</li><li><a href="#obj-av-1075"><code>AV1075</code></a>Lst_In_DS(5)</li><li><a href="#obj-av-1076"><code>AV1076</code></a>Lst_In_DS(6)</li><li><a href="#obj-av-1077"><code>AV1077</code></a>Lst_In_DS(7)</li><li><a href="#obj-av-1078"><code>AV1078</code></a>Lst_In_DS(8)</li><li><a href="#obj-av-1079"><code>AV1079</code></a>Lst_In_DS(9)</li><li><a href="#obj-av-1080"><code>AV1080</code></a>Lst_Status_P(0)</li><li><a href="#obj-av-1081"><code>AV1081</code></a>Lst_Status_P(1)</li><li><a href="#obj-av-1082"><code>AV1082</code></a>Lst_Status_P(2)</li><li><a href="#obj-av-1083"><code>AV1083</code></a>Lst_Status_P(3)</li><li><a href="#obj-av-1084"><code>AV1084</code></a>Lst_Status_P(4)</li><li><a href="#obj-av-1085"><code>AV1085</code></a>Lst_Status_P(5)</li><li><a href="#obj-av-1086"><code>AV1086</code></a>Lst_Status_P(6)</li><li><a href="#obj-av-1087"><code>AV1087</code></a>Lst_Status_P(7)</li><li><a href="#obj-av-1088"><code>AV1088</code></a>Lst_Status_P(8)</li><li><a href="#obj-av-1089"><code>AV1089</code></a>Lst_Status_P(9)</li><li><a href="#obj-av-1090"><code>AV1090</code></a>Lst_Status_R(0)</li><li><a href="#obj-av-1091"><code>AV1091</code></a>Lst_Status_R(1)</li><li><a href="#obj-av-1092"><code>AV1092</code></a>Lst_Status_R(2)</li><li><a href="#obj-av-1093"><code>AV1093</code></a>Lst_Status_R(3)</li><li><a href="#obj-av-1094"><code>AV1094</code></a>Lst_Status_R(4)</li><li><a href="#obj-av-1095"><code>AV1095</code></a>Lst_Status_R(5)</li><li><a href="#obj-av-1096"><code>AV1096</code></a>Lst_Status_R(6)</li><li><a href="#obj-av-1097"><code>AV1097</code></a>Lst_Status_R(7)</li><li><a href="#obj-av-1098"><code>AV1098</code></a>Lst_Status_R(8)</li><li><a href="#obj-av-1099"><code>AV1099</code></a>Lst_Status_R(9)</li><li><a href="#obj-av-1100"><code>AV1100</code></a>Lst_Cur_Alarm(0)</li><li><a href="#obj-av-1101"><code>AV1101</code></a>Lst_Cur_Alarm(1)</li><li><a href="#obj-av-1102"><code>AV1102</code></a>Lst_Cur_Alarm(2)</li><li><a href="#obj-av-1103"><code>AV1103</code></a>Lst_Cur_Alarm(3)</li><li><a href="#obj-av-1104"><code>AV1104</code></a>Lst_Cur_Alarm(4)</li><li><a href="#obj-av-1105"><code>AV1105</code></a>Lst_Cur_Alarm(5)</li><li><a href="#obj-av-1106"><code>AV1106</code></a>Lst_Cur_Alarm(6)</li><li><a href="#obj-av-1107"><code>AV1107</code></a>Lst_Cur_Alarm(7)</li><li><a href="#obj-av-1108"><code>AV1108</code></a>Lst_Cur_Alarm(8)</li><li><a href="#obj-av-1109"><code>AV1109</code></a>Lst_Cur_Alarm(9)</li><li><a href="#obj-av-1110"><code>AV1110</code></a>Lst_Hours(0)</li><li><a href="#obj-av-1111"><code>AV1111</code></a>Lst_Hours(1)</li><li><a href="#obj-av-1112"><code>AV1112</code></a>Lst_Hours(2)</li><li><a href="#obj-av-1113"><code>AV1113</code></a>Lst_Hours(3)</li><li><a href="#obj-av-1114"><code>AV1114</code></a>Lst_Hours(4)</li><li><a href="#obj-av-1115"><code>AV1115</code></a>Lst_Hours(5)</li><li><a href="#obj-av-1116"><code>AV1116</code></a>Lst_Hours(6)</li><li><a href="#obj-av-1117"><code>AV1117</code></a>Lst_Hours(7)</li><li><a href="#obj-av-1118"><code>AV1118</code></a>Lst_Hours(8)</li><li><a href="#obj-av-1119"><code>AV1119</code></a>Lst_Hours(9)</li><li><a href="#obj-av-1120"><code>AV1120</code></a>Lst_Unit_Power(0)</li><li><a href="#obj-av-1121"><code>AV1121</code></a>Lst_Unit_Power(1)</li><li><a href="#obj-av-1122"><code>AV1122</code></a>Lst_Unit_Power(2)</li><li><a href="#obj-av-1123"><code>AV1123</code></a>Lst_Unit_Power(3)</li><li><a href="#obj-av-1124"><code>AV1124</code></a>Lst_Unit_Power(4)</li><li><a href="#obj-av-1125"><code>AV1125</code></a>Lst_Unit_Power(5)</li><li><a href="#obj-av-1126"><code>AV1126</code></a>Lst_Unit_Power(6)</li><li><a href="#obj-av-1127"><code>AV1127</code></a>Lst_Unit_Power(7)</li><li><a href="#obj-av-1128"><code>AV1128</code></a>Lst_Unit_Power(8)</li><li><a href="#obj-av-1129"><code>AV1129</code></a>Lst_Unit_Power(9)</li><li><a href="#obj-av-1130"><code>AV1130</code></a>Lst_Max_Power(0)</li><li><a href="#obj-av-1131"><code>AV1131</code></a>Lst_Max_Power(1)</li><li><a href="#obj-av-1132"><code>AV1132</code></a>Lst_Max_Power(2)</li><li><a href="#obj-av-1133"><code>AV1133</code></a>Lst_Max_Power(3)</li><li><a href="#obj-av-1134"><code>AV1134</code></a>Lst_Max_Power(4)</li><li><a href="#obj-av-1135"><code>AV1135</code></a>Lst_Max_Power(5)</li><li><a href="#obj-av-1136"><code>AV1136</code></a>Lst_Max_Power(6)</li><li><a href="#obj-av-1137"><code>AV1137</code></a>Lst_Max_Power(7)</li><li><a href="#obj-av-1138"><code>AV1138</code></a>Lst_Max_Power(8)</li><li><a href="#obj-av-1139"><code>AV1139</code></a>Lst_Max_Power(9)</li><li><a href="#obj-av-1140"><code>AV1140</code></a>Lst_Max_Power_P(0)</li><li><a href="#obj-av-1141"><code>AV1141</code></a>Lst_Max_Power_P(1)</li><li><a href="#obj-av-1142"><code>AV1142</code></a>Lst_Max_Power_P(2)</li><li><a href="#obj-av-1143"><code>AV1143</code></a>Lst_Max_Power_P(3)</li><li><a href="#obj-av-1144"><code>AV1144</code></a>Lst_Max_Power_P(4)</li><li><a href="#obj-av-1145"><code>AV1145</code></a>Lst_Max_Power_P(5)</li><li><a href="#obj-av-1146"><code>AV1146</code></a>Lst_Max_Power_P(6)</li><li><a href="#obj-av-1147"><code>AV1147</code></a>Lst_Max_Power_P(7)</li><li><a href="#obj-av-1148"><code>AV1148</code></a>Lst_Max_Power_P(8)</li><li><a href="#obj-av-1149"><code>AV1149</code></a>Lst_Max_Power_P(9)</li><li><a href="#obj-av-1150"><code>AV1150</code></a>Lst_Max_Power_R(0)</li><li><a href="#obj-av-1151"><code>AV1151</code></a>Lst_Max_Power_R(1)</li><li><a href="#obj-av-1152"><code>AV1152</code></a>Lst_Max_Power_R(2)</li><li><a href="#obj-av-1153"><code>AV1153</code></a>Lst_Max_Power_R(3)</li><li><a href="#obj-av-1154"><code>AV1154</code></a>Lst_Max_Power_R(4)</li><li><a href="#obj-av-1155"><code>AV1155</code></a>Lst_Max_Power_R(5)</li><li><a href="#obj-av-1156"><code>AV1156</code></a>Lst_Max_Power_R(6)</li><li><a href="#obj-av-1157"><code>AV1157</code></a>Lst_Max_Power_R(7)</li><li><a href="#obj-av-1158"><code>AV1158</code></a>Lst_Max_Power_R(8)</li><li><a href="#obj-av-1159"><code>AV1159</code></a>Lst_Max_Power_R(9)</li><li><a href="#obj-av-1160"><code>AV1160</code></a>Lst_PR_Primary(0)</li><li><a href="#obj-av-1161"><code>AV1161</code></a>Lst_PR_Primary(1)</li><li><a href="#obj-av-1162"><code>AV1162</code></a>Lst_PR_Primary(2)</li><li><a href="#obj-av-1163"><code>AV1163</code></a>Lst_PR_Primary(3)</li><li><a href="#obj-av-1164"><code>AV1164</code></a>Lst_PR_Primary(4)</li><li><a href="#obj-av-1165"><code>AV1165</code></a>Lst_PR_Primary(5)</li><li><a href="#obj-av-1166"><code>AV1166</code></a>Lst_PR_Primary(6)</li><li><a href="#obj-av-1167"><code>AV1167</code></a>Lst_PR_Primary(7)</li><li><a href="#obj-av-1168"><code>AV1168</code></a>Lst_PR_Primary(8)</li><li><a href="#obj-av-1169"><code>AV1169</code></a>Lst_PR_Primary(9)</li><li><a href="#obj-av-1170"><code>AV1170</code></a>Lst_PR_Recovery(0)</li><li><a href="#obj-av-1171"><code>AV1171</code></a>Lst_PR_Recovery(1)</li><li><a href="#obj-av-1172"><code>AV1172</code></a>Lst_PR_Recovery(2)</li><li><a href="#obj-av-1173"><code>AV1173</code></a>Lst_PR_Recovery(3)</li><li><a href="#obj-av-1174"><code>AV1174</code></a>Lst_PR_Recovery(4)</li><li><a href="#obj-av-1175"><code>AV1175</code></a>Lst_PR_Recovery(5)</li><li><a href="#obj-av-1176"><code>AV1176</code></a>Lst_PR_Recovery(6)</li><li><a href="#obj-av-1177"><code>AV1177</code></a>Lst_PR_Recovery(7)</li><li><a href="#obj-av-1178"><code>AV1178</code></a>Lst_PR_Recovery(8)</li><li><a href="#obj-av-1179"><code>AV1179</code></a>Lst_PR_Recovery(9)</li><li><a href="#obj-av-1180"><code>AV1180</code></a>Lst_Misc_U1(23)</li><li><a href="#obj-av-1181"><code>AV1181</code></a>Lst_Misc_U2(23)</li><li><a href="#obj-av-1182"><code>AV1182</code></a>Lst_Misc_U3(23)</li><li><a href="#obj-av-1183"><code>AV1183</code></a>Lst_Misc_U4(23)</li><li><a href="#obj-av-1184"><code>AV1184</code></a>Lst_Misc_U5(23)</li><li><a href="#obj-av-1185"><code>AV1185</code></a>Lst_Misc_U6(23)</li><li><a href="#obj-av-1186"><code>AV1186</code></a>Lst_Misc_U7(23)</li><li><a href="#obj-av-1187"><code>AV1187</code></a>Lst_Misc_U8(23)</li><li><a href="#obj-av-1188"><code>AV1188</code></a>Lst_Misc_U9(23)</li><li><a href="#obj-av-1189"><code>AV1189</code></a>Lst_Misc_U10(23)</li><li><a href="#obj-av-1190"><code>AV1190</code></a>Lst_Misc_U1(24)</li><li><a href="#obj-av-1191"><code>AV1191</code></a>Lst_Misc_U2(24)</li><li><a href="#obj-av-1192"><code>AV1192</code></a>Lst_Misc_U3(24)</li><li><a href="#obj-av-1193"><code>AV1193</code></a>Lst_Misc_U4(24)</li><li><a href="#obj-av-1194"><code>AV1194</code></a>Lst_Misc_U5(24)</li><li><a href="#obj-av-1195"><code>AV1195</code></a>Lst_Misc_U6(24)</li><li><a href="#obj-av-1196"><code>AV1196</code></a>Lst_Misc_U7(24)</li><li><a href="#obj-av-1197"><code>AV1197</code></a>Lst_Misc_U8(24)</li><li><a href="#obj-av-1198"><code>AV1198</code></a>Lst_Misc_U9(24)</li><li><a href="#obj-av-1199"><code>AV1199</code></a>Lst_Misc_U10(24)</li><li><a href="#obj-av-1200"><code>AV1200</code></a>Lst_Power_On_P(0)</li><li><a href="#obj-av-1201"><code>AV1201</code></a>Lst_Power_On_P(1)</li><li><a href="#obj-av-1202"><code>AV1202</code></a>Lst_Power_On_P(2)</li><li><a href="#obj-av-1203"><code>AV1203</code></a>Lst_Power_On_P(3)</li><li><a href="#obj-av-1204"><code>AV1204</code></a>Lst_Power_On_P(4)</li><li><a href="#obj-av-1205"><code>AV1205</code></a>Lst_Power_On_P(5)</li><li><a href="#obj-av-1206"><code>AV1206</code></a>Lst_Power_On_P(6)</li><li><a href="#obj-av-1207"><code>AV1207</code></a>Lst_Power_On_P(7)</li><li><a href="#obj-av-1208"><code>AV1208</code></a>Lst_Power_On_P(8)</li><li><a href="#obj-av-1209"><code>AV1209</code></a>Lst_Power_On_P(9)</li><li><a href="#obj-av-1210"><code>AV1210</code></a>Lst_Power_On_R(0)</li><li><a href="#obj-av-1211"><code>AV1211</code></a>Lst_Power_On_R(1)</li><li><a href="#obj-av-1212"><code>AV1212</code></a>Lst_Power_On_R(2)</li><li><a href="#obj-av-1213"><code>AV1213</code></a>Lst_Power_On_R(3)</li><li><a href="#obj-av-1214"><code>AV1214</code></a>Lst_Power_On_R(4)</li><li><a href="#obj-av-1215"><code>AV1215</code></a>Lst_Power_On_R(5)</li><li><a href="#obj-av-1216"><code>AV1216</code></a>Lst_Power_On_R(6)</li><li><a href="#obj-av-1217"><code>AV1217</code></a>Lst_Power_On_R(7)</li><li><a href="#obj-av-1218"><code>AV1218</code></a>Lst_Power_On_R(8)</li><li><a href="#obj-av-1219"><code>AV1219</code></a>Lst_Power_On_R(9)</li><li><a href="#obj-av-1220"><code>AV1220</code></a>Lst_Misc_U1(0)</li><li><a href="#obj-av-1221"><code>AV1221</code></a>Lst_Misc_U2(0)</li><li><a href="#obj-av-1222"><code>AV1222</code></a>Lst_Misc_U3(0)</li><li><a href="#obj-av-1223"><code>AV1223</code></a>Lst_Misc_U4(0)</li><li><a href="#obj-av-1224"><code>AV1224</code></a>Lst_Misc_U5(0)</li><li><a href="#obj-av-1225"><code>AV1225</code></a>Lst_Misc_U6(0)</li><li><a href="#obj-av-1226"><code>AV1226</code></a>Lst_Misc_U7(0)</li><li><a href="#obj-av-1227"><code>AV1227</code></a>Lst_Misc_U8(0)</li><li><a href="#obj-av-1228"><code>AV1228</code></a>Lst_Misc_U9(0)</li><li><a href="#obj-av-1229"><code>AV1229</code></a>Lst_Misc_U10(0)</li><li><a href="#obj-av-1230"><code>AV1230</code></a>Lst_Misc_U1(1)</li><li><a href="#obj-av-1231"><code>AV1231</code></a>Lst_Misc_U2(1)</li><li><a href="#obj-av-1232"><code>AV1232</code></a>Lst_Misc_U3(1)</li><li><a href="#obj-av-1233"><code>AV1233</code></a>Lst_Misc_U4(1)</li><li><a href="#obj-av-1234"><code>AV1234</code></a>Lst_Misc_U5(1)</li><li><a href="#obj-av-1235"><code>AV1235</code></a>Lst_Misc_U6(1)</li><li><a href="#obj-av-1236"><code>AV1236</code></a>Lst_Misc_U7(1)</li><li><a href="#obj-av-1237"><code>AV1237</code></a>Lst_Misc_U8(1)</li><li><a href="#obj-av-1238"><code>AV1238</code></a>Lst_Misc_U9(1)</li><li><a href="#obj-av-1239"><code>AV1239</code></a>Lst_Misc_U10(1)</li><li><a href="#obj-av-1240"><code>AV1240</code></a>Lst_Misc_U1(2)</li><li><a href="#obj-av-1241"><code>AV1241</code></a>Lst_Misc_U2(2)</li><li><a href="#obj-av-1242"><code>AV1242</code></a>Lst_Misc_U3(2)</li><li><a href="#obj-av-1243"><code>AV1243</code></a>Lst_Misc_U4(2)</li><li><a href="#obj-av-1244"><code>AV1244</code></a>Lst_Misc_U5(2)</li><li><a href="#obj-av-1245"><code>AV1245</code></a>Lst_Misc_U6(2)</li><li><a href="#obj-av-1246"><code>AV1246</code></a>Lst_Misc_U7(2)</li><li><a href="#obj-av-1247"><code>AV1247</code></a>Lst_Misc_U8(2)</li><li><a href="#obj-av-1248"><code>AV1248</code></a>Lst_Misc_U9(2)</li><li><a href="#obj-av-1249"><code>AV1249</code></a>Lst_Misc_U10(2)</li><li><a href="#obj-av-1250"><code>AV1250</code></a>Lst_Misc_U1(3)</li><li><a href="#obj-av-1251"><code>AV1251</code></a>Lst_Misc_U2(3)</li><li><a href="#obj-av-1252"><code>AV1252</code></a>Lst_Misc_U3(3)</li><li><a href="#obj-av-1253"><code>AV1253</code></a>Lst_Misc_U4(3)</li><li><a href="#obj-av-1254"><code>AV1254</code></a>Lst_Misc_U5(3)</li><li><a href="#obj-av-1255"><code>AV1255</code></a>Lst_Misc_U6(3)</li><li><a href="#obj-av-1256"><code>AV1256</code></a>Lst_Misc_U7(3)</li><li><a href="#obj-av-1257"><code>AV1257</code></a>Lst_Misc_U8(3)</li><li><a href="#obj-av-1258"><code>AV1258</code></a>Lst_Misc_U9(3)</li><li><a href="#obj-av-1259"><code>AV1259</code></a>Lst_Misc_U10(3)</li><li><a href="#obj-av-1260"><code>AV1260</code></a>Lst_Misc_U1(4)</li><li><a href="#obj-av-1261"><code>AV1261</code></a>Lst_Misc_U2(4)</li><li><a href="#obj-av-1262"><code>AV1262</code></a>Lst_Misc_U3(4)</li><li><a href="#obj-av-1263"><code>AV1263</code></a>Lst_Misc_U4(4)</li><li><a href="#obj-av-1264"><code>AV1264</code></a>Lst_Misc_U5(4)</li><li><a href="#obj-av-1265"><code>AV1265</code></a>Lst_Misc_U6(4)</li><li><a href="#obj-av-1266"><code>AV1266</code></a>Lst_Misc_U7(4)</li><li><a href="#obj-av-1267"><code>AV1267</code></a>Lst_Misc_U8(4)</li><li><a href="#obj-av-1268"><code>AV1268</code></a>Lst_Misc_U9(4)</li><li><a href="#obj-av-1269"><code>AV1269</code></a>Lst_Misc_U10(4)</li><li><a href="#obj-av-1270"><code>AV1270</code></a>Lst_Misc_U1(5)</li><li><a href="#obj-av-1271"><code>AV1271</code></a>Lst_Misc_U2(5)</li><li><a href="#obj-av-1272"><code>AV1272</code></a>Lst_Misc_U3(5)</li><li><a href="#obj-av-1273"><code>AV1273</code></a>Lst_Misc_U4(5)</li><li><a href="#obj-av-1274"><code>AV1274</code></a>Lst_Misc_U5(5)</li><li><a href="#obj-av-1275"><code>AV1275</code></a>Lst_Misc_U6(5)</li><li><a href="#obj-av-1276"><code>AV1276</code></a>Lst_Misc_U7(5)</li><li><a href="#obj-av-1277"><code>AV1277</code></a>Lst_Misc_U8(5)</li><li><a href="#obj-av-1278"><code>AV1278</code></a>Lst_Misc_U9(5)</li><li><a href="#obj-av-1279"><code>AV1279</code></a>Lst_Misc_U10(5)</li><li><a href="#obj-av-1280"><code>AV1280</code></a>Lst_Misc_U1(6)</li><li><a href="#obj-av-1281"><code>AV1281</code></a>Lst_Misc_U2(6)</li><li><a href="#obj-av-1282"><code>AV1282</code></a>Lst_Misc_U3(6)</li><li><a href="#obj-av-1283"><code>AV1283</code></a>Lst_Misc_U4(6)</li><li><a href="#obj-av-1284"><code>AV1284</code></a>Lst_Misc_U5(6)</li><li><a href="#obj-av-1285"><code>AV1285</code></a>Lst_Misc_U6(6)</li><li><a href="#obj-av-1286"><code>AV1286</code></a>Lst_Misc_U7(6)</li><li><a href="#obj-av-1287"><code>AV1287</code></a>Lst_Misc_U8(6)</li><li><a href="#obj-av-1288"><code>AV1288</code></a>Lst_Misc_U9(6)</li><li><a href="#obj-av-1289"><code>AV1289</code></a>Lst_Misc_U10(6)</li><li><a href="#obj-av-1290"><code>AV1290</code></a>Lst_Misc_U1(7)</li><li><a href="#obj-av-1291"><code>AV1291</code></a>Lst_Misc_U2(7)</li><li><a href="#obj-av-1292"><code>AV1292</code></a>Lst_Misc_U3(7)</li><li><a href="#obj-av-1293"><code>AV1293</code></a>Lst_Misc_U4(7)</li><li><a href="#obj-av-1294"><code>AV1294</code></a>Lst_Misc_U5(7)</li><li><a href="#obj-av-1295"><code>AV1295</code></a>Lst_Misc_U6(7)</li><li><a href="#obj-av-1296"><code>AV1296</code></a>Lst_Misc_U7(7)</li><li><a href="#obj-av-1297"><code>AV1297</code></a>Lst_Misc_U8(7)</li><li><a href="#obj-av-1298"><code>AV1298</code></a>Lst_Misc_U9(7)</li><li><a href="#obj-av-1299"><code>AV1299</code></a>Lst_Misc_U10(7)</li><li><a href="#obj-av-1300"><code>AV1300</code></a>Lst_Misc_U1(8)</li><li><a href="#obj-av-1301"><code>AV1301</code></a>Lst_Misc_U2(8)</li><li><a href="#obj-av-1302"><code>AV1302</code></a>Lst_Misc_U3(8)</li><li><a href="#obj-av-1303"><code>AV1303</code></a>Lst_Misc_U4(8)</li><li><a href="#obj-av-1304"><code>AV1304</code></a>Lst_Misc_U5(8)</li><li><a href="#obj-av-1305"><code>AV1305</code></a>Lst_Misc_U6(8)</li><li><a href="#obj-av-1306"><code>AV1306</code></a>Lst_Misc_U7(8)</li><li><a href="#obj-av-1307"><code>AV1307</code></a>Lst_Misc_U8(8)</li><li><a href="#obj-av-1308"><code>AV1308</code></a>Lst_Misc_U9(8)</li><li><a href="#obj-av-1309"><code>AV1309</code></a>Lst_Misc_U10(8)</li><li><a href="#obj-av-1310"><code>AV1310</code></a>Lst_Misc_U1(9)</li><li><a href="#obj-av-1311"><code>AV1311</code></a>Lst_Misc_U2(9)</li><li><a href="#obj-av-1312"><code>AV1312</code></a>Lst_Misc_U3(9)</li><li><a href="#obj-av-1313"><code>AV1313</code></a>Lst_Misc_U4(9)</li><li><a href="#obj-av-1314"><code>AV1314</code></a>Lst_Misc_U5(9)</li><li><a href="#obj-av-1315"><code>AV1315</code></a>Lst_Misc_U6(9)</li><li><a href="#obj-av-1316"><code>AV1316</code></a>Lst_Misc_U7(9)</li><li><a href="#obj-av-1317"><code>AV1317</code></a>Lst_Misc_U8(9)</li><li><a href="#obj-av-1318"><code>AV1318</code></a>Lst_Misc_U9(9)</li><li><a href="#obj-av-1319"><code>AV1319</code></a>Lst_Misc_U10(9)</li><li><a href="#obj-av-1320"><code>AV1320</code></a>Lst_Misc_U1(10)</li><li><a href="#obj-av-1321"><code>AV1321</code></a>Lst_Misc_U2(10)</li><li><a href="#obj-av-1322"><code>AV1322</code></a>Lst_Misc_U3(10)</li><li><a href="#obj-av-1323"><code>AV1323</code></a>Lst_Misc_U4(10)</li><li><a href="#obj-av-1324"><code>AV1324</code></a>Lst_Misc_U5(10)</li><li><a href="#obj-av-1325"><code>AV1325</code></a>Lst_Misc_U6(10)</li><li><a href="#obj-av-1326"><code>AV1326</code></a>Lst_Misc_U7(10)</li><li><a href="#obj-av-1327"><code>AV1327</code></a>Lst_Misc_U8(10)</li><li><a href="#obj-av-1328"><code>AV1328</code></a>Lst_Misc_U9(10)</li><li><a href="#obj-av-1329"><code>AV1329</code></a>Lst_Misc_U10(10)</li><li><a href="#obj-av-1330"><code>AV1330</code></a>Lst_Misc_U1(11)</li><li><a href="#obj-av-1331"><code>AV1331</code></a>Lst_Misc_U2(11)</li><li><a href="#obj-av-1332"><code>AV1332</code></a>Lst_Misc_U3(11)</li><li><a href="#obj-av-1333"><code>AV1333</code></a>Lst_Misc_U4(11)</li><li><a href="#obj-av-1334"><code>AV1334</code></a>Lst_Misc_U5(11)</li><li><a href="#obj-av-1335"><code>AV1335</code></a>Lst_Misc_U6(11)</li><li><a href="#obj-av-1336"><code>AV1336</code></a>Lst_Misc_U7(11)</li><li><a href="#obj-av-1337"><code>AV1337</code></a>Lst_Misc_U8(11)</li><li><a href="#obj-av-1338"><code>AV1338</code></a>Lst_Misc_U9(11)</li><li><a href="#obj-av-1339"><code>AV1339</code></a>Lst_Misc_U10(11)</li><li><a href="#obj-av-1340"><code>AV1340</code></a>Lst_Misc_U1(12)</li><li><a href="#obj-av-1341"><code>AV1341</code></a>Lst_Misc_U2(12)</li><li><a href="#obj-av-1342"><code>AV1342</code></a>Lst_Misc_U3(12)</li><li><a href="#obj-av-1343"><code>AV1343</code></a>Lst_Misc_U4(12)</li><li><a href="#obj-av-1344"><code>AV1344</code></a>Lst_Misc_U5(12)</li><li><a href="#obj-av-1345"><code>AV1345</code></a>Lst_Misc_U6(12)</li><li><a href="#obj-av-1346"><code>AV1346</code></a>Lst_Misc_U7(12)</li><li><a href="#obj-av-1347"><code>AV1347</code></a>Lst_Misc_U8(12)</li><li><a href="#obj-av-1348"><code>AV1348</code></a>Lst_Misc_U9(12)</li><li><a href="#obj-av-1349"><code>AV1349</code></a>Lst_Misc_U10(12)</li><li><a href="#obj-av-1350"><code>AV1350</code></a>Lst_Misc_U1(13)</li><li><a href="#obj-av-1351"><code>AV1351</code></a>Lst_Misc_U2(13)</li><li><a href="#obj-av-1352"><code>AV1352</code></a>Lst_Misc_U3(13)</li><li><a href="#obj-av-1353"><code>AV1353</code></a>Lst_Misc_U4(13)</li><li><a href="#obj-av-1354"><code>AV1354</code></a>Lst_Misc_U5(13)</li><li><a href="#obj-av-1355"><code>AV1355</code></a>Lst_Misc_U6(13)</li><li><a href="#obj-av-1356"><code>AV1356</code></a>Lst_Misc_U7(13)</li><li><a href="#obj-av-1357"><code>AV1357</code></a>Lst_Misc_U8(13)</li><li><a href="#obj-av-1358"><code>AV1358</code></a>Lst_Misc_U9(13)</li><li><a href="#obj-av-1359"><code>AV1359</code></a>Lst_Misc_U10(13)</li><li><a href="#obj-av-1360"><code>AV1360</code></a>Lst_Misc_U1(14)</li><li><a href="#obj-av-1361"><code>AV1361</code></a>Lst_Misc_U2(14)</li><li><a href="#obj-av-1362"><code>AV1362</code></a>Lst_Misc_U3(14)</li><li><a href="#obj-av-1363"><code>AV1363</code></a>Lst_Misc_U4(14)</li><li><a href="#obj-av-1364"><code>AV1364</code></a>Lst_Misc_U5(14)</li><li><a href="#obj-av-1365"><code>AV1365</code></a>Lst_Misc_U6(14)</li><li><a href="#obj-av-1366"><code>AV1366</code></a>Lst_Misc_U7(14)</li><li><a href="#obj-av-1367"><code>AV1367</code></a>Lst_Misc_U8(14)</li><li><a href="#obj-av-1368"><code>AV1368</code></a>Lst_Misc_U9(14)</li><li><a href="#obj-av-1369"><code>AV1369</code></a>Lst_Misc_U10(14)</li><li><a href="#obj-av-1370"><code>AV1370</code></a>Lst_Misc_U1(15)</li><li><a href="#obj-av-1371"><code>AV1371</code></a>Lst_Misc_U2(15)</li><li><a href="#obj-av-1372"><code>AV1372</code></a>Lst_Misc_U3(15)</li><li><a href="#obj-av-1373"><code>AV1373</code></a>Lst_Misc_U4(15)</li><li><a href="#obj-av-1374"><code>AV1374</code></a>Lst_Misc_U5(15)</li><li><a href="#obj-av-1375"><code>AV1375</code></a>Lst_Misc_U6(15)</li><li><a href="#obj-av-1376"><code>AV1376</code></a>Lst_Misc_U7(15)</li><li><a href="#obj-av-1377"><code>AV1377</code></a>Lst_Misc_U8(15)</li><li><a href="#obj-av-1378"><code>AV1378</code></a>Lst_Misc_U9(15)</li><li><a href="#obj-av-1379"><code>AV1379</code></a>Lst_Misc_U10(15)</li><li><a href="#obj-av-1380"><code>AV1380</code></a>Lst_Misc_U1(16)</li><li><a href="#obj-av-1381"><code>AV1381</code></a>Lst_Misc_U2(16)</li><li><a href="#obj-av-1382"><code>AV1382</code></a>Lst_Misc_U3(16)</li><li><a href="#obj-av-1383"><code>AV1383</code></a>Lst_Misc_U4(16)</li><li><a href="#obj-av-1384"><code>AV1384</code></a>Lst_Misc_U5(16)</li><li><a href="#obj-av-1385"><code>AV1385</code></a>Lst_Misc_U6(16)</li><li><a href="#obj-av-1386"><code>AV1386</code></a>Lst_Misc_U7(16)</li><li><a href="#obj-av-1387"><code>AV1387</code></a>Lst_Misc_U8(16)</li><li><a href="#obj-av-1388"><code>AV1388</code></a>Lst_Misc_U9(16)</li><li><a href="#obj-av-1389"><code>AV1389</code></a>Lst_Misc_U10(16)</li><li><a href="#obj-av-1390"><code>AV1390</code></a>Lst_Misc_U1(17)</li><li><a href="#obj-av-1391"><code>AV1391</code></a>Lst_Misc_U2(17)</li><li><a href="#obj-av-1392"><code>AV1392</code></a>Lst_Misc_U3(17)</li><li><a href="#obj-av-1393"><code>AV1393</code></a>Lst_Misc_U4(17)</li><li><a href="#obj-av-1394"><code>AV1394</code></a>Lst_Misc_U5(17)</li><li><a href="#obj-av-1395"><code>AV1395</code></a>Lst_Misc_U6(17)</li><li><a href="#obj-av-1396"><code>AV1396</code></a>Lst_Misc_U7(17)</li><li><a href="#obj-av-1397"><code>AV1397</code></a>Lst_Misc_U8(17)</li><li><a href="#obj-av-1398"><code>AV1398</code></a>Lst_Misc_U9(17)</li><li><a href="#obj-av-1399"><code>AV1399</code></a>Lst_Misc_U10(17)</li><li><a href="#obj-av-1400"><code>AV1400</code></a>Lst_Misc_U1(18)</li><li><a href="#obj-av-1401"><code>AV1401</code></a>Lst_Misc_U2(18)</li><li><a href="#obj-av-1402"><code>AV1402</code></a>Lst_Misc_U3(18)</li><li><a href="#obj-av-1403"><code>AV1403</code></a>Lst_Misc_U4(18)</li><li><a href="#obj-av-1404"><code>AV1404</code></a>Lst_Misc_U5(18)</li><li><a href="#obj-av-1405"><code>AV1405</code></a>Lst_Misc_U6(18)</li><li><a href="#obj-av-1406"><code>AV1406</code></a>Lst_Misc_U7(18)</li><li><a href="#obj-av-1407"><code>AV1407</code></a>Lst_Misc_U8(18)</li><li><a href="#obj-av-1408"><code>AV1408</code></a>Lst_Misc_U9(18)</li><li><a href="#obj-av-1409"><code>AV1409</code></a>Lst_Misc_U10(18)</li><li><a href="#obj-av-1410"><code>AV1410</code></a>Lst_Misc_U1(19)</li><li><a href="#obj-av-1411"><code>AV1411</code></a>Lst_Misc_U2(19)</li><li><a href="#obj-av-1412"><code>AV1412</code></a>Lst_Misc_U3(19)</li><li><a href="#obj-av-1413"><code>AV1413</code></a>Lst_Misc_U4(19)</li><li><a href="#obj-av-1414"><code>AV1414</code></a>Lst_Misc_U5(19)</li><li><a href="#obj-av-1415"><code>AV1415</code></a>Lst_Misc_U6(19)</li><li><a href="#obj-av-1416"><code>AV1416</code></a>Lst_Misc_U7(19)</li><li><a href="#obj-av-1417"><code>AV1417</code></a>Lst_Misc_U8(19)</li><li><a href="#obj-av-1418"><code>AV1418</code></a>Lst_Misc_U9(19)</li><li><a href="#obj-av-1419"><code>AV1419</code></a>Lst_Misc_U10(19)</li><li><a href="#obj-av-1420"><code>AV1420</code></a>Lst_Misc_U1(20)</li><li><a href="#obj-av-1421"><code>AV1421</code></a>Lst_Misc_U2(20)</li><li><a href="#obj-av-1422"><code>AV1422</code></a>Lst_Misc_U3(20)</li><li><a href="#obj-av-1423"><code>AV1423</code></a>Lst_Misc_U4(20)</li><li><a href="#obj-av-1424"><code>AV1424</code></a>Lst_Misc_U5(20)</li><li><a href="#obj-av-1425"><code>AV1425</code></a>Lst_Misc_U6(20)</li><li><a href="#obj-av-1426"><code>AV1426</code></a>Lst_Misc_U7(20)</li><li><a href="#obj-av-1427"><code>AV1427</code></a>Lst_Misc_U8(20)</li><li><a href="#obj-av-1428"><code>AV1428</code></a>Lst_Misc_U9(20)</li><li><a href="#obj-av-1429"><code>AV1429</code></a>Lst_Misc_U10(20)</li><li><a href="#obj-av-1430"><code>AV1430</code></a>Lst_Misc_U1(21)</li><li><a href="#obj-av-1431"><code>AV1431</code></a>Lst_Misc_U2(21)</li><li><a href="#obj-av-1432"><code>AV1432</code></a>Lst_Misc_U3(21)</li><li><a href="#obj-av-1433"><code>AV1433</code></a>Lst_Misc_U4(21)</li><li><a href="#obj-av-1434"><code>AV1434</code></a>Lst_Misc_U5(21)</li><li><a href="#obj-av-1435"><code>AV1435</code></a>Lst_Misc_U6(21)</li><li><a href="#obj-av-1436"><code>AV1436</code></a>Lst_Misc_U7(21)</li><li><a href="#obj-av-1437"><code>AV1437</code></a>Lst_Misc_U8(21)</li><li><a href="#obj-av-1438"><code>AV1438</code></a>Lst_Misc_U9(21)</li><li><a href="#obj-av-1439"><code>AV1439</code></a>Lst_Misc_U10(21)</li><li><a href="#obj-av-1440"><code>AV1440</code></a>Lst_Misc_U1(22)</li><li><a href="#obj-av-1441"><code>AV1441</code></a>Lst_Misc_U2(22)</li><li><a href="#obj-av-1442"><code>AV1442</code></a>Lst_Misc_U3(22)</li><li><a href="#obj-av-1443"><code>AV1443</code></a>Lst_Misc_U4(22)</li><li><a href="#obj-av-1444"><code>AV1444</code></a>Lst_Misc_U5(22)</li><li><a href="#obj-av-1445"><code>AV1445</code></a>Lst_Misc_U6(22)</li><li><a href="#obj-av-1446"><code>AV1446</code></a>Lst_Misc_U7(22)</li><li><a href="#obj-av-1447"><code>AV1447</code></a>Lst_Misc_U8(22)</li><li><a href="#obj-av-1448"><code>AV1448</code></a>Lst_Misc_U9(22)</li><li><a href="#obj-av-1449"><code>AV1449</code></a>Lst_Misc_U10(22)</li><li><a href="#obj-av-1450"><code>AV1450</code></a>Lst_Misc_U1(25)</li><li><a href="#obj-av-1451"><code>AV1451</code></a>Lst_Misc_U2(25)</li><li><a href="#obj-av-1452"><code>AV1452</code></a>Lst_Misc_U3(25)</li><li><a href="#obj-av-1453"><code>AV1453</code></a>Lst_Misc_U4(25)</li><li><a href="#obj-av-1454"><code>AV1454</code></a>Lst_Misc_U5(25)</li><li><a href="#obj-av-1455"><code>AV1455</code></a>Lst_Misc_U6(25)</li><li><a href="#obj-av-1456"><code>AV1456</code></a>Lst_Misc_U7(25)</li><li><a href="#obj-av-1457"><code>AV1457</code></a>Lst_Misc_U8(25)</li><li><a href="#obj-av-1458"><code>AV1458</code></a>Lst_Misc_U9(25)</li><li><a href="#obj-av-1459"><code>AV1459</code></a>Lst_Misc_U10(25)</li><li><a href="#obj-av-1460"><code>AV1460</code></a>Lst_Misc_U1(26)</li><li><a href="#obj-av-1461"><code>AV1461</code></a>Lst_Misc_U2(26)</li><li><a href="#obj-av-1462"><code>AV1462</code></a>Lst_Misc_U3(26)</li><li><a href="#obj-av-1463"><code>AV1463</code></a>Lst_Misc_U4(26)</li><li><a href="#obj-av-1464"><code>AV1464</code></a>Lst_Misc_U5(26)</li><li><a href="#obj-av-1465"><code>AV1465</code></a>Lst_Misc_U6(26)</li><li><a href="#obj-av-1466"><code>AV1466</code></a>Lst_Misc_U7(26)</li><li><a href="#obj-av-1467"><code>AV1467</code></a>Lst_Misc_U8(26)</li><li><a href="#obj-av-1468"><code>AV1468</code></a>Lst_Misc_U9(26)</li><li><a href="#obj-av-1469"><code>AV1469</code></a>Lst_Misc_U10(26)</li><li><a href="#obj-av-1470"><code>AV1470</code></a>Lst_Misc_U1(27)</li><li><a href="#obj-av-1471"><code>AV1471</code></a>Lst_Misc_U2(27)</li><li><a href="#obj-av-1472"><code>AV1472</code></a>Lst_Misc_U3(27)</li><li><a href="#obj-av-1473"><code>AV1473</code></a>Lst_Misc_U4(27)</li><li><a href="#obj-av-1474"><code>AV1474</code></a>Lst_Misc_U5(27)</li><li><a href="#obj-av-1475"><code>AV1475</code></a>Lst_Misc_U6(27)</li><li><a href="#obj-av-1476"><code>AV1476</code></a>Lst_Misc_U7(27)</li><li><a href="#obj-av-1477"><code>AV1477</code></a>Lst_Misc_U8(27)</li><li><a href="#obj-av-1478"><code>AV1478</code></a>Lst_Misc_U9(27)</li><li><a href="#obj-av-1479"><code>AV1479</code></a>Lst_Misc_U10(27)</li><li><a href="#obj-av-1480"><code>AV1480</code></a>Lst_Misc_U1(28)</li><li><a href="#obj-av-1481"><code>AV1481</code></a>Lst_Misc_U2(28)</li><li><a href="#obj-av-1482"><code>AV1482</code></a>Lst_Misc_U3(28)</li><li><a href="#obj-av-1483"><code>AV1483</code></a>Lst_Misc_U4(28)</li><li><a href="#obj-av-1484"><code>AV1484</code></a>Lst_Misc_U5(28)</li><li><a href="#obj-av-1485"><code>AV1485</code></a>Lst_Misc_U6(28)</li><li><a href="#obj-av-1486"><code>AV1486</code></a>Lst_Misc_U7(28)</li><li><a href="#obj-av-1487"><code>AV1487</code></a>Lst_Misc_U8(28)</li><li><a href="#obj-av-1488"><code>AV1488</code></a>Lst_Misc_U9(28)</li><li><a href="#obj-av-1489"><code>AV1489</code></a>Lst_Misc_U10(28)</li><li><a href="#obj-av-1490"><code>AV1490</code></a>Lst_Misc_U1(29)</li><li><a href="#obj-av-1491"><code>AV1491</code></a>Lst_Misc_U2(29)</li><li><a href="#obj-av-1492"><code>AV1492</code></a>Lst_Misc_U3(29)</li><li><a href="#obj-av-1493"><code>AV1493</code></a>Lst_Misc_U4(29)</li><li><a href="#obj-av-1494"><code>AV1494</code></a>Lst_Misc_U5(29)</li><li><a href="#obj-av-1495"><code>AV1495</code></a>Lst_Misc_U6(29)</li><li><a href="#obj-av-1496"><code>AV1496</code></a>Lst_Misc_U7(29)</li><li><a href="#obj-av-1497"><code>AV1497</code></a>Lst_Misc_U8(29)</li><li><a href="#obj-av-1498"><code>AV1498</code></a>Lst_Misc_U9(29)</li><li><a href="#obj-av-1499"><code>AV1499</code></a>Lst_Misc_U10(29)</li><li><a href="#obj-av-1500"><code>AV1500</code></a>Lst_Misc_U1(30)</li><li><a href="#obj-av-1501"><code>AV1501</code></a>Lst_Misc_U2(30)</li><li><a href="#obj-av-1502"><code>AV1502</code></a>Lst_Misc_U3(30)</li><li><a href="#obj-av-1503"><code>AV1503</code></a>Lst_Misc_U4(30)</li><li><a href="#obj-av-1504"><code>AV1504</code></a>Lst_Misc_U5(30)</li><li><a href="#obj-av-1505"><code>AV1505</code></a>Lst_Misc_U6(30)</li><li><a href="#obj-av-1506"><code>AV1506</code></a>Lst_Misc_U7(30)</li><li><a href="#obj-av-1507"><code>AV1507</code></a>Lst_Misc_U8(30)</li><li><a href="#obj-av-1508"><code>AV1508</code></a>Lst_Misc_U9(30)</li><li><a href="#obj-av-1509"><code>AV1509</code></a>Lst_Misc_U10(30)</li><li><a href="#obj-av-1510"><code>AV1510</code></a>Lst_Misc_U1(31)</li><li><a href="#obj-av-1511"><code>AV1511</code></a>Lst_Misc_U2(31)</li><li><a href="#obj-av-1512"><code>AV1512</code></a>Lst_Misc_U3(31)</li><li><a href="#obj-av-1513"><code>AV1513</code></a>Lst_Misc_U4(31)</li><li><a href="#obj-av-1514"><code>AV1514</code></a>Lst_Misc_U5(31)</li><li><a href="#obj-av-1515"><code>AV1515</code></a>Lst_Misc_U6(31)</li><li><a href="#obj-av-1516"><code>AV1516</code></a>Lst_Misc_U7(31)</li><li><a href="#obj-av-1517"><code>AV1517</code></a>Lst_Misc_U8(31)</li><li><a href="#obj-av-1518"><code>AV1518</code></a>Lst_Misc_U9(31)</li><li><a href="#obj-av-1519"><code>AV1519</code></a>Lst_Misc_U10(31)</li><li><a href="#obj-av-1520"><code>AV1520</code></a>Lst_Misc_U1(32)</li><li><a href="#obj-av-1521"><code>AV1521</code></a>Lst_Misc_U2(32)</li><li><a href="#obj-av-1522"><code>AV1522</code></a>Lst_Misc_U3(32)</li><li><a href="#obj-av-1523"><code>AV1523</code></a>Lst_Misc_U4(32)</li><li><a href="#obj-av-1524"><code>AV1524</code></a>Lst_Misc_U5(32)</li><li><a href="#obj-av-1525"><code>AV1525</code></a>Lst_Misc_U6(32)</li><li><a href="#obj-av-1526"><code>AV1526</code></a>Lst_Misc_U7(32)</li><li><a href="#obj-av-1527"><code>AV1527</code></a>Lst_Misc_U8(32)</li><li><a href="#obj-av-1528"><code>AV1528</code></a>Lst_Misc_U9(32)</li><li><a href="#obj-av-1529"><code>AV1529</code></a>Lst_Misc_U10(32)</li><li><a href="#obj-av-1530"><code>AV1530</code></a>Lst_Misc_U1(33)</li><li><a href="#obj-av-1531"><code>AV1531</code></a>Lst_Misc_U2(33)</li><li><a href="#obj-av-1532"><code>AV1532</code></a>Lst_Misc_U3(33)</li><li><a href="#obj-av-1533"><code>AV1533</code></a>Lst_Misc_U4(33)</li><li><a href="#obj-av-1534"><code>AV1534</code></a>Lst_Misc_U5(33)</li><li><a href="#obj-av-1535"><code>AV1535</code></a>Lst_Misc_U6(33)</li><li><a href="#obj-av-1536"><code>AV1536</code></a>Lst_Misc_U7(33)</li><li><a href="#obj-av-1537"><code>AV1537</code></a>Lst_Misc_U8(33)</li><li><a href="#obj-av-1538"><code>AV1538</code></a>Lst_Misc_U9(33)</li><li><a href="#obj-av-1539"><code>AV1539</code></a>Lst_Misc_U10(33)</li><li><a href="#obj-av-1540"><code>AV1540</code></a>Lst_Misc_U1[34]</li><li><a href="#obj-av-1541"><code>AV1541</code></a>Lst_Misc_U2[34]</li><li><a href="#obj-av-1542"><code>AV1542</code></a>Lst_Misc_U3[34]</li><li><a href="#obj-av-1543"><code>AV1543</code></a>Lst_Misc_U4[34]</li><li><a href="#obj-av-1544"><code>AV1544</code></a>Lst_Misc_U5[34]</li><li><a href="#obj-av-1545"><code>AV1545</code></a>Lst_Misc_U6[34]</li><li><a href="#obj-av-1546"><code>AV1546</code></a>Lst_Misc_U7[34]</li><li><a href="#obj-av-1547"><code>AV1547</code></a>Lst_Misc_U8[34]</li><li><a href="#obj-av-1548"><code>AV1548</code></a>Lst_Misc_U9[34]</li><li><a href="#obj-av-1549"><code>AV1549</code></a>Lst_Misc_U10[34]</li><li><a href="#obj-av-1550"><code>AV1550</code></a>Lst_Custom_PrioOn[0]</li><li><a href="#obj-av-1551"><code>AV1551</code></a>Lst_Custom_PrioOn[1]</li><li><a href="#obj-av-1552"><code>AV1552</code></a>Lst_Custom_PrioOn[2]</li><li><a href="#obj-av-1553"><code>AV1553</code></a>Lst_Custom_PrioOn[3]</li><li><a href="#obj-av-1554"><code>AV1554</code></a>Lst_Custom_PrioOn[4]</li><li><a href="#obj-av-1555"><code>AV1555</code></a>Lst_Custom_PrioOn[5]</li><li><a href="#obj-av-1556"><code>AV1556</code></a>Lst_Custom_PrioOn[6]</li><li><a href="#obj-av-1557"><code>AV1557</code></a>Lst_Custom_PrioOn[7]</li><li><a href="#obj-av-1558"><code>AV1558</code></a>Lst_Custom_PrioOn[8]</li><li><a href="#obj-av-1559"><code>AV1559</code></a>Lst_Custom_PrioOn[9]</li><li><a href="#obj-av-1560"><code>AV1560</code></a>Lst_Custom_PrioOff[0]</li><li><a href="#obj-av-1561"><code>AV1561</code></a>Lst_Custom_PrioOff[1]</li><li><a href="#obj-av-1562"><code>AV1562</code></a>Lst_Custom_PrioOff[2]</li><li><a href="#obj-av-1563"><code>AV1563</code></a>Lst_Custom_PrioOff[3]</li><li><a href="#obj-av-1564"><code>AV1564</code></a>Lst_Custom_PrioOff[4]</li><li><a href="#obj-av-1565"><code>AV1565</code></a>Lst_Custom_PrioOff[5]</li><li><a href="#obj-av-1566"><code>AV1566</code></a>Lst_Custom_PrioOff[6]</li><li><a href="#obj-av-1567"><code>AV1567</code></a>Lst_Custom_PrioOff[7]</li><li><a href="#obj-av-1568"><code>AV1568</code></a>Lst_Custom_PrioOff[8]</li><li><a href="#obj-av-1569"><code>AV1569</code></a>Lst_Custom_PrioOff[9]</li><li><a href="#obj-av-1570"><code>AV1570</code></a>Lst_Custom_PrioOn2[0]</li><li><a href="#obj-av-1571"><code>AV1571</code></a>Lst_Custom_PrioOn2[1]</li><li><a href="#obj-av-1572"><code>AV1572</code></a>Lst_Custom_PrioOn2[2]</li><li><a href="#obj-av-1573"><code>AV1573</code></a>Lst_Custom_PrioOn2[3]</li><li><a href="#obj-av-1574"><code>AV1574</code></a>Lst_Custom_PrioOn2[4]</li><li><a href="#obj-av-1575"><code>AV1575</code></a>Lst_Custom_PrioOn2[5]</li><li><a href="#obj-av-1576"><code>AV1576</code></a>Lst_Custom_PrioOn2[6]</li><li><a href="#obj-av-1577"><code>AV1577</code></a>Lst_Custom_PrioOn2[7]</li><li><a href="#obj-av-1578"><code>AV1578</code></a>Lst_Custom_PrioOn2[8]</li><li><a href="#obj-av-1579"><code>AV1579</code></a>Lst_Custom_PrioOn2[9]</li><li><a href="#obj-av-1580"><code>AV1580</code></a>Lst_Custom_PrioOff2[0]</li><li><a href="#obj-av-1581"><code>AV1581</code></a>Lst_Custom_PrioOff2[1]</li><li><a href="#obj-av-1582"><code>AV1582</code></a>Lst_Custom_PrioOff2[2]</li><li><a href="#obj-av-1583"><code>AV1583</code></a>Lst_Custom_PrioOff2[3]</li><li><a href="#obj-av-1584"><code>AV1584</code></a>Lst_Custom_PrioOff2[4]</li><li><a href="#obj-av-1585"><code>AV1585</code></a>Lst_Custom_PrioOff2[5]</li><li><a href="#obj-av-1586"><code>AV1586</code></a>Lst_Custom_PrioOff2[6]</li><li><a href="#obj-av-1587"><code>AV1587</code></a>Lst_Custom_PrioOff2[7]</li><li><a href="#obj-av-1588"><code>AV1588</code></a>Lst_Custom_PrioOff2[8]</li><li><a href="#obj-av-1589"><code>AV1589</code></a>Lst_Custom_PrioOff2[9]</li><li><a href="#obj-av-1590"><code>AV1590</code></a>Lst_Misc_U1[35]</li><li><a href="#obj-av-1591"><code>AV1591</code></a>Lst_Misc_U2[35]</li><li><a href="#obj-av-1592"><code>AV1592</code></a>Lst_Misc_U3[35]</li><li><a href="#obj-av-1593"><code>AV1593</code></a>Lst_Misc_U4[35]</li><li><a href="#obj-av-1594"><code>AV1594</code></a>Lst_Misc_U5[35]</li><li><a href="#obj-av-1595"><code>AV1595</code></a>Lst_Misc_U6[35]</li><li><a href="#obj-av-1596"><code>AV1596</code></a>Lst_Misc_U7[35]</li><li><a href="#obj-av-1597"><code>AV1597</code></a>Lst_Misc_U8[35]</li><li><a href="#obj-av-1598"><code>AV1598</code></a>Lst_Misc_U9[35]</li><li><a href="#obj-av-1599"><code>AV1599</code></a>Lst_Misc_U10[35]</li><li><a href="#obj-av-1600"><code>AV1600</code></a>Lst_Misc_U1[36]</li><li><a href="#obj-av-1601"><code>AV1601</code></a>Lst_Misc_U2[36]</li><li><a href="#obj-av-1602"><code>AV1602</code></a>Lst_Misc_U3[36]</li><li><a href="#obj-av-1603"><code>AV1603</code></a>Lst_Misc_U4[36]</li><li><a href="#obj-av-1604"><code>AV1604</code></a>Lst_Misc_U5[36]</li><li><a href="#obj-av-1605"><code>AV1605</code></a>Lst_Misc_U6[36]</li><li><a href="#obj-av-1606"><code>AV1606</code></a>Lst_Misc_U7[36]</li><li><a href="#obj-av-1607"><code>AV1607</code></a>Lst_Misc_U8[36]</li><li><a href="#obj-av-1608"><code>AV1608</code></a>Lst_Misc_U9[36]</li><li><a href="#obj-av-1609"><code>AV1609</code></a>Lst_Misc_U10[36]</li><li><a href="#obj-av-1610"><code>AV1610</code></a>Lst_Misc_U1[37]</li><li><a href="#obj-av-1611"><code>AV1611</code></a>Lst_Misc_U2[37]</li><li><a href="#obj-av-1612"><code>AV1612</code></a>Lst_Misc_U3[37]</li><li><a href="#obj-av-1613"><code>AV1613</code></a>Lst_Misc_U4[37]</li><li><a href="#obj-av-1614"><code>AV1614</code></a>Lst_Misc_U5[37]</li><li><a href="#obj-av-1615"><code>AV1615</code></a>Lst_Misc_U6[37]</li><li><a href="#obj-av-1616"><code>AV1616</code></a>Lst_Misc_U7[37]</li><li><a href="#obj-av-1617"><code>AV1617</code></a>Lst_Misc_U8[37]</li><li><a href="#obj-av-1618"><code>AV1618</code></a>Lst_Misc_U9[37]</li><li><a href="#obj-av-1619"><code>AV1619</code></a>Lst_Misc_U10[37]</li><li><a href="#obj-av-1620"><code>AV1620</code></a>Lst_Misc_U1[38]</li><li><a href="#obj-av-1621"><code>AV1621</code></a>Lst_Misc_U2[38]</li><li><a href="#obj-av-1622"><code>AV1622</code></a>Lst_Misc_U3[38]</li><li><a href="#obj-av-1623"><code>AV1623</code></a>Lst_Misc_U4[38]</li><li><a href="#obj-av-1624"><code>AV1624</code></a>Lst_Misc_U5[38]</li><li><a href="#obj-av-1625"><code>AV1625</code></a>Lst_Misc_U6[38]</li><li><a href="#obj-av-1626"><code>AV1626</code></a>Lst_Misc_U7[38]</li><li><a href="#obj-av-1627"><code>AV1627</code></a>Lst_Misc_U8[38]</li><li><a href="#obj-av-1628"><code>AV1628</code></a>Lst_Misc_U9[38]</li><li><a href="#obj-av-1629"><code>AV1629</code></a>Lst_Misc_U10[38]</li><li><a href="#obj-av-1630"><code>AV1630</code></a>Lst_Misc_U1[39]</li><li><a href="#obj-av-1631"><code>AV1631</code></a>Lst_Misc_U2[39]</li><li><a href="#obj-av-1632"><code>AV1632</code></a>Lst_Misc_U3[39]</li><li><a href="#obj-av-1633"><code>AV1633</code></a>Lst_Misc_U4[39]</li><li><a href="#obj-av-1634"><code>AV1634</code></a>Lst_Misc_U5[39]</li><li><a href="#obj-av-1635"><code>AV1635</code></a>Lst_Misc_U6[39]</li><li><a href="#obj-av-1636"><code>AV1636</code></a>Lst_Misc_U7[39]</li><li><a href="#obj-av-1637"><code>AV1637</code></a>Lst_Misc_U8[39]</li><li><a href="#obj-av-1638"><code>AV1638</code></a>Lst_Misc_U9[39]</li><li><a href="#obj-av-1639"><code>AV1639</code></a>Lst_Misc_U10[39]</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Analog objects are scaled: units printed as °C/10, bar/10 or %/10 mean the value is in tenths (215 = 21.5 °C).</li><li>Multistate data is carried in AV objects that hold an enumerated value; the state texts are given in states.</li><li>Per-unit objects are printed for each unit (Unit 1, Unit 2 ...); the unit number is in the description, and the object name repeats with an index.</li><li>Rows printed as &#x27;Not used&#x27; or &#x27;Reserved&#x27; with no object name are left out (BV 11, BV 309, AV 12).</li><li>The alarm code objects use a table of about 600 codes printed at the end of the document; it is not copied here.</li><li>The guide covers the MTM communication table; see RHOSS manual H58701 for sequencer settings.</li><li>In the English table the units / values column for AV 315-322 is printed one row off; the units and states here follow the object descriptions.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the KMTM Multi Thermal Manager (MTM) sequencer and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the RHOSS KMTM Multi Thermal Manager (MTM) sequencer</h2><div class="faq"><details open><summary>How many BACnet points does the RHOSS KMTM Multi Thermal Manager (MTM) sequencer have?</summary><p>This list has 1110 BACnet objects: 834 analog values, 276 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which RHOSS KMTM Multi Thermal Manager (MTM) sequencer BACnet points are writable?</summary><p>182 of the 1110 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official RHOSS KMTM Multi Thermal Manager (MTM) sequencer BACnet documentation?</summary><p>The source is Tabella Bacnet MTM / Bacnet Table MTM - Lista oggetti / Objects list (KBM MS-TP, KBE/KWEBU1 IP) (H58767/B), published free by RHOSS at https://www.rhoss.it/wp-content/uploads/2023/04/H58767_B-Lista-oggetti-BACnet-MTM.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the RHOSS KMTM Multi Thermal Manager (MTM) sequencer?</summary><p>Start with BV 3 Superv_OnOff (Plant on/off from the BMS (1 = On)); BV 310 En_SPV_OnOff (Enables on/off from the supervisor (1 = Yes)); BV 4 Cool_Heat_KeyB (Plant season: 0 = Cooling, 1 = Heating); AV 13 Cooling_Temp_Set1 (Cooling setpoint 1, °C x10); AV 15 Heating_Temp_Set1 (Heating setpoint 1, °C x10); AV 11 Power_Request_Limit (Plant power limit, % x10); BV 7 Reset_Alarm (Alarm reset (1 = Reset)); AV 1 Group_Status (Plant on/off status (1 = Wait, 2 = ON, 3+ = Off cause)); AV 4 Current_Temp_Set (Active primary setpoint, °C x10); BV 5 Any_Alarm (Any active alarm).</p></details><details><summary>How do I enable BMS control of the RHOSS KMTM Multi Thermal Manager (MTM) sequencer?</summary><p>BV 3 Superv_OnOff switches the plant on or off from the supervisor; En_SPV_OnOff (BV 310) enables on/off from the supervisor. See RHOSS manual H58701 for sequencer settings.</p></details><details><summary>Does the RHOSS KMTM Multi Thermal Manager (MTM) sequencer need a BACnet heartbeat or have a communication timeout?</summary><p>Spv_Offline_Delay (AV 319, seconds) sets how long before the supervisor counts as disconnected, and Spv_Offline_Action (AV 318) picks what the plant does then: 1 = Off, 2 = On, 3 = None.</p></details><details><summary>How do I check these points on the real KMTM Multi Thermal Manager (MTM) sequencer?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More RHOSS BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/rhoss/kgtw-bac-idrowall-fan-coil" data-row><span class="k">Fan coil controller (via BACnet gateway)</span><h3>RHOSS Idrowall fan coil via KGTW-BAC BACnet gateway</h3><p>RHOSS Idrowall wall-mounted fan coils on RS485 Modbus, linked to the KGTW-BAC gateway.</p><div class="meta">12 objects &middot; 7 writable &middot; H58029</div><span class="sr-only"> Also known as: KGTW-BAC, Idrowall, Idrowall_IP, KWPI, H58029</span></a></li><li><a class="card" href="/bacnet-points-lists/rhoss/kgtw-bac-kcms-fan-coil" data-row><span class="k">Fan coil controller (via BACnet gateway)</span><h3>RHOSS KCMS fan coil controller via KGTW-BAC BACnet gateway</h3><p>RHOSS fan coils and cassettes with the KCMS controller, linked over Modbus RTU to the KGTW-BAC gateway.</p><div class="meta">20 objects &middot; 7 writable &middot; H58029</div><span class="sr-only"> Also known as: KGTW-BAC, KCMS, KCMS_IP, KCMS_MSTP, KRS485, H58029</span></a></li></ul>
<p class="updated">Source: <a href="https://www.rhoss.it/wp-content/uploads/2023/04/H58767_B-Lista-oggetti-BACnet-MTM.pdf" rel="nofollow noopener" target="_blank">Tabella Bacnet MTM / Bacnet Table MTM - Lista oggetti / Objects list (KBM MS-TP, KBE/KWEBU1 IP) &middot; H58767/B</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
