<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>S+S Regeltechnik RYMASKON 1000 room BACnet Points List</title>
<meta name="description" content="S+S Regeltechnik RYMASKON 1000 room operating unit BACnet points list: 335 objects by ID and name, e.g. IV 404 = IV:OpMode_Status_404.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="S+S Regeltechnik RYMASKON 1000 room BACnet Points List">
<meta property="og:description" content="S+S Regeltechnik RYMASKON 1000 room operating unit BACnet points list: 335 objects by ID and name, e.g. IV 404 = IV:OpMode_Status_404.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="S+S Regeltechnik RYMASKON 1000 room BACnet Points List">
<meta name="twitter:description" content="S+S Regeltechnik RYMASKON 1000 room operating unit BACnet points list: 335 objects by ID and name, e.g. IV 404 = IV:OpMode_Status_404.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000",
   "url": "https://easybacnet.com/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000",
   "name": "S+S Regeltechnik RYMASKON 1000 room BACnet Points List",
   "description": "S+S Regeltechnik RYMASKON 1000 room operating unit BACnet points list: 335 objects by ID and name, e.g. IV 404 = IV:OpMode_Status_404.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000#dataset",
   "name": "S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller) BACnet Points List",
   "description": "RYMASKON 1000 units are touch room operating units for temperature, fan, sun protection and lighting. The BACnet object list (vendor ID 1545) covers sensor values (temperature, humidity, CO2, VOC), setpoints, operating mode, fan level, presence, sun-protection and light commands and status, header icons, BMS lock and takeover values for the controller outputs, labels, date/time and many configuration values. Controller-only objects (internal controller outputs, Controller OpMode, BMS output overrides) apply to the RYM 13xxC/14xxC variants. S+S Regeltechnik RYMASKON 1000 room operating unit BACnet points list: 335 objects by ID and name, e.g. IV 404 = IV:OpMode_Status_404.",
   "url": "https://easybacnet.com/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000",
   "keywords": [
    "S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller) BACnet Points List",
    "S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller) BACnet objects",
    "S+S Regeltechnik BACnet",
    "RYMASKON 1000 BACnet points list",
    "Rymaskon 1000 BACnet points list",
    "RYM 1301 BACnet points list",
    "RYM 1302 BACnet points list",
    "RYM 1401 BACnet points list",
    "RYM 1402 BACnet points list",
    "RYM 1321C BACnet points list",
    "RYM 1322C BACnet points list",
    "RYM 1361C BACnet points list",
    "RYM 1362C BACnet points list",
    "RYM 1431C BACnet points list",
    "RYM 1432C BACnet points list",
    "RYM 1461C BACnet points list",
    "RYM 1462C BACnet points list",
    "S+S Rymaskon BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet PIC - Rymaskon 1000 Interface / Controller BACnet",
    "url": "https://www.spluss.com/cdn/shop/files/RYM-1000__BACnet_Objects_GB.pdf",
    "author": {
     "@type": "Organization",
     "name": "S+S Regeltechnik"
    }
   },
   "about": {
    "@type": "Product",
    "name": "S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller)",
    "brand": {
     "@type": "Brand",
     "name": "S+S Regeltechnik"
    },
    "category": "Room operating unit / room controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 335 BACnet objects: 38 analog inputs, 120 analog values, 7 binary inputs, 22 binary values, 16 characterstring values, 1 datetime value, 129 integer values, 2 others. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "253 of the 335 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet PIC - Rymaskon 1000 Interface / Controller BACnet, revision 2026-09-14, published free by S+S Regeltechnik at https://www.spluss.com/cdn/shop/files/RYM-1000__BACnet_Objects_GB.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IV 404 IV:OpMode_Status_404 (Operating mode: 0 Off, 1 Cooling, 2 Heating); AV 400 AV:Setpoint_Temp_400 (Room temperature setpoint, °C); IV 407 IV:Setpoint_Fan_Level_407 (Fan level 0-5); IV 409 IV:RCBBMS_409_bitField (BMS lock of setpoint, fan and presence keys); AI 1 AI:TempS1Int_Value_1 (Room temperature (internal sensor)); BI 1 BI:Presence_Status_1 (Presence: 1 = occupied); AI 9 AI:OpMode_Status_9 (Operating mode status); AI 8 AI:Setpoint_Temp_Absolut_8 (Absolute temperature setpoint in use); IV 2025 IV:InternalError_2025_bitField (Internal error bits (sensor, I2C))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Controller variants: IV 1607 Controller OpMode sets how the internal controller drives the outputs (0 Off, 1 cooling, 2 heating, 3 both). The BMS can take over each output with the BMS Contr. objects (AV 1608-1610, 1613; IV 1611, 1612, 1615); -1 returns an output to the internal controller."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real RYMASKON 1000 room operating unit (Interface / Controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "S+S Regeltechnik",
     "item": "https://easybacnet.com/bacnet-points-lists/s-plus-s-regeltechnik/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "RYMASKON 1000 room operating unit (Interface / Controller)",
     "item": "https://easybacnet.com/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/s-plus-s-regeltechnik/">S+S Regeltechnik</a></li><li aria-current="page">RYMASKON 1000 room operating unit (Interface / Controller)</li></ol>
<p class="eyebrow">Room operating unit / room controller &middot; BACnet points list</p><h1><span class="mfr">S+S Regeltechnik</span> RYMASKON 1000 room operating unit (Interface / Controller) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>RYMASKON 1000 units are touch room operating units for temperature, fan, sun protection and lighting. The BACnet object list (vendor ID 1545) covers sensor values (temperature, humidity, CO2, VOC), setpoints, operating mode, fan level, presence, sun-protection and light commands and status, header icons, BMS lock and takeover values for the controller outputs, labels, date/time and many configuration values. Controller-only objects (internal controller outputs, Controller OpMode, BMS output overrides) apply to the RYM 13xxC/14xxC variants.</p>
<p>This page lists <strong>335 BACnet objects</strong> for the S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller) &mdash; 253 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from S+S Regeltechnik&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/s-plus-s-regeltechnik/">S+S Regeltechnik</a></dd></div><div><dt>Model</dt><dd>RYMASKON 1000 room operating unit (Interface / Controller)</dd></div><div><dt>Equipment</dt><dd>Room operating unit / room controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>335 (253 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Application / firmware 2.00.2</dd></div><div><dt>Also known as</dt><dd>RYMASKON 1000, Rymaskon 1000, RYM 1301, RYM 1302, RYM 1401, RYM 1402, RYM 1321C, RYM 1322C, RYM 1361C, RYM 1362C, RYM 1431C, RYM 1432C, RYM 1461C, RYM 1462C, S+S Rymaskon BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://www.spluss.com/cdn/shop/files/RYM-1000__BACnet_Objects_GB.pdf" rel="nofollow noopener" target="_blank">BACnet PIC - Rymaskon 1000 Interface / Controller BACnet &middot; rev. 2026-09-14</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000.csv" rel="nofollow" download>Download CSV <small>335 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/s-plus-s-regeltechnik/rymaskon-1000.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.spluss.com/cdn/shop/files/RYM-1000__BACnet_Objects_GB.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=s-plus-s-regeltechnik/rymaskon-1000">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against S+S Regeltechnik&rsquo;s current documentation and the live
device before use. Not official S+S Regeltechnik information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the MS/TP MAC address and baud rate on the unit (default 38400), then write the temperature setpoint, operating mode and fan level and read room temperature, presence and operating state. Use IV 409 / the BV lock objects if occupants must not change values the BMS controls.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-iv-404">IV 404</a></td><td class="n">IV:OpMode_Status_404</td><td>Operating mode: 0 Off, 1 Cooling, 2 Heating</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-400">AV 400</a></td><td class="n">AV:Setpoint_Temp_400</td><td>Room temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-iv-407">IV 407</a></td><td class="n">IV:Setpoint_Fan_Level_407</td><td>Fan level 0-5</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-iv-409">IV 409</a></td><td class="n">IV:RCBBMS_409_bitField</td><td>BMS lock of setpoint, fan and presence keys</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">AI:TempS1Int_Value_1</td><td>Room temperature (internal sensor)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1">BI 1</a></td><td class="n">BI:Presence_Status_1</td><td>Presence: 1 = occupied</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-9">AI 9</a></td><td class="n">AI:OpMode_Status_9</td><td>Operating mode status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-8">AI 8</a></td><td class="n">AI:Setpoint_Temp_Absolut_8</td><td>Absolute temperature setpoint in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-iv-2025">IV 2025</a></td><td class="n">IV:InternalError_2025_bitField</td><td>Internal error bits (sensor, I2C)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Controller variants: IV 1607 Controller OpMode sets how the internal controller drives the outputs (0 Off, 1 cooling, 2 heating, 3 both). The BMS can take over each output with the BMS Contr. objects (AV 1608-1610, 1613; IV 1611, 1612, 1615); -1 returns an output to the internal controller.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP master; baud 9600-115200, default 38400; isolated transceiver, no internal bias or termination, 1/8 unit load.</li><li>Vendor ID 1545; application and firmware 2.00.2.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Configuration objects are kept in EEPROM; write them only during commissioning.</li><li>When the BMS takes over a heating/cooling output, set the display operating mode in IV 404 as well (per the object notes).</li></ul>
</section>
<h2 id="points">S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">335 of 335 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>38</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>120</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>7</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>22</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CSV DTV IV Other" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>16</b></button><button type="button" class="chip" data-t="DTV" aria-pressed="false" title="DateTime Value">DTV<b>1</b></button><button type="button" class="chip" data-t="IV" aria-pressed="false" title="Integer Value">IV<b>129</b></button><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>335</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>82</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>253</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>153</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">AI:TempS1Int_Value_1</td><td class="d">Temp Sensor 1 int. value; -20…50°C (0...122,0 °F)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">AI:HumS1Int_Value_2</td><td class="d">Humidity Sensor 1 int. Value; 0 to 100.0 % RH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">AI:CO2S1Int_Value_3</td><td class="d">CO2 Sensor 1 int. value; 0…2000 ppm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">AI:VOCS1Int_ppb_Value_4</td><td class="d">VOC Sensor 1 int. value ppb; 0...30000 ppb</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">AI:VOCS1Int_%_Value_5</td><td class="d">VOC Sensor 1 int.value %; 0...100 %</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="7" data-acc="R" data-u="" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">AI:TempS2Ext_Value_7</td><td class="d">Temp Sensor 2 ext. value; -20…50°C (0...122,0 °F)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">AI:D1Input_Status_11</td><td class="d">D1 Input Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=DI1 open (default); 1=DI1 closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">AI:D2Input_Status_12</td><td class="d">D2 Input Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=DI2 open (default); 1=DI2 closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="" data-min="1" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">AI:Setpoint_Temp_Absolut_8</td><td class="d">Temp Setpoint Absolute; -18...60°C (0..140°F)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">AI:OpMode_Status_9</td><td class="d">OpMode Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off (default); 1=Cooling; 2=Heating</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">AI:Setpoint_Fan_Level_10</td><td class="d">Fan Level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off; 1=Level 1 (Default); 2=Level 2; 3=Level 3; 4=Level 4; 5=Level 5</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">AI:SP1_KeyStatus_13</td><td class="d">Sun protect 1 key status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Button not pressed (default); 1=DOWN button pressed briefly; 2=DOWN button pressed and held down; 3=UP button pressed briefly; 4=UP button pressed and held down; 5=DOWN button pressed (only mode hold key); 6=UP button pressed (only mode hold key)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="14" data-acc="R" data-u="" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">AI:SP1_Position_Value_14</td><td class="d">Sun protect 1 position value; 0.0…100.0 % (default 0%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">AI:SP1_Angle_Value_15</td><td class="d">Sun protect 1 angle value; -180°…180° (default 0°)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">AI:SP2_KeyStatus_16</td><td class="d">Sun Protest 2 key status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Button not pressed (default); 1=DOWN button pressed briefly; 2=DOWN button pressed and held down; 3=UP button pressed briefly; 4=UP button pressed and held down; 5=DOWN button pressed (only mode hold key); 6=UP button pressed (only mode hold key)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">AI:SP2_Position_Value_17</td><td class="d">Sun protect 2 position value; 0.0…100.0 % (default 0%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">AI:SP1_Angle_Value_15</td><td class="d">Sun protect 2 angle value; -180°…180° (default 0°)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">AI:L1_KeyStatus_73</td><td class="d">Light 1 key status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Button not pressed (default); 1=DOWN button pressed briefly; 2=DOWN button pressed and held down; 3=UP button pressed briefly; 4=UP button pressed and held down; 5=DOWN button pressed (only mode hold key); 6=UP button pressed (only mode hold key)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">AI:L1_DimmValue_74</td><td class="d">Light 1 dimm value; 0…100 % (default 0%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">AI:L2_KeyStatus_79</td><td class="d">Light 2 key status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Button not pressed (default); 1=DOWN button pressed briefly; 2=DOWN button pressed and held down; 3=UP button pressed briefly; 4=UP button pressed and held down; 5=DOWN button pressed (only mode hold key); 6=UP button pressed (only mode hold key)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="80" data-acc="R" data-u="" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">AI:L1_DimmValue_80</td><td class="d">Light 2 dimm value; 0…100 % (default 0%)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="193" data-acc="R" data-u="" data-st="1" id="obj-ai-193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">193</td><td class="n">AI:ChangeOver_Status_193</td><td class="d">Change-Over Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Change-Over inactive (default); 1=Cooling Mode (Heating blocked); 2=Heatinge Mode (Cooling blocked</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="198" data-acc="R" data-u="" data-st="1" id="obj-ai-198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">198</td><td class="n">AI:ContrOpMode_Setpoint_198</td><td class="d">Controller OpMode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF; 1=Cooling Auto (Heating blocked); 2=Heating Auto (Cooling deaktiviert); 3=Cooling and Heating Auto</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="199" data-acc="R" data-u="" id="obj-ai-199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">199</td><td class="n">AI:AO_OutHeat_BMSContr_199</td><td class="d">AO Output Heating BMS Contr.; 0…10V -1 = internal controller active (default)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="200" data-acc="R" data-u="" id="obj-ai-200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">200</td><td class="n">AI:AO_OutCool_BMSContr_200</td><td class="d">AO Output Cooling BMS Contr.; 0…10V -1 = internal controller active (default)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="201" data-acc="R" data-u="" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">AI:AO_Out6WayValve_BMSContr_201</td><td class="d">AO Output 6-Way-Valve BMS Contr; 0…10V -1 = internal controller active (default)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="202" data-acc="R" data-u="" data-st="1" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">AI:RODO_OutHeat_BMSContr_202</td><td class="d">RO/DO Output Heating BMS Contr.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=RO / DO Heating open; 1=RO / DO Heating closed; -1=internal controller active (default)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="203" data-acc="R" data-u="" data-st="1" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">AI:RODO_OutCool_BMSContr_203</td><td class="d">RO/DO Output Cooling BMS Contr.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=RO / DO Cooling open; 1=RO / DO Cooling closed; -1=internal controller active (default)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="204" data-acc="R" data-u="" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">AI:AO_OutFan_BMSContr_204</td><td class="d">AO Output Fan BMS Contr.; 0…10V -1 = internal controller active (default)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="205" data-acc="R" data-u="" data-st="1" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">AI:RODO_OutFan_BMSContr_205</td><td class="d">RO/DO Output Fan BMS Contr.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF; 1=Level 1; 2=Level 2; 3=Level 3; -1=internal controller active (default)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="206" data-acc="R" data-u="" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">AI:Controller_Setpoint_Temp_206</td><td class="d">Controller Setpoint Temp; 0...122,0 °C/°F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="207" data-acc="R" data-u="" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">AI:AO_Heat_Value_207</td><td class="d">AO Heating; 0...10V</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="208" data-acc="R" data-u="" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">AI:AO_Cool_Value_208</td><td class="d">AO Cooling; 0...10V</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="209" data-acc="R" data-u="" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">AI:AO_6WayValve_Value_209</td><td class="d">AO 6-Way-Valve; 0...10V</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">AI:RODO_Heat_Value_210</td><td class="d">RO/DO Heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open; 1=closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">AI:RODO_Cool_Value_211</td><td class="d">RO/DO Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open; 1=closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="212" data-acc="R" data-u="" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">AI:AO_Fan_Value_212</td><td class="d">AO Fan; 0...10V</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="213" data-acc="R" data-u="" data-st="1" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">AI:RODO_Fan_Level_212</td><td class="d">RODO Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=all Relays open (fan off); 1=Relay 1 closed (fan level 1); 2=Relay 2 closed (fan level 2); 3=Relay 3 closed (fan level 3)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="100" data-acc="R" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">AV:TempS1Int_Value_100</td><td class="d">Temp Sensor 1 int. value; -20.0…50.0°C (0.0...122.0 °F)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="101" data-acc="R" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">AV:HumS1Int_Value_101</td><td class="d">Humidity Sensor 1 int. Value; 0,0...100.0 % RH</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="102" data-acc="R" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">AV:CO2S1Int_Value_102</td><td class="d">CO2 Sensor 1 int. value; 0…2000 ppm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">AV:VOCS1Int_ppb_Value_103</td><td class="d">VOC Sensor 1 int. value ppb; 0...2383 ppb</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">AV:VOCS1Int_%_Value_104</td><td class="d">VOC Sensor 1 int.value %; 0...100 %</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">AV:TempS2Ext_Value_106</td><td class="d">Temp Sensor 2 ext. value; -20.0…50.0°C (0.0...122.0 °F)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="120" data-acc="W" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">AV:TempS3Bus_Value_120</td><td class="d">Temp Sensor 3 bus value; -20.0…50.0°C (0.0...122.0 °F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="121" data-acc="W" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">AV:HumS3Bus_Value_121</td><td class="d">Humidity Sensor 2 bus value; 0.0...100.0 % RH</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="122" data-acc="W" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">AV:CO2S2Bus_Value_122</td><td class="d">CO2 Sensor 2 bus value; 0…5000 ppm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="123" data-acc="W" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">AV:VOCS2Bus_Value_123</td><td class="d">VOC Sensor 2 bus value; 0...60000 ppb</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">AV:PMS2Bus_Value_124</td><td class="d">PM Sensor 2 bus value; 0...1000 µg/m³</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="125" data-acc="W" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">AV:PressureS2Bus_Value_125</td><td class="d">Pressure Sensor 2 bus value; mbar, hPa und Pa 0…10000 inWC 0…500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="400" data-acc="W" data-u="" data-min="1" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">400</td><td class="n">AV:Setpoint_Temp_400</td><td class="d">Temp Setpoint; -20.0…50.0°C (0.0...122.0 °F) default 21.0°C (70.0°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="401" data-acc="W" data-u="" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">AV:Setpoint_Temp_Offset_401</td><td class="d">Temp Setpoint Offset; -18.0…18.0 °C/°F (default 0 °C/°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="402" data-acc="R" data-u="" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">AV:Setpoint_Temp_Absolut_402</td><td class="d">Temp Setpoint Absolute; -18.0…140.0 °C/°F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="403" data-acc="W" data-u="" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">AV:Setpoint_Temp_Offset_MinMax_403</td><td class="d">Temp Setpoint Offset Min-Max; 0.0…18.0 °C/F° (default 3°C / 6°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="721" data-acc="W" data-u="" id="obj-av-721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">721</td><td class="n">AV:SP1_Position_Value_721</td><td class="d">Sun protect 1 position value; 0.0…100.0 % (default 0%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="722" data-acc="W" data-u="" id="obj-av-722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">722</td><td class="n">AV:SP1_Angle_Value_722</td><td class="d">Sun protect 1 angle value; -180°…180° (default 0°)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="731" data-acc="W" data-u="" id="obj-av-731"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">731</td><td class="n">AV:SP2_Position_Value_731</td><td class="d">Sun protect 2 position value; 0.0…100.0 % (default 0%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="732" data-acc="W" data-u="" id="obj-av-732"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">732</td><td class="n">AV:SP2_Angle_Value_732</td><td class="d">Sun protect 2 angle value; -180°…180° (default 0°)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="1121" data-acc="W" data-u="" id="obj-av-1121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1121</td><td class="n">AV:L1_Dimm_Value_1121</td><td class="d">Light 1 dimm value; 0…100 % (default 0%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="1131" data-acc="W" data-u="" id="obj-av-1131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1131</td><td class="n">AV:L2_Dimm_Value_1131</td><td class="d">Light 2 dimm value; 0…100 % (default 0%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="1608" data-acc="W" data-u="" id="obj-av-1608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1608</td><td class="n">AV:AO_OutHeat_BMSContr_1608</td><td class="d">AO Output Heating BMS Contr.; 0…10V -1 = internal controller active (default)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="1609" data-acc="W" data-u="" id="obj-av-1609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1609</td><td class="n">AV:AO_OutCool_BMSContr_1609</td><td class="d">AO Output Cooling BMS Contr.; 0…10V -1 = internal controller active (default)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="1610" data-acc="W" data-u="" id="obj-av-1610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1610</td><td class="n">AV:AO_Out6WayValve_BMSContr_1610</td><td class="d">AO Output 6-Way-Valve BMS Contr.; 0…10V -1 = internal controller active (default)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="1613" data-acc="W" data-u="" id="obj-av-1613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1613</td><td class="n">AV:AO_OutFan_BMSContr_1613</td><td class="d">AO Output Fan BMS Contr.; 0…10V -1 = internal controller active (default)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="1616" data-acc="R" data-u="" id="obj-av-1616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1616</td><td class="n">AV:Controller_Setpoint_Temp_1616</td><td class="d">Controller Setpoint Temp (TSetpoint; 0...122,0 °C/°F (default 21°C / 70°F)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="1617" data-acc="R" data-u="" id="obj-av-1617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1617</td><td class="n">AV:AO_Heat_Value_1617</td><td class="d">AO Heating AO Heating; 0...10V</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="1618" data-acc="R" data-u="" id="obj-av-1618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1618</td><td class="n">AV:AO_Cool_Value_1618</td><td class="d">AO Cooling AO Cooling; 0...10V</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="1619" data-acc="R" data-u="" id="obj-av-1619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1619</td><td class="n">AV:AO_6WayValve_Value_1619</td><td class="d">AO 6-Way-Valve AO 6-Way-Valve; 0...10V</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="1622" data-acc="R" data-u="" id="obj-av-1622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1622</td><td class="n">AV:AO_Fan_Value_1622</td><td class="d">AO Fan AO Fan; 0...10V</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="2312" data-acc="W" data-u="" id="obj-av-2312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2312</td><td class="n">AV:TempS1Int_Offset_2312</td><td class="d">Temp Sensor 1 int. Offset; -20°…+20° (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="2314" data-acc="W" data-u="" id="obj-av-2314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2314</td><td class="n">AV:TempS1Int_ColourScale_Start_2314</td><td class="d">Temp Sensor 1 int. Colour Scale Start; 0...122,0 °C/°F (default 16°C / 61°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="2315" data-acc="W" data-u="" id="obj-av-2315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2315</td><td class="n">AV:TempS1Int_ColourScale_End_2315</td><td class="d">Temp Sensor 1 int. Colour Scale End; 0...122,0 °C/°F (default 24°C / 82°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="2412" data-acc="W" data-u="" id="obj-av-2412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2412</td><td class="n">AV:HumS1Int_Offset_2412</td><td class="d">Humidity Sensor 1 int. Offset; -20…+20 % (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="2414" data-acc="W" data-u="" id="obj-av-2414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2414</td><td class="n">AV:HumS1Int_ColourScale_Start_2414</td><td class="d">Humidity Sensor 1 int. Colour Scale; 0...100.0 % RH (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="2415" data-acc="W" data-u="" id="obj-av-2415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2415</td><td class="n">AV:HumS1Int_ColourScale_End_2415</td><td class="d">Humidity Sensor 1 int. Colour Scale End; 0...100.0 % RH (default 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="2512" data-acc="W" data-u="" id="obj-av-2512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2512</td><td class="n">AV:CO2S1Int_Offset_2512</td><td class="d">CO2 Sensor 1 int. Offset; -500…+500 ppm (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="2514" data-acc="W" data-u="" id="obj-av-2514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2514</td><td class="n">AV:CO2S1Int_ColourScale_Start_2514</td><td class="d">CO2 Sensor 1 int. Colour Scale Start; 0...2000 ppm (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="2515" data-acc="W" data-u="" id="obj-av-2515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2515</td><td class="n">AV:CO2S1Int_ColourScale_End_2515</td><td class="d">CO2 Sensor 1 int. Colour Scale End; 0...2000 ppm (default 2000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="2614" data-acc="W" data-u="" id="obj-av-2614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2614</td><td class="n">AV:VOCS1Int_ColourScale_Start_2614</td><td class="d">VOC Sensor 1 int. Colour Scale Start; 0…100 % (default 0%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="2615" data-acc="W" data-u="" id="obj-av-2615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2615</td><td class="n">AV:VOCS1Int_ColourScale_End_2615</td><td class="d">VOC Sensor 1 int. Colour Scale End; 0…100 % (default 100%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="2912" data-acc="W" data-u="" id="obj-av-2912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2912</td><td class="n">AV:TempS2Ext_Offset_2912</td><td class="d">Temp Sensor 2 ext. Offset; -20°…+20° (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="2914" data-acc="W" data-u="" id="obj-av-2914"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2914</td><td class="n">AV:TempS2Ext_ColourScale_Start_2914</td><td class="d">Temp Sensor 2 ext. Colour Scale Start; 0...122,0 °C/°F (default 16°C / 61°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="2915" data-acc="W" data-u="" id="obj-av-2915"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2915</td><td class="n">AV:TempS2Ext_ColourScale_End_2915</td><td class="d">Temp Sensor 2 ext. Colour Scale End; 0...122,0 °C/°F (default 24°C / 82°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="3014" data-acc="W" data-u="" id="obj-av-3014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3014</td><td class="n">AV:TempS3Bus_ColourScale_Start_3014</td><td class="d">Temp Sensor 3 bus Colour Scale Start; 0...122,0 °C/°F (default 16°C / 61°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="3015" data-acc="W" data-u="" id="obj-av-3015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3015</td><td class="n">AV:TempS3Bus_ColourScale_End_3015</td><td class="d">Temp Sensor 3 bus Colour Scale End; 0...122,0 °C/°F (default 24°C / 82°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="3114" data-acc="W" data-u="" id="obj-av-3114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3114</td><td class="n">AV:HumS2Bus_ColourScale_Start_3114</td><td class="d">Humidity Sensor 2 bus Colour Scale; 0...100.0 % RH (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="3115" data-acc="W" data-u="" id="obj-av-3115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3115</td><td class="n">AV:HumS2Bus_ColourScale_End_3115</td><td class="d">Humidity Sensor 2 bus Colour Scale End; 0...100.0 % RH (default 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="3214" data-acc="W" data-u="" id="obj-av-3214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3214</td><td class="n">AV:CO2S2Bus_ColourScale_Start_3214</td><td class="d">CO2 Sensor 2 bus Colour Scale Start; 0...5000 ppm (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="3215" data-acc="W" data-u="" id="obj-av-3215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3215</td><td class="n">AV:CO2S2Bus_ColourScale_End_3215</td><td class="d">CO2 Sensor 2 bus Colour Scale End; 0...5000 ppm (default 2000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="3314" data-acc="W" data-u="" id="obj-av-3314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3314</td><td class="n">AV:VOCS2Bus_ColourScale_Start_3314</td><td class="d">VOC Sensor 2 bus Colour Scale Start; 0...60000 (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="3315" data-acc="W" data-u="" id="obj-av-3315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3315</td><td class="n">AV:VOCS2Bus_ColourScale_End_3315</td><td class="d">VOC Sensor 2 bus Colour Scale End; 0...60000 (default 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="3414" data-acc="W" data-u="" id="obj-av-3414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3414</td><td class="n">AV:PMS2Bus_ColourScale_Start_3414</td><td class="d">PM Sensor 2 bus Colour Scale Start; 0...1000 µg/m³ (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="3415" data-acc="W" data-u="" id="obj-av-3415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3415</td><td class="n">AV:PMS2Bus_ColourScale_End_3415</td><td class="d">PM Sensor 2 bus Colour Scale End; 0...1000 µg/m³ (default 1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="3514" data-acc="W" data-u="" id="obj-av-3514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3514</td><td class="n">AV:PressureS2Bus_ColourScale_Start_3514</td><td class="d">Pressure 2 bus Colour Scale Start; 0…10000 (default = 1000 hPa)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="3515" data-acc="W" data-u="" id="obj-av-3515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3515</td><td class="n">AV:PressureS2Bus_ColourScale_End_3515</td><td class="d">Pressure 2 bus Colour Scale End; 0…10000 (default = 1050 hPa)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="3603" data-acc="W" data-u="" id="obj-av-3603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3603</td><td class="n">AV:Setpoint_Temp_AfterReboot_3603</td><td class="d">Temp Setpoint After Reboot; 0...122,0 °C/°F (default 21°C / 70°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="3604" data-acc="W" data-u="" id="obj-av-3604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3604</td><td class="n">AV:Setpoint_Temp_Offset_MinMax_AfterReboot_3604</td><td class="d">Temp Setpoint Offset Min-Max After; 0…18,0 °C/F° (default 3°C / 6°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="4265" data-acc="W" data-u="" id="obj-av-4265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4265</td><td class="n">AV:SP1_PositionStepSize_4265</td><td class="d">Sun Protect 1 Position Step Size; 0.1… 100% (default 0.5%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="4266" data-acc="W" data-u="" id="obj-av-4266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4266</td><td class="n">AV:SP1_AngleStepSize_4266</td><td class="d">Sun Protect 1 Angle Step Size; 1… 90° (default 10°)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="4267" data-acc="W" data-u="" id="obj-av-4267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4267</td><td class="n">AV:SP1_PositionMin_4267</td><td class="d">Sun Protect 1 Position Min; 0…100 % (default 0%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="4268" data-acc="W" data-u="" id="obj-av-4268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4268</td><td class="n">AV:SP1_PositionMax_4268</td><td class="d">Sun Protect 1 Position Max; 0…100 % (default 100%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="4269" data-acc="W" data-u="" id="obj-av-4269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4269</td><td class="n">AV:SP1_AngleMin_4269</td><td class="d">Sun Protect 1 Angle Min; -90°…90° (default 0°)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="4270" data-acc="W" data-u="" id="obj-av-4270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4270</td><td class="n">AV:SP1_AngleMax_4270</td><td class="d">Sun Protect 1 Angle max; -90°…90° (default 80°)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="4315" data-acc="W" data-u="" id="obj-av-4315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4315</td><td class="n">AV:SP2_PositionStepSize_4315</td><td class="d">Sun Protect 2 Position Step Size; 0.1… 100% (default 0.5%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="4316" data-acc="W" data-u="" id="obj-av-4316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4316</td><td class="n">AV:SP2_AngleStepSize_4316</td><td class="d">Sun Protect 2 Angle Step Size; 1… 90° (default 10°)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="4317" data-acc="W" data-u="" id="obj-av-4317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4317</td><td class="n">AV:SP2_PositionMin_4317</td><td class="d">Sun Protect 2 Position Min; 0…100 % (default 0%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="4318" data-acc="W" data-u="" id="obj-av-4318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4318</td><td class="n">AV:SP2_PositionMax_4318</td><td class="d">Sun Protect 2 Position Max; 0…100 % (default 100%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="4319" data-acc="W" data-u="" id="obj-av-4319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4319</td><td class="n">AV:SP2_AngleMin_4319</td><td class="d">Sun Protect 2 Angle Min; -90°…90° (default 0°)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="4320" data-acc="W" data-u="" id="obj-av-4320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4320</td><td class="n">AV:SP2_AngleMax_4320</td><td class="d">Sun Protect 2 Angle Max; -90°…90° (default 80°)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="5368" data-acc="W" data-u="" id="obj-av-5368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5368</td><td class="n">AV:L1_DimmStepSize_5368</td><td class="d">Light 1 Dimm Step Size; 1… 100% (default 10%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="5418" data-acc="W" data-u="" id="obj-av-5418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5418</td><td class="n">AV:L2_DimmStepSize_5418</td><td class="d">Light 2 Dimm Step Size; 1… 100% (default 10%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="8000" data-acc="W" data-u="" id="obj-av-8000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8000</td><td class="n">AV:Setpoint_TempShift_Unocc_8000</td><td class="d">Setpoint_TempShift_Unocc_8000; 0…18 °C/F° (default 0°C / 0°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="8006" data-acc="W" data-u="" id="obj-av-8006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8006</td><td class="n">AV:DeadBand_Comfort_8006</td><td class="d">Dead Band Comfort (PI Temp Contol; 0…27,0 °C/F° (default 1°C / 2°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="8007" data-acc="W" data-u="" id="obj-av-8007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8007</td><td class="n">AV:DeadBand_ECO_8007</td><td class="d">Dead Band ECO (PI Temp Contol Loop); 0…27,0 °C/F° (default 4°C / 7°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="8008" data-acc="W" data-u="" id="obj-av-8008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8008</td><td class="n">AV:Hyst_TempContr_8008</td><td class="d">Hysteresis Temp Control (ON/OFF Temp; 0…27,0 °C/F° (default 1°C / 2°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="8009" data-acc="W" data-u="" id="obj-av-8009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8009</td><td class="n">AV:PropBand_XpCool_8009</td><td class="d">Proportional Band Xp Cooling; 0,1…27,0 °C/F° (default 2°C / 4°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="8010" data-acc="W" data-u="" id="obj-av-8010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8010</td><td class="n">AV:ResetTime_Ti_Cool_8010</td><td class="d">Reset Time Ti Cooling; 0…1200 minutes (default 20 minutes)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="8011" data-acc="W" data-u="" id="obj-av-8011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8011</td><td class="n">AV:ManipVarMin_Cool_8011</td><td class="d">Manipulated Variable Min. Cooling; 0…100% (default 0%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="8012" data-acc="W" data-u="" id="obj-av-8012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8012</td><td class="n">AV:ManipVarMax_Cool_8012</td><td class="d">Manipulated Variable Max. Cooling; 0…100% (default 100%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="8013" data-acc="W" data-u="" id="obj-av-8013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8013</td><td class="n">AV:PropBand_XpHeat_8013</td><td class="d">Proportional Band Xp Heating; 0,1…27,0 °C/F° (default 2°C / 4 °F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="8014" data-acc="W" data-u="" id="obj-av-8014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8014</td><td class="n">AV:ResetTime_Ti_Heat_8014</td><td class="d">Reset Time Ti Heating; 0…1200 minutes (default 20 minutes)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="8015" data-acc="W" data-u="" id="obj-av-8015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8015</td><td class="n">AV:ManipVarMin_Heat_8015</td><td class="d">Manipulated Variable Min. Heating; 0…100% (default 0%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="8016" data-acc="W" data-u="" id="obj-av-8016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8016</td><td class="n">AV:ManipVarMax_Heat_8016</td><td class="d">Manipulated Variable Max. Heating; 0…100% (default 100%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="8018" data-acc="W" data-u="" id="obj-av-8018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8018</td><td class="n">AV:Y_MinDev_PIContolLoop_8018</td><td class="d">Y Min Deviation PI Temp Contol Loop; 0…10 % (default 0,2 %)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="8021" data-acc="W" data-u="" id="obj-av-8021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8021</td><td class="n">AV:6WayValveGen_Cool100%_8021</td><td class="d">6-Way-Valve Generic Cooling 100%; 0…10,0V (default 2,0 V)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="8022" data-acc="W" data-u="" id="obj-av-8022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8022</td><td class="n">AV:6WayValveGen_Cool0%_8022</td><td class="d">6-Way-Valve Generic Cooling 0%; 0…10,0V (default 5,0 V)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="8023" data-acc="W" data-u="" id="obj-av-8023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8023</td><td class="n">AV:6WayValveGen_Heat100%_8023</td><td class="d">6-Way-Valve Generic Heating 100%; 0…10,0V (default 7,0 V)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="8024" data-acc="W" data-u="" id="obj-av-8024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8024</td><td class="n">AV:6WayValveGen_Heat0%_8024</td><td class="d">6-Way-Valve Generic Heating 0 %; 0…10,0V (default 10,0 V)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="8029" data-acc="W" data-u="" id="obj-av-8029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8029</td><td class="n">AV:RODO_MinRuntime_HeatCool_8029</td><td class="d">RODO Min. Runtime Heat/Cool; 0…120 minutes (default 0 minutes)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="8030" data-acc="W" data-u="" id="obj-av-8030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8030</td><td class="n">AV:DelaySwitch_Heat/Cool_8030</td><td class="d">Delay Switch Heat/Cool; 0…900 s (default 0s)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="8032" data-acc="W" data-u="" id="obj-av-8032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8032</td><td class="n">AV:AO_FanMin_8032</td><td class="d">AO Fan Min.; 0…10V (default 0V)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="8033" data-acc="W" data-u="" id="obj-av-8033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8033</td><td class="n">AV:AO_FanMax_8033</td><td class="d">AO Fan Max.; 0…10V (default 10V)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="8034" data-acc="W" data-u="" id="obj-av-8034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8034</td><td class="n">AV:Fan_ManipVar_Start_8034</td><td class="d">Fan Manipulated Variable Start; 0-30 % (default 0%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="8035" data-acc="W" data-u="" id="obj-av-8035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8035</td><td class="n">AV:Fan_StartUpTime_8035</td><td class="d">Fan StartUp Time; 0…25s (default 1s)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="8036" data-acc="W" data-u="" id="obj-av-8036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8036</td><td class="n">AV:Fan_FollwUpTime_8036</td><td class="d">Fan FollwUp Time; 0…500s (default 1s)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="8037" data-acc="W" data-u="" id="obj-av-8037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8037</td><td class="n">AV:FanGradient_AO_8037</td><td class="d">Fan Gradient AO; 0…36 °C/°F (default 4°C / 7°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="8038" data-acc="W" data-u="" id="obj-av-8038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8038</td><td class="n">AV:DeltaT_FanLevel1RO_8038</td><td class="d">Delta T Fan Level 1 RO; 0…36 °C/°F (default 0°C / 0°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="8039" data-acc="W" data-u="" id="obj-av-8039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8039</td><td class="n">AV:DeltaT_FanLevel2RO_8039</td><td class="d">Delta T Fan Level 2 RO; 0…36 °C/°F (default 2°C / 4°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="8040" data-acc="W" data-u="" id="obj-av-8040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8040</td><td class="n">AV:DeltaT_FanLevel3RO_8040</td><td class="d">Delta T Fan Level 3 RO; 0…36 °C/°F (default 4°C / 7°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="8041" data-acc="W" data-u="" id="obj-av-8041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8041</td><td class="n">AV:Frost_Protection_8041</td><td class="d">Frost Protection; 0…60,0 °C/°F (default 8°C / 46°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="8042" data-acc="W" data-u="" id="obj-av-8042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8042</td><td class="n">AV:Heat_Protection_8042</td><td class="d">Heat Protection; 0…140,0 °C/°F (default 35°C / 95°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="8045" data-acc="W" data-u="" id="obj-av-8045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8045</td><td class="n">AV:2.ContrLoop_PropBandXp_8045</td><td class="d">2. Control Loop Proportional Band Xp; 0,1…27,0 °C/F° (default 2°C / 4°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="8046" data-acc="W" data-u="" id="obj-av-8046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8046</td><td class="n">AV:2.ContrLoop_ResTimeTi_8046</td><td class="d">2. Control Loop Reset Time Ti; 0…1200 minutes (default 20 minutes)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="8047" data-acc="W" data-u="" id="obj-av-8047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8047</td><td class="n">AV:2.ContrLoop_ManipVariableMin_8047</td><td class="d">2. Control Loop Manipulated Variable; 0…100% (default 0%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="8048" data-acc="W" data-u="" id="obj-av-8048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8048</td><td class="n">AV:2.ContrLoop_ManipVariableMax_8048</td><td class="d">2. Control Loop Manipulated Variable; 0…100% (default 100%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="8049" data-acc="W" data-u="" id="obj-av-8049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8049</td><td class="n">AV:2.ContrLoop_SetTempOffset_8049</td><td class="d">2. Control Loop Setpoint Temp Offset; -25,0…25,0 °C/°F (default 0°C / 0°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="8051" data-acc="W" data-u="" id="obj-av-8051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8051</td><td class="n">AV:UnderfloorHeatProtection_Limit_8051</td><td class="d">Underfloor Heat Protection Limit; 0...122,0 °C/°F (default 34°C / 93°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="8052" data-acc="W" data-u="" id="obj-av-8052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8052</td><td class="n">AV:Anti-Jam_8052</td><td class="d">Anti-Jam (Valve Protection); 0… 60 days (default 3 days)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="8055" data-acc="W" data-u="" id="obj-av-8055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8055</td><td class="n">AV:CangeOver_TempCooling_8055</td><td class="d">Cange-Over Temp Cooling; 0...122,0 °C/°F (default 22°C / 72°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="8056" data-acc="W" data-u="" id="obj-av-8056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8056</td><td class="n">AV:CangeOver_TempHeating_8056</td><td class="d">Change-Over Temp Heating; 0...122,0 °C/°F (default 25°C / 77°F)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="8200" data-acc="W" data-u="" id="obj-av-8200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8200</td><td class="n">AV:Setpoint_RCV_8200</td><td class="d">Setpoint RCV; 0…30.000 (default 1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="8202" data-acc="W" data-u="" id="obj-av-8202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8202</td><td class="n">AV:PropBand_XpRCV_8202</td><td class="d">Proportional Band Xp RCV; 1…10.000 (default 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="8203" data-acc="W" data-u="" id="obj-av-8203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8203</td><td class="n">AV:ResetTime_Ti_RCV_8203</td><td class="d">Reset Time Ti RCV; 0…60.000 s (default 420 s)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="8204" data-acc="W" data-u="" id="obj-av-8204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8204</td><td class="n">AV:Hyst_RCVContr_8204</td><td class="d">Hysteresis RCV Control; 0…30.000 (default 50)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="8205" data-acc="W" data-u="" id="obj-av-8205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8205</td><td class="n">AV:DeltaRCV_FanLevel1RO_8205</td><td class="d">Delta RCV Fan Level 1 RO; 0…30.000 (default 0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="8206" data-acc="W" data-u="" id="obj-av-8206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8206</td><td class="n">AV:DeltaRCV_FanLevel2RO_8206</td><td class="d">Delta RCV Fan Level 2 RO; 0…30.000 (default 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="8207" data-acc="W" data-u="" id="obj-av-8207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8207</td><td class="n">AV:DeltaRCV_FanLevel3RO_8207</td><td class="d">Delta RCV Fan Level 3 RO; 0…30.000 (default 200)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="8209" data-acc="W" data-u="" id="obj-av-8209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8209</td><td class="n">AV:YRCV_MinDev_PIContolLoop_8209</td><td class="d">Y_RCV Min Deviation PI Contol Loop; 0…50 % (default 5 %)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">BI:Presence_Status_1</td><td class="d">Presence Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=unoccupied; 1=occupied (default)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">BI:HeaderIconStatus_FrostProtection_2</td><td class="d">Header Icon Frost Protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">BI:HeaderIconStatus_WindowContact_3</td><td class="d">Header Icon Window Contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">BI:HeaderIconStatus_DewPoint_4</td><td class="d">Header Icon Dew Point (condensation)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">BI:HeaderIconStatus_ECO_5</td><td class="d">Header Icon ECO</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">BI:HeaderIconStatus_Error_6</td><td class="d">Header Icon Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">BI:HeaderIconStatus_ConfigMode_7</td><td class="d">Header Icon Config Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">BV:RCBBMS_Temp_Lock_12</td><td class="d">Temp Lock</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">BV:RCBBMS_Fan_Lock_13</td><td class="d">Fan Lock</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">BV:RCBBMS_Presence_Lock_14</td><td class="d">Presence Lock</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="196" data-acc="W" data-u="" data-st="1" id="obj-bv-196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">196</td><td class="n">BV:Fan_AutoMode_196</td><td class="d">Fan Auto Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Manual; 1=Auto (default)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="199" data-acc="W" data-u="" data-st="1" id="obj-bv-199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">199</td><td class="n">BV:Enable_PresenceDI_199</td><td class="d">Presence Enable DI</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="200" data-acc="W" data-u="" data-st="1" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">BV:HeaderIconModbus_FrostProtection_200</td><td class="d">Icon Modbus frost protection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="201" data-acc="W" data-u="" data-st="1" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">BV:HeaderIconModbus_WindowContact_201</td><td class="d">Icon Modbus window contact</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="202" data-acc="W" data-u="" data-st="1" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">BV:HeaderIconModbus_DewPoint_202</td><td class="d">Icon Modbus dew point (condensation)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="203" data-acc="W" data-u="" data-st="1" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">BV:HeaderIconModbus_ECO_203</td><td class="d">Icon Modbus ECO</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="204" data-acc="W" data-u="" data-st="1" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">BV:HeaderIconModbus_Error_204</td><td class="d">Icon Modbus Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="205" data-acc="W" data-u="" data-st="1" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">BV:HeaderIconModbus_ConfigMode_205</td><td class="d">Icon Modbus Config Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=inactive (default); 1=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="210" data-acc="W" data-u="" data-st="1" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">BV:Enable_FrostProtectionDI_210</td><td class="d">Icon DI frost protection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="211" data-acc="W" data-u="" data-st="1" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">BV:Enable_WindowContactDI_211</td><td class="d">Icon DI window contact</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="212" data-acc="W" data-u="" data-st="1" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">BV:Enable_DewPointDI_212</td><td class="d">Icon DI dew point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="213" data-acc="W" data-u="" data-st="1" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">BV:Enable_ECODI_213</td><td class="d">Icon DI ECO</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="214" data-acc="W" data-u="" data-st="1" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">BV:Enable_ErrorDI_214</td><td class="d">Icon DI Error</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="96" data-acc="W" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">BV:SP1_AutoMode_96</td><td class="d">Sun Protect 1 automatic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=automatic inactive (default); 1=automatic active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="97" data-acc="W" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">BV:SP2_AutoMode_97</td><td class="d">Sun Protect 2 automatic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=automatic inactive (default); 1=automatic active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="116" data-acc="W" data-u="" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">BV:L1_AutoMode_116</td><td class="d">Light 1 automatic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=automatic inactive (default); 1=automatic active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="117" data-acc="W" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">BV:L2_AutoMode_117</td><td class="d">Light 2 automatic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=automatic inactive (default); 1=automatic active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="136" data-acc="W" data-u="" data-st="1" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">BV:L1_LightStatus_136</td><td class="d">Light 1 status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Light off (default); 1=Light on</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="137" data-acc="W" data-u="" data-st="1" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">BV:L2_LightStatus_137</td><td class="d">Light 2 status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Light off (default); 1=Light on</td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="187" data-i="2300" data-acc="W" data-u="" id="obj-csv-2300"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2300</td><td class="n">CSV:TempS1Int_Label_2300</td><td class="d">Temp Sensor 1 int. Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="188" data-i="2400" data-acc="W" data-u="" id="obj-csv-2400"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2400</td><td class="n">CSV:HumS1Int_Label_2400</td><td class="d">Humidity Sensor 1 int. Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="189" data-i="2500" data-acc="W" data-u="" id="obj-csv-2500"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2500</td><td class="n">CSV:CO2S1Int_Label_2500</td><td class="d">CO2 Sensor 1 int. Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="190" data-i="2600" data-acc="W" data-u="" id="obj-csv-2600"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2600</td><td class="n">CSV:VOCS1Int_Label_2600</td><td class="d">VOC Sensor 1 int. Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="191" data-i="2900" data-acc="W" data-u="" id="obj-csv-2900"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2900</td><td class="n">CSV:TempS2Ext_Label_2900</td><td class="d">Temp Sensor 2 ext. Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="192" data-i="3000" data-acc="W" data-u="" id="obj-csv-3000"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3000</td><td class="n">CSV:TempS3Bus_Label_3000</td><td class="d">Temp Sensor 3 bus Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="193" data-i="3100" data-acc="W" data-u="" id="obj-csv-3100"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3100</td><td class="n">CSV:HumS2Bus_Label_3100</td><td class="d">Humidity Sensor 2 bus Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="194" data-i="3200" data-acc="W" data-u="" id="obj-csv-3200"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3200</td><td class="n">CSV:CO2S2Bus_Label_3200</td><td class="d">CO2 Sensor 2 bus Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="195" data-i="3300" data-acc="W" data-u="" id="obj-csv-3300"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3300</td><td class="n">CSV:VOCS2Bus_Label_3300</td><td class="d">VOC Sensor 2 bus Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="196" data-i="3400" data-acc="W" data-u="" id="obj-csv-3400"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3400</td><td class="n">CSV:PMS2Bus_Label_3400</td><td class="d">PM Sensor 2 bus Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="197" data-i="3500" data-acc="W" data-u="" id="obj-csv-3500"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3500</td><td class="n">CSV:PressureS2Bus_Label_3500</td><td class="d">Pressure 2 bus Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic alphabet</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="198" data-i="3750" data-acc="W" data-u="" id="obj-csv-3750"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3750</td><td class="n">CSV:Fan_Label_3750</td><td class="d">Fan Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic alphabet per character</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="199" data-i="4250" data-acc="W" data-u="" id="obj-csv-4250"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">4250</td><td class="n">CSV:SP1_Label_4250</td><td class="d">Sun Protect 1 Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic alphabet</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="200" data-i="4300" data-acc="W" data-u="" id="obj-csv-4300"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">4300</td><td class="n">CSV:SP2_Label_4300</td><td class="d">Sun Protect 2 Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic alphabet</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="201" data-i="5350" data-acc="W" data-u="" id="obj-csv-5350"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">5350</td><td class="n">CSV:L1_Label_5350-5361</td><td class="d">Light 1 Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic alphabet per</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="202" data-i="5400" data-acc="W" data-u="" id="obj-csv-5400"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">5400</td><td class="n">CSV:L2_Label_5400</td><td class="d">Light 2 Label; Max. 12 characters. One register in UTF16 format, Latin and Cyrillic alphabet per</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="DTV" data-to="18" data-o="203" data-i="2018" data-acc="W" data-u="" id="obj-dtv-2018"><td class="t"><abbr title="DateTime Value">DTV</abbr></td><td class="i">2018</td><td class="n">DTV:Date_Time_2018</td><td class="d">Date Time (winter time); 01.01.2000 00:00:00 – 31.12.2100 23:59:59 (no wildcard and special values)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="204" data-i="2000" data-acc="R" data-u="" id="obj-iv-2000"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2000</td><td class="n">IV:Device_Type_2000</td><td class="d">Device Type; 0..2 = internally assigned 3 = RYMASKON 130x interface, no control outputs 4 =</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="205" data-i="2001" data-acc="R" data-u="" id="obj-iv-2001"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2001</td><td class="n">IV:Firmware_2001</td><td class="d">Firmware; 1011…9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="206" data-i="2002" data-acc="R" data-u="" id="obj-iv-2002"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2002</td><td class="n">IV:ProdDate_2002</td><td class="d">Prod. Date (month/year); 123…1260</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="207" data-i="2003" data-acc="R" data-u="" id="obj-iv-2003"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2003</td><td class="n">IV:OperationDays_2003</td><td class="d">Operation Days (in days); 0…15000 days</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="208" data-i="2004" data-acc="R" data-u="" id="obj-iv-2004"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2004</td><td class="n">IV:BusAddress_2004</td><td class="d">Bus Address; 0…127 (default 0)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="209" data-i="2005" data-acc="R" data-u="" data-st="1" id="obj-iv-2005"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2005</td><td class="n">IV:Baudrate_2005</td><td class="d">Baudrate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=9600 Bd; 1=19200 Bd; 2=38400 Bd (default); 3=57600 Bd; 4=115200 Bd</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="210" data-i="2006" data-acc="R" data-u="" data-st="1" id="obj-iv-2006"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2006</td><td class="n">IV:Parity_StopBits_2006</td><td class="d">Parity / Stop Bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=None (none, 1 stop bit, default); 1=EVEN (even); 2=ODD (odd); 3=None (none, 2 stop bits)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="211" data-i="3749" data-acc="R" data-u="" data-st="1" id="obj-iv-3749"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3749</td><td class="n">IV:Fan_Control_3749</td><td class="d">Fan Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=no fan control; 1=with fan control</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="212" data-i="4200" data-acc="R" data-u="" data-st="1" id="obj-iv-4200"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4200</td><td class="n">IV:SP_NumOfCircuits_4200</td><td class="d">Sun Protect circuits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=no sun protect adjustment; 1=1 sun protect circuit; 2=2 sun protect circuits</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="213" data-i="5300" data-acc="R" data-u="" data-st="1" id="obj-iv-5300"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">5300</td><td class="n">IV:L_NumOfCircuits_5300</td><td class="d">Light Circuits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=no light adjustment; 1=1 light circuit; 2=2 light circuits</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="214" data-i="2025" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-iv-2025"><td class="t"><abbr title="Integer Value">IV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2025</td><td class="n">IV:InternalError_2025_bitField</td><td class="d">Internal Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=no error (default); 1=error</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="215" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-iv-126"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">126</td><td class="n">IV:D1Input_Status_126</td><td class="d">D1 Input Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=DI1 open (default); 1=DI1 closed</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="216" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-iv-127"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">127</td><td class="n">IV:D2Input_Status_127</td><td class="d">D2 Input Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=DI2 open (default); 1=DI2 closed</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="217" data-i="300" data-acc="W" data-u="" data-st="1" id="obj-iv-300"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">300</td><td class="n">IV:CO2S1Int_ResetAutozero_300</td><td class="d">CO2 Sensor 1 int. reset auto zero</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="218" data-i="302" data-acc="W" data-u="" data-st="1" id="obj-iv-302"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">302</td><td class="n">IV:CO2S1Int_AutoCalibr_302</td><td class="d">CO2 Sensor 1 int. auto calibration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=ON (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="219" data-i="404" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-iv-404"><td class="t"><abbr title="Integer Value">IV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">404</td><td class="n">IV:OpMode_Status_404</td><td class="d">OpMode Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off (default); 1=Cooling; 2=Heating</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="220" data-i="405" data-acc="R" data-u="" data-st="1" id="obj-iv-405"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">405</td><td class="n">IV:Presence_Status_405</td><td class="d">Presence Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=unoccupied; 1=occupied (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="221" data-i="406" data-acc="W" data-u="" data-st="1" id="obj-iv-406"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">406</td><td class="n">IV:Fan_AutoMode_406</td><td class="d">Fan Auto Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Manual; 1=Auto (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="222" data-i="407" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-iv-407"><td class="t"><abbr title="Integer Value">IV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">407</td><td class="n">IV:Setpoint_Fan_Level_407</td><td class="d">Fan Level</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off; 1=Level 1 (Default); 2=Level 2; 3=Level 3; 4=Level 4; 5=Level 5</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="223" data-i="408" data-acc="R" data-u="" id="obj-iv-408"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">408</td><td class="n">IV:HeaderIconStatus_408_bitField</td><td class="d">Header Icon/Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="224" data-i="409" data-acc="W" data-u="" data-min="1" id="obj-iv-409"><td class="t"><abbr title="Integer Value">IV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">409</td><td class="n">IV:RCBBMS_409_bitField</td><td class="d">Room Climate Controlled By BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="225" data-i="410" data-acc="W" data-u="" data-st="1" id="obj-iv-410"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">410</td><td class="n">IV:Presence_Mod_410</td><td class="d">Presence Modbus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=unoccupied; 1=occupied; 2=occupied via unit (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="226" data-i="411" data-acc="R" data-u="" id="obj-iv-411"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">411</td><td class="n">IV:HeaderIconModbus_411_bitField</td><td class="d">Header Icon Modbus</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="227" data-i="412" data-acc="W" data-u="" data-st="1" id="obj-iv-412"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">412</td><td class="n">IV:Enable_PresenceDI_412</td><td class="d">Enable Presence DI</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="228" data-i="413" data-acc="R" data-u="" id="obj-iv-413"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">413</td><td class="n">IV:Enable_IconDI_413_bitField</td><td class="d">Enable Icons DI</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="229" data-i="700" data-acc="R" data-u="" id="obj-iv-700"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">700</td><td class="n">IV:SP_AutoMode_700_bitField</td><td class="d">Sun protect auto mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="230" data-i="720" data-acc="W" data-u="" data-st="1" id="obj-iv-720"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">720</td><td class="n">IV:SP1_KeyStatus_720</td><td class="d">Sun protect 1 key status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=no key pressed (default); 1=down short press; 2=down long press; 3=up short press; 4=up long press; 5=down pressed (only mode hold key); 6=up pressed (only mode hold key)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="231" data-i="730" data-acc="W" data-u="" data-st="1" id="obj-iv-730"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">730</td><td class="n">IV:SP2_KeyStatus_730</td><td class="d">Sun protect 2 key status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=no key pressed (default); 1=down short press; 2=down long press; 3=up short press; 4=up long press; 5=down pressed (only mode hold key); 6=up pressed (only mode hold key)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="232" data-i="1100" data-acc="R" data-u="" id="obj-iv-1100"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1100</td><td class="n">IV:L_AutoMode_1100_bitField</td><td class="d">Light auto mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="233" data-i="1102" data-acc="R" data-u="" id="obj-iv-1102"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1102</td><td class="n">IV:L_LightStatus_1102_bitField</td><td class="d">Light status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="234" data-i="1120" data-acc="W" data-u="" data-st="1" id="obj-iv-1120"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1120</td><td class="n">IV:L1_KeyStatus_1120</td><td class="d">Light 1 key status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=no key pressed (default); 1=down short press; 2=down long press; 3=up short press; 4=up long press; 5=down pressed (only mode hold key); 6=up pressed (only mode hold key)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="235" data-i="1130" data-acc="W" data-u="" data-st="1" id="obj-iv-1130"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1130</td><td class="n">IV:L2_KeyStatus_1130</td><td class="d">Light 2 key status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=no key pressed (default); 1=down short press; 2=down long press; 3=up short press; 4=up long press; 5=down pressed (only mode hold key); 6=up pressed (only mode hold key)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="236" data-i="1600" data-acc="R" data-u="" data-st="1" id="obj-iv-1600"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1600</td><td class="n">IV:ChangeOver_Status_1600</td><td class="d">Change-Over Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Change-Over inactive (default); 1=Cooling Mode (Heating blocked); 2=Heatinge Mode (Cooling blocked)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="237" data-i="1602" data-acc="W" data-u="" data-st="1" id="obj-iv-1602"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1602</td><td class="n">IV:ChangeOver_Modbus_1602</td><td class="d">Change-Over Modbus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Change-Over inactive; 1=Cooling Mode (Heating blocked); 2=Heatinge Mode (Cooling blocked); 3=Change-Over by DI/Temp (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="238" data-i="1607" data-acc="W" data-u="" data-st="1" id="obj-iv-1607"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1607</td><td class="n">IV:ContrOpMode_Setpoint_1607</td><td class="d">Controller OpMode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=Cooling Auto (Heating blocked); 2=Heating Auto (Cooling deaktiviert); 3=Cooling and Heating Auto</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="239" data-i="1611" data-acc="W" data-u="" data-st="1" id="obj-iv-1611"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1611</td><td class="n">IV:RODO_OutHeat_BMSContr_1611</td><td class="d">RO/DO Output Heating BMS Contr.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=RO / DO Heating open; 1=RO / DO Heating closed</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="240" data-i="1612" data-acc="W" data-u="" data-st="1" id="obj-iv-1612"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1612</td><td class="n">IV:RO/DO_OutCool_BMSContr_1612</td><td class="d">RO/DO Output Cooling BMS Contr.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=RO / DO Cooling open; 1=RO / DO Cooling closed</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="241" data-i="1615" data-acc="W" data-u="" data-st="1" id="obj-iv-1615"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1615</td><td class="n">IV:RO/DO_OutFan_BMSContr_1615</td><td class="d">RO/DO Output Fan BMS Contr.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=Level 1; 2=Level 2; 3=Level 3</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="242" data-i="1620" data-acc="R" data-u="" data-st="1" id="obj-iv-1620"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1620</td><td class="n">IV:RODO_Heat_Value_1620</td><td class="d">RO/DO Heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open; 1=closed</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="243" data-i="1621" data-acc="R" data-u="" data-st="1" id="obj-iv-1621"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1621</td><td class="n">IV:RODO_Cool_Value_1621</td><td class="d">RO/DO Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open; 1=closed</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="244" data-i="1623" data-acc="R" data-u="" data-st="1" id="obj-iv-1623"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1623</td><td class="n">IV:RODO_Fan_Level_1623</td><td class="d">RODO Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=all Relays open (fan off); 1=Relay 1 closed (fan level 1); 2=Relay 2 closed (fan level 2); 3=Relay 3 closed (fan level 3)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="245" data-i="2008" data-acc="W" data-u="" id="obj-iv-2008"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2008</td><td class="n">IV:PIN_2008</td><td class="d">PIN for the display menu; 0000…9999 (default 1111)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="246" data-i="2009" data-acc="W" data-u="" data-st="1" id="obj-iv-2009"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2009</td><td class="n">IV:Language_2009</td><td class="d">Language</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=German; 1=English (default); 2=Spanish; 3=French; 4=Italian; 5=Russian</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="247" data-i="2010" data-acc="W" data-u="" data-st="1" id="obj-iv-2010"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2010</td><td class="n">IV:Temp_Unit_2010</td><td class="d">Temp Unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=°F; 1=°C (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="248" data-i="2011" data-acc="W" data-u="" data-st="1" id="obj-iv-2011"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2011</td><td class="n">IV:Display_Brightness_2011</td><td class="d">Display Brightness (when active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=auto (default) 1…100 %</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="249" data-i="2012" data-acc="W" data-u="" data-st="1" id="obj-iv-2012"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2012</td><td class="n">IV:ScreenSaver_Timeout_2012</td><td class="d">Screen Saver Timeout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=deactivated 1…60=1…60s (default 20s)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="250" data-i="2013" data-acc="W" data-u="" data-st="1" id="obj-iv-2013"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2013</td><td class="n">IV:SaveToEEPROM_2013</td><td class="d">Save To NVRAM (EEPROM)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=normal (default); 1=save</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="251" data-i="2015" data-acc="W" data-u="" data-st="1" id="obj-iv-2015"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2015</td><td class="n">IV:Time_Format_2015</td><td class="d">Time Format</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=12h (am/pm); 1=24h (default); 2=nothing displayed</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="252" data-i="2016" data-acc="W" data-u="" data-st="1" id="obj-iv-2016"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2016</td><td class="n">IV:Date_Format_2016</td><td class="d">Date Format</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=week day DD.MM. (default); 1=week day MM.DD; 2=nothing displayed</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="253" data-i="2017" data-acc="W" data-u="" data-st="1" id="obj-iv-2017"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2017</td><td class="n">IV:Time_SetSummerWinter_2017</td><td class="d">Summer Time Region (Summer / Winter)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Europe; 1=USA; 2=no time change (default, winter time)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="254" data-i="2024" data-acc="W" data-u="" data-st="1" id="obj-iv-2024"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2024</td><td class="n">IV:Display_Darkmode_2024</td><td class="d">Darkmode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Light display mode (default); 1=Dark display mode (darkmode)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="255" data-i="2313" data-acc="W" data-u="" data-st="1" id="obj-iv-2313"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2313</td><td class="n">IV:TempS1Int_AveragingTime_2313</td><td class="d">Temp Sensor 1 int. Averaging Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=4s (default); 1=8s; 2=16s; 3=32s</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="256" data-i="2317" data-acc="W" data-u="" data-st="1" id="obj-iv-2317"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2317</td><td class="n">IV:TempS1Int_EnableInSensorMenu_2317</td><td class="d">Temp Sensor 1 int. Enable in Sensor Menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable (default); 1=enable</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="257" data-i="2318" data-acc="W" data-u="" data-st="1" id="obj-iv-2318"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2318</td><td class="n">IV:TempS1Int_EnableColourScale_2318</td><td class="d">Temp Sensor 1 int. Show Colour Scale</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="258" data-i="2413" data-acc="W" data-u="" data-st="1" id="obj-iv-2413"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2413</td><td class="n">IV:HumS1Int_AveragingTime_2413</td><td class="d">Humidity Sensor 1 int. Averaging Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=4s (default); 1=8s; 2=16s; 3=32s</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="259" data-i="2417" data-acc="W" data-u="" data-st="1" id="obj-iv-2417"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2417</td><td class="n">IV:HumS1Int_EnableInSensorMenu_2417</td><td class="d">Humidity Sensor 1 int. Enable in Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="260" data-i="2418" data-acc="W" data-u="" data-st="1" id="obj-iv-2418"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2418</td><td class="n">IV:HumS1Int_EnableColourScale_2418</td><td class="d">Humidity Sensor 1 int. Show Colour Scale</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="261" data-i="2513" data-acc="W" data-u="" data-st="1" id="obj-iv-2513"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2513</td><td class="n">IV:CO2S1Int_AveragingTime_2513</td><td class="d">CO2 Sensor 1 int. Averaging Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=4s (default); 1=8s; 2=16s; 3=32s</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="262" data-i="2517" data-acc="W" data-u="" data-st="1" id="obj-iv-2517"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2517</td><td class="n">IV:CO2S1Int_EnableInSensorMenu_2517</td><td class="d">CO2 Sensor 1 int. Enable in Sensor Menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="263" data-i="2518" data-acc="W" data-u="" data-st="1" id="obj-iv-2518"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2518</td><td class="n">IV:CO2S1Int_EnableColourScale_2518</td><td class="d">CO2 Sensor 1 int. Show Colour Scale</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="264" data-i="2613" data-acc="W" data-u="" data-st="1" id="obj-iv-2613"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2613</td><td class="n">IV:VOCS1Int_AveragingTime_2613</td><td class="d">VOC Sensor 1 int. Averaging Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=4s (default); 1=8s; 2=16s; 3=32s</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="265" data-i="2617" data-acc="W" data-u="" data-st="1" id="obj-iv-2617"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2617</td><td class="n">IV:VOCS1Int_EnableInSensorMenu_2617</td><td class="d">VOC Sensor 1 int. Enable in Sensor Menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="266" data-i="2618" data-acc="W" data-u="" data-st="1" id="obj-iv-2618"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2618</td><td class="n">IV:VOCS1Int_EnableColourScale_2618</td><td class="d">VOC Sensor 1 int. Show Colour Scale</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="267" data-i="2913" data-acc="W" data-u="" data-st="1" id="obj-iv-2913"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2913</td><td class="n">IV:TempS2Ext_AveragingTime_2913</td><td class="d">Temp Sensor 2 ext. Averaging Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=4s (default); 1=8s; 2=16s; 3=32s</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="268" data-i="2917" data-acc="W" data-u="" data-st="1" id="obj-iv-2917"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2917</td><td class="n">IV:TempS2Ext_EnableInSensorMenu_2917</td><td class="d">Temp Sensor 2 ext. Enable in Sensor Menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="269" data-i="2918" data-acc="W" data-u="" data-st="1" id="obj-iv-2918"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2918</td><td class="n">IV:TempS2Ext_EnableColourScale_2918</td><td class="d">Temp Sensor 2 ext. Show Colour Scale</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="270" data-i="3017" data-acc="W" data-u="" data-st="1" id="obj-iv-3017"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3017</td><td class="n">IV:TempS3Bus_EnableInSensorMenu_3017</td><td class="d">Temp Sensor 3 bus Enable in Sensor menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="271" data-i="3018" data-acc="W" data-u="" data-st="1" id="obj-iv-3018"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3018</td><td class="n">IV:TempS3Bus_EnableColourScale_3018</td><td class="d">Temp Sensor 3 bus Show Colour Scale</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="272" data-i="3117" data-acc="W" data-u="" data-st="1" id="obj-iv-3117"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3117</td><td class="n">IV:HumS2Bus_EnableInSensorMenu_3117</td><td class="d">Humidity Sensor 2 bus Enable in Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="273" data-i="3118" data-acc="W" data-u="" data-st="1" id="obj-iv-3118"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3118</td><td class="n">IV:HumS2Bus_EnableColourScale_3118</td><td class="d">Humidity Sensor 2 bus Show Colour Scale</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="274" data-i="3217" data-acc="W" data-u="" data-st="1" id="obj-iv-3217"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3217</td><td class="n">IV:CO2S2Bus_EnableInSensorMenu_3217</td><td class="d">CO2 Sensor 2 bus Enable in Sensor Menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="275" data-i="3218" data-acc="W" data-u="" data-st="1" id="obj-iv-3218"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3218</td><td class="n">IV:CO2S2Bus_EnableColourScale_3218</td><td class="d">CO2 Sensor 2 bus Enable in Sensor Menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="276" data-i="3316" data-acc="W" data-u="" data-st="1" id="obj-iv-3316"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3316</td><td class="n">IV:VOCS2Bus_Unit_3316</td><td class="d">VOC Sensor 2 bus unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=ppb; 1=% (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="277" data-i="3317" data-acc="W" data-u="" data-st="1" id="obj-iv-3317"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3317</td><td class="n">IV:VOCS2Bus_EnableInSensorMenu_3317</td><td class="d">VOC Sensor 2 bus Enable in Sensor Menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="278" data-i="3318" data-acc="W" data-u="" data-st="1" id="obj-iv-3318"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3318</td><td class="n">IV:VOCS2Bus_EnableColourScale_3318</td><td class="d">VOC Sensor 2 bus Show Colour Scale</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="279" data-i="3417" data-acc="W" data-u="" data-st="1" id="obj-iv-3417"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3417</td><td class="n">IV:PMS2Bus_EnableInSensorMenu_3417</td><td class="d">PM Sensor 2 bus Enable in Sensor Menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="280" data-i="3418" data-acc="W" data-u="" data-st="1" id="obj-iv-3418"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3418</td><td class="n">IV:PMS2Bus_EnableColourScale_3418</td><td class="d">PM Sensor 2 bus Show Colour Scale</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="281" data-i="3516" data-acc="W" data-u="" data-st="1" id="obj-iv-3516"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3516</td><td class="n">IV:PressureS2Bus_Unit_3516</td><td class="d">Pressure 2 bus Unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Pa; 1=hPa (default); 2=mbar; 3=inWC</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="282" data-i="3517" data-acc="W" data-u="" data-st="1" id="obj-iv-3517"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3517</td><td class="n">IV:PressureS2Bus_EnableInSensorMenu_3517</td><td class="d">Pressure 2 bus Enable in Sensor Menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="283" data-i="3518" data-acc="W" data-u="" data-st="1" id="obj-iv-3518"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3518</td><td class="n">IV:PressureS2Bus_EnableColourScale_3518</td><td class="d">Pressure 2 bus Show Colour Scale</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="284" data-i="3600" data-acc="W" data-u="" data-st="1" id="obj-iv-3600"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3600</td><td class="n">IV:Setpoint_Temp_Offset_StepSize_3600</td><td class="d">Temp Setpoint Offset Step Size</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0,1°; 1=0,2°; 2=0,5° (default, bei °C); 3=1° (default °F)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="285" data-i="3601" data-acc="W" data-u="" data-st="1" id="obj-iv-3601"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3601</td><td class="n">IV:OpMode_Display_3601</td><td class="d">Display OpMode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disabled Icon; 1=enabled Icon with color change in red, blue, gray (default); 2=enabled Icon without color change (gray only)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="286" data-i="3602" data-acc="W" data-u="" data-st="1" id="obj-iv-3602"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3602</td><td class="n">IV:Setpoint_Temp_Display_3602</td><td class="d">Display Temp Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=nothing displayed; 1=Temp Setpoint Absolute (default); 2=Temp Setpoint Offset Alternative:; 3=Display Humidity Sensor 1 int; 4=Display CO2 Sensor 1 int; 5=Display VOC Sensor 1 int ppb; 6=Display VOC Sensor 1 int %; 7=reserved; 8=Display Temp Sensor 2 ext; 9=Display Temp Sensor 3 Bus; 10=Display Humidity Sensor 2 Bus; 11=Display CO2 Sensor 2 Bus; 12=Display VOC Sensor Bus ppb; 13=Display PM Sensor 2 Bus; 14=Display Pressure Sensor 2 Bus</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="287" data-i="3650" data-acc="W" data-u="" data-st="1" id="obj-iv-3650"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3650</td><td class="n">IV:CurrentTemp_Mapping_3650</td><td class="d">Current Temp Mapping</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=internal temperature sensor (default); 1=external temperature sensor (input must be configured accordingly); 2=Bus</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="288" data-i="3651" data-acc="W" data-u="" data-st="1" id="obj-iv-3651"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3651</td><td class="n">IV:CurrentTemp_Display_3651</td><td class="d">Display Current Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=nothing displayed; 1=Display Current Temp (default); 2=Display Humidity Sensor 1 int; 3=Display CO2 Sensor 1 int; 4=reserved; 5=Display VOC Sensor 1 Int %; 6=reserved; 7=reserved; 8=reserved; 9=Display Humidity Sensor 2 Bus; 10=Display CO2 Sensor 2 Bus; 11=Display VOC Sensor Bus ppb; 12=Display PM Sensor 2 Bus; 13=Display Pressure Sensor 2 Bus</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="289" data-i="3762" data-acc="W" data-u="" data-st="1" id="obj-iv-3762"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3762</td><td class="n">IV:Fan_NumberOfSteps_3762</td><td class="d">Number of Fan Steps</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=1; 2=1 - 2; 3=1 - 2 - 3; 4=1 - 2 - 3 - 4; 5=1 - 2 - 3 - 4 - 5 (Default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="290" data-i="3763" data-acc="W" data-u="" data-st="1" id="obj-iv-3763"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3763</td><td class="n">IV:Fan_EnableAutoOff_3763</td><td class="d">Enable Fan Auto/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=OFF; 2=Auto; 3=Auto + OFF (Default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="291" data-i="3764" data-acc="W" data-u="" data-st="1" id="obj-iv-3764"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3764</td><td class="n">IV:Fan_DisplayInTempMenu_3764</td><td class="d">Display Fan In Temp Menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disabled (default); 1=enabled</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="292" data-i="3800" data-acc="W" data-u="" data-st="1" id="obj-iv-3800"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3800</td><td class="n">IV:Presence_Function_3800</td><td class="d">Presence Function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=(default) If Presence Status is &quot;unoccupied&quot;, the touch keys for temperature, fan and light/sun protection are blocked for value chang . Navigation through all menus and waking up from the screen saver are retained. Changing Presence Status to &quot;occupied&quot; and enabling all keys for value chang is carried out by presence touch key, by bus or by configured DI input.; 1=If Presence Status is &quot;unoccupied&quot;, all buttons remain active (value change and navigation through the menus). Pressing any touch key changes the status to &quot;occupied&quot;.; 2=If Presence Status is &quot;unoccupied&quot;, the touch keys for temperature, fan and light/sunshade as well as the sensor touch key remain full active (changing values and navigating through the menus). The Presence Status remains &quot;unoccupied&quot; until the presence button, bus or a configured DI input changes to &quot;occupied&quot;.</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="293" data-i="3801" data-acc="W" data-u="" data-st="1" id="obj-iv-3801"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3801</td><td class="n">IV:Enable_PresenceDI_Reboot_3801</td><td class="d">Presence Enable DI Reboot</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable; 1=enable (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="294" data-i="3802" data-acc="R" data-u="" id="obj-iv-3802"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3802</td><td class="n">IV:Enable_IconDI_Reboot_3802_bitField</td><td class="d">Icon Enable DI Reboot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="295" data-i="3900" data-acc="W" data-u="" data-st="1" id="obj-iv-3900"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3900</td><td class="n">IV:Input1_Config_3900</td><td class="d">Input 1 Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=deactivated (default); 1=External temperature sensor NTC10K; 2=DI as pure bus value; 3=DI window contact NO contact; 4=DI window contact NC contact; 5=DI dew point monitors NO contact; 6=DI dew point monitors NC contact; 7=DI presence contact NO contact; 8=DI presence contact NC contact; 9=DI keycard NO contact; 10=DI keycard NC contact; 11=DI alarm NO contact; 12=DI alarm NC contact; 13=DI antifreeze protection NO contact; 14=DI antifreeze protection NC contact; 15=DI ECO NO contact; 16=DI ECO NC contact; 17=Change Over - Cooling (Contact open), Heating (contact closed); 18=Change Over - Heating (Contact open), Cooling (contact closed)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="296" data-i="3901" data-acc="W" data-u="" data-st="1" id="obj-iv-3901"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3901</td><td class="n">IV:Input2_Config_3901</td><td class="d">Input 2 Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=deactivated (default); 1=reserved; 2=DI as pure bus value; 3=DI window contact NO contact; 4=DI window contact NC contact; 5=DI dew point monitors NO contact; 6=DI dew point monitors NC contact; 7=DI presence contact NO contact; 8=DI presence contact NC contact; 9=DI keycard NO contact; 10=DI keycard NC contact; 11=DI alarm NO contact; 12=DI alarm NC contact; 13=DI antifreeze protection NO contact; 14=DI antifreeze protection NC contact; 15=DI ECO NO contact; 16=DI ECO NC contact; 17=Change Over - Cooling (Contact open), Heating (contact closed); 18=Change Over - Heating (Contact open), Cooling (contact closed)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="297" data-i="4201" data-acc="W" data-u="" data-st="1" id="obj-iv-4201"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4201</td><td class="n">IV:SP_Display_4201</td><td class="d">Sun protect display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Position and angle shown on the display deactivated; 1=Position and angle shown on the display activated (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="298" data-i="4263" data-acc="W" data-u="" data-st="1" id="obj-iv-4263"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4263</td><td class="n">IV:SP1_OpMode_4263</td><td class="d">Sun Protect 1 OpMode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=short-long key (default); 1=hold key; 2=setpoint mode</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="299" data-i="4264" data-acc="W" data-u="" data-st="1" id="obj-iv-4264"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4264</td><td class="n">IV:SP1_Type_4264</td><td class="d">Sun Protect 1 Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Sun protection position; 1=Slat angle; 2=Sun protection position + slat angle (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="300" data-i="4313" data-acc="W" data-u="" data-st="1" id="obj-iv-4313"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4313</td><td class="n">IV:SP2_OpMode_4313</td><td class="d">Sun Protect 2 OpMode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=short-long key (default); 1=hold key; 2=setpoint mode</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="301" data-i="4314" data-acc="W" data-u="" data-st="1" id="obj-iv-4314"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4314</td><td class="n">IV:SP2_Type_4314</td><td class="d">Sun Protect 2 Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Sun protection position; 1=Slat angle; 2=Sun protection position + slat angle (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="302" data-i="5301" data-acc="W" data-u="" data-st="1" id="obj-iv-5301"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">5301</td><td class="n">IV:L_Display_5301</td><td class="d">Light display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Display of the dimming value or ON/OFF on the display deactivated; 1=Display of the dimming value or ON/OFF on the display activated (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="303" data-i="5363" data-acc="W" data-u="" data-st="1" id="obj-iv-5363"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">5363</td><td class="n">IV:L1_Dimmable_5363</td><td class="d">Light 1 Dimmable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Light dimming deactivated; 1=Light dimming activated (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="304" data-i="5364" data-acc="W" data-u="" data-st="1" id="obj-iv-5364"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">5364</td><td class="n">IV:L1_OpMode_5364</td><td class="d">Light 1 OpMode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=short-long key (default); 1=hold key; 2=setpoint mode</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="305" data-i="5413" data-acc="W" data-u="" data-st="1" id="obj-iv-5413"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">5413</td><td class="n">IV:L2_Dimmable_5413</td><td class="d">Light 2 Dimmable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Light dimming deactivated; 1=Light dimming activated (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="306" data-i="5414" data-acc="W" data-u="" data-st="1" id="obj-iv-5414"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">5414</td><td class="n">IV:L2_OpMode_5414</td><td class="d">Light 2 OpMode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=short-long key (default); 1=hold key; 2=Setpoint mode</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="307" data-i="7040" data-acc="W" data-u="" data-st="1" id="obj-iv-7040"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">7040</td><td class="n">IV:TP1_Activate_7040</td><td class="d">Time Programm 1 Activate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable (default); 1=enable</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="308" data-i="7041" data-acc="W" data-u="" id="obj-iv-7041"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">7041</td><td class="n">IV:TP1_EventDay_7041</td><td class="d">Time Programm 1 Event Day</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="309" data-i="7044" data-acc="W" data-u="" id="obj-iv-7044"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">7044</td><td class="n">IV:TP1_RegisterAddress_7044</td><td class="d">Time Programm 1 Register Address; n/a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="310" data-i="7045" data-acc="W" data-u="" id="obj-iv-7045"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">7045</td><td class="n">IV:TP1_RegisterNewValue_7045</td><td class="d">Time Programm 1 Register New Value; n/a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="311" data-i="7510" data-acc="W" data-u="" data-st="1" id="obj-iv-7510"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">7510</td><td class="n">IV:TP1_Activate_7510</td><td class="d">Time Programm 48 Activate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable (default); 1=enable</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="312" data-i="7511" data-acc="W" data-u="" id="obj-iv-7511"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">7511</td><td class="n">IV:TP1_EventDay_7511</td><td class="d">Time Programm 48 Event Day; 0…127, days are bit coded</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="313" data-i="7514" data-acc="W" data-u="" id="obj-iv-7514"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">7514</td><td class="n">IV:TP1_RegisterAddress_7514</td><td class="d">Time Programm 48 Register Address; n/a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="314" data-i="7515" data-acc="W" data-u="" id="obj-iv-7515"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">7515</td><td class="n">IV:TP1_RegisterNewValue_7515</td><td class="d">Time Programm 48 Register New Value; n/a</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="315" data-i="8001" data-acc="W" data-u="" data-st="1" id="obj-iv-8001"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8001</td><td class="n">IV:Setpoint_Temp_Offs_PresChange_8001</td><td class="d">Setpoint Temp Offset Presence Change</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Reset Setpoint Temp; 1=Reset Setpoint Temp</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="316" data-i="8002" data-acc="W" data-u="" data-st="1" id="obj-iv-8002"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8002</td><td class="n">IV:Occupied_OverrECO_8002</td><td class="d">Setpoint Temp Offset Presence Change</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Presence has no effect; 1=Presence (occupied)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="317" data-i="8003" data-acc="W" data-u="" data-st="1" id="obj-iv-8003"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8003</td><td class="n">IV:ContrTyp_Heating_8003</td><td class="d">Controller Typ Heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=PI controller (default); 1=ON/OFF controller</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="318" data-i="8004" data-acc="W" data-u="" data-st="1" id="obj-iv-8004"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8004</td><td class="n">IV:ContrTyp_Cooling_8004</td><td class="d">Controller Typ Cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=PI controller (default); 1=ON/OFF controller</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="319" data-i="8005" data-acc="W" data-u="" id="obj-iv-8005"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8005</td><td class="n">IV:PWM_CycleTime_8005</td><td class="d">PWM Cycle Time; 5…60 minutes (default 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="320" data-i="8019" data-acc="W" data-u="" data-st="1" id="obj-iv-8019"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8019</td><td class="n">IV:ManipVarMin_Behave_8019</td><td class="d">Manipulated Variable Min. Behavior</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=At least the set minimum; 1=Heating/cooling power is</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="321" data-i="8020" data-acc="W" data-u="" data-st="1" id="obj-iv-8020"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8020</td><td class="n">IV:Out6WayValve_8020</td><td class="d">Output 6-Way-Valve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=6-way valve inactive (default); 1=6-way valve general; 2=cooling…heating=2…10 V (e.g. Belimo); 3=heating…cooling=2…10 V (e.g. Belimo, inverted); 4=cooling…heating=0…10 V (DN15, e.g. Sauter); 5=heating…cooling=0…10 V (DN15, e.g. Sauter, inverted); 6=cooling…heating=0…10 V (DN20, e.g. Sauter); 7=heating…cooling=0…10 V (DN20, e.g. Sauter, inverted); 8=0...100% heating=0…10 V; 9=0...100% cooling=0…10 V; 10=0...100% heating=10…0 V; 11=0...100% cooling=10…0 V</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="322" data-i="8025" data-acc="W" data-u="" data-st="1" id="obj-iv-8025"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8025</td><td class="n">IV:AODirection_Heating_8025</td><td class="d">AO Direction Heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0…10 V (NC actuators,; 1=10…0 V (NO actuators)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="323" data-i="8026" data-acc="W" data-u="" data-st="1" id="obj-iv-8026"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8026</td><td class="n">IV:AODirection_Cooling_8026</td><td class="d">AO Direction Cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0…10 V (NC actuators,; 1=10…0 V (NO actuators)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="324" data-i="8027" data-acc="W" data-u="" data-st="1" id="obj-iv-8027"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8027</td><td class="n">IV:RODODirection_Heating_8027</td><td class="d">Wirkrichtung RODO Heizen</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normally open (NC; 1=Normally closed (NO</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="325" data-i="8028" data-acc="W" data-u="" data-st="1" id="obj-iv-8028"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8028</td><td class="n">IV:RODODirection_Cooling_8028</td><td class="d">RODO Direction Heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normally open (NC; 1=Normally closed (NO</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="326" data-i="8031" data-acc="W" data-u="" data-st="1" id="obj-iv-8031"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8031</td><td class="n">IV:FanMapping_8031</td><td class="d">Fan Mapping</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=no assignment to a controller; 1=cooling and heating (default); 2=cooling; 3=heating; 4=humidity (internal sensor); 5=humidity (external sensor); 6=CO2 (internal sensor); 7=CO2 (external sensor); 8=VOC % (internal sensor); 9=VOC (external sensor)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="327" data-i="8043" data-acc="W" data-u="" data-st="1" id="obj-iv-8043"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8043</td><td class="n">IV:2.ContrLoop_SensMapping_8043</td><td class="d">2. Control Sensor Mapping</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=external temperature sensor (default); 2=bus temperature sensor</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="328" data-i="8044" data-acc="W" data-u="" data-st="1" id="obj-iv-8044"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8044</td><td class="n">IV:2.ContrLoopType_8044</td><td class="d">2. Control Loop Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=PI controller; 1=ON/OFF controller; 2=secondary control loop inactive (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="329" data-i="8050" data-acc="W" data-u="" data-st="1" id="obj-iv-8050"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8050</td><td class="n">IV:UnderfloorHeatProtection_Sensor_8050</td><td class="d">Underfloor Heat Protection Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=none (Temp limit for underfloor heating inactive, default); 1=external temperature sensor; 2=bus temperature sensor</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="330" data-i="8053" data-acc="W" data-u="" data-st="1" id="obj-iv-8053"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8053</td><td class="n">IV:ContrOpMode_AfterReboot_8053</td><td class="d">Controller OpMode After Reboot</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF; 1=Cooling Auto (Heating blocked); 2=Heating Auto (Cooling deaktiviert); 3=Cooling and Heating Auto (default)</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="331" data-i="8054" data-acc="W" data-u="" data-st="1" id="obj-iv-8054"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8054</td><td class="n">IV:CangeOver_DITemp_8054</td><td class="d">Cange-Over_DI-Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Change-Over inactive (default); 1=DI 1 - Cooling (Contact open), Heating (contact closed); 2=DI 1 - Heating (Contact open), Cooling (contact closed); 3=DI 2 - Cooling (Contact open), Heating (contact closed); 4=DI 2 - Heating (Contact open), Cooling (contact closed); 5=external temperature sensor; 6=bus temperature sensor</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="332" data-i="8201" data-acc="W" data-u="" data-st="1" id="obj-iv-8201"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8201</td><td class="n">IV:ContrTyp_RCV_8201</td><td class="d">Control Type RCV</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=PI controller (default); 1=ON/OFF controller</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="333" data-i="7042" data-acc="W" data-u="" id="obj-other-7042"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">7042</td><td class="n">TV:TP1_EventHour_7042</td><td class="d">Time Programm 1 Event Hour and Minute; 00:00…23:59 (no wildcard and special value)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="334" data-i="7512" data-acc="W" data-u="" id="obj-other-7512"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">7512</td><td class="n">TV:TP48_EventHour_7042</td><td class="d">Time Programm 48 Event Hour and Minute; 00:00…23:59 (no wildcard and special value)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: S+S Regeltechnik RYMASKON 1000 room operating unit point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>AI:TempS1Int_Value_1</li><li><a href="#obj-ai-2"><code>AI2</code></a>AI:HumS1Int_Value_2</li><li><a href="#obj-ai-3"><code>AI3</code></a>AI:CO2S1Int_Value_3</li><li><a href="#obj-ai-4"><code>AI4</code></a>AI:VOCS1Int_ppb_Value_4</li><li><a href="#obj-ai-5"><code>AI5</code></a>AI:VOCS1Int_%_Value_5</li><li><a href="#obj-ai-7"><code>AI7</code></a>AI:TempS2Ext_Value_7</li><li><a href="#obj-ai-11"><code>AI11</code></a>AI:D1Input_Status_11</li><li><a href="#obj-ai-12"><code>AI12</code></a>AI:D2Input_Status_12</li><li><a href="#obj-ai-8"><code>AI8</code></a>AI:Setpoint_Temp_Absolut_8</li><li><a href="#obj-ai-9"><code>AI9</code></a>AI:OpMode_Status_9</li><li><a href="#obj-ai-10"><code>AI10</code></a>AI:Setpoint_Fan_Level_10</li><li><a href="#obj-ai-13"><code>AI13</code></a>AI:SP1_KeyStatus_13</li><li><a href="#obj-ai-14"><code>AI14</code></a>AI:SP1_Position_Value_14</li><li><a href="#obj-ai-15"><code>AI15</code></a>AI:SP1_Angle_Value_15</li><li><a href="#obj-ai-16"><code>AI16</code></a>AI:SP2_KeyStatus_16</li><li><a href="#obj-ai-17"><code>AI17</code></a>AI:SP2_Position_Value_17</li><li><a href="#obj-ai-18"><code>AI18</code></a>AI:SP1_Angle_Value_15</li><li><a href="#obj-ai-73"><code>AI73</code></a>AI:L1_KeyStatus_73</li><li><a href="#obj-ai-74"><code>AI74</code></a>AI:L1_DimmValue_74</li><li><a href="#obj-ai-79"><code>AI79</code></a>AI:L2_KeyStatus_79</li><li><a href="#obj-ai-80"><code>AI80</code></a>AI:L1_DimmValue_80</li><li><a href="#obj-ai-193"><code>AI193</code></a>AI:ChangeOver_Status_193</li><li><a href="#obj-ai-198"><code>AI198</code></a>AI:ContrOpMode_Setpoint_198</li><li><a href="#obj-ai-199"><code>AI199</code></a>AI:AO_OutHeat_BMSContr_199</li><li><a href="#obj-ai-200"><code>AI200</code></a>AI:AO_OutCool_BMSContr_200</li><li><a href="#obj-ai-201"><code>AI201</code></a>AI:AO_Out6WayValve_BMSContr_201</li><li><a href="#obj-ai-202"><code>AI202</code></a>AI:RODO_OutHeat_BMSContr_202</li><li><a href="#obj-ai-203"><code>AI203</code></a>AI:RODO_OutCool_BMSContr_203</li><li><a href="#obj-ai-204"><code>AI204</code></a>AI:AO_OutFan_BMSContr_204</li><li><a href="#obj-ai-205"><code>AI205</code></a>AI:RODO_OutFan_BMSContr_205</li><li><a href="#obj-ai-206"><code>AI206</code></a>AI:Controller_Setpoint_Temp_206</li><li><a href="#obj-ai-207"><code>AI207</code></a>AI:AO_Heat_Value_207</li><li><a href="#obj-ai-208"><code>AI208</code></a>AI:AO_Cool_Value_208</li><li><a href="#obj-ai-209"><code>AI209</code></a>AI:AO_6WayValve_Value_209</li><li><a href="#obj-ai-210"><code>AI210</code></a>AI:RODO_Heat_Value_210</li><li><a href="#obj-ai-211"><code>AI211</code></a>AI:RODO_Cool_Value_211</li><li><a href="#obj-ai-212"><code>AI212</code></a>AI:AO_Fan_Value_212</li><li><a href="#obj-ai-213"><code>AI213</code></a>AI:RODO_Fan_Level_212</li><li><a href="#obj-av-100"><code>AV100</code></a>AV:TempS1Int_Value_100</li><li><a href="#obj-av-101"><code>AV101</code></a>AV:HumS1Int_Value_101</li><li><a href="#obj-av-102"><code>AV102</code></a>AV:CO2S1Int_Value_102</li><li><a href="#obj-av-103"><code>AV103</code></a>AV:VOCS1Int_ppb_Value_103</li><li><a href="#obj-av-104"><code>AV104</code></a>AV:VOCS1Int_%_Value_104</li><li><a href="#obj-av-106"><code>AV106</code></a>AV:TempS2Ext_Value_106</li><li><a href="#obj-av-120"><code>AV120</code></a>AV:TempS3Bus_Value_120</li><li><a href="#obj-av-121"><code>AV121</code></a>AV:HumS3Bus_Value_121</li><li><a href="#obj-av-122"><code>AV122</code></a>AV:CO2S2Bus_Value_122</li><li><a href="#obj-av-123"><code>AV123</code></a>AV:VOCS2Bus_Value_123</li><li><a href="#obj-av-124"><code>AV124</code></a>AV:PMS2Bus_Value_124</li><li><a href="#obj-av-125"><code>AV125</code></a>AV:PressureS2Bus_Value_125</li><li><a href="#obj-av-400"><code>AV400</code></a>AV:Setpoint_Temp_400</li><li><a href="#obj-av-401"><code>AV401</code></a>AV:Setpoint_Temp_Offset_401</li><li><a href="#obj-av-402"><code>AV402</code></a>AV:Setpoint_Temp_Absolut_402</li><li><a href="#obj-av-403"><code>AV403</code></a>AV:Setpoint_Temp_Offset_MinMax_403</li><li><a href="#obj-av-721"><code>AV721</code></a>AV:SP1_Position_Value_721</li><li><a href="#obj-av-722"><code>AV722</code></a>AV:SP1_Angle_Value_722</li><li><a href="#obj-av-731"><code>AV731</code></a>AV:SP2_Position_Value_731</li><li><a href="#obj-av-732"><code>AV732</code></a>AV:SP2_Angle_Value_732</li><li><a href="#obj-av-1121"><code>AV1121</code></a>AV:L1_Dimm_Value_1121</li><li><a href="#obj-av-1131"><code>AV1131</code></a>AV:L2_Dimm_Value_1131</li><li><a href="#obj-av-1608"><code>AV1608</code></a>AV:AO_OutHeat_BMSContr_1608</li><li><a href="#obj-av-1609"><code>AV1609</code></a>AV:AO_OutCool_BMSContr_1609</li><li><a href="#obj-av-1610"><code>AV1610</code></a>AV:AO_Out6WayValve_BMSContr_1610</li><li><a href="#obj-av-1613"><code>AV1613</code></a>AV:AO_OutFan_BMSContr_1613</li><li><a href="#obj-av-1616"><code>AV1616</code></a>AV:Controller_Setpoint_Temp_1616</li><li><a href="#obj-av-1617"><code>AV1617</code></a>AV:AO_Heat_Value_1617</li><li><a href="#obj-av-1618"><code>AV1618</code></a>AV:AO_Cool_Value_1618</li><li><a href="#obj-av-1619"><code>AV1619</code></a>AV:AO_6WayValve_Value_1619</li><li><a href="#obj-av-1622"><code>AV1622</code></a>AV:AO_Fan_Value_1622</li><li><a href="#obj-av-2312"><code>AV2312</code></a>AV:TempS1Int_Offset_2312</li><li><a href="#obj-av-2314"><code>AV2314</code></a>AV:TempS1Int_ColourScale_Start_2314</li><li><a href="#obj-av-2315"><code>AV2315</code></a>AV:TempS1Int_ColourScale_End_2315</li><li><a href="#obj-av-2412"><code>AV2412</code></a>AV:HumS1Int_Offset_2412</li><li><a href="#obj-av-2414"><code>AV2414</code></a>AV:HumS1Int_ColourScale_Start_2414</li><li><a href="#obj-av-2415"><code>AV2415</code></a>AV:HumS1Int_ColourScale_End_2415</li><li><a href="#obj-av-2512"><code>AV2512</code></a>AV:CO2S1Int_Offset_2512</li><li><a href="#obj-av-2514"><code>AV2514</code></a>AV:CO2S1Int_ColourScale_Start_2514</li><li><a href="#obj-av-2515"><code>AV2515</code></a>AV:CO2S1Int_ColourScale_End_2515</li><li><a href="#obj-av-2614"><code>AV2614</code></a>AV:VOCS1Int_ColourScale_Start_2614</li><li><a href="#obj-av-2615"><code>AV2615</code></a>AV:VOCS1Int_ColourScale_End_2615</li><li><a href="#obj-av-2912"><code>AV2912</code></a>AV:TempS2Ext_Offset_2912</li><li><a href="#obj-av-2914"><code>AV2914</code></a>AV:TempS2Ext_ColourScale_Start_2914</li><li><a href="#obj-av-2915"><code>AV2915</code></a>AV:TempS2Ext_ColourScale_End_2915</li><li><a href="#obj-av-3014"><code>AV3014</code></a>AV:TempS3Bus_ColourScale_Start_3014</li><li><a href="#obj-av-3015"><code>AV3015</code></a>AV:TempS3Bus_ColourScale_End_3015</li><li><a href="#obj-av-3114"><code>AV3114</code></a>AV:HumS2Bus_ColourScale_Start_3114</li><li><a href="#obj-av-3115"><code>AV3115</code></a>AV:HumS2Bus_ColourScale_End_3115</li><li><a href="#obj-av-3214"><code>AV3214</code></a>AV:CO2S2Bus_ColourScale_Start_3214</li><li><a href="#obj-av-3215"><code>AV3215</code></a>AV:CO2S2Bus_ColourScale_End_3215</li><li><a href="#obj-av-3314"><code>AV3314</code></a>AV:VOCS2Bus_ColourScale_Start_3314</li><li><a href="#obj-av-3315"><code>AV3315</code></a>AV:VOCS2Bus_ColourScale_End_3315</li><li><a href="#obj-av-3414"><code>AV3414</code></a>AV:PMS2Bus_ColourScale_Start_3414</li><li><a href="#obj-av-3415"><code>AV3415</code></a>AV:PMS2Bus_ColourScale_End_3415</li><li><a href="#obj-av-3514"><code>AV3514</code></a>AV:PressureS2Bus_ColourScale_Start_3514</li><li><a href="#obj-av-3515"><code>AV3515</code></a>AV:PressureS2Bus_ColourScale_End_3515</li><li><a href="#obj-av-3603"><code>AV3603</code></a>AV:Setpoint_Temp_AfterReboot_3603</li><li><a href="#obj-av-3604"><code>AV3604</code></a>AV:Setpoint_Temp_Offset_MinMax_AfterReboot_3604</li><li><a href="#obj-av-4265"><code>AV4265</code></a>AV:SP1_PositionStepSize_4265</li><li><a href="#obj-av-4266"><code>AV4266</code></a>AV:SP1_AngleStepSize_4266</li><li><a href="#obj-av-4267"><code>AV4267</code></a>AV:SP1_PositionMin_4267</li><li><a href="#obj-av-4268"><code>AV4268</code></a>AV:SP1_PositionMax_4268</li><li><a href="#obj-av-4269"><code>AV4269</code></a>AV:SP1_AngleMin_4269</li><li><a href="#obj-av-4270"><code>AV4270</code></a>AV:SP1_AngleMax_4270</li><li><a href="#obj-av-4315"><code>AV4315</code></a>AV:SP2_PositionStepSize_4315</li><li><a href="#obj-av-4316"><code>AV4316</code></a>AV:SP2_AngleStepSize_4316</li><li><a href="#obj-av-4317"><code>AV4317</code></a>AV:SP2_PositionMin_4317</li><li><a href="#obj-av-4318"><code>AV4318</code></a>AV:SP2_PositionMax_4318</li><li><a href="#obj-av-4319"><code>AV4319</code></a>AV:SP2_AngleMin_4319</li><li><a href="#obj-av-4320"><code>AV4320</code></a>AV:SP2_AngleMax_4320</li><li><a href="#obj-av-5368"><code>AV5368</code></a>AV:L1_DimmStepSize_5368</li><li><a href="#obj-av-5418"><code>AV5418</code></a>AV:L2_DimmStepSize_5418</li><li><a href="#obj-av-8000"><code>AV8000</code></a>AV:Setpoint_TempShift_Unocc_8000</li><li><a href="#obj-av-8006"><code>AV8006</code></a>AV:DeadBand_Comfort_8006</li><li><a href="#obj-av-8007"><code>AV8007</code></a>AV:DeadBand_ECO_8007</li><li><a href="#obj-av-8008"><code>AV8008</code></a>AV:Hyst_TempContr_8008</li><li><a href="#obj-av-8009"><code>AV8009</code></a>AV:PropBand_XpCool_8009</li><li><a href="#obj-av-8010"><code>AV8010</code></a>AV:ResetTime_Ti_Cool_8010</li><li><a href="#obj-av-8011"><code>AV8011</code></a>AV:ManipVarMin_Cool_8011</li><li><a href="#obj-av-8012"><code>AV8012</code></a>AV:ManipVarMax_Cool_8012</li><li><a href="#obj-av-8013"><code>AV8013</code></a>AV:PropBand_XpHeat_8013</li><li><a href="#obj-av-8014"><code>AV8014</code></a>AV:ResetTime_Ti_Heat_8014</li><li><a href="#obj-av-8015"><code>AV8015</code></a>AV:ManipVarMin_Heat_8015</li><li><a href="#obj-av-8016"><code>AV8016</code></a>AV:ManipVarMax_Heat_8016</li><li><a href="#obj-av-8018"><code>AV8018</code></a>AV:Y_MinDev_PIContolLoop_8018</li><li><a href="#obj-av-8021"><code>AV8021</code></a>AV:6WayValveGen_Cool100%_8021</li><li><a href="#obj-av-8022"><code>AV8022</code></a>AV:6WayValveGen_Cool0%_8022</li><li><a href="#obj-av-8023"><code>AV8023</code></a>AV:6WayValveGen_Heat100%_8023</li><li><a href="#obj-av-8024"><code>AV8024</code></a>AV:6WayValveGen_Heat0%_8024</li><li><a href="#obj-av-8029"><code>AV8029</code></a>AV:RODO_MinRuntime_HeatCool_8029</li><li><a href="#obj-av-8030"><code>AV8030</code></a>AV:DelaySwitch_Heat/Cool_8030</li><li><a href="#obj-av-8032"><code>AV8032</code></a>AV:AO_FanMin_8032</li><li><a href="#obj-av-8033"><code>AV8033</code></a>AV:AO_FanMax_8033</li><li><a href="#obj-av-8034"><code>AV8034</code></a>AV:Fan_ManipVar_Start_8034</li><li><a href="#obj-av-8035"><code>AV8035</code></a>AV:Fan_StartUpTime_8035</li><li><a href="#obj-av-8036"><code>AV8036</code></a>AV:Fan_FollwUpTime_8036</li><li><a href="#obj-av-8037"><code>AV8037</code></a>AV:FanGradient_AO_8037</li><li><a href="#obj-av-8038"><code>AV8038</code></a>AV:DeltaT_FanLevel1RO_8038</li><li><a href="#obj-av-8039"><code>AV8039</code></a>AV:DeltaT_FanLevel2RO_8039</li><li><a href="#obj-av-8040"><code>AV8040</code></a>AV:DeltaT_FanLevel3RO_8040</li><li><a href="#obj-av-8041"><code>AV8041</code></a>AV:Frost_Protection_8041</li><li><a href="#obj-av-8042"><code>AV8042</code></a>AV:Heat_Protection_8042</li><li><a href="#obj-av-8045"><code>AV8045</code></a>AV:2.ContrLoop_PropBandXp_8045</li><li><a href="#obj-av-8046"><code>AV8046</code></a>AV:2.ContrLoop_ResTimeTi_8046</li><li><a href="#obj-av-8047"><code>AV8047</code></a>AV:2.ContrLoop_ManipVariableMin_8047</li><li><a href="#obj-av-8048"><code>AV8048</code></a>AV:2.ContrLoop_ManipVariableMax_8048</li><li><a href="#obj-av-8049"><code>AV8049</code></a>AV:2.ContrLoop_SetTempOffset_8049</li><li><a href="#obj-av-8051"><code>AV8051</code></a>AV:UnderfloorHeatProtection_Limit_8051</li><li><a href="#obj-av-8052"><code>AV8052</code></a>AV:Anti-Jam_8052</li><li><a href="#obj-av-8055"><code>AV8055</code></a>AV:CangeOver_TempCooling_8055</li><li><a href="#obj-av-8056"><code>AV8056</code></a>AV:CangeOver_TempHeating_8056</li><li><a href="#obj-av-8200"><code>AV8200</code></a>AV:Setpoint_RCV_8200</li><li><a href="#obj-av-8202"><code>AV8202</code></a>AV:PropBand_XpRCV_8202</li><li><a href="#obj-av-8203"><code>AV8203</code></a>AV:ResetTime_Ti_RCV_8203</li><li><a href="#obj-av-8204"><code>AV8204</code></a>AV:Hyst_RCVContr_8204</li><li><a href="#obj-av-8205"><code>AV8205</code></a>AV:DeltaRCV_FanLevel1RO_8205</li><li><a href="#obj-av-8206"><code>AV8206</code></a>AV:DeltaRCV_FanLevel2RO_8206</li><li><a href="#obj-av-8207"><code>AV8207</code></a>AV:DeltaRCV_FanLevel3RO_8207</li><li><a href="#obj-av-8209"><code>AV8209</code></a>AV:YRCV_MinDev_PIContolLoop_8209</li><li><a href="#obj-bi-1"><code>BI1</code></a>BI:Presence_Status_1</li><li><a href="#obj-bi-2"><code>BI2</code></a>BI:HeaderIconStatus_FrostProtection_2</li><li><a href="#obj-bi-3"><code>BI3</code></a>BI:HeaderIconStatus_WindowContact_3</li><li><a href="#obj-bi-4"><code>BI4</code></a>BI:HeaderIconStatus_DewPoint_4</li><li><a href="#obj-bi-5"><code>BI5</code></a>BI:HeaderIconStatus_ECO_5</li><li><a href="#obj-bi-6"><code>BI6</code></a>BI:HeaderIconStatus_Error_6</li><li><a href="#obj-bi-7"><code>BI7</code></a>BI:HeaderIconStatus_ConfigMode_7</li><li><a href="#obj-bv-12"><code>BV12</code></a>BV:RCBBMS_Temp_Lock_12</li><li><a href="#obj-bv-13"><code>BV13</code></a>BV:RCBBMS_Fan_Lock_13</li><li><a href="#obj-bv-14"><code>BV14</code></a>BV:RCBBMS_Presence_Lock_14</li><li><a href="#obj-bv-196"><code>BV196</code></a>BV:Fan_AutoMode_196</li><li><a href="#obj-bv-199"><code>BV199</code></a>BV:Enable_PresenceDI_199</li><li><a href="#obj-bv-200"><code>BV200</code></a>BV:HeaderIconModbus_FrostProtection_200</li><li><a href="#obj-bv-201"><code>BV201</code></a>BV:HeaderIconModbus_WindowContact_201</li><li><a href="#obj-bv-202"><code>BV202</code></a>BV:HeaderIconModbus_DewPoint_202</li><li><a href="#obj-bv-203"><code>BV203</code></a>BV:HeaderIconModbus_ECO_203</li><li><a href="#obj-bv-204"><code>BV204</code></a>BV:HeaderIconModbus_Error_204</li><li><a href="#obj-bv-205"><code>BV205</code></a>BV:HeaderIconModbus_ConfigMode_205</li><li><a href="#obj-bv-210"><code>BV210</code></a>BV:Enable_FrostProtectionDI_210</li><li><a href="#obj-bv-211"><code>BV211</code></a>BV:Enable_WindowContactDI_211</li><li><a href="#obj-bv-212"><code>BV212</code></a>BV:Enable_DewPointDI_212</li><li><a href="#obj-bv-213"><code>BV213</code></a>BV:Enable_ECODI_213</li><li><a href="#obj-bv-214"><code>BV214</code></a>BV:Enable_ErrorDI_214</li><li><a href="#obj-bv-96"><code>BV96</code></a>BV:SP1_AutoMode_96</li><li><a href="#obj-bv-97"><code>BV97</code></a>BV:SP2_AutoMode_97</li><li><a href="#obj-bv-116"><code>BV116</code></a>BV:L1_AutoMode_116</li><li><a href="#obj-bv-117"><code>BV117</code></a>BV:L2_AutoMode_117</li><li><a href="#obj-bv-136"><code>BV136</code></a>BV:L1_LightStatus_136</li><li><a href="#obj-bv-137"><code>BV137</code></a>BV:L2_LightStatus_137</li><li><a href="#obj-csv-2300"><code>CSV2300</code></a>CSV:TempS1Int_Label_2300</li><li><a href="#obj-csv-2400"><code>CSV2400</code></a>CSV:HumS1Int_Label_2400</li><li><a href="#obj-csv-2500"><code>CSV2500</code></a>CSV:CO2S1Int_Label_2500</li><li><a href="#obj-csv-2600"><code>CSV2600</code></a>CSV:VOCS1Int_Label_2600</li><li><a href="#obj-csv-2900"><code>CSV2900</code></a>CSV:TempS2Ext_Label_2900</li><li><a href="#obj-csv-3000"><code>CSV3000</code></a>CSV:TempS3Bus_Label_3000</li><li><a href="#obj-csv-3100"><code>CSV3100</code></a>CSV:HumS2Bus_Label_3100</li><li><a href="#obj-csv-3200"><code>CSV3200</code></a>CSV:CO2S2Bus_Label_3200</li><li><a href="#obj-csv-3300"><code>CSV3300</code></a>CSV:VOCS2Bus_Label_3300</li><li><a href="#obj-csv-3400"><code>CSV3400</code></a>CSV:PMS2Bus_Label_3400</li><li><a href="#obj-csv-3500"><code>CSV3500</code></a>CSV:PressureS2Bus_Label_3500</li><li><a href="#obj-csv-3750"><code>CSV3750</code></a>CSV:Fan_Label_3750</li><li><a href="#obj-csv-4250"><code>CSV4250</code></a>CSV:SP1_Label_4250</li><li><a href="#obj-csv-4300"><code>CSV4300</code></a>CSV:SP2_Label_4300</li><li><a href="#obj-csv-5350"><code>CSV5350</code></a>CSV:L1_Label_5350-5361</li><li><a href="#obj-csv-5400"><code>CSV5400</code></a>CSV:L2_Label_5400</li><li><a href="#obj-dtv-2018"><code>DTV2018</code></a>DTV:Date_Time_2018</li><li><a href="#obj-iv-2000"><code>IV2000</code></a>IV:Device_Type_2000</li><li><a href="#obj-iv-2001"><code>IV2001</code></a>IV:Firmware_2001</li><li><a href="#obj-iv-2002"><code>IV2002</code></a>IV:ProdDate_2002</li><li><a href="#obj-iv-2003"><code>IV2003</code></a>IV:OperationDays_2003</li><li><a href="#obj-iv-2004"><code>IV2004</code></a>IV:BusAddress_2004</li><li><a href="#obj-iv-2005"><code>IV2005</code></a>IV:Baudrate_2005</li><li><a href="#obj-iv-2006"><code>IV2006</code></a>IV:Parity_StopBits_2006</li><li><a href="#obj-iv-3749"><code>IV3749</code></a>IV:Fan_Control_3749</li><li><a href="#obj-iv-4200"><code>IV4200</code></a>IV:SP_NumOfCircuits_4200</li><li><a href="#obj-iv-5300"><code>IV5300</code></a>IV:L_NumOfCircuits_5300</li><li><a href="#obj-iv-2025"><code>IV2025</code></a>IV:InternalError_2025_bitField</li><li><a href="#obj-iv-126"><code>IV126</code></a>IV:D1Input_Status_126</li><li><a href="#obj-iv-127"><code>IV127</code></a>IV:D2Input_Status_127</li><li><a href="#obj-iv-300"><code>IV300</code></a>IV:CO2S1Int_ResetAutozero_300</li><li><a href="#obj-iv-302"><code>IV302</code></a>IV:CO2S1Int_AutoCalibr_302</li><li><a href="#obj-iv-404"><code>IV404</code></a>IV:OpMode_Status_404</li><li><a href="#obj-iv-405"><code>IV405</code></a>IV:Presence_Status_405</li><li><a href="#obj-iv-406"><code>IV406</code></a>IV:Fan_AutoMode_406</li><li><a href="#obj-iv-407"><code>IV407</code></a>IV:Setpoint_Fan_Level_407</li><li><a href="#obj-iv-408"><code>IV408</code></a>IV:HeaderIconStatus_408_bitField</li><li><a href="#obj-iv-409"><code>IV409</code></a>IV:RCBBMS_409_bitField</li><li><a href="#obj-iv-410"><code>IV410</code></a>IV:Presence_Mod_410</li><li><a href="#obj-iv-411"><code>IV411</code></a>IV:HeaderIconModbus_411_bitField</li><li><a href="#obj-iv-412"><code>IV412</code></a>IV:Enable_PresenceDI_412</li><li><a href="#obj-iv-413"><code>IV413</code></a>IV:Enable_IconDI_413_bitField</li><li><a href="#obj-iv-700"><code>IV700</code></a>IV:SP_AutoMode_700_bitField</li><li><a href="#obj-iv-720"><code>IV720</code></a>IV:SP1_KeyStatus_720</li><li><a href="#obj-iv-730"><code>IV730</code></a>IV:SP2_KeyStatus_730</li><li><a href="#obj-iv-1100"><code>IV1100</code></a>IV:L_AutoMode_1100_bitField</li><li><a href="#obj-iv-1102"><code>IV1102</code></a>IV:L_LightStatus_1102_bitField</li><li><a href="#obj-iv-1120"><code>IV1120</code></a>IV:L1_KeyStatus_1120</li><li><a href="#obj-iv-1130"><code>IV1130</code></a>IV:L2_KeyStatus_1130</li><li><a href="#obj-iv-1600"><code>IV1600</code></a>IV:ChangeOver_Status_1600</li><li><a href="#obj-iv-1602"><code>IV1602</code></a>IV:ChangeOver_Modbus_1602</li><li><a href="#obj-iv-1607"><code>IV1607</code></a>IV:ContrOpMode_Setpoint_1607</li><li><a href="#obj-iv-1611"><code>IV1611</code></a>IV:RODO_OutHeat_BMSContr_1611</li><li><a href="#obj-iv-1612"><code>IV1612</code></a>IV:RO/DO_OutCool_BMSContr_1612</li><li><a href="#obj-iv-1615"><code>IV1615</code></a>IV:RO/DO_OutFan_BMSContr_1615</li><li><a href="#obj-iv-1620"><code>IV1620</code></a>IV:RODO_Heat_Value_1620</li><li><a href="#obj-iv-1621"><code>IV1621</code></a>IV:RODO_Cool_Value_1621</li><li><a href="#obj-iv-1623"><code>IV1623</code></a>IV:RODO_Fan_Level_1623</li><li><a href="#obj-iv-2008"><code>IV2008</code></a>IV:PIN_2008</li><li><a href="#obj-iv-2009"><code>IV2009</code></a>IV:Language_2009</li><li><a href="#obj-iv-2010"><code>IV2010</code></a>IV:Temp_Unit_2010</li><li><a href="#obj-iv-2011"><code>IV2011</code></a>IV:Display_Brightness_2011</li><li><a href="#obj-iv-2012"><code>IV2012</code></a>IV:ScreenSaver_Timeout_2012</li><li><a href="#obj-iv-2013"><code>IV2013</code></a>IV:SaveToEEPROM_2013</li><li><a href="#obj-iv-2015"><code>IV2015</code></a>IV:Time_Format_2015</li><li><a href="#obj-iv-2016"><code>IV2016</code></a>IV:Date_Format_2016</li><li><a href="#obj-iv-2017"><code>IV2017</code></a>IV:Time_SetSummerWinter_2017</li><li><a href="#obj-iv-2024"><code>IV2024</code></a>IV:Display_Darkmode_2024</li><li><a href="#obj-iv-2313"><code>IV2313</code></a>IV:TempS1Int_AveragingTime_2313</li><li><a href="#obj-iv-2317"><code>IV2317</code></a>IV:TempS1Int_EnableInSensorMenu_2317</li><li><a href="#obj-iv-2318"><code>IV2318</code></a>IV:TempS1Int_EnableColourScale_2318</li><li><a href="#obj-iv-2413"><code>IV2413</code></a>IV:HumS1Int_AveragingTime_2413</li><li><a href="#obj-iv-2417"><code>IV2417</code></a>IV:HumS1Int_EnableInSensorMenu_2417</li><li><a href="#obj-iv-2418"><code>IV2418</code></a>IV:HumS1Int_EnableColourScale_2418</li><li><a href="#obj-iv-2513"><code>IV2513</code></a>IV:CO2S1Int_AveragingTime_2513</li><li><a href="#obj-iv-2517"><code>IV2517</code></a>IV:CO2S1Int_EnableInSensorMenu_2517</li><li><a href="#obj-iv-2518"><code>IV2518</code></a>IV:CO2S1Int_EnableColourScale_2518</li><li><a href="#obj-iv-2613"><code>IV2613</code></a>IV:VOCS1Int_AveragingTime_2613</li><li><a href="#obj-iv-2617"><code>IV2617</code></a>IV:VOCS1Int_EnableInSensorMenu_2617</li><li><a href="#obj-iv-2618"><code>IV2618</code></a>IV:VOCS1Int_EnableColourScale_2618</li><li><a href="#obj-iv-2913"><code>IV2913</code></a>IV:TempS2Ext_AveragingTime_2913</li><li><a href="#obj-iv-2917"><code>IV2917</code></a>IV:TempS2Ext_EnableInSensorMenu_2917</li><li><a href="#obj-iv-2918"><code>IV2918</code></a>IV:TempS2Ext_EnableColourScale_2918</li><li><a href="#obj-iv-3017"><code>IV3017</code></a>IV:TempS3Bus_EnableInSensorMenu_3017</li><li><a href="#obj-iv-3018"><code>IV3018</code></a>IV:TempS3Bus_EnableColourScale_3018</li><li><a href="#obj-iv-3117"><code>IV3117</code></a>IV:HumS2Bus_EnableInSensorMenu_3117</li><li><a href="#obj-iv-3118"><code>IV3118</code></a>IV:HumS2Bus_EnableColourScale_3118</li><li><a href="#obj-iv-3217"><code>IV3217</code></a>IV:CO2S2Bus_EnableInSensorMenu_3217</li><li><a href="#obj-iv-3218"><code>IV3218</code></a>IV:CO2S2Bus_EnableColourScale_3218</li><li><a href="#obj-iv-3316"><code>IV3316</code></a>IV:VOCS2Bus_Unit_3316</li><li><a href="#obj-iv-3317"><code>IV3317</code></a>IV:VOCS2Bus_EnableInSensorMenu_3317</li><li><a href="#obj-iv-3318"><code>IV3318</code></a>IV:VOCS2Bus_EnableColourScale_3318</li><li><a href="#obj-iv-3417"><code>IV3417</code></a>IV:PMS2Bus_EnableInSensorMenu_3417</li><li><a href="#obj-iv-3418"><code>IV3418</code></a>IV:PMS2Bus_EnableColourScale_3418</li><li><a href="#obj-iv-3516"><code>IV3516</code></a>IV:PressureS2Bus_Unit_3516</li><li><a href="#obj-iv-3517"><code>IV3517</code></a>IV:PressureS2Bus_EnableInSensorMenu_3517</li><li><a href="#obj-iv-3518"><code>IV3518</code></a>IV:PressureS2Bus_EnableColourScale_3518</li><li><a href="#obj-iv-3600"><code>IV3600</code></a>IV:Setpoint_Temp_Offset_StepSize_3600</li><li><a href="#obj-iv-3601"><code>IV3601</code></a>IV:OpMode_Display_3601</li><li><a href="#obj-iv-3602"><code>IV3602</code></a>IV:Setpoint_Temp_Display_3602</li><li><a href="#obj-iv-3650"><code>IV3650</code></a>IV:CurrentTemp_Mapping_3650</li><li><a href="#obj-iv-3651"><code>IV3651</code></a>IV:CurrentTemp_Display_3651</li><li><a href="#obj-iv-3762"><code>IV3762</code></a>IV:Fan_NumberOfSteps_3762</li><li><a href="#obj-iv-3763"><code>IV3763</code></a>IV:Fan_EnableAutoOff_3763</li><li><a href="#obj-iv-3764"><code>IV3764</code></a>IV:Fan_DisplayInTempMenu_3764</li><li><a href="#obj-iv-3800"><code>IV3800</code></a>IV:Presence_Function_3800</li><li><a href="#obj-iv-3801"><code>IV3801</code></a>IV:Enable_PresenceDI_Reboot_3801</li><li><a href="#obj-iv-3802"><code>IV3802</code></a>IV:Enable_IconDI_Reboot_3802_bitField</li><li><a href="#obj-iv-3900"><code>IV3900</code></a>IV:Input1_Config_3900</li><li><a href="#obj-iv-3901"><code>IV3901</code></a>IV:Input2_Config_3901</li><li><a href="#obj-iv-4201"><code>IV4201</code></a>IV:SP_Display_4201</li><li><a href="#obj-iv-4263"><code>IV4263</code></a>IV:SP1_OpMode_4263</li><li><a href="#obj-iv-4264"><code>IV4264</code></a>IV:SP1_Type_4264</li><li><a href="#obj-iv-4313"><code>IV4313</code></a>IV:SP2_OpMode_4313</li><li><a href="#obj-iv-4314"><code>IV4314</code></a>IV:SP2_Type_4314</li><li><a href="#obj-iv-5301"><code>IV5301</code></a>IV:L_Display_5301</li><li><a href="#obj-iv-5363"><code>IV5363</code></a>IV:L1_Dimmable_5363</li><li><a href="#obj-iv-5364"><code>IV5364</code></a>IV:L1_OpMode_5364</li><li><a href="#obj-iv-5413"><code>IV5413</code></a>IV:L2_Dimmable_5413</li><li><a href="#obj-iv-5414"><code>IV5414</code></a>IV:L2_OpMode_5414</li><li><a href="#obj-iv-7040"><code>IV7040</code></a>IV:TP1_Activate_7040</li><li><a href="#obj-iv-7041"><code>IV7041</code></a>IV:TP1_EventDay_7041</li><li><a href="#obj-iv-7044"><code>IV7044</code></a>IV:TP1_RegisterAddress_7044</li><li><a href="#obj-iv-7045"><code>IV7045</code></a>IV:TP1_RegisterNewValue_7045</li><li><a href="#obj-iv-7510"><code>IV7510</code></a>IV:TP1_Activate_7510</li><li><a href="#obj-iv-7511"><code>IV7511</code></a>IV:TP1_EventDay_7511</li><li><a href="#obj-iv-7514"><code>IV7514</code></a>IV:TP1_RegisterAddress_7514</li><li><a href="#obj-iv-7515"><code>IV7515</code></a>IV:TP1_RegisterNewValue_7515</li><li><a href="#obj-iv-8001"><code>IV8001</code></a>IV:Setpoint_Temp_Offs_PresChange_8001</li><li><a href="#obj-iv-8002"><code>IV8002</code></a>IV:Occupied_OverrECO_8002</li><li><a href="#obj-iv-8003"><code>IV8003</code></a>IV:ContrTyp_Heating_8003</li><li><a href="#obj-iv-8004"><code>IV8004</code></a>IV:ContrTyp_Cooling_8004</li><li><a href="#obj-iv-8005"><code>IV8005</code></a>IV:PWM_CycleTime_8005</li><li><a href="#obj-iv-8019"><code>IV8019</code></a>IV:ManipVarMin_Behave_8019</li><li><a href="#obj-iv-8020"><code>IV8020</code></a>IV:Out6WayValve_8020</li><li><a href="#obj-iv-8025"><code>IV8025</code></a>IV:AODirection_Heating_8025</li><li><a href="#obj-iv-8026"><code>IV8026</code></a>IV:AODirection_Cooling_8026</li><li><a href="#obj-iv-8027"><code>IV8027</code></a>IV:RODODirection_Heating_8027</li><li><a href="#obj-iv-8028"><code>IV8028</code></a>IV:RODODirection_Cooling_8028</li><li><a href="#obj-iv-8031"><code>IV8031</code></a>IV:FanMapping_8031</li><li><a href="#obj-iv-8043"><code>IV8043</code></a>IV:2.ContrLoop_SensMapping_8043</li><li><a href="#obj-iv-8044"><code>IV8044</code></a>IV:2.ContrLoopType_8044</li><li><a href="#obj-iv-8050"><code>IV8050</code></a>IV:UnderfloorHeatProtection_Sensor_8050</li><li><a href="#obj-iv-8053"><code>IV8053</code></a>IV:ContrOpMode_AfterReboot_8053</li><li><a href="#obj-iv-8054"><code>IV8054</code></a>IV:CangeOver_DITemp_8054</li><li><a href="#obj-iv-8201"><code>IV8201</code></a>IV:ContrTyp_RCV_8201</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names are printed with their type prefix and instance (e.g. AI:TempS1Int_Value_1); line-break spaces inside names are removed.</li><li>Some names carry a different number than their instance as printed (AI 18 AI:SP1_Angle_Value_15, AI 213 AI:RODO_Fan_Level_212, TV 7512 TV:TP48_EventHour_7042); kept as printed.</li><li>Configuration values (AV/IV/CSV in the configuration sections) are stored in EEPROM and should only be changed during commissioning.</li><li>Several IV objects are bit fields (names ending _bitField); the bit meanings are listed in the source. TV (time value) objects are listed with type Other.</li><li>Objects marked &#x27;Controller variants only&#x27; do not exist or do nothing on Interface variants.</li><li>Access is not printed for the bit-field objects IV 411, 413, 700, 1100, 1102 and 3802; shown as R.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the RYMASKON 1000 room operating unit (Interface / Controller) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller)</h2><div class="faq"><details open><summary>How many BACnet points does the S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller) have?</summary><p>This list has 335 BACnet objects: 38 analog inputs, 120 analog values, 7 binary inputs, 22 binary values, 16 characterstring values, 1 datetime value, 129 integer values, 2 others. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller) BACnet points are writable?</summary><p>253 of the 335 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller) BACnet documentation?</summary><p>The source is BACnet PIC - Rymaskon 1000 Interface / Controller BACnet, revision 2026-09-14, published free by S+S Regeltechnik at https://www.spluss.com/cdn/shop/files/RYM-1000__BACnet_Objects_GB.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller)?</summary><p>Start with IV 404 IV:OpMode_Status_404 (Operating mode: 0 Off, 1 Cooling, 2 Heating); AV 400 AV:Setpoint_Temp_400 (Room temperature setpoint, °C); IV 407 IV:Setpoint_Fan_Level_407 (Fan level 0-5); IV 409 IV:RCBBMS_409_bitField (BMS lock of setpoint, fan and presence keys); AI 1 AI:TempS1Int_Value_1 (Room temperature (internal sensor)); BI 1 BI:Presence_Status_1 (Presence: 1 = occupied); AI 9 AI:OpMode_Status_9 (Operating mode status); AI 8 AI:Setpoint_Temp_Absolut_8 (Absolute temperature setpoint in use); IV 2025 IV:InternalError_2025_bitField (Internal error bits (sensor, I2C)).</p></details><details><summary>How do I enable BMS control of the S+S Regeltechnik RYMASKON 1000 room operating unit (Interface / Controller)?</summary><p>Controller variants: IV 1607 Controller OpMode sets how the internal controller drives the outputs (0 Off, 1 cooling, 2 heating, 3 both). The BMS can take over each output with the BMS Contr. objects (AV 1608-1610, 1613; IV 1611, 1612, 1615); -1 returns an output to the internal controller.</p></details><details><summary>How do I check these points on the real RYMASKON 1000 room operating unit (Interface / Controller)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://www.spluss.com/cdn/shop/files/RYM-1000__BACnet_Objects_GB.pdf" rel="nofollow noopener" target="_blank">BACnet PIC - Rymaskon 1000 Interface / Controller BACnet &middot; rev. 2026-09-14</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
