<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Samsung DMS2.5 BACnet Points List (174 Objects) | Easy BACnet</title>
<meta name="description" content="Samsung DMS2.5 BACnet points list: 174 objects by ID and name (e.g. BV 9 = AC_Power_xx_xxxxxx), 104 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/samsung/mim-b17bn">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Samsung DMS2.5 BACnet Points List (174 Objects) | Easy BACnet">
<meta property="og:description" content="Samsung DMS2.5 BACnet points list: 174 objects by ID and name (e.g. BV 9 = AC_Power_xx_xxxxxx), 104 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/samsung/mim-b17bn">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Samsung DMS2.5 BACnet Points List (174 Objects) | Easy BACnet">
<meta name="twitter:description" content="Samsung DMS2.5 BACnet points list: 174 objects by ID and name (e.g. BV 9 = AC_Power_xx_xxxxxx), 104 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/samsung/mim-b17bn",
   "url": "https://easybacnet.com/bacnet-points-lists/samsung/mim-b17bn",
   "name": "Samsung DMS2.5 BACnet Points List (174 Objects) | Easy BACnet",
   "description": "Samsung DMS2.5 BACnet points list: 174 objects by ID and name (e.g. BV 9 = AC_Power_xx_xxxxxx), 104 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/samsung/mim-b17bn#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/samsung/mim-b17bn#dataset",
   "name": "Samsung DMS2.5 BACnet Gateway (MIM-B17BN) BACnet Points List",
   "description": "The MIM-B17BN works with the DMS2.5 central controller and publishes every Samsung unit as its own virtual BACnet IP device, with a device ID built from the gateway number and unit addresses. Inside each virtual device the object instances are small fixed numbers (1, 2, 3...), so one template per unit type covers the whole site. The DMS firmware offers a Basic and an Advanced point provision type; this list is the Advanced set, which adds points without renumbering the shared ones except the Notify object. Samsung DMS2.5 BACnet points list: 174 objects by ID and name (e.g. BV 9 = AC_Power_xx_xxxxxx), 104 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/samsung/mim-b17bn",
   "keywords": [
    "Samsung DMS2.5 BACnet Gateway (MIM-B17BN) BACnet Points List",
    "Samsung DMS2.5 BACnet Gateway (MIM-B17BN) BACnet objects",
    "Samsung BACnet",
    "MIM-B17BN BACnet points list",
    "MIM-B17BNDZ BACnet points list",
    "MIM-B17 BACnet points list",
    "DMS2.5 BACnet points list",
    "DMS 2.5 BACnet points list",
    "MIM-D01AN BACnet points list",
    "DMS BACnet gateway BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "DMS2.5 / BACnet Gateway MIM-B17BN / LonWorks Gateway MIM-B18BN User & installation manual",
    "url": "https://org.downloadcenter.samsung.com/downloadfile/ContentsFile.aspx?CDSite=UNI_N_AFRICA&OriginYN=N&ModelType=N&ModelName=MIM-B17BN&CttFileID=9111650&CDCttType=UM&VPath=UM%2F202303%2F20230330094513360%2FDB68-06095A-05_IBIM_NASA_DMS2.5_BACnet_LW_EU_EN_221128-D01.pdf",
    "author": {
     "@type": "Organization",
     "name": "Samsung"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Samsung DMS2.5 BACnet Gateway (MIM-B17BN)",
    "brand": {
     "@type": "Brand",
     "name": "Samsung"
    },
    "category": "VRF BACnet IP gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/samsung/mim-b17bn.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/samsung/mim-b17bn-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/samsung/mim-b17bn.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Samsung DMS2.5 BACnet Gateway (MIM-B17BN) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 174 BACnet objects: 41 analog inputs, 35 analog values, 18 binary inputs, 13 binary outputs, 34 binary values, 2 multi-state inputs, 9 notification classs, 22 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Samsung DMS2.5 BACnet Gateway (MIM-B17BN) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "104 of the 174 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Samsung DMS2.5 BACnet Gateway (MIM-B17BN) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is DMS2.5 / BACnet Gateway MIM-B17BN / LonWorks Gateway MIM-B18BN User & installation manual (DB68-06095A-05), revision 2022-11, published free by Samsung at https://org.downloadcenter.samsung.com/downloadfile/ContentsFile.aspx?CDSite=UNI_N_AFRICA&OriginYN=N&ModelType=N&ModelName=MIM-B17BN&CttFileID=9111650&CDCttType=UM&VPath=UM%2F202303%2F20230330094513360%2FDB68-06095A-05_IBIM_NASA_DMS2.5_BACnet_LW_EU_EN_221128-D01.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Samsung DMS2.5 BACnet Gateway (MIM-B17BN)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 9 AC_Power_xx_xxxxxx (Indoor unit on/off); MV 14 AC_Operation_Mode_xx_xxxxxx (Indoor unit operating mode); AV 2 AC_Temp_Set_xx_xxxxxx (Indoor unit setpoint); MV 15 AC_FanSpeed_xx_xxxxxx (1 = auto, 2 = low, 3 = mid, 4 = high, 5 = turbo); AI 1 AC_RoomTemp_xx_xxxxxx (Room temperature); AI 19 AC_Error_Code_xx_xxxxxx (Integrated indoor/outdoor error code); AI 2 DMS2.5_Status_xx (DMS2.5 / gateway communication status)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Samsung DMS2.5 BACnet Gateway (MIM-B17BN)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No enable point is described. Remote controller limits are per unit via *_Remocon_Limit (Enable RC / Disable RC / Conditional RC), and operation-mode limits via *_Mode_Limit."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Samsung DMS2.5 BACnet Gateway (MIM-B17BN) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No BMS heartbeat. When a unit loses communication its objects get Reliability = COMMUNICATION_FAILURE and the fault flag in Status_Flags set, and Present_Value is no longer guaranteed. A general air-conditioner error sets Reliability = UNRELIABLE_OTHER."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real DMS2.5 BACnet Gateway (MIM-B17BN)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Samsung",
     "item": "https://easybacnet.com/bacnet-points-lists/samsung/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DMS2.5 BACnet Gateway (MIM-B17BN)",
     "item": "https://easybacnet.com/bacnet-points-lists/samsung/mim-b17bn"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/samsung/">Samsung</a></li><li aria-current="page">DMS2.5 BACnet Gateway (MIM-B17BN)</li></ol>
<p class="eyebrow">VRF BACnet IP gateway &middot; BACnet points list</p><h1><span class="mfr">Samsung</span> DMS2.5 BACnet Gateway (MIM-B17BN) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The MIM-B17BN works with the DMS2.5 central controller and publishes every Samsung unit as its own virtual BACnet IP device, with a device ID built from the gateway number and unit addresses. Inside each virtual device the object instances are small fixed numbers (1, 2, 3...), so one template per unit type covers the whole site. The DMS firmware offers a Basic and an Advanced point provision type; this list is the Advanced set, which adds points without renumbering the shared ones except the Notify object.</p>
<p>This page lists <strong>174 BACnet objects</strong> for the Samsung DMS2.5 BACnet Gateway (MIM-B17BN) &mdash; 104 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Samsung&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/samsung/">Samsung</a></dd></div><div><dt>Model</dt><dd>DMS2.5 BACnet Gateway (MIM-B17BN)</dd></div><div><dt>Equipment</dt><dd>VRF BACnet IP gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/vrf-split-ac/">VRF &amp; split air conditioners</a></dd></div><div><dt>BACnet objects</dt><dd>174 (104 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>MIM-B17BN, MIM-B17BNDZ, MIM-B17, DMS2.5, DMS 2.5, MIM-D01AN, DMS BACnet gateway</dd></div><div><dt>Source document</dt><dd><a href="https://org.downloadcenter.samsung.com/downloadfile/ContentsFile.aspx?CDSite=UNI_N_AFRICA&amp;OriginYN=N&amp;ModelType=N&amp;ModelName=MIM-B17BN&amp;CttFileID=9111650&amp;CDCttType=UM&amp;VPath=UM%2F202303%2F20230330094513360%2FDB68-06095A-05_IBIM_NASA_DMS2.5_BACnet_LW_EU_EN_221128-D01.pdf" rel="nofollow noopener" target="_blank">DMS2.5 / BACnet Gateway MIM-B17BN / LonWorks Gateway MIM-B18BN User &amp; installation manual &middot; DB68-06095A-05 &middot; rev. 2022-11</a></dd></div></dl><div class="callout"><p><strong>Instance calculator.</strong> This list prints one unit; the other units follow a formula. <a class="btn primary" href="/bacnet-instance-calculators/samsung-mim-b17bn">Samsung MIM-B17BN DMS2.5 BACnet gateway instance calculator &rarr;</a></p></div>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/samsung/mim-b17bn.csv" rel="nofollow" download>Download CSV <small>174 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/samsung/mim-b17bn-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/samsung/mim-b17bn.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://org.downloadcenter.samsung.com/downloadfile/ContentsFile.aspx?CDSite=UNI_N_AFRICA&amp;OriginYN=N&amp;ModelType=N&amp;ModelName=MIM-B17BN&amp;CttFileID=9111650&amp;CDCttType=UM&amp;VPath=UM%2F202303%2F20230330094513360%2FDB68-06095A-05_IBIM_NASA_DMS2.5_BACnet_LW_EU_EN_221128-D01.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=samsung/mim-b17bn">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Samsung&rsquo;s current documentation and the live
device before use. Not official Samsung information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Samsung DMS2.5 BACnet Gateway (MIM-B17BN)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the gateway&#x27;s network information (IP, BACnet port, Network No.) in the DMS2.5 BACnet web pages and pick the Basic or Advanced point provision type. Each Samsung unit then appears as its own BACnet device whose ID encodes the network number and unit address; inside it, map Power, mode, setpoint, room temp and error code.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-9">BV 9</a></td><td class="n">AC_Power_xx_xxxxxx</td><td>Indoor unit on/off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-14">MV 14</a></td><td class="n">AC_Operation_Mode_xx_xxxxxx</td><td>Indoor unit operating mode</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">AC_Temp_Set_xx_xxxxxx</td><td>Indoor unit setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-15">MV 15</a></td><td class="n">AC_FanSpeed_xx_xxxxxx</td><td>1 = auto, 2 = low, 3 = mid, 4 = high, 5 = turbo</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">AC_RoomTemp_xx_xxxxxx</td><td>Room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-19">AI 19</a></td><td class="n">AC_Error_Code_xx_xxxxxx</td><td>Integrated indoor/outdoor error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">DMS2.5_Status_xx</td><td>DMS2.5 / gateway communication status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>No enable point is described. Remote controller limits are per unit via *_Remocon_Limit (Enable RC / Disable RC / Conditional RC), and operation-mode limits via *_Mode_Limit.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No BMS heartbeat. When a unit loses communication its objects get Reliability = COMMUNICATION_FAILURE and the fault flag in Status_Flags set, and Present_Value is no longer guaranteed. A general air-conditioner error sets Reliability = UNRELIABLE_OTHER.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet port defaults to 47808; BBMD port defaults to 0 (not used). Changing the BBMD port stops local network communication.</li><li>Network No. (DNET, 1-40) defaults to 9 and must be different for each gateway on the same network.</li><li>Device ID = DNET + 3-digit CPP code + 2-digit unit address, created automatically (example: 941732 for gateway 9, indoor unit 01.01.32).</li><li>Command priorities 1-16 are supported; priority 8 is recommended.</li><li>Changing the point provision type (Basic/Advanced) restarts the DMS and changes instance numbers.</li><li>The DMS2.5 itself ships with IP 192.168.0.100.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Do not send control commands repeatedly in a short time; the DMS can stop from overload.</li><li>COV subscriptions are lost when the gateway is switched off; resubscribe after a power cycle.</li><li>If a SIM/PIM, centralized controller or interface module loses communication, other functions such as power distribution may also be affected; watch the error points.</li><li>Many points are optional and only exist on units that support them.</li></ul>
</section>
<h2 id="points">Samsung DMS2.5 BACnet Gateway (MIM-B17BN) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">174 of 174 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>41</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>35</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>18</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>13</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>34</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>2</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>22</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>9</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>174</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>70</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>104</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (110)</option><option value="°C">°C (23)</option><option value="°C(°F)">°C(°F) (19)</option><option value="Minute">Minute (10)</option><option value="kWh">kWh (8)</option><option value="μg/m3">μg/m3 (3)</option><option value="%">% (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>92</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Samsung DMS2.5 BACnet Gateway (MIM-B17BN) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="°C" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">AC_RoomTemp_xx_xxxxxx</td><td class="d">[Indoor unit] Indoor Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="W" data-u="°C" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">AC_Temp_Set_xx_xxxxxx</td><td class="d">[Indoor unit] Set temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="W" data-u="°C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">AC_Cool_LimitTemp_xx_xxxxxx</td><td class="d">[Indoor unit] Setting lower temperature limit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="W" data-u="°C" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">AC_Heat_LimitTemp_xx_xxxxxx</td><td class="d">[Indoor unit] Setting upper temperature limit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="kWh" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">AC_Baseline_kWh_xx_xxxxxx</td><td class="d">[Indoor unit] Energy of indoor unit since base date</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="Minute" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">AC_Baseline_Minute_xx_xxxxxx</td><td class="d">[Indoor unit] Hours of use, indoor unit since base date</td><td class="u">Minute</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="kWh" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">AC_Period_kWh_xx_xxxxxx</td><td class="d">[Indoor unit] Power value within period</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="Minute" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">AC_Period_Minute_xx_xxxxxx</td><td class="d">[Indoor unit] Hours of use, indoor unit within period</td><td class="u">Minute</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="9" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">AC_Power_xx_xxxxxx</td><td class="d">[Indoor unit] Power On/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">AC_Cool_Limit_set_xx_xxxxxx</td><td class="d">[Indoor unit] Applying lower temperature limit setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">AC_Heat_Limit_set_xx_xxxxxx</td><td class="d">[Indoor unit] Applying upper temperature limit setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="11" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">AC_FilterSign_xx_xxxxxx</td><td class="d">[Indoor unit] Filter sign status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="12" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">AC_FilterSign_Reset_xx_xxxxxx</td><td class="d">[Indoor unit] Filter sign reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="14" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">AC_Operation_Mode_xx_xxxxxx</td><td class="d">[Indoor unit] Operation mode status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Cool, 3=Heat, 4=Fan, 5=Dry</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="15" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">AC_FanSpeed_xx_xxxxxx</td><td class="d">[Indoor unit] Fan speed status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Low, 3=Mid, 4=High, 5=Turbo</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="15" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">AC_FanFlow_xx_xxxxxx</td><td class="d">[Indoor unit] Air flow direction status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Vertical, 3=Horizon, 4=All, 5=Spot, 6=Mid, 7=Wide, 8=Swing</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="16" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">AC_Mode_Limit_xx_xxxxxx</td><td class="d">[Indoor unit] Operation mode limit status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No Limit, 2=Cool Only, 3=Heat Only</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="17" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">AC_Remocon_Limit_xx_xxxxxx</td><td class="d">[Indoor unit] Remote controller limit status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Enable RC, 2=Disable RC, 3=Conditional RC</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="" data-min="1" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">AC_Error_Code_xx_xxxxxx</td><td class="d">[Indoor unit] Integrated error code of both indoor unit and outdoor unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">AC_SPI_xx_xxxxxx</td><td class="d">[Indoor unit] SPI setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">AC_MDS_xx_xxxxxx</td><td class="d">[Indoor unit] HumanSensor setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="W" data-u="°C(°F)" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">AC_DisCoolTemp_Set_xx_xxxxxx</td><td class="d">[Indoor unit] Discharge cooling set temperature</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="W" data-u="°C(°F)" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">AC_DisHeatTemp_Set_xx_xxxxxx</td><td class="d">[Indoor unit] Discharge heating set temperature</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="°C(°F)" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">AC_DisCurrentTemp_xx_xxxxxx</td><td class="d">[Indoor unit] Discharge current temperature</td><td class="u">°C(°F)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">AC_WindFree_xx_xxxxxx</td><td class="d">[Indoor unit] Wind-Free</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="25" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">AC_MDS_Opt_Direction_xx_xxxxx</td><td class="d">[Indoor unit] MDS air-flow direction</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Indirect, 2=direct</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="W" data-u="°C(°F)" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">AC_Cool_Upper_LimitTemp_xx_xxxxx</td><td class="d">[Indoor unit] Cooling temperature upper limit</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="W" data-u="°C(°F)" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">AC_Heat_Lower_LimitTemp_xx_xxxxx</td><td class="d">[Indoor unit] Heating temperature lower limit</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">AC_Cool_Upper_Limit_set_xx_xxxxx</td><td class="d">[Indoor unit] Use of cooling temperature upper limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">AC_Heat_Lower_Limit_set_xx_xxxxx</td><td class="d">[Indoor unit] Use of heating temperature lower limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="W" data-u="°C(°F)" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">AC_DualSetPoint_CoolTemp_xx_xxxxx</td><td class="d">[Indoor unit] Automatic Cooling Set Temperature</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="W" data-u="°C(°F)" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">AC_DualSetPoint_HeatTemp_xx_xxxxx</td><td class="d">[Indoor unit] Automatic Heating Set Temperature</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="32" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-mi-33"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">33</td><td class="n">AC_Air_Total_Clean_Level_xx_xxxxx</td><td class="d">[Indoor unit] Comprehensive air cleanliness</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Level 1 (Good), 3=Level 2 (Moderate), 4=Level 3 (Bad), 5=Level 4 (Very bad), 6=Level 5 (Very very bad), 7=Level 6 (Very very very bad)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="μg/m3" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">AC_Dust_Sensor_PM_10_0</td><td class="d">[Indoor unit] PM10.0 value</td><td class="u">μg/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="μg/m3" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">AC_Dust_Sensor_PM_2_5</td><td class="d">[Indoor unit] PM2.5 value</td><td class="u">μg/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="μg/m3" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">AC_Dust_Sensor_PM_1_0</td><td class="d">[Indoor unit] PM1.0 value</td><td class="u">μg/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">AC_BV_1_Reserved_xx_xxxxxx</td><td class="d">[Indoor unit] Reserved (labelled Long)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="NC" data-to="12" data-o="37" data-i="54" data-acc="R" data-u="" id="obj-nc-54"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">54</td><td class="n">AC_Notify_xx_xxxxxx</td><td class="d">[Indoor unit] AC Indoor Notify</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="1" data-acc="R" data-u="°C" id="obj-ai-1-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">AHU_RoomTemp_xx_xxxxxx</td><td class="d">[AHU kit] Indoor Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="2" data-acc="W" data-u="°C" id="obj-av-2-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">AHU_Temp_Set_xx_xxxxxx</td><td class="d">[AHU kit] Set temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="3" data-acc="W" data-u="°C" id="obj-av-3-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">AHU_Cool_LimitTemp_xx_xxxxxx</td><td class="d">[AHU kit] Setting lower temperature limit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="4" data-acc="W" data-u="°C" id="obj-av-4-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">AHU_Heat_LimitTemp_xx_xxxxxx</td><td class="d">[AHU kit] Setting upper temperature limit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="5" data-acc="R" data-u="kWh" id="obj-ai-5-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">AHU_Baseline_kWh_xx_xxxxxx</td><td class="d">[AHU kit] Energy of indoor unit since base date</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="6" data-acc="R" data-u="Minute" id="obj-ai-6-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">AHU_Baseline_Minute_xx_xxxxxx</td><td class="d">[AHU kit] Hours of use, indoor unit since base date</td><td class="u">Minute</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="7" data-acc="R" data-u="kWh" id="obj-ai-7-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">AHU_Period_kWh_xx_xxxxxx</td><td class="d">[AHU kit] Power value within period</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="8" data-acc="R" data-u="Minute" id="obj-ai-8-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">AHU_Period_Minute_xx_xxxxxx</td><td class="d">[AHU kit] Hours of use, indoor unit within period</td><td class="u">Minute</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">AHU_Power_xx_xxxxxx</td><td class="d">[AHU kit] Power On/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">AHU_Cool_Limit_set_xx_xxxxxx</td><td class="d">[AHU kit] Applying lower temperature limit setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">AHU_Heat_Limit_set_xx_xxxxxx</td><td class="d">[AHU kit] Applying upper temperature limit setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">AHU_FilterSign_xx_xxxxxx</td><td class="d">[AHU kit] Filter sign status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="50" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bo-13-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">AHU_FilterSign_Reset_xx_xxxxxx</td><td class="d">[AHU kit] Filter sign reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="51" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">AHU_Operation_Mode_xx_xxxxxx</td><td class="d">[AHU kit] Operation mode status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Cool, 3=Heat, 4=Fan, 5=Dry</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="52" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">AHU_Mode_Limit_xx_xxxxxx</td><td class="d">[AHU kit] Operation mode limit status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No Limit, 2=Cool Only, 3=Heat Only</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="53" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">AHU_Remocon_Limit_xx_xxxxxx</td><td class="d">[AHU kit] Remote controller limit status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Enable RC, 2=Disable RC, 3=Conditional RC</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">AHU_Error_Code_xx_xxxxxx</td><td class="d">[AHU kit] Integrated error code of both indoor unit and outdoor unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="18" data-acc="W" data-u="°C" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">AHU_DisCoolSetTemp_xx_xxxxxx</td><td class="d">[AHU kit] Discharge cooling set temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="19" data-acc="W" data-u="°C" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">AHU_DisHeatSetTemp_xx_xxxxxx</td><td class="d">[AHU kit] Discharge heating set temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="20" data-acc="R" data-u="°C" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">AHU_Dis_CurrentTemp_xx_xxxxxx</td><td class="d">[AHU kit] Discharge current temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">AHU_Humidification_xx_xxxxxx</td><td class="d">[AHU kit] Humidification setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">AHU_OAIntake_xx_xxxxxx</td><td class="d">[AHU kit] Outdoor air intake setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">AHU_OutdoorCool_xx_xxxxxx</td><td class="d">[AHU kit] Outdoor cooling setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="61" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">AHU_FanSpeed_xx_xxxxxx</td><td class="d">[AHU kit] Fan speed status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=Mid, 3=High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">AHU_SetHumidity_xx_xxxxxx</td><td class="d">[AHU kit] Set humidity status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=Mid, 3=High</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="63" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-mi-26"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">26</td><td class="n">AHU_CurrentHumidity_xx_xxxxxx</td><td class="d">[AHU kit] Current humidity status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Low, 2=Mid, 3=High</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="27" data-acc="W" data-u="°C(°F)" id="obj-av-27-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">AHU_Cool_Upper_LimitTemp_xx_xxxxx</td><td class="d">[AHU kit] Cooling temperature upper limit</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="28" data-acc="W" data-u="°C(°F)" id="obj-av-28-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">AHU_Heat_Lower_LimitTemp_xx_xxxxx</td><td class="d">[AHU kit] Heating temperature lower limit</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-bv-29-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">AHU_Cool_Upper_Limit_set_xx_xxxxx</td><td class="d">[AHU kit] Use of cooling temperature upper limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">AHU_Heat_Lower_Limit_set_xx_xxxxx</td><td class="d">[AHU kit] Use of heating temperature lower limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="31" data-acc="W" data-u="°C(°F)" id="obj-av-31-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">AHU_DualSetPoint_CoolTemp_xx_xxxxx</td><td class="d">[AHU kit] Automatic Cooling Set Temperature</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="32" data-acc="W" data-u="°C(°F)" id="obj-av-32-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">AHU_DualSetPoint_HeatTemp_xx_xxxxx</td><td class="d">[AHU kit] Automatic Heating Set Temperature</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="70" data-i="33" data-acc="R" data-u="" id="obj-nc-33"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">33</td><td class="n">AHU_Notify_xx_xxxxxx</td><td class="d">[AHU kit] AHU Notify</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="1" data-acc="R" data-u="°C" id="obj-ai-1-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">EHS_RoomTemp_xx_xxxxxx</td><td class="d">[EHS] Room temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="2" data-acc="W" data-u="°C" id="obj-av-2-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">EHS_Temp_Set_xx_xxxxxx</td><td class="d">[EHS] Set temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="3" data-acc="W" data-u="°C" id="obj-av-3-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">EHS_WaterOutTemp_Set_xx_xxxxxx</td><td class="d">[EHS] Set temperature of water out</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="4" data-acc="W" data-u="°C" id="obj-av-4-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">EHS_HotWaterTemp_Set_xx_xxxxxx</td><td class="d">[EHS] Set temperature of hot water</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="5" data-acc="W" data-u="°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">EHS_Cool_LimitTemp_xx_xxxxxx</td><td class="d">[EHS] Setting lower temperature limit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="6" data-acc="W" data-u="°C" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">EHS_Heat_LimitTemp_xx_xxxxxx</td><td class="d">[EHS] Setting upper temperature limit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="7" data-acc="W" data-u="°C" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">EHS_WOCoolLimitTemp_xx_xxxxxx</td><td class="d">[EHS] Lower temperature limit for water out</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="8" data-acc="W" data-u="°C" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">EHS_WOHeatLimitTemp_xx_xxxxxx</td><td class="d">[EHS] Upper temperature limit for water out</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="9" data-acc="W" data-u="°C" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">EHS_WTHeatlLimitTemp_xx_xxxxxx</td><td class="d">[EHS] Upper temperature limit for hot water</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="10" data-acc="R" data-u="kWh" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">EHS_Baseline_kWh_xx_xxxxxx</td><td class="d">[EHS] Energy since base date</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="11" data-acc="R" data-u="Minute" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">EHS_Baseline_Minute_xx_xxxxxx</td><td class="d">[EHS] Hours of use, indoor unit since base date</td><td class="u">Minute</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="12" data-acc="R" data-u="kWh" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">EHS_Period_kWh_xx_xxxxxx</td><td class="d">[EHS] Power value within period</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="13" data-acc="R" data-u="Minute" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">EHS_Period_Minute_xx_xxxxxx</td><td class="d">[EHS] Hours of use, indoor unit within period</td><td class="u">Minute</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="14" data-acc="R" data-u="°C" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">EHS_WOCurrentTemp_xx_xxxxxx</td><td class="d">[EHS] Current temperature of water out</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="15" data-acc="R" data-u="°C" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">EHS_HotWaterTemp_xx_xxxxxx</td><td class="d">[EHS] Current temperature of hot water</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">EHS_ControlTempType_xx_xxxxxx</td><td class="d">[EHS] Displayed temperature type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Room, Active=WaterOut</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">EHS_Thermostat_xx_xxxxxx</td><td class="d">[EHS] Thermostat usage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">EHS_GoOut_xx_xxxxxx</td><td class="d">[EHS] Outing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">EHS_Power_xx_xxxxxx</td><td class="d">[EHS] Power On/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">EHS_Cool_LimitTemp_Set_xx_xxxxxx</td><td class="d">[EHS] Setting lower temperature limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">EHS_Heat_LimitTemp_Set_xx_xxxxxx</td><td class="d">[EHS] Setting upper temperature limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">EHS_WOCoolLimitFlag_xx_xxxxxx</td><td class="d">[EHS] Apply lower temperature limit for water out</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">EHS_WOHeatLimitFlag_xx_xxxxxx</td><td class="d">[EHS] Apply upper temperature limit for water out</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">EHS_WTHeatLimitFlag_xx_xxxxxx</td><td class="d">[EHS] Apply upper temperature limit for hot water</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">EHS_HotWater_Power_xx_xxxxxx</td><td class="d">[EHS] On/Off status of hot water mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">EHS_Sleep_xx_xxxxxx</td><td class="d">[EHS] Status of quiet operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">EHS_Operation_Mode_xx_xxxxxx</td><td class="d">[EHS] Operation mode status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Cool, 3=Heat</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">EHS_Mode_Limit_xx_xxxxxx</td><td class="d">[EHS] Operation mode limit status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No Limit, 2=Cool Only, 3=Heat Only</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">EHS_Remocon_Limit_xx_xxxxxx</td><td class="d">[EHS] Remote controller limit status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Enable RC, 2=Disable RC, 3=Conditional RC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">EHS_HotWater_Mode_xx_xxxxxx</td><td class="d">[EHS] Status of hot water operation mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Force (future), 2=Eco, 3=Standard, 4=Power</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">EHS_Error_Code_xx_xxxxxx</td><td class="d">[EHS] Integrated error code of both indoor unit and outdoor unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="32" data-acc="W" data-u="°C(°F)" id="obj-av-32-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">EHS_Cool_Upper_LimitTemp_xx_xxxxx</td><td class="d">[EHS] Cooling temperature upper limit</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="33" data-acc="W" data-u="°C(°F)" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">EHS_Heat_Lower_LimitTemp_xx_xxxxx</td><td class="d">[EHS] Heating temperature lower limit</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="34" data-acc="W" data-u="°C(°F)" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">EHS_WO_Cool_Upper_LimitTemp_xx_xxxxx</td><td class="d">[EHS] Cooling temperature upper limit, based on water out temperature</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="35" data-acc="W" data-u="°C(°F)" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">EHS_WO_Heat_Lower_LimitTemp_xx_xxxxx</td><td class="d">[EHS] Heating temperature lower limit, based on water out temperature</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="36" data-acc="W" data-u="°C(°F)" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">EHS_WT_Heat_Lower_LimitTemp_xx_xxxxx</td><td class="d">[EHS] Hot water temperature lower limit</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">EHS_Cool_Upper_Limit_set_xx_xxxxx</td><td class="d">[EHS] Use of cooling temperature upper limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">EHS_Heat_Lower_Limit_set_xx_xxxxx</td><td class="d">[EHS] Use of heating temperature lower limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">EHS_WO_Cool_Upper_LimitFlag_xx_xxxxx</td><td class="d">[EHS] Use of cooling temperature upper limit, based on water out temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">EHS_WO_Heat_Lower_LimitFlag_xx_xxxxx</td><td class="d">[EHS] Use of heating temperature lower limit, based on water out temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">EHS_WT_Heat_Lower_LimitFlag_xx_xxxxx</td><td class="d">[EHS] Use of hot water temperature lower limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="NC" data-to="12" data-o="112" data-i="42" data-acc="R" data-u="" id="obj-nc-42"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">42</td><td class="n">EHS_Notify_xx_xxxxxx</td><td class="d">[EHS] EHS notify</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">ERV_Power_xx_xxxxxx</td><td class="d">[ERV] Power On/Off operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">ERV_FilterSign_xx_xxxxxx</td><td class="d">[ERV] Filter sign status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="115" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">ERV_FilterSign_Reset_xx_xxxxxx</td><td class="d">[ERV] Filter sign reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">ERV_Operation_Mode_xx_xxxxxx</td><td class="d">[ERV] Operation mode status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=HeatEx, 3=Bypass, 4=Sleep</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">ERV_FanSpeed_xx_xxxxxx</td><td class="d">[ERV] Fan speed status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=High, 3=Turbo</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">ERV_Remocon_Limit_xx_xxxxxx</td><td class="d">[ERV] Remote controller limit status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Enable RC, 2=Disable RC, 3=Conditional RC</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="7" data-acc="R" data-u="" id="obj-ai-7-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">ERV_Error_Code_xx_xxxxxx</td><td class="d">[ERV] Integrated error code of ERV unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="8" data-acc="R" data-u="kWh" id="obj-ai-8-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">ERV_Plus_Baseline_kWh_xx_xxxxxx</td><td class="d">[ERV] Energy of ERV Plus unit since base date</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="9" data-acc="R" data-u="Minute" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">ERV_Plus_Baseline_Minute_xx_xxxxxx</td><td class="d">[ERV] Hours of use, ERV Plus unit since base date</td><td class="u">Minute</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="10" data-acc="R" data-u="kWh" id="obj-ai-10-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">ERV_Plus_Period_kWh_xx_xxxxxx</td><td class="d">[ERV] Power value within period</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="11" data-acc="R" data-u="Minute" id="obj-ai-11-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">ERV_Plus_Period_Minute_xx_xxxxxx</td><td class="d">[ERV] Hours of use, ERV Plus unit within period</td><td class="u">Minute</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">ERV_Plus_Operation_Mode_xx_xxxxxx</td><td class="d">[ERV] ERV Plus operation mode status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Cool, 3=Heat, 4=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">ERV_Plus_Mode_Limit_xx_xxxxxx</td><td class="d">[ERV] ERV Plus operation mode limit status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No Limit, 2=Cool Only, 3=Heat Only</td></tr>
<tr data-row data-type="NC" data-to="12" data-o="126" data-i="14" data-acc="R" data-u="" id="obj-nc-14"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">14</td><td class="n">ERV_Notify_xx_xxxxxx</td><td class="d">[ERV] ERV Notify</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="1" data-acc="R" data-u="°C(°F)" id="obj-ai-1-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">MC_WaterTemp_xx_xxxxxx</td><td class="d">[DVM chiller] Chilled Water Temperature</td><td class="u">°C(°F)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="2" data-acc="W" data-u="°C(°F)" id="obj-av-2-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">MC_WaterTemp_Set_xx_xxxxxx</td><td class="d">[DVM chiller] Set temperature</td><td class="u">°C(°F)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="3" data-acc="W" data-u="%" id="obj-av-3-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">MC_Demand_Set_xx_xxxxxx</td><td class="d">[DVM chiller] Demand limit setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="4" data-acc="R" data-u="Minute" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">MC_Baseline_Minute_xx_xxxxxx</td><td class="d">[DVM chiller] Hours of use, indoor unit since base date</td><td class="u">Minute</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="5" data-acc="R" data-u="Minute" id="obj-ai-5-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">MC_Period_Minute_xx_xxxxxx</td><td class="d">[DVM chiller] Hours of use, indoor unit within period</td><td class="u">Minute</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">MC_Power_xx_xxxxxx</td><td class="d">[DVM chiller] Power On/Off operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="133" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">MC_Water_Law_xx_xxxxxx</td><td class="d">[DVM chiller] Water Law</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">MC_Quiet_xx_xxxxxx</td><td class="d">[DVM chiller] Quiet</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">MC_Forced_Fan_xx_xxxxxx</td><td class="d">[DVM chiller] Forced Fan</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="136" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">MC_Operation_Mode_xx_xxxxxx</td><td class="d">[DVM chiller] Operation mode status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Cool, 2=Heat, 3=Cool Storage, 4=Hot Water</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="137" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">MC_Remocon_Limit_xx_xxxxxx</td><td class="d">[DVM chiller] Remote controller limit status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Enable RC, 2=Disable RC, 3=Conditional RC</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="12" data-acc="R" data-u="" id="obj-ai-12-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">MC_Error_Code_xx_xxxxxx</td><td class="d">[DVM chiller] Integrated error code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="139" data-i="13" data-acc="R" data-u="" id="obj-nc-13"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">13</td><td class="n">MC_Notify_xx_xxxxxx</td><td class="d">[DVM chiller] DVM CHILLER Notify</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="1" data-acc="R" data-u="" id="obj-ai-1-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">SIM_Error_Code_xx_xx</td><td class="d">[SIM/PIM] SIM/PIM error code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="141" data-i="2" data-acc="R" data-u="" id="obj-nc-2"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">2</td><td class="n">SIM_Notify_xx_xx</td><td class="d">[SIM/PIM] SIM/PIM Notify</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="1" data-acc="R" data-u="" id="obj-ai-1-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Central_Error_Code_xx_xx</td><td class="d">[Central ctrl] Centralized Controller (OnOff Controller) error code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="143" data-i="2" data-acc="R" data-u="" id="obj-nc-2-2"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">2</td><td class="n">Central_Notify_xx_xx</td><td class="d">[Central ctrl] Centralized Controller (OnOff Controller) notify</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="1" data-acc="R" data-u="°C" id="obj-ai-1-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">ODU_Outside_Temp_xx_xxxx</td><td class="d">[Outdoor unit] Outside temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-av-2-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">ODU_Cool_Compensation_xx_xxxx</td><td class="d">[Outdoor unit] Cool capacity compensation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=5~7 °C, 1=7~9 °C, 2=9~11 °C, 3=10~12 °C, 4=11~13 °C, 5=12~14 °C, 6=13~15 °C, 14=Auto control (from ODU)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-av-3-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">ODU_Heat_Compensation_xx_xxxx</td><td class="d">[Outdoor unit] Heat capacity compensation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=25 kg/cm², 1=26, 2=27, 3=28, 4=29, 5=30, 6=31, 7=32, 8=33 kg/cm², 14=Auto control (from ODU)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">ODU_Comp_Status_xx_xxxx</td><td class="d">[Outdoor unit] Compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="5" data-acc="R" data-u="" id="obj-ai-5-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Repeater_Error_Code_xx_xxxx</td><td class="d">[Outdoor unit] Interface Module (Outdoor Unit) error code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="6" data-acc="R" data-u="°C(°F)" id="obj-ai-6-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">ODU_Water_Temp_xx_xxxxx</td><td class="d">[Outdoor unit] Water temperature</td><td class="u">°C(°F)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">ODU_HotGas_Charging_Valve_xx_xxxxx</td><td class="d">[Outdoor unit] Hot gas charging valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=False, Active=True</td></tr>
<tr data-row data-type="NC" data-to="12" data-o="151" data-i="8" data-acc="R" data-u="" id="obj-nc-8"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">8</td><td class="n">IM_Notify_xx_xxxx</td><td class="d">[Outdoor unit] Interface Module (Outdoor Unit) notify</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="152" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">ALL_OFF_xx</td><td class="d">[Gateway] All device OFF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=All devices Off</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">DMS2.5_Status_xx</td><td class="d">[Gateway] DMS2.5 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 8=Emergency stop, 105=Tracking in progress, 108=Tracking failed, 109=DMS2.5-BACnet communication failed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">BACnetApp_Error_Code_xx</td><td class="d">[Gateway] BACnet error code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="155" data-i="4" data-acc="R" data-u="" id="obj-nc-4"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">4</td><td class="n">GW_Notify_xx</td><td class="d">[Gateway] Gateway Notify</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">DI_01_xx_xx</td><td class="d">[DDC] Digital Input 1 (reserved by BACnet gateway)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">DI_02_xx_xx</td><td class="d">[DDC] Digital Input 2 (reserved by BACnet gateway)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">DI_03_xx_xx</td><td class="d">[DDC] Digital Input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">DI_04_xx_xx</td><td class="d">[DDC] Digital Input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">DI_05_xx_xx</td><td class="d">[DDC] Digital Input 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">DI_06_xx_xx</td><td class="d">[DDC] Digital Input 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">DI_07_xx_xx</td><td class="d">[DDC] Digital Input 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">DI_08_xx_xx</td><td class="d">[DDC] Digital Input 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">DI_09_xx_xx</td><td class="d">[DDC] Digital Input 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">DI_10_xx_xx</td><td class="d">[DDC] Digital Input 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="166" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">DO_01_xx_xx</td><td class="d">[DDC] Digital Output 1 (reserved by BACnet gateway)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="167" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bo-12"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12</td><td class="n">DO_02_xx_xx</td><td class="d">[DDC] Digital Output 2 (reserved by BACnet gateway)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="168" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bo-13-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">DO_03_xx_xx</td><td class="d">[DDC] Digital Output 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="169" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">DO_04_xx_xx</td><td class="d">[DDC] Digital Output 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="170" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bo-15"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">15</td><td class="n">DO_05_xx_xx</td><td class="d">[DDC] Digital Output 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="171" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bo-16"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">16</td><td class="n">DO_06_xx_xx</td><td class="d">[DDC] Digital Output 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="172" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bo-17"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">17</td><td class="n">DO_07_xx_xx</td><td class="d">[DDC] Digital Output 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="173" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bo-18"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">18</td><td class="n">DO_08_xx_xx</td><td class="d">[DDC] Digital Output 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Samsung DMS2.5 point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>AC_RoomTemp_xx_xxxxxx</li><li><a href="#obj-av-2"><code>AV2</code></a>AC_Temp_Set_xx_xxxxxx</li><li><a href="#obj-av-3"><code>AV3</code></a>AC_Cool_LimitTemp_xx_xxxxxx</li><li><a href="#obj-av-4"><code>AV4</code></a>AC_Heat_LimitTemp_xx_xxxxxx</li><li><a href="#obj-ai-5"><code>AI5</code></a>AC_Baseline_kWh_xx_xxxxxx</li><li><a href="#obj-ai-6"><code>AI6</code></a>AC_Baseline_Minute_xx_xxxxxx</li><li><a href="#obj-ai-7"><code>AI7</code></a>AC_Period_kWh_xx_xxxxxx</li><li><a href="#obj-ai-8"><code>AI8</code></a>AC_Period_Minute_xx_xxxxxx</li><li><a href="#obj-bv-9"><code>BV9</code></a>AC_Power_xx_xxxxxx</li><li><a href="#obj-bv-10"><code>BV10</code></a>AC_Cool_Limit_set_xx_xxxxxx</li><li><a href="#obj-bv-11"><code>BV11</code></a>AC_Heat_Limit_set_xx_xxxxxx</li><li><a href="#obj-bi-12"><code>BI12</code></a>AC_FilterSign_xx_xxxxxx</li><li><a href="#obj-bo-13"><code>BO13</code></a>AC_FilterSign_Reset_xx_xxxxxx</li><li><a href="#obj-mv-14"><code>MV14</code></a>AC_Operation_Mode_xx_xxxxxx</li><li><a href="#obj-mv-15"><code>MV15</code></a>AC_FanSpeed_xx_xxxxxx</li><li><a href="#obj-mv-16"><code>MV16</code></a>AC_FanFlow_xx_xxxxxx</li><li><a href="#obj-mv-17"><code>MV17</code></a>AC_Mode_Limit_xx_xxxxxx</li><li><a href="#obj-mv-18"><code>MV18</code></a>AC_Remocon_Limit_xx_xxxxxx</li><li><a href="#obj-ai-19"><code>AI19</code></a>AC_Error_Code_xx_xxxxxx</li><li><a href="#obj-bv-20"><code>BV20</code></a>AC_SPI_xx_xxxxxx</li><li><a href="#obj-bv-21"><code>BV21</code></a>AC_MDS_xx_xxxxxx</li><li><a href="#obj-av-22"><code>AV22</code></a>AC_DisCoolTemp_Set_xx_xxxxxx</li><li><a href="#obj-av-23"><code>AV23</code></a>AC_DisHeatTemp_Set_xx_xxxxxx</li><li><a href="#obj-ai-24"><code>AI24</code></a>AC_DisCurrentTemp_xx_xxxxxx</li><li><a href="#obj-bv-25"><code>BV25</code></a>AC_WindFree_xx_xxxxxx</li><li><a href="#obj-mv-26"><code>MV26</code></a>AC_MDS_Opt_Direction_xx_xxxxx</li><li><a href="#obj-av-27"><code>AV27</code></a>AC_Cool_Upper_LimitTemp_xx_xxxxx</li><li><a href="#obj-av-28"><code>AV28</code></a>AC_Heat_Lower_LimitTemp_xx_xxxxx</li><li><a href="#obj-bv-29"><code>BV29</code></a>AC_Cool_Upper_Limit_set_xx_xxxxx</li><li><a href="#obj-bv-30"><code>BV30</code></a>AC_Heat_Lower_Limit_set_xx_xxxxx</li><li><a href="#obj-av-31"><code>AV31</code></a>AC_DualSetPoint_CoolTemp_xx_xxxxx</li><li><a href="#obj-av-32"><code>AV32</code></a>AC_DualSetPoint_HeatTemp_xx_xxxxx</li><li><a href="#obj-mi-33"><code>MI33</code></a>AC_Air_Total_Clean_Level_xx_xxxxx</li><li><a href="#obj-ai-34"><code>AI34</code></a>AC_Dust_Sensor_PM_10_0</li><li><a href="#obj-ai-35"><code>AI35</code></a>AC_Dust_Sensor_PM_2_5</li><li><a href="#obj-ai-36"><code>AI36</code></a>AC_Dust_Sensor_PM_1_0</li><li><a href="#obj-bv-47"><code>BV47</code></a>AC_BV_1_Reserved_xx_xxxxxx</li><li><a href="#obj-nc-54"><code>NC54</code></a>AC_Notify_xx_xxxxxx</li><li><a href="#obj-ai-1-2"><code>AI1</code></a>AHU_RoomTemp_xx_xxxxxx</li><li><a href="#obj-av-2-2"><code>AV2</code></a>AHU_Temp_Set_xx_xxxxxx</li><li><a href="#obj-av-3-2"><code>AV3</code></a>AHU_Cool_LimitTemp_xx_xxxxxx</li><li><a href="#obj-av-4-2"><code>AV4</code></a>AHU_Heat_LimitTemp_xx_xxxxxx</li><li><a href="#obj-ai-5-2"><code>AI5</code></a>AHU_Baseline_kWh_xx_xxxxxx</li><li><a href="#obj-ai-6-2"><code>AI6</code></a>AHU_Baseline_Minute_xx_xxxxxx</li><li><a href="#obj-ai-7-2"><code>AI7</code></a>AHU_Period_kWh_xx_xxxxxx</li><li><a href="#obj-ai-8-2"><code>AI8</code></a>AHU_Period_Minute_xx_xxxxxx</li><li><a href="#obj-bv-9-2"><code>BV9</code></a>AHU_Power_xx_xxxxxx</li><li><a href="#obj-bv-10-2"><code>BV10</code></a>AHU_Cool_Limit_set_xx_xxxxxx</li><li><a href="#obj-bv-11-2"><code>BV11</code></a>AHU_Heat_Limit_set_xx_xxxxxx</li><li><a href="#obj-bi-12-2"><code>BI12</code></a>AHU_FilterSign_xx_xxxxxx</li><li><a href="#obj-bo-13-2"><code>BO13</code></a>AHU_FilterSign_Reset_xx_xxxxxx</li><li><a href="#obj-mv-14-2"><code>MV14</code></a>AHU_Operation_Mode_xx_xxxxxx</li><li><a href="#obj-mv-15-2"><code>MV15</code></a>AHU_Mode_Limit_xx_xxxxxx</li><li><a href="#obj-mv-16-2"><code>MV16</code></a>AHU_Remocon_Limit_xx_xxxxxx</li><li><a href="#obj-ai-17"><code>AI17</code></a>AHU_Error_Code_xx_xxxxxx</li><li><a href="#obj-av-18"><code>AV18</code></a>AHU_DisCoolSetTemp_xx_xxxxxx</li><li><a href="#obj-av-19"><code>AV19</code></a>AHU_DisHeatSetTemp_xx_xxxxxx</li><li><a href="#obj-ai-20"><code>AI20</code></a>AHU_Dis_CurrentTemp_xx_xxxxxx</li><li><a href="#obj-bv-21-2"><code>BV21</code></a>AHU_Humidification_xx_xxxxxx</li><li><a href="#obj-bv-22"><code>BV22</code></a>AHU_OAIntake_xx_xxxxxx</li><li><a href="#obj-bv-23"><code>BV23</code></a>AHU_OutdoorCool_xx_xxxxxx</li><li><a href="#obj-mv-24"><code>MV24</code></a>AHU_FanSpeed_xx_xxxxxx</li><li><a href="#obj-mv-25"><code>MV25</code></a>AHU_SetHumidity_xx_xxxxxx</li><li><a href="#obj-mi-26"><code>MI26</code></a>AHU_CurrentHumidity_xx_xxxxxx</li><li><a href="#obj-av-27-2"><code>AV27</code></a>AHU_Cool_Upper_LimitTemp_xx_xxxxx</li><li><a href="#obj-av-28-2"><code>AV28</code></a>AHU_Heat_Lower_LimitTemp_xx_xxxxx</li><li><a href="#obj-bv-29-2"><code>BV29</code></a>AHU_Cool_Upper_Limit_set_xx_xxxxx</li><li><a href="#obj-bv-30-2"><code>BV30</code></a>AHU_Heat_Lower_Limit_set_xx_xxxxx</li><li><a href="#obj-av-31-2"><code>AV31</code></a>AHU_DualSetPoint_CoolTemp_xx_xxxxx</li><li><a href="#obj-av-32-2"><code>AV32</code></a>AHU_DualSetPoint_HeatTemp_xx_xxxxx</li><li><a href="#obj-nc-33"><code>NC33</code></a>AHU_Notify_xx_xxxxxx</li><li><a href="#obj-ai-1-3"><code>AI1</code></a>EHS_RoomTemp_xx_xxxxxx</li><li><a href="#obj-av-2-3"><code>AV2</code></a>EHS_Temp_Set_xx_xxxxxx</li><li><a href="#obj-av-3-3"><code>AV3</code></a>EHS_WaterOutTemp_Set_xx_xxxxxx</li><li><a href="#obj-av-4-3"><code>AV4</code></a>EHS_HotWaterTemp_Set_xx_xxxxxx</li><li><a href="#obj-av-5"><code>AV5</code></a>EHS_Cool_LimitTemp_xx_xxxxxx</li><li><a href="#obj-av-6"><code>AV6</code></a>EHS_Heat_LimitTemp_xx_xxxxxx</li><li><a href="#obj-av-7"><code>AV7</code></a>EHS_WOCoolLimitTemp_xx_xxxxxx</li><li><a href="#obj-av-8"><code>AV8</code></a>EHS_WOHeatLimitTemp_xx_xxxxxx</li><li><a href="#obj-av-9"><code>AV9</code></a>EHS_WTHeatlLimitTemp_xx_xxxxxx</li><li><a href="#obj-ai-10"><code>AI10</code></a>EHS_Baseline_kWh_xx_xxxxxx</li><li><a href="#obj-ai-11"><code>AI11</code></a>EHS_Baseline_Minute_xx_xxxxxx</li><li><a href="#obj-ai-12"><code>AI12</code></a>EHS_Period_kWh_xx_xxxxxx</li><li><a href="#obj-ai-13"><code>AI13</code></a>EHS_Period_Minute_xx_xxxxxx</li><li><a href="#obj-ai-14"><code>AI14</code></a>EHS_WOCurrentTemp_xx_xxxxxx</li><li><a href="#obj-ai-15"><code>AI15</code></a>EHS_HotWaterTemp_xx_xxxxxx</li><li><a href="#obj-bi-16"><code>BI16</code></a>EHS_ControlTempType_xx_xxxxxx</li><li><a href="#obj-bi-17"><code>BI17</code></a>EHS_Thermostat_xx_xxxxxx</li><li><a href="#obj-bi-18"><code>BI18</code></a>EHS_GoOut_xx_xxxxxx</li><li><a href="#obj-bv-19"><code>BV19</code></a>EHS_Power_xx_xxxxxx</li><li><a href="#obj-bv-20-2"><code>BV20</code></a>EHS_Cool_LimitTemp_Set_xx_xxxxxx</li><li><a href="#obj-bv-21-3"><code>BV21</code></a>EHS_Heat_LimitTemp_Set_xx_xxxxxx</li><li><a href="#obj-bv-22-2"><code>BV22</code></a>EHS_WOCoolLimitFlag_xx_xxxxxx</li><li><a href="#obj-bv-23-2"><code>BV23</code></a>EHS_WOHeatLimitFlag_xx_xxxxxx</li><li><a href="#obj-bv-24"><code>BV24</code></a>EHS_WTHeatLimitFlag_xx_xxxxxx</li><li><a href="#obj-bv-25-2"><code>BV25</code></a>EHS_HotWater_Power_xx_xxxxxx</li><li><a href="#obj-bv-26"><code>BV26</code></a>EHS_Sleep_xx_xxxxxx</li><li><a href="#obj-mv-27"><code>MV27</code></a>EHS_Operation_Mode_xx_xxxxxx</li><li><a href="#obj-mv-28"><code>MV28</code></a>EHS_Mode_Limit_xx_xxxxxx</li><li><a href="#obj-mv-29"><code>MV29</code></a>EHS_Remocon_Limit_xx_xxxxxx</li><li><a href="#obj-mv-30"><code>MV30</code></a>EHS_HotWater_Mode_xx_xxxxxx</li><li><a href="#obj-ai-31"><code>AI31</code></a>EHS_Error_Code_xx_xxxxxx</li><li><a href="#obj-av-32-3"><code>AV32</code></a>EHS_Cool_Upper_LimitTemp_xx_xxxxx</li><li><a href="#obj-av-33"><code>AV33</code></a>EHS_Heat_Lower_LimitTemp_xx_xxxxx</li><li><a href="#obj-av-34"><code>AV34</code></a>EHS_WO_Cool_Upper_LimitTemp_xx_xxxxx</li><li><a href="#obj-av-35"><code>AV35</code></a>EHS_WO_Heat_Lower_LimitTemp_xx_xxxxx</li><li><a href="#obj-av-36"><code>AV36</code></a>EHS_WT_Heat_Lower_LimitTemp_xx_xxxxx</li><li><a href="#obj-bv-37"><code>BV37</code></a>EHS_Cool_Upper_Limit_set_xx_xxxxx</li><li><a href="#obj-bv-38"><code>BV38</code></a>EHS_Heat_Lower_Limit_set_xx_xxxxx</li><li><a href="#obj-bv-39"><code>BV39</code></a>EHS_WO_Cool_Upper_LimitFlag_xx_xxxxx</li><li><a href="#obj-bv-40"><code>BV40</code></a>EHS_WO_Heat_Lower_LimitFlag_xx_xxxxx</li><li><a href="#obj-bv-41"><code>BV41</code></a>EHS_WT_Heat_Lower_LimitFlag_xx_xxxxx</li><li><a href="#obj-nc-42"><code>NC42</code></a>EHS_Notify_xx_xxxxxx</li><li><a href="#obj-bv-1"><code>BV1</code></a>ERV_Power_xx_xxxxxx</li><li><a href="#obj-bi-2"><code>BI2</code></a>ERV_FilterSign_xx_xxxxxx</li><li><a href="#obj-bo-3"><code>BO3</code></a>ERV_FilterSign_Reset_xx_xxxxxx</li><li><a href="#obj-mv-4"><code>MV4</code></a>ERV_Operation_Mode_xx_xxxxxx</li><li><a href="#obj-mv-5"><code>MV5</code></a>ERV_FanSpeed_xx_xxxxxx</li><li><a href="#obj-mv-6"><code>MV6</code></a>ERV_Remocon_Limit_xx_xxxxxx</li><li><a href="#obj-ai-7-3"><code>AI7</code></a>ERV_Error_Code_xx_xxxxxx</li><li><a href="#obj-ai-8-3"><code>AI8</code></a>ERV_Plus_Baseline_kWh_xx_xxxxxx</li><li><a href="#obj-ai-9"><code>AI9</code></a>ERV_Plus_Baseline_Minute_xx_xxxxxx</li><li><a href="#obj-ai-10-2"><code>AI10</code></a>ERV_Plus_Period_kWh_xx_xxxxxx</li><li><a href="#obj-ai-11-2"><code>AI11</code></a>ERV_Plus_Period_Minute_xx_xxxxxx</li><li><a href="#obj-mv-12"><code>MV12</code></a>ERV_Plus_Operation_Mode_xx_xxxxxx</li><li><a href="#obj-mv-13"><code>MV13</code></a>ERV_Plus_Mode_Limit_xx_xxxxxx</li><li><a href="#obj-nc-14"><code>NC14</code></a>ERV_Notify_xx_xxxxxx</li><li><a href="#obj-ai-1-4"><code>AI1</code></a>MC_WaterTemp_xx_xxxxxx</li><li><a href="#obj-av-2-4"><code>AV2</code></a>MC_WaterTemp_Set_xx_xxxxxx</li><li><a href="#obj-av-3-4"><code>AV3</code></a>MC_Demand_Set_xx_xxxxxx</li><li><a href="#obj-ai-4"><code>AI4</code></a>MC_Baseline_Minute_xx_xxxxxx</li><li><a href="#obj-ai-5-3"><code>AI5</code></a>MC_Period_Minute_xx_xxxxxx</li><li><a href="#obj-bv-6"><code>BV6</code></a>MC_Power_xx_xxxxxx</li><li><a href="#obj-bo-7"><code>BO7</code></a>MC_Water_Law_xx_xxxxxx</li><li><a href="#obj-bv-8"><code>BV8</code></a>MC_Quiet_xx_xxxxxx</li><li><a href="#obj-bv-9-3"><code>BV9</code></a>MC_Forced_Fan_xx_xxxxxx</li><li><a href="#obj-mv-10"><code>MV10</code></a>MC_Operation_Mode_xx_xxxxxx</li><li><a href="#obj-mv-11"><code>MV11</code></a>MC_Remocon_Limit_xx_xxxxxx</li><li><a href="#obj-ai-12-2"><code>AI12</code></a>MC_Error_Code_xx_xxxxxx</li><li><a href="#obj-nc-13"><code>NC13</code></a>MC_Notify_xx_xxxxxx</li><li><a href="#obj-ai-1-5"><code>AI1</code></a>SIM_Error_Code_xx_xx</li><li><a href="#obj-nc-2"><code>NC2</code></a>SIM_Notify_xx_xx</li><li><a href="#obj-ai-1-6"><code>AI1</code></a>Central_Error_Code_xx_xx</li><li><a href="#obj-nc-2-2"><code>NC2</code></a>Central_Notify_xx_xx</li><li><a href="#obj-ai-1-7"><code>AI1</code></a>ODU_Outside_Temp_xx_xxxx</li><li><a href="#obj-av-2-5"><code>AV2</code></a>ODU_Cool_Compensation_xx_xxxx</li><li><a href="#obj-av-3-5"><code>AV3</code></a>ODU_Heat_Compensation_xx_xxxx</li><li><a href="#obj-bi-4"><code>BI4</code></a>ODU_Comp_Status_xx_xxxx</li><li><a href="#obj-ai-5-4"><code>AI5</code></a>Repeater_Error_Code_xx_xxxx</li><li><a href="#obj-ai-6-3"><code>AI6</code></a>ODU_Water_Temp_xx_xxxxx</li><li><a href="#obj-bi-7"><code>BI7</code></a>ODU_HotGas_Charging_Valve_xx_xxxxx</li><li><a href="#obj-nc-8"><code>NC8</code></a>IM_Notify_xx_xxxx</li><li><a href="#obj-bo-1"><code>BO1</code></a>ALL_OFF_xx</li><li><a href="#obj-ai-2"><code>AI2</code></a>DMS2.5_Status_xx</li><li><a href="#obj-ai-3"><code>AI3</code></a>BACnetApp_Error_Code_xx</li><li><a href="#obj-nc-4"><code>NC4</code></a>GW_Notify_xx</li><li><a href="#obj-bi-1"><code>BI1</code></a>DI_01_xx_xx</li><li><a href="#obj-bi-2-2"><code>BI2</code></a>DI_02_xx_xx</li><li><a href="#obj-bi-3"><code>BI3</code></a>DI_03_xx_xx</li><li><a href="#obj-bi-4-2"><code>BI4</code></a>DI_04_xx_xx</li><li><a href="#obj-bi-5"><code>BI5</code></a>DI_05_xx_xx</li><li><a href="#obj-bi-6"><code>BI6</code></a>DI_06_xx_xx</li><li><a href="#obj-bi-7-2"><code>BI7</code></a>DI_07_xx_xx</li><li><a href="#obj-bi-8"><code>BI8</code></a>DI_08_xx_xx</li><li><a href="#obj-bi-9"><code>BI9</code></a>DI_09_xx_xx</li><li><a href="#obj-bi-10"><code>BI10</code></a>DI_10_xx_xx</li><li><a href="#obj-bo-11"><code>BO11</code></a>DO_01_xx_xx</li><li><a href="#obj-bo-12"><code>BO12</code></a>DO_02_xx_xx</li><li><a href="#obj-bo-13-3"><code>BO13</code></a>DO_03_xx_xx</li><li><a href="#obj-bo-14"><code>BO14</code></a>DO_04_xx_xx</li><li><a href="#obj-bo-15"><code>BO15</code></a>DO_05_xx_xx</li><li><a href="#obj-bo-16"><code>BO16</code></a>DO_06_xx_xx</li><li><a href="#obj-bo-17"><code>BO17</code></a>DO_07_xx_xx</li><li><a href="#obj-bo-18"><code>BO18</code></a>DO_08_xx_xx</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Device ID = DNET (gateway number 1-40) + 3-digit CPP code + 2-digit unit address. Example from the manual: gateway 9, indoor unit 01.01.32 -&gt; 9 + 417 (400 + 1x16 + 1) + 32 = 941732.</li><li>CPP ranges: 000-015 centralized controller, 100-115 SIM/PIM, 300-315 DMS DI/DO, 400-655 interface module (outdoor unit) and units behind it; the BACnet gateway itself uses 900.</li><li>Advanced vs Basic: Basic indoor units stop at 24 with Notify at 25 (Advanced: Notify 54, 37-53 reserved); Basic AHU kit stops at 26 with Notify at 27; Basic EHS stops at 31 with Notify at 32; Basic outdoor unit lacks 6-7 and has Notify at 6.</li><li>Many points are optional and only appear if the unit supports them (Wind-Free, MDS, dust sensors, ERV Plus, outdoor water temp/hot gas valve).</li><li>The manual does not mark read/write per point; access here is inferred from object type. Command priorities 1-16 are supported and level 8 is recommended.</li><li>Object names keep the manual&#x27;s xx/xxxxxx placeholders, which the gateway fills with unit address digits.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the DMS2.5 BACnet Gateway (MIM-B17BN) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Samsung DMS2.5 BACnet Gateway (MIM-B17BN)</h2><div class="faq"><details open><summary>How many BACnet points does the Samsung DMS2.5 BACnet Gateway (MIM-B17BN) have?</summary><p>This list has 174 BACnet objects: 41 analog inputs, 35 analog values, 18 binary inputs, 13 binary outputs, 34 binary values, 2 multi-state inputs, 9 notification classs, 22 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Samsung DMS2.5 BACnet Gateway (MIM-B17BN) BACnet points are writable?</summary><p>104 of the 174 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Samsung DMS2.5 BACnet Gateway (MIM-B17BN) BACnet documentation?</summary><p>The source is DMS2.5 / BACnet Gateway MIM-B17BN / LonWorks Gateway MIM-B18BN User &amp; installation manual (DB68-06095A-05), revision 2022-11, published free by Samsung at https://org.downloadcenter.samsung.com/downloadfile/ContentsFile.aspx?CDSite=UNI_N_AFRICA&amp;OriginYN=N&amp;ModelType=N&amp;ModelName=MIM-B17BN&amp;CttFileID=9111650&amp;CDCttType=UM&amp;VPath=UM%2F202303%2F20230330094513360%2FDB68-06095A-05_IBIM_NASA_DMS2.5_BACnet_LW_EU_EN_221128-D01.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Samsung DMS2.5 BACnet Gateway (MIM-B17BN)?</summary><p>Start with BV 9 AC_Power_xx_xxxxxx (Indoor unit on/off); MV 14 AC_Operation_Mode_xx_xxxxxx (Indoor unit operating mode); AV 2 AC_Temp_Set_xx_xxxxxx (Indoor unit setpoint); MV 15 AC_FanSpeed_xx_xxxxxx (1 = auto, 2 = low, 3 = mid, 4 = high, 5 = turbo); AI 1 AC_RoomTemp_xx_xxxxxx (Room temperature); AI 19 AC_Error_Code_xx_xxxxxx (Integrated indoor/outdoor error code); AI 2 DMS2.5_Status_xx (DMS2.5 / gateway communication status).</p></details><details><summary>How do I enable BMS control of the Samsung DMS2.5 BACnet Gateway (MIM-B17BN)?</summary><p>No enable point is described. Remote controller limits are per unit via *_Remocon_Limit (Enable RC / Disable RC / Conditional RC), and operation-mode limits via *_Mode_Limit.</p></details><details><summary>Does the Samsung DMS2.5 BACnet Gateway (MIM-B17BN) need a BACnet heartbeat or have a communication timeout?</summary><p>No BMS heartbeat. When a unit loses communication its objects get Reliability = COMMUNICATION_FAILURE and the fault flag in Status_Flags set, and Present_Value is no longer guaranteed. A general air-conditioner error sets Reliability = UNRELIABLE_OTHER.</p></details><details><summary>How do I check these points on the real DMS2.5 BACnet Gateway (MIM-B17BN)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://org.downloadcenter.samsung.com/downloadfile/ContentsFile.aspx?CDSite=UNI_N_AFRICA&amp;OriginYN=N&amp;ModelType=N&amp;ModelName=MIM-B17BN&amp;CttFileID=9111650&amp;CDCttType=UM&amp;VPath=UM%2F202303%2F20230330094513360%2FDB68-06095A-05_IBIM_NASA_DMS2.5_BACnet_LW_EU_EN_221128-D01.pdf" rel="nofollow noopener" target="_blank">DMS2.5 / BACnet Gateway MIM-B17BN / LonWorks Gateway MIM-B18BN User &amp; installation manual &middot; DB68-06095A-05 &middot; rev. 2022-11</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
