<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>SAUTER ASV3 VAV Compact Controller BACnet Points List</title>
<meta name="description" content="SAUTER ASV3 VAV Compact Controller BACnet points list: 247 objects by ID and name (e.g. BV 1 = VAV box Occupied/ unoccupied), 79 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/sauter/asv3-vav-compact-controller">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="SAUTER ASV3 VAV Compact Controller BACnet Points List">
<meta property="og:description" content="SAUTER ASV3 VAV Compact Controller BACnet points list: 247 objects by ID and name (e.g. BV 1 = VAV box Occupied/ unoccupied), 79 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/sauter/asv3-vav-compact-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="SAUTER ASV3 VAV Compact Controller BACnet Points List">
<meta name="twitter:description" content="SAUTER ASV3 VAV Compact Controller BACnet points list: 247 objects by ID and name (e.g. BV 1 = VAV box Occupied/ unoccupied), 79 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/sauter/asv3-vav-compact-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/sauter/asv3-vav-compact-controller",
   "name": "SAUTER ASV3 VAV Compact Controller BACnet Points List",
   "description": "SAUTER ASV3 VAV Compact Controller BACnet points list: 247 objects by ID and name (e.g. BV 1 = VAV box Occupied/ unoccupied), 79 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/sauter/asv3-vav-compact-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/sauter/asv3-vav-compact-controller#dataset",
   "name": "SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW) BACnet Points List",
   "description": "The SAUTER ASV3 is a compact VAV controller: damper actuator, differential pressure sensor and airflow/temperature control in one unit, with BACnet MS/TP. Its object list exposes the hardware I/O, airflow and temperature setpoints and limits, PID tuning, room-unit (HMI) display settings, occupancy and cool/heat mode, plus many internal calculation objects. SAUTER ASV3 VAV Compact Controller BACnet points list: 247 objects by ID and name (e.g. BV 1 = VAV box Occupied/ unoccupied), 79 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/sauter/asv3-vav-compact-controller",
   "keywords": [
    "SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW) BACnet Points List",
    "SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW) BACnet objects",
    "SAUTER BACnet",
    "ASV3 BACnet points list",
    "ASV305BF7 BACnet points list",
    "ASV305BF7XXXW BACnet points list",
    "SAUTER ASV3 BACnet points list",
    "EY-RU305F700xW BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Manual SAUTER ASV3",
    "url": "https://www.sauter-controls.com/wp-content/uploads/2021/08/Manual-SAUTER-ASV3.pdf",
    "author": {
     "@type": "Organization",
     "name": "SAUTER"
    }
   },
   "about": {
    "@type": "Product",
    "name": "SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW)",
    "brand": {
     "@type": "Brand",
     "name": "SAUTER"
    },
    "category": "VAV box controller (compact, built-in damper drive)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/sauter/asv3-vav-compact-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/sauter/asv3-vav-compact-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/sauter/asv3-vav-compact-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 247 BACnet objects: 6 analog inputs, 2 analog outputs, 112 analog values, 2 binary inputs, 4 binary outputs, 121 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "79 of the 247 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Manual SAUTER ASV3, published free by SAUTER at https://www.sauter-controls.com/wp-content/uploads/2021/08/Manual-SAUTER-ASV3.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 VAV box Occupied/ unoccupied (Occupied/unoccupied: 1 = occupied); BV 2 Cool/Heat mode (0 = cooling, 1 = heating); AV 33 Cooling setpoint (Room cooling setpoint); AV 37 Heating set point (Room heating setpoint); AV 4 Current VAV airflow (Measured VAV airflow); AV 5 VAV demand airflow (Airflow demand); AV 61 Current VAV position feedback (0- 100) (Damper position feedback, 0-100 %); AV 23 HMI Temperature sensor (Room temperature from the HMI room unit); BV 10 No Airflow in main duct (Duct airflow alarm, 1 = no airflow)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Occupancy is BV 1 (VAV box Occupied/unoccupied); Cool/Heat mode is BV 2. Overrides: Override airflow control (BV 5) with Forced airflow control (AV 6), Damper override (BV 6) with AV 12."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real ASV3 VAV Compact Controller (ASV305BF7xxxW)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "SAUTER",
     "item": "https://easybacnet.com/bacnet-points-lists/sauter/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ASV3 VAV Compact Controller (ASV305BF7xxxW)",
     "item": "https://easybacnet.com/bacnet-points-lists/sauter/asv3-vav-compact-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/sauter/">SAUTER</a></li><li aria-current="page">ASV3 VAV Compact Controller (ASV305BF7xxxW)</li></ol>
<p class="eyebrow">VAV box controller (compact, built-in damper drive) &middot; BACnet points list</p><h1><span class="mfr">SAUTER</span> ASV3 VAV Compact Controller (ASV305BF7xxxW) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The SAUTER ASV3 is a compact VAV controller: damper actuator, differential pressure sensor and airflow/temperature control in one unit, with BACnet MS/TP. Its object list exposes the hardware I/O, airflow and temperature setpoints and limits, PID tuning, room-unit (HMI) display settings, occupancy and cool/heat mode, plus many internal calculation objects.</p>
<p>This page lists <strong>247 BACnet objects</strong> for the SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW) &mdash; 79 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from SAUTER&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/sauter/">SAUTER</a></dd></div><div><dt>Model</dt><dd>ASV3 VAV Compact Controller (ASV305BF7xxxW)</dd></div><div><dt>Equipment</dt><dd>VAV box controller (compact, built-in damper drive)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>247 (79 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>ASV3, ASV305BF7, ASV305BF7XXXW, SAUTER ASV3, EY-RU305F700xW</dd></div><div><dt>Source document</dt><dd><a href="https://www.sauter-controls.com/wp-content/uploads/2021/08/Manual-SAUTER-ASV3.pdf" rel="nofollow noopener" target="_blank">Manual SAUTER ASV3</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/sauter/asv3-vav-compact-controller.csv" rel="nofollow" download>Download CSV <small>247 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/sauter/asv3-vav-compact-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/sauter/asv3-vav-compact-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.sauter-controls.com/wp-content/uploads/2021/08/Manual-SAUTER-ASV3.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=sauter/asv3-vav-compact-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against SAUTER&rsquo;s current documentation and the live
device before use. Not official SAUTER information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW)</h2>
<div class="answer"><b>Integration in brief</b><p>Command occupancy (BV 1) and cool/heat mode (BV 2), set the cooling and heating setpoints (AV 33, AV 37) or the airflow limits, and read the current airflow, damper position and room temperature. Damper and airflow overrides (BV 5 with AV 6, BV 6 with AV 12) are available for balancing.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">VAV box Occupied/ unoccupied</td><td>Occupied/unoccupied: 1 = occupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">Cool/Heat mode</td><td>0 = cooling, 1 = heating</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-33">AV 33</a></td><td class="n">Cooling setpoint</td><td>Room cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-37">AV 37</a></td><td class="n">Heating set point</td><td>Room heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">Current VAV airflow</td><td>Measured VAV airflow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">VAV demand airflow</td><td>Airflow demand</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-61">AV 61</a></td><td class="n">Current VAV position feedback (0- 100)</td><td>Damper position feedback, 0-100 %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-23">AV 23</a></td><td class="n">HMI Temperature sensor</td><td>Room temperature from the HMI room unit</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-10">BV 10</a></td><td class="n">No Airflow in main duct</td><td>Duct airflow alarm, 1 = no airflow</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Occupancy is BV 1 (VAV box Occupied/unoccupied); Cool/Heat mode is BV 2. Overrides: Override airflow control (BV 5) with Forced airflow control (AV 6), Damper override (BV 6) with AV 12.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP: MAC address on DIP switch SW8 (switches 1-7, binary); baud on SW4 S1/S2: 9600 (off/off), 19200 (on/off), 38400 (off/on), 76800 (on/on).</li><li>SW4 S3 is the MS/TP end-of-line terminating resistor (factory off).</li><li>Device instance is set from the BMS, the PC tool or an EY-RU305F700xW room unit; AV 0 shows it (default 1000, the PC tool value must be divided by 10).</li><li>Sauter suggests no more than 22 controllers per MS/TP segment.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Many objects, mostly from AV 57 and BV 46 upward, are marked Internal use or Arithmetic Operation (calculation buffers); do not write them.</li><li>Airflow units follow Airflow display unit select (AV 29).</li><li>Cooling and heating airflow limits (AV 7-10) and setpoint limits are stored settings; do not write them cyclically.</li></ul>
</section>
<h2 id="points">SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">247 of 247 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>6</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>2</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>112</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>2</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>4</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>121</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>247</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>168</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>79</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (182)</option><option value="°C/°F">°C/°F (12)</option><option value="%">% (9)</option><option value="°C">°C (9)</option><option value="L/s">L/s (7)</option><option value="L/s, CFM, CMH">L/s, CFM, CMH (7)</option><option value="°F">°F (4)</option><option value="%RH">%RH (3)</option><option value="ppm">ppm (3)</option><option value="V">V (3)</option><option value="%/°C">%/°C (2)</option><option value="Pa">Pa (2)</option><option value="s">s (2)</option><option value="mm">mm (1)</option><option value="°C or Pa">°C or Pa (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>50</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="°C" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">Temp</td><td class="d">Ai0 for NTC sensor, Digital Input (Dry Contact); Selected models only</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="V" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">ADC</td><td class="d">Ai1 for 0-10VDC; Selected models only</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="°C" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">NTC</td><td class="d">For Knob thermostat NTC temperature sensor (Internal Use)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="°C" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">VR</td><td class="d">For Knob thermostat VR temperature setpoint (Internal Use)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="12" data-acc="R" data-u="Pa" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Air Pressure</td><td class="d">For DP sensor (Internal Use)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="13" data-acc="R" data-u="L/s" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Air Flow</td><td class="d">For VAV box airflow (Internal Use)</td><td class="u">L/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="6" data-i="14" data-acc="W" data-u="%" id="obj-ao-14"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">14</td><td class="n">AO0</td><td class="d">Ao0 For 0-10VDC (Heating Valve Output); Selected models only</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="7" data-i="15" data-acc="W" data-u="V" id="obj-ao-15"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">15</td><td class="n">AO1</td><td class="d">Ao1 for 0-10VDC; Selected models only</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="0" data-acc="R" data-u="" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">BACnet device instance number</td><td class="d">0-9999; The value in PC configuration software must be divided by 10.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="1" data-acc="R" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">DDC Program Version</td><td class="d">0-999999999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">VAV box K factor</td><td class="d">0-1000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="3" data-acc="W" data-u="mm" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">VAV box inlet diameter mm</td><td class="d">100=4” 125=5” 150=6” 200=8” 250=10” 300=12” 350=14” 400=16”</td><td class="u">mm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="4" data-acc="R" data-u="L/s, CFM, CMH" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Current VAV airflow</td><td class="d">0-9999</td><td class="u">L/s, CFM, CMH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="5" data-acc="W" data-u="L/s, CFM, CMH" data-min="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">VAV demand airflow</td><td class="d">0-9999</td><td class="u">L/s, CFM, CMH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="6" data-acc="W" data-u="L/s, CFM, CMH" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Forced airflow control</td><td class="d">0-9999</td><td class="u">L/s, CFM, CMH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="7" data-acc="W" data-u="L/s, CFM, CMH" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Cooling maximum airflow</td><td class="d">AV8-9999</td><td class="u">L/s, CFM, CMH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="8" data-acc="W" data-u="L/s, CFM, CMH" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Cooling minimum airflow</td><td class="d">0-AV7</td><td class="u">L/s, CFM, CMH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="9" data-acc="W" data-u="L/s, CFM, CMH" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Heating maximum airflow</td><td class="d">AV10-9999</td><td class="u">L/s, CFM, CMH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="10" data-acc="W" data-u="L/s, CFM, CMH" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Heating minimum airflow</td><td class="d">0-AV9</td><td class="u">L/s, CFM, CMH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="11" data-acc="R" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">VAV damper position (0-10)</td><td class="d">0-10; Modbus HMI value is 10 times of this value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="12" data-acc="W" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">VAV damper override position (0-10)</td><td class="d">0-10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="13" data-acc="R" data-u="s" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Damper actuator travel time</td><td class="d">0-999</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="14" data-acc="R" data-u="s" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Heating floating valve travel time</td><td class="d">0-999</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="15" data-acc="W" data-u="°C/°F" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Cooling PID parameter- Kp</td><td class="d">0-3276</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="16" data-acc="W" data-u="%/°C" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Cooling PID parameter- Ki</td><td class="d">0-3276</td><td class="u">%/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="17" data-acc="W" data-u="°C/°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Heating PID parameter- Kp</td><td class="d">0-3276</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="18" data-acc="W" data-u="%/°C" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Heating PID parameter- Ki</td><td class="d">0-3276</td><td class="u">%/°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="19" data-acc="W" data-u="°C/°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Dead band for temperature control</td><td class="d">0-3276</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="20" data-acc="R" data-u="°C or Pa" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">HMI Temperature sensor display /Pressure display PA</td><td class="d">0-100</td><td class="u">°C or Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="21" data-acc="R" data-u="%RH" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">HMI Humidity sensor display /ID address</td><td class="d">0-100; For EY-RU305F7002WH and EY-RU305F7003W</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="22" data-acc="R" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">PPM/RPM/Time display select</td><td class="d">0-100; For EY-RU305F7003W</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="23" data-acc="R" data-u="°C/°F" data-min="1" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">23</td><td class="n">HMI Temperature sensor</td><td class="d">0-100</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="24" data-acc="R" data-u="%RH" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">HMI Humidity sensor</td><td class="d">0-100; For EY-RU305F7002W and EY-RU305F7003W</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="25" data-acc="R" data-u="ppm" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">HMI CO2 sensor</td><td class="d">0-9999; For EY-RU305F7003W</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Airflow display unit select</td><td class="d">0=LPS 0.1=CFM 0.2=CMH</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Alarm code</td><td class="d">No define</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">HMI pushbutton lock level</td><td class="d">0=No Lock 1=Temp Lock 2=All Lock</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">HMI backlight</td><td class="d">0-100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="33" data-acc="W" data-u="°C/°F" data-min="1" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">33</td><td class="n">Cooling setpoint</td><td class="d">av34-av35</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="34" data-acc="W" data-u="°C/°F" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Cooling set point high limit</td><td class="d">av35-9999</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="35" data-acc="W" data-u="°C/°F" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Cooling set point low limit</td><td class="d">0-av34</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="36" data-acc="R" data-u="°C/°F" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">set up/down step</td><td class="d">0.1/0.2/0.5/1</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="37" data-acc="W" data-u="°C/°F" data-min="1" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">37</td><td class="n">Heating set point</td><td class="d">AV39-38</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="38" data-acc="W" data-u="°C/°F" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Heating set point high limit</td><td class="d">AV39-9999</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="39" data-acc="W" data-u="°C/°F" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Heating set point low limit</td><td class="d">0-AV39</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="40" data-acc="R" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">HMI Version</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="41" data-acc="R" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">HMI Password</td><td class="d">0-199; Value is mulitply by 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="42" data-acc="W" data-u="°C/°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">HMI Temperature sensor offset</td><td class="d">-10~10(0.1)</td><td class="u">°C/°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="43" data-acc="W" data-u="%RH" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">HMI Humidity sensor offset</td><td class="d">-30~30(1); For EY-RU305F7002WH and EY-RU305F7003W</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="46" data-acc="R" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">CO2 or Termperature set point (for ai1 set point)</td><td class="d">0-3276</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="47" data-acc="R" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">CO2 PID parameter- Kp (for ai1)</td><td class="d">0-3276</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="48" data-acc="R" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">CO2 PID parameter- Ki (for ai1)</td><td class="d">0-3276</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="49" data-acc="R" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">CO2 value(for ai1 or HMI CO2)</td><td class="d">0-9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="50" data-acc="R" data-u="V" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">ai1 for 0-10 v (CO2 or Temperature sensor) input</td><td class="d">0-10</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="51" data-acc="W" data-u="ppm" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">ai1 for (Co2 sensor or Temperature) input scale min.</td><td class="d">0-AV52</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="52" data-acc="W" data-u="ppm" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">ai1 for (Co2 sensor or Temperature) input scale max.</td><td class="d">AV52-9999</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="57" data-acc="R" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Air flow PID output</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="58" data-acc="R" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Cooling temp setpoint+DB</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="59" data-acc="R" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">heating temp setpoint- DB</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="60" data-acc="R" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Ai0 mode select</td><td class="d">0=not use, 1=Occupied, Unoccupied2=NTC thermistor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="61" data-acc="R" data-u="%" data-min="1" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">61</td><td class="n">Current VAV position feedback (0- 100)</td><td class="d">0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="62" data-acc="R" data-u="Pa" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Damper min. position selection</td><td class="d">Internal use</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="63" data-acc="R" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Cooling set point</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="64" data-acc="R" data-u="°F" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">HMI Temp. display- Fahrenheit</td><td class="d">Internal use</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="65" data-acc="R" data-u="°C" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">HMI Temp. setpoint- Fahrenheit</td><td class="d">Internal use</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="66" data-acc="R" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Internal Calculation for AI0/AI1</td><td class="d">Internal Calculation for AI0/AI1 10k thermistor or Average Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="67" data-acc="R" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Ai1 mode select</td><td class="d">0-7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="68" data-acc="R" data-u="L/s" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Actual airflow</td><td class="d">Internal use</td><td class="u">L/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="69" data-acc="R" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Heating mode select</td><td class="d">0-5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="70" data-acc="R" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Cooling PID out</td><td class="d">0-100</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="71" data-acc="R" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Airflow correction value</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="72" data-acc="R" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">AV-72</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="73" data-acc="R" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Cooling maximum airflow</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="74" data-acc="R" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Cooling minimum airflow</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="75" data-acc="R" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">AV-75</td><td class="d">Buffer - Setpoint for airflow PID</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="76" data-acc="R" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">AV-76</td><td class="d">Buffer-Damper Position Calculation stage (1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="77" data-acc="W" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Airflow PID parameter-Kp</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="78" data-acc="W" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Airflow PID parameter-Ki</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="79" data-acc="R" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">AV-79</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="80" data-acc="R" data-u="%" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Damper Override Position</td><td class="d">0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="83" data-acc="R" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">AV-83</td><td class="d">Buffer-Damper position calculation stage (2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="84" data-acc="R" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">AV-84</td><td class="d">Buffer-Damper position calculation stage (3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="85" data-acc="R" data-u="L/s" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Override air flow control</td><td class="d"></td><td class="u">L/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="88" data-acc="R" data-u="%" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Heating PID Output</td><td class="d">0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="89" data-acc="R" data-u="L/s" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Heating maximum airflow</td><td class="d"></td><td class="u">L/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="90" data-acc="W" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Heating temp. setpoint</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="91" data-acc="R" data-u="L/s" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">Heating min airflow</td><td class="d">Internal use</td><td class="u">L/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="92" data-acc="W" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">AV-92</td><td class="d">Buffer- travel time counter A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="93" data-acc="R" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">AV-93</td><td class="d">Buffer-cooling demand airflow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="94" data-acc="R" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">AV-94</td><td class="d">Buffer-heating demand airflow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="95" data-acc="W" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">AV-95</td><td class="d">Buffer- Damper travel time A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="96" data-acc="W" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">AV-96</td><td class="d">Buffer- travel time counter B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="97" data-acc="W" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">AV-97</td><td class="d">Buffer- Damper travel time B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="98" data-acc="W" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">AV-98</td><td class="d">Buffer- Mode judgment A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="99" data-acc="W" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">AV-99</td><td class="d">Buffer- Mode judgment B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="100" data-acc="W" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">AV-100</td><td class="d">Buffer- Damper travel time C</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="101" data-acc="R" data-u="°C" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">AV-101</td><td class="d">°C value of cooling setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="102" data-acc="R" data-u="°F" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">AV-102</td><td class="d">°F value of cooling setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="103" data-acc="W" data-u="°C" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">AV-103</td><td class="d">°C value of cooling temp setpoint high limit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="104" data-acc="W" data-u="°F" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">AV-104</td><td class="d">°F value of cooling temp setpoint high limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="105" data-acc="W" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">AV-105</td><td class="d">1 stage heating temp. setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="106" data-acc="W" data-u="°F" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">AV-106</td><td class="d">°F value of temp set point low limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="107" data-acc="W" data-u="°C" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">AV-107</td><td class="d">°C value of temp set point low limit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="108" data-acc="W" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">AV-108</td><td class="d">2 stage heating temp. setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="109" data-acc="R" data-u="%" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">AV-109</td><td class="d">Cooling output for airflow PID calculation</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="111" data-acc="R" data-u="°C" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">AV-111</td><td class="d">Setpoint Value for Cooling temperature PID</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="112" data-acc="R" data-u="°C" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">AV-112</td><td class="d">Present Value for Cooling Temperature PID</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="113" data-acc="R" data-u="L/s" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">AV-113</td><td class="d">Actual airflow - filtered</td><td class="u">L/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="115" data-acc="R" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">AV-115</td><td class="d">Counter (0-AV117)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="117" data-acc="W" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">AV-117</td><td class="d">Output sampling 2.2sec</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="118" data-acc="R" data-u="%" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Demand VAV Position</td><td class="d">VAV position control output, 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="119" data-acc="W" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">AV-119</td><td class="d">Counter for DP changes, 0-25</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="120" data-acc="R" data-u="%" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">AV-120</td><td class="d">Heating floating output, 0-100</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="121" data-acc="R" data-u="%" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">VAV Off-min position</td><td class="d">0-100; BV59 is the mode select for this</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="122" data-acc="R" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">AV-122</td><td class="d">Arithmetic Operation (AV75- AV124)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="123" data-acc="R" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">AV-123</td><td class="d">Arithmetic Operation (AV75+AV124)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">AV-124</td><td class="d">Dead band for air flow control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="125" data-acc="R" data-u="L/s" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">AV-125</td><td class="d">Arithmetic Operation Air flow unit</td><td class="u">L/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="126" data-acc="W" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">AV-126</td><td class="d">Air flow display for HMI</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="127" data-acc="W" data-u="%" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">AV-127</td><td class="d">Humidity offset for HMI</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="4" data-acc="W" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Over Current</td><td class="d">Actuator DC motor over current (Internal Use); For Calculation of running time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="5" data-acc="W" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Over Current</td><td class="d">Actuator DC motor over current (Internal Use); For Calculation of running time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="122" data-i="6" data-acc="W" data-u="" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">Open Damper</td><td class="d">Damper actuator open control (Internal Use); For Calculation of running time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="123" data-i="7" data-acc="W" data-u="" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">Close Damper</td><td class="d">Damper actuator close control (Internal Use); For Calculation of running time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="124" data-i="8" data-acc="W" data-u="" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">DO0</td><td class="d">DO0 for 24VAC; Selected models only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="125" data-i="9" data-acc="W" data-u="" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">DO1</td><td class="d">DO1 for 24VAC; Selected models only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">0</td><td class="n">Master/Slave Mode,</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Slave, 1=Master</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">VAV box Occupied/ unoccupied</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Cool/Heat mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cooling, 1=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">HMI Temperature display type_ Present value/ Set point value</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Present value, 1=Set point value</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="4" data-acc="R" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">BV-4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Override airflow control</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Damper override</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Override VAV airflow zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="8" data-acc="R" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">BV-8</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="9" data-acc="R" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">BV-9</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="10" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">No Airflow in main duct</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Airflow, 1=No Airflow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Need lower temp. air for AHU</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Alarm for 90% of the airflow achieve for more than 300 Sec – Cooling Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Alarm for 90% of the airflow achieve for more than 300 Sec – Heating Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="14" data-acc="R" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">BV-14</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">BV-15</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">BV-16</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="17" data-acc="R" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">BV-17</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">BV-18</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">BV-19</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Alarm icon</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Lock icon</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Valve icon</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Cooling icon</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Heating icon</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Fan Icon</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Sleep Icon</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Unoccupied Icon</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Tool Icon</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Sending / Calculating Icon</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">ON/OFF icon</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Button pressed (alarm reset)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">ON/OFF control status</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">ON/OFF is allowed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Allow, 1=Prohibit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">HMI Temperature setting is allowed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Allow, 1=Prohibit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">BV-35</td><td class="d">HMI humidity setting is allowed; For EY-RU305F7002W</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Allow, 1=Prohibit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">BV-36</td><td class="d">HMI CO2 setting is allowed; For EY-RU305F7003W</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Allow, 1=Prohibit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">BV-37</td><td class="d">HMI pressure setting is allowed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Allow, 1=Prohibit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">Deg C/F Unit display select</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DegC, 1=DegF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">Deg/Pa display select</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Deg, 1=Pa</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">24hr/12hr time mode select</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=24 hr, 1=12 hr</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Humidity display</td><td class="d">For EY-RU305F7002W</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">ID address display</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">Clock display</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">PPM display</td><td class="d">For EY-RU305F7003W</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">RPM display</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="46" data-acc="R" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">BV-46</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="47" data-acc="R" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">BV-47</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="48" data-acc="R" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">BV-48</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">CO2 control</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ai1 co2 sensor, 1=HMI co2 sensor</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="50" data-acc="R" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">BV-50</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">VAV/CAV mode select</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=VAV, 1=CAV</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="52" data-acc="R" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">BV-52</td><td class="d">Arithmetic Operation-Off delay 160 sec after BV55</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="53" data-acc="R" data-u="" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">BV-53</td><td class="d">Arithmetic Operation- BV104 &amp; !BV52</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="54" data-acc="R" data-u="" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">BV-54</td><td class="d">Arithmetic Operation- AV113 is within AV122~AV123</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="55" data-acc="R" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">BV-55</td><td class="d">Arithmetic Operation- On delay 5sec after BO54</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="56" data-acc="R" data-u="" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">BV-56</td><td class="d">Arithmetic Operation- BV62 &amp; BV38</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="57" data-acc="R" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">BV-57</td><td class="d">Arithmetic Operation- AV33 changes&gt;.1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="58" data-acc="R" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">BV-58</td><td class="d">Arithmetic Operation- AV34 changes&gt;.1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">Power off min open/min flow select</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=min VAV open position, 1=Vmin</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">Ai1control mode disable/ enable 0- 10VDC</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="61" data-acc="R" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">BV-61</td><td class="d">Arithmetic Operation- AV35 changes&gt;.1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="62" data-acc="R" data-u="" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">BV-62</td><td class="d">Arithmetic Operation- BV57 or BV58 or BV61</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">BV-63</td><td class="d">Damper end position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="64" data-acc="R" data-u="" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">BV-64</td><td class="d">Arithmetic Operation- one shot BV63</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="66" data-acc="R" data-u="" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">BV-66</td><td class="d">Arithmetic Operation- one shot BV63</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="67" data-acc="R" data-u="" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">BV-67</td><td class="d">Arithmetic Operation- CounterCountCompletion of BO6 once per 5000 sec</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">BV-68</td><td class="d">Arithmetic Operation- AV98=1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=AV98</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="69" data-acc="R" data-u="" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">BV-69</td><td class="d">Arithmetic Operation- one shot BO6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="70" data-acc="R" data-u="" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">BV-70</td><td class="d">Arithmetic Operation- BV68 or BV80</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="71" data-acc="R" data-u="" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">BV-71</td><td class="d">Arithmetic Operation- Ondelay 1sec after BO7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="72" data-acc="R" data-u="" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">BV-72</td><td class="d">Arithmetic Operation- V95&gt;2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">BV-73</td><td class="d">Arithmetic Operation- AV99=1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=AV99</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="74" data-acc="R" data-u="" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">BV-74</td><td class="d">Arithmetic Operation- BV73 &amp; BV71</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="75" data-acc="R" data-u="" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">BV-75</td><td class="d">Arithmetic Operation-Off delay 160 sec after Initial</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="76" data-acc="R" data-u="" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">BV-76</td><td class="d">Arithmetic Operation- one shot bv63</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="77" data-acc="R" data-u="" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">BV-77</td><td class="d">Arithmetic Operation- CounterCountCompletion of BO7 once per 5000 sec</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="78" data-acc="R" data-u="" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">BV-78</td><td class="d">Arithmetic Operation- AV99 is not equal to 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="79" data-acc="R" data-u="" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">BV-79</td><td class="d">Arithmetic Operation- one shot BO7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="80" data-acc="R" data-u="" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">BV-80</td><td class="d">Arithmetic Operation- BV71 &amp; BV78</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="84" data-acc="R" data-u="" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">BV-84</td><td class="d">Arithmetic Operation- BV101 or BV32</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="85" data-acc="R" data-u="" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">BV-85</td><td class="d">Arithmetic Operation- one shot BV89</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="86" data-acc="R" data-u="" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">BV-86</td><td class="d">Arithmetic Operation- one shot BV27</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="87" data-acc="R" data-u="" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">BV-87</td><td class="d">Arithmetic Operation- BV2 &amp; BV84</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="88" data-acc="R" data-u="" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">BV-88</td><td class="d">Arithmetic Operation-!BV2 &amp; BV84</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="89" data-acc="R" data-u="" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">BV-89</td><td class="d">Arithmetic Operation- BV83+BV81</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="90" data-acc="R" data-u="" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">BV-90</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="91" data-acc="R" data-u="" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">BV-91</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="92" data-acc="R" data-u="" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">BV-92</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="93" data-acc="R" data-u="" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">BV-93</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="94" data-acc="R" data-u="" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">BV-94</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="95" data-acc="R" data-u="" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">BV-95</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="96" data-acc="R" data-u="" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">BV-96</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="97" data-acc="R" data-u="" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">BV-97</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="98" data-acc="R" data-u="" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">BV-98</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="99" data-acc="R" data-u="" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">BV-99</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="100" data-acc="R" data-u="" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">BV-100</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="101" data-acc="R" data-u="" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">BV-101</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="102" data-acc="R" data-u="" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">BV-102</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="103" data-acc="R" data-u="" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">BV-103</td><td class="d">Arithmetic Operation-one shot BV7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="104" data-acc="R" data-u="" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">BV-104</td><td class="d">Arithmetic Operation- CounterCountCompletion of BV105 once per AV117 sec</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">BV-105</td><td class="d">Arithmetic Operation- Counter Start Initial=1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Counter Start Initial</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="106" data-acc="R" data-u="" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">BV-106</td><td class="d">Arithmetic Operation-AI12 changes&gt;2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="107" data-acc="R" data-u="" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">BV-107</td><td class="d">Arithmetic Operation-one shot BV106</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="108" data-acc="R" data-u="" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">BV-108</td><td class="d">Arithmetic Operation- BV107 changes count&gt;25</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="109" data-acc="R" data-u="" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">BV-109</td><td class="d">Arithmetic Operation- AV75 changes&gt;2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="110" data-acc="R" data-u="" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">BV-110</td><td class="d">Arithmetic Operation- AV68 is w tihin 0~10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="111" data-acc="R" data-u="" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">BV-111</td><td class="d">Arithmetic Operation- BV103 &amp; BV110</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="112" data-acc="R" data-u="" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">BV-112</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">Stage 1 Heating</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">Stage 2 Heating</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="115" data-acc="R" data-u="" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">BV-115</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="116" data-acc="R" data-u="" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">BV-116</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="117" data-acc="R" data-u="" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">BV-117</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">Stage 3 Heating</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not active, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">Stage heating Bo8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">Stage heating Bo9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="121" data-acc="R" data-u="" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">BV-121</td><td class="d">Need lower temp. air for AHU (no delay)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="122" data-acc="R" data-u="" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">BV-122</td><td class="d">Need higher temp. air for AHU (no delay)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="124" data-acc="R" data-u="" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">BV-124</td><td class="d">Need more air volume for AHU (no delay)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="127" data-acc="R" data-u="" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">BV-127</td><td class="d">Internal use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: SAUTER ASV3 VAV Compact Controller point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>Temp</li><li><a href="#obj-ai-1"><code>AI1</code></a>ADC</li><li><a href="#obj-ai-2"><code>AI2</code></a>NTC</li><li><a href="#obj-ai-3"><code>AI3</code></a>VR</li><li><a href="#obj-ai-12"><code>AI12</code></a>Air Pressure</li><li><a href="#obj-ai-13"><code>AI13</code></a>Air Flow</li><li><a href="#obj-ao-14"><code>AO14</code></a>AO0</li><li><a href="#obj-ao-15"><code>AO15</code></a>AO1</li><li><a href="#obj-av-0"><code>AV0</code></a>BACnet device instance number</li><li><a href="#obj-av-1"><code>AV1</code></a>DDC Program Version</li><li><a href="#obj-av-2"><code>AV2</code></a>VAV box K factor</li><li><a href="#obj-av-3"><code>AV3</code></a>VAV box inlet diameter mm</li><li><a href="#obj-av-4"><code>AV4</code></a>Current VAV airflow</li><li><a href="#obj-av-5"><code>AV5</code></a>VAV demand airflow</li><li><a href="#obj-av-6"><code>AV6</code></a>Forced airflow control</li><li><a href="#obj-av-7"><code>AV7</code></a>Cooling maximum airflow</li><li><a href="#obj-av-8"><code>AV8</code></a>Cooling minimum airflow</li><li><a href="#obj-av-9"><code>AV9</code></a>Heating maximum airflow</li><li><a href="#obj-av-10"><code>AV10</code></a>Heating minimum airflow</li><li><a href="#obj-av-11"><code>AV11</code></a>VAV damper position (0-10)</li><li><a href="#obj-av-12"><code>AV12</code></a>VAV damper override position (0-10)</li><li><a href="#obj-av-13"><code>AV13</code></a>Damper actuator travel time</li><li><a href="#obj-av-14"><code>AV14</code></a>Heating floating valve travel time</li><li><a href="#obj-av-15"><code>AV15</code></a>Cooling PID parameter- Kp</li><li><a href="#obj-av-16"><code>AV16</code></a>Cooling PID parameter- Ki</li><li><a href="#obj-av-17"><code>AV17</code></a>Heating PID parameter- Kp</li><li><a href="#obj-av-18"><code>AV18</code></a>Heating PID parameter- Ki</li><li><a href="#obj-av-19"><code>AV19</code></a>Dead band for temperature control</li><li><a href="#obj-av-20"><code>AV20</code></a>HMI Temperature sensor display /Pressure display PA</li><li><a href="#obj-av-21"><code>AV21</code></a>HMI Humidity sensor display /ID address</li><li><a href="#obj-av-22"><code>AV22</code></a>PPM/RPM/Time display select</li><li><a href="#obj-av-23"><code>AV23</code></a>HMI Temperature sensor</li><li><a href="#obj-av-24"><code>AV24</code></a>HMI Humidity sensor</li><li><a href="#obj-av-25"><code>AV25</code></a>HMI CO2 sensor</li><li><a href="#obj-av-29"><code>AV29</code></a>Airflow display unit select</li><li><a href="#obj-av-30"><code>AV30</code></a>Alarm code</li><li><a href="#obj-av-31"><code>AV31</code></a>HMI pushbutton lock level</li><li><a href="#obj-av-32"><code>AV32</code></a>HMI backlight</li><li><a href="#obj-av-33"><code>AV33</code></a>Cooling setpoint</li><li><a href="#obj-av-34"><code>AV34</code></a>Cooling set point high limit</li><li><a href="#obj-av-35"><code>AV35</code></a>Cooling set point low limit</li><li><a href="#obj-av-36"><code>AV36</code></a>set up/down step</li><li><a href="#obj-av-37"><code>AV37</code></a>Heating set point</li><li><a href="#obj-av-38"><code>AV38</code></a>Heating set point high limit</li><li><a href="#obj-av-39"><code>AV39</code></a>Heating set point low limit</li><li><a href="#obj-av-40"><code>AV40</code></a>HMI Version</li><li><a href="#obj-av-41"><code>AV41</code></a>HMI Password</li><li><a href="#obj-av-42"><code>AV42</code></a>HMI Temperature sensor offset</li><li><a href="#obj-av-43"><code>AV43</code></a>HMI Humidity sensor offset</li><li><a href="#obj-av-46"><code>AV46</code></a>CO2 or Termperature set point (for ai1 set point)</li><li><a href="#obj-av-47"><code>AV47</code></a>CO2 PID parameter- Kp (for ai1)</li><li><a href="#obj-av-48"><code>AV48</code></a>CO2 PID parameter- Ki (for ai1)</li><li><a href="#obj-av-49"><code>AV49</code></a>CO2 value(for ai1 or HMI CO2)</li><li><a href="#obj-av-50"><code>AV50</code></a>ai1 for 0-10 v (CO2 or Temperature sensor) input</li><li><a href="#obj-av-51"><code>AV51</code></a>ai1 for (Co2 sensor or Temperature) input scale min.</li><li><a href="#obj-av-52"><code>AV52</code></a>ai1 for (Co2 sensor or Temperature) input scale max.</li><li><a href="#obj-av-57"><code>AV57</code></a>Air flow PID output</li><li><a href="#obj-av-58"><code>AV58</code></a>Cooling temp setpoint+DB</li><li><a href="#obj-av-59"><code>AV59</code></a>heating temp setpoint- DB</li><li><a href="#obj-av-60"><code>AV60</code></a>Ai0 mode select</li><li><a href="#obj-av-61"><code>AV61</code></a>Current VAV position feedback (0- 100)</li><li><a href="#obj-av-62"><code>AV62</code></a>Damper min. position selection</li><li><a href="#obj-av-63"><code>AV63</code></a>Cooling set point</li><li><a href="#obj-av-64"><code>AV64</code></a>HMI Temp. display- Fahrenheit</li><li><a href="#obj-av-65"><code>AV65</code></a>HMI Temp. setpoint- Fahrenheit</li><li><a href="#obj-av-66"><code>AV66</code></a>Internal Calculation for AI0/AI1</li><li><a href="#obj-av-67"><code>AV67</code></a>Ai1 mode select</li><li><a href="#obj-av-68"><code>AV68</code></a>Actual airflow</li><li><a href="#obj-av-69"><code>AV69</code></a>Heating mode select</li><li><a href="#obj-av-70"><code>AV70</code></a>Cooling PID out</li><li><a href="#obj-av-71"><code>AV71</code></a>Airflow correction value</li><li><a href="#obj-av-72"><code>AV72</code></a>AV-72</li><li><a href="#obj-av-73"><code>AV73</code></a>Cooling maximum airflow</li><li><a href="#obj-av-74"><code>AV74</code></a>Cooling minimum airflow</li><li><a href="#obj-av-75"><code>AV75</code></a>AV-75</li><li><a href="#obj-av-76"><code>AV76</code></a>AV-76</li><li><a href="#obj-av-77"><code>AV77</code></a>Airflow PID parameter-Kp</li><li><a href="#obj-av-78"><code>AV78</code></a>Airflow PID parameter-Ki</li><li><a href="#obj-av-79"><code>AV79</code></a>AV-79</li><li><a href="#obj-av-80"><code>AV80</code></a>Damper Override Position</li><li><a href="#obj-av-83"><code>AV83</code></a>AV-83</li><li><a href="#obj-av-84"><code>AV84</code></a>AV-84</li><li><a href="#obj-av-85"><code>AV85</code></a>Override air flow control</li><li><a href="#obj-av-88"><code>AV88</code></a>Heating PID Output</li><li><a href="#obj-av-89"><code>AV89</code></a>Heating maximum airflow</li><li><a href="#obj-av-90"><code>AV90</code></a>Heating temp. setpoint</li><li><a href="#obj-av-91"><code>AV91</code></a>Heating min airflow</li><li><a href="#obj-av-92"><code>AV92</code></a>AV-92</li><li><a href="#obj-av-93"><code>AV93</code></a>AV-93</li><li><a href="#obj-av-94"><code>AV94</code></a>AV-94</li><li><a href="#obj-av-95"><code>AV95</code></a>AV-95</li><li><a href="#obj-av-96"><code>AV96</code></a>AV-96</li><li><a href="#obj-av-97"><code>AV97</code></a>AV-97</li><li><a href="#obj-av-98"><code>AV98</code></a>AV-98</li><li><a href="#obj-av-99"><code>AV99</code></a>AV-99</li><li><a href="#obj-av-100"><code>AV100</code></a>AV-100</li><li><a href="#obj-av-101"><code>AV101</code></a>AV-101</li><li><a href="#obj-av-102"><code>AV102</code></a>AV-102</li><li><a href="#obj-av-103"><code>AV103</code></a>AV-103</li><li><a href="#obj-av-104"><code>AV104</code></a>AV-104</li><li><a href="#obj-av-105"><code>AV105</code></a>AV-105</li><li><a href="#obj-av-106"><code>AV106</code></a>AV-106</li><li><a href="#obj-av-107"><code>AV107</code></a>AV-107</li><li><a href="#obj-av-108"><code>AV108</code></a>AV-108</li><li><a href="#obj-av-109"><code>AV109</code></a>AV-109</li><li><a href="#obj-av-111"><code>AV111</code></a>AV-111</li><li><a href="#obj-av-112"><code>AV112</code></a>AV-112</li><li><a href="#obj-av-113"><code>AV113</code></a>AV-113</li><li><a href="#obj-av-115"><code>AV115</code></a>AV-115</li><li><a href="#obj-av-117"><code>AV117</code></a>AV-117</li><li><a href="#obj-av-118"><code>AV118</code></a>Demand VAV Position</li><li><a href="#obj-av-119"><code>AV119</code></a>AV-119</li><li><a href="#obj-av-120"><code>AV120</code></a>AV-120</li><li><a href="#obj-av-121"><code>AV121</code></a>VAV Off-min position</li><li><a href="#obj-av-122"><code>AV122</code></a>AV-122</li><li><a href="#obj-av-123"><code>AV123</code></a>AV-123</li><li><a href="#obj-av-124"><code>AV124</code></a>AV-124</li><li><a href="#obj-av-125"><code>AV125</code></a>AV-125</li><li><a href="#obj-av-126"><code>AV126</code></a>AV-126</li><li><a href="#obj-av-127"><code>AV127</code></a>AV-127</li><li><a href="#obj-bi-4"><code>BI4</code></a>Over Current</li><li><a href="#obj-bi-5"><code>BI5</code></a>Over Current</li><li><a href="#obj-bo-6"><code>BO6</code></a>Open Damper</li><li><a href="#obj-bo-7"><code>BO7</code></a>Close Damper</li><li><a href="#obj-bo-8"><code>BO8</code></a>DO0</li><li><a href="#obj-bo-9"><code>BO9</code></a>DO1</li><li><a href="#obj-bv-0"><code>BV0</code></a>Master/Slave Mode,</li><li><a href="#obj-bv-1"><code>BV1</code></a>VAV box Occupied/ unoccupied</li><li><a href="#obj-bv-2"><code>BV2</code></a>Cool/Heat mode</li><li><a href="#obj-bv-3"><code>BV3</code></a>HMI Temperature display type_ Present value/ Set point value</li><li><a href="#obj-bv-4"><code>BV4</code></a>BV-4</li><li><a href="#obj-bv-5"><code>BV5</code></a>Override airflow control</li><li><a href="#obj-bv-6"><code>BV6</code></a>Damper override</li><li><a href="#obj-bv-7"><code>BV7</code></a>Override VAV airflow zero calibration</li><li><a href="#obj-bv-8"><code>BV8</code></a>BV-8</li><li><a href="#obj-bv-9"><code>BV9</code></a>BV-9</li><li><a href="#obj-bv-10"><code>BV10</code></a>No Airflow in main duct</li><li><a href="#obj-bv-11"><code>BV11</code></a>Need lower temp. air for AHU</li><li><a href="#obj-bv-12"><code>BV12</code></a>Alarm for 90% of the airflow achieve for more than 300 Sec – Cooling Mode</li><li><a href="#obj-bv-13"><code>BV13</code></a>Alarm for 90% of the airflow achieve for more than 300 Sec – Heating Mode</li><li><a href="#obj-bv-14"><code>BV14</code></a>BV-14</li><li><a href="#obj-bv-15"><code>BV15</code></a>BV-15</li><li><a href="#obj-bv-16"><code>BV16</code></a>BV-16</li><li><a href="#obj-bv-17"><code>BV17</code></a>BV-17</li><li><a href="#obj-bv-18"><code>BV18</code></a>BV-18</li><li><a href="#obj-bv-19"><code>BV19</code></a>BV-19</li><li><a href="#obj-bv-20"><code>BV20</code></a>Alarm icon</li><li><a href="#obj-bv-21"><code>BV21</code></a>Lock icon</li><li><a href="#obj-bv-22"><code>BV22</code></a>Valve icon</li><li><a href="#obj-bv-23"><code>BV23</code></a>Cooling icon</li><li><a href="#obj-bv-24"><code>BV24</code></a>Heating icon</li><li><a href="#obj-bv-25"><code>BV25</code></a>Fan Icon</li><li><a href="#obj-bv-26"><code>BV26</code></a>Sleep Icon</li><li><a href="#obj-bv-27"><code>BV27</code></a>Unoccupied Icon</li><li><a href="#obj-bv-28"><code>BV28</code></a>Tool Icon</li><li><a href="#obj-bv-29"><code>BV29</code></a>Sending / Calculating Icon</li><li><a href="#obj-bv-30"><code>BV30</code></a>ON/OFF icon</li><li><a href="#obj-bv-31"><code>BV31</code></a>Button pressed (alarm reset)</li><li><a href="#obj-bv-32"><code>BV32</code></a>ON/OFF control status</li><li><a href="#obj-bv-33"><code>BV33</code></a>ON/OFF is allowed</li><li><a href="#obj-bv-34"><code>BV34</code></a>HMI Temperature setting is allowed</li><li><a href="#obj-bv-35"><code>BV35</code></a>BV-35</li><li><a href="#obj-bv-36"><code>BV36</code></a>BV-36</li><li><a href="#obj-bv-37"><code>BV37</code></a>BV-37</li><li><a href="#obj-bv-38"><code>BV38</code></a>Deg C/F Unit display select</li><li><a href="#obj-bv-39"><code>BV39</code></a>Deg/Pa display select</li><li><a href="#obj-bv-40"><code>BV40</code></a>24hr/12hr time mode select</li><li><a href="#obj-bv-41"><code>BV41</code></a>Humidity display</li><li><a href="#obj-bv-42"><code>BV42</code></a>ID address display</li><li><a href="#obj-bv-43"><code>BV43</code></a>Clock display</li><li><a href="#obj-bv-44"><code>BV44</code></a>PPM display</li><li><a href="#obj-bv-45"><code>BV45</code></a>RPM display</li><li><a href="#obj-bv-46"><code>BV46</code></a>BV-46</li><li><a href="#obj-bv-47"><code>BV47</code></a>BV-47</li><li><a href="#obj-bv-48"><code>BV48</code></a>BV-48</li><li><a href="#obj-bv-49"><code>BV49</code></a>CO2 control</li><li><a href="#obj-bv-50"><code>BV50</code></a>BV-50</li><li><a href="#obj-bv-51"><code>BV51</code></a>VAV/CAV mode select</li><li><a href="#obj-bv-52"><code>BV52</code></a>BV-52</li><li><a href="#obj-bv-53"><code>BV53</code></a>BV-53</li><li><a href="#obj-bv-54"><code>BV54</code></a>BV-54</li><li><a href="#obj-bv-55"><code>BV55</code></a>BV-55</li><li><a href="#obj-bv-56"><code>BV56</code></a>BV-56</li><li><a href="#obj-bv-57"><code>BV57</code></a>BV-57</li><li><a href="#obj-bv-58"><code>BV58</code></a>BV-58</li><li><a href="#obj-bv-59"><code>BV59</code></a>Power off min open/min flow select</li><li><a href="#obj-bv-60"><code>BV60</code></a>Ai1control mode disable/ enable 0- 10VDC</li><li><a href="#obj-bv-61"><code>BV61</code></a>BV-61</li><li><a href="#obj-bv-62"><code>BV62</code></a>BV-62</li><li><a href="#obj-bv-63"><code>BV63</code></a>BV-63</li><li><a href="#obj-bv-64"><code>BV64</code></a>BV-64</li><li><a href="#obj-bv-66"><code>BV66</code></a>BV-66</li><li><a href="#obj-bv-67"><code>BV67</code></a>BV-67</li><li><a href="#obj-bv-68"><code>BV68</code></a>BV-68</li><li><a href="#obj-bv-69"><code>BV69</code></a>BV-69</li><li><a href="#obj-bv-70"><code>BV70</code></a>BV-70</li><li><a href="#obj-bv-71"><code>BV71</code></a>BV-71</li><li><a href="#obj-bv-72"><code>BV72</code></a>BV-72</li><li><a href="#obj-bv-73"><code>BV73</code></a>BV-73</li><li><a href="#obj-bv-74"><code>BV74</code></a>BV-74</li><li><a href="#obj-bv-75"><code>BV75</code></a>BV-75</li><li><a href="#obj-bv-76"><code>BV76</code></a>BV-76</li><li><a href="#obj-bv-77"><code>BV77</code></a>BV-77</li><li><a href="#obj-bv-78"><code>BV78</code></a>BV-78</li><li><a href="#obj-bv-79"><code>BV79</code></a>BV-79</li><li><a href="#obj-bv-80"><code>BV80</code></a>BV-80</li><li><a href="#obj-bv-84"><code>BV84</code></a>BV-84</li><li><a href="#obj-bv-85"><code>BV85</code></a>BV-85</li><li><a href="#obj-bv-86"><code>BV86</code></a>BV-86</li><li><a href="#obj-bv-87"><code>BV87</code></a>BV-87</li><li><a href="#obj-bv-88"><code>BV88</code></a>BV-88</li><li><a href="#obj-bv-89"><code>BV89</code></a>BV-89</li><li><a href="#obj-bv-90"><code>BV90</code></a>BV-90</li><li><a href="#obj-bv-91"><code>BV91</code></a>BV-91</li><li><a href="#obj-bv-92"><code>BV92</code></a>BV-92</li><li><a href="#obj-bv-93"><code>BV93</code></a>BV-93</li><li><a href="#obj-bv-94"><code>BV94</code></a>BV-94</li><li><a href="#obj-bv-95"><code>BV95</code></a>BV-95</li><li><a href="#obj-bv-96"><code>BV96</code></a>BV-96</li><li><a href="#obj-bv-97"><code>BV97</code></a>BV-97</li><li><a href="#obj-bv-98"><code>BV98</code></a>BV-98</li><li><a href="#obj-bv-99"><code>BV99</code></a>BV-99</li><li><a href="#obj-bv-100"><code>BV100</code></a>BV-100</li><li><a href="#obj-bv-101"><code>BV101</code></a>BV-101</li><li><a href="#obj-bv-102"><code>BV102</code></a>BV-102</li><li><a href="#obj-bv-103"><code>BV103</code></a>BV-103</li><li><a href="#obj-bv-104"><code>BV104</code></a>BV-104</li><li><a href="#obj-bv-105"><code>BV105</code></a>BV-105</li><li><a href="#obj-bv-106"><code>BV106</code></a>BV-106</li><li><a href="#obj-bv-107"><code>BV107</code></a>BV-107</li><li><a href="#obj-bv-108"><code>BV108</code></a>BV-108</li><li><a href="#obj-bv-109"><code>BV109</code></a>BV-109</li><li><a href="#obj-bv-110"><code>BV110</code></a>BV-110</li><li><a href="#obj-bv-111"><code>BV111</code></a>BV-111</li><li><a href="#obj-bv-112"><code>BV112</code></a>BV-112</li><li><a href="#obj-bv-113"><code>BV113</code></a>Stage 1 Heating</li><li><a href="#obj-bv-114"><code>BV114</code></a>Stage 2 Heating</li><li><a href="#obj-bv-115"><code>BV115</code></a>BV-115</li><li><a href="#obj-bv-116"><code>BV116</code></a>BV-116</li><li><a href="#obj-bv-117"><code>BV117</code></a>BV-117</li><li><a href="#obj-bv-118"><code>BV118</code></a>Stage 3 Heating</li><li><a href="#obj-bv-119"><code>BV119</code></a>Stage heating Bo8</li><li><a href="#obj-bv-120"><code>BV120</code></a>Stage heating Bo9</li><li><a href="#obj-bv-121"><code>BV121</code></a>BV-121</li><li><a href="#obj-bv-122"><code>BV122</code></a>BV-122</li><li><a href="#obj-bv-124"><code>BV124</code></a>BV-124</li><li><a href="#obj-bv-127"><code>BV127</code></a>BV-127</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>From section 8, BACnet Objects List, tables 1-3 (manual pages 30-45).</li><li>Objects printed as &quot;Not use&quot; (18 objects) are left out. Objects marked &quot;Internal Use&quot; or &quot;Arithmetic Operation&quot; are kept but are not meant for BMS use.</li><li>Access follows the Read/Write column; rows with &quot;-&quot; or no entry are listed as read-only.</li><li>AV 47 and AV 90 print &quot;0&quot; in the unit column; it is left blank here. Several names are placeholders (AV-103, BV-35) with the meaning in the description.</li><li>The note under table 2: AV present values map to Modbus holding registers 40001-40500 as 10x integers; defaults in brackets are fixed and only change in DDC programming.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the ASV3 VAV Compact Controller (ASV305BF7xxxW) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW)</h2><div class="faq"><details open><summary>How many BACnet points does the SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW) have?</summary><p>This list has 247 BACnet objects: 6 analog inputs, 2 analog outputs, 112 analog values, 2 binary inputs, 4 binary outputs, 121 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW) BACnet points are writable?</summary><p>79 of the 247 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW) BACnet documentation?</summary><p>The source is Manual SAUTER ASV3, published free by SAUTER at https://www.sauter-controls.com/wp-content/uploads/2021/08/Manual-SAUTER-ASV3.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW)?</summary><p>Start with BV 1 VAV box Occupied/ unoccupied (Occupied/unoccupied: 1 = occupied); BV 2 Cool/Heat mode (0 = cooling, 1 = heating); AV 33 Cooling setpoint (Room cooling setpoint); AV 37 Heating set point (Room heating setpoint); AV 4 Current VAV airflow (Measured VAV airflow); AV 5 VAV demand airflow (Airflow demand); AV 61 Current VAV position feedback (0- 100) (Damper position feedback, 0-100 %); AV 23 HMI Temperature sensor (Room temperature from the HMI room unit); BV 10 No Airflow in main duct (Duct airflow alarm, 1 = no airflow).</p></details><details><summary>How do I enable BMS control of the SAUTER ASV3 VAV Compact Controller (ASV305BF7xxxW)?</summary><p>Occupancy is BV 1 (VAV box Occupied/unoccupied); Cool/Heat mode is BV 2. Overrides: Override airflow control (BV 5) with Forced airflow control (AV 6), Damper override (BV 6) with AV 12.</p></details><details><summary>How do I check these points on the real ASV3 VAV Compact Controller (ASV305BF7xxxW)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More SAUTER BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/sauter/evalveco-uvc106bf-6-port-valve" data-row><span class="k">Pressure-independent 6-way control valve</span><h3>SAUTER eValveco UVC106BF electronic pressure-independent 6-port valve (BACnet MS/TP)</h3><p>SAUTER eValveco UVC106BF electronic pressure-independent 6-port (change-over) valves for 4-pipe climate ceilings and similar, DN15 and DN25.</p><div class="meta">62 objects &middot; 44 writable &middot; P100017780 Version 02 Revision 01</div><span class="sr-only"> Also known as: UVC106BF, UVC106, eValveco, eValveco UVC10x, SAUTER UVC106, SAUTER 6-way valve BACnet, dynamx valve, P100017780</span></a></li></ul>
<p class="updated">Source: <a href="https://www.sauter-controls.com/wp-content/uploads/2021/08/Manual-SAUTER-ASV3.pdf" rel="nofollow noopener" target="_blank">Manual SAUTER ASV3</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
