<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>SCC Inc. TS-1100 LMV3/LMV5 touchscreen BACnet Points List</title>
<meta name="description" content="SCC Inc. TS-1100 LMV3/LMV5 touchscreen BACnet points list: 130 objects by ID and name (e.g. AV 21 = LMV_Rem_Mode), 8 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/scc/ts-1100-touchscreen-kit">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="SCC Inc. TS-1100 LMV3/LMV5 touchscreen BACnet Points List">
<meta property="og:description" content="SCC Inc. TS-1100 LMV3/LMV5 touchscreen BACnet points list: 130 objects by ID and name (e.g. AV 21 = LMV_Rem_Mode), 8 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/scc/ts-1100-touchscreen-kit">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="SCC Inc. TS-1100 LMV3/LMV5 touchscreen BACnet Points List">
<meta name="twitter:description" content="SCC Inc. TS-1100 LMV3/LMV5 touchscreen BACnet points list: 130 objects by ID and name (e.g. AV 21 = LMV_Rem_Mode), 8 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/scc/ts-1100-touchscreen-kit",
   "url": "https://easybacnet.com/bacnet-points-lists/scc/ts-1100-touchscreen-kit",
   "name": "SCC Inc. TS-1100 LMV3/LMV5 touchscreen BACnet Points List",
   "description": "SCC Inc. TS-1100 LMV3/LMV5 touchscreen BACnet points list: 130 objects by ID and name (e.g. AV 21 = LMV_Rem_Mode), 8 writable, free CSV/EDE.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/scc/ts-1100-touchscreen-kit#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/scc/ts-1100-touchscreen-kit#dataset",
   "name": "SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) BACnet Points List",
   "description": "The TS-1100 touchscreen kit is an HMI for Siemens LMV3/LMV5 linkageless burner controls with an optional RWF load or water-level controller. Its optional gateway serves the same address list over BACnet IP and BACnet MS/TP: burner phase, actuator positions, flame, setpoints, lockout and error history, RWF and feedwater values, EA annunciator inputs, and writable remote mode, setpoint and firing-rate commands for the LMV and RWF. SCC Inc. TS-1100 LMV3/LMV5 touchscreen BACnet points list: 130 objects by ID and name (e.g. AV 21 = LMV_Rem_Mode), 8 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/scc/ts-1100-touchscreen-kit",
   "keywords": [
    "SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) BACnet Points List",
    "SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) BACnet objects",
    "SCC Inc. BACnet",
    "TS-1100 BACnet points list",
    "TS1100 BACnet points list",
    "TS Series touchscreen kit BACnet points list",
    "TS... touchscreen kit BACnet points list",
    "SCC TS-1100 BACnet points list",
    "LMV5 BACnet BACnet points list",
    "LMV3 BACnet BACnet points list",
    "RWF55 BACnet BACnet points list",
    "RWF40 BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TS Series Touchscreen Kits for use with LMV3, LMV5 and RWF... Controls - Installation Instructions",
    "url": "https://ccontrols.com/support/dp/TS-1100_Installation_Instructions.pdf",
    "author": {
     "@type": "Organization",
     "name": "SCC Inc."
    }
   },
   "about": {
    "@type": "Product",
    "name": "SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP)",
    "brand": {
     "@type": "Brand",
     "name": "SCC Inc."
    },
    "category": "Boiler burner management touchscreen with BMS gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/scc/ts-1100-touchscreen-kit.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/scc/ts-1100-touchscreen-kit-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/scc/ts-1100-touchscreen-kit.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 130 BACnet objects: 66 analog inputs, 6 analog values, 56 binary inputs, 2 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "8 of the 130 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "SCC Inc. does not publish it on its own website. This list comes from TS Series Touchscreen Kits for use with LMV3, LMV5 and RWF... Controls - Installation Instructions (TS-1100), revision 2014-07-18, a copy hosted by Contemporary Controls (ccontrols.com) at https://ccontrols.com/support/dp/TS-1100_Installation_Instructions.pdf. Ask SCC Inc. or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 21 LMV_Rem_Mode (LMV remote mode: 0 auto, 1 on, 2 off); AV 22 LMV_Remote_SP (Remote setpoint W3 (remote mode auto)); AV 23 LMV_Rem_Output (Remote firing rate (remote mode on)); BV 1 Active_Connection (BMS heartbeat; write 1 at least every 30 s); BI 2 Available (Boiler available); AI 1 LMV_Phase (LMV burner phase); AI 12 LMV_Actual (Actual temperature / pressure (LMV5)); AI 10 LMV_Current_Out (Current burner output); BI 19 LMV_Alarm (LMV alarm); AI 28 LMV_LO_Error_Code (Current lockout error code (LMV5))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Remote mode only works while BV 1 Active_Connection is held at 1 and the remote setpoint is above 0; the LMV local/remote mode then switches automatically. Writing BV 1 = 0 blocks remote mode."
     }
    },
    {
     "@type": "Question",
     "name": "Does the SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 1 Active_Connection must be written to 1 at least once every 30 seconds; if it is not, the burner returns to local mode."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "SCC Inc.",
     "item": "https://easybacnet.com/bacnet-points-lists/scc/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP)",
     "item": "https://easybacnet.com/bacnet-points-lists/scc/ts-1100-touchscreen-kit"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/scc/">SCC Inc.</a></li><li aria-current="page">TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP)</li></ol>
<p class="eyebrow">Boiler burner management touchscreen with BMS gateway &middot; BACnet points list</p><h1><span class="mfr">SCC Inc.</span> TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) BACnet points list</h1><p class="updated">Updated 21 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. SCC Inc. doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Contemporary Controls (ccontrols.com), so it may be an older revision. Check it against the live unit before you rely on it." data-tip="SCC Inc. doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Contemporary Controls (ccontrols.com), so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The TS-1100 touchscreen kit is an HMI for Siemens LMV3/LMV5 linkageless burner controls with an optional RWF load or water-level controller. Its optional gateway serves the same address list over BACnet IP and BACnet MS/TP: burner phase, actuator positions, flame, setpoints, lockout and error history, RWF and feedwater values, EA annunciator inputs, and writable remote mode, setpoint and firing-rate commands for the LMV and RWF.</p>
<p>This page lists <strong>130 BACnet objects</strong> for the SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) &mdash; 8 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of SCC Inc.&rsquo;s documentation hosted by Contemporary Controls (ccontrols.com), not by SCC Inc. itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/scc/">SCC Inc.</a></dd></div><div><dt>Model</dt><dd>TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP)</dd></div><div><dt>Equipment</dt><dd>Boiler burner management touchscreen with BMS gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>130 (8 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>100</dd></div><div><dt>Also known as</dt><dd>TS-1100, TS1100, TS Series touchscreen kit, TS... touchscreen kit, SCC TS-1100, LMV5 BACnet, LMV3 BACnet, RWF55 BACnet, RWF40 BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://ccontrols.com/support/dp/TS-1100_Installation_Instructions.pdf" rel="nofollow noopener" target="_blank">TS Series Touchscreen Kits for use with LMV3, LMV5 and RWF... Controls - Installation Instructions &middot; TS-1100 &middot; rev. 2014-07-18</a> <span class="unofftag">(unofficial copy, hosted by Contemporary Controls (ccontrols.com))</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/scc/ts-1100-touchscreen-kit.csv" rel="nofollow" download>Download CSV <small>130 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/scc/ts-1100-touchscreen-kit-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/scc/ts-1100-touchscreen-kit.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://ccontrols.com/support/dp/TS-1100_Installation_Instructions.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=scc/ts-1100-touchscreen-kit">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against SCC Inc.&rsquo;s current documentation and the live
device before use. Not official SCC Inc. information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP)</h2>
<div class="answer"><b>Integration in brief</b><p>Keep BV 1 Active_Connection at 1 by rewriting it at least every 30 seconds, then pick a remote mode: AV 21 = 0 (auto) and write the setpoint to AV 22, or AV 21 = 1 (on) and write the firing rate to AV 23; AV 21 = 2 turns the LMV off. With an RWF, use AV 47 (1 setpoint, 2 full remote) with AV 48/AV 49. Read the burner phase, actual value, flame and alarm points for status.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-21">AV 21</a></td><td class="n">LMV_Rem_Mode</td><td>LMV remote mode: 0 auto, 1 on, 2 off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-22">AV 22</a></td><td class="n">LMV_Remote_SP</td><td>Remote setpoint W3 (remote mode auto)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-23">AV 23</a></td><td class="n">LMV_Rem_Output</td><td>Remote firing rate (remote mode on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">Active_Connection</td><td>BMS heartbeat; write 1 at least every 30 s</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-2">BI 2</a></td><td class="n">Available</td><td>Boiler available</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">LMV_Phase</td><td>LMV burner phase</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-12">AI 12</a></td><td class="n">LMV_Actual</td><td>Actual temperature / pressure (LMV5)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10">AI 10</a></td><td class="n">LMV_Current_Out</td><td>Current burner output</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-19">BI 19</a></td><td class="n">LMV_Alarm</td><td>LMV alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-28">AI 28</a></td><td class="n">LMV_LO_Error_Code</td><td>Current lockout error code (LMV5)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Remote mode only works while BV 1 Active_Connection is held at 1 and the remote setpoint is above 0; the LMV local/remote mode then switches automatically. Writing BV 1 = 0 blocks remote mode.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>BV 1 Active_Connection must be written to 1 at least once every 30 seconds; if it is not, the burner returns to local mode.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Default device instance 100 (set with DEV INS on the touchscreen Unit Type screen).</li><li>BACnet IP uses UDP 47808; the gateway&#x27;s default web address is 192.168.1.67 for changing its IP.</li><li>BACnet MS/TP: default MAC 1, 38400 baud, set on the Unit Type screen.</li><li>Protocol is chosen with the gateway DIP switches (BACnet IP or MS/TP profiles 1-4).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Full remote (firing rate) mode is not available on the RWF10; send the firing rate to the LMV3 instead.</li><li>BV 35 RWF_Disable = 1 disables the RWF.</li><li>AI and BI points are read-only; only the AV and BV points accept writes.</li></ul>
</section>
<h2 id="points">SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">130 of 130 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>66</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>6</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>56</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>130</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>122</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>8</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>60</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">LMV_Phase</td><td class="d">LMV phase</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">LMV_Fuel_Act</td><td class="d">LMV position of currently active fuel actuator</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">LMV_Gas_Act</td><td class="d">LMV position of gas actuator (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">LMV_Oil_Act</td><td class="d">LMV position of oil actuator (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">LMV_Air_Act</td><td class="d">LMV position of air actuator</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">LMV_Aux1_Act</td><td class="d">LMV position of auxiliary actuator 1 (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">LMV_Aux2_Act</td><td class="d">LMV position of auxiliary actuator 2 (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">LMV_Aux3_Act</td><td class="d">LMV position of auxiliary actuator 3 (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">LMV_VSD_Value</td><td class="d">LMV manipulated variable for VSD (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="" data-min="1" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">LMV_Current_Out</td><td class="d">LMV current output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">LMV_Current_SP</td><td class="d">LMV current setpoint / temperature / pressure (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="" data-min="1" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">LMV_Actual</td><td class="d">LMV actual value / temperature / pressure (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">LMV_Flame</td><td class="d">LMV flame signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">LMV_Throughput</td><td class="d">LMV current fuel throughput (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">LMV_O2_Value</td><td class="d">LMV current O2 value (LMV52...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">LMV_Startups</td><td class="d">LMV startup counter total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">LMV_Hours</td><td class="d">LMV hours run total (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">LMV_Supply_Air_Temp</td><td class="d">LMV supply air temperature (LMV52...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">LMV_Flue_Gas_Temp</td><td class="d">LMV flue gas temperature (LMV52...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">LMV_Comb_Eff</td><td class="d">LMV combustion efficiency (LMV52...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">LMV_Rem_Mode</td><td class="d">LMV remote mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=auto, 1=on, 2=off</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="W" data-u="" data-min="1" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">LMV_Remote_SP</td><td class="d">LMV remote setpoint W3 (remote mode auto)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="W" data-u="" data-min="1" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">23</td><td class="n">LMV_Rem_Output</td><td class="d">LMV remote firing rate (remote mode on)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">LMV_Local_SP</td><td class="d">LMV local setpoint W1 (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">LMV_Second_SP</td><td class="d">LMV local setpoint W2 (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">LMV_Volume_Gas</td><td class="d">LMV fuel volume gas (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">LMV_Volume_Oil</td><td class="d">LMV fuel volume oil (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="" data-min="1" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28</td><td class="n">LMV_LO_Error_Code</td><td class="d">LMV5 lockout history: current error code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">LMV_LO_Diag_Code</td><td class="d">LMV5 lockout history: current diagnostic code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">LMV_LO_Error_Class</td><td class="d">LMV5 lockout history: current error class</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">LMV_LO_Error_Phase</td><td class="d">LMV5 lockout history: current error phase</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">LMV_LO_Output</td><td class="d">LMV5 lockout history: current output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">LMV_LO_Year</td><td class="d">LMV5 lockout history: date, year (two digit)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">LMV_LO_Month</td><td class="d">LMV5 lockout history: date, month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">LMV_LO_Day</td><td class="d">LMV5 lockout history: date, day</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">LMV_LO_Hour</td><td class="d">LMV5 lockout history: time, hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">LMV_LO_Minute</td><td class="d">LMV5 lockout history: time, minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">LMV_LO_Second</td><td class="d">LMV5 lockout history: time, seconds</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">LMV_LO_Startups</td><td class="d">LMV5 lockout history: startup counter total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">LMV_LO_Hours</td><td class="d">LMV5 lockout history: hours run total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">LMV_EH_ Error_Code</td><td class="d">LMV5 error history: current error code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">LMV_EH_ Diag_Code</td><td class="d">LMV5 error history: current diagnostic code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="43" data-acc="R" data-u="" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">LMV_EH_ Error_Class</td><td class="d">LMV5 error history: current error class</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="44" data-acc="R" data-u="" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">LMV_EH_ Error_Phase</td><td class="d">LMV5 error history: current error phase</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">LMV_EH_ Output</td><td class="d">LMV5 error history: current output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="46" data-acc="R" data-u="" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">LMV_EH_ Startups</td><td class="d">LMV5 error history: startup counter total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">RWF_Command</td><td class="d">RWF remote mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=local, 1=SP, 2=FR</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">RWF_Rem_Setpoint</td><td class="d">RWF remote setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">RWF_Rem_Output</td><td class="d">RWF remote output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="50" data-acc="R" data-u="" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">RWF_Actual</td><td class="d">RWF actual temperature / pressure (E1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="51" data-acc="R" data-u="" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">RWF_Input_2</td><td class="d">RWF actual (E2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="52" data-acc="R" data-u="" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">RWF_Input_3</td><td class="d">RWF actual temperature (E3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="53" data-acc="R" data-u="" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">RWF_Current_SP</td><td class="d">RWF current setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="54" data-acc="R" data-u="" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">RWF_Local_SP</td><td class="d">RWF local setpoint (SP1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="55" data-acc="R" data-u="" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">RWF_Second_SP</td><td class="d">RWF local setpoint (SP2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="56" data-acc="R" data-u="" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">FW_Actual</td><td class="d">RWF feedwater actual temperature / pressure (E1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="57" data-acc="R" data-u="" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">FW_Current_SP</td><td class="d">RWF feedwater actual (E2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="58" data-acc="R" data-u="" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">FW_Current_SP</td><td class="d">RWF feedwater current setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="59" data-acc="R" data-u="" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">FW_Local_Setpoint</td><td class="d">RWF feedwater local setpoint (SP1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="60" data-acc="R" data-u="" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">EA_Temp</td><td class="d">EA temperature output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="61" data-acc="R" data-u="" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">EA_Analog_1</td><td class="d">EA configurable analog input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="62" data-acc="R" data-u="" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">EA_Analog_2</td><td class="d">EA configurable analog input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="63" data-acc="R" data-u="" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">EA_Analog_3</td><td class="d">EA configurable analog input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="64" data-acc="R" data-u="" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">EA_Analog_4</td><td class="d">EA configurable analog input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="65" data-acc="R" data-u="" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">EA_RTD_1</td><td class="d">EA configurable RTD input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">EA_RTD_2</td><td class="d">EA configurable RTD input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">EA_RTD_3</td><td class="d">EA configurable RTD input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="68" data-acc="R" data-u="" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">EA_Valve_Output</td><td class="d">EA valve output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">EA_Ana_1_Total</td><td class="d">EA totalized analog input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="70" data-acc="R" data-u="" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">EA_ Ana_2_Total</td><td class="d">EA totalized analog input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="71" data-acc="R" data-u="" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">EA_ Ana_3_Total</td><td class="d">EA totalized analog input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="72" data-acc="R" data-u="" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">EA_ Ana_4_Total</td><td class="d">EA totalized analog input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Active_Connection</td><td class="d">Active connection from BMS (heartbeat)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable, 1=enable</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Available</td><td class="d">Boiler available</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=not available, 1=available</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Pump_Run</td><td class="d">Boiler circulating pump run status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=idle, 1=running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Pump_Alarm</td><td class="d">Boiler circulating pump timed alarm status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=no alarm, 1=alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">LMV_Fuel_Type</td><td class="d">LMV current type of fuel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=gas / fuel 0, 1=oil / fuel 1</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">LMV_Control_Sw</td><td class="d">LMV controller on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">LMV_Fan_Contactor</td><td class="d">LMV fan contactor contact (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">LMV_Oil_Select</td><td class="d">LMV fuel selection oil (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">LMV_Gas_Select</td><td class="d">LMV fuel selection gas (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">LMV_Oil_Max_Prs</td><td class="d">LMV oil max pressure switch (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">LMV_Oil_Min_Prs</td><td class="d">LMV oil min pressure switch (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">LMV_Valve_Proving_Sw</td><td class="d">LMV valve proving pressure switch (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">LMV_Safety_Loop</td><td class="d">LMV safety loop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">LMV_Gas_Min_Prs</td><td class="d">LMV gas min pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">LMV_Gas_Max_Prs</td><td class="d">LMV gas max pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">LMV_LP</td><td class="d">LMV LP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">LMV_Oil_Start_Rel</td><td class="d">LMV start release oil</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">LMV_Oil_Imm_St</td><td class="d">LMV heavy oil immediate release</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="19" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">LMV_Alarm</td><td class="d">LMV alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">LMV_Ignition</td><td class="d">LMV ignition</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">LMV_Start_Signal</td><td class="d">LMV start signal / DW valve (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">LMV_Fan_Signal</td><td class="d">LMV fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">LMV_Oil_Pump</td><td class="d">LMV oil pump / magnetic coupling (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">LMV_FV_SV_Oil</td><td class="d">LMV fuel valve SV oil (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">LMV_FV_V1_Oil</td><td class="d">LMV fuel valve V1 oil (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">LMV_FV_V2_Oil</td><td class="d">LMV fuel valve V2 oil (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">LMV_FV_V3_Oil</td><td class="d">LMV fuel valve V3 oil (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">LMV_FV_SV_Gas</td><td class="d">LMV fuel valve SV gas (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">LMV_FV_V1_Gas</td><td class="d">LMV fuel valve V1 gas (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">LMV_FV_V2_Gas</td><td class="d">LMV fuel valve V2 gas (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">LMV_FV_V3_Gas</td><td class="d">LMV fuel valve V3 gas (LMV5...)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">LMV_Local_Remote</td><td class="d">LMV local/remote mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=local, 1=remote</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">LMV_LO_Fuel_Type</td><td class="d">LMV5 lockout history: fuel selected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=gas / fuel 0, 1=oil / fuel 1</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">LMV_EH_ Fuel_Type</td><td class="d">LMV5 error history: fuel selected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=gas / fuel 0, 1=oil / fuel 1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">RWF_Disable</td><td class="d">RWF remote disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=enable, 1=disable</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">RWF_Rem_Override</td><td class="d">RWF40 management system thermostat override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">RWF_D2_Status</td><td class="d">RWF40 binary input 2 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">RWF_Thermostat</td><td class="d">RWF40 thermostat function active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">RWF_K6_Relay</td><td class="d">RWF40 limit comparator active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">RWF_Status</td><td class="d">RWF40 not optioned or RWF55</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">FW_D2_Status</td><td class="d">RWF40 feedwater binary input 2 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">FW_High_Water</td><td class="d">RWF40 feedwater high water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">FW_Low_Water</td><td class="d">RWF40 feedwater low water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">FW_Status</td><td class="d">RWF40 feedwater not optioned or RWF55</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">EA_Annun_1</td><td class="d">EA annunciation input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">EA_Annun_2</td><td class="d">EA annunciation input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">EA_Annun_3</td><td class="d">EA annunciation input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">EA_Annun_4</td><td class="d">EA annunciation input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">EA_Annun_5</td><td class="d">EA annunciation input 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">EA_Annun_6</td><td class="d">EA annunciation input 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">EA_Annun_7</td><td class="d">EA annunciation input 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">EA_Annun_8</td><td class="d">EA annunciation input 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">EA_Annun_9</td><td class="d">EA annunciation input 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">EA_Annun_10</td><td class="d">EA annunciation input 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">EA_Annun_11</td><td class="d">EA annunciation input 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">EA_Annun_12</td><td class="d">EA annunciation input 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">EA_Annun_13</td><td class="d">EA annunciation input 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">EA_Status</td><td class="d">EA not optioned</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: SCC Inc. TS-1100 LMV3/LMV5 touchscreen point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>LMV_Phase</li><li><a href="#obj-ai-2"><code>AI2</code></a>LMV_Fuel_Act</li><li><a href="#obj-ai-3"><code>AI3</code></a>LMV_Gas_Act</li><li><a href="#obj-ai-4"><code>AI4</code></a>LMV_Oil_Act</li><li><a href="#obj-ai-5"><code>AI5</code></a>LMV_Air_Act</li><li><a href="#obj-ai-6"><code>AI6</code></a>LMV_Aux1_Act</li><li><a href="#obj-ai-7"><code>AI7</code></a>LMV_Aux2_Act</li><li><a href="#obj-ai-8"><code>AI8</code></a>LMV_Aux3_Act</li><li><a href="#obj-ai-9"><code>AI9</code></a>LMV_VSD_Value</li><li><a href="#obj-ai-10"><code>AI10</code></a>LMV_Current_Out</li><li><a href="#obj-ai-11"><code>AI11</code></a>LMV_Current_SP</li><li><a href="#obj-ai-12"><code>AI12</code></a>LMV_Actual</li><li><a href="#obj-ai-13"><code>AI13</code></a>LMV_Flame</li><li><a href="#obj-ai-14"><code>AI14</code></a>LMV_Throughput</li><li><a href="#obj-ai-15"><code>AI15</code></a>LMV_O2_Value</li><li><a href="#obj-ai-16"><code>AI16</code></a>LMV_Startups</li><li><a href="#obj-ai-17"><code>AI17</code></a>LMV_Hours</li><li><a href="#obj-ai-18"><code>AI18</code></a>LMV_Supply_Air_Temp</li><li><a href="#obj-ai-19"><code>AI19</code></a>LMV_Flue_Gas_Temp</li><li><a href="#obj-ai-20"><code>AI20</code></a>LMV_Comb_Eff</li><li><a href="#obj-av-21"><code>AV21</code></a>LMV_Rem_Mode</li><li><a href="#obj-av-22"><code>AV22</code></a>LMV_Remote_SP</li><li><a href="#obj-av-23"><code>AV23</code></a>LMV_Rem_Output</li><li><a href="#obj-ai-24"><code>AI24</code></a>LMV_Local_SP</li><li><a href="#obj-ai-25"><code>AI25</code></a>LMV_Second_SP</li><li><a href="#obj-ai-26"><code>AI26</code></a>LMV_Volume_Gas</li><li><a href="#obj-ai-27"><code>AI27</code></a>LMV_Volume_Oil</li><li><a href="#obj-ai-28"><code>AI28</code></a>LMV_LO_Error_Code</li><li><a href="#obj-ai-29"><code>AI29</code></a>LMV_LO_Diag_Code</li><li><a href="#obj-ai-30"><code>AI30</code></a>LMV_LO_Error_Class</li><li><a href="#obj-ai-31"><code>AI31</code></a>LMV_LO_Error_Phase</li><li><a href="#obj-ai-32"><code>AI32</code></a>LMV_LO_Output</li><li><a href="#obj-ai-33"><code>AI33</code></a>LMV_LO_Year</li><li><a href="#obj-ai-34"><code>AI34</code></a>LMV_LO_Month</li><li><a href="#obj-ai-35"><code>AI35</code></a>LMV_LO_Day</li><li><a href="#obj-ai-36"><code>AI36</code></a>LMV_LO_Hour</li><li><a href="#obj-ai-37"><code>AI37</code></a>LMV_LO_Minute</li><li><a href="#obj-ai-38"><code>AI38</code></a>LMV_LO_Second</li><li><a href="#obj-ai-39"><code>AI39</code></a>LMV_LO_Startups</li><li><a href="#obj-ai-40"><code>AI40</code></a>LMV_LO_Hours</li><li><a href="#obj-ai-41"><code>AI41</code></a>LMV_EH_ Error_Code</li><li><a href="#obj-ai-42"><code>AI42</code></a>LMV_EH_ Diag_Code</li><li><a href="#obj-ai-43"><code>AI43</code></a>LMV_EH_ Error_Class</li><li><a href="#obj-ai-44"><code>AI44</code></a>LMV_EH_ Error_Phase</li><li><a href="#obj-ai-45"><code>AI45</code></a>LMV_EH_ Output</li><li><a href="#obj-ai-46"><code>AI46</code></a>LMV_EH_ Startups</li><li><a href="#obj-av-47"><code>AV47</code></a>RWF_Command</li><li><a href="#obj-av-48"><code>AV48</code></a>RWF_Rem_Setpoint</li><li><a href="#obj-av-49"><code>AV49</code></a>RWF_Rem_Output</li><li><a href="#obj-ai-50"><code>AI50</code></a>RWF_Actual</li><li><a href="#obj-ai-51"><code>AI51</code></a>RWF_Input_2</li><li><a href="#obj-ai-52"><code>AI52</code></a>RWF_Input_3</li><li><a href="#obj-ai-53"><code>AI53</code></a>RWF_Current_SP</li><li><a href="#obj-ai-54"><code>AI54</code></a>RWF_Local_SP</li><li><a href="#obj-ai-55"><code>AI55</code></a>RWF_Second_SP</li><li><a href="#obj-ai-56"><code>AI56</code></a>FW_Actual</li><li><a href="#obj-ai-57"><code>AI57</code></a>FW_Current_SP</li><li><a href="#obj-ai-58"><code>AI58</code></a>FW_Current_SP</li><li><a href="#obj-ai-59"><code>AI59</code></a>FW_Local_Setpoint</li><li><a href="#obj-ai-60"><code>AI60</code></a>EA_Temp</li><li><a href="#obj-ai-61"><code>AI61</code></a>EA_Analog_1</li><li><a href="#obj-ai-62"><code>AI62</code></a>EA_Analog_2</li><li><a href="#obj-ai-63"><code>AI63</code></a>EA_Analog_3</li><li><a href="#obj-ai-64"><code>AI64</code></a>EA_Analog_4</li><li><a href="#obj-ai-65"><code>AI65</code></a>EA_RTD_1</li><li><a href="#obj-ai-66"><code>AI66</code></a>EA_RTD_2</li><li><a href="#obj-ai-67"><code>AI67</code></a>EA_RTD_3</li><li><a href="#obj-ai-68"><code>AI68</code></a>EA_Valve_Output</li><li><a href="#obj-ai-69"><code>AI69</code></a>EA_Ana_1_Total</li><li><a href="#obj-ai-70"><code>AI70</code></a>EA_ Ana_2_Total</li><li><a href="#obj-ai-71"><code>AI71</code></a>EA_ Ana_3_Total</li><li><a href="#obj-ai-72"><code>AI72</code></a>EA_ Ana_4_Total</li><li><a href="#obj-bv-1"><code>BV1</code></a>Active_Connection</li><li><a href="#obj-bi-2"><code>BI2</code></a>Available</li><li><a href="#obj-bi-3"><code>BI3</code></a>Pump_Run</li><li><a href="#obj-bi-4"><code>BI4</code></a>Pump_Alarm</li><li><a href="#obj-bi-5"><code>BI5</code></a>LMV_Fuel_Type</li><li><a href="#obj-bi-6"><code>BI6</code></a>LMV_Control_Sw</li><li><a href="#obj-bi-7"><code>BI7</code></a>LMV_Fan_Contactor</li><li><a href="#obj-bi-8"><code>BI8</code></a>LMV_Oil_Select</li><li><a href="#obj-bi-9"><code>BI9</code></a>LMV_Gas_Select</li><li><a href="#obj-bi-10"><code>BI10</code></a>LMV_Oil_Max_Prs</li><li><a href="#obj-bi-11"><code>BI11</code></a>LMV_Oil_Min_Prs</li><li><a href="#obj-bi-12"><code>BI12</code></a>LMV_Valve_Proving_Sw</li><li><a href="#obj-bi-13"><code>BI13</code></a>LMV_Safety_Loop</li><li><a href="#obj-bi-14"><code>BI14</code></a>LMV_Gas_Min_Prs</li><li><a href="#obj-bi-15"><code>BI15</code></a>LMV_Gas_Max_Prs</li><li><a href="#obj-bi-16"><code>BI16</code></a>LMV_LP</li><li><a href="#obj-bi-17"><code>BI17</code></a>LMV_Oil_Start_Rel</li><li><a href="#obj-bi-18"><code>BI18</code></a>LMV_Oil_Imm_St</li><li><a href="#obj-bi-19"><code>BI19</code></a>LMV_Alarm</li><li><a href="#obj-bi-20"><code>BI20</code></a>LMV_Ignition</li><li><a href="#obj-bi-21"><code>BI21</code></a>LMV_Start_Signal</li><li><a href="#obj-bi-22"><code>BI22</code></a>LMV_Fan_Signal</li><li><a href="#obj-bi-23"><code>BI23</code></a>LMV_Oil_Pump</li><li><a href="#obj-bi-24"><code>BI24</code></a>LMV_FV_SV_Oil</li><li><a href="#obj-bi-25"><code>BI25</code></a>LMV_FV_V1_Oil</li><li><a href="#obj-bi-26"><code>BI26</code></a>LMV_FV_V2_Oil</li><li><a href="#obj-bi-27"><code>BI27</code></a>LMV_FV_V3_Oil</li><li><a href="#obj-bi-28"><code>BI28</code></a>LMV_FV_SV_Gas</li><li><a href="#obj-bi-29"><code>BI29</code></a>LMV_FV_V1_Gas</li><li><a href="#obj-bi-30"><code>BI30</code></a>LMV_FV_V2_Gas</li><li><a href="#obj-bi-31"><code>BI31</code></a>LMV_FV_V3_Gas</li><li><a href="#obj-bi-32"><code>BI32</code></a>LMV_Local_Remote</li><li><a href="#obj-bi-33"><code>BI33</code></a>LMV_LO_Fuel_Type</li><li><a href="#obj-bi-34"><code>BI34</code></a>LMV_EH_ Fuel_Type</li><li><a href="#obj-bv-35"><code>BV35</code></a>RWF_Disable</li><li><a href="#obj-bi-36"><code>BI36</code></a>RWF_Rem_Override</li><li><a href="#obj-bi-37"><code>BI37</code></a>RWF_D2_Status</li><li><a href="#obj-bi-38"><code>BI38</code></a>RWF_Thermostat</li><li><a href="#obj-bi-39"><code>BI39</code></a>RWF_K6_Relay</li><li><a href="#obj-bi-40"><code>BI40</code></a>RWF_Status</li><li><a href="#obj-bi-41"><code>BI41</code></a>FW_D2_Status</li><li><a href="#obj-bi-42"><code>BI42</code></a>FW_High_Water</li><li><a href="#obj-bi-43"><code>BI43</code></a>FW_Low_Water</li><li><a href="#obj-bi-44"><code>BI44</code></a>FW_Status</li><li><a href="#obj-bi-45"><code>BI45</code></a>EA_Annun_1</li><li><a href="#obj-bi-46"><code>BI46</code></a>EA_Annun_2</li><li><a href="#obj-bi-47"><code>BI47</code></a>EA_Annun_3</li><li><a href="#obj-bi-48"><code>BI48</code></a>EA_Annun_4</li><li><a href="#obj-bi-49"><code>BI49</code></a>EA_Annun_5</li><li><a href="#obj-bi-50"><code>BI50</code></a>EA_Annun_6</li><li><a href="#obj-bi-51"><code>BI51</code></a>EA_Annun_7</li><li><a href="#obj-bi-52"><code>BI52</code></a>EA_Annun_8</li><li><a href="#obj-bi-53"><code>BI53</code></a>EA_Annun_9</li><li><a href="#obj-bi-54"><code>BI54</code></a>EA_Annun_10</li><li><a href="#obj-bi-55"><code>BI55</code></a>EA_Annun_11</li><li><a href="#obj-bi-56"><code>BI56</code></a>EA_Annun_12</li><li><a href="#obj-bi-57"><code>BI57</code></a>EA_Annun_13</li><li><a href="#obj-bi-58"><code>BI58</code></a>EA_Status</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The table lists AV/AO and BV/BO for the writable points; AO/BO are the Metasys N2 equivalents, so they are given here as AV and BV.</li><li>AI 57 and AI 58 are both printed as FW_Current_SP (AI 57 is the feedwater E2 actual value).</li><li>Some names are printed with a space after an underscore (e.g. &quot;LMV_EH_ Error_Code&quot;, &quot;EA_ Ana_2_Total&quot;); kept as printed.</li><li>The prose calls AV 21 LMV_Remote_Mode and AV 47 RWF_Remote_Mode; the table names are LMV_Rem_Mode and RWF_Command.</li><li>Points marked LMV5... or LMV52... only carry data with those burner controls; RWF40 and EA points need those options.</li><li>Units are not given in the table.</li><li>This is the touchscreen&#x27;s own optional BACnet gateway. The Contemporary Controls BASgatewayLX profile for the TS-1100 reads the same data over Modbus RTU but uses its own object numbering and names; see that list if a BASgatewayLX is fitted instead.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP)</h2><div class="faq"><details open><summary>How many BACnet points does the SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) have?</summary><p>This list has 130 BACnet objects: 66 analog inputs, 6 analog values, 56 binary inputs, 2 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) BACnet points are writable?</summary><p>8 of the 130 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) BACnet documentation?</summary><p>SCC Inc. does not publish it on its own website. This list comes from TS Series Touchscreen Kits for use with LMV3, LMV5 and RWF... Controls - Installation Instructions (TS-1100), revision 2014-07-18, a copy hosted by Contemporary Controls (ccontrols.com) at https://ccontrols.com/support/dp/TS-1100_Installation_Instructions.pdf. Ask SCC Inc. or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP)?</summary><p>Start with AV 21 LMV_Rem_Mode (LMV remote mode: 0 auto, 1 on, 2 off); AV 22 LMV_Remote_SP (Remote setpoint W3 (remote mode auto)); AV 23 LMV_Rem_Output (Remote firing rate (remote mode on)); BV 1 Active_Connection (BMS heartbeat; write 1 at least every 30 s); BI 2 Available (Boiler available); AI 1 LMV_Phase (LMV burner phase); AI 12 LMV_Actual (Actual temperature / pressure (LMV5)); AI 10 LMV_Current_Out (Current burner output); BI 19 LMV_Alarm (LMV alarm); AI 28 LMV_LO_Error_Code (Current lockout error code (LMV5)).</p></details><details><summary>How do I enable BMS control of the SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP)?</summary><p>Remote mode only works while BV 1 Active_Connection is held at 1 and the remote setpoint is above 0; the LMV local/remote mode then switches automatically. Writing BV 1 = 0 blocks remote mode.</p></details><details><summary>Does the SCC Inc. TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP) need a BACnet heartbeat or have a communication timeout?</summary><p>BV 1 Active_Connection must be written to 1 at least once every 30 seconds; if it is not, the burner returns to local mode.</p></details><details><summary>How do I check these points on the real TS-1100 touchscreen kit for Siemens LMV3 / LMV5 / RWF burner controls (BACnet IP / MS/TP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://ccontrols.com/support/dp/TS-1100_Installation_Instructions.pdf" rel="nofollow noopener" target="_blank">TS Series Touchscreen Kits for use with LMV3, LMV5 and RWF... Controls - Installation Instructions &middot; TS-1100 &middot; rev. 2014-07-18</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
