<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schneider Electric PowerLogic EM4200 BACnet Points List</title>
<meta name="description" content="Schneider Electric PowerLogic EM4200 energy meter BACnet points list: 151 objects by ID and name (e.g. AI 1 = kWh), 17 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-em4200">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Schneider Electric PowerLogic EM4200 BACnet Points List">
<meta property="og:description" content="Schneider Electric PowerLogic EM4200 energy meter BACnet points list: 151 objects by ID and name (e.g. AI 1 = kWh), 17 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-em4200">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Schneider Electric PowerLogic EM4200 BACnet Points List">
<meta name="twitter:description" content="Schneider Electric PowerLogic EM4200 energy meter BACnet points list: 151 objects by ID and name (e.g. AI 1 = kWh), 17 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-em4200",
   "url": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-em4200",
   "name": "Schneider Electric PowerLogic EM4200 BACnet Points List",
   "description": "Schneider Electric PowerLogic EM4200 energy meter BACnet points list: 151 objects by ID and name (e.g. AI 1 = kWh), 17 writable, free CSV/EDE.",
   "dateModified": "2026-10-29",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-em4200#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-em4200#dataset",
   "name": "Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP) BACnet Points List",
   "description": "The EM4200 meter has a fixed BACnet MS/TP object list: 103 Analog Inputs for energy, power, demand, power factor, voltage, current and frequency (totals, per phase, and import/export), 26 Analog Values for commands and setup (system type, CT and PT settings, demand intervals, pulse output, MS/TP address and baud), and 22 Binary Inputs that flag voltage, current, frequency, phase-loss, power-factor and configuration errors. Schneider Electric PowerLogic EM4200 energy meter BACnet points list: 151 objects by ID and name (e.g. AI 1 = kWh), 17 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-em4200",
   "keywords": [
    "Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP) BACnet Points List",
    "Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP) BACnet objects",
    "Schneider Electric BACnet",
    "EM4200 BACnet points list",
    "EM42xx BACnet points list",
    "PowerLogic EM4200 BACnet points list",
    "EM4200 BACnet BACnet points list",
    "EM4200 BACnet object list BACnet points list",
    "Schneider energy meter BACnet MS/TP BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-29",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "EM4200 BACnet object list (Excel version)",
    "url": "https://download.schneider-electric.com/files?p_Doc_Ref=EM4200_BACnet_ObjectList",
    "author": {
     "@type": "Organization",
     "name": "Schneider Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP)",
    "brand": {
     "@type": "Brand",
     "name": "Schneider Electric"
    },
    "category": "Power and energy meter (BACnet MS/TP)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-em4200.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-em4200-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-em4200.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-29"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 151 BACnet objects: 103 analog inputs, 26 analog values, 22 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "17 of the 151 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is EM4200 BACnet object list (Excel version) (EM4200_BACnet_ObjectList), published free by Schneider Electric at https://download.schneider-electric.com/files?p_Doc_Ref=EM4200_BACnet_ObjectList."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 1 kWh (Active energy total, kWh); AI 4 kW_Total (Total active power, kW); AI 12 kW_Present_Demand (Present active power demand, kW); AI 7 PF_Avg (Average power factor); AI 8 Voltage_LL_Avg (Average line-to-line voltage); AI 10 Current_Avg (Average phase current); BI 9 Phase_Loss_L1 (Phase loss on L1); BI 10 Phase_Loss_L2 (Phase loss on L2); BI 11 Phase_Loss_L3 (Phase loss on L3)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real PowerLogic EM4200 energy meter (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Schneider Electric",
     "item": "https://easybacnet.com/bacnet-points-lists/schneider-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PowerLogic EM4200 energy meter (BACnet MS/TP)",
     "item": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-em4200"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/schneider-electric/">Schneider Electric</a></li><li aria-current="page">PowerLogic EM4200 energy meter (BACnet MS/TP)</li></ol>
<p class="eyebrow">Power and energy meter (BACnet MS/TP) &middot; BACnet points list</p><h1><span class="mfr">Schneider Electric</span> PowerLogic EM4200 energy meter (BACnet MS/TP) BACnet points list</h1><p class="updated">Updated 29 October 2026</p>

<div class="answer"><b>Short answer</b><p>The EM4200 meter has a fixed BACnet MS/TP object list: 103 Analog Inputs for energy, power, demand, power factor, voltage, current and frequency (totals, per phase, and import/export), 26 Analog Values for commands and setup (system type, CT and PT settings, demand intervals, pulse output, MS/TP address and baud), and 22 Binary Inputs that flag voltage, current, frequency, phase-loss, power-factor and configuration errors.</p>
<p>This page lists <strong>151 BACnet objects</strong> for the Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP) &mdash; 17 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Schneider Electric&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/schneider-electric/">Schneider Electric</a></dd></div><div><dt>Model</dt><dd>PowerLogic EM4200 energy meter (BACnet MS/TP)</dd></div><div><dt>Equipment</dt><dd>Power and energy meter (BACnet MS/TP)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>151 (17 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>OS 1.00.20, RS 1.00.07 (device object values in the list)</dd></div><div><dt>Also known as</dt><dd>EM4200, EM42xx, PowerLogic EM4200, EM4200 BACnet, EM4200 BACnet object list, Schneider energy meter BACnet MS/TP</dd></div><div><dt>Source document</dt><dd><a href="https://download.schneider-electric.com/files?p_Doc_Ref=EM4200_BACnet_ObjectList" rel="nofollow noopener" target="_blank">EM4200 BACnet object list (Excel version) &middot; EM4200_BACnet_ObjectList</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/schneider-electric/powerlogic-em4200.csv" rel="nofollow" download>Download CSV <small>151 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/schneider-electric/powerlogic-em4200-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/schneider-electric/powerlogic-em4200.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://download.schneider-electric.com/files?p_Doc_Ref=EM4200_BACnet_ObjectList" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=schneider-electric/powerlogic-em4200">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Schneider Electric&rsquo;s current documentation and the live
device before use. Not official Schneider Electric information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the MS/TP MAC address and baud rate and a unique device instance, then read energy (AI 1), total power (AI 4), demand (AI 12), power factor (AI 7), average voltage and current. Use AV 1 Command only when you need to reset energy or demand. Watch the phase-loss and range-error BIs for wiring or supply problems.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">kWh</td><td>Active energy total, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">kW_Total</td><td>Total active power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-12">AI 12</a></td><td class="n">kW_Present_Demand</td><td>Present active power demand, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-7">AI 7</a></td><td class="n">PF_Avg</td><td>Average power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-8">AI 8</a></td><td class="n">Voltage_LL_Avg</td><td>Average line-to-line voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10">AI 10</a></td><td class="n">Current_Avg</td><td>Average phase current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-9">BI 9</a></td><td class="n">Phase_Loss_L1</td><td>Phase loss on L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-10">BI 10</a></td><td class="n">Phase_Loss_L2</td><td>Phase loss on L2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-11">BI 11</a></td><td class="n">Phase_Loss_L3</td><td>Phase loss on L3</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP MAC address 1-127 (AV 19) and baud 9600, 19200, 38400, 76800 or 115200 (AV 20).</li><li>The device instance is pseudo-random out of the box; set a unique one before adding the meter.</li><li>Max_Master defaults to 127 and is writable (1-127); Max_Info_Frames is 1.</li><li>System type (AV 2), CT size and type (AV 3-5) and PT ratio (AV 6) must match the installation or all readings are wrong.</li><li>No segmentation; max APDU 480 bytes; APDU timeout 3000 ms with 3 retries.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing AV 1 with 30078 clears the energy accumulators; use it with care.</li><li>Setup AVs are stored in non-volatile memory; don&#x27;t write them cyclically.</li><li>BI 17-22 report overridden control of CT size, pulse weight, address, meter mode, analog output and CT interface.</li></ul>
</section>
<h2 id="points">Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">151 of 151 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>103</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>26</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>22</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>151</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>134</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>17</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (47)</option><option value="kVARh">kVARh (20)</option><option value="kW">kW (14)</option><option value="kVAh">kVAh (13)</option><option value="kVAR">kVAR (13)</option><option value="kWh">kWh (13)</option><option value="kVA">kVA (9)</option><option value="V">V (9)</option><option value="A">A (7)</option><option value="%">% (2)</option><option value="Hz">Hz (1)</option><option value="ms">ms (1)</option><option value="s">s (1)</option><option value="Wh">Wh (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>7</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="kWh" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">kWh</td><td class="d">Real (Active, P) Energy Consumption</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="kVARh" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">kVARh</td><td class="d">Reactive (Q) Energy Consumption</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="kVAh" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">kVAh</td><td class="d">Apparent (S) Energy Consumption</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="kW" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">kW_Total</td><td class="d">Total Real (Active, P) Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="kVAR" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">kVAR_Total</td><td class="d">Total Reactive (Q) Power</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="kVA" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">kVA_Total</td><td class="d">Total Apparent (S) Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="" data-min="1" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">PF_Avg</td><td class="d">Average Power Factor (P/S) (0.00 - 1.00)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="V" data-min="1" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Voltage_LL_Avg</td><td class="d">Voltage Line to Line (U): Average of Active Phases</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="V" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Voltage_LN_Avg</td><td class="d">Voltage Line to Neutral (V): Average of Active Phases</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="A" data-min="1" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Current_Avg</td><td class="d">Current (I): Average of Active Phases</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="Hz" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Frequency</td><td class="d">Frequency Hz (45.0 - 65.0)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="kW" data-min="1" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">kW_Present_Demand</td><td class="d">Total Real (Active, P) Power Present Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="kVAR" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">kVAR_Present_Demand</td><td class="d">Total Reactive (Q) Power Present Demand</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="kVA" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">kVA_Present_Demand</td><td class="d">Total Apparent (S) Power Present Demand</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="kW" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">kW_Max_Demand</td><td class="d">Total Real (Active, P) Power Max Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="kVAR" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">kVAR_Max_Demand</td><td class="d">Total Reactive (Q) Power Max Demand</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="kVA" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">kVA_Max_Demand</td><td class="d">Total Apparent (S) Power Max Demand</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="kWh" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">kWh_L1</td><td class="d">Real (Active, P) Energy Consumption L1</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="kWh" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">kWh_L2</td><td class="d">Real (Active, P) Energy Consumption L2</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="kWh" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">kWh_L3</td><td class="d">Real (Active, P) Energy Consumption L3</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="kVARh" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">kVARh_L1</td><td class="d">Reactive (Q) Energy Consumption L1</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="kVARh" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">kVARh_L2</td><td class="d">Reactive (Q) Energy Consumption L2</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="kVARh" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">kVARh_L3</td><td class="d">Reactive (Q) Energy Consumption L3</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="kVAh" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">kVAh_L1</td><td class="d">Apparent (S) Energy Consumption L1</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="kVAh" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">kVAh_L2</td><td class="d">Apparent (S) Energy Consumption L2</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="kVAh" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">kVAh_L3</td><td class="d">Apparent (S) Energy Consumption L3</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="kW" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">kW_L1</td><td class="d">Real (Active, P) Power L1</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="kW" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">kW_L2</td><td class="d">Real (Active, P) Power L2</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="kW" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">kW_L3</td><td class="d">Real (Active, P) Power L3</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="kVAR" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">kVAR_L1</td><td class="d">Reactive (Q) Power L1</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="kVAR" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">kVAR_L2</td><td class="d">Reactive (Q) Power L2</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="kVAR" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">kVAR_L3</td><td class="d">Reactive (Q) Power L3</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="kVA" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">kVA_L1</td><td class="d">Apparent (S) Power L1</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="kVA" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">kVA_L2</td><td class="d">Apparent (S) Power L2</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="kVA" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">kVA_L3</td><td class="d">Apparent (S) Power L3</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">PF_L1</td><td class="d">Power Factor L1 (0.00 - 1.00)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">PF_L2</td><td class="d">Power Factor L2 (0.00 - 1.00)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">PF_L3</td><td class="d">Power Factor L3 (0.00 - 1.00)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="V" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Voltage_L12</td><td class="d">Voltage L1-L2 (U12)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="V" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Voltage_L23</td><td class="d">Voltage L2-L3 (U23)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="V" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Voltage_L31</td><td class="d">Voltage L3-L1 (U31)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="V" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Voltage_L1</td><td class="d">Voltage L1-N (V1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="43" data-acc="R" data-u="V" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Voltage_L2</td><td class="d">Voltage L2-N (V2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="44" data-acc="R" data-u="V" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Voltage_L3</td><td class="d">Voltage L3-N (V3)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="45" data-acc="R" data-u="A" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Current_L1</td><td class="d">Current L1 (I1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="46" data-acc="R" data-u="A" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Current_L2</td><td class="d">Current L2 (I2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="47" data-acc="R" data-u="A" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Current_L3</td><td class="d">Current L3 (I3)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="48" data-acc="R" data-u="A" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Current_N</td><td class="d">Current Neutral (IN)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="49" data-acc="R" data-u="kWh" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">kWh Net</td><td class="d">Real (Active, P) Energy Consumption: Net (Import - Export)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="50" data-acc="R" data-u="kWh" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">kWh_Import</td><td class="d">Real (Active, P) Energy Consumption: Import</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="51" data-acc="R" data-u="kWh" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">kWh_Export</td><td class="d">Real (Active, P) Energy Consumption: Export</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="52" data-acc="R" data-u="kVARh" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">kVARh_Q1</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 1</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="53" data-acc="R" data-u="kVARh" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">kVARh_Q2</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 2</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="54" data-acc="R" data-u="kVARh" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">kVARh_Q3</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 3</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="55" data-acc="R" data-u="kVARh" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">kVARh_Q4</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 4</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="56" data-acc="R" data-u="kVAh" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">kVAh_Net</td><td class="d">Apparent (S) Energy Consumption: Net (Import - Export)</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="57" data-acc="R" data-u="kVAh" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">kVAh_Import</td><td class="d">Apparent (S) Energy Consumption: Import</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="58" data-acc="R" data-u="kVAh" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">kVAh_Export</td><td class="d">Apparent (S) Energy Consumption: Export</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="59" data-acc="R" data-u="kW" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Bi-Dir_kW_Total</td><td class="d">Bi-Directional Total Real (Active ,P) Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="60" data-acc="R" data-u="kVAR" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Bi-Dir_kVAR_Total</td><td class="d">Bi-Directional Total Reactive (Q) Power</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="61" data-acc="R" data-u="" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Bi-Dir_PF_Avg</td><td class="d">Bi-Directional Average Power Factor (-1.00 - 1.00)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="62" data-acc="R" data-u="kW" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Bi-Dir_kW_Present_Demand</td><td class="d">Bi-Directional Total Real (Active ,P) Power Present Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="63" data-acc="R" data-u="kVAR" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Bi-Dir_kVAR_Present_Demand</td><td class="d">Bi-Directional Total Reactive (Q) Power Present Demand</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="64" data-acc="R" data-u="kVA" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Bi-Dir_kVA_Present Demand</td><td class="d">Bi-Directional Total Apparent (S) Power Present Demand</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="65" data-acc="R" data-u="kW" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">kW_Max_Demand_Import</td><td class="d">Total Real (Active ,P) Power Max Demand: Import</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="66" data-acc="R" data-u="kVAR" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">kVAR_Max_Demand_Import</td><td class="d">Total Reactive (Q) Power Max Demand: Import</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="67" data-acc="R" data-u="kVA" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">kVA_Max_Demand_Import</td><td class="d">Total Apparent (S) Power Max Demand: Import</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="68" data-acc="R" data-u="kW" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">kW_Max_Demand_Export</td><td class="d">Total Real (Active ,P) Power Max Demand: Export</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="69" data-acc="R" data-u="kVAR" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">kVAR_Max_Demand_Export</td><td class="d">Total Reactive (Q) Power Max Demand: Export</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="70" data-acc="R" data-u="kVA" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">kVA_Max_Demand_Export</td><td class="d">Total Apparent (S) Power Max Demand: Export</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="71" data-acc="R" data-u="kWh" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">kWh_Import_L1</td><td class="d">Real (Active, P) Energy Consumption: Import L1</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="72" data-acc="R" data-u="kWh" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">kWh_Import_L2</td><td class="d">Real (Active, P) Energy Consumption: Import L2</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="73" data-acc="R" data-u="kWh" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">kWh_Import_L3</td><td class="d">Real (Active, P) Energy Consumption: Import L3</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="74" data-acc="R" data-u="kWh" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">kWh_Export_L1</td><td class="d">Real (Active, P) Energy Consumption: Export L1</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="75" data-acc="R" data-u="kWh" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">kWh_Export_L2</td><td class="d">Real (Active, P) Energy Consumption: Export L2</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="76" data-acc="R" data-u="kWh" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">kWh_Export_L3</td><td class="d">Real (Active, P) Energy Consumption: Export L3</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="77" data-acc="R" data-u="kVARh" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">kVARh_Q1_L1</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 1 L1</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="78" data-acc="R" data-u="kVARh" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">kVARh_Q1_L2</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 1 L2</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="79" data-acc="R" data-u="kVARh" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">kVARh_Q1_L3</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 1 L3</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="80" data-acc="R" data-u="kVARh" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">kVARh_Q2_L1</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 2 L1</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="81" data-acc="R" data-u="kVARh" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">kVARh_Q2_L2</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 2 L2</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="82" data-acc="R" data-u="kVARh" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">kVARh_Q2_L3</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 2 L3</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="83" data-acc="R" data-u="kVARh" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">kVARh_Q3_L1</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 3 L1</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="84" data-acc="R" data-u="kVARh" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">kVARh_Q3_L2</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 3 L2</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="85" data-acc="R" data-u="kVARh" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">kVARh_Q3_L3</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 3 L3</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="86" data-acc="R" data-u="kVARh" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">kVARh_Q4_L1</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 4 L1</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="87" data-acc="R" data-u="kVARh" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">kVARh_Q4_L2</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 4 L2</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="88" data-acc="R" data-u="kVARh" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">kVARh_Q4_L3</td><td class="d">Reactive (Q) Energy Consumption: Quadrant 4 L3</td><td class="u">kVARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="89" data-acc="R" data-u="kVAh" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">kVAh_Import_L1</td><td class="d">Apparent (S) Energy Consumption: Import L1</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="90" data-acc="R" data-u="kVAh" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">kVAh_Import_L2</td><td class="d">Apparent (S) Energy Consumption: Import L2</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="91" data-acc="R" data-u="kVAh" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">kVAh_Import_L3</td><td class="d">Apparent (S) Energy Consumption: Import L3</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="92" data-acc="R" data-u="kVAh" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">kVAh_Export_L1</td><td class="d">Apparent (S) Energy Consumption: Export L1</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="93" data-acc="R" data-u="kVAh" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">kVAh_Export_L2</td><td class="d">Apparent (S) Energy Consumption: Export L2</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="94" data-acc="R" data-u="kVAh" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">kVAh_Export_L3</td><td class="d">Apparent (S) Energy Consumption: Export L3</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="95" data-acc="R" data-u="kW" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Bi-Dir_kW_L1</td><td class="d">Bi-Directional Real (Active, P) Power L1</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="96" data-acc="R" data-u="kW" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Bi-Dir_kW_L2</td><td class="d">Bi-Directional Real (Active, P) Power L2</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="97" data-acc="R" data-u="kW" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Bi-Dir_kW_L3</td><td class="d">Bi-Directional Real (Active, P) Power L3</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="98" data-acc="R" data-u="kVAR" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Bi-Dir_kVAR_L1</td><td class="d">Bi-Directional Reactive (Q) Power L1</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="99" data-acc="R" data-u="kVAR" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Bi-Dir_kVAR_L2</td><td class="d">Bi-Directional Reactive (Q) Power L2</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="100" data-acc="R" data-u="kVAR" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Bi-Dir_kVAR_L3</td><td class="d">Bi-Directional Reactive (Q) Power L3</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="101" data-acc="R" data-u="" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Bi-Dir_PF_L1</td><td class="d">Bi-Directional Power Factor L1 (-1.00 - 1.00)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="102" data-acc="R" data-u="" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Bi-Dir_PF_L2</td><td class="d">Bi-Directional Power Factor L2 (-1.00 - 1.00)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="103" data-acc="R" data-u="" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Bi-Dir_PF_L3</td><td class="d">Bi-Directional Power Factor L3 (-1.00 - 1.00)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Command</td><td class="d">Command register; always reads 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">30078 = Clear Energy Accumulators, 21212 = Reset Max Demand, 21211 = Begin New Sub-interval, 16498 = Clear Pulse Counters</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">System_Type</td><td class="d">System Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">40 = A+B+C+N, 31 = A+B+C, 12 = A+B+N, 11 = A+B, 10 = A+N</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="3" data-acc="W" data-u="A" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">CT_Size</td><td class="d">CT Primary (1 - 12800)</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">CT_Type</td><td class="d">CT Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">3 = 1/3V CT, 4 = Rogowski</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="5" data-acc="W" data-u="A" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">CT_Size_Neutral</td><td class="d">CT Primary Neutral (1 - 12800)</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">PT_Ratio</td><td class="d">PT Ratio</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="7" data-acc="W" data-u="V" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">System_Voltage</td><td class="d">System Voltage</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="8" data-acc="R" data-u="kW" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Max_System_Power</td><td class="d">Max Sytem Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="9" data-acc="W" data-u="%" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Phase_Loss_Voltage_Threshold</td><td class="d">Phase Loss Voltage Threshold</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="10" data-acc="W" data-u="%" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Phase_Loss_Imbalance_Threshold</td><td class="d">Phase Loss Imbalance Threshold</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="11" data-acc="W" data-u="Wh" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Energy_Pulse_Weight</td><td class="d">Wh Per Pulse Output</td><td class="u">Wh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="12" data-acc="W" data-u="ms" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Pulse_Contact_Closure_Duration</td><td class="d">Pulse Contact Closure Duration</td><td class="u">ms</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="13" data-acc="W" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Sub-Intervals</td><td class="d">Number of Sub-Intervals per Demand Interval (1 - 6)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="14" data-acc="W" data-u="s" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Sub-Interval_Length</td><td class="d">SubInterval Length (0 - 32767)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">CT_Input_Polarity</td><td class="d">CT Input Polarity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">xxx0b - xxx1b (bit 0) = Phase N; xx0xb - xx1xb (bit 1) = Phase A; x0xxb - x1xxb (bit 2) = Phase B; 0xxxb - 1xxxb (bit 3) = Phase C (0 = normal, 1 = reversed)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Voltage_Input_L1_Association</td><td class="d">Voltage Input L1 CT Association</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Phase A, 2 = Phase B, 3 = Phase C</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Voltage_Input_L2_Association</td><td class="d">Voltage Input L2 CT Association</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Phase A, 2 = Phase B, 3 = Phase C</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Voltage_Input_L3_Association</td><td class="d">Voltage Input L3 CT Association</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Phase A, 2 = Phase B, 3 = Phase C</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">MAC_Address</td><td class="d">MSTP MAC Address (1 - 127)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">MSTP_Baud</td><td class="d">MSTP Baudrate (9600, 19200, 38400, 76800, 115200)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="21" data-acc="R" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Energy_Resets</td><td class="d">Energy Resets (0 - 32767)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="22" data-acc="R" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Power_Up_Counter</td><td class="d">Power Up Counter (0 - 32767)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="23" data-acc="R" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Calibration_Event_Counter</td><td class="d">Calibration Event Counter (0 - 32767)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="24" data-acc="R" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Configuration_Event_Counter</td><td class="d">Configuration Event Counter (0 - 32767)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="25" data-acc="R" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Output_Configuration</td><td class="d">Output Configuration (0 - 32767)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Voltage_Input_To_CT_Association_General</td><td class="d">Voltage input to CT association (123, 132, 231, 213, 321, 312)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Voltage_Error_L1</td><td class="d">Voltage Out of Range L1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Voltage_Error_L2</td><td class="d">Voltage Out of Range L2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Voltage_Error_L3</td><td class="d">Voltage Out of Range L3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Current_Error_L1</td><td class="d">Current Out of Range L1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Current_Error_L2</td><td class="d">Current Out of Range L2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Current_Error_L3</td><td class="d">Current Out of Range L3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Neutral_Current_Error</td><td class="d">Current Out of Range Neutral</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Frequency_Error</td><td class="d">Frequency Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="9" data-acc="R" data-u="" data-min="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">Phase_Loss_L1</td><td class="d">Voltage Phase Loss L1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="10" data-acc="R" data-u="" data-min="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Phase_Loss_L2</td><td class="d">Voltage Phase Loss L2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="11" data-acc="R" data-u="" data-min="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">Phase_Loss_L3</td><td class="d">Voltage Phase Loss L3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Low_Power_Factor_L1</td><td class="d">Low Power Factor L1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Low_Power_Factor_L2</td><td class="d">Low Power Factor L2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Low_Power_Factor_L3</td><td class="d">Low Power Factor L3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Pulse_Overrun_Error</td><td class="d">Energy Pulse Output Overrun Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Pulse_Configuration_Error</td><td class="d">Energy Pulse Output Configuration Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">CT_Size_Override</td><td class="d">CT Primary Size Control Overridden</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Energy_Pulse_Weight_Override</td><td class="d">Energy Pulse Weight Control Overridden</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Device_Address_Override</td><td class="d">Device Address Control Overridden</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Meter_Mode_Override</td><td class="d">Meter Mode Control Overridden</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Analog_Output_Control_Override</td><td class="d">Analog Output Control Overridden</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">CT_Interface_Override</td><td class="d">CT Interface Overridden</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Schneider Electric PowerLogic EM4200 energy meter point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>kWh</li><li><a href="#obj-ai-2"><code>AI2</code></a>kVARh</li><li><a href="#obj-ai-3"><code>AI3</code></a>kVAh</li><li><a href="#obj-ai-4"><code>AI4</code></a>kW_Total</li><li><a href="#obj-ai-5"><code>AI5</code></a>kVAR_Total</li><li><a href="#obj-ai-6"><code>AI6</code></a>kVA_Total</li><li><a href="#obj-ai-7"><code>AI7</code></a>PF_Avg</li><li><a href="#obj-ai-8"><code>AI8</code></a>Voltage_LL_Avg</li><li><a href="#obj-ai-9"><code>AI9</code></a>Voltage_LN_Avg</li><li><a href="#obj-ai-10"><code>AI10</code></a>Current_Avg</li><li><a href="#obj-ai-11"><code>AI11</code></a>Frequency</li><li><a href="#obj-ai-12"><code>AI12</code></a>kW_Present_Demand</li><li><a href="#obj-ai-13"><code>AI13</code></a>kVAR_Present_Demand</li><li><a href="#obj-ai-14"><code>AI14</code></a>kVA_Present_Demand</li><li><a href="#obj-ai-15"><code>AI15</code></a>kW_Max_Demand</li><li><a href="#obj-ai-16"><code>AI16</code></a>kVAR_Max_Demand</li><li><a href="#obj-ai-17"><code>AI17</code></a>kVA_Max_Demand</li><li><a href="#obj-ai-18"><code>AI18</code></a>kWh_L1</li><li><a href="#obj-ai-19"><code>AI19</code></a>kWh_L2</li><li><a href="#obj-ai-20"><code>AI20</code></a>kWh_L3</li><li><a href="#obj-ai-21"><code>AI21</code></a>kVARh_L1</li><li><a href="#obj-ai-22"><code>AI22</code></a>kVARh_L2</li><li><a href="#obj-ai-23"><code>AI23</code></a>kVARh_L3</li><li><a href="#obj-ai-24"><code>AI24</code></a>kVAh_L1</li><li><a href="#obj-ai-25"><code>AI25</code></a>kVAh_L2</li><li><a href="#obj-ai-26"><code>AI26</code></a>kVAh_L3</li><li><a href="#obj-ai-27"><code>AI27</code></a>kW_L1</li><li><a href="#obj-ai-28"><code>AI28</code></a>kW_L2</li><li><a href="#obj-ai-29"><code>AI29</code></a>kW_L3</li><li><a href="#obj-ai-30"><code>AI30</code></a>kVAR_L1</li><li><a href="#obj-ai-31"><code>AI31</code></a>kVAR_L2</li><li><a href="#obj-ai-32"><code>AI32</code></a>kVAR_L3</li><li><a href="#obj-ai-33"><code>AI33</code></a>kVA_L1</li><li><a href="#obj-ai-34"><code>AI34</code></a>kVA_L2</li><li><a href="#obj-ai-35"><code>AI35</code></a>kVA_L3</li><li><a href="#obj-ai-36"><code>AI36</code></a>PF_L1</li><li><a href="#obj-ai-37"><code>AI37</code></a>PF_L2</li><li><a href="#obj-ai-38"><code>AI38</code></a>PF_L3</li><li><a href="#obj-ai-39"><code>AI39</code></a>Voltage_L12</li><li><a href="#obj-ai-40"><code>AI40</code></a>Voltage_L23</li><li><a href="#obj-ai-41"><code>AI41</code></a>Voltage_L31</li><li><a href="#obj-ai-42"><code>AI42</code></a>Voltage_L1</li><li><a href="#obj-ai-43"><code>AI43</code></a>Voltage_L2</li><li><a href="#obj-ai-44"><code>AI44</code></a>Voltage_L3</li><li><a href="#obj-ai-45"><code>AI45</code></a>Current_L1</li><li><a href="#obj-ai-46"><code>AI46</code></a>Current_L2</li><li><a href="#obj-ai-47"><code>AI47</code></a>Current_L3</li><li><a href="#obj-ai-48"><code>AI48</code></a>Current_N</li><li><a href="#obj-ai-49"><code>AI49</code></a>kWh Net</li><li><a href="#obj-ai-50"><code>AI50</code></a>kWh_Import</li><li><a href="#obj-ai-51"><code>AI51</code></a>kWh_Export</li><li><a href="#obj-ai-52"><code>AI52</code></a>kVARh_Q1</li><li><a href="#obj-ai-53"><code>AI53</code></a>kVARh_Q2</li><li><a href="#obj-ai-54"><code>AI54</code></a>kVARh_Q3</li><li><a href="#obj-ai-55"><code>AI55</code></a>kVARh_Q4</li><li><a href="#obj-ai-56"><code>AI56</code></a>kVAh_Net</li><li><a href="#obj-ai-57"><code>AI57</code></a>kVAh_Import</li><li><a href="#obj-ai-58"><code>AI58</code></a>kVAh_Export</li><li><a href="#obj-ai-59"><code>AI59</code></a>Bi-Dir_kW_Total</li><li><a href="#obj-ai-60"><code>AI60</code></a>Bi-Dir_kVAR_Total</li><li><a href="#obj-ai-61"><code>AI61</code></a>Bi-Dir_PF_Avg</li><li><a href="#obj-ai-62"><code>AI62</code></a>Bi-Dir_kW_Present_Demand</li><li><a href="#obj-ai-63"><code>AI63</code></a>Bi-Dir_kVAR_Present_Demand</li><li><a href="#obj-ai-64"><code>AI64</code></a>Bi-Dir_kVA_Present Demand</li><li><a href="#obj-ai-65"><code>AI65</code></a>kW_Max_Demand_Import</li><li><a href="#obj-ai-66"><code>AI66</code></a>kVAR_Max_Demand_Import</li><li><a href="#obj-ai-67"><code>AI67</code></a>kVA_Max_Demand_Import</li><li><a href="#obj-ai-68"><code>AI68</code></a>kW_Max_Demand_Export</li><li><a href="#obj-ai-69"><code>AI69</code></a>kVAR_Max_Demand_Export</li><li><a href="#obj-ai-70"><code>AI70</code></a>kVA_Max_Demand_Export</li><li><a href="#obj-ai-71"><code>AI71</code></a>kWh_Import_L1</li><li><a href="#obj-ai-72"><code>AI72</code></a>kWh_Import_L2</li><li><a href="#obj-ai-73"><code>AI73</code></a>kWh_Import_L3</li><li><a href="#obj-ai-74"><code>AI74</code></a>kWh_Export_L1</li><li><a href="#obj-ai-75"><code>AI75</code></a>kWh_Export_L2</li><li><a href="#obj-ai-76"><code>AI76</code></a>kWh_Export_L3</li><li><a href="#obj-ai-77"><code>AI77</code></a>kVARh_Q1_L1</li><li><a href="#obj-ai-78"><code>AI78</code></a>kVARh_Q1_L2</li><li><a href="#obj-ai-79"><code>AI79</code></a>kVARh_Q1_L3</li><li><a href="#obj-ai-80"><code>AI80</code></a>kVARh_Q2_L1</li><li><a href="#obj-ai-81"><code>AI81</code></a>kVARh_Q2_L2</li><li><a href="#obj-ai-82"><code>AI82</code></a>kVARh_Q2_L3</li><li><a href="#obj-ai-83"><code>AI83</code></a>kVARh_Q3_L1</li><li><a href="#obj-ai-84"><code>AI84</code></a>kVARh_Q3_L2</li><li><a href="#obj-ai-85"><code>AI85</code></a>kVARh_Q3_L3</li><li><a href="#obj-ai-86"><code>AI86</code></a>kVARh_Q4_L1</li><li><a href="#obj-ai-87"><code>AI87</code></a>kVARh_Q4_L2</li><li><a href="#obj-ai-88"><code>AI88</code></a>kVARh_Q4_L3</li><li><a href="#obj-ai-89"><code>AI89</code></a>kVAh_Import_L1</li><li><a href="#obj-ai-90"><code>AI90</code></a>kVAh_Import_L2</li><li><a href="#obj-ai-91"><code>AI91</code></a>kVAh_Import_L3</li><li><a href="#obj-ai-92"><code>AI92</code></a>kVAh_Export_L1</li><li><a href="#obj-ai-93"><code>AI93</code></a>kVAh_Export_L2</li><li><a href="#obj-ai-94"><code>AI94</code></a>kVAh_Export_L3</li><li><a href="#obj-ai-95"><code>AI95</code></a>Bi-Dir_kW_L1</li><li><a href="#obj-ai-96"><code>AI96</code></a>Bi-Dir_kW_L2</li><li><a href="#obj-ai-97"><code>AI97</code></a>Bi-Dir_kW_L3</li><li><a href="#obj-ai-98"><code>AI98</code></a>Bi-Dir_kVAR_L1</li><li><a href="#obj-ai-99"><code>AI99</code></a>Bi-Dir_kVAR_L2</li><li><a href="#obj-ai-100"><code>AI100</code></a>Bi-Dir_kVAR_L3</li><li><a href="#obj-ai-101"><code>AI101</code></a>Bi-Dir_PF_L1</li><li><a href="#obj-ai-102"><code>AI102</code></a>Bi-Dir_PF_L2</li><li><a href="#obj-ai-103"><code>AI103</code></a>Bi-Dir_PF_L3</li><li><a href="#obj-av-1"><code>AV1</code></a>Command</li><li><a href="#obj-av-2"><code>AV2</code></a>System_Type</li><li><a href="#obj-av-3"><code>AV3</code></a>CT_Size</li><li><a href="#obj-av-4"><code>AV4</code></a>CT_Type</li><li><a href="#obj-av-5"><code>AV5</code></a>CT_Size_Neutral</li><li><a href="#obj-av-6"><code>AV6</code></a>PT_Ratio</li><li><a href="#obj-av-7"><code>AV7</code></a>System_Voltage</li><li><a href="#obj-av-8"><code>AV8</code></a>Max_System_Power</li><li><a href="#obj-av-9"><code>AV9</code></a>Phase_Loss_Voltage_Threshold</li><li><a href="#obj-av-10"><code>AV10</code></a>Phase_Loss_Imbalance_Threshold</li><li><a href="#obj-av-11"><code>AV11</code></a>Energy_Pulse_Weight</li><li><a href="#obj-av-12"><code>AV12</code></a>Pulse_Contact_Closure_Duration</li><li><a href="#obj-av-13"><code>AV13</code></a>Sub-Intervals</li><li><a href="#obj-av-14"><code>AV14</code></a>Sub-Interval_Length</li><li><a href="#obj-av-15"><code>AV15</code></a>CT_Input_Polarity</li><li><a href="#obj-av-16"><code>AV16</code></a>Voltage_Input_L1_Association</li><li><a href="#obj-av-17"><code>AV17</code></a>Voltage_Input_L2_Association</li><li><a href="#obj-av-18"><code>AV18</code></a>Voltage_Input_L3_Association</li><li><a href="#obj-av-19"><code>AV19</code></a>MAC_Address</li><li><a href="#obj-av-20"><code>AV20</code></a>MSTP_Baud</li><li><a href="#obj-av-21"><code>AV21</code></a>Energy_Resets</li><li><a href="#obj-av-22"><code>AV22</code></a>Power_Up_Counter</li><li><a href="#obj-av-23"><code>AV23</code></a>Calibration_Event_Counter</li><li><a href="#obj-av-24"><code>AV24</code></a>Configuration_Event_Counter</li><li><a href="#obj-av-25"><code>AV25</code></a>Output_Configuration</li><li><a href="#obj-av-26"><code>AV26</code></a>Voltage_Input_To_CT_Association_General</li><li><a href="#obj-bi-1"><code>BI1</code></a>Voltage_Error_L1</li><li><a href="#obj-bi-2"><code>BI2</code></a>Voltage_Error_L2</li><li><a href="#obj-bi-3"><code>BI3</code></a>Voltage_Error_L3</li><li><a href="#obj-bi-4"><code>BI4</code></a>Current_Error_L1</li><li><a href="#obj-bi-5"><code>BI5</code></a>Current_Error_L2</li><li><a href="#obj-bi-6"><code>BI6</code></a>Current_Error_L3</li><li><a href="#obj-bi-7"><code>BI7</code></a>Neutral_Current_Error</li><li><a href="#obj-bi-8"><code>BI8</code></a>Frequency_Error</li><li><a href="#obj-bi-9"><code>BI9</code></a>Phase_Loss_L1</li><li><a href="#obj-bi-10"><code>BI10</code></a>Phase_Loss_L2</li><li><a href="#obj-bi-11"><code>BI11</code></a>Phase_Loss_L3</li><li><a href="#obj-bi-12"><code>BI12</code></a>Low_Power_Factor_L1</li><li><a href="#obj-bi-13"><code>BI13</code></a>Low_Power_Factor_L2</li><li><a href="#obj-bi-14"><code>BI14</code></a>Low_Power_Factor_L3</li><li><a href="#obj-bi-15"><code>BI15</code></a>Pulse_Overrun_Error</li><li><a href="#obj-bi-16"><code>BI16</code></a>Pulse_Configuration_Error</li><li><a href="#obj-bi-17"><code>BI17</code></a>CT_Size_Override</li><li><a href="#obj-bi-18"><code>BI18</code></a>Energy_Pulse_Weight_Override</li><li><a href="#obj-bi-19"><code>BI19</code></a>Device_Address_Override</li><li><a href="#obj-bi-20"><code>BI20</code></a>Meter_Mode_Override</li><li><a href="#obj-bi-21"><code>BI21</code></a>Analog_Output_Control_Override</li><li><a href="#obj-bi-22"><code>BI22</code></a>CT_Interface_Override</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Energy totals, max demands and most setup values are kept in non-volatile memory.</li><li>AV 1 Command takes one of four codes: 30078 clears energy accumulators, 21212 resets max demand, 21211 starts a new demand sub-interval, 16498 clears pulse counters. It always reads 0.</li><li>BI 17-22 flag that control of a setting (CT size, pulse weight, address, meter mode, analog output, CT interface) is overridden; they are not measurement faults.</li><li>The device object instance defaults to a pseudo-random value; Object_Name, Location and Max_Master are writable.</li><li>Source is Schneider&#x27;s Excel object list (EM4200_BACnet_ObjectList.xlsx); the file prints no revision or date.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the PowerLogic EM4200 energy meter (BACnet MS/TP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP)</h2><div class="faq"><details open><summary>How many BACnet points does the Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP) have?</summary><p>This list has 151 BACnet objects: 103 analog inputs, 26 analog values, 22 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP) BACnet points are writable?</summary><p>17 of the 151 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP) BACnet documentation?</summary><p>The source is EM4200 BACnet object list (Excel version) (EM4200_BACnet_ObjectList), published free by Schneider Electric at https://download.schneider-electric.com/files?p_Doc_Ref=EM4200_BACnet_ObjectList.</p></details><details><summary>What are the minimum BACnet points to integrate the Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP)?</summary><p>Start with AI 1 kWh (Active energy total, kWh); AI 4 kW_Total (Total active power, kW); AI 12 kW_Present_Demand (Present active power demand, kW); AI 7 PF_Avg (Average power factor); AI 8 Voltage_LL_Avg (Average line-to-line voltage); AI 10 Current_Avg (Average phase current); BI 9 Phase_Loss_L1 (Phase loss on L1); BI 10 Phase_Loss_L2 (Phase loss on L2); BI 11 Phase_Loss_L3 (Phase loss on L3).</p></details><details><summary>How do I check these points on the real PowerLogic EM4200 energy meter (BACnet MS/TP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Schneider Electric BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/schneider-electric/iem3165-iem3265-iem3365" data-row><span class="k">Power and energy meter (BACnet MS/TP)</span><h3>Schneider Electric Acti 9 iEM3165 / iEM3265 / iEM3365 energy meter (BACnet MS/TP)</h3><p>Schneider Electric iEM3165, iEM3265 and iEM3365 DIN-rail energy meters, the BACnet MS/TP models of the iEM3100/iEM3200/iEM3300 series.</p><div class="meta">64 objects &middot; 1 writable &middot; DOCA0005EN-16</div><span class="sr-only"> Also known as: iEM3165, iEM3265, iEM3365, A9MEM3165, A9MEM3265, A9MEM3365, iEM3000 BACnet, Acti9 iEM3000 BACnet MS/TP, DOCA0005EN</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/altivar-212" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Schneider Electric Altivar 212 (embedded BACnet MS/TP)</h3><p>Schneider Electric Altivar 212 HVAC fan and pump drives using the built-in open-style RS-485 terminals with F829 set to BACnet.</p><div class="meta">48 objects &middot; 20 writable &middot; S1A53845 (04)</div><span class="sr-only"> Also known as: ATV212, ATV 212, Altivar 212, ATV212H, ATV212W, S1A53845</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/altivar-61-bacnet-card" data-row><span class="k">Variable frequency drive (BACnet MS/TP option card)</span><h3>Schneider Electric Altivar 61 BACnet MS/TP card VW3A3319</h3><p>Schneider Electric Altivar 61 HVAC drives fitted with the VW3A3319 BACnet MS/TP option card.</p><div class="meta">92 objects &middot; 35 writable &middot; 1765274</div><span class="sr-only"> Also known as: ATV61 BACnet, VW3A3319, VW3 A3 319, Altivar 61</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/altivar-process-atv600" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV600 (BACnet MS/TP)</h3><p>Schneider Electric Altivar Process ATV630, ATV650, ATV660 and ATV690 drives on BACnet MS/TP.</p><div class="meta">74 objects &middot; 29 writable</div><span class="sr-only"> Also known as: ATV600, ATV630, ATV650, ATV660, ATV690, Altivar Process, Altivar 600, ATV6xx</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/em3570" data-row><span class="k">Power and energy meter (BACnet IP)</span><h3>Schneider Electric EM3570 series DIN Ethernet energy meter (BACnet IP)</h3><p>Schneider Electric EM3570 series three-phase DIN-rail Ethernet energy meters (LVCT or Rogowski inputs, with or without power supply module), firmware 1.9.0.</p><div class="meta">51 objects &middot; 0 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: EM3570, METSEEM3570, METSEEM3570A, METSEEM3570X, METSEEM3570AX, EM70, EM3570 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/iem3465-iem3565" data-row><span class="k">Power and energy meter (BACnet MS/TP)</span><h3>Schneider Electric iEM3465 / iEM3565 energy meter (BACnet MS/TP)</h3><p>Schneider Electric iEM3465 (LVCT inputs) and iEM3565 (Rogowski coil inputs) DIN-rail energy meters, the BACnet MS/TP models of the iEM3400 / iEM3500 series.</p><div class="meta">76 objects &middot; 1 writable &middot; 7EN02-0438-15</div><span class="sr-only"> Also known as: iEM3465, iEM3565, iEM3400 BACnet, iEM3500 BACnet, iEM3X65, 7EN02-0438</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000" data-row><span class="k">Multi-circuit branch power meter (high density)</span><h3>Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP)</h3><p>Schneider Electric (ex-Veris) PowerLogic HDPM6000 head units with busway, strip or retrofit measurement modules, on BACnet IP over Ethernet.</p><div class="meta">386 objects &middot; 109 writable &middot; ZL0192-0G</div><span class="sr-only"> Also known as: HDPM6000, PowerLogic HDPM6000, HDPM6000B, HDPM6000S, HDPM6000S24, HDPM6000R, Veris HDPM6000, ZL0192</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/powerlogic-pm5300" data-row><span class="k">Power and energy meter (BACnet IP)</span><h3>Schneider Electric PowerLogic PM5300 power meter (BACnet IP)</h3><p>Schneider Electric PowerLogic PM5300 series power meters with the Ethernet port (PM5320, PM5340, PM5341) using BACnet IP.</p><div class="meta">127 objects &middot; 0 writable &middot; EAV15107-EN11</div><span class="sr-only"> Also known as: PM5300, PM5320, PM5340, PM5341, PowerLogic PM5320 BACnet, METSEPM5320, METSEPM5340</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/powerlogic-pm5500-pm5600-pm5700" data-row><span class="k">Power and energy meter (BACnet IP)</span><h3>Schneider Electric PowerLogic PM5500 / PM5600 / PM5700 power meter (BACnet IP)</h3><p>Schneider Electric PowerLogic PM5500, PM5600 and PM5700 series power meters with Ethernet (PM5560-PM5761) using BACnet IP.</p><div class="meta">195 objects &middot; 0 writable &middot; HRB1684301-18</div><span class="sr-only"> Also known as: PM5500, PM5560, PM5561, PM5562, PM5563, PM5570, PM5580, PM5650, PM5660, PM5661, PM5760, PM5761, PowerLogic PM5560 BACnet, METSEPM5560</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/powerlogic-pm7000" data-row><span class="k">Power and energy meter (BACnet IP)</span><h3>Schneider Electric PowerLogic PM7000 series power and energy meter (BACnet IP)</h3><p>Schneider Electric PowerLogic PM7000 series panel meters PM7351DUW, PM7252DUW, PM7151DUW and PM7142DUW with BACnet IP, firmware 1.0.1.</p><div class="meta">203 objects &middot; 0 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: PM7000, PM7351DUW, PM7252DUW, PM7151DUW, PM7142DUW, PM7351, PM7252, PM7151, PM7142, PowerLogic Intuitive PM7000</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/se7200-zoning-controller" data-row><span class="k">Zone controller (room thermostat)</span><h3>Schneider Electric SE7200 Series PIR Ready Zoning Controller</h3><p>Schneider Electric PIR-ready SE7200 series 24 Vac zoning controllers (SE7200C5x45B, SE7200F5x45B).</p><div class="meta">57 objects &middot; 37 writable &middot; IG-SE7000-BNET24VAC-A4.EN.4.2013.v1</div><span class="sr-only"> Also known as: SE7200, SE7200C5x45B, SE7200F5x45B, SE7200C5045B, SE7200F5045B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/se7300-fan-coil-controller" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SE7300 Series PIR Ready Fan Coil Controller</h3><p>Schneider Electric PIR-ready SE7300 series 24 Vac fan coil controllers: SE7300, SE7305 (lodging), SE7350 and SE7355 (with humidity), C and F versions.</p><div class="meta">71 objects &middot; 48 writable &middot; IG-SE7000-BNET24VAC-A4.EN.4.2013.v1</div><span class="sr-only"> Also known as: SE7300, SE7305, SE7350, SE7355, SE7300C5x45B, SE7300F5x45B, SE7350C5x45B, SE7355F5x45B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/se8300-ser8300-fan-coil-controller" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SE8300 / SER8300 Series Fan Coil Controller (SE8000 Series, 2014 BACnet list)</h3><p>Schneider Electric SE8000 Series touchscreen terminal equipment controllers for fan coils: SER8300/SER8350 (shown with the SC3000 relay pack) and SE8300/SE8350, as covered by the February 2014 BACnet integration manual.</p><div class="meta">129 objects &middot; 114 writable &middot; IG-SE8000-BNET-US.EN.02.2014.v1 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: SE8300, SER8300, SE8300UxBxx, SER8300AxBxx, SE8000 Series, SE83xx, SER83xx, IG-SE8000-BNET</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller" data-row><span class="k">Rooftop unit controller (room thermostat, conventional or heat-pump RTUs)</span><h3>Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)</h3><p>Schneider Electric SE8600 Series touchscreen room controllers for conventional rooftop units and heat pumps with economizer and indoor air quality (CO2 / fresh air) control.</p><div class="meta">234 objects &middot; 182 writable &middot; IG-SE8600-BNET-A4.EN.04.2015.v2 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: SE8600, SE8600UxBxx, SE8600U5B00, SE8000 Series SE8600, IG-SE8600-BNET, Schneider SE8600 RTU</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/ser7300-fan-coil-controller" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SER7300 Series PIR Ready Line Voltage Fan Coil Controller</h3><p>Schneider Electric PIR-ready SER7300 series line-voltage fan coil controllers: SER7300, SER7305, SER7350 and SER7355 (A versions).</p><div class="meta">73 objects &middot; 48 writable &middot; IG-SE7000-BNET24VAC-A4.EN.4.2013.v1</div><span class="sr-only"> Also known as: SER7300, SER7305, SER7350, SER7355, SER7300A5x45B, SER7350A5x45B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/sez7260-zone-controller" data-row><span class="k">Pressure-dependent VAV zone controller</span><h3>Schneider Electric SEZ7260 Zoning System Zone Controller</h3><p>Schneider Electric SEZ7260 zone controllers (F model with floating damper and AO2, C model) used with SEZ7656 rooftop controllers in pressure-dependent zoning systems.</p><div class="meta">64 objects &middot; 41 writable &middot; IG-SE7000-BNETSEZ7XXX-US.EN.4.2013.v1</div><span class="sr-only"> Also known as: SEZ7260, SEZ7260F5045B, SEZ7260C5045B, SEZ7260F5x45B, SEZ7260C5x45B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/sez7656-zoning-rtu-controller" data-row><span class="k">Rooftop unit controller for zoning systems</span><h3>Schneider Electric SEZ7656 Zoning System Rooftop Unit Controller</h3><p>Schneider Electric SEZ7656 rooftop controllers (R conventional, H heat pump, F modulating heat, E economizer) that run a rooftop unit for a group of SEZ7260 zone controllers.</p><div class="meta">95 objects &middot; 51 writable &middot; IG-SE7000-BNETSEZ7XXX-US.EN.4.2013.v1</div><span class="sr-only"> Also known as: SEZ7656, SEZ7656R1045B, SEZ7656H1045B, SEZ7656F1045B, SEZ7656E1045B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-se8350" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SpaceLogic SE8350 Fan Coil and Zone Controller</h3><p>Schneider Electric SpaceLogic SE8000-series SE8350 room controllers for low-voltage (24 Vac) 2-pipe and 4-pipe fan coil units and zone control.</p><div class="meta">434 objects &middot; 257 writable &middot; 028-0550-09_IG-SE8350-BNET_A4_EN (Version 9)</div><span class="sr-only"> Also known as: SE8350, SpaceLogic SE8350, SE8000 SE8350, Schneider SE8350</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-ser8350" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SpaceLogic SER8350 Line Voltage Fan Coil Controller</h3><p>Schneider Electric SpaceLogic SE8000-series SER8350 room controllers for line-voltage fan coil units.</p><div class="meta">407 objects &middot; 227 writable &middot; 028-0553-07_IG-SER8350-BNET_A4_EN (Version 7)</div><span class="sr-only"> Also known as: SER8350, SpaceLogic SER8350, SE8000 SER8350, Schneider SER8350</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-slp-humidity-temperature-sensor" data-row><span class="k">Room humidity and temperature sensor (wall)</span><h3>Schneider Electric SpaceLogic SLP Series humidity and temperature sensor (BACnet MS/TP)</h3><p>Schneider Electric SpaceLogic SLP Series wall humidity/temperature sensors (with or without touchscreen) set to BACnet MS/TP.</p><div class="meta">15 objects &middot; 13 writable &middot; Z207903-0J</div><span class="sr-only"> Also known as: SpaceLogic SLP, SLP humidity temperature, SLP Series HT, Z207903</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-sxwtrc3500" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SpaceLogic SXWTRC3500 Touchscreen Room Controller (fan coil)</h3><p>Schneider Electric SpaceLogic SXWTRCn500 touchscreen room controllers in the 3500 (fan coil unit) version.</p><div class="meta">437 objects &middot; 277 writable &middot; 998-23139901-1</div><span class="sr-only"> Also known as: SXWTRC3500, SXWTRCn500, SpaceLogic touchscreen room controller, TRC fan coil</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-sxwtrc6500" data-row><span class="k">Rooftop unit controller (room thermostat, rooftop or heat-pump units)</span><h3>Schneider Electric SpaceLogic SXWTRC6500 Touchscreen Room Controller (rooftop / heat pump)</h3><p>Schneider Electric SpaceLogic SXWTRCn500 touchscreen room controllers in the 6500 (rooftop unit / heat pump) version.</p><div class="meta">457 objects &middot; 297 writable &middot; 998-23139901-1</div><span class="sr-only"> Also known as: SXWTRC6500, SXWTRCn500, SpaceLogic touchscreen room controller, TRC rooftop heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-tc900-protocol" data-row><span class="k">Fan coil thermostat</span><h3>Schneider Electric SpaceLogic TC900 Protocol Series fan coil thermostat (TC903 / TC907)</h3><p>Schneider Electric SpaceLogic TC903 and TC907 Protocol Series fan coil thermostats (on/off or proportional valves, 3-speed or EC fan, 2-pipe or 4-pipe).</p><div class="meta">61 objects &middot; 48 writable &middot; F-28335-2</div><span class="sr-only"> Also known as: TC900, TC903, TC907, TC903-EF4LDPSA, TC903-EF4PDPSA, TC903-3A4LXPXA, TC903-3A4LDPSA, TC903-3A4PDPSA, TC907-EF4LDPSAB, TC907-EF4PDPSAB, TC907-3A4LDPSAB, TC907-3A4PDPSAB, F-28335</span></a></li></ul>
<p class="updated">Source: <a href="https://download.schneider-electric.com/files?p_Doc_Ref=EM4200_BACnet_ObjectList" rel="nofollow noopener" target="_blank">EM4200 BACnet object list (Excel version) &middot; EM4200_BACnet_ObjectList</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
