<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schneider Electric PowerLogic HDPM6000 BACnet Points List</title>
<meta name="description" content="Schneider Electric PowerLogic HDPM6000 high-density power meter BACnet points list: 386 objects by ID and name, e.g. AI 756 = All Phase Watts total.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Schneider Electric PowerLogic HDPM6000 BACnet Points List">
<meta property="og:description" content="Schneider Electric PowerLogic HDPM6000 high-density power meter BACnet points list: 386 objects by ID and name, e.g. AI 756 = All Phase Watts total.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Schneider Electric PowerLogic HDPM6000 BACnet Points List">
<meta name="twitter:description" content="Schneider Electric PowerLogic HDPM6000 high-density power meter BACnet points list: 386 objects by ID and name, e.g. AI 756 = All Phase Watts total.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000",
   "url": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000",
   "name": "Schneider Electric PowerLogic HDPM6000 BACnet Points List",
   "description": "Schneider Electric PowerLogic HDPM6000 high-density power meter BACnet points list: 386 objects by ID and name, e.g. AI 756 = All Phase Watts total.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000#dataset",
   "name": "Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP) BACnet Points List",
   "description": "The HDPM6000 head unit meters up to 192 branch channels, three-phase mains meters and circuits built from channels, and serves them on BACnet IP. Objects are grouped in numbered blocks: one object per channel, phase, circuit, TAP or harmonic. This list gives the first object of each block with its printed name pattern (e.g. 'Ch n Vrms') and the instance range. Analog Inputs hold readings; AV, PIV, BitString and CharString Values hold settings, alarm states and names. Schneider Electric PowerLogic HDPM6000 high-density power meter BACnet points list: 386 objects by ID and name, e.g. AI 756 = All Phase Watts total.",
   "url": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000",
   "keywords": [
    "Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP) BACnet Points List",
    "Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP) BACnet objects",
    "Schneider Electric BACnet",
    "HDPM6000 BACnet points list",
    "PowerLogic HDPM6000 BACnet points list",
    "HDPM6000B BACnet points list",
    "HDPM6000S BACnet points list",
    "HDPM6000S24 BACnet points list",
    "HDPM6000R BACnet points list",
    "Veris HDPM6000 BACnet points list",
    "ZL0192 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "HDPM6000 Protocol Guide",
    "url": "https://download.se.com/files?p_Doc_Ref=ZL0192",
    "author": {
     "@type": "Organization",
     "name": "Schneider Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP)",
    "brand": {
     "@type": "Brand",
     "name": "Schneider Electric"
    },
    "category": "Multi-circuit branch power meter (high density)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 386 BACnet objects: 277 analog inputs, 25 analog values, 4 characterstring values, 64 positive integer values, 16 others. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "109 of the 386 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is HDPM6000 Protocol Guide (ZL0192-0G), revision 2026-04, published free by Schneider Electric at https://download.se.com/files?p_Doc_Ref=ZL0192."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 756 All Phase Watts total (Total power across all phases); AI 757 All Phase kWh total (Total energy across all phases); AI 360 Ch n Watts (Channel 1 power; channel n = 359 + n); AI 480 Ch n kWh (Channel 1 energy; channel n = 479 + n); AI 120 Ch n Irms (Channel 1 RMS current; channel n = 119 + n); AI 720 Phase n Vrms (Phase 1 RMS voltage (720-722)); Other 1 Alarms (Channel alarm state bits); Other 2 Tripped breakers (Channel tripped-breaker bits)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BACnet is enabled with a protocol flag in the head unit's network settings (web interface or Modbus); there is no BMS enable point."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real PowerLogic HDPM6000 high-density power meter (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Schneider Electric",
     "item": "https://easybacnet.com/bacnet-points-lists/schneider-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "PowerLogic HDPM6000 high-density power meter (BACnet IP)",
     "item": "https://easybacnet.com/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/schneider-electric/">Schneider Electric</a></li><li aria-current="page">PowerLogic HDPM6000 high-density power meter (BACnet IP)</li></ol>
<p class="eyebrow">Multi-circuit branch power meter (high density) &middot; BACnet points list</p><h1><span class="mfr">Schneider Electric</span> PowerLogic HDPM6000 high-density power meter (BACnet IP) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The HDPM6000 head unit meters up to 192 branch channels, three-phase mains meters and circuits built from channels, and serves them on BACnet IP. Objects are grouped in numbered blocks: one object per channel, phase, circuit, TAP or harmonic. This list gives the first object of each block with its printed name pattern (e.g. &#x27;Ch n Vrms&#x27;) and the instance range. Analog Inputs hold readings; AV, PIV, BitString and CharString Values hold settings, alarm states and names.</p>
<p>This page lists <strong>386 BACnet objects</strong> for the Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP) &mdash; 109 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Schneider Electric&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/schneider-electric/">Schneider Electric</a></dd></div><div><dt>Model</dt><dd>PowerLogic HDPM6000 high-density power meter (BACnet IP)</dd></div><div><dt>Equipment</dt><dd>Multi-circuit branch power meter (high density)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>386 (109 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>0.60.0 (PICS 2022/02/04)</dd></div><div><dt>Also known as</dt><dd>HDPM6000, PowerLogic HDPM6000, HDPM6000B, HDPM6000S, HDPM6000S24, HDPM6000R, Veris HDPM6000, ZL0192</dd></div><div><dt>Source document</dt><dd><a href="https://download.se.com/files?p_Doc_Ref=ZL0192" rel="nofollow noopener" target="_blank">HDPM6000 Protocol Guide &middot; ZL0192-0G &middot; rev. 2026-04</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000.csv" rel="nofollow" download>Download CSV <small>386 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://download.se.com/files?p_Doc_Ref=ZL0192" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=schneider-electric/powerlogic-hdpm6000">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Schneider Electric&rsquo;s current documentation and the live
device before use. Not official Schneider Electric information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable BACnet in the head unit&#x27;s protocol settings (web interface), then read the mains meter totals and the per-channel blocks you need, computing each channel&#x27;s instance from the block start. Alarm and warning states are bitstrings.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-756">AI 756</a></td><td class="n">All Phase Watts total</td><td>Total power across all phases</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-757">AI 757</a></td><td class="n">All Phase kWh total</td><td>Total energy across all phases</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-360">AI 360</a></td><td class="n">Ch n Watts</td><td>Channel 1 power; channel n = 359 + n</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-480">AI 480</a></td><td class="n">Ch n kWh</td><td>Channel 1 energy; channel n = 479 + n</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-120">AI 120</a></td><td class="n">Ch n Irms</td><td>Channel 1 RMS current; channel n = 119 + n</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-720">AI 720</a></td><td class="n">Phase n Vrms</td><td>Phase 1 RMS voltage (720-722)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-other-1">Other 1</a></td><td class="n">Alarms</td><td>Channel alarm state bits</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-other-2">Other 2</a></td><td class="n">Tripped breakers</td><td>Channel tripped-breaker bits</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BACnet is enabled with a protocol flag in the head unit&#x27;s network settings (web interface or Modbus); there is no BMS enable point.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP only, over the head unit&#x27;s Ethernet port; no BACnet MS/TP.</li><li>Network, protocol enables and device settings are set in the web interface (see the head unit installation guide Z208128) or by Modbus.</li><li>No segmentation is claimed in the PICS.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>&#x27;Ch n kWh resetting&#x27; (AI 600-719) is no longer supported and always reads 0; use &#x27;Ch n kWh&#x27;.</li><li>Channel numbers above 120 use separate blocks (e.g. Ch n ITHD for 121-192); check the block&#x27;s n range.</li><li>Some printed block starts are wrong in the guide (see notes); verify by reading the object names on site.</li></ul>
</section>
<h2 id="points">Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">386 of 386 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>277</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>25</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CSV PIV Other" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>4</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>64</b></button><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>16</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>386</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>277</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>109</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">Ch n Vrms</td><td class="d">Instantaneous RMS voltage of the channel (1≤n≤120); instances 0-119</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="120" data-acc="R" data-u="" data-min="1" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">120</td><td class="n">Ch n Irms</td><td class="d">Instantaneous RMS current of the channel (1≤n≤120); instances 120-239</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="240" data-acc="R" data-u="" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">240</td><td class="n">Ch n PFactor</td><td class="d">The power factor of the channel (1≤n≤120); instances 240-359</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="360" data-acc="R" data-u="" data-min="1" id="obj-ai-360"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">360</td><td class="n">Ch n Watts</td><td class="d">The instantaneous power of the channel (1≤n≤120); instances 360-479</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="480" data-acc="R" data-u="" data-min="1" id="obj-ai-480"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">480</td><td class="n">Ch n kWh</td><td class="d">Total energy measured through the channel (1≤n≤120); instances 480-599</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="600" data-acc="R" data-u="" id="obj-ai-600"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">600</td><td class="n">Ch n kWh resetting</td><td class="d">No longer available, returns 0 (1≤n≤120); instances 600-719</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="720" data-acc="R" data-u="" data-min="1" id="obj-ai-720"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">720</td><td class="n">Phase n Vrms</td><td class="d">The RMS voltage of the phase (1≤n≤3); instances 720-722</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="723" data-acc="R" data-u="" id="obj-ai-723"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">723</td><td class="n">Phase n Itot</td><td class="d">Total current of phase channels (1≤n≤3); instances 723-725</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="726" data-acc="R" data-u="" id="obj-ai-726"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">726</td><td class="n">Phase n PFactor avg</td><td class="d">Average power factor of phase channels (1≤n≤3); instances 726-728</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="729" data-acc="R" data-u="" id="obj-ai-729"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">729</td><td class="n">Phase n Watts</td><td class="d">Total power of phase channels (1≤n≤3); instances 729-731</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="732" data-acc="R" data-u="" id="obj-ai-732"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">732</td><td class="n">Phase n kWh</td><td class="d">Total energy of phase channels (1≤n≤3); instances 732-734</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="735" data-acc="R" data-u="" id="obj-ai-735"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">735</td><td class="n">Dry contact n V</td><td class="d">Instantaneous DC voltage (1≤n≤8); instances 735-742</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="743" data-acc="R" data-u="" id="obj-ai-743"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">743</td><td class="n">Dry contact n Irms</td><td class="d">Instantaneous RMS current (1≤n≤8); instances 743-750</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="751" data-acc="R" data-u="" id="obj-ai-751"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">751</td><td class="n">Phase N Itot</td><td class="d">Total current of all neutral channels</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="752" data-acc="R" data-u="" id="obj-ai-752"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">752</td><td class="n">All Phase average Vrms</td><td class="d">Average RMS voltage across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="753" data-acc="R" data-u="" id="obj-ai-753"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">753</td><td class="n">All Phase Itot</td><td class="d">Total RMS current across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="754" data-acc="R" data-u="" id="obj-ai-754"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">754</td><td class="n">All Phase Iavg</td><td class="d">Average RMS current across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="755" data-acc="R" data-u="" id="obj-ai-755"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">755</td><td class="n">All Phase PFactor avg</td><td class="d">Average power factor across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="756" data-acc="R" data-u="" data-min="1" id="obj-ai-756"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">756</td><td class="n">All Phase Watts total</td><td class="d">Total power across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="757" data-acc="R" data-u="" data-min="1" id="obj-ai-757"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">757</td><td class="n">All Phase kWh total</td><td class="d">Total energy measured across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="758" data-acc="R" data-u="" id="obj-ai-758"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">758</td><td class="n">3phm Phase n Vrms</td><td class="d">Instantaneous RMS voltage of the phase (1≤n≤3); instances 758-760</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="761" data-acc="R" data-u="" id="obj-ai-761"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">761</td><td class="n">3phm Phase n Irms</td><td class="d">Instantaneous RMS current of the phase (1≤n≤3); instances 761-763</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="764" data-acc="R" data-u="" id="obj-ai-764"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">764</td><td class="n">3phm Phase n PFactor avg</td><td class="d">The power factor of the phase (1≤n≤3); instances 764-766</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="767" data-acc="R" data-u="" id="obj-ai-767"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">767</td><td class="n">3phm Phase n Watts</td><td class="d">The instantaneous power of the phase (1≤n≤3); instances 767-769</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="770" data-acc="R" data-u="" id="obj-ai-770"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">770</td><td class="n">3phm Phase n kWh</td><td class="d">Total energy measured through the phase (1≤n≤3); instances 770-772</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="773" data-acc="R" data-u="" id="obj-ai-773"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">773</td><td class="n">3phm Phase N Irms</td><td class="d">Instantaneous RMS current of the neutral phase</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="774" data-acc="R" data-u="" id="obj-ai-774"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">774</td><td class="n">3phm All Phase average Vrms</td><td class="d">Average RMS voltage across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="775" data-acc="R" data-u="" id="obj-ai-775"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">775</td><td class="n">3phm All Phase Itot</td><td class="d">Total RMS current across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="776" data-acc="R" data-u="" id="obj-ai-776"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">776</td><td class="n">3phm All Phase Iavg</td><td class="d">Average RMS current across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="777" data-acc="R" data-u="" id="obj-ai-777"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">777</td><td class="n">3phm All Phase PFactor avg</td><td class="d">Average power factor across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="778" data-acc="R" data-u="" id="obj-ai-778"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">778</td><td class="n">3phm All Phase Watts total</td><td class="d">Total power across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="779" data-acc="R" data-u="" id="obj-ai-779"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">779</td><td class="n">3phm All Phase kWh total</td><td class="d">Total energy measured across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="780" data-acc="R" data-u="" id="obj-ai-780"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">780</td><td class="n">3phm 1-2 Vrms</td><td class="d">Instantaneous RMS voltage between phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="781" data-acc="R" data-u="" id="obj-ai-781"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">781</td><td class="n">3phm 2-3 Vrms</td><td class="d">Instantaneous RMS voltage between phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="782" data-acc="R" data-u="" id="obj-ai-782"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">782</td><td class="n">3phm 3-1 Vrms</td><td class="d">Instantaneous RMS voltage between phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="783" data-acc="R" data-u="" id="obj-ai-783"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">783</td><td class="n">3phm L-L avg Vrms</td><td class="d">Average instantaneous RMS voltage between phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="784" data-acc="R" data-u="" id="obj-ai-784"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">784</td><td class="n">3phm Phase n VAR</td><td class="d">The instantaneous reactive power of the phase (1≤n≤3); instances 784-786</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="787" data-acc="R" data-u="" id="obj-ai-787"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">787</td><td class="n">3phm All Phase VAR total</td><td class="d">Total reactive power across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="788" data-acc="R" data-u="" id="obj-ai-788"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">788</td><td class="n">3phm Phase n VA</td><td class="d">The instantaneous apparent power of the phase (1≤n≤3); instances 788-790</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="791" data-acc="R" data-u="" id="obj-ai-791"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">791</td><td class="n">3phm All Phase VA total</td><td class="d">Total apparent power across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="792" data-acc="R" data-u="" id="obj-ai-792"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">792</td><td class="n">3phm Phase n VTHD</td><td class="d">THD of phase voltage (1≤n≤3); instances 792-794</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="795" data-acc="R" data-u="" id="obj-ai-795"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">795</td><td class="n">3phm All Phase VTHD total</td><td class="d">Total of phase voltage THDs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="796" data-acc="R" data-u="" id="obj-ai-796"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">796</td><td class="n">3phm All Phase VTHD avg</td><td class="d">Average of phase voltage THDs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="797" data-acc="R" data-u="" id="obj-ai-797"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">797</td><td class="n">3phm Phase n ITHD</td><td class="d">THD of phase current (1≤n≤3); instances 797-799</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="800" data-acc="R" data-u="" id="obj-ai-800"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">800</td><td class="n">3phm All Phase ITHD total</td><td class="d">Total of phase current THDs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="801" data-acc="R" data-u="" id="obj-ai-801"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">801</td><td class="n">3phm All Phase ITHD avg</td><td class="d">Average of phase current THDs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="802" data-acc="R" data-u="" id="obj-ai-802"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">802</td><td class="n">3phm Phase n kWh export</td><td class="d">Total energy exported through the phase (1≤n≤3); instances 802-804</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="805" data-acc="R" data-u="" id="obj-ai-805"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">805</td><td class="n">3phm All Phase kWh export</td><td class="d">Total energy exported across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="806" data-acc="R" data-u="" id="obj-ai-806"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806</td><td class="n">3phm Phase n kWh import</td><td class="d">Total energy imported through the phase (1≤n≤3); instances 806-808</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="809" data-acc="R" data-u="" id="obj-ai-809"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">809</td><td class="n">3phm All Phase kWh import</td><td class="d">Total energy imported across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="810" data-acc="R" data-u="" id="obj-ai-810"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">810</td><td class="n">3phm Phase n kVARh total</td><td class="d">Total reactive energy measured through the phase (1≤n≤3); instances 810-812</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="813" data-acc="R" data-u="" id="obj-ai-813"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">813</td><td class="n">3phm All Phase kVARh total</td><td class="d">Total reactive energy measured across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="814" data-acc="R" data-u="" id="obj-ai-814"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">814</td><td class="n">3phm Phase n kVARh export</td><td class="d">Total reactive energy exported through the phase (1≤n≤3); instances 814-816</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="817" data-acc="R" data-u="" id="obj-ai-817"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">817</td><td class="n">3phm All Phase kVARh export</td><td class="d">Total reactive energy exported across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="818" data-acc="R" data-u="" id="obj-ai-818"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">818</td><td class="n">3phm Phase n kVARh import</td><td class="d">Total reactive energy imported through the phase (1≤n≤3); instances 818-820</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="821" data-acc="R" data-u="" id="obj-ai-821"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">821</td><td class="n">3phm All Phase kVARh import</td><td class="d">Total reactive energy imported across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="822" data-acc="R" data-u="" id="obj-ai-822"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">822</td><td class="n">3phm Phase n frequency</td><td class="d">The instantaneous frequency of the phase (1≤n≤3); instances 822-824</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="825" data-acc="R" data-u="" id="obj-ai-825"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">825</td><td class="n">3phm All Phase frequency average</td><td class="d">Average frequency across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="826" data-acc="R" data-u="" id="obj-ai-826"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">826</td><td class="n">3phm Phase n Watts max</td><td class="d">Maximum phase power recorded (1≤n≤3); instances 826-828</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="829" data-acc="R" data-u="" id="obj-ai-829"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">829</td><td class="n">3phm total power used</td><td class="d">Percentage of supply power capacity in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="830" data-acc="R" data-u="" id="obj-ai-830"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">830</td><td class="n">3phm total power remaining</td><td class="d">Power supply’s remaining capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="831" data-acc="R" data-u="" id="obj-ai-831"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">831</td><td class="n">3phm Phase n V harmonic h</td><td class="d">Odd harmonics 1 to 63 of phase voltage (1≤n≤3, 1≤h≤63 odd); instances 831-926</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="927" data-acc="R" data-u="" id="obj-ai-927"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">927</td><td class="n">3phm Phase n I harmonic h</td><td class="d">Odd harmonics 1 to 63 of phase current (1≤n≤3, 1≤h≤63 odd); instances 927-1022</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="1023" data-acc="R" data-u="" id="obj-ai-1023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1023</td><td class="n">Selected channel I harmonic h</td><td class="d">Odd harmonics 1 to 63 of the selected channel (1≤h≤63 odd); instances 1023-1054</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="1055" data-acc="R" data-u="" id="obj-ai-1055"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1055</td><td class="n">Ch n ITHD</td><td class="d">THD of the channel current (1≤n≤120); instances 1055-1174</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="1175" data-acc="R" data-u="" id="obj-ai-1175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1175</td><td class="n">Ch n VAR</td><td class="d">The instantaneous reactive power of the channel (1≤n≤120); instances 1175-1294</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="1295" data-acc="R" data-u="" id="obj-ai-1295"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1295</td><td class="n">Ch n Watts max</td><td class="d">Maximum channel power recorded (1≤n≤120); instances 1295-1414</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="1415" data-acc="R" data-u="" id="obj-ai-1415"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1415</td><td class="n">123N circuit c Phase n Vrms</td><td class="d">Instantaneous RMS voltage of the circuit phase (1≤c≤48, 1≤n≤3); instances 1415-1558</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="1559" data-acc="R" data-u="" id="obj-ai-1559"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1559</td><td class="n">123N circuit c Phase n Irms</td><td class="d">Instantaneous RMS current of the circuit phase (1≤c≤48, 1≤n≤3); instances 1559-1702</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="1703" data-acc="R" data-u="" id="obj-ai-1703"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1703</td><td class="n">123N circuit c Phase n PFactor avg</td><td class="d">The power factor of the circuit phase (1≤c≤48, 1≤n≤3); instances 1703-1846</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="1847" data-acc="R" data-u="" id="obj-ai-1847"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1847</td><td class="n">123N circuit c Phase n Watts</td><td class="d">The instantaneous power of the circuit phase (1≤c≤48, 1≤n≤3); instances 1847-1990</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="1991" data-acc="R" data-u="" id="obj-ai-1991"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1991</td><td class="n">123N circuit c Phase n kWh</td><td class="d">Total energy measured through the circuit phase (1≤c≤48, 1≤n≤3); instances 1991-2134</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="2135" data-acc="R" data-u="" id="obj-ai-2135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2135</td><td class="n">123N circuit c Phase N Irms</td><td class="d">Instantaneous RMS current of the circuit neutral phase (1≤c≤48); instances 2135-2182</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="2183" data-acc="R" data-u="" id="obj-ai-2183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2183</td><td class="n">123N circuit c All Phase average Vrms</td><td class="d">Average RMS voltage across all circuit phases (1≤c≤48); instances 2183-2230</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="2231" data-acc="R" data-u="" id="obj-ai-2231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2231</td><td class="n">123N circuit c All Phase Itot</td><td class="d">Total RMS current across all circuit phases (1≤c≤48); instances 2231-2278</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="2279" data-acc="R" data-u="" id="obj-ai-2279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2279</td><td class="n">123N circuit c All Phase Iavg</td><td class="d">Average RMS current across all circuit phases (1≤c≤48); instances 2279-2326</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="2327" data-acc="R" data-u="" id="obj-ai-2327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2327</td><td class="n">123N circuit c All Phase PFactor avg</td><td class="d">Average power factor across all circuit phases (1≤c≤48); instances 2327-2374</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="2375" data-acc="R" data-u="" id="obj-ai-2375"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2375</td><td class="n">123N circuit c All Phase Watts total</td><td class="d">Total power across all circuit phases (1≤c≤48); instances 2375-2422</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="2423" data-acc="R" data-u="" id="obj-ai-2423"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2423</td><td class="n">123N circuit c All Phase kWh total</td><td class="d">Total energy measured across all circuit phases (1≤c≤48); instances 2423-2470</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="2471" data-acc="R" data-u="" id="obj-ai-2471"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2471</td><td class="n">123N circuit c 1-2 Vrms</td><td class="d">Instantaneous RMS voltage between circuit phases (1≤c≤48); instances 2471-2518</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="2519" data-acc="R" data-u="" id="obj-ai-2519"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2519</td><td class="n">123N circuit c 2-3 Vrms</td><td class="d">Instantaneous RMS voltage between circuit phases (1≤c≤48); instances 2519-2566</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="2567" data-acc="R" data-u="" id="obj-ai-2567"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2567</td><td class="n">123N circuit c 3-1 Vrms</td><td class="d">Instantaneous RMS voltage between circuit phases (1≤c≤48); instances 2567-2614</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="2615" data-acc="R" data-u="" id="obj-ai-2615"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2615</td><td class="n">123N circuit c L-L avg Vrms</td><td class="d">Average instantaneous RMS voltage between circuit phases (1≤c≤48); instances 2615-2662</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="2663" data-acc="R" data-u="" id="obj-ai-2663"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2663</td><td class="n">123N circuit c Phase n VAR</td><td class="d">The instantaneous reactive power of the circuit phase (1≤c≤48, 1≤n≤3); instances 2663-2806</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="2807" data-acc="R" data-u="" id="obj-ai-2807"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2807</td><td class="n">123N circuit c All Phase VAR total</td><td class="d">Total reactive power across all circuit phases (1≤c≤48); instances 2807-2854</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="2855" data-acc="R" data-u="" id="obj-ai-2855"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2855</td><td class="n">123N circuit c Phase n VA</td><td class="d">The instantaneous apparent power of the circuit phase (1≤c≤48, 1≤n≤3); instances 2855-2998</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="2999" data-acc="R" data-u="" id="obj-ai-2999"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2999</td><td class="n">123N circuit c All Phase VA total</td><td class="d">Total apparent power across all circuit phases (1≤c≤48); instances 2999-3046</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="3047" data-acc="R" data-u="" id="obj-ai-3047"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3047</td><td class="n">123N circuit c Phase n ITHD</td><td class="d">THD of the circuit phase current (1≤c≤48, 1≤n≤3); instances 3047-3190</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="3191" data-acc="R" data-u="" id="obj-ai-3191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3191</td><td class="n">123N circuit c Phase N ITHD</td><td class="d">THD of the circuit neutral phase current (1≤c≤48); instances 3191-3238</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="3239" data-acc="R" data-u="" id="obj-ai-3239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3239</td><td class="n">123N circuit c All Phase ITHD total</td><td class="d">Total of the circuit phase current THDs (1≤c≤48); instances 3239-3286</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="3287" data-acc="R" data-u="" id="obj-ai-3287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3287</td><td class="n">123N circuit c All Phase ITHD avg</td><td class="d">Average of the circuit phase current THDs (1≤c≤48); instances 3287-3334</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="3335" data-acc="R" data-u="" id="obj-ai-3335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3335</td><td class="n">123N circuit c Phase n Watts max</td><td class="d">Maximum circuit phase power recorded (1≤c≤48, 1≤n≤3); instances 3335-3478</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="3479" data-acc="R" data-u="" id="obj-ai-3479"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3479</td><td class="n">123N circuit c total power used</td><td class="d">Percentage of circuit’s power capacity in use (1≤c≤48); instances 3479-3526</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="3527" data-acc="R" data-u="" id="obj-ai-3527"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3527</td><td class="n">123N circuit c total power remaining</td><td class="d">Circuit’s remaining power capacity (1≤c≤48); instances 3527-3574</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="3575" data-acc="R" data-u="" id="obj-ai-3575"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3575</td><td class="n">Ch n Vrms</td><td class="d">Instantaneous RMS voltage of the channel (121≤n≤192); instances 3575-3646</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="3647" data-acc="R" data-u="" id="obj-ai-3647"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3647</td><td class="n">Ch n Irms</td><td class="d">Instantaneous RMS current of the channel (121≤n≤192); instances 3647-3718</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="3719" data-acc="R" data-u="" id="obj-ai-3719"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3719</td><td class="n">Ch n PFactor</td><td class="d">The power factor of the channel (121≤n≤192); instances 3719-3790</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="3791" data-acc="R" data-u="" id="obj-ai-3791"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3791</td><td class="n">Ch n Watts</td><td class="d">The instantaneous power of the channel (121≤n≤192); instances 3791-3862</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="3863" data-acc="R" data-u="" id="obj-ai-3863"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3863</td><td class="n">Ch n kWh</td><td class="d">Total energy measured through the channel (121≤n≤192); instances 3863-3934</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="3935" data-acc="R" data-u="" id="obj-ai-3935"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3935</td><td class="n">Ch n ITHD</td><td class="d">THD of the channel current (121≤n≤192); instances 3935-4006</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="4007" data-acc="R" data-u="" id="obj-ai-4007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4007</td><td class="n">Ch n VAR</td><td class="d">The instantaneous reactive power of the channel (121≤n≤192); instances 4007-4078</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="4079" data-acc="R" data-u="" id="obj-ai-4079"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4079</td><td class="n">Ch n Watts max</td><td class="d">Maximum channel power recorded (121≤n≤192); instances 4079-4150</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="4151" data-acc="R" data-u="" id="obj-ai-4151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4151</td><td class="n">Environmental sensor n, [3phm / TAP] t, port p, value v</td><td class="d">Environmental sensor value (t 1-48, port 1-8, value 1-10); instances 4151-4406</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="4407" data-acc="R" data-u="" id="obj-ai-4407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4407</td><td class="n">Circuit c Phase n Vrms</td><td class="d">Instantaneous RMS voltage of the circuit phase (1≤c≤192, 1≤n≤3); instances 4407-4982</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="4983" data-acc="R" data-u="" id="obj-ai-4983"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4983</td><td class="n">Circuit c Phase n Irms</td><td class="d">Instantaneous RMS current of the circuit phase (1≤c≤192, 1≤n≤3); instances 4983-5558</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="5559" data-acc="R" data-u="" id="obj-ai-5559"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5559</td><td class="n">Circuit c Phase n PFactor avg</td><td class="d">The power factor of the circuit phase (1≤c≤192, 1≤n≤3); instances 5559-6134</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="6135" data-acc="R" data-u="" id="obj-ai-6135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6135</td><td class="n">Circuit c Phase n Watts</td><td class="d">The instantaneous power of the circuit phase (1≤c≤192, 1≤n≤3); instances 6135-6710</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="6711" data-acc="R" data-u="" id="obj-ai-6711"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6711</td><td class="n">Circuit c Phase n kWh</td><td class="d">Total energy measured through the circuit phase (1≤c≤192, 1≤n≤3); instances 6711-7286</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="7287" data-acc="R" data-u="" id="obj-ai-7287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7287</td><td class="n">Circuit c Phase N Irms</td><td class="d">Instantaneous RMS current of the circuit neutral phase (1≤c≤192); instances 7287-7478</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="7479" data-acc="R" data-u="" id="obj-ai-7479"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7479</td><td class="n">Circuit c All Phase average Vrms</td><td class="d">Average RMS voltage across all circuit phases (1≤c≤192); instances 7479-7670</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="7671" data-acc="R" data-u="" id="obj-ai-7671"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7671</td><td class="n">Circuit c All Phase Itot</td><td class="d">Total RMS current across all circuit phases (1≤c≤192); instances 7671-7862</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="7863" data-acc="R" data-u="" id="obj-ai-7863"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7863</td><td class="n">Circuit c All Phase Iavg</td><td class="d">Average RMS current across all circuit phases (1≤c≤192); instances 7863-8054</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="8055" data-acc="R" data-u="" id="obj-ai-8055"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8055</td><td class="n">Circuit c All Phase PFactor avg</td><td class="d">Average power factor across all circuit phases (1≤c≤192); instances 8055-8246</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="8247" data-acc="R" data-u="" id="obj-ai-8247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8247</td><td class="n">Circuit c All Phase Watts total</td><td class="d">Total power across all circuit phases (1≤c≤192); instances 8247-8438</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="8439" data-acc="R" data-u="" id="obj-ai-8439"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8439</td><td class="n">Circuit c All Phase kWh total</td><td class="d">Total energy measured across all circuit phases (1≤c≤192); instances 8439-8630</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="8631" data-acc="R" data-u="" id="obj-ai-8631"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8631</td><td class="n">Circuit c 1-2 Vrms</td><td class="d">Instantaneous RMS voltage between circuit phases (1≤c≤192); instances 8631-8822</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="8823" data-acc="R" data-u="" id="obj-ai-8823"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8823</td><td class="n">Circuit c 2-3 Vrms</td><td class="d">Instantaneous RMS voltage between circuit phases (1≤c≤192); instances 8823-9014</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="9015" data-acc="R" data-u="" id="obj-ai-9015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9015</td><td class="n">Circuit c 3-1 Vrms</td><td class="d">Instantaneous RMS voltage between circuit phases (1≤c≤192); instances 9015-9206</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="9207" data-acc="R" data-u="" id="obj-ai-9207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9207</td><td class="n">Circuit c L-L avg Vrms</td><td class="d">Average instantaneous RMS voltage between circuit phases (1≤c≤192); instances 9207-9398</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="9399" data-acc="R" data-u="" id="obj-ai-9399"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9399</td><td class="n">Circuit c Phase n VAR</td><td class="d">The instantaneous reactive power of the circuit phase (1≤c≤192, 1≤n≤3); instances 9399-9974</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="9975" data-acc="R" data-u="" id="obj-ai-9975"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9975</td><td class="n">Circuit c All Phase VAR total</td><td class="d">Total reactive power across all circuit phases (1≤c≤192); instances 9975-10166</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="10167" data-acc="R" data-u="" id="obj-ai-10167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10167</td><td class="n">Circuit c Phase n VA</td><td class="d">The instantaneous apparent power of the circuit phase (1≤c≤192, 1≤n≤3); instances 10167-10742</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="10743" data-acc="R" data-u="" id="obj-ai-10743"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10743</td><td class="n">Circuit c All Phase VA total</td><td class="d">Total apparent power across all circuit phases (1≤c≤192); instances 10743-10934</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="10935" data-acc="R" data-u="" id="obj-ai-10935"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10935</td><td class="n">Circuit c Phase n ITHD</td><td class="d">THD of the circuit phase current (1≤c≤192, 1≤n≤3); instances 10935-11510</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="11511" data-acc="R" data-u="" id="obj-ai-11511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11511</td><td class="n">Circuit c Phase N ITHD</td><td class="d">THD of the circuit neutral phase current (1≤c≤192); instances 11511-11702</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="11703" data-acc="R" data-u="" id="obj-ai-11703"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11703</td><td class="n">Circuit c All Phase ITHD total</td><td class="d">Total of the circuit phase current THDs (1≤c≤192); instances 11703-11894</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="11895" data-acc="R" data-u="" id="obj-ai-11895"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11895</td><td class="n">Circuit c All Phase ITHD avg</td><td class="d">Average of the circuit phase current THDs (1≤c≤192); instances 11895-12086</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="12087" data-acc="R" data-u="" id="obj-ai-12087"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12087</td><td class="n">Circuit c Phase n Watts max</td><td class="d">Maximum circuit phase power recorded (1≤c≤192, 1≤n≤3); instances 12087-12662</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="12663" data-acc="R" data-u="" id="obj-ai-12663"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12663</td><td class="n">Circuit c total power used</td><td class="d">Percentage of circuit’s power capacity in use (1≤c≤192); instances 12663-12854</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="12855" data-acc="R" data-u="" id="obj-ai-12855"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12855</td><td class="n">Circuit c total power remaining</td><td class="d">Circuit’s remaining power capacity (1≤c≤192); instances 12855-13046</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="13047" data-acc="R" data-u="" id="obj-ai-13047"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13047</td><td class="n">3 phase meter 2 Phase n Vrms</td><td class="d">3 phase meter 2 Vrms (1≤n≤3); instances 13047-13049</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="13050" data-acc="R" data-u="" id="obj-ai-13050"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13050</td><td class="n">3 phase meter 2 Phase n Irms</td><td class="d">3 phase meter 2 Irms (1≤n≤3); instances 13050-13052</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="13053" data-acc="R" data-u="" id="obj-ai-13053"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13053</td><td class="n">3 phase meter 2 Phase n PFactor avg</td><td class="d">3 phase meter 2 PFactor avg (1≤n≤3); instances 13053-13055</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="13056" data-acc="R" data-u="" id="obj-ai-13056"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13056</td><td class="n">3 phase meter 2 Phase n Watts</td><td class="d">3 phase meter 2 Watts (1≤n≤3); instances 13056-13058</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="13059" data-acc="R" data-u="" id="obj-ai-13059"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13059</td><td class="n">3 phase meter 2 Phase n kWh</td><td class="d">3 phase meter 2 kWh (1≤n≤3); instances 13059-13061</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="13062" data-acc="R" data-u="" id="obj-ai-13062"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13062</td><td class="n">3 phase meter 2 Phase N Irms</td><td class="d">3 phase meter 2 Phase N Irms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="13063" data-acc="R" data-u="" id="obj-ai-13063"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13063</td><td class="n">3 phase meter 2 All Phase average Vrms</td><td class="d">3 phase meter 2 All Phase average Vrms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="13064" data-acc="R" data-u="" id="obj-ai-13064"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13064</td><td class="n">3 phase meter 2 All Phase Itot</td><td class="d">3 phase meter 2 All Phase Itot</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="13065" data-acc="R" data-u="" id="obj-ai-13065"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13065</td><td class="n">3 phase meter 2 All Phase Iavg</td><td class="d">3 phase meter 2 All Phase Iavg</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="13066" data-acc="R" data-u="" id="obj-ai-13066"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13066</td><td class="n">3 phase meter 2 All Phase PFactor avg</td><td class="d">3 phase meter 2 All Phase PFactor avg</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="13067" data-acc="R" data-u="" id="obj-ai-13067"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13067</td><td class="n">3 phase meter 2 All Phase Watts total</td><td class="d">3 phase meter 2 All Phase Watts total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="13068" data-acc="R" data-u="" id="obj-ai-13068"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13068</td><td class="n">3 phase meter 2 All Phase kWh total</td><td class="d">3 phase meter 2 All Phase kWh</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="13069" data-acc="R" data-u="" id="obj-ai-13069"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13069</td><td class="n">3 phase meter 2 1-2 Vrms</td><td class="d">3 phase meter 2 1-2 Vrms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="13070" data-acc="R" data-u="" id="obj-ai-13070"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13070</td><td class="n">3 phase meter 2 2-3 Vrms</td><td class="d">3 phase meter 2 2-3 Vrms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="13071" data-acc="R" data-u="" id="obj-ai-13071"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13071</td><td class="n">3 phase meter 2 3-1 Vrms</td><td class="d">3 phase meter 2 3-1 Vrms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="13072" data-acc="R" data-u="" id="obj-ai-13072"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13072</td><td class="n">3 phase meter 2 L-L avg Vrms</td><td class="d">3 phase meter 2 L-L avg Vrms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="13073" data-acc="R" data-u="" id="obj-ai-13073"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13073</td><td class="n">3 phase meter 2 Phase n VAR</td><td class="d">3 phase meter 2 VAR (1≤n≤3); instances 13073-13075</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="13076" data-acc="R" data-u="" id="obj-ai-13076"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13076</td><td class="n">3 phase meter 2 All Phase VAR total</td><td class="d">3 phase meter 2 All Phase VAR total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="13077" data-acc="R" data-u="" id="obj-ai-13077"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13077</td><td class="n">3 phase meter 2 Phase n VA</td><td class="d">3 phase meter 2 VA (1≤n≤3); instances 13077-13079</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="13080" data-acc="R" data-u="" id="obj-ai-13080"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13080</td><td class="n">3 phase meter 2 All Phase VA total</td><td class="d">3 phase meter 2 All Phase VA total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="13081" data-acc="R" data-u="" id="obj-ai-13081"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13081</td><td class="n">3 phase meter 2 Phase n VTHD</td><td class="d">3 phase meter 2 VTHD (1≤n≤3); instances 13081-13083</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="13084" data-acc="R" data-u="" id="obj-ai-13084"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13084</td><td class="n">3 phase meter 2 All Phase VTHD total</td><td class="d">3 phase meter 2 All Phase VTHD total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="13085" data-acc="R" data-u="" id="obj-ai-13085"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13085</td><td class="n">3 phase meter 2 All Phase VTHD avg</td><td class="d">3 phase meter 2 All Phase VTHD avg</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="13086" data-acc="R" data-u="" id="obj-ai-13086"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13086</td><td class="n">3 phase meter 2 Phase n ITHD</td><td class="d">3 phase meter 2 ITHD (1≤n≤3); instances 13086-13088</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="13089" data-acc="R" data-u="" id="obj-ai-13089"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13089</td><td class="n">3 phase meter 2 All Phase ITHD total</td><td class="d">3 phase meter 2 All Phase ITHD total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="13090" data-acc="R" data-u="" id="obj-ai-13090"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13090</td><td class="n">3 phase meter 2 All Phase ITHD avg</td><td class="d">3 phase meter 2 All Phase ITHD avg</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="13091" data-acc="R" data-u="" id="obj-ai-13091"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13091</td><td class="n">3 phase meter 2 Phase n kWh export</td><td class="d">3 phase meter 2 kWh export (1≤n≤3); instances 13091-13093</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="13094" data-acc="R" data-u="" id="obj-ai-13094"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13094</td><td class="n">3 phase meter 2 All Phase kWh export</td><td class="d">3 phase meter 2 All Phase kWh export</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="13095" data-acc="R" data-u="" id="obj-ai-13095"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13095</td><td class="n">3 phase meter 2 Phase n kWh import</td><td class="d">3 phase meter 2 kWh import (1≤n≤3); instances 13095-13097</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="13098" data-acc="R" data-u="" id="obj-ai-13098"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13098</td><td class="n">3 phase meter 2 All Phase kWh import</td><td class="d">3 phase meter 2 All Phase kWh import</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="13099" data-acc="R" data-u="" id="obj-ai-13099"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13099</td><td class="n">3 phase meter 2 Phase n kVARh total</td><td class="d">3 phase meter 2 kVARh total (1≤n≤3); instances 13099-13101</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="13102" data-acc="R" data-u="" id="obj-ai-13102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13102</td><td class="n">3 phase meter 2 All Phase kVARh total</td><td class="d">3 phase meter 2 All Phase kVARh total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="13103" data-acc="R" data-u="" id="obj-ai-13103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13103</td><td class="n">3 phase meter 2 Phase n kVARh export</td><td class="d">3 phase meter 2 kVARh export (1≤n≤3); instances 13103-13105</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="13106" data-acc="R" data-u="" id="obj-ai-13106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13106</td><td class="n">3 phase meter 2 All Phase kVARh export</td><td class="d">3 phase meter 2 All Phase kVARh export</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="13107" data-acc="R" data-u="" id="obj-ai-13107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13107</td><td class="n">3 phase meter 2 Phase n kVARh import</td><td class="d">3 phase meter 2 kVARh import (1≤n≤3); instances 13107-13109</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="13110" data-acc="R" data-u="" id="obj-ai-13110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13110</td><td class="n">3 phase meter 2 All Phase kVARh import</td><td class="d">3 phase meter 2 All Phase kVARh import</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="13111" data-acc="R" data-u="" id="obj-ai-13111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13111</td><td class="n">3 phase meter 2 Phase n frequency</td><td class="d">3 phase meter 2 frequency (1≤n≤3); instances 13111-13113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="13114" data-acc="R" data-u="" id="obj-ai-13114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13114</td><td class="n">3 phase meter 2 All Phase frequency average</td><td class="d">3 phase meter 2 All Phase frequency average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="13115" data-acc="R" data-u="" id="obj-ai-13115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13115</td><td class="n">3 phase meter 2 Phase n Watts max</td><td class="d">3 phase meter 2 Watts max (1≤n≤3); instances 13115-13117</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="13118" data-acc="R" data-u="" id="obj-ai-13118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13118</td><td class="n">3 phase meter 2 total power used</td><td class="d">3 phase meter 2 total power used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="13119" data-acc="R" data-u="" id="obj-ai-13119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13119</td><td class="n">3 phase meter 2 total power remaining</td><td class="d">3 phase meter 2 total power remaining</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="13120" data-acc="R" data-u="" id="obj-ai-13120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13120</td><td class="n">3 phase meter 2 Phase 1 V harmonic n</td><td class="d">Odd harmonics 1 to 63 of phase voltage (1≤n≤63 odd); instances 13120-13151</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="13152" data-acc="R" data-u="" id="obj-ai-13152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13152</td><td class="n">3 phase meter 2 Phase 2 V harmonic n</td><td class="d">Odd harmonics 1 to 63 of phase voltage (1≤n≤63 odd); instances 13152-13183</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="13184" data-acc="R" data-u="" id="obj-ai-13184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13184</td><td class="n">3 phase meter 2 Phase 3 V harmonic n</td><td class="d">Odd harmonics 1 to 63 of phase voltage (1≤n≤63 odd); instances 13184-13215</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="13216" data-acc="R" data-u="" id="obj-ai-13216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13216</td><td class="n">3 phase meter 2 Phase 1 I harmonic n</td><td class="d">Odd harmonics 1 to 63 of phase current (1≤n≤63 odd); instances 13216-13247</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="13248" data-acc="R" data-u="" id="obj-ai-13248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13248</td><td class="n">3 phase meter 2 Phase 2 I harmonic n</td><td class="d">Odd harmonics 1 to 63 of phase current (1≤n≤63 odd); instances 13248-13279</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="13280" data-acc="R" data-u="" id="obj-ai-13280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13280</td><td class="n">3 phase meter 2 Phase 3 I harmonic n</td><td class="d">Odd harmonics 1 to 63 of phase current (1≤n≤63 odd); instances 13280-13311</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="13312" data-acc="R" data-u="" id="obj-ai-13312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13312</td><td class="n">Load Type n Total Watts</td><td class="d">Load Type Total Watts (1≤n≤20); instances 13312-13331</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="13332" data-acc="R" data-u="" id="obj-ai-13332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13332</td><td class="n">3 phase meter Ch n Demand Avg Power</td><td class="d">Average power for demand period for channel (1≤n≤3); instances 13332-13334</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="13335" data-acc="R" data-u="" id="obj-ai-13335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13335</td><td class="n">3 phase meter Ch n Demand Min Power</td><td class="d">Minimum power in demand period for channel (1≤n≤3); instances 13335-13337</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="13338" data-acc="R" data-u="" id="obj-ai-13338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13338</td><td class="n">3 phase meter Ch n Demand Max Power</td><td class="d">Maximum power in demand period for channel (1≤n≤3); instances 13338-13340</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="13341" data-acc="R" data-u="" id="obj-ai-13341"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13341</td><td class="n">3 phase meter Ch n Demand Avg Apparent Power</td><td class="d">Average apparent power for demand period for channel (1≤n≤3); instances 13341-13343</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="13344" data-acc="R" data-u="" id="obj-ai-13344"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13344</td><td class="n">3 phase meter Ch n Demand Min Apparent Power</td><td class="d">Minimum apparent power in demand period for channel (1≤n≤3); instances 13344-13346</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="13347" data-acc="R" data-u="" id="obj-ai-13347"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13347</td><td class="n">3 phase meter Ch n Demand Max Apparent Power</td><td class="d">Maximum apparent power in demand period for channel (1≤n≤3); instances 13347-13349</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="13350" data-acc="R" data-u="" id="obj-ai-13350"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13350</td><td class="n">3 phase meter Ch n Demand Avg Reactive Power</td><td class="d">Average reactive power for demand period for channel (1≤n≤3); instances 13350-13352</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="13353" data-acc="R" data-u="" id="obj-ai-13353"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13353</td><td class="n">3 phase meter Ch n Demand Min Reactive Power</td><td class="d">Minimum reactive power in demand period for channel (1≤n≤3); instances 13353-13355</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="13356" data-acc="R" data-u="" id="obj-ai-13356"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13356</td><td class="n">3 phase meter Ch n Demand Max Reactive Power</td><td class="d">Maximum reactive power in demand period for channel (1≤n≤3); instances 13356-13358</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="13359" data-acc="R" data-u="" id="obj-ai-13359"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13359</td><td class="n">3 phase meter Ch n Demand Avg Current</td><td class="d">Average current for demand period for channel (1≤n≤3); instances 13359-13361</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="13362" data-acc="R" data-u="" id="obj-ai-13362"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13362</td><td class="n">3 phase meter Ch n Demand Min Current</td><td class="d">Minimum current in demand period for channel (1≤n≤3); instances 13362-13364</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="13365" data-acc="R" data-u="" id="obj-ai-13365"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13365</td><td class="n">3 phase meter Ch n Demand Max Current</td><td class="d">Maximum current in demand period for channel (1≤n≤3); instances 13365-13367</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="13368" data-acc="R" data-u="" id="obj-ai-13368"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13368</td><td class="n">3phase meter Total Demand Avg Power</td><td class="d">Average power for demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="13369" data-acc="R" data-u="" id="obj-ai-13369"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13369</td><td class="n">3phase meter Total Demand Min Power</td><td class="d">Minimum power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="13370" data-acc="R" data-u="" id="obj-ai-13370"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13370</td><td class="n">3phase meter Total Demand Max Power</td><td class="d">Maximum power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="13371" data-acc="R" data-u="" id="obj-ai-13371"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13371</td><td class="n">3phase meter Total Demand Avg Apparent Power</td><td class="d">Average apparent power for demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="13372" data-acc="R" data-u="" id="obj-ai-13372"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13372</td><td class="n">3phase meter Total Demand Min Apparent Power</td><td class="d">Minimum apparent power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="13373" data-acc="R" data-u="" id="obj-ai-13373"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13373</td><td class="n">3phase meter Total Demand Max Apparent Power</td><td class="d">Maximum apparent power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="13374" data-acc="R" data-u="" id="obj-ai-13374"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13374</td><td class="n">3phase meter Total Demand Avg Reactive Power</td><td class="d">Average reactive power for demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="13375" data-acc="R" data-u="" id="obj-ai-13375"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13375</td><td class="n">3phase meter Total Demand Min Reactive Power</td><td class="d">Minimum reactive power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="13376" data-acc="R" data-u="" id="obj-ai-13376"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13376</td><td class="n">3phase meter Total Demand Max Reactive Power</td><td class="d">Maximum reactive power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="13377" data-acc="R" data-u="" id="obj-ai-13377"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13377</td><td class="n">3phase meter Total Demand Avg Current</td><td class="d">Average current for demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="13378" data-acc="R" data-u="" id="obj-ai-13378"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13378</td><td class="n">3phase meter Total Demand Min Current</td><td class="d">Minimum current in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="13379" data-acc="R" data-u="" id="obj-ai-13379"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13379</td><td class="n">3phase meter Total Demand Max Current</td><td class="d">Maximum current in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="13380" data-acc="R" data-u="" id="obj-ai-13380"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13380</td><td class="n">3 phase meter Phase n Demand Daily Peak Power</td><td class="d">Peak power of phase from previous day (1≤n≤3); instances 13380-13382</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="13383" data-acc="R" data-u="" id="obj-ai-13383"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13383</td><td class="n">3 phase meter Phase n Demand Peak Power</td><td class="d">Peak power of phase since last reset (1≤n≤3); instances 13383-13385</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="13386" data-acc="R" data-u="" id="obj-ai-13386"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13386</td><td class="n">3 phase meter All Phase Demand Daily Peak Power</td><td class="d">Peak total power of supply from previous day</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="13387" data-acc="R" data-u="" id="obj-ai-13387"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13387</td><td class="n">3 phase meter All Phase Demand Peak Power</td><td class="d">Peak total power of supply since last reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="13388" data-acc="R" data-u="" id="obj-ai-13388"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13388</td><td class="n">Cct n Demand Avg Power</td><td class="d">Average power of circuit for demand period (1≤n≤192); instances 13388-13579</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="13580" data-acc="R" data-u="" id="obj-ai-13580"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13580</td><td class="n">Cct n Demand Daily Peak Power</td><td class="d">Peak power of circuit from previous day (1≤n≤192); instances 13580-13771</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="13772" data-acc="R" data-u="" id="obj-ai-13772"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13772</td><td class="n">Cct n Demand Peak Power</td><td class="d">Peak power of circuit since last reset (1≤n≤192); instances 13772-13963</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="13964" data-acc="R" data-u="" id="obj-ai-13964"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13964</td><td class="n">3 phase meter Phase n kVAh total</td><td class="d">Total apparent energy measured through the phase (1≤n≤3); instances 13964-13966</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="13967" data-acc="R" data-u="" id="obj-ai-13967"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13967</td><td class="n">3 phase meter All Phase kVAh total</td><td class="d">Total apparent energy measured across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="13968" data-acc="R" data-u="" id="obj-ai-13968"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13968</td><td class="n">3 phase meter Phase n kVAh export</td><td class="d">Total apparent energy exported through the phase (1≤n≤3); instances 13968-13970</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="13971" data-acc="R" data-u="" id="obj-ai-13971"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13971</td><td class="n">3 phase meter All Phase kVAh export</td><td class="d">Total apparent energy exported across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="13972" data-acc="R" data-u="" id="obj-ai-13972"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13972</td><td class="n">3 phase meter Phase n kVAh import</td><td class="d">Total apparent energy imported through the phase (1≤n≤3); instances 13972-13974</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="13975" data-acc="R" data-u="" id="obj-ai-13975"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13975</td><td class="n">3 phase meter All Phase kVAh import</td><td class="d">Total apparent energy imported across all phases</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="13976" data-acc="R" data-u="" id="obj-ai-13976"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13976</td><td class="n">3 phase meter I imbalance</td><td class="d">I imbalance for 3 phase meter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="13977" data-acc="R" data-u="" id="obj-ai-13977"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13977</td><td class="n">3 phase meter V imbalance</td><td class="d">V imbalance for 3 phase meter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="13978" data-acc="R" data-u="" id="obj-ai-13978"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13978</td><td class="n">3 phase meter I total demand distortion</td><td class="d">I total demand distortion for 3 phase meter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="13979" data-acc="R" data-u="" id="obj-ai-13979"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13979</td><td class="n">3 phase meter 2 I imbalance</td><td class="d">I imbalance for second 3 phase meter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="13980" data-acc="R" data-u="" id="obj-ai-13980"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13980</td><td class="n">3 phase meter 2 V imbalance</td><td class="d">V imbalance for second 3 phase meter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="13981" data-acc="R" data-u="" id="obj-ai-13981"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13981</td><td class="n">3 phase meter 2 I total demand distortion</td><td class="d">I total demand distortion for second 3 phase meter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="13982" data-acc="R" data-u="" id="obj-ai-13982"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13982</td><td class="n">Phase n DPF</td><td class="d">Displacement Power Factor for phase (1≤n≤3); instances 13982-13984</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="13985" data-acc="R" data-u="" id="obj-ai-13985"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13985</td><td class="n">3 phase meter Ch n Demand Min VLN</td><td class="d">Minimum Line to Neutral Voltage in demand period for channel (1≤n≤3); instances 13985-13987</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="13988" data-acc="R" data-u="" id="obj-ai-13988"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13988</td><td class="n">3 phase meter Ch n Demand Max VLN</td><td class="d">Maximum Line to Neutral Voltage in demand period for channel (1≤n≤3); instances 13988-13990</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="13991" data-acc="R" data-u="" id="obj-ai-13991"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13991</td><td class="n">3 phase meter Ch n Demand Avg VLN</td><td class="d">Average Line to Neutral Voltage in demand period for channel (1≤n≤3); instances 13991-13993</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="13994" data-acc="R" data-u="" id="obj-ai-13994"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13994</td><td class="n">3 phase meter Ch n Demand Min VLL</td><td class="d">Minimum Line to Line Voltage in demand period for channel (1≤n≤3); instances 13994-13996</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="13997" data-acc="R" data-u="" id="obj-ai-13997"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13997</td><td class="n">3 phase meter Ch n Demand Max VLL</td><td class="d">Maximum Line to Line Voltage in demand period for channel (1≤n≤3); instances 13997-13999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="14000" data-acc="R" data-u="" id="obj-ai-14000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14000</td><td class="n">3 phase meter Ch n Demand Avg VLL</td><td class="d">Average Line to Line Voltage in demand period for channel (1≤n≤3); instances 14000-14002</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="14003" data-acc="R" data-u="" id="obj-ai-14003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14003</td><td class="n">3 phase meter 2 Ch n Demand Avg Power</td><td class="d">Average power for demand period for channel (1≤n≤3); instances 14003-14005</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="14006" data-acc="R" data-u="" id="obj-ai-14006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14006</td><td class="n">3 phase meter 2 Ch n Demand Min Power</td><td class="d">Minimum power in demand period for channel (1≤n≤3); instances 14006-14008</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="14009" data-acc="R" data-u="" id="obj-ai-14009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14009</td><td class="n">3 phase meter 2 Ch n Demand Max Power</td><td class="d">Maximum power in demand period for channel (1≤n≤3); instances 14009-14011</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="14012" data-acc="R" data-u="" id="obj-ai-14012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14012</td><td class="n">3 phase meter 2 Ch n Demand Avg Apparent Power</td><td class="d">Average apparent power for demand period for channel (1≤n≤3); instances 14012-14014</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="14015" data-acc="R" data-u="" id="obj-ai-14015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14015</td><td class="n">3 phase meter 2 Ch n Demand Min Apparent Power</td><td class="d">Minimum apparent power in demand period for channel (1≤n≤3); instances 14015-14017</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="14018" data-acc="R" data-u="" id="obj-ai-14018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14018</td><td class="n">3 phase meter 2 Ch n Demand Max Apparent Power</td><td class="d">Maximum apparent power in demand period for channel (1≤n≤3); instances 14018-14020</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="14021" data-acc="R" data-u="" id="obj-ai-14021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14021</td><td class="n">3 phase meter 2 Ch n Demand Avg Reactive Power</td><td class="d">Average reactive power for demand period for channel (1≤n≤3); instances 14021-14023</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="14024" data-acc="R" data-u="" id="obj-ai-14024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14024</td><td class="n">3 phase meter 2 Ch n Demand Min Reactive Power</td><td class="d">Minimum reactive power in demand period for channel (1≤n≤3); instances 14024-14026</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="14027" data-acc="R" data-u="" id="obj-ai-14027"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14027</td><td class="n">3 phase meter 2 Ch n Demand Max Reactive Power</td><td class="d">Maximum reactive power in demand period for channel (1≤n≤3); instances 14027-14029</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="14030" data-acc="R" data-u="" id="obj-ai-14030"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14030</td><td class="n">3 phase meter 2 Ch n Demand Avg Current</td><td class="d">Average current for demand period for channel (1≤n≤3); instances 14030-14032</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="14033" data-acc="R" data-u="" id="obj-ai-14033"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14033</td><td class="n">3 phase meter 2 Ch n Demand Min Current</td><td class="d">Minimum current in demand period for channel (1≤n≤3); instances 14033-14035</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="14036" data-acc="R" data-u="" id="obj-ai-14036"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14036</td><td class="n">3 phase meter 2 Ch n Demand Max Current</td><td class="d">Maximum current in demand period for channel (1≤n≤3); instances 14036-14038</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="14039" data-acc="R" data-u="" id="obj-ai-14039"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14039</td><td class="n">3phase meter 2 Total Demand Avg Power</td><td class="d">Average power for demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="14040" data-acc="R" data-u="" id="obj-ai-14040"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14040</td><td class="n">3phase meter 2 Total Demand Min Power</td><td class="d">Minimum power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="14041" data-acc="R" data-u="" id="obj-ai-14041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14041</td><td class="n">3phase meter 2 Total Demand Max Power</td><td class="d">Maximum power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="14042" data-acc="R" data-u="" id="obj-ai-14042"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14042</td><td class="n">3phase meter 2 Total Demand Avg Apparent Power</td><td class="d">Average apparent power for demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="14043" data-acc="R" data-u="" id="obj-ai-14043"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14043</td><td class="n">3phase meter 2 Total Demand Min Apparent Power</td><td class="d">Minimum apparent power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="14044" data-acc="R" data-u="" id="obj-ai-14044"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14044</td><td class="n">3phase meter 2 Total Demand Max Apparent Power</td><td class="d">Maximum apparent power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="14045" data-acc="R" data-u="" id="obj-ai-14045"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14045</td><td class="n">3phase meter 2 Total Demand Avg Reactive Power</td><td class="d">Average reactive power for demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="14046" data-acc="R" data-u="" id="obj-ai-14046"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14046</td><td class="n">3phase meter 2 Total Demand Min Reactive Power</td><td class="d">Minimum reactive power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="14047" data-acc="R" data-u="" id="obj-ai-14047"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14047</td><td class="n">3phase meter 2 Total Demand Max Reactive Power</td><td class="d">Maximum reactive power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="14048" data-acc="R" data-u="" id="obj-ai-14048"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14048</td><td class="n">3phase meter 2 Total Demand Avg Current</td><td class="d">Average current for demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="14049" data-acc="R" data-u="" id="obj-ai-14049"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14049</td><td class="n">3phase meter 2 Total Demand Min Current</td><td class="d">Minimum current in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="14050" data-acc="R" data-u="" id="obj-ai-14050"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14050</td><td class="n">3phase meter 2 Total Demand Max Current</td><td class="d">Maximum current in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="14051" data-acc="R" data-u="" id="obj-ai-14051"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14051</td><td class="n">3 phase meter 3 Ch n Demand Avg Power</td><td class="d">Average power for demand period for channel (1≤n≤3); instances 14051-14053</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="14054" data-acc="R" data-u="" id="obj-ai-14054"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14054</td><td class="n">3 phase meter 3 Ch n Demand Min Power</td><td class="d">Minimum power in demand period for channel (1≤n≤3); instances 14054-14056</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="14057" data-acc="R" data-u="" id="obj-ai-14057"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14057</td><td class="n">3 phase meter 3 Ch n Demand Max Power</td><td class="d">Maximum power in demand period for channel (1≤n≤3); instances 14057-14059</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="14060" data-acc="R" data-u="" id="obj-ai-14060"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14060</td><td class="n">3 phase meter 3 Ch n Demand Avg Apparent Power</td><td class="d">Average apparent power for demand period for channel (1≤n≤3); instances 14060-14062</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="14063" data-acc="R" data-u="" id="obj-ai-14063"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14063</td><td class="n">3 phase meter 3 Ch n Demand Min Apparent Power</td><td class="d">Minimum apparent power in demand period for channel (1≤n≤3); instances 14063-14065</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="14066" data-acc="R" data-u="" id="obj-ai-14066"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14066</td><td class="n">3 phase meter 3 Ch n Demand Max Apparent Power</td><td class="d">Maximum apparent power in demand period for channel (1≤n≤3); instances 14066-14068</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="14069" data-acc="R" data-u="" id="obj-ai-14069"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14069</td><td class="n">3 phase meter 3 Ch n Demand Avg Reactive Power</td><td class="d">Average reactive power for demand period for channel (1≤n≤3); instances 14069-14071</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="14072" data-acc="R" data-u="" id="obj-ai-14072"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14072</td><td class="n">3 phase meter 3 Ch n Demand Min Reactive Power</td><td class="d">Minimum reactive power in demand period for channel (1≤n≤3); instances 14072-14074</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="14075" data-acc="R" data-u="" id="obj-ai-14075"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14075</td><td class="n">3 phase meter 3 Ch n Demand Max Reactive Power</td><td class="d">Maximum reactive power in demand period for channel (1≤n≤3); instances 14075-14077</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="14078" data-acc="R" data-u="" id="obj-ai-14078"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14078</td><td class="n">3 phase meter 3 Ch n Demand Avg Current</td><td class="d">Average current for demand period for channel (1≤n≤3); instances 14078-14080</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="14081" data-acc="R" data-u="" id="obj-ai-14081"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14081</td><td class="n">3 phase meter 3 Ch n Demand Min Current</td><td class="d">Minimum current in demand period for channel (1≤n≤3); instances 14081-14083</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="14084" data-acc="R" data-u="" id="obj-ai-14084"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14084</td><td class="n">3 phase meter 3 Ch n Demand Max Current</td><td class="d">Maximum current in demand period for channel (1≤n≤3); instances 14084-14086</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="14087" data-acc="R" data-u="" id="obj-ai-14087"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14087</td><td class="n">3phase meter 3 Total Demand Avg Power</td><td class="d">Average power for demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="14088" data-acc="R" data-u="" id="obj-ai-14088"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14088</td><td class="n">3phase meter 3 Total Demand Min Power</td><td class="d">Minimum power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="14089" data-acc="R" data-u="" id="obj-ai-14089"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14089</td><td class="n">3phase meter 3 Total Demand Max Power</td><td class="d">Maximum power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="14090" data-acc="R" data-u="" id="obj-ai-14090"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14090</td><td class="n">3phase meter 3 Total Demand Avg Apparent Power</td><td class="d">Average apparent power for demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="14091" data-acc="R" data-u="" id="obj-ai-14091"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14091</td><td class="n">3phase meter 3 Total Demand Min Apparent Power</td><td class="d">Minimum apparent power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="14092" data-acc="R" data-u="" id="obj-ai-14092"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14092</td><td class="n">3phase meter 3 Total Demand Max Apparent Power</td><td class="d">Maximum apparent power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="14093" data-acc="R" data-u="" id="obj-ai-14093"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14093</td><td class="n">3phase meter 3 Total Demand Avg Reactive Power</td><td class="d">Average reactive power for demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="14094" data-acc="R" data-u="" id="obj-ai-14094"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14094</td><td class="n">3phase meter 3 Total Demand Min Reactive Power</td><td class="d">Minimum reactive power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="14095" data-acc="R" data-u="" id="obj-ai-14095"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14095</td><td class="n">3phase meter 3 Total Demand Max Reactive Power</td><td class="d">Maximum reactive power in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="14096" data-acc="R" data-u="" id="obj-ai-14096"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14096</td><td class="n">3phase meter 3 Total Demand Avg Current</td><td class="d">Average current for demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="14097" data-acc="R" data-u="" id="obj-ai-14097"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14097</td><td class="n">3phase meter 3 Total Demand Min Current</td><td class="d">Minimum current in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="14098" data-acc="R" data-u="" id="obj-ai-14098"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14098</td><td class="n">3phase meter 3 Total Demand Max Current</td><td class="d">Maximum current in demand period for circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="14099" data-acc="R" data-u="" id="obj-ai-14099"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14099</td><td class="n">Circuit c Current Imbalance</td><td class="d">Imbalance between phase current magnitudes in a three phase circuit (1≤c≤192); instances 14099-14290</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="0" data-acc="W" data-u="" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">Ch n CT factor</td><td class="d">CT factor for each channel (1≤n≤120); instances 0-119</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="120" data-acc="W" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Ch n alarm breaker size</td><td class="d">Current scale against which warning and alarm thresholds are measured. (1≤n≤120); instances 120-239</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="240" data-acc="W" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">Phase n Vlo threshold</td><td class="d">Threshold for triggering the Vlo alarm (1≤n≤3); instances 240-242</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="243" data-acc="W" data-u="" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">Phase n Vhi threshold</td><td class="d">Threshold for triggering the Vhi alarm (1≤n≤3); instances 243-245</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="246" data-acc="W" data-u="" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">Tripped breaker current</td><td class="d">Current at which the tripped breaker alarm becomes active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="247" data-acc="W" data-u="" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">3phm SAGV</td><td class="d">3 phase meter wave capture sag voltage threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="248" data-acc="W" data-u="" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">3phm OV</td><td class="d">3 phase meter wave capture over voltage threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="249" data-acc="W" data-u="" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">3phm OI</td><td class="d">3 phase meter current wave capture threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="250" data-acc="W" data-u="" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">3phm OI hold-off</td><td class="d">3 phase meter current wave capture hold-off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="251" data-acc="W" data-u="" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">TAPs TB hold-off</td><td class="d">TAPs current wave capture hold-off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="252" data-acc="W" data-u="" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">TAPs TB trigger level</td><td class="d">TAPs current wave capture threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="253" data-acc="W" data-u="" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">123N circuit n total power limit</td><td class="d">123N circuit total power limit (1≤n≤48); instances 253-300</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="301" data-acc="W" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">3phm total power limit</td><td class="d">3 phase meter total power limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="302" data-acc="W" data-u="" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">Ch n CT factor</td><td class="d">CT factor for each channel (121≤n≤192); instances 302-373</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="374" data-acc="W" data-u="" id="obj-av-374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">374</td><td class="n">Ch n alarm breaker size</td><td class="d">Current scale against which warning and alarm thresholds are measured. (121≤n≤192); instances 374-445</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="446" data-acc="W" data-u="" id="obj-av-446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">446</td><td class="n">Circuit c total power limit</td><td class="d">Circuit total power limit (1≤c≤192); instances 446-637</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="638" data-acc="W" data-u="" id="obj-av-638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">638</td><td class="n">3 phase meter 2 total power limit</td><td class="d">3 phase meter 2 total power limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="639" data-acc="W" data-u="" id="obj-av-639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">639</td><td class="n">CT Type n Hardware Version 1 Factor</td><td class="d">CT Type’s factor for Hardware Version 1 (1≤n≤120); instances 639-758</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="759" data-acc="W" data-u="" id="obj-av-759"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">759</td><td class="n">CT Type n Hardware Version 2 Factor</td><td class="d">CT Type’s factor for Hardware Version 2 (1≤n≤120); instances 759-878</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="879" data-acc="W" data-u="" id="obj-av-879"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">879</td><td class="n">Harmonic calculations nominal voltage</td><td class="d">Harmonic calculations nominal voltage</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="880" data-acc="W" data-u="" id="obj-av-880"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">880</td><td class="n">CT Type n Hardware Version 1 Factor</td><td class="d">CT Type’s factor for Hardware Version 1 (121≤n≤500); instances 880-1259</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="1260" data-acc="W" data-u="" id="obj-av-1260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1260</td><td class="n">CT Type n Hardware Version 2 Factor</td><td class="d">CT Type’s factor for Hardware Version 2 (121≤n≤500); instances 1260-1639</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="1640" data-acc="W" data-u="" id="obj-av-1640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1640</td><td class="n">PT Ratio</td><td class="d">PT Ratio</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="1641" data-acc="W" data-u="" id="obj-av-1641"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1641</td><td class="n">Zero Threshold</td><td class="d">Zero Threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="1642" data-acc="W" data-u="" id="obj-av-1642"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1642</td><td class="n">Imbalance phases</td><td class="d">Expected Voltage Lines for HU Imbalance</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="302" data-i="0" data-acc="W" data-u="" id="obj-piv-0"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">0</td><td class="n">Ch n circuit</td><td class="d">Circuit grouping number: single, two or three phase (1≤n≤120); instances 0-119</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="303" data-i="120" data-acc="W" data-u="" id="obj-piv-120"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">120</td><td class="n">Ch n CT</td><td class="d">CT identifier and max current (1≤n≤120); instances 120-239</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="304" data-i="240" data-acc="W" data-u="" id="obj-piv-240"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">240</td><td class="n">Ch n phase</td><td class="d">The phase connection is derived from the board by the jumper setting. (1≤n≤120); instances 240-359</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="305" data-i="360" data-acc="W" data-u="" id="obj-piv-360"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">360</td><td class="n">Ch n Exp phase</td><td class="d">This is the phase that the board expects to be connected. (1≤n≤120); instances 360-479</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="306" data-i="480" data-acc="W" data-u="" id="obj-piv-480"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">480</td><td class="n">Ch n warning threshold</td><td class="d">Channel’s warning level. (1≤n≤120); instances 480-599</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="307" data-i="600" data-acc="W" data-u="" id="obj-piv-600"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">600</td><td class="n">Ch n alarm threshold</td><td class="d">Channel’s alarm level. (1≤n≤120); instances 600-719</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="308" data-i="720" data-acc="W" data-u="" id="obj-piv-720"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">720</td><td class="n">Ch n warning delay</td><td class="d">Time over warning level before warning is triggered. (1≤n≤120); instances 720-839</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="309" data-i="840" data-acc="W" data-u="" id="obj-piv-840"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">840</td><td class="n">Ch n alarm delay</td><td class="d">Time over alarm level before alarm is triggered. (1≤n≤120); instances 840-959</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="310" data-i="960" data-acc="W" data-u="" id="obj-piv-960"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">960</td><td class="n">Log n configuration count</td><td class="d">Version of the log configuration. (0≤n≤9); instances 960-969</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="311" data-i="970" data-acc="W" data-u="" id="obj-piv-970"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">970</td><td class="n">Log n mode</td><td class="d">Rollover or stop logging when full. (0≤n≤9); instances 970-979</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="312" data-i="980" data-acc="W" data-u="" id="obj-piv-980"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">980</td><td class="n">Log n max entries</td><td class="d">Maximum number of entries in log (≤ 65535). (0≤n≤9); instances 980-989</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="313" data-i="990" data-acc="W" data-u="" id="obj-piv-990"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">990</td><td class="n">Log n interval</td><td class="d">How often log entry is made. (0≤n≤9); instances 990-999</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="314" data-i="1000" data-acc="W" data-u="" id="obj-piv-1000"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1000</td><td class="n">Log n offset</td><td class="d">Offset from day/hour/minute to make log entry. (0≤n≤9); instances 1000-1009</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="315" data-i="1010" data-acc="W" data-u="" id="obj-piv-1010"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1010</td><td class="n">Log n register list length</td><td class="d">Number of registers in log entry. (0≤n≤9); instances 1010-1019</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="316" data-i="1020" data-acc="W" data-u="" id="obj-piv-1020"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1020</td><td class="n">Voltage alarm delay</td><td class="d">Time under or over threshold before alarm is triggered</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="317" data-i="1021" data-acc="W" data-u="" id="obj-piv-1021"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1021</td><td class="n">Tripped breaker timeframe</td><td class="d">Time over tripped breaker current before tripped breaker alarm becomes active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="318" data-i="1022" data-acc="W" data-u="" id="obj-piv-1022"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1022</td><td class="n">Nr channels</td><td class="d">Number of physical channels</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="319" data-i="1023" data-acc="W" data-u="" id="obj-piv-1023"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1023</td><td class="n">kWh scale</td><td class="d">Multiplier for kWh readings</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="320" data-i="1024" data-acc="W" data-u="" id="obj-piv-1024"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1024</td><td class="n">High power mode</td><td class="d">Readings over high or low power range</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="321" data-i="1025" data-acc="W" data-u="" id="obj-piv-1025"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1025</td><td class="n">CPU serial nr</td><td class="d">CPU’s serial number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="322" data-i="1026" data-acc="W" data-u="" id="obj-piv-1026"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1026</td><td class="n">ANSI/IEC channel numbering</td><td class="d">ANSI/IEC channel numbering</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="323" data-i="1027" data-acc="W" data-u="" id="obj-piv-1027"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1027</td><td class="n">Nr channels on TAP n</td><td class="d">Number of channels on TAP (1≤n≤30); instances 1027-1056</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="324" data-i="1057" data-acc="W" data-u="" id="obj-piv-1057"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1057</td><td class="n">Supply type</td><td class="d">Supply type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="325" data-i="1058" data-acc="W" data-u="" id="obj-piv-1058"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1058</td><td class="n">3 phase meter current wave capture mode</td><td class="d">3 phase meter current wave capture mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="326" data-i="1059" data-acc="W" data-u="" id="obj-piv-1059"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1059</td><td class="n">TAPs current wave capture mode</td><td class="d">TAPs current wave capture mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="327" data-i="1060" data-acc="W" data-u="" id="obj-piv-1060"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1060</td><td class="n">Channel selected for I harmonics</td><td class="d">Channel selected for I harmonics</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="328" data-i="1061" data-acc="W" data-u="" id="obj-piv-1061"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1061</td><td class="n">123N circuit n warning threshold</td><td class="d">123N circuit warning threshold (1≤n≤48); instances 1061-1108</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="329" data-i="1109" data-acc="W" data-u="" id="obj-piv-1109"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1109</td><td class="n">123N circuit n alarm threshold</td><td class="d">123N circuit alarm threshold (1≤n≤48); instances 1109-1156</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="330" data-i="1157" data-acc="W" data-u="" id="obj-piv-1157"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1157</td><td class="n">123N circuit n warning delay</td><td class="d">123N circuit warning delay (1≤n≤48); instances 1157-1204</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="331" data-i="1205" data-acc="W" data-u="" id="obj-piv-1205"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1205</td><td class="n">123N circuit n alarm delay</td><td class="d">123N circuit alarm delay (1≤n≤48); instances 1205-1252</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="332" data-i="1253" data-acc="W" data-u="" id="obj-piv-1253"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1253</td><td class="n">3 phase meter warning threshold</td><td class="d">3 phase meter warning threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="333" data-i="1254" data-acc="W" data-u="" id="obj-piv-1254"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1254</td><td class="n">3 phase meter alarm threshold</td><td class="d">3 phase meter alarm threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="334" data-i="1255" data-acc="W" data-u="" id="obj-piv-1255"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1255</td><td class="n">3 phase meter warning delay</td><td class="d">3 phase meter warning delay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="335" data-i="1256" data-acc="W" data-u="" id="obj-piv-1256"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1256</td><td class="n">3 phase meter alarm delay</td><td class="d">3 phase meter alarm delay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="336" data-i="1257" data-acc="W" data-u="" id="obj-piv-1257"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1257</td><td class="n">Ch n circuit</td><td class="d">Circuit grouping number: single, two or three phase (121≤n≤192); instances 1257-1328</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="337" data-i="1329" data-acc="W" data-u="" id="obj-piv-1329"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1329</td><td class="n">Ch n CT</td><td class="d">CT identifier and max current (121≤n≤192); instances 1329-1400</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="338" data-i="1401" data-acc="W" data-u="" id="obj-piv-1401"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1401</td><td class="n">Ch n phase</td><td class="d">The phase connection is derived from the board by the jumper setting. (121≤n≤192); instances 1401-1472</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="339" data-i="1473" data-acc="W" data-u="" id="obj-piv-1473"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1473</td><td class="n">Ch n Exp phase</td><td class="d">This is the phase that the board expects to be connected. (121≤n≤192); instances 1473-1544</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="340" data-i="1545" data-acc="W" data-u="" id="obj-piv-1545"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1545</td><td class="n">Ch n warning threshold</td><td class="d">Channel’s warning level. (121≤n≤192); instances 1545-1616</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="341" data-i="1617" data-acc="W" data-u="" id="obj-piv-1617"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1617</td><td class="n">Ch n alarm threshold</td><td class="d">Channel’s alarm level. (121≤n≤192); instances 1617-1689</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="342" data-i="1689" data-acc="W" data-u="" id="obj-piv-1689"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1689</td><td class="n">Ch n warning delay</td><td class="d">Time over warning level before warning is triggered. (121≤n≤192); instances 1689-1760</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="343" data-i="1761" data-acc="W" data-u="" id="obj-piv-1761"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1761</td><td class="n">Ch n alarm delay</td><td class="d">Time over alarm level before alarm is triggered. (121≤n≤192); instances 1761-1832</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="344" data-i="1833" data-acc="W" data-u="" id="obj-piv-1833"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1833</td><td class="n">Log n configuration count</td><td class="d">Version of the log configuration. (10≤n≤20); instances 1833-1843</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="345" data-i="1844" data-acc="W" data-u="" id="obj-piv-1844"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1844</td><td class="n">Log n mode</td><td class="d">Rollover or stop logging when full. (10≤n≤20); instances 1844-1854</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="346" data-i="1855" data-acc="W" data-u="" id="obj-piv-1855"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1855</td><td class="n">Log n max entries</td><td class="d">Maximum number of entries in log (≤ 65535). (10≤n≤20); instances 1855-1865</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="347" data-i="1866" data-acc="W" data-u="" id="obj-piv-1866"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1866</td><td class="n">Log n interval</td><td class="d">How often log entry is made. (10≤n≤20); instances 1866-1876</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="348" data-i="1877" data-acc="W" data-u="" id="obj-piv-1877"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1877</td><td class="n">Log n offset</td><td class="d">Offset from day/hour/minute to make log entry. (10≤n≤20); instances 1877-1887</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="349" data-i="1888" data-acc="W" data-u="" id="obj-piv-1888"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1888</td><td class="n">Log n register list length</td><td class="d">Number of registers in log entry. (10≤n≤20); instances 1888-1898</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="350" data-i="1899" data-acc="W" data-u="" id="obj-piv-1899"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1899</td><td class="n">Circuit c warning threshold</td><td class="d">Circuit warning threshold (1≤c≤192); instances 1899-2090</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="351" data-i="2091" data-acc="W" data-u="" id="obj-piv-2091"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2091</td><td class="n">Circuit c alarm threshold</td><td class="d">Circuit alarm threshold (1≤c≤192); instances 2091-2282</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="352" data-i="2283" data-acc="W" data-u="" id="obj-piv-2283"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2283</td><td class="n">Circuit c warning delay</td><td class="d">Circuit warning delay (1≤c≤192); instances 2283-2474</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="353" data-i="2475" data-acc="W" data-u="" id="obj-piv-2475"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2475</td><td class="n">Circuit c alarm delay</td><td class="d">Circuit alarm delay (1≤c≤192); instances 2475-2666</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="354" data-i="2667" data-acc="W" data-u="" id="obj-piv-2667"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2667</td><td class="n">3 phase meter 2 warning threshold</td><td class="d">3 phase meter 2 warning threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="355" data-i="2668" data-acc="W" data-u="" id="obj-piv-2668"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2668</td><td class="n">3 phase meter 2 alarm threshold</td><td class="d">3 phase meter 2 alarm threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="356" data-i="2669" data-acc="W" data-u="" id="obj-piv-2669"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2669</td><td class="n">3 phase meter 2 warning delay</td><td class="d">3 phase meter 2 warning delay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="357" data-i="2670" data-acc="W" data-u="" id="obj-piv-2670"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2670</td><td class="n">3 phase meter 2 alarm delay</td><td class="d">3 phase meter 2 alarm delay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="358" data-i="2671" data-acc="W" data-u="" id="obj-piv-2671"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2671</td><td class="n">Ch n Load Type</td><td class="d">Channel’s load type (1≤n≤192); instances 2671-2862</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="359" data-i="2863" data-acc="W" data-u="" id="obj-piv-2863"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2863</td><td class="n">CT Type n Hardware Version 1 PHCAL</td><td class="d">CT Type’s PHCAL for Hardware Version 1 (1≤n≤120); instances 2863-2982</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="360" data-i="2983" data-acc="W" data-u="" id="obj-piv-2983"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2983</td><td class="n">CT Type n Hardware Version 2 PHCAL</td><td class="d">CT Type’s PHCAL for Hardware Version 2 (1≤n≤120); instances 2983-3102</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="361" data-i="3103" data-acc="W" data-u="" id="obj-piv-3103"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3103</td><td class="n">Demand Interval</td><td class="d">Demand Interval</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="362" data-i="3104" data-acc="W" data-u="" id="obj-piv-3104"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3104</td><td class="n">Demand Subinterval</td><td class="d">Demand Subinterval</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="363" data-i="3105" data-acc="W" data-u="" id="obj-piv-3105"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3105</td><td class="n">Last Demand Interval</td><td class="d">Interval of last demand period</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="364" data-i="3106" data-acc="W" data-u="" id="obj-piv-3106"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3106</td><td class="n">Last Demand Subinterval</td><td class="d">Subinterval of last demand period</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="365" data-i="3107" data-acc="W" data-u="" id="obj-piv-3107"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3107</td><td class="n">Last Demand Timestamp</td><td class="d">Time the last demand period was ended</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="366" data-i="0" data-acc="W" data-u="" id="obj-other-0"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">0</td><td class="n">Warnings</td><td class="d">BitString Value. Channel warning states</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="367" data-i="1" data-acc="W" data-u="" data-min="1" id="obj-other-1"><td class="t"><abbr title="Other">Other</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Alarms</td><td class="d">BitString Value. Channel alarm states</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="368" data-i="2" data-acc="W" data-u="" data-min="1" id="obj-other-2"><td class="t"><abbr title="Other">Other</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Tripped breakers</td><td class="d">BitString Value. Channel tripped breaker states</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="369" data-i="3" data-acc="W" data-u="" id="obj-other-3"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">3</td><td class="n">Warnings latched</td><td class="d">BitString Value. Channel latched warning states</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="370" data-i="4" data-acc="W" data-u="" id="obj-other-4"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">4</td><td class="n">Alarms latched</td><td class="d">BitString Value. Channel latched alarm states</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="371" data-i="5" data-acc="W" data-u="" id="obj-other-5"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">5</td><td class="n">Tripped breakers latched</td><td class="d">BitString Value. Channel latched tripped breaker states</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="372" data-i="6" data-acc="W" data-u="" id="obj-other-6"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">6</td><td class="n">Voltage low alarms</td><td class="d">BitString Value. Voltage low alarm states</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="373" data-i="7" data-acc="W" data-u="" id="obj-other-7"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">7</td><td class="n">Voltage high alarms</td><td class="d">BitString Value. Voltage high alarm states</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="374" data-i="8" data-acc="W" data-u="" id="obj-other-8"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">8</td><td class="n">Voltage low alarms latched</td><td class="d">BitString Value. Voltage low latched alarm states</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="375" data-i="9" data-acc="W" data-u="" id="obj-other-9"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">9</td><td class="n">Voltage high alarms latched</td><td class="d">BitString Value. Voltage high latched alarm states</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="376" data-i="10" data-acc="W" data-u="" id="obj-other-10"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">10</td><td class="n">Dry contact inputs</td><td class="d">BitString Value. Dry contact inputs</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="377" data-i="11" data-acc="W" data-u="" id="obj-other-11"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">11</td><td class="n">123N circuit n power alarms</td><td class="d">BitString Value. 123N circuit power alarms (1≤n≤48); instances 11-58</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="378" data-i="59" data-acc="W" data-u="" id="obj-other-59"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">59</td><td class="n">3 phase meter power alarms</td><td class="d">BitString Value. 3 phase meter power alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="379" data-i="60" data-acc="W" data-u="" id="obj-other-60"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">60</td><td class="n">Circuit c power alarms</td><td class="d">BitString Value. Circuit power alarms (1≤c≤192); instances 60-251</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="380" data-i="252" data-acc="W" data-u="" id="obj-other-252"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">252</td><td class="n">3 phase meter 2 power alarms</td><td class="d">BitString Value. 3 phase meter 2 power alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="381" data-i="253" data-acc="W" data-u="" id="obj-other-253"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">253</td><td class="n">Card c dry inputs</td><td class="d">BitString Value. Dry input states (1≤c≤10); instances 253-262</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="382" data-i="0" data-acc="W" data-u="" id="obj-csv-0"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">0</td><td class="n">CT Type n Name</td><td class="d">CT type names (1≤n≤120); instances 0-119</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="383" data-i="120" data-acc="W" data-u="" id="obj-csv-120"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">120</td><td class="n">Load Type n Name</td><td class="d">Load type names (1≤n≤20); instances 120-139</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="384" data-i="140" data-acc="W" data-u="" id="obj-csv-140"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">140</td><td class="n">Circuit n Name</td><td class="d">Circuit names (1≤n≤192); instances 140-331</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="385" data-i="332" data-acc="W" data-u="" id="obj-csv-332"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">332</td><td class="n">Circuit n Identifier</td><td class="d">Circuit rack identifier (1≤n≤192); instances 332-523</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Schneider Electric PowerLogic HDPM6000 high-density power meter point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>Ch n Vrms</li><li><a href="#obj-ai-120"><code>AI120</code></a>Ch n Irms</li><li><a href="#obj-ai-240"><code>AI240</code></a>Ch n PFactor</li><li><a href="#obj-ai-360"><code>AI360</code></a>Ch n Watts</li><li><a href="#obj-ai-480"><code>AI480</code></a>Ch n kWh</li><li><a href="#obj-ai-600"><code>AI600</code></a>Ch n kWh resetting</li><li><a href="#obj-ai-720"><code>AI720</code></a>Phase n Vrms</li><li><a href="#obj-ai-723"><code>AI723</code></a>Phase n Itot</li><li><a href="#obj-ai-726"><code>AI726</code></a>Phase n PFactor avg</li><li><a href="#obj-ai-729"><code>AI729</code></a>Phase n Watts</li><li><a href="#obj-ai-732"><code>AI732</code></a>Phase n kWh</li><li><a href="#obj-ai-735"><code>AI735</code></a>Dry contact n V</li><li><a href="#obj-ai-743"><code>AI743</code></a>Dry contact n Irms</li><li><a href="#obj-ai-751"><code>AI751</code></a>Phase N Itot</li><li><a href="#obj-ai-752"><code>AI752</code></a>All Phase average Vrms</li><li><a href="#obj-ai-753"><code>AI753</code></a>All Phase Itot</li><li><a href="#obj-ai-754"><code>AI754</code></a>All Phase Iavg</li><li><a href="#obj-ai-755"><code>AI755</code></a>All Phase PFactor avg</li><li><a href="#obj-ai-756"><code>AI756</code></a>All Phase Watts total</li><li><a href="#obj-ai-757"><code>AI757</code></a>All Phase kWh total</li><li><a href="#obj-ai-758"><code>AI758</code></a>3phm Phase n Vrms</li><li><a href="#obj-ai-761"><code>AI761</code></a>3phm Phase n Irms</li><li><a href="#obj-ai-764"><code>AI764</code></a>3phm Phase n PFactor avg</li><li><a href="#obj-ai-767"><code>AI767</code></a>3phm Phase n Watts</li><li><a href="#obj-ai-770"><code>AI770</code></a>3phm Phase n kWh</li><li><a href="#obj-ai-773"><code>AI773</code></a>3phm Phase N Irms</li><li><a href="#obj-ai-774"><code>AI774</code></a>3phm All Phase average Vrms</li><li><a href="#obj-ai-775"><code>AI775</code></a>3phm All Phase Itot</li><li><a href="#obj-ai-776"><code>AI776</code></a>3phm All Phase Iavg</li><li><a href="#obj-ai-777"><code>AI777</code></a>3phm All Phase PFactor avg</li><li><a href="#obj-ai-778"><code>AI778</code></a>3phm All Phase Watts total</li><li><a href="#obj-ai-779"><code>AI779</code></a>3phm All Phase kWh total</li><li><a href="#obj-ai-780"><code>AI780</code></a>3phm 1-2 Vrms</li><li><a href="#obj-ai-781"><code>AI781</code></a>3phm 2-3 Vrms</li><li><a href="#obj-ai-782"><code>AI782</code></a>3phm 3-1 Vrms</li><li><a href="#obj-ai-783"><code>AI783</code></a>3phm L-L avg Vrms</li><li><a href="#obj-ai-784"><code>AI784</code></a>3phm Phase n VAR</li><li><a href="#obj-ai-787"><code>AI787</code></a>3phm All Phase VAR total</li><li><a href="#obj-ai-788"><code>AI788</code></a>3phm Phase n VA</li><li><a href="#obj-ai-791"><code>AI791</code></a>3phm All Phase VA total</li><li><a href="#obj-ai-792"><code>AI792</code></a>3phm Phase n VTHD</li><li><a href="#obj-ai-795"><code>AI795</code></a>3phm All Phase VTHD total</li><li><a href="#obj-ai-796"><code>AI796</code></a>3phm All Phase VTHD avg</li><li><a href="#obj-ai-797"><code>AI797</code></a>3phm Phase n ITHD</li><li><a href="#obj-ai-800"><code>AI800</code></a>3phm All Phase ITHD total</li><li><a href="#obj-ai-801"><code>AI801</code></a>3phm All Phase ITHD avg</li><li><a href="#obj-ai-802"><code>AI802</code></a>3phm Phase n kWh export</li><li><a href="#obj-ai-805"><code>AI805</code></a>3phm All Phase kWh export</li><li><a href="#obj-ai-806"><code>AI806</code></a>3phm Phase n kWh import</li><li><a href="#obj-ai-809"><code>AI809</code></a>3phm All Phase kWh import</li><li><a href="#obj-ai-810"><code>AI810</code></a>3phm Phase n kVARh total</li><li><a href="#obj-ai-813"><code>AI813</code></a>3phm All Phase kVARh total</li><li><a href="#obj-ai-814"><code>AI814</code></a>3phm Phase n kVARh export</li><li><a href="#obj-ai-817"><code>AI817</code></a>3phm All Phase kVARh export</li><li><a href="#obj-ai-818"><code>AI818</code></a>3phm Phase n kVARh import</li><li><a href="#obj-ai-821"><code>AI821</code></a>3phm All Phase kVARh import</li><li><a href="#obj-ai-822"><code>AI822</code></a>3phm Phase n frequency</li><li><a href="#obj-ai-825"><code>AI825</code></a>3phm All Phase frequency average</li><li><a href="#obj-ai-826"><code>AI826</code></a>3phm Phase n Watts max</li><li><a href="#obj-ai-829"><code>AI829</code></a>3phm total power used</li><li><a href="#obj-ai-830"><code>AI830</code></a>3phm total power remaining</li><li><a href="#obj-ai-831"><code>AI831</code></a>3phm Phase n V harmonic h</li><li><a href="#obj-ai-927"><code>AI927</code></a>3phm Phase n I harmonic h</li><li><a href="#obj-ai-1023"><code>AI1023</code></a>Selected channel I harmonic h</li><li><a href="#obj-ai-1055"><code>AI1055</code></a>Ch n ITHD</li><li><a href="#obj-ai-1175"><code>AI1175</code></a>Ch n VAR</li><li><a href="#obj-ai-1295"><code>AI1295</code></a>Ch n Watts max</li><li><a href="#obj-ai-1415"><code>AI1415</code></a>123N circuit c Phase n Vrms</li><li><a href="#obj-ai-1559"><code>AI1559</code></a>123N circuit c Phase n Irms</li><li><a href="#obj-ai-1703"><code>AI1703</code></a>123N circuit c Phase n PFactor avg</li><li><a href="#obj-ai-1847"><code>AI1847</code></a>123N circuit c Phase n Watts</li><li><a href="#obj-ai-1991"><code>AI1991</code></a>123N circuit c Phase n kWh</li><li><a href="#obj-ai-2135"><code>AI2135</code></a>123N circuit c Phase N Irms</li><li><a href="#obj-ai-2183"><code>AI2183</code></a>123N circuit c All Phase average Vrms</li><li><a href="#obj-ai-2231"><code>AI2231</code></a>123N circuit c All Phase Itot</li><li><a href="#obj-ai-2279"><code>AI2279</code></a>123N circuit c All Phase Iavg</li><li><a href="#obj-ai-2327"><code>AI2327</code></a>123N circuit c All Phase PFactor avg</li><li><a href="#obj-ai-2375"><code>AI2375</code></a>123N circuit c All Phase Watts total</li><li><a href="#obj-ai-2423"><code>AI2423</code></a>123N circuit c All Phase kWh total</li><li><a href="#obj-ai-2471"><code>AI2471</code></a>123N circuit c 1-2 Vrms</li><li><a href="#obj-ai-2519"><code>AI2519</code></a>123N circuit c 2-3 Vrms</li><li><a href="#obj-ai-2567"><code>AI2567</code></a>123N circuit c 3-1 Vrms</li><li><a href="#obj-ai-2615"><code>AI2615</code></a>123N circuit c L-L avg Vrms</li><li><a href="#obj-ai-2663"><code>AI2663</code></a>123N circuit c Phase n VAR</li><li><a href="#obj-ai-2807"><code>AI2807</code></a>123N circuit c All Phase VAR total</li><li><a href="#obj-ai-2855"><code>AI2855</code></a>123N circuit c Phase n VA</li><li><a href="#obj-ai-2999"><code>AI2999</code></a>123N circuit c All Phase VA total</li><li><a href="#obj-ai-3047"><code>AI3047</code></a>123N circuit c Phase n ITHD</li><li><a href="#obj-ai-3191"><code>AI3191</code></a>123N circuit c Phase N ITHD</li><li><a href="#obj-ai-3239"><code>AI3239</code></a>123N circuit c All Phase ITHD total</li><li><a href="#obj-ai-3287"><code>AI3287</code></a>123N circuit c All Phase ITHD avg</li><li><a href="#obj-ai-3335"><code>AI3335</code></a>123N circuit c Phase n Watts max</li><li><a href="#obj-ai-3479"><code>AI3479</code></a>123N circuit c total power used</li><li><a href="#obj-ai-3527"><code>AI3527</code></a>123N circuit c total power remaining</li><li><a href="#obj-ai-3575"><code>AI3575</code></a>Ch n Vrms</li><li><a href="#obj-ai-3647"><code>AI3647</code></a>Ch n Irms</li><li><a href="#obj-ai-3719"><code>AI3719</code></a>Ch n PFactor</li><li><a href="#obj-ai-3791"><code>AI3791</code></a>Ch n Watts</li><li><a href="#obj-ai-3863"><code>AI3863</code></a>Ch n kWh</li><li><a href="#obj-ai-3935"><code>AI3935</code></a>Ch n ITHD</li><li><a href="#obj-ai-4007"><code>AI4007</code></a>Ch n VAR</li><li><a href="#obj-ai-4079"><code>AI4079</code></a>Ch n Watts max</li><li><a href="#obj-ai-4151"><code>AI4151</code></a>Environmental sensor n, [3phm / TAP] t, port p, value v</li><li><a href="#obj-ai-4407"><code>AI4407</code></a>Circuit c Phase n Vrms</li><li><a href="#obj-ai-4983"><code>AI4983</code></a>Circuit c Phase n Irms</li><li><a href="#obj-ai-5559"><code>AI5559</code></a>Circuit c Phase n PFactor avg</li><li><a href="#obj-ai-6135"><code>AI6135</code></a>Circuit c Phase n Watts</li><li><a href="#obj-ai-6711"><code>AI6711</code></a>Circuit c Phase n kWh</li><li><a href="#obj-ai-7287"><code>AI7287</code></a>Circuit c Phase N Irms</li><li><a href="#obj-ai-7479"><code>AI7479</code></a>Circuit c All Phase average Vrms</li><li><a href="#obj-ai-7671"><code>AI7671</code></a>Circuit c All Phase Itot</li><li><a href="#obj-ai-7863"><code>AI7863</code></a>Circuit c All Phase Iavg</li><li><a href="#obj-ai-8055"><code>AI8055</code></a>Circuit c All Phase PFactor avg</li><li><a href="#obj-ai-8247"><code>AI8247</code></a>Circuit c All Phase Watts total</li><li><a href="#obj-ai-8439"><code>AI8439</code></a>Circuit c All Phase kWh total</li><li><a href="#obj-ai-8631"><code>AI8631</code></a>Circuit c 1-2 Vrms</li><li><a href="#obj-ai-8823"><code>AI8823</code></a>Circuit c 2-3 Vrms</li><li><a href="#obj-ai-9015"><code>AI9015</code></a>Circuit c 3-1 Vrms</li><li><a href="#obj-ai-9207"><code>AI9207</code></a>Circuit c L-L avg Vrms</li><li><a href="#obj-ai-9399"><code>AI9399</code></a>Circuit c Phase n VAR</li><li><a href="#obj-ai-9975"><code>AI9975</code></a>Circuit c All Phase VAR total</li><li><a href="#obj-ai-10167"><code>AI10167</code></a>Circuit c Phase n VA</li><li><a href="#obj-ai-10743"><code>AI10743</code></a>Circuit c All Phase VA total</li><li><a href="#obj-ai-10935"><code>AI10935</code></a>Circuit c Phase n ITHD</li><li><a href="#obj-ai-11511"><code>AI11511</code></a>Circuit c Phase N ITHD</li><li><a href="#obj-ai-11703"><code>AI11703</code></a>Circuit c All Phase ITHD total</li><li><a href="#obj-ai-11895"><code>AI11895</code></a>Circuit c All Phase ITHD avg</li><li><a href="#obj-ai-12087"><code>AI12087</code></a>Circuit c Phase n Watts max</li><li><a href="#obj-ai-12663"><code>AI12663</code></a>Circuit c total power used</li><li><a href="#obj-ai-12855"><code>AI12855</code></a>Circuit c total power remaining</li><li><a href="#obj-ai-13047"><code>AI13047</code></a>3 phase meter 2 Phase n Vrms</li><li><a href="#obj-ai-13050"><code>AI13050</code></a>3 phase meter 2 Phase n Irms</li><li><a href="#obj-ai-13053"><code>AI13053</code></a>3 phase meter 2 Phase n PFactor avg</li><li><a href="#obj-ai-13056"><code>AI13056</code></a>3 phase meter 2 Phase n Watts</li><li><a href="#obj-ai-13059"><code>AI13059</code></a>3 phase meter 2 Phase n kWh</li><li><a href="#obj-ai-13062"><code>AI13062</code></a>3 phase meter 2 Phase N Irms</li><li><a href="#obj-ai-13063"><code>AI13063</code></a>3 phase meter 2 All Phase average Vrms</li><li><a href="#obj-ai-13064"><code>AI13064</code></a>3 phase meter 2 All Phase Itot</li><li><a href="#obj-ai-13065"><code>AI13065</code></a>3 phase meter 2 All Phase Iavg</li><li><a href="#obj-ai-13066"><code>AI13066</code></a>3 phase meter 2 All Phase PFactor avg</li><li><a href="#obj-ai-13067"><code>AI13067</code></a>3 phase meter 2 All Phase Watts total</li><li><a href="#obj-ai-13068"><code>AI13068</code></a>3 phase meter 2 All Phase kWh total</li><li><a href="#obj-ai-13069"><code>AI13069</code></a>3 phase meter 2 1-2 Vrms</li><li><a href="#obj-ai-13070"><code>AI13070</code></a>3 phase meter 2 2-3 Vrms</li><li><a href="#obj-ai-13071"><code>AI13071</code></a>3 phase meter 2 3-1 Vrms</li><li><a href="#obj-ai-13072"><code>AI13072</code></a>3 phase meter 2 L-L avg Vrms</li><li><a href="#obj-ai-13073"><code>AI13073</code></a>3 phase meter 2 Phase n VAR</li><li><a href="#obj-ai-13076"><code>AI13076</code></a>3 phase meter 2 All Phase VAR total</li><li><a href="#obj-ai-13077"><code>AI13077</code></a>3 phase meter 2 Phase n VA</li><li><a href="#obj-ai-13080"><code>AI13080</code></a>3 phase meter 2 All Phase VA total</li><li><a href="#obj-ai-13081"><code>AI13081</code></a>3 phase meter 2 Phase n VTHD</li><li><a href="#obj-ai-13084"><code>AI13084</code></a>3 phase meter 2 All Phase VTHD total</li><li><a href="#obj-ai-13085"><code>AI13085</code></a>3 phase meter 2 All Phase VTHD avg</li><li><a href="#obj-ai-13086"><code>AI13086</code></a>3 phase meter 2 Phase n ITHD</li><li><a href="#obj-ai-13089"><code>AI13089</code></a>3 phase meter 2 All Phase ITHD total</li><li><a href="#obj-ai-13090"><code>AI13090</code></a>3 phase meter 2 All Phase ITHD avg</li><li><a href="#obj-ai-13091"><code>AI13091</code></a>3 phase meter 2 Phase n kWh export</li><li><a href="#obj-ai-13094"><code>AI13094</code></a>3 phase meter 2 All Phase kWh export</li><li><a href="#obj-ai-13095"><code>AI13095</code></a>3 phase meter 2 Phase n kWh import</li><li><a href="#obj-ai-13098"><code>AI13098</code></a>3 phase meter 2 All Phase kWh import</li><li><a href="#obj-ai-13099"><code>AI13099</code></a>3 phase meter 2 Phase n kVARh total</li><li><a href="#obj-ai-13102"><code>AI13102</code></a>3 phase meter 2 All Phase kVARh total</li><li><a href="#obj-ai-13103"><code>AI13103</code></a>3 phase meter 2 Phase n kVARh export</li><li><a href="#obj-ai-13106"><code>AI13106</code></a>3 phase meter 2 All Phase kVARh export</li><li><a href="#obj-ai-13107"><code>AI13107</code></a>3 phase meter 2 Phase n kVARh import</li><li><a href="#obj-ai-13110"><code>AI13110</code></a>3 phase meter 2 All Phase kVARh import</li><li><a href="#obj-ai-13111"><code>AI13111</code></a>3 phase meter 2 Phase n frequency</li><li><a href="#obj-ai-13114"><code>AI13114</code></a>3 phase meter 2 All Phase frequency average</li><li><a href="#obj-ai-13115"><code>AI13115</code></a>3 phase meter 2 Phase n Watts max</li><li><a href="#obj-ai-13118"><code>AI13118</code></a>3 phase meter 2 total power used</li><li><a href="#obj-ai-13119"><code>AI13119</code></a>3 phase meter 2 total power remaining</li><li><a href="#obj-ai-13120"><code>AI13120</code></a>3 phase meter 2 Phase 1 V harmonic n</li><li><a href="#obj-ai-13152"><code>AI13152</code></a>3 phase meter 2 Phase 2 V harmonic n</li><li><a href="#obj-ai-13184"><code>AI13184</code></a>3 phase meter 2 Phase 3 V harmonic n</li><li><a href="#obj-ai-13216"><code>AI13216</code></a>3 phase meter 2 Phase 1 I harmonic n</li><li><a href="#obj-ai-13248"><code>AI13248</code></a>3 phase meter 2 Phase 2 I harmonic n</li><li><a href="#obj-ai-13280"><code>AI13280</code></a>3 phase meter 2 Phase 3 I harmonic n</li><li><a href="#obj-ai-13312"><code>AI13312</code></a>Load Type n Total Watts</li><li><a href="#obj-ai-13332"><code>AI13332</code></a>3 phase meter Ch n Demand Avg Power</li><li><a href="#obj-ai-13335"><code>AI13335</code></a>3 phase meter Ch n Demand Min Power</li><li><a href="#obj-ai-13338"><code>AI13338</code></a>3 phase meter Ch n Demand Max Power</li><li><a href="#obj-ai-13341"><code>AI13341</code></a>3 phase meter Ch n Demand Avg Apparent Power</li><li><a href="#obj-ai-13344"><code>AI13344</code></a>3 phase meter Ch n Demand Min Apparent Power</li><li><a href="#obj-ai-13347"><code>AI13347</code></a>3 phase meter Ch n Demand Max Apparent Power</li><li><a href="#obj-ai-13350"><code>AI13350</code></a>3 phase meter Ch n Demand Avg Reactive Power</li><li><a href="#obj-ai-13353"><code>AI13353</code></a>3 phase meter Ch n Demand Min Reactive Power</li><li><a href="#obj-ai-13356"><code>AI13356</code></a>3 phase meter Ch n Demand Max Reactive Power</li><li><a href="#obj-ai-13359"><code>AI13359</code></a>3 phase meter Ch n Demand Avg Current</li><li><a href="#obj-ai-13362"><code>AI13362</code></a>3 phase meter Ch n Demand Min Current</li><li><a href="#obj-ai-13365"><code>AI13365</code></a>3 phase meter Ch n Demand Max Current</li><li><a href="#obj-ai-13368"><code>AI13368</code></a>3phase meter Total Demand Avg Power</li><li><a href="#obj-ai-13369"><code>AI13369</code></a>3phase meter Total Demand Min Power</li><li><a href="#obj-ai-13370"><code>AI13370</code></a>3phase meter Total Demand Max Power</li><li><a href="#obj-ai-13371"><code>AI13371</code></a>3phase meter Total Demand Avg Apparent Power</li><li><a href="#obj-ai-13372"><code>AI13372</code></a>3phase meter Total Demand Min Apparent Power</li><li><a href="#obj-ai-13373"><code>AI13373</code></a>3phase meter Total Demand Max Apparent Power</li><li><a href="#obj-ai-13374"><code>AI13374</code></a>3phase meter Total Demand Avg Reactive Power</li><li><a href="#obj-ai-13375"><code>AI13375</code></a>3phase meter Total Demand Min Reactive Power</li><li><a href="#obj-ai-13376"><code>AI13376</code></a>3phase meter Total Demand Max Reactive Power</li><li><a href="#obj-ai-13377"><code>AI13377</code></a>3phase meter Total Demand Avg Current</li><li><a href="#obj-ai-13378"><code>AI13378</code></a>3phase meter Total Demand Min Current</li><li><a href="#obj-ai-13379"><code>AI13379</code></a>3phase meter Total Demand Max Current</li><li><a href="#obj-ai-13380"><code>AI13380</code></a>3 phase meter Phase n Demand Daily Peak Power</li><li><a href="#obj-ai-13383"><code>AI13383</code></a>3 phase meter Phase n Demand Peak Power</li><li><a href="#obj-ai-13386"><code>AI13386</code></a>3 phase meter All Phase Demand Daily Peak Power</li><li><a href="#obj-ai-13387"><code>AI13387</code></a>3 phase meter All Phase Demand Peak Power</li><li><a href="#obj-ai-13388"><code>AI13388</code></a>Cct n Demand Avg Power</li><li><a href="#obj-ai-13580"><code>AI13580</code></a>Cct n Demand Daily Peak Power</li><li><a href="#obj-ai-13772"><code>AI13772</code></a>Cct n Demand Peak Power</li><li><a href="#obj-ai-13964"><code>AI13964</code></a>3 phase meter Phase n kVAh total</li><li><a href="#obj-ai-13967"><code>AI13967</code></a>3 phase meter All Phase kVAh total</li><li><a href="#obj-ai-13968"><code>AI13968</code></a>3 phase meter Phase n kVAh export</li><li><a href="#obj-ai-13971"><code>AI13971</code></a>3 phase meter All Phase kVAh export</li><li><a href="#obj-ai-13972"><code>AI13972</code></a>3 phase meter Phase n kVAh import</li><li><a href="#obj-ai-13975"><code>AI13975</code></a>3 phase meter All Phase kVAh import</li><li><a href="#obj-ai-13976"><code>AI13976</code></a>3 phase meter I imbalance</li><li><a href="#obj-ai-13977"><code>AI13977</code></a>3 phase meter V imbalance</li><li><a href="#obj-ai-13978"><code>AI13978</code></a>3 phase meter I total demand distortion</li><li><a href="#obj-ai-13979"><code>AI13979</code></a>3 phase meter 2 I imbalance</li><li><a href="#obj-ai-13980"><code>AI13980</code></a>3 phase meter 2 V imbalance</li><li><a href="#obj-ai-13981"><code>AI13981</code></a>3 phase meter 2 I total demand distortion</li><li><a href="#obj-ai-13982"><code>AI13982</code></a>Phase n DPF</li><li><a href="#obj-ai-13985"><code>AI13985</code></a>3 phase meter Ch n Demand Min VLN</li><li><a href="#obj-ai-13988"><code>AI13988</code></a>3 phase meter Ch n Demand Max VLN</li><li><a href="#obj-ai-13991"><code>AI13991</code></a>3 phase meter Ch n Demand Avg VLN</li><li><a href="#obj-ai-13994"><code>AI13994</code></a>3 phase meter Ch n Demand Min VLL</li><li><a href="#obj-ai-13997"><code>AI13997</code></a>3 phase meter Ch n Demand Max VLL</li><li><a href="#obj-ai-14000"><code>AI14000</code></a>3 phase meter Ch n Demand Avg VLL</li><li><a href="#obj-ai-14003"><code>AI14003</code></a>3 phase meter 2 Ch n Demand Avg Power</li><li><a href="#obj-ai-14006"><code>AI14006</code></a>3 phase meter 2 Ch n Demand Min Power</li><li><a href="#obj-ai-14009"><code>AI14009</code></a>3 phase meter 2 Ch n Demand Max Power</li><li><a href="#obj-ai-14012"><code>AI14012</code></a>3 phase meter 2 Ch n Demand Avg Apparent Power</li><li><a href="#obj-ai-14015"><code>AI14015</code></a>3 phase meter 2 Ch n Demand Min Apparent Power</li><li><a href="#obj-ai-14018"><code>AI14018</code></a>3 phase meter 2 Ch n Demand Max Apparent Power</li><li><a href="#obj-ai-14021"><code>AI14021</code></a>3 phase meter 2 Ch n Demand Avg Reactive Power</li><li><a href="#obj-ai-14024"><code>AI14024</code></a>3 phase meter 2 Ch n Demand Min Reactive Power</li><li><a href="#obj-ai-14027"><code>AI14027</code></a>3 phase meter 2 Ch n Demand Max Reactive Power</li><li><a href="#obj-ai-14030"><code>AI14030</code></a>3 phase meter 2 Ch n Demand Avg Current</li><li><a href="#obj-ai-14033"><code>AI14033</code></a>3 phase meter 2 Ch n Demand Min Current</li><li><a href="#obj-ai-14036"><code>AI14036</code></a>3 phase meter 2 Ch n Demand Max Current</li><li><a href="#obj-ai-14039"><code>AI14039</code></a>3phase meter 2 Total Demand Avg Power</li><li><a href="#obj-ai-14040"><code>AI14040</code></a>3phase meter 2 Total Demand Min Power</li><li><a href="#obj-ai-14041"><code>AI14041</code></a>3phase meter 2 Total Demand Max Power</li><li><a href="#obj-ai-14042"><code>AI14042</code></a>3phase meter 2 Total Demand Avg Apparent Power</li><li><a href="#obj-ai-14043"><code>AI14043</code></a>3phase meter 2 Total Demand Min Apparent Power</li><li><a href="#obj-ai-14044"><code>AI14044</code></a>3phase meter 2 Total Demand Max Apparent Power</li><li><a href="#obj-ai-14045"><code>AI14045</code></a>3phase meter 2 Total Demand Avg Reactive Power</li><li><a href="#obj-ai-14046"><code>AI14046</code></a>3phase meter 2 Total Demand Min Reactive Power</li><li><a href="#obj-ai-14047"><code>AI14047</code></a>3phase meter 2 Total Demand Max Reactive Power</li><li><a href="#obj-ai-14048"><code>AI14048</code></a>3phase meter 2 Total Demand Avg Current</li><li><a href="#obj-ai-14049"><code>AI14049</code></a>3phase meter 2 Total Demand Min Current</li><li><a href="#obj-ai-14050"><code>AI14050</code></a>3phase meter 2 Total Demand Max Current</li><li><a href="#obj-ai-14051"><code>AI14051</code></a>3 phase meter 3 Ch n Demand Avg Power</li><li><a href="#obj-ai-14054"><code>AI14054</code></a>3 phase meter 3 Ch n Demand Min Power</li><li><a href="#obj-ai-14057"><code>AI14057</code></a>3 phase meter 3 Ch n Demand Max Power</li><li><a href="#obj-ai-14060"><code>AI14060</code></a>3 phase meter 3 Ch n Demand Avg Apparent Power</li><li><a href="#obj-ai-14063"><code>AI14063</code></a>3 phase meter 3 Ch n Demand Min Apparent Power</li><li><a href="#obj-ai-14066"><code>AI14066</code></a>3 phase meter 3 Ch n Demand Max Apparent Power</li><li><a href="#obj-ai-14069"><code>AI14069</code></a>3 phase meter 3 Ch n Demand Avg Reactive Power</li><li><a href="#obj-ai-14072"><code>AI14072</code></a>3 phase meter 3 Ch n Demand Min Reactive Power</li><li><a href="#obj-ai-14075"><code>AI14075</code></a>3 phase meter 3 Ch n Demand Max Reactive Power</li><li><a href="#obj-ai-14078"><code>AI14078</code></a>3 phase meter 3 Ch n Demand Avg Current</li><li><a href="#obj-ai-14081"><code>AI14081</code></a>3 phase meter 3 Ch n Demand Min Current</li><li><a href="#obj-ai-14084"><code>AI14084</code></a>3 phase meter 3 Ch n Demand Max Current</li><li><a href="#obj-ai-14087"><code>AI14087</code></a>3phase meter 3 Total Demand Avg Power</li><li><a href="#obj-ai-14088"><code>AI14088</code></a>3phase meter 3 Total Demand Min Power</li><li><a href="#obj-ai-14089"><code>AI14089</code></a>3phase meter 3 Total Demand Max Power</li><li><a href="#obj-ai-14090"><code>AI14090</code></a>3phase meter 3 Total Demand Avg Apparent Power</li><li><a href="#obj-ai-14091"><code>AI14091</code></a>3phase meter 3 Total Demand Min Apparent Power</li><li><a href="#obj-ai-14092"><code>AI14092</code></a>3phase meter 3 Total Demand Max Apparent Power</li><li><a href="#obj-ai-14093"><code>AI14093</code></a>3phase meter 3 Total Demand Avg Reactive Power</li><li><a href="#obj-ai-14094"><code>AI14094</code></a>3phase meter 3 Total Demand Min Reactive Power</li><li><a href="#obj-ai-14095"><code>AI14095</code></a>3phase meter 3 Total Demand Max Reactive Power</li><li><a href="#obj-ai-14096"><code>AI14096</code></a>3phase meter 3 Total Demand Avg Current</li><li><a href="#obj-ai-14097"><code>AI14097</code></a>3phase meter 3 Total Demand Min Current</li><li><a href="#obj-ai-14098"><code>AI14098</code></a>3phase meter 3 Total Demand Max Current</li><li><a href="#obj-ai-14099"><code>AI14099</code></a>Circuit c Current Imbalance</li><li><a href="#obj-av-0"><code>AV0</code></a>Ch n CT factor</li><li><a href="#obj-av-120"><code>AV120</code></a>Ch n alarm breaker size</li><li><a href="#obj-av-240"><code>AV240</code></a>Phase n Vlo threshold</li><li><a href="#obj-av-243"><code>AV243</code></a>Phase n Vhi threshold</li><li><a href="#obj-av-246"><code>AV246</code></a>Tripped breaker current</li><li><a href="#obj-av-247"><code>AV247</code></a>3phm SAGV</li><li><a href="#obj-av-248"><code>AV248</code></a>3phm OV</li><li><a href="#obj-av-249"><code>AV249</code></a>3phm OI</li><li><a href="#obj-av-250"><code>AV250</code></a>3phm OI hold-off</li><li><a href="#obj-av-251"><code>AV251</code></a>TAPs TB hold-off</li><li><a href="#obj-av-252"><code>AV252</code></a>TAPs TB trigger level</li><li><a href="#obj-av-253"><code>AV253</code></a>123N circuit n total power limit</li><li><a href="#obj-av-301"><code>AV301</code></a>3phm total power limit</li><li><a href="#obj-av-302"><code>AV302</code></a>Ch n CT factor</li><li><a href="#obj-av-374"><code>AV374</code></a>Ch n alarm breaker size</li><li><a href="#obj-av-446"><code>AV446</code></a>Circuit c total power limit</li><li><a href="#obj-av-638"><code>AV638</code></a>3 phase meter 2 total power limit</li><li><a href="#obj-av-639"><code>AV639</code></a>CT Type n Hardware Version 1 Factor</li><li><a href="#obj-av-759"><code>AV759</code></a>CT Type n Hardware Version 2 Factor</li><li><a href="#obj-av-879"><code>AV879</code></a>Harmonic calculations nominal voltage</li><li><a href="#obj-av-880"><code>AV880</code></a>CT Type n Hardware Version 1 Factor</li><li><a href="#obj-av-1260"><code>AV1260</code></a>CT Type n Hardware Version 2 Factor</li><li><a href="#obj-av-1640"><code>AV1640</code></a>PT Ratio</li><li><a href="#obj-av-1641"><code>AV1641</code></a>Zero Threshold</li><li><a href="#obj-av-1642"><code>AV1642</code></a>Imbalance phases</li><li><a href="#obj-piv-0"><code>PIV0</code></a>Ch n circuit</li><li><a href="#obj-piv-120"><code>PIV120</code></a>Ch n CT</li><li><a href="#obj-piv-240"><code>PIV240</code></a>Ch n phase</li><li><a href="#obj-piv-360"><code>PIV360</code></a>Ch n Exp phase</li><li><a href="#obj-piv-480"><code>PIV480</code></a>Ch n warning threshold</li><li><a href="#obj-piv-600"><code>PIV600</code></a>Ch n alarm threshold</li><li><a href="#obj-piv-720"><code>PIV720</code></a>Ch n warning delay</li><li><a href="#obj-piv-840"><code>PIV840</code></a>Ch n alarm delay</li><li><a href="#obj-piv-960"><code>PIV960</code></a>Log n configuration count</li><li><a href="#obj-piv-970"><code>PIV970</code></a>Log n mode</li><li><a href="#obj-piv-980"><code>PIV980</code></a>Log n max entries</li><li><a href="#obj-piv-990"><code>PIV990</code></a>Log n interval</li><li><a href="#obj-piv-1000"><code>PIV1000</code></a>Log n offset</li><li><a href="#obj-piv-1010"><code>PIV1010</code></a>Log n register list length</li><li><a href="#obj-piv-1020"><code>PIV1020</code></a>Voltage alarm delay</li><li><a href="#obj-piv-1021"><code>PIV1021</code></a>Tripped breaker timeframe</li><li><a href="#obj-piv-1022"><code>PIV1022</code></a>Nr channels</li><li><a href="#obj-piv-1023"><code>PIV1023</code></a>kWh scale</li><li><a href="#obj-piv-1024"><code>PIV1024</code></a>High power mode</li><li><a href="#obj-piv-1025"><code>PIV1025</code></a>CPU serial nr</li><li><a href="#obj-piv-1026"><code>PIV1026</code></a>ANSI/IEC channel numbering</li><li><a href="#obj-piv-1027"><code>PIV1027</code></a>Nr channels on TAP n</li><li><a href="#obj-piv-1057"><code>PIV1057</code></a>Supply type</li><li><a href="#obj-piv-1058"><code>PIV1058</code></a>3 phase meter current wave capture mode</li><li><a href="#obj-piv-1059"><code>PIV1059</code></a>TAPs current wave capture mode</li><li><a href="#obj-piv-1060"><code>PIV1060</code></a>Channel selected for I harmonics</li><li><a href="#obj-piv-1061"><code>PIV1061</code></a>123N circuit n warning threshold</li><li><a href="#obj-piv-1109"><code>PIV1109</code></a>123N circuit n alarm threshold</li><li><a href="#obj-piv-1157"><code>PIV1157</code></a>123N circuit n warning delay</li><li><a href="#obj-piv-1205"><code>PIV1205</code></a>123N circuit n alarm delay</li><li><a href="#obj-piv-1253"><code>PIV1253</code></a>3 phase meter warning threshold</li><li><a href="#obj-piv-1254"><code>PIV1254</code></a>3 phase meter alarm threshold</li><li><a href="#obj-piv-1255"><code>PIV1255</code></a>3 phase meter warning delay</li><li><a href="#obj-piv-1256"><code>PIV1256</code></a>3 phase meter alarm delay</li><li><a href="#obj-piv-1257"><code>PIV1257</code></a>Ch n circuit</li><li><a href="#obj-piv-1329"><code>PIV1329</code></a>Ch n CT</li><li><a href="#obj-piv-1401"><code>PIV1401</code></a>Ch n phase</li><li><a href="#obj-piv-1473"><code>PIV1473</code></a>Ch n Exp phase</li><li><a href="#obj-piv-1545"><code>PIV1545</code></a>Ch n warning threshold</li><li><a href="#obj-piv-1617"><code>PIV1617</code></a>Ch n alarm threshold</li><li><a href="#obj-piv-1689"><code>PIV1689</code></a>Ch n warning delay</li><li><a href="#obj-piv-1761"><code>PIV1761</code></a>Ch n alarm delay</li><li><a href="#obj-piv-1833"><code>PIV1833</code></a>Log n configuration count</li><li><a href="#obj-piv-1844"><code>PIV1844</code></a>Log n mode</li><li><a href="#obj-piv-1855"><code>PIV1855</code></a>Log n max entries</li><li><a href="#obj-piv-1866"><code>PIV1866</code></a>Log n interval</li><li><a href="#obj-piv-1877"><code>PIV1877</code></a>Log n offset</li><li><a href="#obj-piv-1888"><code>PIV1888</code></a>Log n register list length</li><li><a href="#obj-piv-1899"><code>PIV1899</code></a>Circuit c warning threshold</li><li><a href="#obj-piv-2091"><code>PIV2091</code></a>Circuit c alarm threshold</li><li><a href="#obj-piv-2283"><code>PIV2283</code></a>Circuit c warning delay</li><li><a href="#obj-piv-2475"><code>PIV2475</code></a>Circuit c alarm delay</li><li><a href="#obj-piv-2667"><code>PIV2667</code></a>3 phase meter 2 warning threshold</li><li><a href="#obj-piv-2668"><code>PIV2668</code></a>3 phase meter 2 alarm threshold</li><li><a href="#obj-piv-2669"><code>PIV2669</code></a>3 phase meter 2 warning delay</li><li><a href="#obj-piv-2670"><code>PIV2670</code></a>3 phase meter 2 alarm delay</li><li><a href="#obj-piv-2671"><code>PIV2671</code></a>Ch n Load Type</li><li><a href="#obj-piv-2863"><code>PIV2863</code></a>CT Type n Hardware Version 1 PHCAL</li><li><a href="#obj-piv-2983"><code>PIV2983</code></a>CT Type n Hardware Version 2 PHCAL</li><li><a href="#obj-piv-3103"><code>PIV3103</code></a>Demand Interval</li><li><a href="#obj-piv-3104"><code>PIV3104</code></a>Demand Subinterval</li><li><a href="#obj-piv-3105"><code>PIV3105</code></a>Last Demand Interval</li><li><a href="#obj-piv-3106"><code>PIV3106</code></a>Last Demand Subinterval</li><li><a href="#obj-piv-3107"><code>PIV3107</code></a>Last Demand Timestamp</li><li><a href="#obj-csv-0"><code>CSV0</code></a>CT Type n Name</li><li><a href="#obj-csv-120"><code>CSV120</code></a>Load Type n Name</li><li><a href="#obj-csv-140"><code>CSV140</code></a>Circuit n Name</li><li><a href="#obj-csv-332"><code>CSV332</code></a>Circuit n Identifier</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Each row is the first object (n = 1, or the first c, t or h) of a block; the description gives the variable range and the full instance range. Object k of a block is the first instance + (k - 1); harmonic blocks step over odd harmonics only, per the guide.</li><li>Names are the printed patterns; on the device n, c, t, p, v or h is replaced by the channel, circuit, TAP, port, value or harmonic number.</li><li>The guide prints some block starts wrongly: &#x27;3 phase meter 3 Ch n Demand Max Reactive Power&#x27; and &#x27;... Avg Current&#x27; as 17075 and 17078; by sequence they are 14075 and 14078 and are listed so. It also prints 13972-13984 for a 3-instance block (13972-13974) and overlapping ranges 1617-1689 / 1689-1760 for PIV channel alarm thresholds and warning delays.</li><li>Present_Value is writable for AV, PIV, BitString and CharString Value objects per the PICS, but the guide says configuration is normally done through Modbus or the web interface.</li><li>BitString Value objects (alarm and warning states, dry inputs) are listed as type Other. The environmental sensor block name prints &#x27;[3phm | TAP]&#x27;; shown here with a slash.</li><li>BACnet is only on Ethernet; the RS-485 port is Modbus RTU. Source: HDPM6000 Protocol Guide ZL0192-0G (04/2026), Section 4.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the PowerLogic HDPM6000 high-density power meter (BACnet IP) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP)</h2><div class="faq"><details open><summary>How many BACnet points does the Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP) have?</summary><p>This list has 386 BACnet objects: 277 analog inputs, 25 analog values, 4 characterstring values, 64 positive integer values, 16 others. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP) BACnet points are writable?</summary><p>109 of the 386 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP) BACnet documentation?</summary><p>The source is HDPM6000 Protocol Guide (ZL0192-0G), revision 2026-04, published free by Schneider Electric at https://download.se.com/files?p_Doc_Ref=ZL0192.</p></details><details><summary>What are the minimum BACnet points to integrate the Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP)?</summary><p>Start with AI 756 All Phase Watts total (Total power across all phases); AI 757 All Phase kWh total (Total energy across all phases); AI 360 Ch n Watts (Channel 1 power; channel n = 359 + n); AI 480 Ch n kWh (Channel 1 energy; channel n = 479 + n); AI 120 Ch n Irms (Channel 1 RMS current; channel n = 119 + n); AI 720 Phase n Vrms (Phase 1 RMS voltage (720-722)); Other 1 Alarms (Channel alarm state bits); Other 2 Tripped breakers (Channel tripped-breaker bits).</p></details><details><summary>How do I enable BMS control of the Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP)?</summary><p>BACnet is enabled with a protocol flag in the head unit&#x27;s network settings (web interface or Modbus); there is no BMS enable point.</p></details><details><summary>How do I check these points on the real PowerLogic HDPM6000 high-density power meter (BACnet IP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Schneider Electric BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/schneider-electric/iem3165-iem3265-iem3365" data-row><span class="k">Power and energy meter (BACnet MS/TP)</span><h3>Schneider Electric Acti 9 iEM3165 / iEM3265 / iEM3365 energy meter (BACnet MS/TP)</h3><p>Schneider Electric iEM3165, iEM3265 and iEM3365 DIN-rail energy meters, the BACnet MS/TP models of the iEM3100/iEM3200/iEM3300 series.</p><div class="meta">64 objects &middot; 1 writable &middot; DOCA0005EN-16</div><span class="sr-only"> Also known as: iEM3165, iEM3265, iEM3365, A9MEM3165, A9MEM3265, A9MEM3365, iEM3000 BACnet, Acti9 iEM3000 BACnet MS/TP, DOCA0005EN</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/altivar-212" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Schneider Electric Altivar 212 (embedded BACnet MS/TP)</h3><p>Schneider Electric Altivar 212 HVAC fan and pump drives using the built-in open-style RS-485 terminals with F829 set to BACnet.</p><div class="meta">48 objects &middot; 20 writable &middot; S1A53845 (04)</div><span class="sr-only"> Also known as: ATV212, ATV 212, Altivar 212, ATV212H, ATV212W, S1A53845</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/altivar-61-bacnet-card" data-row><span class="k">Variable frequency drive (BACnet MS/TP option card)</span><h3>Schneider Electric Altivar 61 BACnet MS/TP card VW3A3319</h3><p>Schneider Electric Altivar 61 HVAC drives fitted with the VW3A3319 BACnet MS/TP option card.</p><div class="meta">92 objects &middot; 35 writable &middot; 1765274</div><span class="sr-only"> Also known as: ATV61 BACnet, VW3A3319, VW3 A3 319, Altivar 61</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/altivar-process-atv600" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV600 (BACnet MS/TP)</h3><p>Schneider Electric Altivar Process ATV630, ATV650, ATV660 and ATV690 drives on BACnet MS/TP.</p><div class="meta">74 objects &middot; 29 writable</div><span class="sr-only"> Also known as: ATV600, ATV630, ATV650, ATV660, ATV690, Altivar Process, Altivar 600, ATV6xx</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/em3570" data-row><span class="k">Power and energy meter (BACnet IP)</span><h3>Schneider Electric EM3570 series DIN Ethernet energy meter (BACnet IP)</h3><p>Schneider Electric EM3570 series three-phase DIN-rail Ethernet energy meters (LVCT or Rogowski inputs, with or without power supply module), firmware 1.9.0.</p><div class="meta">51 objects &middot; 0 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: EM3570, METSEEM3570, METSEEM3570A, METSEEM3570X, METSEEM3570AX, EM70, EM3570 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/iem3465-iem3565" data-row><span class="k">Power and energy meter (BACnet MS/TP)</span><h3>Schneider Electric iEM3465 / iEM3565 energy meter (BACnet MS/TP)</h3><p>Schneider Electric iEM3465 (LVCT inputs) and iEM3565 (Rogowski coil inputs) DIN-rail energy meters, the BACnet MS/TP models of the iEM3400 / iEM3500 series.</p><div class="meta">76 objects &middot; 1 writable &middot; 7EN02-0438-15</div><span class="sr-only"> Also known as: iEM3465, iEM3565, iEM3400 BACnet, iEM3500 BACnet, iEM3X65, 7EN02-0438</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/powerlogic-em4200" data-row><span class="k">Power and energy meter (BACnet MS/TP)</span><h3>Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP)</h3><p>Schneider Electric PowerLogic EM4200 series (EM42xx) power and energy meters with BACnet MS/TP.</p><div class="meta">151 objects &middot; 17 writable &middot; EM4200_BACnet_ObjectList</div><span class="sr-only"> Also known as: EM4200, EM42xx, PowerLogic EM4200, EM4200 BACnet, EM4200 BACnet object list, Schneider energy meter BACnet MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/powerlogic-pm5300" data-row><span class="k">Power and energy meter (BACnet IP)</span><h3>Schneider Electric PowerLogic PM5300 power meter (BACnet IP)</h3><p>Schneider Electric PowerLogic PM5300 series power meters with the Ethernet port (PM5320, PM5340, PM5341) using BACnet IP.</p><div class="meta">127 objects &middot; 0 writable &middot; EAV15107-EN11</div><span class="sr-only"> Also known as: PM5300, PM5320, PM5340, PM5341, PowerLogic PM5320 BACnet, METSEPM5320, METSEPM5340</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/powerlogic-pm5500-pm5600-pm5700" data-row><span class="k">Power and energy meter (BACnet IP)</span><h3>Schneider Electric PowerLogic PM5500 / PM5600 / PM5700 power meter (BACnet IP)</h3><p>Schneider Electric PowerLogic PM5500, PM5600 and PM5700 series power meters with Ethernet (PM5560-PM5761) using BACnet IP.</p><div class="meta">195 objects &middot; 0 writable &middot; HRB1684301-18</div><span class="sr-only"> Also known as: PM5500, PM5560, PM5561, PM5562, PM5563, PM5570, PM5580, PM5650, PM5660, PM5661, PM5760, PM5761, PowerLogic PM5560 BACnet, METSEPM5560</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/powerlogic-pm7000" data-row><span class="k">Power and energy meter (BACnet IP)</span><h3>Schneider Electric PowerLogic PM7000 series power and energy meter (BACnet IP)</h3><p>Schneider Electric PowerLogic PM7000 series panel meters PM7351DUW, PM7252DUW, PM7151DUW and PM7142DUW with BACnet IP, firmware 1.0.1.</p><div class="meta">203 objects &middot; 0 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: PM7000, PM7351DUW, PM7252DUW, PM7151DUW, PM7142DUW, PM7351, PM7252, PM7151, PM7142, PowerLogic Intuitive PM7000</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/se7200-zoning-controller" data-row><span class="k">Zone controller (room thermostat)</span><h3>Schneider Electric SE7200 Series PIR Ready Zoning Controller</h3><p>Schneider Electric PIR-ready SE7200 series 24 Vac zoning controllers (SE7200C5x45B, SE7200F5x45B).</p><div class="meta">57 objects &middot; 37 writable &middot; IG-SE7000-BNET24VAC-A4.EN.4.2013.v1</div><span class="sr-only"> Also known as: SE7200, SE7200C5x45B, SE7200F5x45B, SE7200C5045B, SE7200F5045B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/se7300-fan-coil-controller" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SE7300 Series PIR Ready Fan Coil Controller</h3><p>Schneider Electric PIR-ready SE7300 series 24 Vac fan coil controllers: SE7300, SE7305 (lodging), SE7350 and SE7355 (with humidity), C and F versions.</p><div class="meta">71 objects &middot; 48 writable &middot; IG-SE7000-BNET24VAC-A4.EN.4.2013.v1</div><span class="sr-only"> Also known as: SE7300, SE7305, SE7350, SE7355, SE7300C5x45B, SE7300F5x45B, SE7350C5x45B, SE7355F5x45B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/se8300-ser8300-fan-coil-controller" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SE8300 / SER8300 Series Fan Coil Controller (SE8000 Series, 2014 BACnet list)</h3><p>Schneider Electric SE8000 Series touchscreen terminal equipment controllers for fan coils: SER8300/SER8350 (shown with the SC3000 relay pack) and SE8300/SE8350, as covered by the February 2014 BACnet integration manual.</p><div class="meta">129 objects &middot; 114 writable &middot; IG-SE8000-BNET-US.EN.02.2014.v1 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: SE8300, SER8300, SE8300UxBxx, SER8300AxBxx, SE8000 Series, SE83xx, SER83xx, IG-SE8000-BNET</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller" data-row><span class="k">Rooftop unit controller (room thermostat, conventional or heat-pump RTUs)</span><h3>Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)</h3><p>Schneider Electric SE8600 Series touchscreen room controllers for conventional rooftop units and heat pumps with economizer and indoor air quality (CO2 / fresh air) control.</p><div class="meta">234 objects &middot; 182 writable &middot; IG-SE8600-BNET-A4.EN.04.2015.v2 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: SE8600, SE8600UxBxx, SE8600U5B00, SE8000 Series SE8600, IG-SE8600-BNET, Schneider SE8600 RTU</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/ser7300-fan-coil-controller" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SER7300 Series PIR Ready Line Voltage Fan Coil Controller</h3><p>Schneider Electric PIR-ready SER7300 series line-voltage fan coil controllers: SER7300, SER7305, SER7350 and SER7355 (A versions).</p><div class="meta">73 objects &middot; 48 writable &middot; IG-SE7000-BNET24VAC-A4.EN.4.2013.v1</div><span class="sr-only"> Also known as: SER7300, SER7305, SER7350, SER7355, SER7300A5x45B, SER7350A5x45B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/sez7260-zone-controller" data-row><span class="k">Pressure-dependent VAV zone controller</span><h3>Schneider Electric SEZ7260 Zoning System Zone Controller</h3><p>Schneider Electric SEZ7260 zone controllers (F model with floating damper and AO2, C model) used with SEZ7656 rooftop controllers in pressure-dependent zoning systems.</p><div class="meta">64 objects &middot; 41 writable &middot; IG-SE7000-BNETSEZ7XXX-US.EN.4.2013.v1</div><span class="sr-only"> Also known as: SEZ7260, SEZ7260F5045B, SEZ7260C5045B, SEZ7260F5x45B, SEZ7260C5x45B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/sez7656-zoning-rtu-controller" data-row><span class="k">Rooftop unit controller for zoning systems</span><h3>Schneider Electric SEZ7656 Zoning System Rooftop Unit Controller</h3><p>Schneider Electric SEZ7656 rooftop controllers (R conventional, H heat pump, F modulating heat, E economizer) that run a rooftop unit for a group of SEZ7260 zone controllers.</p><div class="meta">95 objects &middot; 51 writable &middot; IG-SE7000-BNETSEZ7XXX-US.EN.4.2013.v1</div><span class="sr-only"> Also known as: SEZ7656, SEZ7656R1045B, SEZ7656H1045B, SEZ7656F1045B, SEZ7656E1045B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-se8350" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SpaceLogic SE8350 Fan Coil and Zone Controller</h3><p>Schneider Electric SpaceLogic SE8000-series SE8350 room controllers for low-voltage (24 Vac) 2-pipe and 4-pipe fan coil units and zone control.</p><div class="meta">434 objects &middot; 257 writable &middot; 028-0550-09_IG-SE8350-BNET_A4_EN (Version 9)</div><span class="sr-only"> Also known as: SE8350, SpaceLogic SE8350, SE8000 SE8350, Schneider SE8350</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-ser8350" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SpaceLogic SER8350 Line Voltage Fan Coil Controller</h3><p>Schneider Electric SpaceLogic SE8000-series SER8350 room controllers for line-voltage fan coil units.</p><div class="meta">407 objects &middot; 227 writable &middot; 028-0553-07_IG-SER8350-BNET_A4_EN (Version 7)</div><span class="sr-only"> Also known as: SER8350, SpaceLogic SER8350, SE8000 SER8350, Schneider SER8350</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-slp-humidity-temperature-sensor" data-row><span class="k">Room humidity and temperature sensor (wall)</span><h3>Schneider Electric SpaceLogic SLP Series humidity and temperature sensor (BACnet MS/TP)</h3><p>Schneider Electric SpaceLogic SLP Series wall humidity/temperature sensors (with or without touchscreen) set to BACnet MS/TP.</p><div class="meta">15 objects &middot; 13 writable &middot; Z207903-0J</div><span class="sr-only"> Also known as: SpaceLogic SLP, SLP humidity temperature, SLP Series HT, Z207903</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-sxwtrc3500" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SpaceLogic SXWTRC3500 Touchscreen Room Controller (fan coil)</h3><p>Schneider Electric SpaceLogic SXWTRCn500 touchscreen room controllers in the 3500 (fan coil unit) version.</p><div class="meta">437 objects &middot; 277 writable &middot; 998-23139901-1</div><span class="sr-only"> Also known as: SXWTRC3500, SXWTRCn500, SpaceLogic touchscreen room controller, TRC fan coil</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-sxwtrc6500" data-row><span class="k">Rooftop unit controller (room thermostat, rooftop or heat-pump units)</span><h3>Schneider Electric SpaceLogic SXWTRC6500 Touchscreen Room Controller (rooftop / heat pump)</h3><p>Schneider Electric SpaceLogic SXWTRCn500 touchscreen room controllers in the 6500 (rooftop unit / heat pump) version.</p><div class="meta">457 objects &middot; 297 writable &middot; 998-23139901-1</div><span class="sr-only"> Also known as: SXWTRC6500, SXWTRCn500, SpaceLogic touchscreen room controller, TRC rooftop heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-tc900-protocol" data-row><span class="k">Fan coil thermostat</span><h3>Schneider Electric SpaceLogic TC900 Protocol Series fan coil thermostat (TC903 / TC907)</h3><p>Schneider Electric SpaceLogic TC903 and TC907 Protocol Series fan coil thermostats (on/off or proportional valves, 3-speed or EC fan, 2-pipe or 4-pipe).</p><div class="meta">61 objects &middot; 48 writable &middot; F-28335-2</div><span class="sr-only"> Also known as: TC900, TC903, TC907, TC903-EF4LDPSA, TC903-EF4PDPSA, TC903-3A4LXPXA, TC903-3A4LDPSA, TC903-3A4PDPSA, TC907-EF4LDPSAB, TC907-EF4PDPSAB, TC907-3A4LDPSAB, TC907-3A4PDPSAB, F-28335</span></a></li></ul>
<p class="updated">Source: <a href="https://download.se.com/files?p_Doc_Ref=ZL0192" rel="nofollow noopener" target="_blank">HDPM6000 Protocol Guide &middot; ZL0192-0G &middot; rev. 2026-04</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
