<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Schneider Electric SE8600 rooftop / IAQ BACnet Points List</title>
<meta name="description" content="Schneider Electric SE8600 rooftop / IAQ BACnet points list: 234 objects by ID and name (e.g. MV 10 = Occupancy Command), 182 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Schneider Electric SE8600 rooftop / IAQ BACnet Points List">
<meta property="og:description" content="Schneider Electric SE8600 rooftop / IAQ BACnet points list: 234 objects by ID and name (e.g. MV 10 = Occupancy Command), 182 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Schneider Electric SE8600 rooftop / IAQ BACnet Points List">
<meta name="twitter:description" content="Schneider Electric SE8600 rooftop / IAQ BACnet points list: 234 objects by ID and name (e.g. MV 10 = Occupancy Command), 182 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller",
   "name": "Schneider Electric SE8600 rooftop / IAQ BACnet Points List",
   "description": "Schneider Electric SE8600 rooftop / IAQ BACnet points list: 234 objects by ID and name (e.g. MV 10 = Occupancy Command), 182 writable, free CSV/EDE.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller#dataset",
   "name": "Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) BACnet Points List",
   "description": "The SE8600 is an SE8000 Series touchscreen room controller for rooftop units and heat pumps (MV 119 Application), with staged G/Y1/Y2/W1/W2 outputs, economizer and CO2 / fresh-air control. It is a BACnet application-specific controller on BACnet MS/TP and also carries a weekly occupancy schedule and calendar, ten Lua program objects and status for up to ten ZigBee wireless zones. This is the April 2015 object list; names differ from the later Viconics VT8650 / SpaceLogic guides. Schneider Electric SE8600 rooftop / IAQ BACnet points list: 234 objects by ID and name (e.g. MV 10 = Occupancy Command), 182 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller",
   "keywords": [
    "Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) BACnet Points List",
    "Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) BACnet objects",
    "Schneider Electric BACnet",
    "SE8600 BACnet points list",
    "SE8600UxBxx BACnet points list",
    "SE8600U5B00 BACnet points list",
    "SE8000 Series SE8600 BACnet points list",
    "IG-SE8600-BNET BACnet points list",
    "Schneider SE8600 RTU BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SE8600 Series BACnet Integration Manual - Rooftop Unit and Indoor Air Quality Controller",
    "url": "https://assets.kele.com/Catalog/22%20Thermostats_Controllers/PDFs/SE8600%20RTU%20HPIAQ%20BACNET%20INTEGRATION%20GUIDE.pdf",
    "author": {
     "@type": "Organization",
     "name": "Schneider Electric"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)",
    "brand": {
     "@type": "Brand",
     "name": "Schneider Electric"
    },
    "category": "Rooftop unit controller (room thermostat, conventional or heat-pump RTUs)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 234 BACnet objects: 16 analog inputs, 8 analog outputs, 63 analog values, 3 binary inputs, 9 binary outputs, 19 binary values, 1 calendar, 33 multi-state inputs, 1 schedule, 69 multi-state values, 2 characterstring values, 10 others. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "182 of the 234 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Schneider Electric does not publish it on its own website. This list comes from SE8600 Series BACnet Integration Manual - Rooftop Unit and Indoor Air Quality Controller (IG-SE8600-BNET-A4.EN.04.2015.v2), revision April 2015, a copy hosted by Kele at https://assets.kele.com/Catalog/22%20Thermostats_Controllers/PDFs/SE8600%20RTU%20HPIAQ%20BACNET%20INTEGRATION%20GUIDE.pdf. Ask Schneider Electric or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 10 Occupancy Command (BMS occupancy: local, occupied or unoccupied); MV 16 System Mode (Off / auto / cool / heat); MV 17 Fan Mode (Fan mode: on / auto / smart); AV 39 Occupied Heat Setpoint (Occupied heating setpoint); AV 40 Occupied Cool Setpoint (Occupied cooling setpoint); BO 25 G Fan Status (Fan (G) output state); MI 33 Effective Occupancy (Actual occupancy state); AV 100 Room Temperature (Space temperature used for control); AV 106 CO2 Level (Space CO2, ppm); BV 39 Fan Lock Alarm (Fan lock alarm (1 = on))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BACnet communication starts once the MAC address is changed from the factory value 254 to 0-127. The BMS then writes MV 10 Occupancy Command (1 = Local Occupancy, 2 = Occupied, 3 = Unoccupied) and MV 16 System Mode. MV 110 Occupancy Source picks motion or the internal schedule for local occupancy."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No heartbeat point. If the controller goes offline, network-bound Room Temperature, Outdoor Temperature and Occupancy are released."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manual lists Outdoor Temperature (AV 101) as a global value the BMS can send to all controllers and Room Temperature (AV 100) for testing and override. Writes at priority 4-16 override the controller's own value until relinquished or power is lost."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Schneider Electric",
     "item": "https://easybacnet.com/bacnet-points-lists/schneider-electric/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)",
     "item": "https://easybacnet.com/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/schneider-electric/">Schneider Electric</a></li><li aria-current="page">SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)</li></ol>
<p class="eyebrow">Rooftop unit controller (room thermostat, conventional or heat-pump RTUs) &middot; BACnet points list</p><h1><span class="mfr">Schneider Electric</span> SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) BACnet points list</h1><p class="updated">Updated 21 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. Schneider Electric doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Kele, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="Schneider Electric doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Kele, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The SE8600 is an SE8000 Series touchscreen room controller for rooftop units and heat pumps (MV 119 Application), with staged G/Y1/Y2/W1/W2 outputs, economizer and CO2 / fresh-air control. It is a BACnet application-specific controller on BACnet MS/TP and also carries a weekly occupancy schedule and calendar, ten Lua program objects and status for up to ten ZigBee wireless zones. This is the April 2015 object list; names differ from the later Viconics VT8650 / SpaceLogic guides.</p>
<p>This page lists <strong>234 BACnet objects</strong> for the Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) &mdash; 182 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of Schneider Electric&rsquo;s documentation hosted by Kele, not by Schneider Electric itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/schneider-electric/">Schneider Electric</a></dd></div><div><dt>Model</dt><dd>SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)</dd></div><div><dt>Equipment</dt><dd>Rooftop unit controller (room thermostat, conventional or heat-pump RTUs)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>234 (182 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>86000 + MAC address</dd></div><div><dt>Also known as</dt><dd>SE8600, SE8600UxBxx, SE8600U5B00, SE8000 Series SE8600, IG-SE8600-BNET, Schneider SE8600 RTU</dd></div><div><dt>Source document</dt><dd><a href="https://assets.kele.com/Catalog/22%20Thermostats_Controllers/PDFs/SE8600%20RTU%20HPIAQ%20BACNET%20INTEGRATION%20GUIDE.pdf" rel="nofollow noopener" target="_blank">SE8600 Series BACnet Integration Manual - Rooftop Unit and Indoor Air Quality Controller &middot; IG-SE8600-BNET-A4.EN.04.2015.v2 &middot; rev. April 2015</a> <span class="unofftag">(unofficial copy, hosted by Kele)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller.csv" rel="nofollow" download>Download CSV <small>234 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/schneider-electric/se8600-rooftop-iaq-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://assets.kele.com/Catalog/22%20Thermostats_Controllers/PDFs/SE8600%20RTU%20HPIAQ%20BACNET%20INTEGRATION%20GUIDE.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=schneider-electric/se8600-rooftop-iaq-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Schneider Electric&rsquo;s current documentation and the live
device before use. Not official Schneider Electric information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)</h2>
<div class="answer"><b>Integration in brief</b><p>Set a MAC address from 0 to 127 (the factory value 254 keeps BACnet off), then command occupancy (MV 10), system mode (MV 16), fan mode (MV 17) and the occupied setpoints (AV 39 / AV 40). Read room temperature (AV 100), effective occupancy (MI 33), the G/Y/W stage outputs and the alarm BVs. Use priorities 4-16 for live commands.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-10">MV 10</a></td><td class="n">Occupancy Command</td><td>BMS occupancy: local, occupied or unoccupied</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-16">MV 16</a></td><td class="n">System Mode</td><td>Off / auto / cool / heat</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-17">MV 17</a></td><td class="n">Fan Mode</td><td>Fan mode: on / auto / smart</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-39">AV 39</a></td><td class="n">Occupied Heat Setpoint</td><td>Occupied heating setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-40">AV 40</a></td><td class="n">Occupied Cool Setpoint</td><td>Occupied cooling setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bo-25">BO 25</a></td><td class="n">G Fan Status</td><td>Fan (G) output state</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mi-33">MI 33</a></td><td class="n">Effective Occupancy</td><td>Actual occupancy state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-100">AV 100</a></td><td class="n">Room Temperature</td><td>Space temperature used for control</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-106">AV 106</a></td><td class="n">CO2 Level</td><td>Space CO2, ppm</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-39">BV 39</a></td><td class="n">Fan Lock Alarm</td><td>Fan lock alarm (1 = on)</td><td><span class="acc C">Command</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BACnet communication starts once the MAC address is changed from the factory value 254 to 0-127. The BMS then writes MV 10 Occupancy Command (1 = Local Occupancy, 2 = Occupied, 3 = Unoccupied) and MV 16 System Mode. MV 110 Occupancy Source picks motion or the internal schedule for local occupancy.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No heartbeat point. If the controller goes offline, network-bound Room Temperature, Outdoor Temperature and Occupancy are released.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>The manual lists Outdoor Temperature (AV 101) as a global value the BMS can send to all controllers and Room Temperature (AV 100) for testing and override. Writes at priority 4-16 override the controller&#x27;s own value until relinquished or power is lost.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Factory MAC address is 254, which disables BACnet; set 0-127 to join the token ring.</li><li>Default Device ID is 86000 + MAC (MAC 63 gives 86063); the device name and ID are writable.</li><li>Baud rate auto-detects (MV 8, default Auto: 9600-115200).</li><li>Up to 64 Schneider Electric nodes per segment and 128 per network; 510 ohm bias resistors, at most two sets per segment.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Priorities 1-3 are saved to flash and survive a power cycle, locking the value until a NULL is written at the same priority; use 4-16 (RAM) for live control and rewrite after a restart.</li><li>CSV 1 / CSV 2 screen messages are not saved and are lost on power loss.</li><li>Remove configuration objects from the BAS after setup to cut polling traffic, as the manual recommends.</li><li>MV 119 Application switches between rooftop and heat-pump sequences; MV 117 sets the reversing valve as O or B.</li></ul>
</section>
<h2 id="points">Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">234 of 234 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>16</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>8</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>63</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>3</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>9</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>19</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>33</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>69</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL SCH CSV Other" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>1</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>1</b></button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>2</b></button><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>10</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>234</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>52</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>182</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>14</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>168</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (186)</option><option value="°F/°C">°F/°C (25)</option><option value="%">% (11)</option><option value="h">h (3)</option><option value="ppm">ppm (3)</option><option value="CFM">CFM (2)</option><option value="ft3">ft3 (2)</option><option value="min">min (1)</option><option value="s">s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>134</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="2" data-acc="C" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">User HMI</td><td class="d">Default 0; range 0 to 11</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="3" data-acc="C" data-u="%" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Low Backlight</td><td class="d">Default 60%; range 0% to 100%</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="4" data-acc="C" data-u="%" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Night Backlight</td><td class="d">Default 5%; range 0% to 100%</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="7" data-acc="C" data-u="°F/°C" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Calibrate Temperature Sensor</td><td class="d">Default 0°F (0°C); maximum 5°F(2.5°C) (minimum printed as &#x27;-&#x27;)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="10" data-acc="C" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">COM Address</td><td class="d">Default 254; range 0 to 254</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="11" data-acc="C" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">ZigBee PAN ID</td><td class="d">Default 0; range 0 to 1000</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="12" data-acc="C" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">ZigBee channel</td><td class="d">Default 10; range 0 to 25</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="13" data-acc="C" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">ZigBee Short Address</td><td class="d">Default 0; range -32768 to 32767</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="14" data-acc="C" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">ZigBee IEEE Address</td><td class="d">Default 0; range 0 to 32767</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="16" data-acc="C" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">BACnet Stack Poll Rate</td><td class="d">Default 4; range 1 to 5</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="20" data-acc="C" data-u="°F/°C" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Discharge Low Limit</td><td class="d">Default 45°F (7°C); range 35°F (1.5°C) to 65°F (18°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="21" data-acc="C" data-u="CFM" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Minimum Fresh Air</td><td class="d">Default 0 CFM; range 0 CFM to 20000 CFM</td><td class="u">CFM</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="22" data-acc="C" data-u="CFM" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Maximum Fresh Air</td><td class="d">Default 0 CFM; range 0 CFM to 20000 CFM</td><td class="u">CFM</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="23" data-acc="C" data-u="ppm" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Minimum CO2</td><td class="d">Default 800 ppm; range 0 ppm to 2000 ppm</td><td class="u">ppm</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="24" data-acc="C" data-u="ppm" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Maximum CO2</td><td class="d">Default 1200 ppm; range 0 ppm to 2000 ppm</td><td class="u">ppm</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="25" data-acc="C" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Lua Parameter A</td><td class="d">Default 0; range -32768 to 32767</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="26" data-acc="C" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Lua Parameter B</td><td class="d">Default 0; range -32768 to 32767</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="27" data-acc="C" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Lua Parameter C</td><td class="d">Default 0; range -32768 to 32767</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="28" data-acc="C" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Lua Parameter D</td><td class="d">Default 0; range -32768 to 32767</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="29" data-acc="C" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Lua Parameter E</td><td class="d">Default 0; range -32768 to 32767</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="30" data-acc="C" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Lua Parameter F</td><td class="d">Default 0; range -32768 to 32767</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="39" data-acc="C" data-u="°F/°C" data-min="1" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">39</td><td class="n">Occupied Heat Setpoint</td><td class="d">Default 72°F (22°C); range 40°F (4.5°C) to 90°F (32°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="40" data-acc="C" data-u="°F/°C" data-min="1" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">Occupied Cool Setpoint</td><td class="d">Default 75°F (24°C); range 54°F (12°C) to 100°F (37.5°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="41" data-acc="C" data-u="°F/°C" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Standby Heat Setpoint</td><td class="d">Default 69°F (21°C); range 40°F (4.5°C) to 90°F (32°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="42" data-acc="C" data-u="°F/°C" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Standby Cool Setpoint</td><td class="d">Default 78°F (26°C); range 54°F (12°C) to 100°F (37.5°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="43" data-acc="C" data-u="°F/°C" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Unoccupied Heat Setpoint</td><td class="d">Default 62°F (16.5°C); range 40°F (4.5°C) to 90°F (32°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="44" data-acc="C" data-u="°F/°C" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Unoccupied Cooling Setpoint</td><td class="d">Default 80°F (26.5°C); range 54°F (12°C) to 100°F (37.5°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="45" data-acc="C" data-u="°F/°C" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Default Heating Setpoint</td><td class="d">Default 72°F (22°C); range 65°F (18°C) to 80°F (26.5°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="46" data-acc="C" data-u="°F/°C" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Standby Temperature Differential</td><td class="d">Default 40°F (22°C); range 10°F (5.5°C) to 50°F (28°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="56" data-acc="C" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Main Password</td><td class="d">Default N/A; range 0 to 9999</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="57" data-acc="C" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">User Password</td><td class="d">Default 0; range 0 to 9999</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="58" data-acc="C" data-u="°F/°C" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Heating Setpoint Limit</td><td class="d">Default 90°F (32°C); range 40°F (4.5°C) to 90°F (32°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="59" data-acc="C" data-u="°F/°C" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Cooling Setpoint Limit</td><td class="d">Default 54°F (12°C); range 54°F (12°C) to 100°F (37.5°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="62" data-acc="C" data-u="h" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Temporary Occupancy Time</td><td class="d">Default 2H; range 0H to 24H</td><td class="u">h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="63" data-acc="C" data-u="°F/°C" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Minimum Deadband</td><td class="d">Default 2°F (1°C); range 2°F (1°C) to 5°F (2.5°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="65" data-acc="C" data-u="°F/°C" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Proportional Band</td><td class="d">Default 3°F (1.2°C); range 3°F (1.2°C) to 10°F (5.6°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="67" data-acc="C" data-u="h" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Standby time</td><td class="d">Default 5H; range 5H to 24H</td><td class="u">h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="68" data-acc="C" data-u="h" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Unoccupied Time</td><td class="d">Default 0H; range 0H to 24H</td><td class="u">h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="74" data-acc="C" data-u="°F/°C" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Calibrate Outside Temp. Sensor</td><td class="d">Default 0°F (0°C); maximum 5°F(2.5°C) (minimum printed as &#x27;-&#x27;)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="75" data-acc="C" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Number of Cooling Stages</td><td class="d">Default 2; range 1 to 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="76" data-acc="C" data-u="s" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Power-up Delay</td><td class="d">Default 10 s; range 10 s to 120 s</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="78" data-acc="C" data-u="%" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Economizer Minimum Position</td><td class="d">Default 0%; range 0% to 100%</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="81" data-acc="C" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Economizer Maximum Position</td><td class="d">Default 100%; range 0% to 100%</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="84" data-acc="C" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Heating CPH</td><td class="d">Default 4; range 3 to 8</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="85" data-acc="C" data-u="" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Cooling CPH</td><td class="d">Default 4; range 3 to 8</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="86" data-acc="C" data-u="min" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Anti Short Cycle Timer</td><td class="d">Default 2 min; range 0 min to 5 min</td><td class="u">min</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="87" data-acc="C" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Number of Heating Stages</td><td class="d">Default 2; range 0 to 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="88" data-acc="C" data-u="%" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Heating Demand Limit</td><td class="d">Default 0%; range 0% to 100%</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="89" data-acc="C" data-u="%" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Cooling Demand Limit</td><td class="d">Default 0%; range 0% to 100%</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="91" data-acc="C" data-u="°F/°C" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">Heat Lock</td><td class="d">Default 120°F (49°C); range -15°F (-26°C) to 120°F (49°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="93" data-acc="C" data-u="°F/°C" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">Cool Lock</td><td class="d">Default -40°F (-40°C); range -40°F (-40°C) to 125°F (52°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="94" data-acc="C" data-u="°F/°C" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">Supply Air Setpoint</td><td class="d">Default 55°F (13°C); range 50°F (10°C) to 90°F (32°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="95" data-acc="C" data-u="°F/°C" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">Changeover Setpoint</td><td class="d">Default 55°F (13°C); range 14°F (-10°C) to 70°F (21°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="96" data-acc="C" data-u="ft3" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">Fresh Air Range Upper Limit</td><td class="d">Default 0 ft3; range 0 ft3 to 20000 ft3</td><td class="u">ft3</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="97" data-acc="C" data-u="°F/°C" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">Minimum Supply Heat</td><td class="d">Default 64°F (18°C); range 50°F (10°C) to 72°F (22°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="98" data-acc="C" data-u="°F/°C" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">Supply Heat Lockout</td><td class="d">Default 32°F (0°C); range -15°F (-26°C) to 120°F (49°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="99" data-acc="C" data-u="°F/°C" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">Discharge High Limit</td><td class="d">Default 120°F (49°C); range 70°F (21°C) to 150°F (65.5°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="100" data-acc="C" data-u="°F/°C" data-min="1" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100</td><td class="n">Room Temperature</td><td class="d">Default N/A; range -40°F (-40°C) to 122°F (50°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="101" data-acc="C" data-u="°F/°C" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Outdoor Temperature</td><td class="d">Default N/A; range -40°F (-40°C) to 122°F (50°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="102" data-acc="C" data-u="°F/°C" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Supply Temperature</td><td class="d">Default N/A; range -40°F (-40°C) to 122°F (50°C)</td><td class="u">°F/°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="106" data-acc="C" data-u="ppm" data-min="1" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">106</td><td class="n">CO2 Level</td><td class="d">Default 0 ppm; range 0 ppm to 2000 ppm</td><td class="u">ppm</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="107" data-acc="C" data-u="ft3" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Air Flow Level</td><td class="d">Default 0 ft3; range 0 ft3 to 20000 ft3</td><td class="u">ft3</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="108" data-acc="C" data-u="%" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">UI19 Status</td><td class="d">Default 0%; range 0% to 100%</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Light Sensor Level</td><td class="d">Default N/A; range 0 to 30000</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="5" data-acc="R" data-u="" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Rem. Sensor (UI 20)</td><td class="d">Default 0; range 0 to 4095</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="7" data-acc="R" data-u="" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Outdoor Remote Input (UI 21)</td><td class="d">Default 0; range 0 to 4095</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="8" data-acc="R" data-u="" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Supply Temp Input (UI 22)</td><td class="d">Default 0; range 0 to 4095</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="9" data-acc="R" data-u="" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">UI 24 Raw Value</td><td class="d">Default 0; range 0 to 4095</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">UI 19 Raw Value</td><td class="d">Default 0; range 0 to 4095</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="210" data-acc="R" data-u="" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">Wireless Zone 1 IEEE address</td><td class="d">Default 0; range 0 to 32767</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="220" data-acc="R" data-u="" id="obj-ai-220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">220</td><td class="n">Wireless Zone 2 IEEE address</td><td class="d">Default 0; range 0 to 32767</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="230" data-acc="R" data-u="" id="obj-ai-230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">230</td><td class="n">Wireless Zone 3 IEEE address</td><td class="d">Default 0; range 0 to 32767</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="240" data-acc="R" data-u="" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">240</td><td class="n">Wireless Zone 4 IEEE address</td><td class="d">Default 0; range 0 to 32767</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="250" data-acc="R" data-u="" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">Wireless Zone 5 IEEE address</td><td class="d">Default 0; range 0 to 32767</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="260" data-acc="R" data-u="" id="obj-ai-260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">260</td><td class="n">Wireless Zone 6 IEEE address</td><td class="d">Default 0; range 0 to 32767</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="270" data-acc="R" data-u="" id="obj-ai-270"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">270</td><td class="n">Wireless Zone 7 IEEE address</td><td class="d">Default 0; range 0 to 32767</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="280" data-acc="R" data-u="" id="obj-ai-280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">280</td><td class="n">Wireless Zone 8 IEEE address</td><td class="d">Default 0; range 0 to 32767</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="290" data-acc="R" data-u="" id="obj-ai-290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">290</td><td class="n">Wireless Zone 9 IEEE address</td><td class="d">Default 0; range 0 to 32767</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="300" data-acc="R" data-u="" id="obj-ai-300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">300</td><td class="n">Wireless Zone 10 IEEE address</td><td class="d">Default 0; range 0 to 32767</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="79" data-i="21" data-acc="C" data-u="%" id="obj-ao-21"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">21</td><td class="n">PI Heating Demand</td><td class="d">Default N/A; range 0% to 100%</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="80" data-i="22" data-acc="C" data-u="%" id="obj-ao-22"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">22</td><td class="n">PI Cooling Demand</td><td class="d">Default N/A; range 0% to 100%</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="81" data-i="23" data-acc="C" data-u="%" id="obj-ao-23"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">23</td><td class="n">Econo. Demand</td><td class="d">Default N/A; range 0% to 100%</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="82" data-i="24" data-acc="C" data-u="%" id="obj-ao-24"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">24</td><td class="n">Analog Output Heat Demand</td><td class="d">Default N/A; range 0% to 100%</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="83" data-i="123" data-acc="C" data-u="" id="obj-ao-123"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">123</td><td class="n">UO 11 Analog Output</td><td class="d">Default 0; range 0 to 10</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="84" data-i="124" data-acc="C" data-u="" id="obj-ao-124"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">124</td><td class="n">UO 12 Analog Output</td><td class="d">Default 0; range 0 to 10</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="85" data-i="125" data-acc="C" data-u="" id="obj-ao-125"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">125</td><td class="n">UO 9 Analog Output</td><td class="d">Default 0; range 0 to 10</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="86" data-i="126" data-acc="C" data-u="" id="obj-ao-126"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">126</td><td class="n">UO 10 Analog Output</td><td class="d">Default 0; range 0 to 10</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">UI 16 Binary Input</td><td class="d">Default Deactivated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Deactivated / Activated</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">UI 17 Binary Input</td><td class="d">Default Deactivated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Deactivated / Activated</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">UI 19 Binary Input</td><td class="d">Default Deactivated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Deactivated / Activated</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="90" data-i="25" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bo-25"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">25</td><td class="n">G Fan Status</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="91" data-i="26" data-acc="C" data-u="" data-st="1" id="obj-bo-26"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">26</td><td class="n">Y1 Status</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="92" data-i="27" data-acc="C" data-u="" data-st="1" id="obj-bo-27"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">27</td><td class="n">Y2 Status</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="93" data-i="28" data-acc="C" data-u="" data-st="1" id="obj-bo-28"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">28</td><td class="n">W1 Status</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="94" data-i="29" data-acc="C" data-u="" data-st="1" id="obj-bo-29"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">29</td><td class="n">W2 Status</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="95" data-i="94" data-acc="C" data-u="" data-st="1" id="obj-bo-94"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">94</td><td class="n">UO 10 Binary Output</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="96" data-i="98" data-acc="C" data-u="" data-st="1" id="obj-bo-98"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">98</td><td class="n">BO 1 Auxiliary Binary Output</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="97" data-i="101" data-acc="C" data-u="" data-st="1" id="obj-bo-101"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">101</td><td class="n">UO 11 Binary Output</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="98" data-i="102" data-acc="C" data-u="" data-st="1" id="obj-bo-102"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">102</td><td class="n">UO 12 Binary Output</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="1" data-acc="C" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Door Contact Status</td><td class="d">Default Closed</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Closed / Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="2" data-acc="C" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Door Contact Installed</td><td class="d">Default No</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">No / Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="3" data-acc="C" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Window Contact Status</td><td class="d">Default Closed</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Closed / Opened</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="4" data-acc="C" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Window Contact Installed</td><td class="d">Default No</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">No / Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="5" data-acc="C" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Low Battery Alarm</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="6" data-acc="C" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Force High Backlight</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="7" data-acc="C" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Display Long Screen Message</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="10" data-acc="C" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Exception Status</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="32" data-acc="C" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">PIR Local Motion</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="35" data-acc="C" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Window Alarm</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="36" data-acc="C" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Filter Alarm</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="37" data-acc="C" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Service alarm</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="39" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">39</td><td class="n">Fan Lock Alarm</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="40" data-acc="C" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">Smart Recovery</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="41" data-acc="C" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">CO2 Alarm</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="42" data-acc="C" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Air Alarm</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="43" data-acc="C" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">Frost Protection Alarm</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="200" data-acc="C" data-u="" data-st="1" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">ZigBee PIR Sensor Installed</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="201" data-acc="C" data-u="" data-st="1" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">Zigbee Sensor Motion</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Off / On</td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="118" data-i="1" data-acc="W" data-u="" id="obj-csv-1"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1</td><td class="n">Short Screen Message</td><td class="d">Text string; not kept after power loss</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="119" data-i="2" data-acc="W" data-u="" id="obj-csv-2"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2</td><td class="n">Long Screen Message</td><td class="d">Text string; not kept after power loss</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="1" data-acc="C" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Long Message Background Colour</td><td class="d">Default White</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=White, 2=Green, 3=Blue, 4=Grey, 5=Dark Grey, 6=Default, 7=Red</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="2" data-acc="C" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">HMI Colour</td><td class="d">Default Green</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=White, 2=Green, 3=Blue, 4=Grey, 5=Dark Grey</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="3" data-acc="C" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">Main Display</td><td class="d">Default Temperature</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Temperature, 2=Setpoint</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="4" data-acc="C" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Display Language</td><td class="d">Default English</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=English, 2=French, 3=Spanish, 4=Chinese, 5=Russian, 6=Arabic, 7=Bulgarian, 8=Czech, 9=Danish, 10=Dutch, 11=Finnish, 12=German, 13=Hungarian, 14=Indonesian, 15=Italian, 16=Norwegian, 17=Polish, 18=Portuguese, 19=Slovak, 20=Swedish, 21=Turkish</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="5" data-acc="C" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">Time Format</td><td class="d">Default AM-PM</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=AM-PM, 2=24 Hours</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="6" data-acc="C" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">Network Units</td><td class="d">Default SI</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=SI, 2=Imperial</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="13" data-acc="C" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">Dehumidifcation Lockout</td><td class="d">Default Enabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="7" data-acc="C" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">Network Language</td><td class="d">Default English</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=English, 2=French, 3=Spanish</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="8" data-acc="C" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">BACnet Baud Rate</td><td class="d">Default Auto</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=9600, 2=19200, 3=38400, 4=57600, 5=76800, 6=115200, 7=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="129" data-i="10" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Occupancy Command</td><td class="d">Default Local Occupancy</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Local Occupancy, 2=Occupied, 3=Unoccupied</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="130" data-i="11" data-acc="C" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">Standby Mode Config</td><td class="d">Default Absolute</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Absolute, 2=Offset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="131" data-i="16" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">System Mode</td><td class="d">Default Heat</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Auto, 3=Cool, 4=Heat</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="132" data-i="17" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17</td><td class="n">Fan Mode</td><td class="d">Default Auto</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=On, 2=Auto, 3=Smart</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="32" data-acc="C" data-u="" data-st="1" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">Use Standby Screen</td><td class="d">Default No</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="134" data-i="46" data-acc="C" data-u="" data-st="1" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">UI 16 Configuration</td><td class="d">Default None</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Rem NSB, 3=Motion NO, 4=Motion NC, 5=Window</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="135" data-i="47" data-acc="C" data-u="" data-st="1" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">UI 17 Configuration</td><td class="d">Default None</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Door Dry, 3=Override</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="136" data-i="49" data-acc="C" data-u="" data-st="1" id="obj-mv-49"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">49</td><td class="n">UI 19 Configuration</td><td class="d">Default None</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=CO 2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="137" data-i="51" data-acc="C" data-u="" data-st="1" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">Temperature Scale</td><td class="d">Default °C</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=°C, 2=°F</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="55" data-acc="C" data-u="" data-st="1" id="obj-mv-55"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">55</td><td class="n">Frost Protection</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="139" data-i="58" data-acc="C" data-u="" data-st="1" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">Setpoint Function</td><td class="d">Default Attach Stp</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Dual Stp, 2=Attach Stp</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="140" data-i="70" data-acc="C" data-u="" data-st="1" id="obj-mv-70"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">70</td><td class="n">Room Humidity Display</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="141" data-i="71" data-acc="C" data-u="" data-st="1" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">71</td><td class="n">Smart Recovery</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="142" data-i="72" data-acc="C" data-u="" data-st="1" id="obj-mv-72"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">72</td><td class="n">Econo Config</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="73" data-acc="C" data-u="" data-st="1" id="obj-mv-73"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">73</td><td class="n">Schedule menu</td><td class="d">Default Enabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled, 3=Dis.no.clk, 4=En.no.clk</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="144" data-i="79" data-acc="C" data-u="" data-st="1" id="obj-mv-79"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">79</td><td class="n">Mechanical Cooling Allowed</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="92" data-acc="C" data-u="" data-st="1" id="obj-mv-92"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">92</td><td class="n">BO1 Auxiliary Output Config</td><td class="d">Default NO</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=NO, 2=NC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="95" data-acc="C" data-u="" data-st="1" id="obj-mv-95"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">95</td><td class="n">Fan Control in Heating Mode</td><td class="d">Default On</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=On, 2=Off-Auto, 3=Off-All</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="147" data-i="96" data-acc="C" data-u="" data-st="1" id="obj-mv-96"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">96</td><td class="n">UO 9 Configuration</td><td class="d">Default Relay RH</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Analog, 2=Binary, 3=Relay RC, 4=Relay RH</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="148" data-i="97" data-acc="C" data-u="" data-st="1" id="obj-mv-97"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">97</td><td class="n">UO 10 Configuration</td><td class="d">Default Analog</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Analog, 2=Binary, 3=Relay RC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="149" data-i="98" data-acc="C" data-u="" data-st="1" id="obj-mv-98"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">98</td><td class="n">UO 11 Configuration</td><td class="d">Default Analog</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Analog, 2=Binary</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="150" data-i="99" data-acc="C" data-u="" data-st="1" id="obj-mv-99"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">99</td><td class="n">UO 12 Configuration</td><td class="d">Default Analog</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Analog, 2=Binary</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="151" data-i="101" data-acc="C" data-u="" data-st="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">French</td><td class="d">Default Enabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="152" data-i="102" data-acc="C" data-u="" data-st="1" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">Spanish</td><td class="d">Default Enabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="153" data-i="103" data-acc="C" data-u="" data-st="1" id="obj-mv-103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">103</td><td class="n">Chinese</td><td class="d">Default Enabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="154" data-i="104" data-acc="C" data-u="" data-st="1" id="obj-mv-104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">104</td><td class="n">Russian</td><td class="d">Default Enabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="155" data-i="110" data-acc="C" data-u="" data-st="1" id="obj-mv-110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">110</td><td class="n">Occupancy Source</td><td class="d">Default Motion</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Motion, 2=Schedule</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="156" data-i="111" data-acc="C" data-u="" data-st="1" id="obj-mv-111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">111</td><td class="n">Mode button</td><td class="d">Default Normal</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Normal, 2=Off-Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="157" data-i="114" data-acc="C" data-u="" data-st="1" id="obj-mv-114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">114</td><td class="n">Custom button icon</td><td class="d">Default Default Button</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Default Button, 2=No Button, 3=System Mode Heat/Cool, 4=System Mode On/Off, 5=Fan Mode, 6=Override Button, 7=Units Button, 8=Help Button, 9=Language Button, 10=Schedule Button, 11=Lighting Button, 12=Blind Button, 13=Lamp Button, 14=Energy Button, 15=Make Room Button, 16=Setting Button, 17=Timer Button</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="158" data-i="115" data-acc="C" data-u="" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">Custom button behaviour</td><td class="d">Default Default Function</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Default Function, 2=No Function, 3=System Mode Function, 4=Fan Function, 5=Override Function, 6=Schedule Function, 7=Units Function, 8=Help Function, 9=Language Function, 10=Configuration Function, 11=Custom Function, 12=Standby Function</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="159" data-i="116" data-acc="C" data-u="" data-st="1" id="obj-mv-116"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">116</td><td class="n">Comfort or economy mode</td><td class="d">Default Comfort</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Comfort, 2=Economy</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="160" data-i="117" data-acc="C" data-u="" data-st="1" id="obj-mv-117"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">117</td><td class="n">Reversing valve operation</td><td class="d">Default O</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=O, 2=B</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="161" data-i="118" data-acc="C" data-u="" data-st="1" id="obj-mv-118"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">118</td><td class="n">Compressor - auxiliary interlock</td><td class="d">Default Off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="162" data-i="119" data-acc="C" data-u="" data-st="1" id="obj-mv-119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">119</td><td class="n">Application</td><td class="d">Default Rooftop</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Rooftop, 2=Heatpump</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="120" data-acc="C" data-u="" data-st="1" id="obj-mv-120"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">120</td><td class="n">Arabic</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="164" data-i="121" data-acc="C" data-u="" data-st="1" id="obj-mv-121"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">121</td><td class="n">Bulgarian</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="165" data-i="122" data-acc="C" data-u="" data-st="1" id="obj-mv-122"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">122</td><td class="n">Czech</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="166" data-i="123" data-acc="C" data-u="" data-st="1" id="obj-mv-123"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">123</td><td class="n">Danish</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="167" data-i="124" data-acc="C" data-u="" data-st="1" id="obj-mv-124"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">124</td><td class="n">Dutch</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="168" data-i="125" data-acc="C" data-u="" data-st="1" id="obj-mv-125"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">125</td><td class="n">Finnish</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="169" data-i="126" data-acc="C" data-u="" data-st="1" id="obj-mv-126"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">126</td><td class="n">German</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="170" data-i="127" data-acc="C" data-u="" data-st="1" id="obj-mv-127"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">127</td><td class="n">Hungarian</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="171" data-i="128" data-acc="C" data-u="" data-st="1" id="obj-mv-128"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">128</td><td class="n">Indonesian</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="172" data-i="129" data-acc="C" data-u="" data-st="1" id="obj-mv-129"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">129</td><td class="n">Italian</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="173" data-i="130" data-acc="C" data-u="" data-st="1" id="obj-mv-130"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">130</td><td class="n">Norwegian</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="174" data-i="131" data-acc="C" data-u="" data-st="1" id="obj-mv-131"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">131</td><td class="n">Polish</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="175" data-i="132" data-acc="C" data-u="" data-st="1" id="obj-mv-132"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">132</td><td class="n">Portuguese</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="176" data-i="133" data-acc="C" data-u="" data-st="1" id="obj-mv-133"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">133</td><td class="n">Slovak</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="177" data-i="134" data-acc="C" data-u="" data-st="1" id="obj-mv-134"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">134</td><td class="n">Swedish</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="178" data-i="135" data-acc="C" data-u="" data-st="1" id="obj-mv-135"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">135</td><td class="n">Turkish</td><td class="d">Default Disabled</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Disabled, 2=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="179" data-i="210" data-acc="C" data-u="" data-st="1" id="obj-mv-210"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">210</td><td class="n">Wireless Zone 1 Set Function</td><td class="d">Default None</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Window, 3=Door, 4=Motion, 5=Status, 6=Remove</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="180" data-i="220" data-acc="C" data-u="" data-st="1" id="obj-mv-220"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">220</td><td class="n">Wireless Zone 2 Set Function</td><td class="d">Default None</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Window, 3=Door, 4=Motion, 5=Status, 6=Remove</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="181" data-i="230" data-acc="C" data-u="" data-st="1" id="obj-mv-230"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">230</td><td class="n">Wireless Zone 3 Set Function</td><td class="d">Default None</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Window, 3=Door, 4=Motion, 5=Status, 6=Remove</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="182" data-i="240" data-acc="C" data-u="" data-st="1" id="obj-mv-240"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">240</td><td class="n">Wireless Zone 4 Set Function</td><td class="d">Default None</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Window, 3=Door, 4=Motion, 5=Status, 6=Remove</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="183" data-i="250" data-acc="C" data-u="" data-st="1" id="obj-mv-250"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">250</td><td class="n">Wireless Zone 5 Set Function</td><td class="d">Default None</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Window, 3=Door, 4=Motion, 5=Status, 6=Remove</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="184" data-i="260" data-acc="C" data-u="" data-st="1" id="obj-mv-260"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">260</td><td class="n">Wireless Zone 6 Set Function</td><td class="d">Default None</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Window, 3=Door, 4=Motion, 5=Status, 6=Remove</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="185" data-i="270" data-acc="C" data-u="" data-st="1" id="obj-mv-270"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">270</td><td class="n">Wireless Zone 7 Set Function</td><td class="d">Default None</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Window, 3=Door, 4=Motion, 5=Status, 6=Remove</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="186" data-i="280" data-acc="C" data-u="" data-st="1" id="obj-mv-280"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">280</td><td class="n">Wireless Zone 8 Set Function</td><td class="d">Default None</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Window, 3=Door, 4=Motion, 5=Status, 6=Remove</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="187" data-i="290" data-acc="C" data-u="" data-st="1" id="obj-mv-290"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">290</td><td class="n">Wireless Zone 9 Set Function</td><td class="d">Default None</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Window, 3=Door, 4=Motion, 5=Status, 6=Remove</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="188" data-i="300" data-acc="C" data-u="" data-st="1" id="obj-mv-300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">300</td><td class="n">Wireless Zone 10 Set Function</td><td class="d">Default None</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Window, 3=Door, 4=Motion, 5=Status, 6=Remove</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="189" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1</td><td class="n">BACnet Status</td><td class="d">Default Offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Offline, 2=Online</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="190" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">ZigBee Status</td><td class="d">Default N/A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Detected, 2=Power On, 3=No Network, 4=Joined, 5=Online</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="191" data-i="33" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-33"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">33</td><td class="n">Effective Occupancy</td><td class="d">Default Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Occupied, 2=Unoccupied, 3=Override, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="192" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-mi-210"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">210</td><td class="n">Wireless Zone 1 Status</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Closed, 3=Opened, 4=Motion, 5=No Motion</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="193" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-mi-211"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">211</td><td class="n">Wireless Zone 1 Battery</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Normal, 3=Low</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="194" data-i="212" data-acc="R" data-u="" data-st="1" id="obj-mi-212"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">212</td><td class="n">Wireless Zone 1 Paired</td><td class="d">Default No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes, 3=Invalid</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="195" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-mi-220"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">220</td><td class="n">Wireless Zone 2 Status</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Closed, 3=Opened, 4=Motion, 5=No Motion</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="196" data-i="221" data-acc="R" data-u="" data-st="1" id="obj-mi-221"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">221</td><td class="n">Wireless Zone 2 Battery</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Normal, 3=Low</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="197" data-i="222" data-acc="R" data-u="" data-st="1" id="obj-mi-222"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">222</td><td class="n">Wireless Zone 2 Paired</td><td class="d">Default No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes, 3=Invalid</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="198" data-i="230" data-acc="R" data-u="" data-st="1" id="obj-mi-230"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">230</td><td class="n">Wireless Zone 3 Status</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Closed, 3=Opened, 4=Motion, 5=No Motion</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="199" data-i="231" data-acc="R" data-u="" data-st="1" id="obj-mi-231"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">231</td><td class="n">Wireless Zone 3 Battery</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Normal, 3=Low</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="200" data-i="232" data-acc="R" data-u="" data-st="1" id="obj-mi-232"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">232</td><td class="n">Wireless Zone 3 Paired</td><td class="d">Default No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes, 3=Invalid</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="201" data-i="240" data-acc="R" data-u="" data-st="1" id="obj-mi-240"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">240</td><td class="n">Wireless Zone 4 Status</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Closed, 3=Opened, 4=Motion, 5=No Motion</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="202" data-i="241" data-acc="R" data-u="" data-st="1" id="obj-mi-241"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">241</td><td class="n">Wireless Zone 4 Battery</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Normal, 3=Low</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="203" data-i="242" data-acc="R" data-u="" data-st="1" id="obj-mi-242"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">242</td><td class="n">Wireless Zone 4 Paired</td><td class="d">Default No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes, 3=Invalid</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="204" data-i="250" data-acc="R" data-u="" data-st="1" id="obj-mi-250"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">250</td><td class="n">Wireless Zone 5 Status</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Closed, 3=Opened, 4=Motion, 5=No Motion</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="205" data-i="251" data-acc="R" data-u="" data-st="1" id="obj-mi-251"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">251</td><td class="n">Wireless Zone 5 Battery</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Normal, 3=Low</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="206" data-i="252" data-acc="R" data-u="" data-st="1" id="obj-mi-252"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">252</td><td class="n">Wireless Zone 5 Paired</td><td class="d">Default No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes, 3=Invalid</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="207" data-i="260" data-acc="R" data-u="" data-st="1" id="obj-mi-260"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">260</td><td class="n">Wireless Zone 6 Status</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Closed, 3=Opened, 4=Motion, 5=No Motion</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="208" data-i="261" data-acc="R" data-u="" data-st="1" id="obj-mi-261"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">261</td><td class="n">Wireless Zone 6 Battery</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Normal, 3=Low</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="209" data-i="262" data-acc="R" data-u="" data-st="1" id="obj-mi-262"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">262</td><td class="n">Wireless Zone 6 Paired</td><td class="d">Default No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes, 3=Invalid</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="210" data-i="270" data-acc="R" data-u="" data-st="1" id="obj-mi-270"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">270</td><td class="n">Wireless Zone 7 Status</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Closed, 3=Opened, 4=Motion, 5=No Motion</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="211" data-i="271" data-acc="R" data-u="" data-st="1" id="obj-mi-271"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">271</td><td class="n">Wireless Zone 7 Battery</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Normal, 3=Low</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="212" data-i="272" data-acc="R" data-u="" data-st="1" id="obj-mi-272"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">272</td><td class="n">Wireless Zone 7 Paired</td><td class="d">Default No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes, 3=Invalid</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="213" data-i="280" data-acc="R" data-u="" data-st="1" id="obj-mi-280"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">280</td><td class="n">Wireless Zone 8 Status</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Closed, 3=Opened, 4=Motion, 5=No Motion</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="214" data-i="281" data-acc="R" data-u="" data-st="1" id="obj-mi-281"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">281</td><td class="n">Wireless Zone 8 Battery</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Normal, 3=Low</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="215" data-i="282" data-acc="R" data-u="" data-st="1" id="obj-mi-282"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">282</td><td class="n">Wireless Zone 8 Paired</td><td class="d">Default No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes, 3=Invalid</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="216" data-i="290" data-acc="R" data-u="" data-st="1" id="obj-mi-290"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">290</td><td class="n">Wireless Zone 9 Status</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Closed, 3=Opened, 4=Motion, 5=No Motion</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="217" data-i="291" data-acc="R" data-u="" data-st="1" id="obj-mi-291"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">291</td><td class="n">Wireless Zone 9 Battery</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Normal, 3=Low</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="218" data-i="292" data-acc="R" data-u="" data-st="1" id="obj-mi-292"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">292</td><td class="n">Wireless Zone 9 Paired</td><td class="d">Default No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes, 3=Invalid</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="219" data-i="300" data-acc="R" data-u="" data-st="1" id="obj-mi-300"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">300</td><td class="n">Wireless Zone 10 Status</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Closed, 3=Opened, 4=Motion, 5=No Motion</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="220" data-i="301" data-acc="R" data-u="" data-st="1" id="obj-mi-301"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">301</td><td class="n">Wireless Zone 10 Battery</td><td class="d">Default None</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Normal, 3=Low</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="221" data-i="302" data-acc="R" data-u="" data-st="1" id="obj-mi-302"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">302</td><td class="n">Wireless Zone 10 Paired</td><td class="d">Default No</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No, 2=Yes, 3=Invalid</td></tr>
<tr data-row data-type="Other" data-to="23" data-o="222" data-i="1" data-acc="W" data-u="" id="obj-other-1"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">1</td><td class="n">Lua Program 1</td><td class="d">Program object (PG); Lua script held in the Description property</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="223" data-i="2" data-acc="W" data-u="" id="obj-other-2"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">2</td><td class="n">Lua Program 2</td><td class="d">Program object (PG); Lua script held in the Description property</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="224" data-i="3" data-acc="W" data-u="" id="obj-other-3"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">3</td><td class="n">Lua Program 3</td><td class="d">Program object (PG); Lua script held in the Description property</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="225" data-i="4" data-acc="W" data-u="" id="obj-other-4"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">4</td><td class="n">Lua Program 4</td><td class="d">Program object (PG); Lua script held in the Description property</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="226" data-i="5" data-acc="W" data-u="" id="obj-other-5"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">5</td><td class="n">Lua Program 5</td><td class="d">Program object (PG); Lua script held in the Description property</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="227" data-i="6" data-acc="W" data-u="" id="obj-other-6"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">6</td><td class="n">Lua Program 6</td><td class="d">Program object (PG); Lua script held in the Description property</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="228" data-i="7" data-acc="W" data-u="" id="obj-other-7"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">7</td><td class="n">Lua Program 7</td><td class="d">Program object (PG); Lua script held in the Description property</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="229" data-i="8" data-acc="W" data-u="" id="obj-other-8"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">8</td><td class="n">Lua Program 8</td><td class="d">Program object (PG); Lua script held in the Description property</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="230" data-i="9" data-acc="W" data-u="" id="obj-other-9"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">9</td><td class="n">Lua Program 9</td><td class="d">Program object (PG); Lua script held in the Description property</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="231" data-i="10" data-acc="W" data-u="" id="obj-other-10"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">10</td><td class="n">Lua Program 10</td><td class="d">Program object (PG); Lua script held in the Description property</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="232" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-sch-1"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">1</td><td class="n">Occupancy Schedule</td><td class="d">Weekly schedule: 3 occupied / 3 unoccupied times per day</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="233" data-i="1" data-acc="W" data-u="" id="obj-cal-1"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">1</td><td class="n">Occupancy Calendar</td><td class="d">Holiday dates, date ranges and weekends</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Schneider Electric SE8600 rooftop / IAQ point IDs by name</summary><ul><li><a href="#obj-av-2"><code>AV2</code></a>User HMI</li><li><a href="#obj-av-3"><code>AV3</code></a>Low Backlight</li><li><a href="#obj-av-4"><code>AV4</code></a>Night Backlight</li><li><a href="#obj-av-7"><code>AV7</code></a>Calibrate Temperature Sensor</li><li><a href="#obj-av-10"><code>AV10</code></a>COM Address</li><li><a href="#obj-av-11"><code>AV11</code></a>ZigBee PAN ID</li><li><a href="#obj-av-12"><code>AV12</code></a>ZigBee channel</li><li><a href="#obj-av-13"><code>AV13</code></a>ZigBee Short Address</li><li><a href="#obj-av-14"><code>AV14</code></a>ZigBee IEEE Address</li><li><a href="#obj-av-16"><code>AV16</code></a>BACnet Stack Poll Rate</li><li><a href="#obj-av-20"><code>AV20</code></a>Discharge Low Limit</li><li><a href="#obj-av-21"><code>AV21</code></a>Minimum Fresh Air</li><li><a href="#obj-av-22"><code>AV22</code></a>Maximum Fresh Air</li><li><a href="#obj-av-23"><code>AV23</code></a>Minimum CO2</li><li><a href="#obj-av-24"><code>AV24</code></a>Maximum CO2</li><li><a href="#obj-av-25"><code>AV25</code></a>Lua Parameter A</li><li><a href="#obj-av-26"><code>AV26</code></a>Lua Parameter B</li><li><a href="#obj-av-27"><code>AV27</code></a>Lua Parameter C</li><li><a href="#obj-av-28"><code>AV28</code></a>Lua Parameter D</li><li><a href="#obj-av-29"><code>AV29</code></a>Lua Parameter E</li><li><a href="#obj-av-30"><code>AV30</code></a>Lua Parameter F</li><li><a href="#obj-av-39"><code>AV39</code></a>Occupied Heat Setpoint</li><li><a href="#obj-av-40"><code>AV40</code></a>Occupied Cool Setpoint</li><li><a href="#obj-av-41"><code>AV41</code></a>Standby Heat Setpoint</li><li><a href="#obj-av-42"><code>AV42</code></a>Standby Cool Setpoint</li><li><a href="#obj-av-43"><code>AV43</code></a>Unoccupied Heat Setpoint</li><li><a href="#obj-av-44"><code>AV44</code></a>Unoccupied Cooling Setpoint</li><li><a href="#obj-av-45"><code>AV45</code></a>Default Heating Setpoint</li><li><a href="#obj-av-46"><code>AV46</code></a>Standby Temperature Differential</li><li><a href="#obj-av-56"><code>AV56</code></a>Main Password</li><li><a href="#obj-av-57"><code>AV57</code></a>User Password</li><li><a href="#obj-av-58"><code>AV58</code></a>Heating Setpoint Limit</li><li><a href="#obj-av-59"><code>AV59</code></a>Cooling Setpoint Limit</li><li><a href="#obj-av-62"><code>AV62</code></a>Temporary Occupancy Time</li><li><a href="#obj-av-63"><code>AV63</code></a>Minimum Deadband</li><li><a href="#obj-av-65"><code>AV65</code></a>Proportional Band</li><li><a href="#obj-av-67"><code>AV67</code></a>Standby time</li><li><a href="#obj-av-68"><code>AV68</code></a>Unoccupied Time</li><li><a href="#obj-av-74"><code>AV74</code></a>Calibrate Outside Temp. Sensor</li><li><a href="#obj-av-75"><code>AV75</code></a>Number of Cooling Stages</li><li><a href="#obj-av-76"><code>AV76</code></a>Power-up Delay</li><li><a href="#obj-av-78"><code>AV78</code></a>Economizer Minimum Position</li><li><a href="#obj-av-81"><code>AV81</code></a>Economizer Maximum Position</li><li><a href="#obj-av-84"><code>AV84</code></a>Heating CPH</li><li><a href="#obj-av-85"><code>AV85</code></a>Cooling CPH</li><li><a href="#obj-av-86"><code>AV86</code></a>Anti Short Cycle Timer</li><li><a href="#obj-av-87"><code>AV87</code></a>Number of Heating Stages</li><li><a href="#obj-av-88"><code>AV88</code></a>Heating Demand Limit</li><li><a href="#obj-av-89"><code>AV89</code></a>Cooling Demand Limit</li><li><a href="#obj-av-91"><code>AV91</code></a>Heat Lock</li><li><a href="#obj-av-93"><code>AV93</code></a>Cool Lock</li><li><a href="#obj-av-94"><code>AV94</code></a>Supply Air Setpoint</li><li><a href="#obj-av-95"><code>AV95</code></a>Changeover Setpoint</li><li><a href="#obj-av-96"><code>AV96</code></a>Fresh Air Range Upper Limit</li><li><a href="#obj-av-97"><code>AV97</code></a>Minimum Supply Heat</li><li><a href="#obj-av-98"><code>AV98</code></a>Supply Heat Lockout</li><li><a href="#obj-av-99"><code>AV99</code></a>Discharge High Limit</li><li><a href="#obj-av-100"><code>AV100</code></a>Room Temperature</li><li><a href="#obj-av-101"><code>AV101</code></a>Outdoor Temperature</li><li><a href="#obj-av-102"><code>AV102</code></a>Supply Temperature</li><li><a href="#obj-av-106"><code>AV106</code></a>CO2 Level</li><li><a href="#obj-av-107"><code>AV107</code></a>Air Flow Level</li><li><a href="#obj-av-108"><code>AV108</code></a>UI19 Status</li><li><a href="#obj-ai-2"><code>AI2</code></a>Light Sensor Level</li><li><a href="#obj-ai-5"><code>AI5</code></a>Rem. Sensor (UI 20)</li><li><a href="#obj-ai-7"><code>AI7</code></a>Outdoor Remote Input (UI 21)</li><li><a href="#obj-ai-8"><code>AI8</code></a>Supply Temp Input (UI 22)</li><li><a href="#obj-ai-9"><code>AI9</code></a>UI 24 Raw Value</li><li><a href="#obj-ai-31"><code>AI31</code></a>UI 19 Raw Value</li><li><a href="#obj-ai-210"><code>AI210</code></a>Wireless Zone 1 IEEE address</li><li><a href="#obj-ai-220"><code>AI220</code></a>Wireless Zone 2 IEEE address</li><li><a href="#obj-ai-230"><code>AI230</code></a>Wireless Zone 3 IEEE address</li><li><a href="#obj-ai-240"><code>AI240</code></a>Wireless Zone 4 IEEE address</li><li><a href="#obj-ai-250"><code>AI250</code></a>Wireless Zone 5 IEEE address</li><li><a href="#obj-ai-260"><code>AI260</code></a>Wireless Zone 6 IEEE address</li><li><a href="#obj-ai-270"><code>AI270</code></a>Wireless Zone 7 IEEE address</li><li><a href="#obj-ai-280"><code>AI280</code></a>Wireless Zone 8 IEEE address</li><li><a href="#obj-ai-290"><code>AI290</code></a>Wireless Zone 9 IEEE address</li><li><a href="#obj-ai-300"><code>AI300</code></a>Wireless Zone 10 IEEE address</li><li><a href="#obj-ao-21"><code>AO21</code></a>PI Heating Demand</li><li><a href="#obj-ao-22"><code>AO22</code></a>PI Cooling Demand</li><li><a href="#obj-ao-23"><code>AO23</code></a>Econo. Demand</li><li><a href="#obj-ao-24"><code>AO24</code></a>Analog Output Heat Demand</li><li><a href="#obj-ao-123"><code>AO123</code></a>UO 11 Analog Output</li><li><a href="#obj-ao-124"><code>AO124</code></a>UO 12 Analog Output</li><li><a href="#obj-ao-125"><code>AO125</code></a>UO 9 Analog Output</li><li><a href="#obj-ao-126"><code>AO126</code></a>UO 10 Analog Output</li><li><a href="#obj-bi-29"><code>BI29</code></a>UI 16 Binary Input</li><li><a href="#obj-bi-30"><code>BI30</code></a>UI 17 Binary Input</li><li><a href="#obj-bi-91"><code>BI91</code></a>UI 19 Binary Input</li><li><a href="#obj-bo-25"><code>BO25</code></a>G Fan Status</li><li><a href="#obj-bo-26"><code>BO26</code></a>Y1 Status</li><li><a href="#obj-bo-27"><code>BO27</code></a>Y2 Status</li><li><a href="#obj-bo-28"><code>BO28</code></a>W1 Status</li><li><a href="#obj-bo-29"><code>BO29</code></a>W2 Status</li><li><a href="#obj-bo-94"><code>BO94</code></a>UO 10 Binary Output</li><li><a href="#obj-bo-98"><code>BO98</code></a>BO 1 Auxiliary Binary Output</li><li><a href="#obj-bo-101"><code>BO101</code></a>UO 11 Binary Output</li><li><a href="#obj-bo-102"><code>BO102</code></a>UO 12 Binary Output</li><li><a href="#obj-bv-1"><code>BV1</code></a>Door Contact Status</li><li><a href="#obj-bv-2"><code>BV2</code></a>Door Contact Installed</li><li><a href="#obj-bv-3"><code>BV3</code></a>Window Contact Status</li><li><a href="#obj-bv-4"><code>BV4</code></a>Window Contact Installed</li><li><a href="#obj-bv-5"><code>BV5</code></a>Low Battery Alarm</li><li><a href="#obj-bv-6"><code>BV6</code></a>Force High Backlight</li><li><a href="#obj-bv-7"><code>BV7</code></a>Display Long Screen Message</li><li><a href="#obj-bv-10"><code>BV10</code></a>Exception Status</li><li><a href="#obj-bv-32"><code>BV32</code></a>PIR Local Motion</li><li><a href="#obj-bv-35"><code>BV35</code></a>Window Alarm</li><li><a href="#obj-bv-36"><code>BV36</code></a>Filter Alarm</li><li><a href="#obj-bv-37"><code>BV37</code></a>Service alarm</li><li><a href="#obj-bv-39"><code>BV39</code></a>Fan Lock Alarm</li><li><a href="#obj-bv-40"><code>BV40</code></a>Smart Recovery</li><li><a href="#obj-bv-41"><code>BV41</code></a>CO2 Alarm</li><li><a href="#obj-bv-42"><code>BV42</code></a>Air Alarm</li><li><a href="#obj-bv-43"><code>BV43</code></a>Frost Protection Alarm</li><li><a href="#obj-bv-200"><code>BV200</code></a>ZigBee PIR Sensor Installed</li><li><a href="#obj-bv-201"><code>BV201</code></a>Zigbee Sensor Motion</li><li><a href="#obj-csv-1"><code>CSV1</code></a>Short Screen Message</li><li><a href="#obj-csv-2"><code>CSV2</code></a>Long Screen Message</li><li><a href="#obj-mv-1"><code>MV1</code></a>Long Message Background Colour</li><li><a href="#obj-mv-2"><code>MV2</code></a>HMI Colour</li><li><a href="#obj-mv-3"><code>MV3</code></a>Main Display</li><li><a href="#obj-mv-4"><code>MV4</code></a>Display Language</li><li><a href="#obj-mv-5"><code>MV5</code></a>Time Format</li><li><a href="#obj-mv-6"><code>MV6</code></a>Network Units</li><li><a href="#obj-mv-13"><code>MV13</code></a>Dehumidifcation Lockout</li><li><a href="#obj-mv-7"><code>MV7</code></a>Network Language</li><li><a href="#obj-mv-8"><code>MV8</code></a>BACnet Baud Rate</li><li><a href="#obj-mv-10"><code>MV10</code></a>Occupancy Command</li><li><a href="#obj-mv-11"><code>MV11</code></a>Standby Mode Config</li><li><a href="#obj-mv-16"><code>MV16</code></a>System Mode</li><li><a href="#obj-mv-17"><code>MV17</code></a>Fan Mode</li><li><a href="#obj-mv-32"><code>MV32</code></a>Use Standby Screen</li><li><a href="#obj-mv-46"><code>MV46</code></a>UI 16 Configuration</li><li><a href="#obj-mv-47"><code>MV47</code></a>UI 17 Configuration</li><li><a href="#obj-mv-49"><code>MV49</code></a>UI 19 Configuration</li><li><a href="#obj-mv-51"><code>MV51</code></a>Temperature Scale</li><li><a href="#obj-mv-55"><code>MV55</code></a>Frost Protection</li><li><a href="#obj-mv-58"><code>MV58</code></a>Setpoint Function</li><li><a href="#obj-mv-70"><code>MV70</code></a>Room Humidity Display</li><li><a href="#obj-mv-71"><code>MV71</code></a>Smart Recovery</li><li><a href="#obj-mv-72"><code>MV72</code></a>Econo Config</li><li><a href="#obj-mv-73"><code>MV73</code></a>Schedule menu</li><li><a href="#obj-mv-79"><code>MV79</code></a>Mechanical Cooling Allowed</li><li><a href="#obj-mv-92"><code>MV92</code></a>BO1 Auxiliary Output Config</li><li><a href="#obj-mv-95"><code>MV95</code></a>Fan Control in Heating Mode</li><li><a href="#obj-mv-96"><code>MV96</code></a>UO 9 Configuration</li><li><a href="#obj-mv-97"><code>MV97</code></a>UO 10 Configuration</li><li><a href="#obj-mv-98"><code>MV98</code></a>UO 11 Configuration</li><li><a href="#obj-mv-99"><code>MV99</code></a>UO 12 Configuration</li><li><a href="#obj-mv-101"><code>MV101</code></a>French</li><li><a href="#obj-mv-102"><code>MV102</code></a>Spanish</li><li><a href="#obj-mv-103"><code>MV103</code></a>Chinese</li><li><a href="#obj-mv-104"><code>MV104</code></a>Russian</li><li><a href="#obj-mv-110"><code>MV110</code></a>Occupancy Source</li><li><a href="#obj-mv-111"><code>MV111</code></a>Mode button</li><li><a href="#obj-mv-114"><code>MV114</code></a>Custom button icon</li><li><a href="#obj-mv-115"><code>MV115</code></a>Custom button behaviour</li><li><a href="#obj-mv-116"><code>MV116</code></a>Comfort or economy mode</li><li><a href="#obj-mv-117"><code>MV117</code></a>Reversing valve operation</li><li><a href="#obj-mv-118"><code>MV118</code></a>Compressor - auxiliary interlock</li><li><a href="#obj-mv-119"><code>MV119</code></a>Application</li><li><a href="#obj-mv-120"><code>MV120</code></a>Arabic</li><li><a href="#obj-mv-121"><code>MV121</code></a>Bulgarian</li><li><a href="#obj-mv-122"><code>MV122</code></a>Czech</li><li><a href="#obj-mv-123"><code>MV123</code></a>Danish</li><li><a href="#obj-mv-124"><code>MV124</code></a>Dutch</li><li><a href="#obj-mv-125"><code>MV125</code></a>Finnish</li><li><a href="#obj-mv-126"><code>MV126</code></a>German</li><li><a href="#obj-mv-127"><code>MV127</code></a>Hungarian</li><li><a href="#obj-mv-128"><code>MV128</code></a>Indonesian</li><li><a href="#obj-mv-129"><code>MV129</code></a>Italian</li><li><a href="#obj-mv-130"><code>MV130</code></a>Norwegian</li><li><a href="#obj-mv-131"><code>MV131</code></a>Polish</li><li><a href="#obj-mv-132"><code>MV132</code></a>Portuguese</li><li><a href="#obj-mv-133"><code>MV133</code></a>Slovak</li><li><a href="#obj-mv-134"><code>MV134</code></a>Swedish</li><li><a href="#obj-mv-135"><code>MV135</code></a>Turkish</li><li><a href="#obj-mv-210"><code>MV210</code></a>Wireless Zone 1 Set Function</li><li><a href="#obj-mv-220"><code>MV220</code></a>Wireless Zone 2 Set Function</li><li><a href="#obj-mv-230"><code>MV230</code></a>Wireless Zone 3 Set Function</li><li><a href="#obj-mv-240"><code>MV240</code></a>Wireless Zone 4 Set Function</li><li><a href="#obj-mv-250"><code>MV250</code></a>Wireless Zone 5 Set Function</li><li><a href="#obj-mv-260"><code>MV260</code></a>Wireless Zone 6 Set Function</li><li><a href="#obj-mv-270"><code>MV270</code></a>Wireless Zone 7 Set Function</li><li><a href="#obj-mv-280"><code>MV280</code></a>Wireless Zone 8 Set Function</li><li><a href="#obj-mv-290"><code>MV290</code></a>Wireless Zone 9 Set Function</li><li><a href="#obj-mv-300"><code>MV300</code></a>Wireless Zone 10 Set Function</li><li><a href="#obj-mi-1"><code>MI1</code></a>BACnet Status</li><li><a href="#obj-mi-2"><code>MI2</code></a>ZigBee Status</li><li><a href="#obj-mi-33"><code>MI33</code></a>Effective Occupancy</li><li><a href="#obj-mi-210"><code>MI210</code></a>Wireless Zone 1 Status</li><li><a href="#obj-mi-211"><code>MI211</code></a>Wireless Zone 1 Battery</li><li><a href="#obj-mi-212"><code>MI212</code></a>Wireless Zone 1 Paired</li><li><a href="#obj-mi-220"><code>MI220</code></a>Wireless Zone 2 Status</li><li><a href="#obj-mi-221"><code>MI221</code></a>Wireless Zone 2 Battery</li><li><a href="#obj-mi-222"><code>MI222</code></a>Wireless Zone 2 Paired</li><li><a href="#obj-mi-230"><code>MI230</code></a>Wireless Zone 3 Status</li><li><a href="#obj-mi-231"><code>MI231</code></a>Wireless Zone 3 Battery</li><li><a href="#obj-mi-232"><code>MI232</code></a>Wireless Zone 3 Paired</li><li><a href="#obj-mi-240"><code>MI240</code></a>Wireless Zone 4 Status</li><li><a href="#obj-mi-241"><code>MI241</code></a>Wireless Zone 4 Battery</li><li><a href="#obj-mi-242"><code>MI242</code></a>Wireless Zone 4 Paired</li><li><a href="#obj-mi-250"><code>MI250</code></a>Wireless Zone 5 Status</li><li><a href="#obj-mi-251"><code>MI251</code></a>Wireless Zone 5 Battery</li><li><a href="#obj-mi-252"><code>MI252</code></a>Wireless Zone 5 Paired</li><li><a href="#obj-mi-260"><code>MI260</code></a>Wireless Zone 6 Status</li><li><a href="#obj-mi-261"><code>MI261</code></a>Wireless Zone 6 Battery</li><li><a href="#obj-mi-262"><code>MI262</code></a>Wireless Zone 6 Paired</li><li><a href="#obj-mi-270"><code>MI270</code></a>Wireless Zone 7 Status</li><li><a href="#obj-mi-271"><code>MI271</code></a>Wireless Zone 7 Battery</li><li><a href="#obj-mi-272"><code>MI272</code></a>Wireless Zone 7 Paired</li><li><a href="#obj-mi-280"><code>MI280</code></a>Wireless Zone 8 Status</li><li><a href="#obj-mi-281"><code>MI281</code></a>Wireless Zone 8 Battery</li><li><a href="#obj-mi-282"><code>MI282</code></a>Wireless Zone 8 Paired</li><li><a href="#obj-mi-290"><code>MI290</code></a>Wireless Zone 9 Status</li><li><a href="#obj-mi-291"><code>MI291</code></a>Wireless Zone 9 Battery</li><li><a href="#obj-mi-292"><code>MI292</code></a>Wireless Zone 9 Paired</li><li><a href="#obj-mi-300"><code>MI300</code></a>Wireless Zone 10 Status</li><li><a href="#obj-mi-301"><code>MI301</code></a>Wireless Zone 10 Battery</li><li><a href="#obj-mi-302"><code>MI302</code></a>Wireless Zone 10 Paired</li><li><a href="#obj-sch-1"><code>SCH1</code></a>Occupancy Schedule</li><li><a href="#obj-cal-1"><code>CAL1</code></a>Occupancy Calendar</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Access follows the manual&#x27;s property tables: AV, AO, BV, BO and MV present values are commandable, CSVs are writable, and AI, BI and MSI (MI here) inputs are read-only (AI and MSI only writable while Out_Of_Service is TRUE).</li><li>Lua Program 1-10 are BACnet Program objects (typed Other here); the Lua script is held in each object&#x27;s Description property. Occupancy Schedule (SCH 1) holds 7 days with 3 occupied / 3 unoccupied times; Occupancy Calendar (CAL 1) holds dates, ranges and weekends.</li><li>Wireless Zone 1-10 objects (AI IEEE address, MV set function, MI status / battery / paired) only report data for ZigBee sensors paired to the controller.</li><li>Names are as printed, including spellings such as &#x27;Dehumidifcation Lockout&#x27;. Ranges and defaults from the range tables are given in the descriptions.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)</h2><div class="faq"><details open><summary>How many BACnet points does the Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) have?</summary><p>This list has 234 BACnet objects: 16 analog inputs, 8 analog outputs, 63 analog values, 3 binary inputs, 9 binary outputs, 19 binary values, 1 calendar, 33 multi-state inputs, 1 schedule, 69 multi-state values, 2 characterstring values, 10 others. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) BACnet points are writable?</summary><p>182 of the 234 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) BACnet documentation?</summary><p>Schneider Electric does not publish it on its own website. This list comes from SE8600 Series BACnet Integration Manual - Rooftop Unit and Indoor Air Quality Controller (IG-SE8600-BNET-A4.EN.04.2015.v2), revision April 2015, a copy hosted by Kele at https://assets.kele.com/Catalog/22%20Thermostats_Controllers/PDFs/SE8600%20RTU%20HPIAQ%20BACNET%20INTEGRATION%20GUIDE.pdf. Ask Schneider Electric or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)?</summary><p>Start with MV 10 Occupancy Command (BMS occupancy: local, occupied or unoccupied); MV 16 System Mode (Off / auto / cool / heat); MV 17 Fan Mode (Fan mode: on / auto / smart); AV 39 Occupied Heat Setpoint (Occupied heating setpoint); AV 40 Occupied Cool Setpoint (Occupied cooling setpoint); BO 25 G Fan Status (Fan (G) output state); MI 33 Effective Occupancy (Actual occupancy state); AV 100 Room Temperature (Space temperature used for control); AV 106 CO2 Level (Space CO2, ppm); BV 39 Fan Lock Alarm (Fan lock alarm (1 = on)).</p></details><details><summary>How do I enable BMS control of the Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)?</summary><p>BACnet communication starts once the MAC address is changed from the factory value 254 to 0-127. The BMS then writes MV 10 Occupancy Command (1 = Local Occupancy, 2 = Occupied, 3 = Unoccupied) and MV 16 System Mode. MV 110 Occupancy Source picks motion or the internal schedule for local occupancy.</p></details><details><summary>Does the Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list) need a BACnet heartbeat or have a communication timeout?</summary><p>No heartbeat point. If the controller goes offline, network-bound Room Temperature, Outdoor Temperature and Occupancy are released.</p></details><details><summary>Can the BMS supply sensor values to the Schneider Electric SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)?</summary><p>The manual lists Outdoor Temperature (AV 101) as a global value the BMS can send to all controllers and Room Temperature (AV 100) for testing and override. Writes at priority 4-16 override the controller&#x27;s own value until relinquished or power is lost.</p></details><details><summary>How do I check these points on the real SE8600 Series Rooftop Unit, Heat Pump and IAQ Controller (2015 BACnet list)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Schneider Electric BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/schneider-electric/iem3165-iem3265-iem3365" data-row><span class="k">Power and energy meter (BACnet MS/TP)</span><h3>Schneider Electric Acti 9 iEM3165 / iEM3265 / iEM3365 energy meter (BACnet MS/TP)</h3><p>Schneider Electric iEM3165, iEM3265 and iEM3365 DIN-rail energy meters, the BACnet MS/TP models of the iEM3100/iEM3200/iEM3300 series.</p><div class="meta">64 objects &middot; 1 writable &middot; DOCA0005EN-16</div><span class="sr-only"> Also known as: iEM3165, iEM3265, iEM3365, A9MEM3165, A9MEM3265, A9MEM3365, iEM3000 BACnet, Acti9 iEM3000 BACnet MS/TP, DOCA0005EN</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/altivar-212" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Schneider Electric Altivar 212 (embedded BACnet MS/TP)</h3><p>Schneider Electric Altivar 212 HVAC fan and pump drives using the built-in open-style RS-485 terminals with F829 set to BACnet.</p><div class="meta">48 objects &middot; 20 writable &middot; S1A53845 (04)</div><span class="sr-only"> Also known as: ATV212, ATV 212, Altivar 212, ATV212H, ATV212W, S1A53845</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/altivar-61-bacnet-card" data-row><span class="k">Variable frequency drive (BACnet MS/TP option card)</span><h3>Schneider Electric Altivar 61 BACnet MS/TP card VW3A3319</h3><p>Schneider Electric Altivar 61 HVAC drives fitted with the VW3A3319 BACnet MS/TP option card.</p><div class="meta">92 objects &middot; 35 writable &middot; 1765274</div><span class="sr-only"> Also known as: ATV61 BACnet, VW3A3319, VW3 A3 319, Altivar 61</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/altivar-process-atv600" data-row><span class="k">Variable frequency drive</span><h3>Schneider Electric Altivar Process ATV600 (BACnet MS/TP)</h3><p>Schneider Electric Altivar Process ATV630, ATV650, ATV660 and ATV690 drives on BACnet MS/TP.</p><div class="meta">74 objects &middot; 29 writable</div><span class="sr-only"> Also known as: ATV600, ATV630, ATV650, ATV660, ATV690, Altivar Process, Altivar 600, ATV6xx</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/em3570" data-row><span class="k">Power and energy meter (BACnet IP)</span><h3>Schneider Electric EM3570 series DIN Ethernet energy meter (BACnet IP)</h3><p>Schneider Electric EM3570 series three-phase DIN-rail Ethernet energy meters (LVCT or Rogowski inputs, with or without power supply module), firmware 1.9.0.</p><div class="meta">51 objects &middot; 0 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: EM3570, METSEEM3570, METSEEM3570A, METSEEM3570X, METSEEM3570AX, EM70, EM3570 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/iem3465-iem3565" data-row><span class="k">Power and energy meter (BACnet MS/TP)</span><h3>Schneider Electric iEM3465 / iEM3565 energy meter (BACnet MS/TP)</h3><p>Schneider Electric iEM3465 (LVCT inputs) and iEM3565 (Rogowski coil inputs) DIN-rail energy meters, the BACnet MS/TP models of the iEM3400 / iEM3500 series.</p><div class="meta">76 objects &middot; 1 writable &middot; 7EN02-0438-15</div><span class="sr-only"> Also known as: iEM3465, iEM3565, iEM3400 BACnet, iEM3500 BACnet, iEM3X65, 7EN02-0438</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/powerlogic-em4200" data-row><span class="k">Power and energy meter (BACnet MS/TP)</span><h3>Schneider Electric PowerLogic EM4200 energy meter (BACnet MS/TP)</h3><p>Schneider Electric PowerLogic EM4200 series (EM42xx) power and energy meters with BACnet MS/TP.</p><div class="meta">151 objects &middot; 17 writable &middot; EM4200_BACnet_ObjectList</div><span class="sr-only"> Also known as: EM4200, EM42xx, PowerLogic EM4200, EM4200 BACnet, EM4200 BACnet object list, Schneider energy meter BACnet MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/powerlogic-hdpm6000" data-row><span class="k">Multi-circuit branch power meter (high density)</span><h3>Schneider Electric PowerLogic HDPM6000 high-density power meter (BACnet IP)</h3><p>Schneider Electric (ex-Veris) PowerLogic HDPM6000 head units with busway, strip or retrofit measurement modules, on BACnet IP over Ethernet.</p><div class="meta">386 objects &middot; 109 writable &middot; ZL0192-0G</div><span class="sr-only"> Also known as: HDPM6000, PowerLogic HDPM6000, HDPM6000B, HDPM6000S, HDPM6000S24, HDPM6000R, Veris HDPM6000, ZL0192</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/powerlogic-pm5300" data-row><span class="k">Power and energy meter (BACnet IP)</span><h3>Schneider Electric PowerLogic PM5300 power meter (BACnet IP)</h3><p>Schneider Electric PowerLogic PM5300 series power meters with the Ethernet port (PM5320, PM5340, PM5341) using BACnet IP.</p><div class="meta">127 objects &middot; 0 writable &middot; EAV15107-EN11</div><span class="sr-only"> Also known as: PM5300, PM5320, PM5340, PM5341, PowerLogic PM5320 BACnet, METSEPM5320, METSEPM5340</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/powerlogic-pm5500-pm5600-pm5700" data-row><span class="k">Power and energy meter (BACnet IP)</span><h3>Schneider Electric PowerLogic PM5500 / PM5600 / PM5700 power meter (BACnet IP)</h3><p>Schneider Electric PowerLogic PM5500, PM5600 and PM5700 series power meters with Ethernet (PM5560-PM5761) using BACnet IP.</p><div class="meta">195 objects &middot; 0 writable &middot; HRB1684301-18</div><span class="sr-only"> Also known as: PM5500, PM5560, PM5561, PM5562, PM5563, PM5570, PM5580, PM5650, PM5660, PM5661, PM5760, PM5761, PowerLogic PM5560 BACnet, METSEPM5560</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/powerlogic-pm7000" data-row><span class="k">Power and energy meter (BACnet IP)</span><h3>Schneider Electric PowerLogic PM7000 series power and energy meter (BACnet IP)</h3><p>Schneider Electric PowerLogic PM7000 series panel meters PM7351DUW, PM7252DUW, PM7151DUW and PM7142DUW with BACnet IP, firmware 1.0.1.</p><div class="meta">203 objects &middot; 0 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: PM7000, PM7351DUW, PM7252DUW, PM7151DUW, PM7142DUW, PM7351, PM7252, PM7151, PM7142, PowerLogic Intuitive PM7000</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/se7200-zoning-controller" data-row><span class="k">Zone controller (room thermostat)</span><h3>Schneider Electric SE7200 Series PIR Ready Zoning Controller</h3><p>Schneider Electric PIR-ready SE7200 series 24 Vac zoning controllers (SE7200C5x45B, SE7200F5x45B).</p><div class="meta">57 objects &middot; 37 writable &middot; IG-SE7000-BNET24VAC-A4.EN.4.2013.v1</div><span class="sr-only"> Also known as: SE7200, SE7200C5x45B, SE7200F5x45B, SE7200C5045B, SE7200F5045B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/se7300-fan-coil-controller" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SE7300 Series PIR Ready Fan Coil Controller</h3><p>Schneider Electric PIR-ready SE7300 series 24 Vac fan coil controllers: SE7300, SE7305 (lodging), SE7350 and SE7355 (with humidity), C and F versions.</p><div class="meta">71 objects &middot; 48 writable &middot; IG-SE7000-BNET24VAC-A4.EN.4.2013.v1</div><span class="sr-only"> Also known as: SE7300, SE7305, SE7350, SE7355, SE7300C5x45B, SE7300F5x45B, SE7350C5x45B, SE7355F5x45B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/se8300-ser8300-fan-coil-controller" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SE8300 / SER8300 Series Fan Coil Controller (SE8000 Series, 2014 BACnet list)</h3><p>Schneider Electric SE8000 Series touchscreen terminal equipment controllers for fan coils: SER8300/SER8350 (shown with the SC3000 relay pack) and SE8300/SE8350, as covered by the February 2014 BACnet integration manual.</p><div class="meta">129 objects &middot; 114 writable &middot; IG-SE8000-BNET-US.EN.02.2014.v1 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: SE8300, SER8300, SE8300UxBxx, SER8300AxBxx, SE8000 Series, SE83xx, SER83xx, IG-SE8000-BNET</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/ser7300-fan-coil-controller" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SER7300 Series PIR Ready Line Voltage Fan Coil Controller</h3><p>Schneider Electric PIR-ready SER7300 series line-voltage fan coil controllers: SER7300, SER7305, SER7350 and SER7355 (A versions).</p><div class="meta">73 objects &middot; 48 writable &middot; IG-SE7000-BNET24VAC-A4.EN.4.2013.v1</div><span class="sr-only"> Also known as: SER7300, SER7305, SER7350, SER7355, SER7300A5x45B, SER7350A5x45B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/sez7260-zone-controller" data-row><span class="k">Pressure-dependent VAV zone controller</span><h3>Schneider Electric SEZ7260 Zoning System Zone Controller</h3><p>Schneider Electric SEZ7260 zone controllers (F model with floating damper and AO2, C model) used with SEZ7656 rooftop controllers in pressure-dependent zoning systems.</p><div class="meta">64 objects &middot; 41 writable &middot; IG-SE7000-BNETSEZ7XXX-US.EN.4.2013.v1</div><span class="sr-only"> Also known as: SEZ7260, SEZ7260F5045B, SEZ7260C5045B, SEZ7260F5x45B, SEZ7260C5x45B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/sez7656-zoning-rtu-controller" data-row><span class="k">Rooftop unit controller for zoning systems</span><h3>Schneider Electric SEZ7656 Zoning System Rooftop Unit Controller</h3><p>Schneider Electric SEZ7656 rooftop controllers (R conventional, H heat pump, F modulating heat, E economizer) that run a rooftop unit for a group of SEZ7260 zone controllers.</p><div class="meta">95 objects &middot; 51 writable &middot; IG-SE7000-BNETSEZ7XXX-US.EN.4.2013.v1</div><span class="sr-only"> Also known as: SEZ7656, SEZ7656R1045B, SEZ7656H1045B, SEZ7656F1045B, SEZ7656E1045B</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-se8350" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SpaceLogic SE8350 Fan Coil and Zone Controller</h3><p>Schneider Electric SpaceLogic SE8000-series SE8350 room controllers for low-voltage (24 Vac) 2-pipe and 4-pipe fan coil units and zone control.</p><div class="meta">434 objects &middot; 257 writable &middot; 028-0550-09_IG-SE8350-BNET_A4_EN (Version 9)</div><span class="sr-only"> Also known as: SE8350, SpaceLogic SE8350, SE8000 SE8350, Schneider SE8350</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-ser8350" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SpaceLogic SER8350 Line Voltage Fan Coil Controller</h3><p>Schneider Electric SpaceLogic SE8000-series SER8350 room controllers for line-voltage fan coil units.</p><div class="meta">407 objects &middot; 227 writable &middot; 028-0553-07_IG-SER8350-BNET_A4_EN (Version 7)</div><span class="sr-only"> Also known as: SER8350, SpaceLogic SER8350, SE8000 SER8350, Schneider SER8350</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-slp-humidity-temperature-sensor" data-row><span class="k">Room humidity and temperature sensor (wall)</span><h3>Schneider Electric SpaceLogic SLP Series humidity and temperature sensor (BACnet MS/TP)</h3><p>Schneider Electric SpaceLogic SLP Series wall humidity/temperature sensors (with or without touchscreen) set to BACnet MS/TP.</p><div class="meta">15 objects &middot; 13 writable &middot; Z207903-0J</div><span class="sr-only"> Also known as: SpaceLogic SLP, SLP humidity temperature, SLP Series HT, Z207903</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-sxwtrc3500" data-row><span class="k">Fan coil unit controller (room thermostat)</span><h3>Schneider Electric SpaceLogic SXWTRC3500 Touchscreen Room Controller (fan coil)</h3><p>Schneider Electric SpaceLogic SXWTRCn500 touchscreen room controllers in the 3500 (fan coil unit) version.</p><div class="meta">437 objects &middot; 277 writable &middot; 998-23139901-1</div><span class="sr-only"> Also known as: SXWTRC3500, SXWTRCn500, SpaceLogic touchscreen room controller, TRC fan coil</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-sxwtrc6500" data-row><span class="k">Rooftop unit controller (room thermostat, rooftop or heat-pump units)</span><h3>Schneider Electric SpaceLogic SXWTRC6500 Touchscreen Room Controller (rooftop / heat pump)</h3><p>Schneider Electric SpaceLogic SXWTRCn500 touchscreen room controllers in the 6500 (rooftop unit / heat pump) version.</p><div class="meta">457 objects &middot; 297 writable &middot; 998-23139901-1</div><span class="sr-only"> Also known as: SXWTRC6500, SXWTRCn500, SpaceLogic touchscreen room controller, TRC rooftop heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/schneider-electric/spacelogic-tc900-protocol" data-row><span class="k">Fan coil thermostat</span><h3>Schneider Electric SpaceLogic TC900 Protocol Series fan coil thermostat (TC903 / TC907)</h3><p>Schneider Electric SpaceLogic TC903 and TC907 Protocol Series fan coil thermostats (on/off or proportional valves, 3-speed or EC fan, 2-pipe or 4-pipe).</p><div class="meta">61 objects &middot; 48 writable &middot; F-28335-2</div><span class="sr-only"> Also known as: TC900, TC903, TC907, TC903-EF4LDPSA, TC903-EF4PDPSA, TC903-3A4LXPXA, TC903-3A4LDPSA, TC903-3A4PDPSA, TC907-EF4LDPSAB, TC907-EF4PDPSAB, TC907-3A4LDPSAB, TC907-3A4PDPSAB, F-28335</span></a></li></ul>
<p class="updated">Source: <a href="https://assets.kele.com/Catalog/22%20Thermostats_Controllers/PDFs/SE8600%20RTU%20HPIAQ%20BACNET%20INTEGRATION%20GUIDE.pdf" rel="nofollow noopener" target="_blank">SE8600 Series BACnet Integration Manual - Rooftop Unit and Indoor Air Quality Controller &middot; IG-SE8600-BNET-A4.EN.04.2015.v2 &middot; rev. April 2015</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
