<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Senva EMX energy meter BACnet Points List | Easy BACnet</title>
<meta name="description" content="Senva EMX energy meter BACnet points list: 199 objects by ID and name (e.g. AI 5 = Total Real Power), 60 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/senva/emx-energy-meter">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Senva EMX energy meter BACnet Points List | Easy BACnet">
<meta property="og:description" content="Senva EMX energy meter BACnet points list: 199 objects by ID and name (e.g. AI 5 = Total Real Power), 60 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/senva/emx-energy-meter">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Senva EMX energy meter BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Senva EMX energy meter BACnet points list: 199 objects by ID and name (e.g. AI 5 = Total Real Power), 60 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/senva/emx-energy-meter",
   "url": "https://easybacnet.com/bacnet-points-lists/senva/emx-energy-meter",
   "name": "Senva EMX energy meter BACnet Points List | Easy BACnet",
   "description": "Senva EMX energy meter BACnet points list: 199 objects by ID and name (e.g. AI 5 = Total Real Power), 60 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/senva/emx-energy-meter#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/senva/emx-energy-meter#dataset",
   "name": "Senva EMX energy meter (BACnet MS/TP and BACnet IP) BACnet Points List",
   "description": "The EMX is a Senva three-phase energy meter. Analog Inputs give voltages, currents, power factor, frequency, real/reactive/apparent power and energy per phase and total, alarm and load status, pulse counts and the clock; Large Analog Values carry net, import and export energy totals. Multi-State and Analog Values set wiring, CT type, pulse outputs, alarms, scaling, clock and the on-board logger. Senva EMX energy meter BACnet points list: 199 objects by ID and name (e.g. AI 5 = Total Real Power), 60 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/senva/emx-energy-meter",
   "keywords": [
    "Senva EMX energy meter (BACnet MS/TP and BACnet IP) BACnet Points List",
    "Senva EMX energy meter (BACnet MS/TP and BACnet IP) BACnet objects",
    "Senva BACnet",
    "EMX BACnet points list",
    "EMX-L BACnet points list",
    "EMX-IP BACnet points list",
    "Senva EMX power meter BACnet points list",
    "Senva EMX submeter BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "EMX BACnet Guide",
    "url": "https://www.senvainc.com/catalog/documents/downloadcenter/154-0041%20EMX%20BACnet%20Guide.pdf",
    "author": {
     "@type": "Organization",
     "name": "Senva"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Senva EMX energy meter (BACnet MS/TP and BACnet IP)",
    "brand": {
     "@type": "Brand",
     "name": "Senva"
    },
    "category": "Power and energy meter (submeter)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/senva/emx-energy-meter.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/senva/emx-energy-meter-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/senva/emx-energy-meter.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Senva EMX energy meter (BACnet MS/TP and BACnet IP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 199 BACnet objects: 103 analog inputs, 44 analog values, 16 multi-state values, 36 large analog values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Senva EMX energy meter (BACnet MS/TP and BACnet IP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "60 of the 199 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Senva EMX energy meter (BACnet MS/TP and BACnet IP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is EMX BACnet Guide (154-0041 rev0E), published free by Senva at https://www.senvainc.com/catalog/documents/downloadcenter/154-0041%20EMX%20BACnet%20Guide.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Senva EMX energy meter (BACnet MS/TP and BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 5 Total Real Power (Total real power, W); LAV 1 Real Net Energy Total (Net real energy, Wh (EMX-IP only)); AI 8 Total Net Real Energy (Net real energy, Wh); AI 1 Average L-N Voltage (Average line-to-neutral voltage); AI 3 Average Current (Average phase current); AI 23 A Frequency (Frequency, Hz); AI 42 Alarm Status (Alarm bit field)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real EMX energy meter (BACnet MS/TP and BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Senva",
     "item": "https://easybacnet.com/bacnet-points-lists/senva/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EMX energy meter (BACnet MS/TP and BACnet IP)",
     "item": "https://easybacnet.com/bacnet-points-lists/senva/emx-energy-meter"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/senva/">Senva</a></li><li aria-current="page">EMX energy meter (BACnet MS/TP and BACnet IP)</li></ol>
<p class="eyebrow">Power and energy meter (submeter) &middot; BACnet points list</p><h1><span class="mfr">Senva</span> EMX energy meter (BACnet MS/TP and BACnet IP) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The EMX is a Senva three-phase energy meter. Analog Inputs give voltages, currents, power factor, frequency, real/reactive/apparent power and energy per phase and total, alarm and load status, pulse counts and the clock; Large Analog Values carry net, import and export energy totals. Multi-State and Analog Values set wiring, CT type, pulse outputs, alarms, scaling, clock and the on-board logger.</p>
<p>This page lists <strong>199 BACnet objects</strong> for the Senva EMX energy meter (BACnet MS/TP and BACnet IP) &mdash; 60 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Senva&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/senva/">Senva</a></dd></div><div><dt>Model</dt><dd>EMX energy meter (BACnet MS/TP and BACnet IP)</dd></div><div><dt>Equipment</dt><dd>Power and energy meter (submeter)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>199 (60 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>v14.10 (EMX, EMX-L); v19.01 (EMX-IP)</dd></div><div><dt>Default device instance</dt><dd>1</dd></div><div><dt>Also known as</dt><dd>EMX, EMX-L, EMX-IP, Senva EMX power meter, Senva EMX submeter</dd></div><div><dt>Source document</dt><dd><a href="https://www.senvainc.com/catalog/documents/downloadcenter/154-0041%20EMX%20BACnet%20Guide.pdf" rel="nofollow noopener" target="_blank">EMX BACnet Guide &middot; 154-0041 rev0E</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/senva/emx-energy-meter.csv" rel="nofollow" download>Download CSV <small>199 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/senva/emx-energy-meter-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/senva/emx-energy-meter.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.senvainc.com/catalog/documents/downloadcenter/154-0041%20EMX%20BACnet%20Guide.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=senva/emx-energy-meter">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Senva&rsquo;s current documentation and the live
device before use. Not official Senva information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Senva EMX energy meter (BACnet MS/TP and BACnet IP)</h2>
<div class="answer"><b>Integration in brief</b><p>Set wiring (MV 1), current element type (MV 2) and scaling (AV 1, AV 2) to match the installation, then read total power, energy, voltage, current and the alarm status. The meter is monitoring-only apart from resets and setup.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">Total Real Power</td><td>Total real power, W</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-lav-1">LAV 1</a></td><td class="n">Real Net Energy Total</td><td>Net real energy, Wh (EMX-IP only)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-8">AI 8</a></td><td class="n">Total Net Real Energy</td><td>Net real energy, Wh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Average L-N Voltage</td><td>Average line-to-neutral voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">Average Current</td><td>Average phase current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-23">AI 23</a></td><td class="n">A Frequency</td><td>Frequency, Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-42">AI 42</a></td><td class="n">Alarm Status</td><td>Alarm bit field</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>EMX/EMX-L: BACnet MS/TP; EMX-IP: BACnet IP. Device instance defaults to 1 and is writable.</li><li>Wiring (MV 1), CT or Rogowski coil (MV 2), CT orientation (MV 3) and current/voltage scale (AV 1, AV 2) must match the install.</li><li>The EMX-L has no display; it is set up with the SenvaSync phone app.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>AV 17 resets the energy totals; AV 20 clears the log.</li><li>Clock changes (AV 21-27) take effect only after writing 1 to AV 28.</li><li>Setup values are stored in non-volatile memory; do not write them cyclically.</li></ul>
</section>
<h2 id="points">Senva EMX energy meter (BACnet MS/TP and BACnet IP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">199 of 199 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>103</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>44</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>16</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="LAV" aria-pressed="false" title="Large Analog Value">LAV<b>36</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>199</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>139</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>60</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (79)</option><option value="VAh">VAh (24)</option><option value="VARh">VARh (24)</option><option value="Wh">Wh (24)</option><option value="V">V (10)</option><option value="A">A (8)</option><option value="%">% (6)</option><option value="s">s (6)</option><option value="VA">VA (4)</option><option value="VAR">VAR (4)</option><option value="W">W (4)</option><option value="h">h (2)</option><option value="Hz">Hz (2)</option><option value="min">min (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>22</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Senva EMX energy meter (BACnet MS/TP and BACnet IP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="MV" data-to="14" data-o="0" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Wiring Configuration</td><td class="d">Wiring configuration of the meter based on the phases connected</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=3-Ph A-B-C-N, 2=3-Ph A-B-C, 3=Single-Ph A-B-N, 4=Single-Ph A-B, 5=Split-Ph A-B-N</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">Current Element</td><td class="d">Select if the current input is a 0.33V CT or Rogo Coil</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Current Transformer, 2=Rogowski Coil</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">Current Element Orientation</td><td class="d">Polarity of CT, phase ordering is ABC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=+++, 2=++-, 3=+-+, 4=+--, 5=-++, 6=-+-, 7=--+, 8=---</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Pulse Out 1 Wh per pulse</td><td class="d">Pulse configuration in Wh</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=1, 2=10, 3=100, 4=1000, 5=10000</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">Pulse Output 1 Duration</td><td class="d">Pulse duration in ms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=10ms, 2=25ms, 3=50ms, 4=100ms, 5=250ms, 6=500ms</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="5" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">Pulse Output 1 Source</td><td class="d">Source for the pulse output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Export Wh, 2=Export Wh, 3=Export VARh, 4=Export VARh, 5=Mirror Input 1, 6=Mirror Input 2, 7=Alarm Normally Open, 8=Alarm Normally Closed, 9=Phase Loss Normally Open, 10=Phase Loss Normally Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="6" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">Pulse Out 2 Wh per pulse</td><td class="d">Pulse configuration in Wh</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=1, 2=10, 3=100, 4=1000, 5=10000</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="7" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">Pulse Output 2 Duration</td><td class="d">Pulse duration in ms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=10ms, 2=25ms, 3=50ms, 4=100ms, 5=250ms, 6=500ms</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">Pulse Output 2 Source</td><td class="d">Source for the pulse output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Export Wh, 2=Export Wh, 3=Export VARh, 4=Export VARh, 5=Mirror Input 1, 6=Mirror Input 2, 7=Alarm Normally Open, 8=Alarm Normally Closed, 9=Phase Loss Normally Open, 10=Phase Loss Normally Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="9" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">Alarm Enable - Voltage Rng</td><td class="d">Voltage Rng alarm enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="10" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">Alarm Enable - Current Rng</td><td class="d">Current Rng alarm enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="11" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">Alarm Enable - Neutral Current Rng</td><td class="d">Neutral Current Rng alarm enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">Alarm Enable - Frequency Rne</td><td class="d">Frequency Rne alarm enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">Alarm Enable - V. Phase Loss</td><td class="d">V. Phase Loss alarm enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">Alarm Enable - V. Phase Imbalance</td><td class="d">V. Phase Imbalance alarm enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="15" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">Alarm Enable - Low Power Factor</td><td class="d">Low Power Factor alarm enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Enable</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="1" data-acc="R" data-u="V" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Average L-N Voltage</td><td class="d">Average rms line to neutral voltage, for all phases</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="2" data-acc="R" data-u="V" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Average L-L Voltage</td><td class="d">Average rms line to line voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="3" data-acc="R" data-u="A" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Average Current</td><td class="d">Phase average RMS Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="4" data-acc="R" data-u="A" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Current Sum</td><td class="d">Total RMS sum for all valid phases</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="5" data-acc="R" data-u="W" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Total Real Power</td><td class="d">Absolute sum of the Real Power of all the valid phases</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="6" data-acc="R" data-u="VAR" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Total Reactive Power</td><td class="d">Absolute sum of the Reactive Power of all the valid phases</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="7" data-acc="R" data-u="VA" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Total Apparent Power</td><td class="d">Absolute sum of the Apparent Power of all the valid phases</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="8" data-acc="R" data-u="Wh" data-min="1" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Total Net Real Energy</td><td class="d">Absolute sum of the Real Energy of all the valid phases</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="9" data-acc="R" data-u="VARh" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Total Net Reactive Energy</td><td class="d">Absolute sum of the Reactive Energy of all the valid phases</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="10" data-acc="R" data-u="VAh" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Total Net Apparent Energy</td><td class="d">Absolute sum of the Apparent Energy of all the valid phases</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="11" data-acc="R" data-u="V" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">A-N Voltage</td><td class="d">RMS Voltage of Line A to neutral voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="12" data-acc="R" data-u="V" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">B-N Voltage</td><td class="d">RMS Voltage of Line B to neutral voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="13" data-acc="R" data-u="V" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">C-N Voltage</td><td class="d">RMS Voltage of Line C to neutral voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="14" data-acc="R" data-u="V" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">A-B Voltage</td><td class="d">RMS Voltage of Line A to line B voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="15" data-acc="R" data-u="V" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">B-C Voltage</td><td class="d">RMS Voltage of Line B to Line C voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="16" data-acc="R" data-u="V" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">C-A Voltage</td><td class="d">RMS Voltage of Line C to Line A voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="17" data-acc="R" data-u="A" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">A Current</td><td class="d">RMS Current of Phase A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="18" data-acc="R" data-u="A" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">B Current</td><td class="d">RMS Current of Phase B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="19" data-acc="R" data-u="A" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">C Current</td><td class="d">RMS Current of Phase C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="20" data-acc="R" data-u="" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">A Power Factor</td><td class="d">Power factor of the Phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="21" data-acc="R" data-u="" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">B Power Factor</td><td class="d">Power factor of the Phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="22" data-acc="R" data-u="" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">C Power Factor</td><td class="d">Power factor of the Phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="23" data-acc="R" data-u="Hz" data-min="1" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">23</td><td class="n">A Frequency</td><td class="d">Frequency of Phase A</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="24" data-acc="R" data-u="W" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">A Real Power</td><td class="d">Phase A real Power in watts, negative values indicate export power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="25" data-acc="R" data-u="W" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">B Real Power</td><td class="d">Phase B real Power in watts, negative values indicate export power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="26" data-acc="R" data-u="W" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">C Real Power</td><td class="d">Phase B real Power in watts, negative values indicate export power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="27" data-acc="R" data-u="VAR" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">A Reactive Power</td><td class="d">Phase A reactive power in VAR</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="28" data-acc="R" data-u="VAR" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">B Reactive Power</td><td class="d">Phase B reactive power in VAR</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="29" data-acc="R" data-u="VAR" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">C Reactive Power</td><td class="d">Phase C reactive power in VAR</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="30" data-acc="R" data-u="VA" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">A Apparent Power</td><td class="d">Phase A apparent power in VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="31" data-acc="R" data-u="VA" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">B Apparent Power</td><td class="d">Phase B apparent power in VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="32" data-acc="R" data-u="VA" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">C Apparent Power</td><td class="d">Phase C apparent power in VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="33" data-acc="R" data-u="Wh" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Net A Apparent Energy</td><td class="d">Total Apparent Energy for Phase A</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="34" data-acc="R" data-u="Wh" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Net B Apparent Energy</td><td class="d">Total Apparent Energy for Phase B</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="35" data-acc="R" data-u="Wh" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Net C Apparent Energy</td><td class="d">Total Apparent Energy for Phase C</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="36" data-acc="R" data-u="VARh" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Net A Reactive Energy</td><td class="d">Total Reactive Energy for Phase A</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="37" data-acc="R" data-u="VARh" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Net B Reactive Energy</td><td class="d">Total Reactive Energy for Phase B</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="38" data-acc="R" data-u="VARh" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Net C Reactive Energy</td><td class="d">Total Reactive Energy for Phase C</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="39" data-acc="R" data-u="VAh" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Net A Apparent Energy</td><td class="d">Total Apparent Energy for Phase A</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="40" data-acc="R" data-u="VAh" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Net B Apparent Energy</td><td class="d">Total Apparent Energy for Phase B</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="41" data-acc="R" data-u="VAh" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Net C Apparent Energy</td><td class="d">Total Apparent Energy for Phase C</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="42" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">42</td><td class="n">Alarm Status</td><td class="d">Alarm status bit field</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit 0=Pulse configuration error, 1=Pulse overrun error, 2=Voltage out of range, 3=Current out of range, 4=Neutral current out of range, 5=Frequency out of range, 6=Voltage phase loss, 7=Voltage phase unbalance, 8=Power factor low, 9=Accumulator Loss, 10=RTC Communication, 11=Logs Full, 12=Meter Settings error, 13-15=Reserved</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Load Status</td><td class="d">Load detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No load detected, 1=Load above threshold</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="44" data-acc="R" data-u="s" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Power On Time</td><td class="d">How long in seconds since the last power cycle</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="45" data-acc="R" data-u="s" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Load Active Time</td><td class="d">Total time in seconds the device has been powered</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="46" data-acc="R" data-u="" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Power Loss Count</td><td class="d">The amount of times that the device has lost power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="47" data-acc="R" data-u="" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Pulse Count 1</td><td class="d">Total amount of input pulses on channel 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Pulse Count 2</td><td class="d">Total amount of input pulses on channel 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="68" data-acc="R" data-u="" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">RTC - Year</td><td class="d">Real Time Clock year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">RTC - Month</td><td class="d">Real Time Clock month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="70" data-acc="R" data-u="" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">RTC - Day of Month</td><td class="d">Real Time Clock day of the month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">RTC - Day of Week</td><td class="d">Real time clock day of week</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Sunday ... 6=Saturday</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="72" data-acc="R" data-u="h" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">RTC - Hours</td><td class="d">Real Time Clock Hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="73" data-acc="R" data-u="min" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">RTC - Minutes</td><td class="d">Real Time Clock Minutes</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="74" data-acc="R" data-u="s" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">RTC - Seconds</td><td class="d">Real Time Clock Seconds</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">RTC - AM/PM Flag</td><td class="d">12/24 h flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=24-hour mode, 1=AM, 2=PM</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="79" data-acc="R" data-u="Wh" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Total Import Apparent Energy</td><td class="d">Total Import Apparent energy for all Phases</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="80" data-acc="R" data-u="Wh" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Import A Apparent Energy</td><td class="d">Import Apparent energy for Phase A</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="81" data-acc="R" data-u="Wh" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Import B Apparent Energy</td><td class="d">Import Apparent energy for Phase B</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="82" data-acc="R" data-u="Wh" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Import C Apparent Energy</td><td class="d">Import Apparent energy for Phase C</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="83" data-acc="R" data-u="VARh" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Total Import Reactive Energy</td><td class="d">Total Reactive energy for Phase Import</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="84" data-acc="R" data-u="VARh" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Import A Reactive Energy</td><td class="d">Import Reactive energy for Phase A</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="85" data-acc="R" data-u="VARh" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Import B Reactive Energy</td><td class="d">Import Reactive energy for Phase B</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="86" data-acc="R" data-u="VARh" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Import C Reactive Energy</td><td class="d">Import Reactive energy for Phase C</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="87" data-acc="R" data-u="VAh" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Total Import Apparent Energy</td><td class="d">Total Apparent energy for Phase Import</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="88" data-acc="R" data-u="VAh" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Import A Apparent Energy</td><td class="d">Import Apparent energy for Phase A</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="89" data-acc="R" data-u="VAh" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Import B Apparent Energy</td><td class="d">Import Apparent energy for Phase B</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="90" data-acc="R" data-u="VAh" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Import C Apparent Energy</td><td class="d">Import Apparent energy for Phase C</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="91" data-acc="R" data-u="Wh" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Total Export Apparent Energy</td><td class="d">Total Apparent energy for Phase Export</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="92" data-acc="R" data-u="Wh" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Export A Apparent Energy</td><td class="d">Export Apparent energy for Phase A</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="93" data-acc="R" data-u="Wh" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Export B Apparent Energy</td><td class="d">Export Apparent energy for Phase B</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="94" data-acc="R" data-u="Wh" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Export C Apparent Energy</td><td class="d">Export Apparent energy for Phase C</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="95" data-acc="R" data-u="VARh" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Total Export Reactive Energy</td><td class="d">Total Reactive energy for Phase Export</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="96" data-acc="R" data-u="VARh" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Export A Reactive Energy</td><td class="d">Export Reactive energy for Phase A</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="97" data-acc="R" data-u="VARh" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Export B Reactive Energy</td><td class="d">Export Reactive energy for Phase B</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="98" data-acc="R" data-u="VARh" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Export C Reactive Energy</td><td class="d">Export Reactive energy for Phase C</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="99" data-acc="R" data-u="VAh" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Total Export Apparent Energy</td><td class="d">Total Apparent energy for Phase Export</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="100" data-acc="R" data-u="VAh" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Export A Apparent Energy</td><td class="d">Export Apparent energy for Phase A</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="101" data-acc="R" data-u="VAh" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Export B Apparent Energy</td><td class="d">Export Apparent energy for Phase B</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="102" data-acc="R" data-u="VAh" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Export C Apparent Energy</td><td class="d">Export Apparent energy for Phase C</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="103" data-acc="R" data-u="s" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Time Since Boot</td><td class="d">From MSP - Time since last reset</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="1" data-acc="W" data-u="A" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Current Scale</td><td class="d">Scaling of the Current</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="2" data-acc="W" data-u="V" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Voltage Scale</td><td class="d">Scaling of the Voltage</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Phase Angle Compensation</td><td class="d">Manually adjust metered phase angle</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="5" data-acc="W" data-u="V" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Alarm - Nominal Voltage</td><td class="d">Alarm level for the Nominal Voltage</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="6" data-acc="W" data-u="%" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Alarm - Voltage Threshold</td><td class="d">Threshold for the voltage alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="7" data-acc="W" data-u="A" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Alarm - Nominal Current</td><td class="d">Alarm level for the Nominal Current</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="8" data-acc="W" data-u="%" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Alarm - Current Threshold</td><td class="d">Threshold for the current alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="9" data-acc="W" data-u="A" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Alarm - Nominal Neutral Current</td><td class="d">Alarm level for the nominal neutral current</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="10" data-acc="W" data-u="%" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Alarm - Neutral Current Limit</td><td class="d">Threshold for the neutral current alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="11" data-acc="W" data-u="Hz" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Alarm - Nominal Frequency</td><td class="d">Alarm level for the nominal frequency</td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="12" data-acc="W" data-u="%" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Alarm - Frequency Threshold</td><td class="d">Threshold for the frequency alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="13" data-acc="W" data-u="%" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Alarm - Voltage Phase Loss Limit</td><td class="d">Threshold for the Phase Loss alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="14" data-acc="W" data-u="%" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Alarm - V. Phase Imbalance Threshold</td><td class="d">Threshold for the Phase Unbalance alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="15" data-acc="W" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Alarm - Low Power Factor Limit</td><td class="d">Threshold for Low Power Factor alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="16" data-acc="W" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Set Passcode</td><td class="d">Device passcode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Reset Energy</td><td class="d">Resets the Wh</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="18" data-acc="W" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Reset Runtime</td><td class="d">Resets the device runtime</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Reset Pulse Counts</td><td class="d">Resets the device pulse counters</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Reset Log Contents</td><td class="d">Write a 1 to reset all log data</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">RTC - Year</td><td class="d">Real time clock Year</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">RTC - Month</td><td class="d">Real time clock Month</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">RTC - Day of Month</td><td class="d">Real time clock Day of Month</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">RTC - Day of Week</td><td class="d">Real time clock Day of Week</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="25" data-acc="W" data-u="h" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">RTC - Hours</td><td class="d">Real time clock Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="26" data-acc="W" data-u="min" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">RTC - Minutes</td><td class="d">Real time clock Minutes</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="27" data-acc="W" data-u="s" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">RTC - Seconds</td><td class="d">Real time clock Seconds</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">RTC - Commit Time</td><td class="d">To 1 to commit clock time changes and update PCF85263 RTC module</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="124" data-i="1" data-acc="R" data-u="Wh" data-min="1" id="obj-lav-1"><td class="t"><abbr title="Large Analog Value">LAV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Real Net Energy Total</td><td class="d">Absolute sum of the Real Energy of all the valid phases</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="125" data-i="2" data-acc="R" data-u="Wh" id="obj-lav-2"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2</td><td class="n">Real Net Energy Phase A</td><td class="d">Net Real Energy for Phase A</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="126" data-i="3" data-acc="R" data-u="Wh" id="obj-lav-3"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">3</td><td class="n">Real Net Energy Phase B</td><td class="d">Net Real Energy for Phase B</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="127" data-i="4" data-acc="R" data-u="Wh" id="obj-lav-4"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">4</td><td class="n">Real Net Energy Phase C</td><td class="d">Net Real Energy for Phase C</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="128" data-i="5" data-acc="R" data-u="VARh" id="obj-lav-5"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">5</td><td class="n">Reactive Net Energy Total</td><td class="d">Absolute sum of the Reactive Energy of all the valid phases</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="129" data-i="6" data-acc="R" data-u="VARh" id="obj-lav-6"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">6</td><td class="n">Reactive Net Energy Phase A</td><td class="d">Net Reactive Energy for Phase A</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="130" data-i="7" data-acc="R" data-u="VARh" id="obj-lav-7"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">7</td><td class="n">Reactive Net Energy Phase B</td><td class="d">Net Reactive Energy for Phase B</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="131" data-i="8" data-acc="R" data-u="VARh" id="obj-lav-8"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">8</td><td class="n">Reactive Net Energy Phase C</td><td class="d">Net Reactive Energy for Phase C</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="132" data-i="9" data-acc="R" data-u="VAh" id="obj-lav-9"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">9</td><td class="n">Apparent Net Energy Total</td><td class="d">Absolute sum of the Apparent Energy of all the valid phases</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="133" data-i="10" data-acc="R" data-u="VAh" id="obj-lav-10"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">10</td><td class="n">Apparent Net Energy Phase A</td><td class="d">Net Apparent Energy for Phase A</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="134" data-i="11" data-acc="R" data-u="VAh" id="obj-lav-11"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">11</td><td class="n">Apparent Net Energy Phase B</td><td class="d">Net Apparent Energy for Phase B</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="135" data-i="12" data-acc="R" data-u="VAh" id="obj-lav-12"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">12</td><td class="n">Apparent Net Energy Phase C</td><td class="d">Net Apparent Energy for Phase C</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="136" data-i="13" data-acc="R" data-u="Wh" id="obj-lav-13"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">13</td><td class="n">Real Import Energy Total</td><td class="d">Absolute sum of the Real Import Energy of all the valid phases</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="137" data-i="14" data-acc="R" data-u="Wh" id="obj-lav-14"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">14</td><td class="n">Real Import Energy Phase A</td><td class="d">Import Real Energy for Phase A</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="138" data-i="15" data-acc="R" data-u="Wh" id="obj-lav-15"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">15</td><td class="n">Real Import Energy Phase B</td><td class="d">Import Real Energy for Phase B</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="139" data-i="16" data-acc="R" data-u="Wh" id="obj-lav-16"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">16</td><td class="n">Real Import Energy Phase C</td><td class="d">Import Real Energy for Phase C</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="140" data-i="17" data-acc="R" data-u="VARh" id="obj-lav-17"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">17</td><td class="n">Reactive Import Energy Total</td><td class="d">Absolute sum of the Reactive Import Energy of all the valid phases</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="141" data-i="18" data-acc="R" data-u="VARh" id="obj-lav-18"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">18</td><td class="n">Reactive Import Energy Phase A</td><td class="d">Import Reactive Energy for Phase A</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="142" data-i="19" data-acc="R" data-u="VARh" id="obj-lav-19"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">19</td><td class="n">Reactive Import Energy Phase B</td><td class="d">Import Reactive Energy for Phase B</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="143" data-i="20" data-acc="R" data-u="VARh" id="obj-lav-20"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">20</td><td class="n">Reactive Import Energy Phase C</td><td class="d">Import Reactive Energy for Phase C</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="144" data-i="21" data-acc="R" data-u="VAh" id="obj-lav-21"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">21</td><td class="n">Apparent Import Energy Total</td><td class="d">Absolute sum of the Apparent Import Energy of all the valid phases</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="145" data-i="22" data-acc="R" data-u="VAh" id="obj-lav-22"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">22</td><td class="n">Apparent Import Energy Phase A</td><td class="d">Import Apparent Energy for Phase A</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="146" data-i="23" data-acc="R" data-u="VAh" id="obj-lav-23"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">23</td><td class="n">Apparent Import Energy Phase B</td><td class="d">Import Apparent Energy for Phase B</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="147" data-i="24" data-acc="R" data-u="VAh" id="obj-lav-24"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">24</td><td class="n">Apparent Import Energy Phase C</td><td class="d">Import Apparent Energy for Phase C</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="148" data-i="25" data-acc="R" data-u="Wh" id="obj-lav-25"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">25</td><td class="n">Real Export Energy Total</td><td class="d">Absolute sum of the Real Export Energy of all the valid phases</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="149" data-i="26" data-acc="R" data-u="Wh" id="obj-lav-26"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">26</td><td class="n">Real Export Energy Phase A</td><td class="d">Export Real Energy for Phase A</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="150" data-i="27" data-acc="R" data-u="Wh" id="obj-lav-27"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">27</td><td class="n">Real Export Energy Phase B</td><td class="d">Export Real Energy for Phase B</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="151" data-i="28" data-acc="R" data-u="Wh" id="obj-lav-28"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">28</td><td class="n">Real Export Energy Phase C</td><td class="d">Export Real Energy for Phase C</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="152" data-i="29" data-acc="R" data-u="VARh" id="obj-lav-29"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">29</td><td class="n">Reactive Export Energy Total</td><td class="d">Absolute sum of the Reactive Export Energy of all the valid phases</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="153" data-i="30" data-acc="R" data-u="VARh" id="obj-lav-30"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">30</td><td class="n">Reactive Export Energy Phase A</td><td class="d">Export Reactive Energy for Phase A</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="154" data-i="31" data-acc="R" data-u="VARh" id="obj-lav-31"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">31</td><td class="n">Reactive Export Energy Phase B</td><td class="d">Export Reactive Energy for Phase B</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="155" data-i="32" data-acc="R" data-u="VARh" id="obj-lav-32"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">32</td><td class="n">Reactive Export Energy Phase C</td><td class="d">Export Reactive Energy for Phase C</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="156" data-i="33" data-acc="R" data-u="VAh" id="obj-lav-33"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">33</td><td class="n">Apparent Export Energy Total</td><td class="d">Absolute sum of the Apparent Export Energy of all the valid phases</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="157" data-i="34" data-acc="R" data-u="VAh" id="obj-lav-34"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">34</td><td class="n">Apparent Export Energy Phase A</td><td class="d">Export Apparent Energy for Phase A</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="158" data-i="35" data-acc="R" data-u="VAh" id="obj-lav-35"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">35</td><td class="n">Apparent Export Energy Phase B</td><td class="d">Export Apparent Energy for Phase B</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="159" data-i="36" data-acc="R" data-u="VAh" id="obj-lav-36"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">36</td><td class="n">Apparent Export Energy Phase C</td><td class="d">Export Apparent Energy for Phase C</td><td class="u">VAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Log - Trigger Mode</td><td class="d">Log trigger source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Timer, 1=Comms, 2=Pulse In 1, 3=Pulse In 2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="30" data-acc="W" data-u="s" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Log - Interval</td><td class="d">Interval in seconds that the logging will trigger will “Log – Trigger</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Log - Logging Mode</td><td class="d">Logging mode when the log is full</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=One Shot, 1=Continuous</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Log - Source 1</td><td class="d">Data point recorded in log slot 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Log - Source 2</td><td class="d">Data point recorded in log slot 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Log - Source 3</td><td class="d">Data point recorded in log slot 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Log - Source 4</td><td class="d">Data point recorded in log slot 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Log - Source 5</td><td class="d">Data point recorded in log slot 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Log - Source 6</td><td class="d">Data point recorded in log slot 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Log - Source 7</td><td class="d">Data point recorded in log slot 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Log - Source 8</td><td class="d">Data point recorded in log slot 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Log - Source 9</td><td class="d">Data point recorded in log slot 9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Log - Source 10</td><td class="d">Data point recorded in log slot 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Log - Source 11</td><td class="d">Data point recorded in log slot 11</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Log - Source 12</td><td class="d">Data point recorded in log slot 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Log - Create Entry</td><td class="d">Create an entry at current index</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Log - Get Entry at Index</td><td class="d">Read a log entry from specific index in EEPROM</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="49" data-acc="R" data-u="" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Log - Data 1</td><td class="d">Logged value 1 of the selected entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="50" data-acc="R" data-u="" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Log - Data 2</td><td class="d">Logged value 2 of the selected entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="51" data-acc="R" data-u="" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">Log - Data 3</td><td class="d">Logged value 3 of the selected entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="52" data-acc="R" data-u="" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Log - Data 4</td><td class="d">Logged value 4 of the selected entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="53" data-acc="R" data-u="" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">Log - Data 5</td><td class="d">Logged value 5 of the selected entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="54" data-acc="R" data-u="" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">Log - Data 6</td><td class="d">Logged value 6 of the selected entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="55" data-acc="R" data-u="" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Log - Data 7</td><td class="d">Logged value 7 of the selected entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="56" data-acc="R" data-u="" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Log - Data 8</td><td class="d">Logged value 8 of the selected entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="57" data-acc="R" data-u="" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Log - Data 9</td><td class="d">Logged value 9 of the selected entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="58" data-acc="R" data-u="" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">Log - Data 10</td><td class="d">Logged value 10 of the selected entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="59" data-acc="R" data-u="" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Log - Data 11</td><td class="d">Logged value 11 of the selected entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="60" data-acc="R" data-u="" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Log - Data 12</td><td class="d">Logged value 12 of the selected entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="61" data-acc="R" data-u="" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Log - CRC</td><td class="d">CRC for reported log entry, includes timestamp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="62" data-acc="R" data-u="" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Log - Year</td><td class="d">Year portion of the timestamp for the selected log entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="63" data-acc="R" data-u="" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Log - Month</td><td class="d">Month portion of the timestamp for the selected log entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="64" data-acc="R" data-u="" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Log - Day</td><td class="d">Day portion of the timestamp for the selected log entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="65" data-acc="R" data-u="" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Log - Hours</td><td class="d">Hours portion of the timestamp for the selected log entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">Log - Minutes</td><td class="d">Minutes portion of the timestamp for the selected log entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">Log - Seconds</td><td class="d">Seconds portion of the timestamp for the selected log entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Log - Oldest Index</td><td class="d">Oldest log index</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Log - Count of Entries</td><td class="d">Number of log entries</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="78" data-acc="R" data-u="" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">Log - Current Requested Entry</td><td class="d">Log entry currently requested</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Senva EMX energy meter point IDs by name</summary><ul><li><a href="#obj-mv-1"><code>MV1</code></a>Wiring Configuration</li><li><a href="#obj-mv-2"><code>MV2</code></a>Current Element</li><li><a href="#obj-mv-3"><code>MV3</code></a>Current Element Orientation</li><li><a href="#obj-mv-4"><code>MV4</code></a>Pulse Out 1 Wh per pulse</li><li><a href="#obj-mv-5"><code>MV5</code></a>Pulse Output 1 Duration</li><li><a href="#obj-mv-6"><code>MV6</code></a>Pulse Output 1 Source</li><li><a href="#obj-mv-7"><code>MV7</code></a>Pulse Out 2 Wh per pulse</li><li><a href="#obj-mv-8"><code>MV8</code></a>Pulse Output 2 Duration</li><li><a href="#obj-mv-9"><code>MV9</code></a>Pulse Output 2 Source</li><li><a href="#obj-mv-10"><code>MV10</code></a>Alarm Enable - Voltage Rng</li><li><a href="#obj-mv-11"><code>MV11</code></a>Alarm Enable - Current Rng</li><li><a href="#obj-mv-12"><code>MV12</code></a>Alarm Enable - Neutral Current Rng</li><li><a href="#obj-mv-13"><code>MV13</code></a>Alarm Enable - Frequency Rne</li><li><a href="#obj-mv-14"><code>MV14</code></a>Alarm Enable - V. Phase Loss</li><li><a href="#obj-mv-15"><code>MV15</code></a>Alarm Enable - V. Phase Imbalance</li><li><a href="#obj-mv-16"><code>MV16</code></a>Alarm Enable - Low Power Factor</li><li><a href="#obj-ai-1"><code>AI1</code></a>Average L-N Voltage</li><li><a href="#obj-ai-2"><code>AI2</code></a>Average L-L Voltage</li><li><a href="#obj-ai-3"><code>AI3</code></a>Average Current</li><li><a href="#obj-ai-4"><code>AI4</code></a>Current Sum</li><li><a href="#obj-ai-5"><code>AI5</code></a>Total Real Power</li><li><a href="#obj-ai-6"><code>AI6</code></a>Total Reactive Power</li><li><a href="#obj-ai-7"><code>AI7</code></a>Total Apparent Power</li><li><a href="#obj-ai-8"><code>AI8</code></a>Total Net Real Energy</li><li><a href="#obj-ai-9"><code>AI9</code></a>Total Net Reactive Energy</li><li><a href="#obj-ai-10"><code>AI10</code></a>Total Net Apparent Energy</li><li><a href="#obj-ai-11"><code>AI11</code></a>A-N Voltage</li><li><a href="#obj-ai-12"><code>AI12</code></a>B-N Voltage</li><li><a href="#obj-ai-13"><code>AI13</code></a>C-N Voltage</li><li><a href="#obj-ai-14"><code>AI14</code></a>A-B Voltage</li><li><a href="#obj-ai-15"><code>AI15</code></a>B-C Voltage</li><li><a href="#obj-ai-16"><code>AI16</code></a>C-A Voltage</li><li><a href="#obj-ai-17"><code>AI17</code></a>A Current</li><li><a href="#obj-ai-18"><code>AI18</code></a>B Current</li><li><a href="#obj-ai-19"><code>AI19</code></a>C Current</li><li><a href="#obj-ai-20"><code>AI20</code></a>A Power Factor</li><li><a href="#obj-ai-21"><code>AI21</code></a>B Power Factor</li><li><a href="#obj-ai-22"><code>AI22</code></a>C Power Factor</li><li><a href="#obj-ai-23"><code>AI23</code></a>A Frequency</li><li><a href="#obj-ai-24"><code>AI24</code></a>A Real Power</li><li><a href="#obj-ai-25"><code>AI25</code></a>B Real Power</li><li><a href="#obj-ai-26"><code>AI26</code></a>C Real Power</li><li><a href="#obj-ai-27"><code>AI27</code></a>A Reactive Power</li><li><a href="#obj-ai-28"><code>AI28</code></a>B Reactive Power</li><li><a href="#obj-ai-29"><code>AI29</code></a>C Reactive Power</li><li><a href="#obj-ai-30"><code>AI30</code></a>A Apparent Power</li><li><a href="#obj-ai-31"><code>AI31</code></a>B Apparent Power</li><li><a href="#obj-ai-32"><code>AI32</code></a>C Apparent Power</li><li><a href="#obj-ai-33"><code>AI33</code></a>Net A Apparent Energy</li><li><a href="#obj-ai-34"><code>AI34</code></a>Net B Apparent Energy</li><li><a href="#obj-ai-35"><code>AI35</code></a>Net C Apparent Energy</li><li><a href="#obj-ai-36"><code>AI36</code></a>Net A Reactive Energy</li><li><a href="#obj-ai-37"><code>AI37</code></a>Net B Reactive Energy</li><li><a href="#obj-ai-38"><code>AI38</code></a>Net C Reactive Energy</li><li><a href="#obj-ai-39"><code>AI39</code></a>Net A Apparent Energy</li><li><a href="#obj-ai-40"><code>AI40</code></a>Net B Apparent Energy</li><li><a href="#obj-ai-41"><code>AI41</code></a>Net C Apparent Energy</li><li><a href="#obj-ai-42"><code>AI42</code></a>Alarm Status</li><li><a href="#obj-ai-43"><code>AI43</code></a>Load Status</li><li><a href="#obj-ai-44"><code>AI44</code></a>Power On Time</li><li><a href="#obj-ai-45"><code>AI45</code></a>Load Active Time</li><li><a href="#obj-ai-46"><code>AI46</code></a>Power Loss Count</li><li><a href="#obj-ai-47"><code>AI47</code></a>Pulse Count 1</li><li><a href="#obj-ai-48"><code>AI48</code></a>Pulse Count 2</li><li><a href="#obj-ai-68"><code>AI68</code></a>RTC - Year</li><li><a href="#obj-ai-69"><code>AI69</code></a>RTC - Month</li><li><a href="#obj-ai-70"><code>AI70</code></a>RTC - Day of Month</li><li><a href="#obj-ai-71"><code>AI71</code></a>RTC - Day of Week</li><li><a href="#obj-ai-72"><code>AI72</code></a>RTC - Hours</li><li><a href="#obj-ai-73"><code>AI73</code></a>RTC - Minutes</li><li><a href="#obj-ai-74"><code>AI74</code></a>RTC - Seconds</li><li><a href="#obj-ai-75"><code>AI75</code></a>RTC - AM/PM Flag</li><li><a href="#obj-ai-79"><code>AI79</code></a>Total Import Apparent Energy</li><li><a href="#obj-ai-80"><code>AI80</code></a>Import A Apparent Energy</li><li><a href="#obj-ai-81"><code>AI81</code></a>Import B Apparent Energy</li><li><a href="#obj-ai-82"><code>AI82</code></a>Import C Apparent Energy</li><li><a href="#obj-ai-83"><code>AI83</code></a>Total Import Reactive Energy</li><li><a href="#obj-ai-84"><code>AI84</code></a>Import A Reactive Energy</li><li><a href="#obj-ai-85"><code>AI85</code></a>Import B Reactive Energy</li><li><a href="#obj-ai-86"><code>AI86</code></a>Import C Reactive Energy</li><li><a href="#obj-ai-87"><code>AI87</code></a>Total Import Apparent Energy</li><li><a href="#obj-ai-88"><code>AI88</code></a>Import A Apparent Energy</li><li><a href="#obj-ai-89"><code>AI89</code></a>Import B Apparent Energy</li><li><a href="#obj-ai-90"><code>AI90</code></a>Import C Apparent Energy</li><li><a href="#obj-ai-91"><code>AI91</code></a>Total Export Apparent Energy</li><li><a href="#obj-ai-92"><code>AI92</code></a>Export A Apparent Energy</li><li><a href="#obj-ai-93"><code>AI93</code></a>Export B Apparent Energy</li><li><a href="#obj-ai-94"><code>AI94</code></a>Export C Apparent Energy</li><li><a href="#obj-ai-95"><code>AI95</code></a>Total Export Reactive Energy</li><li><a href="#obj-ai-96"><code>AI96</code></a>Export A Reactive Energy</li><li><a href="#obj-ai-97"><code>AI97</code></a>Export B Reactive Energy</li><li><a href="#obj-ai-98"><code>AI98</code></a>Export C Reactive Energy</li><li><a href="#obj-ai-99"><code>AI99</code></a>Total Export Apparent Energy</li><li><a href="#obj-ai-100"><code>AI100</code></a>Export A Apparent Energy</li><li><a href="#obj-ai-101"><code>AI101</code></a>Export B Apparent Energy</li><li><a href="#obj-ai-102"><code>AI102</code></a>Export C Apparent Energy</li><li><a href="#obj-ai-103"><code>AI103</code></a>Time Since Boot</li><li><a href="#obj-av-1"><code>AV1</code></a>Current Scale</li><li><a href="#obj-av-2"><code>AV2</code></a>Voltage Scale</li><li><a href="#obj-av-3"><code>AV3</code></a>Phase Angle Compensation</li><li><a href="#obj-av-5"><code>AV5</code></a>Alarm - Nominal Voltage</li><li><a href="#obj-av-6"><code>AV6</code></a>Alarm - Voltage Threshold</li><li><a href="#obj-av-7"><code>AV7</code></a>Alarm - Nominal Current</li><li><a href="#obj-av-8"><code>AV8</code></a>Alarm - Current Threshold</li><li><a href="#obj-av-9"><code>AV9</code></a>Alarm - Nominal Neutral Current</li><li><a href="#obj-av-10"><code>AV10</code></a>Alarm - Neutral Current Limit</li><li><a href="#obj-av-11"><code>AV11</code></a>Alarm - Nominal Frequency</li><li><a href="#obj-av-12"><code>AV12</code></a>Alarm - Frequency Threshold</li><li><a href="#obj-av-13"><code>AV13</code></a>Alarm - Voltage Phase Loss Limit</li><li><a href="#obj-av-14"><code>AV14</code></a>Alarm - V. Phase Imbalance Threshold</li><li><a href="#obj-av-15"><code>AV15</code></a>Alarm - Low Power Factor Limit</li><li><a href="#obj-av-16"><code>AV16</code></a>Set Passcode</li><li><a href="#obj-av-17"><code>AV17</code></a>Reset Energy</li><li><a href="#obj-av-18"><code>AV18</code></a>Reset Runtime</li><li><a href="#obj-av-19"><code>AV19</code></a>Reset Pulse Counts</li><li><a href="#obj-av-20"><code>AV20</code></a>Reset Log Contents</li><li><a href="#obj-av-21"><code>AV21</code></a>RTC - Year</li><li><a href="#obj-av-22"><code>AV22</code></a>RTC - Month</li><li><a href="#obj-av-23"><code>AV23</code></a>RTC - Day of Month</li><li><a href="#obj-av-24"><code>AV24</code></a>RTC - Day of Week</li><li><a href="#obj-av-25"><code>AV25</code></a>RTC - Hours</li><li><a href="#obj-av-26"><code>AV26</code></a>RTC - Minutes</li><li><a href="#obj-av-27"><code>AV27</code></a>RTC - Seconds</li><li><a href="#obj-av-28"><code>AV28</code></a>RTC - Commit Time</li><li><a href="#obj-lav-1"><code>LAV1</code></a>Real Net Energy Total</li><li><a href="#obj-lav-2"><code>LAV2</code></a>Real Net Energy Phase A</li><li><a href="#obj-lav-3"><code>LAV3</code></a>Real Net Energy Phase B</li><li><a href="#obj-lav-4"><code>LAV4</code></a>Real Net Energy Phase C</li><li><a href="#obj-lav-5"><code>LAV5</code></a>Reactive Net Energy Total</li><li><a href="#obj-lav-6"><code>LAV6</code></a>Reactive Net Energy Phase A</li><li><a href="#obj-lav-7"><code>LAV7</code></a>Reactive Net Energy Phase B</li><li><a href="#obj-lav-8"><code>LAV8</code></a>Reactive Net Energy Phase C</li><li><a href="#obj-lav-9"><code>LAV9</code></a>Apparent Net Energy Total</li><li><a href="#obj-lav-10"><code>LAV10</code></a>Apparent Net Energy Phase A</li><li><a href="#obj-lav-11"><code>LAV11</code></a>Apparent Net Energy Phase B</li><li><a href="#obj-lav-12"><code>LAV12</code></a>Apparent Net Energy Phase C</li><li><a href="#obj-lav-13"><code>LAV13</code></a>Real Import Energy Total</li><li><a href="#obj-lav-14"><code>LAV14</code></a>Real Import Energy Phase A</li><li><a href="#obj-lav-15"><code>LAV15</code></a>Real Import Energy Phase B</li><li><a href="#obj-lav-16"><code>LAV16</code></a>Real Import Energy Phase C</li><li><a href="#obj-lav-17"><code>LAV17</code></a>Reactive Import Energy Total</li><li><a href="#obj-lav-18"><code>LAV18</code></a>Reactive Import Energy Phase A</li><li><a href="#obj-lav-19"><code>LAV19</code></a>Reactive Import Energy Phase B</li><li><a href="#obj-lav-20"><code>LAV20</code></a>Reactive Import Energy Phase C</li><li><a href="#obj-lav-21"><code>LAV21</code></a>Apparent Import Energy Total</li><li><a href="#obj-lav-22"><code>LAV22</code></a>Apparent Import Energy Phase A</li><li><a href="#obj-lav-23"><code>LAV23</code></a>Apparent Import Energy Phase B</li><li><a href="#obj-lav-24"><code>LAV24</code></a>Apparent Import Energy Phase C</li><li><a href="#obj-lav-25"><code>LAV25</code></a>Real Export Energy Total</li><li><a href="#obj-lav-26"><code>LAV26</code></a>Real Export Energy Phase A</li><li><a href="#obj-lav-27"><code>LAV27</code></a>Real Export Energy Phase B</li><li><a href="#obj-lav-28"><code>LAV28</code></a>Real Export Energy Phase C</li><li><a href="#obj-lav-29"><code>LAV29</code></a>Reactive Export Energy Total</li><li><a href="#obj-lav-30"><code>LAV30</code></a>Reactive Export Energy Phase A</li><li><a href="#obj-lav-31"><code>LAV31</code></a>Reactive Export Energy Phase B</li><li><a href="#obj-lav-32"><code>LAV32</code></a>Reactive Export Energy Phase C</li><li><a href="#obj-lav-33"><code>LAV33</code></a>Apparent Export Energy Total</li><li><a href="#obj-lav-34"><code>LAV34</code></a>Apparent Export Energy Phase A</li><li><a href="#obj-lav-35"><code>LAV35</code></a>Apparent Export Energy Phase B</li><li><a href="#obj-lav-36"><code>LAV36</code></a>Apparent Export Energy Phase C</li><li><a href="#obj-av-29"><code>AV29</code></a>Log - Trigger Mode</li><li><a href="#obj-av-30"><code>AV30</code></a>Log - Interval</li><li><a href="#obj-av-31"><code>AV31</code></a>Log - Logging Mode</li><li><a href="#obj-av-32"><code>AV32</code></a>Log - Source 1</li><li><a href="#obj-av-33"><code>AV33</code></a>Log - Source 2</li><li><a href="#obj-av-34"><code>AV34</code></a>Log - Source 3</li><li><a href="#obj-av-35"><code>AV35</code></a>Log - Source 4</li><li><a href="#obj-av-36"><code>AV36</code></a>Log - Source 5</li><li><a href="#obj-av-37"><code>AV37</code></a>Log - Source 6</li><li><a href="#obj-av-38"><code>AV38</code></a>Log - Source 7</li><li><a href="#obj-av-39"><code>AV39</code></a>Log - Source 8</li><li><a href="#obj-av-40"><code>AV40</code></a>Log - Source 9</li><li><a href="#obj-av-41"><code>AV41</code></a>Log - Source 10</li><li><a href="#obj-av-42"><code>AV42</code></a>Log - Source 11</li><li><a href="#obj-av-43"><code>AV43</code></a>Log - Source 12</li><li><a href="#obj-av-44"><code>AV44</code></a>Log - Create Entry</li><li><a href="#obj-av-45"><code>AV45</code></a>Log - Get Entry at Index</li><li><a href="#obj-ai-49"><code>AI49</code></a>Log - Data 1</li><li><a href="#obj-ai-50"><code>AI50</code></a>Log - Data 2</li><li><a href="#obj-ai-51"><code>AI51</code></a>Log - Data 3</li><li><a href="#obj-ai-52"><code>AI52</code></a>Log - Data 4</li><li><a href="#obj-ai-53"><code>AI53</code></a>Log - Data 5</li><li><a href="#obj-ai-54"><code>AI54</code></a>Log - Data 6</li><li><a href="#obj-ai-55"><code>AI55</code></a>Log - Data 7</li><li><a href="#obj-ai-56"><code>AI56</code></a>Log - Data 8</li><li><a href="#obj-ai-57"><code>AI57</code></a>Log - Data 9</li><li><a href="#obj-ai-58"><code>AI58</code></a>Log - Data 10</li><li><a href="#obj-ai-59"><code>AI59</code></a>Log - Data 11</li><li><a href="#obj-ai-60"><code>AI60</code></a>Log - Data 12</li><li><a href="#obj-ai-61"><code>AI61</code></a>Log - CRC</li><li><a href="#obj-ai-62"><code>AI62</code></a>Log - Year</li><li><a href="#obj-ai-63"><code>AI63</code></a>Log - Month</li><li><a href="#obj-ai-64"><code>AI64</code></a>Log - Day</li><li><a href="#obj-ai-65"><code>AI65</code></a>Log - Hours</li><li><a href="#obj-ai-66"><code>AI66</code></a>Log - Minutes</li><li><a href="#obj-ai-67"><code>AI67</code></a>Log - Seconds</li><li><a href="#obj-ai-76"><code>AI76</code></a>Log - Oldest Index</li><li><a href="#obj-ai-77"><code>AI77</code></a>Log - Count of Entries</li><li><a href="#obj-ai-78"><code>AI78</code></a>Log - Current Requested Entry</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Points from the Setup Registers and Logging Registers tables of BACnet guide 154-0041 rev0E.</li><li>EMX and EMX-L use BACnet MS/TP; EMX-IP uses BACnet IP. Pulse output MSVs 4-9 do not apply to the EMX-IP, and AV 20-AV 28 (log reset and clock set) do not exist on the EMX-L.</li><li>The guide names AI 33-35 &quot;Net A/B/C Apparent Energy&quot; in Wh, the same names as AI 39-41 in VAh; kept as printed.</li><li>Logging registers (AV 29-45, AI 49-78) read back entries from the on-board log.</li><li>Multistate objects are MSV in the guide; listed here as MV. All MSVs and AVs are read/write; AIs and LAVs are read-only.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the EMX energy meter (BACnet MS/TP and BACnet IP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Senva EMX energy meter (BACnet MS/TP and BACnet IP)</h2><div class="faq"><details open><summary>How many BACnet points does the Senva EMX energy meter (BACnet MS/TP and BACnet IP) have?</summary><p>This list has 199 BACnet objects: 103 analog inputs, 44 analog values, 16 multi-state values, 36 large analog values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Senva EMX energy meter (BACnet MS/TP and BACnet IP) BACnet points are writable?</summary><p>60 of the 199 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Senva EMX energy meter (BACnet MS/TP and BACnet IP) BACnet documentation?</summary><p>The source is EMX BACnet Guide (154-0041 rev0E), published free by Senva at https://www.senvainc.com/catalog/documents/downloadcenter/154-0041%20EMX%20BACnet%20Guide.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Senva EMX energy meter (BACnet MS/TP and BACnet IP)?</summary><p>Start with AI 5 Total Real Power (Total real power, W); LAV 1 Real Net Energy Total (Net real energy, Wh (EMX-IP only)); AI 8 Total Net Real Energy (Net real energy, Wh); AI 1 Average L-N Voltage (Average line-to-neutral voltage); AI 3 Average Current (Average phase current); AI 23 A Frequency (Frequency, Hz); AI 42 Alarm Status (Alarm bit field).</p></details><details><summary>How do I check these points on the real EMX energy meter (BACnet MS/TP and BACnet IP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Senva BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/senva/aq-series-air-quality-sensor" data-row><span class="k">Room air quality sensor (temperature / RH / CO2)</span><h3>Senva AQ Series wall air quality sensor (BACnet MS/TP)</h3><p>Senva AQ Series (AQW) wall-mount sensors measuring temperature, humidity and/or CO2, with optional set point, push button and relay, using BACnet MS/TP.</p><div class="meta">62 objects &middot; 50 writable &middot; 154-0012-0E</div><span class="sr-only"> Also known as: AQ Series, AQW, AQW-XXXXXXX, Senva AQ CO2 sensor, Senva AQ temperature humidity CO2</span></a></li><li><a class="card" href="/bacnet-points-lists/senva/tg-toxic-gas-detector" data-row><span class="k">Gas detector / sensor (toxic gas, dual sensor)</span><h3>Senva TG Series toxic gas detector (BACnet MS/TP)</h3><p>Senva TG series toxic gas detectors (TGX-BXX-XX) with one or two gas sensors, optional thermistor, fan and alarm relays and buzzer, using BACnet MS/TP.</p><div class="meta">61 objects &middot; 50 writable &middot; 154-0035-0B</div><span class="sr-only"> Also known as: TG, TGX-BXX-XX, Senva TG toxic gas, Senva TG CO NO2 detector</span></a></li><li><a class="card" href="/bacnet-points-lists/senva/tgr-toxic-gas-sensor" data-row><span class="k">Gas detector / sensor (toxic gas, dual sensor)</span><h3>Senva TGR Series recessed toxic gas sensor (BACnet MS/TP)</h3><p>Senva TGR series recessed low-voltage toxic gas sensors (TGR-XXX) with one or two gas sensors, using BACnet MS/TP.</p><div class="meta">59 objects &middot; 26 writable &middot; 154-0048-0A</div><span class="sr-only"> Also known as: TGR, TGR-XXX, Senva TGR toxic gas, Senva TGR recessed gas detector</span></a></li><li><a class="card" href="/bacnet-points-lists/senva/totalsense-air-quality-sensor" data-row><span class="k">Indoor air quality multi-sensor (CO2 / PM / TVOC / CO / ozone)</span><h3>Senva TotalSense air quality sensor (BACnet MS/TP)</h3><p>Senva TotalSense (AQ2W) room air quality sensors with temperature, RH, CO2, TVOC, particulates and optional CO, ozone, light, occupancy, pressure, relay and analog output, using BACnet MS/TP.</p><div class="meta">113 objects &middot; 69 writable &middot; 154-0043-0G</div><span class="sr-only"> Also known as: TotalSense, AQ2W, AQ2W-XXXXXX, Senva TotalSense IAQ, Senva TotalSense CO2 PM TVOC</span></a></li></ul>
<p class="updated">Source: <a href="https://www.senvainc.com/catalog/documents/downloadcenter/154-0041%20EMX%20BACnet%20Guide.pdf" rel="nofollow noopener" target="_blank">EMX BACnet Guide &middot; 154-0041 rev0E</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
