<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Senva TotalSense air quality sensor BACnet Points List</title>
<meta name="description" content="Senva TotalSense air quality sensor BACnet points list: 113 objects by ID and name (e.g. AI 1 = Temperature), 69 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/senva/totalsense-air-quality-sensor">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Senva TotalSense air quality sensor BACnet Points List">
<meta property="og:description" content="Senva TotalSense air quality sensor BACnet points list: 113 objects by ID and name (e.g. AI 1 = Temperature), 69 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/senva/totalsense-air-quality-sensor">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Senva TotalSense air quality sensor BACnet Points List">
<meta name="twitter:description" content="Senva TotalSense air quality sensor BACnet points list: 113 objects by ID and name (e.g. AI 1 = Temperature), 69 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/senva/totalsense-air-quality-sensor",
   "url": "https://easybacnet.com/bacnet-points-lists/senva/totalsense-air-quality-sensor",
   "name": "Senva TotalSense air quality sensor BACnet Points List",
   "description": "Senva TotalSense air quality sensor BACnet points list: 113 objects by ID and name (e.g. AI 1 = Temperature), 69 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/senva/totalsense-air-quality-sensor#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/senva/totalsense-air-quality-sensor#dataset",
   "name": "Senva TotalSense air quality sensor (BACnet MS/TP) BACnet Points List",
   "description": "TotalSense is a Senva indoor air quality monitor with BACnet MS/TP. Analog Inputs give temperature, RH, dew point, CO2, TVOC, PM mass and counts, CO, ozone, light, occupancy, pressure, an air quality index and per-sensor status flags. Analog Values hold offsets, CO2 auto-calibration, relay and analog output setup, a built-in PID loop, air quality thresholds and display options. Senva TotalSense air quality sensor BACnet points list: 113 objects by ID and name (e.g. AI 1 = Temperature), 69 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/senva/totalsense-air-quality-sensor",
   "keywords": [
    "Senva TotalSense air quality sensor (BACnet MS/TP) BACnet Points List",
    "Senva TotalSense air quality sensor (BACnet MS/TP) BACnet objects",
    "Senva BACnet",
    "TotalSense BACnet points list",
    "AQ2W BACnet points list",
    "AQ2W-XXXXXX BACnet points list",
    "Senva TotalSense IAQ BACnet points list",
    "Senva TotalSense CO2 PM TVOC BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet Protocol Guide TotalSense Series",
    "url": "https://www.senvainc.com/catalog/documents/downloadcenter/154-0043-0G%20TotalSense%20BACnet%20Guide.pdf",
    "author": {
     "@type": "Organization",
     "name": "Senva"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Senva TotalSense air quality sensor (BACnet MS/TP)",
    "brand": {
     "@type": "Brand",
     "name": "Senva"
    },
    "category": "Indoor air quality multi-sensor (CO2 / PM / TVOC / CO / ozone)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/senva/totalsense-air-quality-sensor.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/senva/totalsense-air-quality-sensor-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/senva/totalsense-air-quality-sensor.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Senva TotalSense air quality sensor (BACnet MS/TP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 113 BACnet objects: 35 analog inputs, 78 analog values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Senva TotalSense air quality sensor (BACnet MS/TP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "69 of the 113 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Senva TotalSense air quality sensor (BACnet MS/TP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet Protocol Guide TotalSense Series (154-0043-0G), revision 2025-12-09, published free by Senva at https://www.senvainc.com/catalog/documents/downloadcenter/154-0043-0G%20TotalSense%20BACnet%20Guide.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Senva TotalSense air quality sensor (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 1 Temperature (Space temperature (units per AV 2)); AI 2 Relative humidity (Space RH); AI 3 CO2 (Space CO2, ppm); AI 7 PM 2.5 ug/m3 (PM2.5, µg/m3); AI 4 TVOC ug/m3 (TVOC, µg/m3); AI 10 Air quality (0 Good, 1 Fair, 2 Poor); AI 12 Occupancy (PIR occupancy (PIR models)); AI 17 System status (System fault bit flags)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real TotalSense air quality sensor (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Senva",
     "item": "https://easybacnet.com/bacnet-points-lists/senva/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TotalSense air quality sensor (BACnet MS/TP)",
     "item": "https://easybacnet.com/bacnet-points-lists/senva/totalsense-air-quality-sensor"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/senva/">Senva</a></li><li aria-current="page">TotalSense air quality sensor (BACnet MS/TP)</li></ol>
<p class="eyebrow">Indoor air quality multi-sensor (CO2 / PM / TVOC / CO / ozone) &middot; BACnet points list</p><h1><span class="mfr">Senva</span> TotalSense air quality sensor (BACnet MS/TP) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>TotalSense is a Senva indoor air quality monitor with BACnet MS/TP. Analog Inputs give temperature, RH, dew point, CO2, TVOC, PM mass and counts, CO, ozone, light, occupancy, pressure, an air quality index and per-sensor status flags. Analog Values hold offsets, CO2 auto-calibration, relay and analog output setup, a built-in PID loop, air quality thresholds and display options.</p>
<p>This page lists <strong>113 BACnet objects</strong> for the Senva TotalSense air quality sensor (BACnet MS/TP) &mdash; 69 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Senva&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/senva/">Senva</a></dd></div><div><dt>Model</dt><dd>TotalSense air quality sensor (BACnet MS/TP)</dd></div><div><dt>Equipment</dt><dd>Indoor air quality multi-sensor (CO2 / PM / TVOC / CO / ozone)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>113 (69 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>VSBHP 14.10, application 1.2.x (PICS 5/13/2021)</dd></div><div><dt>Also known as</dt><dd>TotalSense, AQ2W, AQ2W-XXXXXX, Senva TotalSense IAQ, Senva TotalSense CO2 PM TVOC</dd></div><div><dt>Source document</dt><dd><a href="https://www.senvainc.com/catalog/documents/downloadcenter/154-0043-0G%20TotalSense%20BACnet%20Guide.pdf" rel="nofollow noopener" target="_blank">BACnet Protocol Guide TotalSense Series &middot; 154-0043-0G &middot; rev. 2025-12-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/senva/totalsense-air-quality-sensor.csv" rel="nofollow" download>Download CSV <small>113 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/senva/totalsense-air-quality-sensor-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/senva/totalsense-air-quality-sensor.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.senvainc.com/catalog/documents/downloadcenter/154-0043-0G%20TotalSense%20BACnet%20Guide.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=senva/totalsense-air-quality-sensor">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Senva&rsquo;s current documentation and the live
device before use. Not official Senva information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Senva TotalSense air quality sensor (BACnet MS/TP)</h2>
<div class="answer"><b>Integration in brief</b><p>Set protocol, MAC and baud on the DIP switches, then read temperature, RH, CO2, PM2.5, TVOC and the air quality index. Check the per-sensor status AIs for faults.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Temperature</td><td>Space temperature (units per AV 2)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Relative humidity</td><td>Space RH</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">CO2</td><td>Space CO2, ppm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-7">AI 7</a></td><td class="n">PM 2.5 ug/m3</td><td>PM2.5, µg/m3</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">TVOC ug/m3</td><td>TVOC, µg/m3</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10">AI 10</a></td><td class="n">Air quality</td><td>0 Good, 1 Fair, 2 Poor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-12">AI 12</a></td><td class="n">Occupancy</td><td>PIR occupancy (PIR models)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-17">AI 17</a></td><td class="n">System status</td><td>System fault bit flags</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Protocol, MAC address (0-127), baud (9600-115200) and data/parity/stop come from DIP switches.</li><li>Device instance ships as 655xxx (last 3 digits of the serial number) and is writable; Max_Master is writable.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>AV 31 = 1234 restores factory settings.</li><li>TVOC ppb assumes ethanol&#x27;s molecular weight; use AV 8 to rescale for another compound.</li></ul>
</section>
<h2 id="points">Senva TotalSense air quality sensor (BACnet MS/TP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">113 of 113 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>35</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>78</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>113</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>44</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>69</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (49)</option><option value="ppm">ppm (9)</option><option value="°F / °C">°F / °C (9)</option><option value="µg/m3">µg/m3 (9)</option><option value="#/cm3">#/cm3 (5)</option><option value="days">days (5)</option><option value="%RH">%RH (4)</option><option value="ppb">ppb (4)</option><option value="%">% (3)</option><option value="s">s (3)</option><option value="fc">fc (2)</option><option value="mA">mA (2)</option><option value="min">min (2)</option><option value="V">V (2)</option><option value="µm">µm (2)</option><option value="h">h (1)</option><option value="inHg">inHg (1)</option><option value="°F">°F (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>40</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Senva TotalSense air quality sensor (BACnet MS/TP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="°F / °C" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Temperature</td><td class="d">Space temperature (units per AV 2)</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="%RH" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Relative humidity</td><td class="d">Relative humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="ppm" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">CO2</td><td class="d">CO2 concentration</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="µg/m3" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">TVOC ug/m3</td><td class="d">TVOC, compensated for temperature and pressure</td><td class="u">µg/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="ppb" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">TVOC PPB</td><td class="d">TVOC as ppb (ethanol-based conversion, scale with AV 8)</td><td class="u">ppb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="µg/m3" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">PM 1.0 ug/m3</td><td class="d">Concentration of particles sized 0.3-1.0 µg/m3</td><td class="u">µg/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="µg/m3" data-min="1" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">PM 2.5 ug/m3</td><td class="d">Concentration of particles sized 0.3-2.5 µg/m3</td><td class="u">µg/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="µg/m3" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">PM 4.0 ug/m3</td><td class="d">Concentration of particles sized 0.3-4.0 µg/m3</td><td class="u">µg/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="µg/m3" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">PM 10.0 ug/m3</td><td class="d">Concentration of particles sized 0.3-10.0 µg/m3</td><td class="u">µg/m3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Air quality</td><td class="d">Air quality status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Good, 1=Fair, 2=Poor</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="°F / °C" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Slider display</td><td class="d">Setpoint slider position</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">Occupancy</td><td class="d">Status of PIR occupancy sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="fc" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Ambient light</td><td class="d">Ambient light level</td><td class="u">fc</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Relay contacts state</td><td class="d">State of setpoint relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OPEN, 1=CLOSED</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="°F / °C" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Dewpoint</td><td class="d">Dew point temperature</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="inHg" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Pressure</td><td class="d">Barometric pressure (pressure models)</td><td class="u">inHg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17</td><td class="n">System status</td><td class="d">System status bit flags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0x01=EEPROM hardware fault (Consult factory); 0x02=EEPROM data corruption (Consult factory); 0x04=EEPROM write error (Consult factory); 0x08=Device is currently using factory defaults (Consult factory); 0x10=Sensor error (see individual sensor status to more info). Bolded statuses will trigger this error.</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Temp sensor status</td><td class="d">Temp sensor status bit flags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0x01=Sensor hardware fault (Consult factory); 0x02=Sensor Data error (Consult factory)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">RH sensor status</td><td class="d">RH sensor status bit flags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0x01=Sensor hardware fault (Consult factory); 0x02=Sensor Data error (Consult factory)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">CO2 sensor status</td><td class="d">CO2 sensor status bit flags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0x01=Sensor hardware fault (Consult factory); 0x02=Sensor Data error (Consult factory); 0x04=Sensor not ready (Consult factory); 0x40=Temperature compensation not applied (No action necessary. Default value 25oC is used for temp compensation).; 0x80=Pressure compensation not applied (No action necessary. Default value 25oC is used for pressure compensation.</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">TVOC sensor status</td><td class="d">TVOC sensor status bit flags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0x01=Sensor hardware (I2C) fault (Consult factory); 0x02=Sensor data error; 0x04=Sensor other hardware error; 0x08=Sensor not ready (training); 0x10=Temperature compensation not applied; 0x20=Humidity compensation not applied</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">PM sensor status</td><td class="d">PM sensor status bit flags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0x01=Sensor communication error (Consult factory); 0x02=Sensor Data Error (Consult factory); 0x04=Sensor not ready (Consult factory); 0x08=Sensor fan speed warning (Consult factory); 0x10=Sensor fan failure (Consult factory); 0x20=Sensor laser failure (Consult factory)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Pressure sensor status</td><td class="d">Pressure sensor status bit flags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0x01=Sensor hardware fault (Consult factory); 0x02=Sensor Data error (Consult factory); 0x04=Sensor not ready (Consult factory)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">PID Output Power</td><td class="d">PID analog output level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="#/cm3" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">PM0.5 Particle Count</td><td class="d">Counts for particles size 0.3 to 0.5</td><td class="u">#/cm3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="#/cm3" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">PM1.0 Particle Count</td><td class="d">Counts for particles size 0.3 to 1.0</td><td class="u">#/cm3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="#/cm3" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">PM2.5 Particle Count</td><td class="d">Counts for particles size 0.3 to 2.5</td><td class="u">#/cm3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="#/cm3" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">PM4.0 Particle Count</td><td class="d">Counts for particles size 0.3 to 4.0</td><td class="u">#/cm3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="#/cm3" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">PM10.0 Particle Count</td><td class="d">Counts for particles size 0.3 to 10.0</td><td class="u">#/cm3</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="µm" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">PM Avg Particle Size</td><td class="d">Average measured particle size</td><td class="u">µm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="ppm" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">CO Reading</td><td class="d">CO reading</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">CO Status</td><td class="d">CO Status bit flags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0x01=Sensor communication error (Consult factory); 0x02=Sensor Data Error (Consult factory); 0x04=Sensor Error; 0x08=Sensor not ready (Consult factory); 0x10=Sensor End of Life; 0x20=Calibration Expired; 0x40=Temperature compensation not applied</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="ppb" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">O3 Reading</td><td class="d">Ozone reading</td><td class="u">ppb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">O3 Status</td><td class="d">O3 Status bit flags</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0x01=Sensor communication error (Consult factory); 0x02=Sensor Data Error (Consult factory); 0x04=Sensor Error; 0x08=Sensor not ready (Consult factory); 0x10=Temperature compensation not applied; 0x02=Humidity compensation not applied</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">User BTN Active State</td><td class="d">User button activity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No button press in timeout, 1=Pressed within timeout</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="1" data-acc="W" data-u="°F" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Temp Offset</td><td class="d">Temperature offset, ±9 °F (±5 °C)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Temp Unit</td><td class="d">Temperature units for display and BACnet values</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=°F, 1=°C</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="3" data-acc="W" data-u="%RH" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">RH Offset</td><td class="d">RH offset, ±5 %RH</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="4" data-acc="W" data-u="ppm" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">CO2 Offset</td><td class="d">CO2 offset, ±250 ppm</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">CO2 autocal enable</td><td class="d">CO2 automatic baseline calibration (ABC) enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disabled, 1=enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="6" data-acc="W" data-u="ppm" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">CO2 Autocal Baseline</td><td class="d">CO2 ABC baseline (default 400)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="7" data-acc="W" data-u="days" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">CO2 Autocal Period</td><td class="d">CO2 ABC period (default 14)</td><td class="u">days</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="8" data-acc="W" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">TVOC scale</td><td class="d">TVOC scaling factor (default 1.000 = ethanol)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="9" data-acc="W" data-u="°F / °C" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Slider display min</td><td class="d">Value shown at slider bottom (display only)</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="10" data-acc="W" data-u="°F / °C" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Slider display max</td><td class="d">Value shown at slider top (display only)</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="11" data-acc="W" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">PIR Motion event sensitivity</td><td class="d">PIR motion sensitivity (default 80)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="12" data-acc="W" data-u="min" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">PIR Occupied delay</td><td class="d">Occupied hold time after motion (default 10)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="13" data-acc="W" data-u="h" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">PM clean interval</td><td class="d">PM sensor auto-clean interval, 0 = off (default 168)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">PM command</td><td class="d">PM sensor command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Fan manual clean, 2=PM sensor reset</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Relay source</td><td class="d">Which measurement will activate setpoint relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=CO2, 2=Humidity, 3=Temp, 4=TVOC µg/m3, 5=PM, 6=Occupancy, 7=Air Quality, 8=CO, 9=Ozone, 10=Ambient Light</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Relay polarity</td><td class="d">Relay contact type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=N.O., 1=N.C.</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="17" data-acc="W" data-u="%" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Relay on threshold</td><td class="d">Relay on point, % of sensor full scale</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="18" data-acc="W" data-u="%" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Relay off threshold</td><td class="d">Relay off point, % of sensor full scale</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="19" data-acc="W" data-u="s" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Relay min on time</td><td class="d">Relay minimum on time (default 60)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="20" data-acc="W" data-u="s" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Relay min off time</td><td class="d">Relay minimum off time (default 60)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="21" data-acc="W" data-u="µm" data-st="1" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Display PM size</td><td class="d">PM size shown on display</td><td class="u">µm</td><td><span class="acc W">Write</span></td><td class="s">0=0.3-1.0, 1=0.3-2.5, 2=0.3-4.0, 3=0.3-10.0</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Display center</td><td class="d">Value shown in display center</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Temperature, 2=Humidity, 3=CO2, 4=Air Quality, 5=TVOC µg/m3, 6=TVOC ppb, 7=PM, 8=Temp Setpoint, 9=CO, 10=O3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Display upper left</td><td class="d">Relay icon on display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Relay Icon</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Display upper right</td><td class="d">Value shown upper right</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Temperature, 2=Humidity, 3=CO2, 5=TVOC µg/m3, 6=TVOC ppb, 7=PM, 8=Temp Setpoint, 9=CO, 10=O3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Display lower left</td><td class="d">Value shown lower left</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Temperature, 2=Humidity, 3=CO2, 5=TVOC µg/m3, 6=TVOC ppb, 7=PM, 8=Temp Setpoint, 9=CO, 10=O3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Display lower right</td><td class="d">Value shown lower right</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Temperature, 2=Humidity, 3=CO2, 5=TVOC µg/m3, 6=TVOC ppb, 7=PM, 8=Temp Setpoint, 9=CO, 10=O3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">AQ Ring brightness</td><td class="d">AQ ring brightness (default 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Good-Fair</td><td class="d">Good/Fair air quality boundary (default 70)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Fair-Poor</td><td class="d">Fair/Poor air quality boundary (default 40)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">VOC Mode</td><td class="d">VOC sensor mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal operation, 1=Training mode (48 hours)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Factory reset</td><td class="d">Write 1234 to restore factory settings</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Protocol</td><td class="d">Read from the DIP switches</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Modbus, 1=BACnet</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="33" data-acc="R" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">MAC address</td><td class="d">Read from the DIP switches</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Baud rate</td><td class="d">Read from the DIP switches</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=9600, 1=19200, 2=38400, 3=57600, 4=76800, 5=115200</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Data/Parity/Stop</td><td class="d">Read from the DIP switches</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=8N1, 1=8N2, 2=8O1, 3=8E1</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Analog Source</td><td class="d">Analog output source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=CO2, 2=Humidity, 3=Temperature, 4=VOC, 5=PM, 6=Slider Temp, 7=PID-Temp, 8=PID-CO2, 9=PID-Slider Temp, 10=CO, 11=Ozone, 12=PID-AirQuality, 13=Ambient Light</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="37" data-acc="W" data-u="V" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Analog V min</td><td class="d">Analog output low end, volts</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="38" data-acc="W" data-u="V" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Analog V max</td><td class="d">Analog output high end, volts</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="39" data-acc="W" data-u="mA" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Analog mA min</td><td class="d">Analog output low end, mA</td><td class="u">mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="40" data-acc="W" data-u="mA" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Analog mA max</td><td class="d">Analog output high end, mA</td><td class="u">mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="41" data-acc="W" data-u="ppm" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">PID CO2 setpoint</td><td class="d">CO2 setpoint for the PID controlled analog output</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="42" data-acc="W" data-u="°F / °C" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">PID Temp Setpoint</td><td class="d">Temperature set point for the PID controlled analog output</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">PID Kp</td><td class="d">Proportional gain PID coefficient</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">PID Ki</td><td class="d">Integral gain PID coefficient</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">PID Kd</td><td class="d">Derivative gain PID coefficient</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">PID Invert</td><td class="d">Reverses the PID error sign</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Inverted, 1=Inverted</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">AQ Enable Temp</td><td class="d">Use temperature in the air quality index</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">AQ Enable Humidity</td><td class="d">Use humidity in the air quality index</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">AQ Enable CO2</td><td class="d">Use CO2 in the air quality index</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">AQ Enable PM</td><td class="d">Use PM in the air quality index</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="54" data-acc="W" data-u="" data-st="1" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">AQ Enable VOC</td><td class="d">Use VOC in the air quality index</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="55" data-acc="W" data-u="" data-st="1" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Display Lock</td><td class="d">Locks the settings menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">PIR Display Wake-Up</td><td class="d">Wake display on motion</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="57" data-acc="W" data-u="min" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Screensaver Timeout</td><td class="d">Screensaver delay (default 1)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="58" data-acc="W" data-u="" data-st="1" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">AQ Enable CO</td><td class="d">Use CO in the air quality index</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">AQ Enable Ozone</td><td class="d">Use ozone in the air quality index</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="60" data-acc="R" data-u="days" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">CO Calibration Expiration</td><td class="d">Days until CO calibration due</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="61" data-acc="R" data-u="days" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">CO Sensor End of Life</td><td class="d">Days of CO sensor life left</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="62" data-acc="R" data-u="days" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Ozone Calibration expiration</td><td class="d">Days left on ozone calibration</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="63" data-acc="W" data-u="s" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">BTN State Hold Time</td><td class="d">How long the button state stays active (default 10)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="64" data-acc="R" data-u="days" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Ozone Sensor end of life</td><td class="d">Days of ozone sensor life left</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="65" data-acc="R" data-u="°F / °C" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Temp Setpoint</td><td class="d">Setpoint used without a slider (default 72)</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="66" data-acc="W" data-u="%" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">AQI PID Setpoint</td><td class="d">Air quality index PID setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="67" data-acc="W" data-u="ppm" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">AQI CO2 Poor quality</td><td class="d">Threshold where CO2 quality becomes Poor</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="68" data-acc="W" data-u="ppm" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">AQI CO2 Good quality</td><td class="d">Threshold where CO2 quality becomes Good</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="69" data-acc="W" data-u="µg/m3" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">AQI VOC Poor quality</td><td class="d">Threshold where VOC quality becomes Poor</td><td class="u">µg/m3</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="70" data-acc="W" data-u="µg/m3" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">AQI VOC Good quality</td><td class="d">Threshold where VOC quality becomes Good</td><td class="u">µg/m3</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="71" data-acc="W" data-u="µg/m3" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">AQI PM Poor quality</td><td class="d">Threshold where PM quality becomes Poor</td><td class="u">µg/m3</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="72" data-acc="W" data-u="µg/m3" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">AQI PM Good quality</td><td class="d">Threshold where PM quality becomes Good</td><td class="u">µg/m3</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="73" data-acc="W" data-u="ppm" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">AQI CO Poor quality</td><td class="d">Threshold where CO quality becomes Poor</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="74" data-acc="W" data-u="ppm" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">AQI CO Good quality</td><td class="d">Threshold where CO quality becomes Good</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="75" data-acc="W" data-u="ppb" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">AQI O3 Poor quality</td><td class="d">Threshold where Ozone quality becomes Poor</td><td class="u">ppb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="76" data-acc="W" data-u="ppb" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">AQI O3 Good quality</td><td class="d">Threshold where Ozone quality becomes Good</td><td class="u">ppb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="77" data-acc="W" data-u="°F / °C" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">AQI Temp Range Low</td><td class="d">Low window threshold for good temperature quality</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="78" data-acc="W" data-u="°F / °C" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">AQI CO Good quality</td><td class="d">High window threshold for good temperature quality</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="79" data-acc="W" data-u="%RH" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">AQI Temp Range Low</td><td class="d">Low window threshold for good humidity quality</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="80" data-acc="W" data-u="%RH" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">AQI CO Good quality</td><td class="d">High window threshold for good humidity quality</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="81" data-acc="W" data-u="fc" data-st="1" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Ambient Range</td><td class="d">Sets max range for Ambient Light Sensor</td><td class="u">fc</td><td><span class="acc W">Write</span></td><td class="s">0=300, 1=1000</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Senva TotalSense air quality sensor point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Temperature</li><li><a href="#obj-ai-2"><code>AI2</code></a>Relative humidity</li><li><a href="#obj-ai-3"><code>AI3</code></a>CO2</li><li><a href="#obj-ai-4"><code>AI4</code></a>TVOC ug/m3</li><li><a href="#obj-ai-5"><code>AI5</code></a>TVOC PPB</li><li><a href="#obj-ai-6"><code>AI6</code></a>PM 1.0 ug/m3</li><li><a href="#obj-ai-7"><code>AI7</code></a>PM 2.5 ug/m3</li><li><a href="#obj-ai-8"><code>AI8</code></a>PM 4.0 ug/m3</li><li><a href="#obj-ai-9"><code>AI9</code></a>PM 10.0 ug/m3</li><li><a href="#obj-ai-10"><code>AI10</code></a>Air quality</li><li><a href="#obj-ai-11"><code>AI11</code></a>Slider display</li><li><a href="#obj-ai-12"><code>AI12</code></a>Occupancy</li><li><a href="#obj-ai-13"><code>AI13</code></a>Ambient light</li><li><a href="#obj-ai-14"><code>AI14</code></a>Relay contacts state</li><li><a href="#obj-ai-15"><code>AI15</code></a>Dewpoint</li><li><a href="#obj-ai-16"><code>AI16</code></a>Pressure</li><li><a href="#obj-ai-17"><code>AI17</code></a>System status</li><li><a href="#obj-ai-18"><code>AI18</code></a>Temp sensor status</li><li><a href="#obj-ai-19"><code>AI19</code></a>RH sensor status</li><li><a href="#obj-ai-20"><code>AI20</code></a>CO2 sensor status</li><li><a href="#obj-ai-21"><code>AI21</code></a>TVOC sensor status</li><li><a href="#obj-ai-22"><code>AI22</code></a>PM sensor status</li><li><a href="#obj-ai-23"><code>AI23</code></a>Pressure sensor status</li><li><a href="#obj-ai-24"><code>AI24</code></a>PID Output Power</li><li><a href="#obj-ai-25"><code>AI25</code></a>PM0.5 Particle Count</li><li><a href="#obj-ai-26"><code>AI26</code></a>PM1.0 Particle Count</li><li><a href="#obj-ai-27"><code>AI27</code></a>PM2.5 Particle Count</li><li><a href="#obj-ai-28"><code>AI28</code></a>PM4.0 Particle Count</li><li><a href="#obj-ai-29"><code>AI29</code></a>PM10.0 Particle Count</li><li><a href="#obj-ai-30"><code>AI30</code></a>PM Avg Particle Size</li><li><a href="#obj-ai-31"><code>AI31</code></a>CO Reading</li><li><a href="#obj-ai-32"><code>AI32</code></a>CO Status</li><li><a href="#obj-ai-33"><code>AI33</code></a>O3 Reading</li><li><a href="#obj-ai-34"><code>AI34</code></a>O3 Status</li><li><a href="#obj-ai-35"><code>AI35</code></a>User BTN Active State</li><li><a href="#obj-av-1"><code>AV1</code></a>Temp Offset</li><li><a href="#obj-av-2"><code>AV2</code></a>Temp Unit</li><li><a href="#obj-av-3"><code>AV3</code></a>RH Offset</li><li><a href="#obj-av-4"><code>AV4</code></a>CO2 Offset</li><li><a href="#obj-av-5"><code>AV5</code></a>CO2 autocal enable</li><li><a href="#obj-av-6"><code>AV6</code></a>CO2 Autocal Baseline</li><li><a href="#obj-av-7"><code>AV7</code></a>CO2 Autocal Period</li><li><a href="#obj-av-8"><code>AV8</code></a>TVOC scale</li><li><a href="#obj-av-9"><code>AV9</code></a>Slider display min</li><li><a href="#obj-av-10"><code>AV10</code></a>Slider display max</li><li><a href="#obj-av-11"><code>AV11</code></a>PIR Motion event sensitivity</li><li><a href="#obj-av-12"><code>AV12</code></a>PIR Occupied delay</li><li><a href="#obj-av-13"><code>AV13</code></a>PM clean interval</li><li><a href="#obj-av-14"><code>AV14</code></a>PM command</li><li><a href="#obj-av-15"><code>AV15</code></a>Relay source</li><li><a href="#obj-av-16"><code>AV16</code></a>Relay polarity</li><li><a href="#obj-av-17"><code>AV17</code></a>Relay on threshold</li><li><a href="#obj-av-18"><code>AV18</code></a>Relay off threshold</li><li><a href="#obj-av-19"><code>AV19</code></a>Relay min on time</li><li><a href="#obj-av-20"><code>AV20</code></a>Relay min off time</li><li><a href="#obj-av-21"><code>AV21</code></a>Display PM size</li><li><a href="#obj-av-22"><code>AV22</code></a>Display center</li><li><a href="#obj-av-23"><code>AV23</code></a>Display upper left</li><li><a href="#obj-av-24"><code>AV24</code></a>Display upper right</li><li><a href="#obj-av-25"><code>AV25</code></a>Display lower left</li><li><a href="#obj-av-26"><code>AV26</code></a>Display lower right</li><li><a href="#obj-av-27"><code>AV27</code></a>AQ Ring brightness</li><li><a href="#obj-av-28"><code>AV28</code></a>Good-Fair</li><li><a href="#obj-av-29"><code>AV29</code></a>Fair-Poor</li><li><a href="#obj-av-30"><code>AV30</code></a>VOC Mode</li><li><a href="#obj-av-31"><code>AV31</code></a>Factory reset</li><li><a href="#obj-av-32"><code>AV32</code></a>Protocol</li><li><a href="#obj-av-33"><code>AV33</code></a>MAC address</li><li><a href="#obj-av-34"><code>AV34</code></a>Baud rate</li><li><a href="#obj-av-35"><code>AV35</code></a>Data/Parity/Stop</li><li><a href="#obj-av-36"><code>AV36</code></a>Analog Source</li><li><a href="#obj-av-37"><code>AV37</code></a>Analog V min</li><li><a href="#obj-av-38"><code>AV38</code></a>Analog V max</li><li><a href="#obj-av-39"><code>AV39</code></a>Analog mA min</li><li><a href="#obj-av-40"><code>AV40</code></a>Analog mA max</li><li><a href="#obj-av-41"><code>AV41</code></a>PID CO2 setpoint</li><li><a href="#obj-av-42"><code>AV42</code></a>PID Temp Setpoint</li><li><a href="#obj-av-43"><code>AV43</code></a>PID Kp</li><li><a href="#obj-av-44"><code>AV44</code></a>PID Ki</li><li><a href="#obj-av-45"><code>AV45</code></a>PID Kd</li><li><a href="#obj-av-46"><code>AV46</code></a>PID Invert</li><li><a href="#obj-av-50"><code>AV50</code></a>AQ Enable Temp</li><li><a href="#obj-av-51"><code>AV51</code></a>AQ Enable Humidity</li><li><a href="#obj-av-52"><code>AV52</code></a>AQ Enable CO2</li><li><a href="#obj-av-53"><code>AV53</code></a>AQ Enable PM</li><li><a href="#obj-av-54"><code>AV54</code></a>AQ Enable VOC</li><li><a href="#obj-av-55"><code>AV55</code></a>Display Lock</li><li><a href="#obj-av-56"><code>AV56</code></a>PIR Display Wake-Up</li><li><a href="#obj-av-57"><code>AV57</code></a>Screensaver Timeout</li><li><a href="#obj-av-58"><code>AV58</code></a>AQ Enable CO</li><li><a href="#obj-av-59"><code>AV59</code></a>AQ Enable Ozone</li><li><a href="#obj-av-60"><code>AV60</code></a>CO Calibration Expiration</li><li><a href="#obj-av-61"><code>AV61</code></a>CO Sensor End of Life</li><li><a href="#obj-av-62"><code>AV62</code></a>Ozone Calibration expiration</li><li><a href="#obj-av-63"><code>AV63</code></a>BTN State Hold Time</li><li><a href="#obj-av-64"><code>AV64</code></a>Ozone Sensor end of life</li><li><a href="#obj-av-65"><code>AV65</code></a>Temp Setpoint</li><li><a href="#obj-av-66"><code>AV66</code></a>AQI PID Setpoint</li><li><a href="#obj-av-67"><code>AV67</code></a>AQI CO2 Poor quality</li><li><a href="#obj-av-68"><code>AV68</code></a>AQI CO2 Good quality</li><li><a href="#obj-av-69"><code>AV69</code></a>AQI VOC Poor quality</li><li><a href="#obj-av-70"><code>AV70</code></a>AQI VOC Good quality</li><li><a href="#obj-av-71"><code>AV71</code></a>AQI PM Poor quality</li><li><a href="#obj-av-72"><code>AV72</code></a>AQI PM Good quality</li><li><a href="#obj-av-73"><code>AV73</code></a>AQI CO Poor quality</li><li><a href="#obj-av-74"><code>AV74</code></a>AQI CO Good quality</li><li><a href="#obj-av-75"><code>AV75</code></a>AQI O3 Poor quality</li><li><a href="#obj-av-76"><code>AV76</code></a>AQI O3 Good quality</li><li><a href="#obj-av-77"><code>AV77</code></a>AQI Temp Range Low</li><li><a href="#obj-av-78"><code>AV78</code></a>AQI CO Good quality</li><li><a href="#obj-av-79"><code>AV79</code></a>AQI Temp Range Low</li><li><a href="#obj-av-80"><code>AV80</code></a>AQI CO Good quality</li><li><a href="#obj-av-81"><code>AV81</code></a>Ambient Range</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Points from the Readings, Diagnostics and Settings tables of guide 154-0043-0G.</li><li>Objects for sensors a model does not have (CO, ozone, pressure, PIR, light, relay, analog output) are not active on that model.</li><li>The guide reuses names for AV 77-80 (&quot;AQI Temp Range Low&quot;, &quot;AQI CO Good quality&quot;); their descriptions say they are the temperature and humidity good-quality window limits. Kept as printed.</li><li>Relay on/off thresholds AV 17/18 are percent of the selected sensor&#x27;s full scale.</li><li>Protocol, MAC address, baud and parity (AV 32-35) are read from DIP switches and are read-only.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the TotalSense air quality sensor (BACnet MS/TP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Senva TotalSense air quality sensor (BACnet MS/TP)</h2><div class="faq"><details open><summary>How many BACnet points does the Senva TotalSense air quality sensor (BACnet MS/TP) have?</summary><p>This list has 113 BACnet objects: 35 analog inputs, 78 analog values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Senva TotalSense air quality sensor (BACnet MS/TP) BACnet points are writable?</summary><p>69 of the 113 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Senva TotalSense air quality sensor (BACnet MS/TP) BACnet documentation?</summary><p>The source is BACnet Protocol Guide TotalSense Series (154-0043-0G), revision 2025-12-09, published free by Senva at https://www.senvainc.com/catalog/documents/downloadcenter/154-0043-0G%20TotalSense%20BACnet%20Guide.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Senva TotalSense air quality sensor (BACnet MS/TP)?</summary><p>Start with AI 1 Temperature (Space temperature (units per AV 2)); AI 2 Relative humidity (Space RH); AI 3 CO2 (Space CO2, ppm); AI 7 PM 2.5 ug/m3 (PM2.5, µg/m3); AI 4 TVOC ug/m3 (TVOC, µg/m3); AI 10 Air quality (0 Good, 1 Fair, 2 Poor); AI 12 Occupancy (PIR occupancy (PIR models)); AI 17 System status (System fault bit flags).</p></details><details><summary>How do I check these points on the real TotalSense air quality sensor (BACnet MS/TP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Senva BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/senva/aq-series-air-quality-sensor" data-row><span class="k">Room air quality sensor (temperature / RH / CO2)</span><h3>Senva AQ Series wall air quality sensor (BACnet MS/TP)</h3><p>Senva AQ Series (AQW) wall-mount sensors measuring temperature, humidity and/or CO2, with optional set point, push button and relay, using BACnet MS/TP.</p><div class="meta">62 objects &middot; 50 writable &middot; 154-0012-0E</div><span class="sr-only"> Also known as: AQ Series, AQW, AQW-XXXXXXX, Senva AQ CO2 sensor, Senva AQ temperature humidity CO2</span></a></li><li><a class="card" href="/bacnet-points-lists/senva/emx-energy-meter" data-row><span class="k">Power and energy meter (submeter)</span><h3>Senva EMX energy meter (BACnet MS/TP and BACnet IP)</h3><p>Senva EMX, EMX-L (BACnet MS/TP) and EMX-IP (BACnet IP) three-phase energy meters.</p><div class="meta">199 objects &middot; 60 writable &middot; 154-0041 rev0E</div><span class="sr-only"> Also known as: EMX, EMX-L, EMX-IP, Senva EMX power meter, Senva EMX submeter</span></a></li><li><a class="card" href="/bacnet-points-lists/senva/tg-toxic-gas-detector" data-row><span class="k">Gas detector / sensor (toxic gas, dual sensor)</span><h3>Senva TG Series toxic gas detector (BACnet MS/TP)</h3><p>Senva TG series toxic gas detectors (TGX-BXX-XX) with one or two gas sensors, optional thermistor, fan and alarm relays and buzzer, using BACnet MS/TP.</p><div class="meta">61 objects &middot; 50 writable &middot; 154-0035-0B</div><span class="sr-only"> Also known as: TG, TGX-BXX-XX, Senva TG toxic gas, Senva TG CO NO2 detector</span></a></li><li><a class="card" href="/bacnet-points-lists/senva/tgr-toxic-gas-sensor" data-row><span class="k">Gas detector / sensor (toxic gas, dual sensor)</span><h3>Senva TGR Series recessed toxic gas sensor (BACnet MS/TP)</h3><p>Senva TGR series recessed low-voltage toxic gas sensors (TGR-XXX) with one or two gas sensors, using BACnet MS/TP.</p><div class="meta">59 objects &middot; 26 writable &middot; 154-0048-0A</div><span class="sr-only"> Also known as: TGR, TGR-XXX, Senva TGR toxic gas, Senva TGR recessed gas detector</span></a></li></ul>
<p class="updated">Source: <a href="https://www.senvainc.com/catalog/documents/downloadcenter/154-0043-0G%20TotalSense%20BACnet%20Guide.pdf" rel="nofollow noopener" target="_blank">BACnet Protocol Guide TotalSense Series &middot; 154-0043-0G &middot; rev. 2025-12-09</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
