<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Seresco CommandCenter Dehumidifier BACnet Points List</title>
<meta name="description" content="Seresco CommandCenter Dehumidifier Controller BACnet points list: 137 objects by ID and name (e.g. BV 512 = Blower Enabled), 27 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/seresco/commandcenter">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Seresco CommandCenter Dehumidifier BACnet Points List">
<meta property="og:description" content="Seresco CommandCenter Dehumidifier Controller BACnet points list: 137 objects by ID and name (e.g. BV 512 = Blower Enabled), 27 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/seresco/commandcenter">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Seresco CommandCenter Dehumidifier BACnet Points List">
<meta name="twitter:description" content="Seresco CommandCenter Dehumidifier Controller BACnet points list: 137 objects by ID and name (e.g. BV 512 = Blower Enabled), 27 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/seresco/commandcenter",
   "url": "https://easybacnet.com/bacnet-points-lists/seresco/commandcenter",
   "name": "Seresco CommandCenter Dehumidifier BACnet Points List",
   "description": "Seresco CommandCenter Dehumidifier Controller BACnet points list: 137 objects by ID and name (e.g. BV 512 = Blower Enabled), 27 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/seresco/commandcenter#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/seresco/commandcenter#dataset",
   "name": "Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 BACnet Points List",
   "description": "Seresco's CommandCenter controller uses one BACnet object list across its NE/NV pool units, OA make-up air units and the NP/NW series; the source marks each object as standard or optional per series. Sensors are AI objects, setpoints and analog outputs are AV objects, and component status, modes, commands and alarms are BV objects. The BMS can override any sensor by setting it Out Of Service and writing its value, with a heartbeat timer to fall back to the unit's sensors. Command objects must first be enabled at the unit. Seresco CommandCenter Dehumidifier Controller BACnet points list: 137 objects by ID and name (e.g. BV 512 = Blower Enabled), 27 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/seresco/commandcenter",
   "keywords": [
    "Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 BACnet Points List",
    "Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 BACnet objects",
    "Seresco BACnet",
    "CommandCenter BACnet points list",
    "Seresco BACnet Objects BACnet points list",
    "BACnetObjects_5.8.0 BACnet points list",
    "NE series BACnet points list",
    "NP series BACnet points list",
    "NV series BACnet points list",
    "NW series BACnet points list",
    "OA series BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Seresco BACnet Objects",
    "url": "https://serescodehumidifiers.com/documents/commandcenter/BACnetObjects_5.8.0.pdf",
    "author": {
     "@type": "Organization",
     "name": "Seresco"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0",
    "brand": {
     "@type": "Brand",
     "name": "Seresco"
    },
    "category": "Indoor pool dehumidifier (air handler) controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/seresco/commandcenter.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/seresco/commandcenter-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/seresco/commandcenter.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 137 BACnet objects: 27 analog inputs, 28 analog values, 82 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "27 of the 137 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Seresco BACnet Objects (BACnetObjects_5.8.0), revision 2012-01-03, published free by Seresco at https://serescodehumidifiers.com/documents/commandcenter/BACnetObjects_5.8.0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 512 Blower Enabled (Start/stop the blower; stopping it stops the unit); BV 516 Occupied (Occupancy command (active = occupied)); AV 0 Room Temperature Setpoint (Room air setpoint, 55-95 °F); AV 1 Humidity Setpoint (Room RH setpoint, 35-85 %); AV 2 Pool Temperature Setpoint (Pool water setpoint, 60-108 °F (pool units)); BV 0 Blower Contactor (Blower running); BV 260 Dehumidification Mode (Unit is dehumidifying); AI 0 Return Air Humidity (Return (space) air RH, %); AI 1 Return Air Temperature (Return (space) air temperature); AV 518 Alarm Count (Alarm count; nonzero means an alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Command objects (BV 512-526) only work after they are enabled at the unit itself. BV 512 Blower Enabled starts and stops the main blower; stopping it stops all other components except a pool unit's auxiliary pool heater. BV 516 Occupied replaces the built-in occupancy scheduler. BV 524/525 A/C and Heat Override take over room temperature control and stay in effect until the unit restarts."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 515 Heartbeat Timer (0-600 s) applies when the BMS supplies sensor values. With a value above 0, the unit returns to its own sensors if no BACnet message arrives within that time, so BMS-written sensor values must be refreshed within the timer even if unchanged. 0 disables the fallback."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Any AI sensor can be taken over by setting its Out_Of_Service property to True and writing Present_Value from the BMS. Set AV 515 above 0 so the unit falls back to its installed sensors if BACnet communication stops."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Seresco",
     "item": "https://easybacnet.com/bacnet-points-lists/seresco/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0",
     "item": "https://easybacnet.com/bacnet-points-lists/seresco/commandcenter"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/seresco/">Seresco</a></li><li aria-current="page">CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0</li></ol>
<p class="eyebrow">Indoor pool dehumidifier (air handler) controller &middot; BACnet points list</p><h1><span class="mfr">Seresco</span> CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>Seresco&#x27;s CommandCenter controller uses one BACnet object list across its NE/NV pool units, OA make-up air units and the NP/NW series; the source marks each object as standard or optional per series. Sensors are AI objects, setpoints and analog outputs are AV objects, and component status, modes, commands and alarms are BV objects. The BMS can override any sensor by setting it Out Of Service and writing its value, with a heartbeat timer to fall back to the unit&#x27;s sensors. Command objects must first be enabled at the unit.</p>
<p>This page lists <strong>137 BACnet objects</strong> for the Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 &mdash; 27 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Seresco&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/seresco/">Seresco</a></dd></div><div><dt>Model</dt><dd>CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0</dd></div><div><dt>Equipment</dt><dd>Indoor pool dehumidifier (air handler) controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/dehumidifiers/">Dehumidifiers</a></dd></div><div><dt>BACnet objects</dt><dd>137 (27 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>BACnet objects document 5.8.0</dd></div><div><dt>Default device instance</dt><dd>150</dd></div><div><dt>Also known as</dt><dd>CommandCenter, Seresco BACnet Objects, BACnetObjects_5.8.0, NE series, NP series, NV series, NW series, OA series</dd></div><div><dt>Source document</dt><dd><a href="https://serescodehumidifiers.com/documents/commandcenter/BACnetObjects_5.8.0.pdf" rel="nofollow noopener" target="_blank">Seresco BACnet Objects &middot; BACnetObjects_5.8.0 &middot; rev. 2012-01-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/seresco/commandcenter.csv" rel="nofollow" download>Download CSV <small>137 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/seresco/commandcenter-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/seresco/commandcenter.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://serescodehumidifiers.com/documents/commandcenter/BACnetObjects_5.8.0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=seresco/commandcenter">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Seresco&rsquo;s current documentation and the live
device before use. Not official Seresco information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0</h2>
<div class="answer"><b>Integration in brief</b><p>Enable the BACnet command objects at the unit first. Then use Blower Enabled (BV 512) for start/stop and Occupied (BV 516) for occupancy, and write the room temperature, humidity and pool setpoints (AV 0-2). Monitor the blower contactor, the mode BVs, return air conditions and the alarm count. If the BMS supplies sensor values, set the heartbeat timer (AV 515) so the unit falls back to its own sensors.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-512">BV 512</a></td><td class="n">Blower Enabled</td><td>Start/stop the blower; stopping it stops the unit</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-516">BV 516</a></td><td class="n">Occupied</td><td>Occupancy command (active = occupied)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-0">AV 0</a></td><td class="n">Room Temperature Setpoint</td><td>Room air setpoint, 55-95 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Humidity Setpoint</td><td>Room RH setpoint, 35-85 %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">Pool Temperature Setpoint</td><td>Pool water setpoint, 60-108 °F (pool units)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-0">BV 0</a></td><td class="n">Blower Contactor</td><td>Blower running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-260">BV 260</a></td><td class="n">Dehumidification Mode</td><td>Unit is dehumidifying</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Return Air Humidity</td><td>Return (space) air RH, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Return Air Temperature</td><td>Return (space) air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-518">AV 518</a></td><td class="n">Alarm Count</td><td>Alarm count; nonzero means an alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Command objects (BV 512-526) only work after they are enabled at the unit itself. BV 512 Blower Enabled starts and stops the main blower; stopping it stops all other components except a pool unit&#x27;s auxiliary pool heater. BV 516 Occupied replaces the built-in occupancy scheduler. BV 524/525 A/C and Heat Override take over room temperature control and stay in effect until the unit restarts.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>AV 515 Heartbeat Timer (0-600 s) applies when the BMS supplies sensor values. With a value above 0, the unit returns to its own sensors if no BACnet message arrives within that time, so BMS-written sensor values must be refreshed within the timer even if unchanged. 0 disables the fallback.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Any AI sensor can be taken over by setting its Out_Of_Service property to True and writing Present_Value from the BMS. Set AV 515 above 0 so the unit falls back to its installed sensors if BACnet communication stops.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Default device instance is 150; default device name is &#x27;Seresco Dehumidifier&#x27;.</li><li>Segmentation is not supported; max APDU length is 1476.</li><li>Reinitialize Device supports Warm Start only and needs the password given in the source document.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Command BVs do nothing until enabled at the unit.</li><li>A/C and Heat Override (BV 524/525) keep control until a system restart once activated.</li><li>Compressor data is only reliable when the matching Available BV (264-266) is active.</li><li>AV 13 Humidity Floating Setpoint can&#x27;t be written; the wall temperature sensor sets it.</li></ul>
</section>
<h2 id="points">Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">137 of 137 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>27</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>28</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>82</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>137</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>110</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>27</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (84)</option><option value="°F / °C">°F / °C (31)</option><option value="%">% (14)</option><option value="psi">psi (4)</option><option value="min">min (2)</option><option value="A">A (1)</option><option value="s">s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>13</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="%" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Return Air Humidity</td><td class="d">Std: NE/NP/NV/NW/OA</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="°F / °C" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Return Air Temperature</td><td class="d">Std: NE/NP/NV/NW/OA</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="psi" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Refrigerant High Pressure, Compressor 1</td><td class="d">Std: NE/NP/OA</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="psi" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Refrigerant Low Pressure, Compressor 1</td><td class="d">Std: NE/NP/OA</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="psi" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Refrigerant High Pressure, Compressor 2</td><td class="d">opt: NE/NP</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="psi" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Refrigerant Low Pressure, Compressor 2</td><td class="d">opt: NE/NP</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="°F / °C" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Evaporator Temperature, Compressor 1</td><td class="d">Std: NE/NP/OA</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="°F / °C" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Evaporator Temperature, Compressor 2</td><td class="d">opt: NE/NP</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="°F / °C" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Supply Air Temperature</td><td class="d">Std: NE/NP/NV/NW/OA</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="°F / °C" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Suction Temperature, Compressor 1</td><td class="d">Std: NE/NP/OA</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="°F / °C" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Suction Temperature, Compressor 2</td><td class="d">opt: NE/NP</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="°F / °C" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Outdoor Air Temperature</td><td class="d">Std: NE/NP/NV/NW/OA</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="°F / °C" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Pool Water In Temperature</td><td class="d">opt: NE/NP</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="°F / °C" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Pool Water Out Temperature</td><td class="d">opt: NE/NP</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="26" data-acc="R" data-u="°F / °C" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Discharge Temperature, Compressor 1</td><td class="d">Std: NE/NP/OA</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="27" data-acc="R" data-u="°F / °C" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Discharge Temperature, Compressor 2</td><td class="d">opt: NE/NP</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="30" data-acc="R" data-u="°F / °C" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Exhaust Air Temperature</td><td class="d">Std: NV/NW; opt: NE/NP</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="31" data-acc="R" data-u="°F / °C" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Reheat Temperature</td><td class="d">opt: NE/NP</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="32" data-acc="R" data-u="°F / °C" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Pool 2 Water In Temperature</td><td class="d">opt: NE/NP</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="33" data-acc="R" data-u="°F / °C" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Pool 2 Water Out Temperature</td><td class="d">opt: NE/NP</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="34" data-acc="R" data-u="%" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Outdoor Air Humidity</td><td class="d">Std: NW/OA; opt: NE/NP/NV</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="35" data-acc="R" data-u="°F / °C" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Outdoor Air Dew Point</td><td class="d">Std: NW/OA; opt: NE/NP/NV</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="36" data-acc="R" data-u="°F / °C" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Superheat, Compressor 1</td><td class="d">Std: NE/NP/OA</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="37" data-acc="R" data-u="°F / °C" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Superheat, Compressor 2</td><td class="d">opt: NE/NP</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="40" data-acc="R" data-u="°F / °C" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Return Air Dew Point</td><td class="d">Std: NW; opt: NE/NP/NV/OA</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="41" data-acc="R" data-u="°F / °C" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Wall Temperature</td><td class="d">opt: NE/NP</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="42" data-acc="R" data-u="A" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Unit Current</td><td class="d">opt: NE/NP/NV/NW/OA</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="0" data-acc="W" data-u="°F / °C" data-min="1" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Room Temperature Setpoint</td><td class="d">55-95 °F (13-35 °C); Std: NE/NP/NV/NW/OA</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="1" data-acc="W" data-u="%" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Humidity Setpoint</td><td class="d">35-85 %; Std: NE/NP/NV/NW/OA</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="2" data-acc="W" data-u="°F / °C" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Pool Temperature Setpoint</td><td class="d">60-108 °F (16-42 °C); opt: NE/NP</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="3" data-acc="W" data-u="°F / °C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Heat Recovery Setpoint</td><td class="d">OA temp that starts heat recovery pump; 40-70 °F</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="4" data-acc="W" data-u="°F / °C" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Purge Setpoint</td><td class="d">Return air temp that ends purge; 40-70 °F</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="5" data-acc="W" data-u="°F / °C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Economizer Min OA Setpoint</td><td class="d">Lowest OA temp for economizer; 40-90 °F</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="6" data-acc="W" data-u="°F / °C" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Pool 2 Temperature Setpoint</td><td class="d">60-108 °F (16-42 °C); opt: NE/NP</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="7" data-acc="W" data-u="°F / °C" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Freezestat Setpoint</td><td class="d">OA temp that trips freezestat; 20-55 °F</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="9" data-acc="W" data-u="°F / °C" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Supply Air Dry Bulb Summer Setpoint</td><td class="d">Supply temp where cooling starts; 50-95 °F</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="10" data-acc="W" data-u="°F / °C" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Supply Air Dry Bulb Winter Setpoint</td><td class="d">Supply temp where heating starts; 50-95 °F</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="11" data-acc="W" data-u="°F / °C" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Max Dew Point</td><td class="d">40-70 °F (5-21 °C); Std: OA</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="12" data-acc="W" data-u="°F / °C" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">A/C Summer Only Setpoint</td><td class="d">40-70 °F (5-21 °C); Std: NE/NP</td><td class="u">°F / °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="13" data-acc="R" data-u="%" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Humidity Floating Setpoint</td><td class="d">Read-only; set by wall temperature; Std: NE/NP</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="256" data-acc="R" data-u="%" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">Modulated Heat</td><td class="d">Output, 0-100 %; Std: NE/NP/NV/NW/OA</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="257" data-acc="R" data-u="%" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">Blower Speed</td><td class="d">Output, 0-100 %; Std: NW/OA</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="258" data-acc="R" data-u="%" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">Head Pressure Control, Compressor 1</td><td class="d">Output, 0-100 %; Std: NE/NP/OA</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="259" data-acc="R" data-u="%" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">Head Pressure Control, Compressor 2</td><td class="d">Output, 0-100 %; Not marked for any series</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="260" data-acc="R" data-u="%" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">Outdoor Air Damper 1</td><td class="d">Output, 0-100 %; Std: NV; opt: NE/NP</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="261" data-acc="R" data-u="%" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">Outdoor Air Damper 2</td><td class="d">Output, 0-100 %; Std: NV</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="262" data-acc="R" data-u="%" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">Exhaust Fans</td><td class="d">Output, 0-100 %; Std: NV</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="264" data-acc="R" data-u="%" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">Exhaust Fan 1</td><td class="d">Output, 0-100 %; opt: NE/NP</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="512" data-acc="W" data-u="min" id="obj-av-512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">512</td><td class="n">Purge Interval</td><td class="d">Purge run time, 0-60 min (0 = until stopped)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="513" data-acc="R" data-u="%" id="obj-av-513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">513</td><td class="n">Exhaust Level</td><td class="d">Std: NV</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="515" data-acc="W" data-u="s" id="obj-av-515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">515</td><td class="n">Heartbeat Timer</td><td class="d">BMS sensor timeout, 0-600 s (0 = off)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="516" data-acc="R" data-u="%" id="obj-av-516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">516</td><td class="n">Reheat Level</td><td class="d">Std: NP/OA</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="517" data-acc="R" data-u="min" id="obj-av-517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">517</td><td class="n">Elapsed Purge Time</td><td class="d">opt: NE/NP/NV/NW</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="518" data-acc="R" data-u="" data-min="1" id="obj-av-518"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">518</td><td class="n">Alarm Count</td><td class="d">Number of alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="519" data-acc="R" data-u="" id="obj-av-519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">519</td><td class="n">Alert Count</td><td class="d">Number of alerts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="0" data-acc="R" data-u="" data-min="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Blower Contactor</td><td class="d">Output status; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="1" data-acc="R" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Compressor Contactor, Compressor 1</td><td class="d">Output status; Std: NE/NP/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="2" data-acc="R" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Reheat Valve, Compressor 1</td><td class="d">Output status; Std: NE</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">A/C Valve, Compressor 1</td><td class="d">Output status; Std: NE</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="4" data-acc="R" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Pump Down Valve, Compressor 1</td><td class="d">Output status; Std: NE/NP/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="5" data-acc="R" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Pool Heating Valve</td><td class="d">Output status; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="7" data-acc="R" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Compressor Contactor, Compressor 2</td><td class="d">Output status; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="8" data-acc="R" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Reheat Valve, Compressor 2</td><td class="d">Output status; opt: NE</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="9" data-acc="R" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">A/C Valve, Compressor 2</td><td class="d">Output status; opt: NE</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="10" data-acc="R" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Pump Down Valve, Compressor 2</td><td class="d">Output status; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="11" data-acc="R" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Bypass Damper Adjust Open</td><td class="d">Output status; Std: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="12" data-acc="R" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Bypass Damper Adjust Close</td><td class="d">Output status; Std: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="13" data-acc="R" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Heat Recovery Pump</td><td class="d">Output status; Std: NE/NP/NV/NW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="14" data-acc="R" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Auxiliary Pool Heater</td><td class="d">Output status; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="17" data-acc="R" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Outdoor Air Condenser Fan 1</td><td class="d">Output status; Std: NE/NP/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Outdoor Air Damper</td><td class="d">Output status; Std: NE/NP/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Exhaust Fan 1</td><td class="d">Output status; Std: NW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="20" data-acc="R" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Exhaust Fan 2</td><td class="d">Output status; opt: NW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="21" data-acc="R" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Stage 1 Heat</td><td class="d">Output status; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="22" data-acc="R" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Stage 2 Heat</td><td class="d">Output status; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="33" data-acc="R" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Pool Heating Valve, Pool 2</td><td class="d">Output status; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="34" data-acc="R" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Auxiliary Pool Heater, Pool 2</td><td class="d">Output status; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="38" data-acc="R" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">Compressor Cooler, Pre-cooler</td><td class="d">Output status; Std: NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="39" data-acc="R" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">Pump Down Valve, Pre-cooler</td><td class="d">Output status; Std: OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="42" data-acc="R" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Exhaust Damper 1</td><td class="d">Output status; Std: NE/NP/NV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="44" data-acc="R" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">Exhaust Damper 2</td><td class="d">Output status; Std: NV; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="45" data-acc="R" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">Return Air Damper</td><td class="d">Output status; Std: NV</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="46" data-acc="R" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">Outdoor Air Condenser Fan 2</td><td class="d">Output status; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="47" data-acc="R" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">Compressor Pump</td><td class="d">Output status; Std: NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="257" data-acc="R" data-u="" id="obj-bv-257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">257</td><td class="n">Service Mode</td><td class="d">Mode status; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="259" data-acc="R" data-u="" id="obj-bv-259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">259</td><td class="n">Purging</td><td class="d">Mode status; opt: NE/NP/NV/NW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="260" data-acc="R" data-u="" data-min="1" id="obj-bv-260"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">260</td><td class="n">Dehumidification Mode</td><td class="d">Mode status; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="261" data-acc="R" data-u="" id="obj-bv-261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">261</td><td class="n">A/C Mode</td><td class="d">Mode status; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="262" data-acc="R" data-u="" id="obj-bv-262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">262</td><td class="n">Heating Mode</td><td class="d">Mode status; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="263" data-acc="R" data-u="" id="obj-bv-263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">263</td><td class="n">Pool Heating Mode</td><td class="d">Mode status; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="264" data-acc="R" data-u="" id="obj-bv-264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">264</td><td class="n">Compressor 1 Available</td><td class="d">Mode status; Std: NE/NP/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="265" data-acc="R" data-u="" id="obj-bv-265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">265</td><td class="n">Compressor 2 Available</td><td class="d">Mode status; Std: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="266" data-acc="R" data-u="" id="obj-bv-266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">266</td><td class="n">Compressor Cooler Available</td><td class="d">Mode status; Std: OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="512" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-512"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">512</td><td class="n">Blower Enabled</td><td class="d">Start/stop the main blower (stops the unit)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="513" data-acc="W" data-u="" data-st="1" id="obj-bv-513"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">513</td><td class="n">Purge</td><td class="d">Start/stop purge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="515" data-acc="W" data-u="" data-st="1" id="obj-bv-515"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">515</td><td class="n">Compressors Enabled</td><td class="d">Enable/disable all compressors</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="516" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-516"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">516</td><td class="n">Occupied</td><td class="d">Occupied/unoccupied from the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Unoccupied, Active=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="518" data-acc="W" data-u="" data-st="1" id="obj-bv-518"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">518</td><td class="n">Space Heater</td><td class="d">Enable/disable the space heater</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="519" data-acc="W" data-u="" data-st="1" id="obj-bv-519"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">519</td><td class="n">A/C Enabled</td><td class="d">Enable/disable air conditioning</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="520" data-acc="W" data-u="" data-st="1" id="obj-bv-520"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">520</td><td class="n">Pool 1 Heater</td><td class="d">Enable/disable pool 1 heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="521" data-acc="W" data-u="" data-st="1" id="obj-bv-521"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">521</td><td class="n">Pool 2 Heater</td><td class="d">Enable/disable pool 2 heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="522" data-acc="W" data-u="" data-st="1" id="obj-bv-522"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">522</td><td class="n">Emergency Heat</td><td class="d">Compressor heating with space heater out</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="523" data-acc="W" data-u="" data-st="1" id="obj-bv-523"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">523</td><td class="n">Blower Override</td><td class="d">Run a two-speed blower at max speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="524" data-acc="W" data-u="" data-st="1" id="obj-bv-524"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">524</td><td class="n">A/C Override</td><td class="d">BMS takes over room temperature (cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="525" data-acc="W" data-u="" data-st="1" id="obj-bv-525"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">525</td><td class="n">Heat Override</td><td class="d">BMS takes over room temperature (heating)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="526" data-acc="W" data-u="" data-st="1" id="obj-bv-526"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">526</td><td class="n">Spectator Mode</td><td class="d">Command; opt: NE/NP/NV</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Off, Active=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="768" data-acc="R" data-u="" id="obj-bv-768"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">768</td><td class="n">Blower Overload</td><td class="d">Alarm; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="769" data-acc="R" data-u="" id="obj-bv-769"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">769</td><td class="n">No Airflow</td><td class="d">Alarm; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="770" data-acc="R" data-u="" id="obj-bv-770"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">770</td><td class="n">Firestat Alarm</td><td class="d">Alarm; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="771" data-acc="R" data-u="" id="obj-bv-771"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">771</td><td class="n">Freezestat Alarm</td><td class="d">Alarm; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="772" data-acc="R" data-u="" id="obj-bv-772"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">772</td><td class="n">Dirty Filter</td><td class="d">Alarm; opt: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="773" data-acc="R" data-u="" id="obj-bv-773"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">773</td><td class="n">Pool 1 Water Flow Fault</td><td class="d">Alarm; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="774" data-acc="R" data-u="" id="obj-bv-774"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">774</td><td class="n">Compressor 1 High Pressure</td><td class="d">Alarm; Std: NE/NP/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="775" data-acc="R" data-u="" id="obj-bv-775"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">775</td><td class="n">Compressor 1 Low Pressure</td><td class="d">Alarm; Std: NE/NP/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="776" data-acc="R" data-u="" id="obj-bv-776"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">776</td><td class="n">Compressor 1 Oil Fault</td><td class="d">Alarm; Std: NE/NP/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="777" data-acc="R" data-u="" id="obj-bv-777"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">777</td><td class="n">Compressor 1 High Discharge Temp</td><td class="d">Alarm; Std: NE/NP/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="778" data-acc="R" data-u="" id="obj-bv-778"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">778</td><td class="n">Compressor 2 High Pressure</td><td class="d">Alarm; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="779" data-acc="R" data-u="" id="obj-bv-779"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">779</td><td class="n">Compressor 2 Low Pressure</td><td class="d">Alarm; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="780" data-acc="R" data-u="" id="obj-bv-780"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">780</td><td class="n">Compressor 2 Oil Fault</td><td class="d">Alarm; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="781" data-acc="R" data-u="" id="obj-bv-781"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">781</td><td class="n">Compressor 2 High Discharge Temp</td><td class="d">Alarm; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="792" data-acc="R" data-u="" id="obj-bv-792"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">792</td><td class="n">Voltage Fault</td><td class="d">Alarm; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="793" data-acc="R" data-u="" id="obj-bv-793"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">793</td><td class="n">Purge Alarm</td><td class="d">Alarm; opt: NE/NP/NV/NW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="794" data-acc="R" data-u="" id="obj-bv-794"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">794</td><td class="n">Outdoor Air Condenser 1 Overload</td><td class="d">Alarm; Std: NE/NP/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="795" data-acc="R" data-u="" id="obj-bv-795"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">795</td><td class="n">Outdoor Air Condenser 2 Overload</td><td class="d">Alarm; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="797" data-acc="R" data-u="" id="obj-bv-797"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">797</td><td class="n">Compressor 1 Low Superheat</td><td class="d">Alarm; Std: NE/NP/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="798" data-acc="R" data-u="" id="obj-bv-798"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">798</td><td class="n">Compressor 2 Low Superheat</td><td class="d">Alarm; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="801" data-acc="R" data-u="" id="obj-bv-801"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">801</td><td class="n">Bad Battery</td><td class="d">Alarm; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="802" data-acc="R" data-u="" id="obj-bv-802"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">802</td><td class="n">Exhaust Fan 1 Overload</td><td class="d">Alarm; Std: NE/NP/NV/NW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="803" data-acc="R" data-u="" id="obj-bv-803"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">803</td><td class="n">Pool 2 Water Flow Fault</td><td class="d">Alarm; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="804" data-acc="R" data-u="" id="obj-bv-804"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">804</td><td class="n">Compressor 1 Pressure Fault</td><td class="d">Alarm; Std: NE/NP/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="805" data-acc="R" data-u="" id="obj-bv-805"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">805</td><td class="n">Compressor 2 Pressure Fault</td><td class="d">Alarm; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="809" data-acc="R" data-u="" id="obj-bv-809"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">809</td><td class="n">Compressor Pump Fault</td><td class="d">Alarm; Std: NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="810" data-acc="R" data-u="" id="obj-bv-810"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">810</td><td class="n">Freezestat 2 Alarm</td><td class="d">Alarm; Std: NE/NP/NV/NW/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="811" data-acc="R" data-u="" id="obj-bv-811"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">811</td><td class="n">Compressor Cooler Fault</td><td class="d">Alarm; Std: OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="812" data-acc="R" data-u="" id="obj-bv-812"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">812</td><td class="n">Exhaust Fan 2 Overload</td><td class="d">Alarm; Std: NV; opt: NE/NP/NW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="813" data-acc="R" data-u="" id="obj-bv-813"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">813</td><td class="n">Compressor 1 High Suction Temp</td><td class="d">Alarm; Std: NE/NP/OA</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="814" data-acc="R" data-u="" id="obj-bv-814"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">814</td><td class="n">Compressor 2 High Suction Temp</td><td class="d">Alarm; opt: NE/NP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Seresco CommandCenter Dehumidifier Controller point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>Return Air Humidity</li><li><a href="#obj-ai-1"><code>AI1</code></a>Return Air Temperature</li><li><a href="#obj-ai-2"><code>AI2</code></a>Refrigerant High Pressure, Compressor 1</li><li><a href="#obj-ai-3"><code>AI3</code></a>Refrigerant Low Pressure, Compressor 1</li><li><a href="#obj-ai-4"><code>AI4</code></a>Refrigerant High Pressure, Compressor 2</li><li><a href="#obj-ai-5"><code>AI5</code></a>Refrigerant Low Pressure, Compressor 2</li><li><a href="#obj-ai-6"><code>AI6</code></a>Evaporator Temperature, Compressor 1</li><li><a href="#obj-ai-7"><code>AI7</code></a>Evaporator Temperature, Compressor 2</li><li><a href="#obj-ai-8"><code>AI8</code></a>Supply Air Temperature</li><li><a href="#obj-ai-9"><code>AI9</code></a>Suction Temperature, Compressor 1</li><li><a href="#obj-ai-10"><code>AI10</code></a>Suction Temperature, Compressor 2</li><li><a href="#obj-ai-12"><code>AI12</code></a>Outdoor Air Temperature</li><li><a href="#obj-ai-13"><code>AI13</code></a>Pool Water In Temperature</li><li><a href="#obj-ai-14"><code>AI14</code></a>Pool Water Out Temperature</li><li><a href="#obj-ai-26"><code>AI26</code></a>Discharge Temperature, Compressor 1</li><li><a href="#obj-ai-27"><code>AI27</code></a>Discharge Temperature, Compressor 2</li><li><a href="#obj-ai-30"><code>AI30</code></a>Exhaust Air Temperature</li><li><a href="#obj-ai-31"><code>AI31</code></a>Reheat Temperature</li><li><a href="#obj-ai-32"><code>AI32</code></a>Pool 2 Water In Temperature</li><li><a href="#obj-ai-33"><code>AI33</code></a>Pool 2 Water Out Temperature</li><li><a href="#obj-ai-34"><code>AI34</code></a>Outdoor Air Humidity</li><li><a href="#obj-ai-35"><code>AI35</code></a>Outdoor Air Dew Point</li><li><a href="#obj-ai-36"><code>AI36</code></a>Superheat, Compressor 1</li><li><a href="#obj-ai-37"><code>AI37</code></a>Superheat, Compressor 2</li><li><a href="#obj-ai-40"><code>AI40</code></a>Return Air Dew Point</li><li><a href="#obj-ai-41"><code>AI41</code></a>Wall Temperature</li><li><a href="#obj-ai-42"><code>AI42</code></a>Unit Current</li><li><a href="#obj-av-0"><code>AV0</code></a>Room Temperature Setpoint</li><li><a href="#obj-av-1"><code>AV1</code></a>Humidity Setpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>Pool Temperature Setpoint</li><li><a href="#obj-av-3"><code>AV3</code></a>Heat Recovery Setpoint</li><li><a href="#obj-av-4"><code>AV4</code></a>Purge Setpoint</li><li><a href="#obj-av-5"><code>AV5</code></a>Economizer Min OA Setpoint</li><li><a href="#obj-av-6"><code>AV6</code></a>Pool 2 Temperature Setpoint</li><li><a href="#obj-av-7"><code>AV7</code></a>Freezestat Setpoint</li><li><a href="#obj-av-9"><code>AV9</code></a>Supply Air Dry Bulb Summer Setpoint</li><li><a href="#obj-av-10"><code>AV10</code></a>Supply Air Dry Bulb Winter Setpoint</li><li><a href="#obj-av-11"><code>AV11</code></a>Max Dew Point</li><li><a href="#obj-av-12"><code>AV12</code></a>A/C Summer Only Setpoint</li><li><a href="#obj-av-13"><code>AV13</code></a>Humidity Floating Setpoint</li><li><a href="#obj-av-256"><code>AV256</code></a>Modulated Heat</li><li><a href="#obj-av-257"><code>AV257</code></a>Blower Speed</li><li><a href="#obj-av-258"><code>AV258</code></a>Head Pressure Control, Compressor 1</li><li><a href="#obj-av-259"><code>AV259</code></a>Head Pressure Control, Compressor 2</li><li><a href="#obj-av-260"><code>AV260</code></a>Outdoor Air Damper 1</li><li><a href="#obj-av-261"><code>AV261</code></a>Outdoor Air Damper 2</li><li><a href="#obj-av-262"><code>AV262</code></a>Exhaust Fans</li><li><a href="#obj-av-264"><code>AV264</code></a>Exhaust Fan 1</li><li><a href="#obj-av-512"><code>AV512</code></a>Purge Interval</li><li><a href="#obj-av-513"><code>AV513</code></a>Exhaust Level</li><li><a href="#obj-av-515"><code>AV515</code></a>Heartbeat Timer</li><li><a href="#obj-av-516"><code>AV516</code></a>Reheat Level</li><li><a href="#obj-av-517"><code>AV517</code></a>Elapsed Purge Time</li><li><a href="#obj-av-518"><code>AV518</code></a>Alarm Count</li><li><a href="#obj-av-519"><code>AV519</code></a>Alert Count</li><li><a href="#obj-bv-0"><code>BV0</code></a>Blower Contactor</li><li><a href="#obj-bv-1"><code>BV1</code></a>Compressor Contactor, Compressor 1</li><li><a href="#obj-bv-2"><code>BV2</code></a>Reheat Valve, Compressor 1</li><li><a href="#obj-bv-3"><code>BV3</code></a>A/C Valve, Compressor 1</li><li><a href="#obj-bv-4"><code>BV4</code></a>Pump Down Valve, Compressor 1</li><li><a href="#obj-bv-5"><code>BV5</code></a>Pool Heating Valve</li><li><a href="#obj-bv-7"><code>BV7</code></a>Compressor Contactor, Compressor 2</li><li><a href="#obj-bv-8"><code>BV8</code></a>Reheat Valve, Compressor 2</li><li><a href="#obj-bv-9"><code>BV9</code></a>A/C Valve, Compressor 2</li><li><a href="#obj-bv-10"><code>BV10</code></a>Pump Down Valve, Compressor 2</li><li><a href="#obj-bv-11"><code>BV11</code></a>Bypass Damper Adjust Open</li><li><a href="#obj-bv-12"><code>BV12</code></a>Bypass Damper Adjust Close</li><li><a href="#obj-bv-13"><code>BV13</code></a>Heat Recovery Pump</li><li><a href="#obj-bv-14"><code>BV14</code></a>Auxiliary Pool Heater</li><li><a href="#obj-bv-17"><code>BV17</code></a>Outdoor Air Condenser Fan 1</li><li><a href="#obj-bv-18"><code>BV18</code></a>Outdoor Air Damper</li><li><a href="#obj-bv-19"><code>BV19</code></a>Exhaust Fan 1</li><li><a href="#obj-bv-20"><code>BV20</code></a>Exhaust Fan 2</li><li><a href="#obj-bv-21"><code>BV21</code></a>Stage 1 Heat</li><li><a href="#obj-bv-22"><code>BV22</code></a>Stage 2 Heat</li><li><a href="#obj-bv-33"><code>BV33</code></a>Pool Heating Valve, Pool 2</li><li><a href="#obj-bv-34"><code>BV34</code></a>Auxiliary Pool Heater, Pool 2</li><li><a href="#obj-bv-38"><code>BV38</code></a>Compressor Cooler, Pre-cooler</li><li><a href="#obj-bv-39"><code>BV39</code></a>Pump Down Valve, Pre-cooler</li><li><a href="#obj-bv-42"><code>BV42</code></a>Exhaust Damper 1</li><li><a href="#obj-bv-44"><code>BV44</code></a>Exhaust Damper 2</li><li><a href="#obj-bv-45"><code>BV45</code></a>Return Air Damper</li><li><a href="#obj-bv-46"><code>BV46</code></a>Outdoor Air Condenser Fan 2</li><li><a href="#obj-bv-47"><code>BV47</code></a>Compressor Pump</li><li><a href="#obj-bv-257"><code>BV257</code></a>Service Mode</li><li><a href="#obj-bv-259"><code>BV259</code></a>Purging</li><li><a href="#obj-bv-260"><code>BV260</code></a>Dehumidification Mode</li><li><a href="#obj-bv-261"><code>BV261</code></a>A/C Mode</li><li><a href="#obj-bv-262"><code>BV262</code></a>Heating Mode</li><li><a href="#obj-bv-263"><code>BV263</code></a>Pool Heating Mode</li><li><a href="#obj-bv-264"><code>BV264</code></a>Compressor 1 Available</li><li><a href="#obj-bv-265"><code>BV265</code></a>Compressor 2 Available</li><li><a href="#obj-bv-266"><code>BV266</code></a>Compressor Cooler Available</li><li><a href="#obj-bv-512"><code>BV512</code></a>Blower Enabled</li><li><a href="#obj-bv-513"><code>BV513</code></a>Purge</li><li><a href="#obj-bv-515"><code>BV515</code></a>Compressors Enabled</li><li><a href="#obj-bv-516"><code>BV516</code></a>Occupied</li><li><a href="#obj-bv-518"><code>BV518</code></a>Space Heater</li><li><a href="#obj-bv-519"><code>BV519</code></a>A/C Enabled</li><li><a href="#obj-bv-520"><code>BV520</code></a>Pool 1 Heater</li><li><a href="#obj-bv-521"><code>BV521</code></a>Pool 2 Heater</li><li><a href="#obj-bv-522"><code>BV522</code></a>Emergency Heat</li><li><a href="#obj-bv-523"><code>BV523</code></a>Blower Override</li><li><a href="#obj-bv-524"><code>BV524</code></a>A/C Override</li><li><a href="#obj-bv-525"><code>BV525</code></a>Heat Override</li><li><a href="#obj-bv-526"><code>BV526</code></a>Spectator Mode</li><li><a href="#obj-bv-768"><code>BV768</code></a>Blower Overload</li><li><a href="#obj-bv-769"><code>BV769</code></a>No Airflow</li><li><a href="#obj-bv-770"><code>BV770</code></a>Firestat Alarm</li><li><a href="#obj-bv-771"><code>BV771</code></a>Freezestat Alarm</li><li><a href="#obj-bv-772"><code>BV772</code></a>Dirty Filter</li><li><a href="#obj-bv-773"><code>BV773</code></a>Pool 1 Water Flow Fault</li><li><a href="#obj-bv-774"><code>BV774</code></a>Compressor 1 High Pressure</li><li><a href="#obj-bv-775"><code>BV775</code></a>Compressor 1 Low Pressure</li><li><a href="#obj-bv-776"><code>BV776</code></a>Compressor 1 Oil Fault</li><li><a href="#obj-bv-777"><code>BV777</code></a>Compressor 1 High Discharge Temp</li><li><a href="#obj-bv-778"><code>BV778</code></a>Compressor 2 High Pressure</li><li><a href="#obj-bv-779"><code>BV779</code></a>Compressor 2 Low Pressure</li><li><a href="#obj-bv-780"><code>BV780</code></a>Compressor 2 Oil Fault</li><li><a href="#obj-bv-781"><code>BV781</code></a>Compressor 2 High Discharge Temp</li><li><a href="#obj-bv-792"><code>BV792</code></a>Voltage Fault</li><li><a href="#obj-bv-793"><code>BV793</code></a>Purge Alarm</li><li><a href="#obj-bv-794"><code>BV794</code></a>Outdoor Air Condenser 1 Overload</li><li><a href="#obj-bv-795"><code>BV795</code></a>Outdoor Air Condenser 2 Overload</li><li><a href="#obj-bv-797"><code>BV797</code></a>Compressor 1 Low Superheat</li><li><a href="#obj-bv-798"><code>BV798</code></a>Compressor 2 Low Superheat</li><li><a href="#obj-bv-801"><code>BV801</code></a>Bad Battery</li><li><a href="#obj-bv-802"><code>BV802</code></a>Exhaust Fan 1 Overload</li><li><a href="#obj-bv-803"><code>BV803</code></a>Pool 2 Water Flow Fault</li><li><a href="#obj-bv-804"><code>BV804</code></a>Compressor 1 Pressure Fault</li><li><a href="#obj-bv-805"><code>BV805</code></a>Compressor 2 Pressure Fault</li><li><a href="#obj-bv-809"><code>BV809</code></a>Compressor Pump Fault</li><li><a href="#obj-bv-810"><code>BV810</code></a>Freezestat 2 Alarm</li><li><a href="#obj-bv-811"><code>BV811</code></a>Compressor Cooler Fault</li><li><a href="#obj-bv-812"><code>BV812</code></a>Exhaust Fan 2 Overload</li><li><a href="#obj-bv-813"><code>BV813</code></a>Compressor 1 High Suction Temp</li><li><a href="#obj-bv-814"><code>BV814</code></a>Compressor 2 High Suction Temp</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The source has no read/write column; access here follows its text: setpoints (except AV 13), AV 512/515 and the command BVs 512-526 are writable, everything else read-only.</li><li>Each description lists the series where the object is standard (Std) or optional (opt); optional objects only appear when that feature is configured.</li><li>Temperatures follow the unit&#x27;s °F/°C keypad setting.</li><li>Default device name is &#x27;Seresco Dehumidifier&#x27;, segmentation is not supported and max APDU is 1476.</li><li>The heartbeat text refers to sensor override objects 128-131 that are not in the object tables.</li><li>All command BVs (512-526) are marked optional in the source and must be enabled at the unit before they respond.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0</h2><div class="faq"><details open><summary>How many BACnet points does the Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 have?</summary><p>This list has 137 BACnet objects: 27 analog inputs, 28 analog values, 82 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 BACnet points are writable?</summary><p>27 of the 137 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 BACnet documentation?</summary><p>The source is Seresco BACnet Objects (BACnetObjects_5.8.0), revision 2012-01-03, published free by Seresco at https://serescodehumidifiers.com/documents/commandcenter/BACnetObjects_5.8.0.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0?</summary><p>Start with BV 512 Blower Enabled (Start/stop the blower; stopping it stops the unit); BV 516 Occupied (Occupancy command (active = occupied)); AV 0 Room Temperature Setpoint (Room air setpoint, 55-95 °F); AV 1 Humidity Setpoint (Room RH setpoint, 35-85 %); AV 2 Pool Temperature Setpoint (Pool water setpoint, 60-108 °F (pool units)); BV 0 Blower Contactor (Blower running); BV 260 Dehumidification Mode (Unit is dehumidifying); AI 0 Return Air Humidity (Return (space) air RH, %); AI 1 Return Air Temperature (Return (space) air temperature); AV 518 Alarm Count (Alarm count; nonzero means an alarm).</p></details><details><summary>How do I enable BMS control of the Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0?</summary><p>Command objects (BV 512-526) only work after they are enabled at the unit itself. BV 512 Blower Enabled starts and stops the main blower; stopping it stops all other components except a pool unit&#x27;s auxiliary pool heater. BV 516 Occupied replaces the built-in occupancy scheduler. BV 524/525 A/C and Heat Override take over room temperature control and stay in effect until the unit restarts.</p></details><details><summary>Does the Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0 need a BACnet heartbeat or have a communication timeout?</summary><p>AV 515 Heartbeat Timer (0-600 s) applies when the BMS supplies sensor values. With a value above 0, the unit returns to its own sensors if no BACnet message arrives within that time, so BMS-written sensor values must be refreshed within the timer even if unchanged. 0 disables the fallback.</p></details><details><summary>Can the BMS supply sensor values to the Seresco CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0?</summary><p>Any AI sensor can be taken over by setting its Out_Of_Service property to True and writing Present_Value from the BMS. Set AV 515 above 0 so the unit falls back to its installed sensors if BACnet communication stops.</p></details><details><summary>How do I check these points on the real CommandCenter Dehumidifier Controller - BACnet Objects 5.8.0?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://serescodehumidifiers.com/documents/commandcenter/BACnetObjects_5.8.0.pdf" rel="nofollow noopener" target="_blank">Seresco BACnet Objects &middot; BACnetObjects_5.8.0 &middot; rev. 2012-01-03</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
