<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Setra FLEX Room Pressure Monitor BACnet Points List</title>
<meta name="description" content="Setra FLEX Room Pressure Monitor BACnet points list: 513 objects by ID and name (e.g. BV 72 = Room 1 Standby), 455 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/setra/flex-room-pressure-monitor">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Setra FLEX Room Pressure Monitor BACnet Points List">
<meta property="og:description" content="Setra FLEX Room Pressure Monitor BACnet points list: 513 objects by ID and name (e.g. BV 72 = Room 1 Standby), 455 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/setra/flex-room-pressure-monitor">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Setra FLEX Room Pressure Monitor BACnet Points List">
<meta name="twitter:description" content="Setra FLEX Room Pressure Monitor BACnet points list: 513 objects by ID and name (e.g. BV 72 = Room 1 Standby), 455 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/setra/flex-room-pressure-monitor",
   "url": "https://easybacnet.com/bacnet-points-lists/setra/flex-room-pressure-monitor",
   "name": "Setra FLEX Room Pressure Monitor BACnet Points List",
   "description": "Setra FLEX Room Pressure Monitor BACnet points list: 513 objects by ID and name (e.g. BV 72 = Room 1 Standby), 455 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/setra/flex-room-pressure-monitor#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/setra/flex-room-pressure-monitor#dataset",
   "name": "Setra FLEX Room Pressure Monitor BACnet Points List",
   "description": "The Setra FLEX is a touch-screen room pressure and environmental monitor that watches up to three rooms with six parameters each (pressure, temperature, humidity, ACH and two user-defined). It talks BACnet IP or BACnet MS/TP and exposes the room readings, alarm states, limits and almost all setup as objects; each room parameter can come from an on-board input or be read from another BACnet device. The FLEX-RC version can also control equipment with PI loops or BACnet setpoint overrides. Setra FLEX Room Pressure Monitor BACnet points list: 513 objects by ID and name (e.g. BV 72 = Room 1 Standby), 455 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/setra/flex-room-pressure-monitor",
   "keywords": [
    "Setra FLEX Room Pressure Monitor BACnet Points List",
    "Setra FLEX Room Pressure Monitor BACnet objects",
    "Setra BACnet",
    "SetraFLEX BACnet points list",
    "Setra FLEX BACnet points list",
    "FLEX-RM BACnet points list",
    "FLEX-RC BACnet points list",
    "Setra FLEX Environmental Monitor BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SetraFLEX Master BACnet Object List",
    "url": "https://www.setra.com/hubfs/SS-FLEX-BAC-OBJ_D.pdf",
    "author": {
     "@type": "Organization",
     "name": "Setra"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Setra FLEX Room Pressure Monitor",
    "brand": {
     "@type": "Brand",
     "name": "Setra"
    },
    "category": "Room pressure monitor and controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/setra/flex-room-pressure-monitor.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/setra/flex-room-pressure-monitor-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/setra/flex-room-pressure-monitor.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-28"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Setra FLEX Room Pressure Monitor have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 513 BACnet objects: 22 analog inputs, 1 analog output, 211 analog values, 6 binary inputs, 1 binary output, 99 binary values, 1 device, 4 loops, 22 multi-state inputs, 122 multi-state values, 24 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Setra FLEX Room Pressure Monitor BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "455 of the 513 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Setra FLEX Room Pressure Monitor BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SetraFLEX Master BACnet Object List (SS-FLEX-BAC-OBJ), revision print D, published free by Setra at https://www.setra.com/hubfs/SS-FLEX-BAC-OBJ_D.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Setra FLEX Room Pressure Monitor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 72 Room 1 Standby (Room 1 standby: 1 = Standby, 0 = Active); MV 19 Room 1 Room Profile (Active room profile 1-4 (e.g. occupied/unoccupied)); AV 177 Setpoint Control 1 - Preset A Setpoint (Control 1 setpoint, preset A (FLEX-RC)); AI 13 Room 1 Pressure (Room 1 differential pressure); AI 14 Room 1 Temperature (Room 1 temperature, from its configured source); AI 15 Room 1 Humidity (Room 1 humidity, from its configured source); BI 13 Room 1 Door Input (Room 1 door switch); MI 19 Room 1 Alarm State (Room 1: 1 Normal, 2 Warning, 3 Alarm, 4 Standby); MI 22 System Alarm State (Whole-unit alarm state, same states)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Setra FLEX Room Pressure Monitor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Room 1-3 Standby (BV 72-74) put a room in standby, and Room 1-3 Room Profile (MV 19-21) pick which of the four profiles (alarm limits and control presets) is active."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Setra FLEX Room Pressure Monitor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Each room parameter has a source selector (MV 1-18, 6 = BACnet). With BACnet selected, the FLEX reads the value from another device set by the matching device instance, object instance and object type objects (AV 141-176, MV 55-72). The four setpoint controls point at external BACnet setpoint objects set by AV 183/184, 191/192, 199/200 and 207/208 (device and object instance)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Setra FLEX Room Pressure Monitor?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Setra",
     "item": "https://easybacnet.com/bacnet-points-lists/setra/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Setra FLEX Room Pressure Monitor",
     "item": "https://easybacnet.com/bacnet-points-lists/setra/flex-room-pressure-monitor"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/setra/">Setra</a></li><li aria-current="page">Setra FLEX Room Pressure Monitor</li></ol>
<p class="eyebrow">Room pressure monitor and controller &middot; BACnet points list</p><h1><span class="mfr">Setra</span> FLEX Room Pressure Monitor BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The Setra FLEX is a touch-screen room pressure and environmental monitor that watches up to three rooms with six parameters each (pressure, temperature, humidity, ACH and two user-defined). It talks BACnet IP or BACnet MS/TP and exposes the room readings, alarm states, limits and almost all setup as objects; each room parameter can come from an on-board input or be read from another BACnet device. The FLEX-RC version can also control equipment with PI loops or BACnet setpoint overrides.</p>
<p>This page lists <strong>513 BACnet objects</strong> for the Setra FLEX Room Pressure Monitor &mdash; 455 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Setra&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/setra/">Setra</a></dd></div><div><dt>Model</dt><dd>Setra FLEX Room Pressure Monitor</dd></div><div><dt>Equipment</dt><dd>Room pressure monitor and controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>513 (455 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>SetraFLEX, Setra FLEX, FLEX-RM, FLEX-RC, Setra FLEX Environmental Monitor</dd></div><div><dt>Source document</dt><dd><a href="https://www.setra.com/hubfs/SS-FLEX-BAC-OBJ_D.pdf" rel="nofollow noopener" target="_blank">SetraFLEX Master BACnet Object List &middot; SS-FLEX-BAC-OBJ &middot; rev. print D</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/setra/flex-room-pressure-monitor.csv" rel="nofollow" download>Download CSV <small>513 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/setra/flex-room-pressure-monitor-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/setra/flex-room-pressure-monitor.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.setra.com/hubfs/SS-FLEX-BAC-OBJ_D.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=setra/flex-room-pressure-monitor">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Setra&rsquo;s current documentation and the live
device before use. Not official Setra information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Setra FLEX Room Pressure Monitor</h2>
<div class="answer"><b>Integration in brief</b><p>Read the room pressure, temperature and humidity AIs and the per-room and system alarm state MIs; map the door inputs if used. Room standby (BV 72-74) and the active room profile (MV 19-21) can be written from the BMS to switch modes such as occupied and unoccupied. On FLEX-RC units the four setpoint controls have preset A/B setpoints and limits in AV 177-206.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-72">BV 72</a></td><td class="n">Room 1 Standby</td><td>Room 1 standby: 1 = Standby, 0 = Active</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-19">MV 19</a></td><td class="n">Room 1 Room Profile</td><td>Active room profile 1-4 (e.g. occupied/unoccupied)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-177">AV 177</a></td><td class="n">Setpoint Control 1 - Preset A Setpoint</td><td>Control 1 setpoint, preset A (FLEX-RC)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-13">AI 13</a></td><td class="n">Room 1 Pressure</td><td>Room 1 differential pressure</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-14">AI 14</a></td><td class="n">Room 1 Temperature</td><td>Room 1 temperature, from its configured source</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-15">AI 15</a></td><td class="n">Room 1 Humidity</td><td>Room 1 humidity, from its configured source</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-13">BI 13</a></td><td class="n">Room 1 Door Input</td><td>Room 1 door switch</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-19">MI 19</a></td><td class="n">Room 1 Alarm State</td><td>Room 1: 1 Normal, 2 Warning, 3 Alarm, 4 Standby</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-22">MI 22</a></td><td class="n">System Alarm State</td><td>Whole-unit alarm state, same states</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Room 1-3 Standby (BV 72-74) put a room in standby, and Room 1-3 Room Profile (MV 19-21) pick which of the four profiles (alarm limits and control presets) is active.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Each room parameter has a source selector (MV 1-18, 6 = BACnet). With BACnet selected, the FLEX reads the value from another device set by the matching device instance, object instance and object type objects (AV 141-176, MV 55-72). The four setpoint controls point at external BACnet setpoint objects set by AV 183/184, 191/192, 199/200 and 207/208 (device and object instance).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP uses IPv4 with static IP or DHCP; BACnet MS/TP runs at up to 76.8 kbps (Setra data sheet and specification guide).</li><li>The device object is listed as Device-4194302 with an instance range of 0-4194303, where 4194303 means unconfigured.</li><li>Setra states that anything set up on the touch screen can also be set over BACnet, except passwords, the device ID and read-only items.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Most of the list is configuration (limits, delays, display, sources); avoid writing those objects cyclically from the BMS.</li><li>MV 90-93 set the BACnet priority used for the setpoint overrides; check they do not clash with the BMS command priority.</li><li>Execute BACnet Time Sync? (BV 7) must be 1 for the unit to accept BACnet time synchronization.</li><li>Operator Password (CSV 18) is writable over BACnet; restrict write access on the BMS side.</li></ul>
</section>
<h2 id="points">Setra FLEX Room Pressure Monitor BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">513 of 513 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>22</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>1</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>211</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>6</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>1</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>99</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>22</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>122</b></button></span><span class="tg"><button type="button" class="tgl" data-g="DEV LO CSV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="DEV" aria-pressed="false" title="Device">DEV<b>1</b></button><button type="button" class="chip" data-t="LO" aria-pressed="false" title="Loop">LO<b>4</b></button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>24</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>513</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>58</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>455</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>454</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>1</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>250</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Setra FLEX Room Pressure Monitor BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="DEV" data-to="7" data-o="0" data-i="4194302" data-acc="W" data-u="" id="obj-dev-4194302"><td class="t"><abbr title="Device">DEV</abbr></td><td class="i">4194302</td><td class="n">Setra FLEX</td><td class="d">Device object</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">On-Board Analog Input</td><td class="d">On-board input value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">On-Board Universal Input 1</td><td class="d">On-board input value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">On-Board Universal Input 2</td><td class="d">On-board input value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">On-Board Universal Input 3</td><td class="d">On-board input value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="13" data-acc="R" data-u="" data-min="1" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">Room 1 Pressure</td><td class="d">Room 1 pressure value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="14" data-acc="R" data-u="" data-min="1" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">Room 1 Temperature</td><td class="d">Room 1 temperature value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="15" data-acc="R" data-u="" data-min="1" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">Room 1 Humidity</td><td class="d">Room 1 humidity value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Room 1 ACH</td><td class="d">Room 1 ACH value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Room 1 User Defined 1</td><td class="d">Room 1 user defined 1 value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Room 1 User Defined 2</td><td class="d">Room 1 user defined 2 value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Room 2 Pressure</td><td class="d">Room 2 pressure value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="20" data-acc="R" data-u="" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Room 2 Temperature</td><td class="d">Room 2 temperature value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="21" data-acc="R" data-u="" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Room 2 Humidity</td><td class="d">Room 2 humidity value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="22" data-acc="R" data-u="" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Room 2 ACH</td><td class="d">Room 2 ACH value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Room 2 User Defined 1</td><td class="d">Room 2 user defined 1 value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="24" data-acc="R" data-u="" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Room 2 User Defined 2</td><td class="d">Room 2 user defined 2 value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Room 3 Pressure</td><td class="d">Room 3 pressure value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="26" data-acc="R" data-u="" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Room 3 Temperature</td><td class="d">Room 3 temperature value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="27" data-acc="R" data-u="" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Room 3 Humidity</td><td class="d">Room 3 humidity value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="28" data-acc="R" data-u="" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Room 3 ACH</td><td class="d">Room 3 ACH value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="29" data-acc="R" data-u="" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Room 3 User Defined 1</td><td class="d">Room 3 user defined 1 value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="30" data-acc="R" data-u="" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Room 3 User Defined 2</td><td class="d">Room 3 user defined 2 value from its configured source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="23" data-i="1" data-acc="C" data-u="" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">On-Board Analog Output</td><td class="d">On-board analog output value</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="1" data-acc="W" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Room 1 Pressure Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Room 1 Pressure High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Room 1 Pressure Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Room 1 Pressure High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="5" data-acc="W" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Room 1 Pressure Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Room 1 Pressure To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Room 1 Pressure Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="8" data-acc="W" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Room 1 Temperature Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="9" data-acc="W" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Room 1 Temperature High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="10" data-acc="W" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Room 1 Temperature Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="11" data-acc="W" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Room 1 Temperature High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="12" data-acc="W" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Room 1 Temperature Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="13" data-acc="W" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Room 1 Temperature To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="14" data-acc="W" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Room 1 Temperature Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="15" data-acc="W" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Room 1 Humidity Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="16" data-acc="W" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Room 1 Humidity High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Room 1 Humidity Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="18" data-acc="W" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Room 1 Humidity High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Room 1 Humidity Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Room 1 Humidity To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Room 1 Humidity Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Room 1 ACH Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Room 1 ACH High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Room 1 ACH Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Room 1 ACH High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Room 1 ACH Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Room 1 ACH To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Room 1 ACH Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Room 1 User Defined 1 Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Room 1 User Defined 1 High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Room 1 User Defined 1 Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Room 1 User Defined 1 High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Room 1 User Defined 1 Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Room 1 User Defined 1 To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Room 1 User Defined 1 Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Room 1 User Defined 2 Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Room 1 User Defined 2 High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Room 1 User Defined 2 Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Room 1 User Defined 2 High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Room 1 User Defined 2 Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Room 1 User Defined 2 To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Room 1 User Defined 2 Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Room 2 Pressure Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Room 2 Pressure High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Room 2 Pressure Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Room 2 Pressure High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="47" data-acc="W" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Room 2 Pressure Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Room 2 Pressure To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Room 2 Pressure Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="50" data-acc="W" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Room 2 Temperature Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Room 2 Temperature High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="52" data-acc="W" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Room 2 Temperature Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Room 2 Temperature High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Room 2 Temperature Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="55" data-acc="W" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Room 2 Temperature To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Room 2 Temperature Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Room 2 Humidity Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="58" data-acc="W" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Room 2 Humidity High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Room 2 Humidity Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="60" data-acc="W" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Room 2 Humidity High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="61" data-acc="W" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Room 2 Humidity Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="62" data-acc="W" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Room 2 Humidity To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="63" data-acc="W" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Room 2 Humidity Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="64" data-acc="W" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Room 2 ACH Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="65" data-acc="W" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Room 2 ACH High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="66" data-acc="W" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Room 2 ACH Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="67" data-acc="W" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Room 2 ACH High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="68" data-acc="W" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Room 2 ACH Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="69" data-acc="W" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Room 2 ACH To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="70" data-acc="W" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Room 2 ACH Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="71" data-acc="W" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Room 2 User Defined 1 Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="72" data-acc="W" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Room 2 User Defined 1 High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="73" data-acc="W" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Room 2 User Defined 1 Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="74" data-acc="W" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Room 2 User Defined 1 High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="75" data-acc="W" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Room 2 User Defined 1 Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="76" data-acc="W" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Room 2 User Defined 1 To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="77" data-acc="W" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Room 2 User Defined 1 Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="78" data-acc="W" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Room 2 User Defined 2 Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="79" data-acc="W" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Room 2 User Defined 2 High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="80" data-acc="W" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Room 2 User Defined 2 Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="81" data-acc="W" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Room 2 User Defined 2 High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="82" data-acc="W" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Room 2 User Defined 2 Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="83" data-acc="W" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Room 2 User Defined 2 To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="84" data-acc="W" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Room 2 User Defined 2 Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="85" data-acc="W" data-u="" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Room 3 Pressure Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="86" data-acc="W" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Room 3 Pressure High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="87" data-acc="W" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Room 3 Pressure Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="88" data-acc="W" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Room 3 Pressure High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="89" data-acc="W" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Room 3 Pressure Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="90" data-acc="W" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Room 3 Pressure To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="91" data-acc="W" data-u="" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">Room 3 Pressure Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="92" data-acc="W" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">Room 3 Temperature Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="93" data-acc="W" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">Room 3 Temperature High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="94" data-acc="W" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">Room 3 Temperature Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="95" data-acc="W" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">Room 3 Temperature High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="96" data-acc="W" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">Room 3 Temperature Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="97" data-acc="W" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">Room 3 Temperature To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="98" data-acc="W" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">Room 3 Temperature Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="99" data-acc="W" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">Room 3 Humidity Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="100" data-acc="W" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Room 3 Humidity High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="101" data-acc="W" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Room 3 Humidity Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="102" data-acc="W" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Room 3 Humidity High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="103" data-acc="W" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Room 3 Humidity Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="104" data-acc="W" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Room 3 Humidity To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="105" data-acc="W" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Room 3 Humidity Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="106" data-acc="W" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Room 3 ACH Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="107" data-acc="W" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Room 3 ACH High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="108" data-acc="W" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Room 3 ACH Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="109" data-acc="W" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Room 3 ACH High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="110" data-acc="W" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Room 3 ACH Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="111" data-acc="W" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Room 3 ACH To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="112" data-acc="W" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Room 3 ACH Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="113" data-acc="W" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">Room 3 User Defined 1 Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="114" data-acc="W" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Room 3 User Defined 1 High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="115" data-acc="W" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Room 3 User Defined 1 Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="116" data-acc="W" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">Room 3 User Defined 1 High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="117" data-acc="W" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">Room 3 User Defined 1 Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="118" data-acc="W" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Room 3 User Defined 1 To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="119" data-acc="W" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Room 3 User Defined 1 Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="120" data-acc="W" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Room 3 User Defined 2 Low Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="121" data-acc="W" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">Room 3 User Defined 2 High Limit - Monitor Preset A</td><td class="d">Alarm limit for monitor preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="122" data-acc="W" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">Room 3 User Defined 2 Low Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="123" data-acc="W" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">Room 3 User Defined 2 High Limit - Monitor Preset B</td><td class="d">Alarm limit for monitor preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">Room 3 User Defined 2 Deadband</td><td class="d">Alarm deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="125" data-acc="W" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">Room 3 User Defined 2 To Off Normal Delay</td><td class="d">Delay before the alarm is raised</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="126" data-acc="W" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">Room 3 User Defined 2 Return To Normal Delay</td><td class="d">Delay before the alarm clears</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="127" data-acc="W" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Room 1 Length</td><td class="d">Room dimension for ACH calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="128" data-acc="W" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">Room 1 Width</td><td class="d">Room dimension for ACH calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="129" data-acc="W" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">Room 1 Height</td><td class="d">Room dimension for ACH calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="130" data-acc="W" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Room 2 Length</td><td class="d">Room dimension for ACH calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="131" data-acc="W" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">Room 2 Width</td><td class="d">Room dimension for ACH calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="132" data-acc="W" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">Room 2 Height</td><td class="d">Room dimension for ACH calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="133" data-acc="W" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Room 3 Length</td><td class="d">Room dimension for ACH calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="134" data-acc="W" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">Room 3 Width</td><td class="d">Room dimension for ACH calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="135" data-acc="W" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Room 3 Height</td><td class="d">Room dimension for ACH calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="209" data-acc="W" data-u="" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">Room 1 Duct Cross Sectional Area</td><td class="d">Duct area for ACH from velocity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="210" data-acc="W" data-u="" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">Room 2 Duct Cross Sectional Area</td><td class="d">Duct area for ACH from velocity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="211" data-acc="W" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">Room 3 Duct Cross Sectional Area</td><td class="d">Duct area for ACH from velocity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="136" data-acc="W" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">Mute Time Out</td><td class="d">How long an alarm stays muted</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="138" data-acc="W" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">Brightness Level</td><td class="d">Display brightness level</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="139" data-acc="W" data-u="" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">Home Screen Timeout</td><td class="d">Time before returning to the home screen</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="140" data-acc="W" data-u="" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">Room Carousel Interval</td><td class="d">Time each room is shown in the carousel</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="212" data-acc="W" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">Turn Off Display After Timeout</td><td class="d">Time before the display turns off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Latch Alarm Enable</td><td class="d">Alarms stay latched until acknowledged</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Latch Disabled, 1 = Latch Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Audible Alarm Status</td><td class="d">Audible alarm on/off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Audible Alarm Disabled, 1 = Audible Alarm Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Mute Alarm Enable</td><td class="d">Allow alarm muting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Mute Disabled, 1 = Mute Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Default To Full Screen</td><td class="d">Home screen view</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Show Single Room View, 1 = Show Full Screen View</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Room Carousel</td><td class="d">Cycle through rooms on the home screen</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Room Carousel Disabled, 1 = Room Carousel Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="100" data-acc="W" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">Display Turn Off Enable</td><td class="d">Allow the display to turn off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Display turn off disabled, 1 = Display turn off enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="141" data-acc="W" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">Room 1 Pressure BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="142" data-acc="W" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">Room 1 Pressure BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="143" data-acc="W" data-u="" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">Room 1 Temperature BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="144" data-acc="W" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Room 1 Temperature BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="145" data-acc="W" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">Room 1 Humidity BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="146" data-acc="W" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">Room 1 Humidity BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="147" data-acc="W" data-u="" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">Room 1 ACH BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="148" data-acc="W" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">Room 1 ACH BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="149" data-acc="W" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">Room 1 User Defined 1 BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="150" data-acc="W" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">Room 1 User Defined 1 BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="151" data-acc="W" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">Room 1 User Defined 2 BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="152" data-acc="W" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">Room 1 User Defined 2 BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="153" data-acc="W" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">Room 2 Pressure BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="154" data-acc="W" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">Room 2 Pressure BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="155" data-acc="W" data-u="" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">Room 2 Temperature BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="156" data-acc="W" data-u="" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">Room 2 Temperature BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="157" data-acc="W" data-u="" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">Room 2 Humidity BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="158" data-acc="W" data-u="" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">Room 2 Humidity BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="159" data-acc="W" data-u="" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">Room 2 ACH BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="160" data-acc="W" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">Room 2 ACH BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="161" data-acc="W" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">Room 2 User Defined 1 BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="162" data-acc="W" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">Room 2 User Defined 1 BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="163" data-acc="W" data-u="" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">Room 2 User Defined 2 BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="164" data-acc="W" data-u="" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">Room 2 User Defined 2 BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="165" data-acc="W" data-u="" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">Room 3 Pressure BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="166" data-acc="W" data-u="" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">Room 3 Pressure BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="167" data-acc="W" data-u="" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">Room 3 Temperature BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="168" data-acc="W" data-u="" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">Room 3 Temperature BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="169" data-acc="W" data-u="" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">Room 3 Humidity BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="170" data-acc="W" data-u="" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">Room 3 Humidity BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="171" data-acc="W" data-u="" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">Room 3 ACH BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="172" data-acc="W" data-u="" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">Room 3 ACH BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="173" data-acc="W" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">Room 3 User Defined 1 BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="174" data-acc="W" data-u="" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">Room 3 User Defined 1 BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="175" data-acc="W" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">Room 3 User Defined 2 BACnet Device Instance</td><td class="d">Device instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="176" data-acc="W" data-u="" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">Room 3 User Defined 2 BACnet Object Instance</td><td class="d">Object instance of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="177" data-acc="W" data-u="" data-min="1" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">177</td><td class="n">Setpoint Control 1 - Preset A Setpoint</td><td class="d">Control setpoint for preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="178" data-acc="W" data-u="" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">Setpoint Control 1 - Preset A Max Setpoint</td><td class="d">Highest setpoint allowed, preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="179" data-acc="W" data-u="" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">Setpoint Control 1 - Preset A Min Setpoint</td><td class="d">Lowest setpoint allowed, preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="180" data-acc="W" data-u="" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">Setpoint Control 1 - Preset B Setpoint</td><td class="d">Control setpoint for preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="181" data-acc="W" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">Setpoint Control 1 - Preset B Max Setpoint</td><td class="d">Highest setpoint allowed, preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="182" data-acc="W" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">Setpoint Control 1 - Preset B Min Setpoint</td><td class="d">Lowest setpoint allowed, preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="183" data-acc="W" data-u="" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">External Setpoint 1 BACnet Device Instance</td><td class="d">Device instance of the external setpoint object</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="184" data-acc="W" data-u="" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">External Setpoint 1 BACnet Object Instance</td><td class="d">Object instance of the external setpoint object</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="185" data-acc="W" data-u="" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">Setpoint Control 2 - Preset A Setpoint</td><td class="d">Control setpoint for preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="186" data-acc="W" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">Setpoint Control 2 - Preset A Max Setpoint</td><td class="d">Highest setpoint allowed, preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="187" data-acc="W" data-u="" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">Setpoint Control 2 - Preset A Min Setpoint</td><td class="d">Lowest setpoint allowed, preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">Setpoint Control 2 - Preset B Setpoint</td><td class="d">Control setpoint for preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="189" data-acc="W" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">Setpoint Control 2 - Preset B Max Setpoint</td><td class="d">Highest setpoint allowed, preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="190" data-acc="W" data-u="" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">Setpoint Control 2 - Preset B Min Setpoint</td><td class="d">Lowest setpoint allowed, preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="191" data-acc="W" data-u="" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">External Setpoint 2 BACnet Device Instance</td><td class="d">Device instance of the external setpoint object</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="192" data-acc="W" data-u="" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">External Setpoint 2 BACnet Object Instance</td><td class="d">Object instance of the external setpoint object</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="193" data-acc="W" data-u="" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">Setpoint Control 3 - Preset A Setpoint</td><td class="d">Control setpoint for preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="194" data-acc="W" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">Setpoint Control 3 - Preset A Max Setpoint</td><td class="d">Highest setpoint allowed, preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="195" data-acc="W" data-u="" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">Setpoint Control 3 - Preset A Min Setpoint</td><td class="d">Lowest setpoint allowed, preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="196" data-acc="W" data-u="" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">Setpoint Control 3 - Preset B Setpoint</td><td class="d">Control setpoint for preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="197" data-acc="W" data-u="" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">Setpoint Control 3 - Preset B Max Setpoint</td><td class="d">Highest setpoint allowed, preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="198" data-acc="W" data-u="" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">Setpoint Control 3 - Preset B Min Setpoint</td><td class="d">Lowest setpoint allowed, preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="199" data-acc="W" data-u="" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">External Setpoint 3 BACnet Device Instance</td><td class="d">Device instance of the external setpoint object</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="200" data-acc="W" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">External Setpoint 3 BACnet Object Instance</td><td class="d">Object instance of the external setpoint object</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="201" data-acc="W" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">Setpoint Control 4 - Preset A Setpoint</td><td class="d">Control setpoint for preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="202" data-acc="W" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">Setpoint Control 4 - Preset A Max Setpoint</td><td class="d">Highest setpoint allowed, preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="203" data-acc="W" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">Setpoint Control 4 - Preset A Min Setpoint</td><td class="d">Lowest setpoint allowed, preset A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="204" data-acc="W" data-u="" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">Setpoint Control 4 - Preset B Setpoint</td><td class="d">Control setpoint for preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="205" data-acc="W" data-u="" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">Setpoint Control 4 - Preset B Max Setpoint</td><td class="d">Highest setpoint allowed, preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="206" data-acc="W" data-u="" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">Setpoint Control 4 - Preset B Min Setpoint</td><td class="d">Lowest setpoint allowed, preset B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="207" data-acc="W" data-u="" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">External Setpoint 4 BACnet Device Instance</td><td class="d">Device instance of the external setpoint object</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="208" data-acc="W" data-u="" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">External Setpoint 4 BACnet Object Instance</td><td class="d">Object instance of the external setpoint object</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="241" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">On-Board Digital Input 2</td><td class="d">On-board digital input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active, Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="242" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">On-Board Digital Input 3</td><td class="d">On-board digital input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active, Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="243" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">On-Board Digital Input 4</td><td class="d">On-board digital input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active, Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="244" data-i="13" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">Room 1 Door Input</td><td class="d">Door switch input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active, Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="245" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Room 2 Door Input</td><td class="d">Door switch input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active, Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="246" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Room 3 Door Input</td><td class="d">Door switch input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active, Inactive</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="247" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">On-Board Relay</td><td class="d">On-board relay output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=COM NO Shorted, 1=COM NC Shorted</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Room 1 Pressure Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Room 1 Temperature Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Room 1 Humidity Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Room 1 ACH Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Room 1 User Defined 1 Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Room 1 User Defined 2 Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Room 2 Pressure Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Room 2 Temperature Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Room 2 Humidity Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Room 2 ACH Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Room 2 User Defined 1 Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Room 2 User Defined 2 Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Room 3 Pressure Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Room 3 Temperature Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Room 3 Humidity Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Room 3 ACH Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Room 3 User Defined 1 Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Room 3 User Defined 2 Parameter Enable</td><td class="d">Show and monitor this room parameter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Room 1 Pressure Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Room 1 Pressure High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Room 1 Temperature Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Room 1 Temperature High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Room 1 Humidity Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Room 1 Humidity High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Room 1 ACH Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Room 1 ACH High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Room 1 User Defined 1 Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Room 1 User Defined 1 High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Room 1 User Defined 2 Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Room 1 User Defined 2 High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">Room 2 Pressure Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">Room 2 Pressure High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">Room 2 Temperature Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Room 2 Temperature High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Room 2 Humidity Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">Room 2 Humidity High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">Room 2 ACH Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">Room 2 ACH High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">Room 2 User Defined 1 Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">Room 2 User Defined 1 High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="48" data-acc="W" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">Room 2 User Defined 2 Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="49" data-acc="W" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">Room 2 User Defined 2 High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">Room 3 Pressure Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">Room 3 Pressure High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">Room 3 Temperature Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">Room 3 Temperature High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="54" data-acc="W" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">Room 3 Humidity Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="55" data-acc="W" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">Room 3 Humidity High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">Room 3 ACH Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="57" data-acc="W" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">Room 3 ACH High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="298" data-i="58" data-acc="W" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">Room 3 User Defined 1 Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="299" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">Room 3 User Defined 1 High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="60" data-acc="W" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">Room 3 User Defined 2 Low Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="61" data-acc="W" data-u="" data-st="1" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">Room 3 User Defined 2 High Limit Enable</td><td class="d">Enable this alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="302" data-i="62" data-acc="W" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">Room 1 Door Enable</td><td class="d">Enable door monitoring</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="303" data-i="63" data-acc="W" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">Room 2 Door Enable</td><td class="d">Enable door monitoring</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="304" data-i="64" data-acc="W" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">Room 3 Door Enable</td><td class="d">Enable door monitoring</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="65" data-acc="W" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">Room 1 Enable</td><td class="d">Enable this room</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="66" data-acc="W" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">Room 2 Enable</td><td class="d">Enable this room</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="307" data-i="67" data-acc="W" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">Room 3 Enable</td><td class="d">Enable this room</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="68" data-acc="W" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">Room Profile 1 Alarm Enable</td><td class="d">Enable alarms for this room profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="69" data-acc="W" data-u="" data-st="1" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">Room Profile 2 Alarm Enable</td><td class="d">Enable alarms for this room profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="70" data-acc="W" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">Room Profile 3 Alarm Enable</td><td class="d">Enable alarms for this room profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">Room Profile 4 Alarm Enable</td><td class="d">Enable alarms for this room profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="72" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">72</td><td class="n">Room 1 Standby</td><td class="d">Put the room in standby</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Active, 1=Standby</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="73" data-acc="W" data-u="" data-st="1" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">Room 2 Standby</td><td class="d">Put the room in standby</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Active, 1=Standby</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="74" data-acc="W" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">Room 3 Standby</td><td class="d">Put the room in standby</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Active, 1=Standby</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="75" data-acc="W" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">Control Loop 1 Setpoint Type</td><td class="d">Control by BACnet setpoint or PI loop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=BACnet, 1=PI Loop</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="76" data-acc="W" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">Control Loop 2 Setpoint Type</td><td class="d">Control by BACnet setpoint or PI loop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=BACnet, 1=PI Loop</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="77" data-acc="W" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">Control Loop 3 Setpoint Type</td><td class="d">Control by BACnet setpoint or PI loop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=BACnet, 1=PI Loop</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="318" data-i="78" data-acc="W" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">Control Loop 4 Setpoint Type</td><td class="d">Control by BACnet setpoint or PI loop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=BACnet, 1=PI Loop</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="319" data-i="79" data-acc="W" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">Time Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Use 12-hour format, 1 = Use 24-hour format</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Execute BACnet Time Sync?</td><td class="d">Accept BACnet time synchronization</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Ignore BACnet Time Sync, 1 = Execute BACnet Time Sync</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="80" data-acc="W" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">Display date on home screen</td><td class="d">Show the date on the home screen</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Date not displayed on home screen, 1=Date displayed on home screen</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="81" data-acc="W" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">Display time on home screen</td><td class="d">Show the time on the home screen</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Time not displayed on home screen, 1=Time displayed on home screen</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="82" data-acc="W" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">Room 1 Pressure Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="83" data-acc="W" data-u="" data-st="1" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">Room 1 Temperature Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="84" data-acc="W" data-u="" data-st="1" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">Room 1 Humidity Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="85" data-acc="W" data-u="" data-st="1" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">Room 1 ACH Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="86" data-acc="W" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">Room 1 User Defined 1 Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="87" data-acc="W" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">Room 1 User Defined 2 Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="88" data-acc="W" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">Room 2 Pressure Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="89" data-acc="W" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">Room 2 Temperature Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="90" data-acc="W" data-u="" data-st="1" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">Room 2 Humidity Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="91" data-acc="W" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">Room 2 ACH Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="92" data-acc="W" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">Room 2 User Defined 1 Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="93" data-acc="W" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">Room 2 User Defined 2 Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="94" data-acc="W" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">Room 3 Pressure Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="95" data-acc="W" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">Room 3 Temperature Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="96" data-acc="W" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">Room 3 Humidity Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="97" data-acc="W" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">Room 3 ACH Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="98" data-acc="W" data-u="" data-st="1" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">Room 3 User Defined 1 Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="99" data-acc="W" data-u="" data-st="1" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">Room 3 User Defined 2 Display Unit</td><td class="d">Units set locally or read from BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Units updated for room 1 pressure parameter via local UI, 1=Obtain from BACnet source</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="341" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1</td><td class="n">Room 1 Pressure Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="342" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">Room 1 Temperature Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="343" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">3</td><td class="n">Room 1 Humidity Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="344" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mi-4"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">4</td><td class="n">Room 1 ACH Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="345" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mi-5"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">5</td><td class="n">Room 1 User Defined 1 Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="346" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mi-6"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">6</td><td class="n">Room 1 user Defined 2 Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="347" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mi-7"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">7</td><td class="n">Room 2 Pressure Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="348" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-mi-8"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">8</td><td class="n">Room 2 Temperature Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="349" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-mi-9"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">9</td><td class="n">Room 2 Humidity Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="350" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-mi-10"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10</td><td class="n">Room 2 ACH Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="351" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mi-11"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11</td><td class="n">Room 2 User Defined 1 Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="352" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mi-12"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">12</td><td class="n">Room 2 user Defined 2 Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="353" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mi-13"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">13</td><td class="n">Room 3 Pressure Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="354" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mi-14"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">14</td><td class="n">Room 3 Temperature Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="355" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-mi-15"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">15</td><td class="n">Room 3 Humidity Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="356" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-mi-16"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">16</td><td class="n">Room 3 ACH Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="357" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-mi-17"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">17</td><td class="n">Room 3 User Defined 1 Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="358" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-mi-18"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">18</td><td class="n">Room 3 user Defined 2 Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="359" data-i="19" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-19"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">Room 1 Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="360" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-mi-20"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">20</td><td class="n">Room 2 Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="361" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-mi-21"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">21</td><td class="n">Room 3 Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="362" data-i="22" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-22"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">System Alarm State</td><td class="d">Alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="363" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Room 1 Pressure Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="364" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">Room 1 Temperature Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="365" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">Room 1 Humidity Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="366" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Room 1 ACH Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="367" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">Room 1 User Defined 1 Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="368" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">Room 1 User Defined 2 Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="369" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">Room 2 Pressure Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="370" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">Room 2 Temperature Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="371" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">Room 2 Humidity Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="372" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">Room 2 ACH Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="373" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">Room 2 User Defined 1 Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="374" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">Room 2 User Defined 2 Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="375" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">Room 3 Pressure Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="376" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">Room 3 Temperature Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="377" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">Room 3 Humidity Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="378" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">Room 3 ACH Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="379" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">Room 3 User Defined 1 Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="380" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">Room 3 User Defined 2 Source</td><td class="d">Where this room parameter comes from</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board AI-1, 3=On-Board UI-1, 4=On-Board UI-2, 5=On-Board UI-3, 6=BACnet</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="381" data-i="83" data-acc="W" data-u="" data-st="1" id="obj-mv-83"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">83</td><td class="n">Room 1 Door Source</td><td class="d">Input used for the door switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board UI-1, 3=On-Board UI-2, 4=On-Board UI-3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="382" data-i="84" data-acc="W" data-u="" data-st="1" id="obj-mv-84"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">84</td><td class="n">Room 2 Door Source</td><td class="d">Input used for the door switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board UI-1, 3=On-Board UI-2, 4=On-Board UI-3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="383" data-i="85" data-acc="W" data-u="" data-st="1" id="obj-mv-85"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">85</td><td class="n">Room 3 Door Source</td><td class="d">Input used for the door switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=On-Board UI-1, 3=On-Board UI-2, 4=On-Board UI-3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="384" data-i="19" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">Room 1 Room Profile</td><td class="d">Active room profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Profile 1, 2=Profile 2, 3=Profile 3, 4=Profile 4</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="385" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">Room 2 Room Profile</td><td class="d">Active room profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Profile 1, 2=Profile 2, 3=Profile 3, 4=Profile 4</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="386" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">Room 3 Room Profile</td><td class="d">Active room profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Profile 1, 2=Profile 2, 3=Profile 3, 4=Profile 4</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="387" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">On-Board Analog Output Type</td><td class="d">Output signal type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=4 to 20mA, 2=0 to 5VDC, 3=0 to 10VDC</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="388" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">On-Board Analog Input 1 Type</td><td class="d">Signal type of input 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=mA, 3=VDC, 4=Digital (MSV 28, 29, &amp; 30 only)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="389" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">On-Board Analog Input 2 Type</td><td class="d">Signal type of input 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=mA, 3=VDC, 4=Digital (MSV 28, 29, &amp; 30 only)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="390" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">On-Board Analog Input 3 Type</td><td class="d">Signal type of input 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=mA, 3=VDC, 4=Digital (MSV 28, 29, &amp; 30 only)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="391" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">On-Board Analog Input 4 Type</td><td class="d">Signal type of input 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=mA, 3=VDC, 4=Digital (MSV 28, 29, &amp; 30 only)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="392" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">Room Profile 1 Icon</td><td class="d">Icon shown for this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Icon 1, 2=Icon 2, 3=Icon 3, 4=Icon 4, 5=Icon 5, 6=Icon 6, 7=Icon 7, 8=Icon 8, 9=Icon 9, 10=Icon 10, 11=Icon 11, 12=Icon 12, 13=Icon 13, 14=Icon 14, 15=Icon 15, 16=Icon 16, 17=Icon 17, 18=Icon 18, 19=Icon 19, 20=Icon 20, 21=Icon 21, 22=Icon 22, 23=Icon 23, 24=Icon 24, 25=Icon 25, 26=Icon 26, 27=Icon 27, 28=Icon 28, 29=Icon 29, 30=Icon 30, 31=Icon 31, 32=Icon 32</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="393" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">Room Profile 2 Icon</td><td class="d">Icon shown for this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Icon 1, 2=Icon 2, 3=Icon 3, 4=Icon 4, 5=Icon 5, 6=Icon 6, 7=Icon 7, 8=Icon 8, 9=Icon 9, 10=Icon 10, 11=Icon 11, 12=Icon 12, 13=Icon 13, 14=Icon 14, 15=Icon 15, 16=Icon 16, 17=Icon 17, 18=Icon 18, 19=Icon 19, 20=Icon 20, 21=Icon 21, 22=Icon 22, 23=Icon 23, 24=Icon 24, 25=Icon 25, 26=Icon 26, 27=Icon 27, 28=Icon 28, 29=Icon 29, 30=Icon 30, 31=Icon 31, 32=Icon 32</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="394" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">Room Profile 3 Icon</td><td class="d">Icon shown for this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Icon 1, 2=Icon 2, 3=Icon 3, 4=Icon 4, 5=Icon 5, 6=Icon 6, 7=Icon 7, 8=Icon 8, 9=Icon 9, 10=Icon 10, 11=Icon 11, 12=Icon 12, 13=Icon 13, 14=Icon 14, 15=Icon 15, 16=Icon 16, 17=Icon 17, 18=Icon 18, 19=Icon 19, 20=Icon 20, 21=Icon 21, 22=Icon 22, 23=Icon 23, 24=Icon 24, 25=Icon 25, 26=Icon 26, 27=Icon 27, 28=Icon 28, 29=Icon 29, 30=Icon 30, 31=Icon 31, 32=Icon 32</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="395" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42</td><td class="n">Room Profile 4 Icon</td><td class="d">Icon shown for this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Icon 1, 2=Icon 2, 3=Icon 3, 4=Icon 4, 5=Icon 5, 6=Icon 6, 7=Icon 7, 8=Icon 8, 9=Icon 9, 10=Icon 10, 11=Icon 11, 12=Icon 12, 13=Icon 13, 14=Icon 14, 15=Icon 15, 16=Icon 16, 17=Icon 17, 18=Icon 18, 19=Icon 19, 20=Icon 20, 21=Icon 21, 22=Icon 22, 23=Icon 23, 24=Icon 24, 25=Icon 25, 26=Icon 26, 27=Icon 27, 28=Icon 28, 29=Icon 29, 30=Icon 30, 31=Icon 31, 32=Icon 32</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="396" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">Room Profile 1 Color</td><td class="d">Color shown for this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=BLUE, 2=GREEN, 3=PURPLE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="397" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-mv-44"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44</td><td class="n">Room Profile 2 Color</td><td class="d">Color shown for this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=BLUE, 2=GREEN, 3=PURPLE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="398" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">Room Profile 3 Color</td><td class="d">Color shown for this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=BLUE, 2=GREEN, 3=PURPLE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="399" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">Room Profile 4 Color</td><td class="d">Color shown for this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=BLUE, 2=GREEN, 3=PURPLE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="400" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">Room Profile 1 Control Preset</td><td class="d">Preset level used by this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Level A, 2=Level B</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="401" data-i="48" data-acc="W" data-u="" data-st="1" id="obj-mv-48"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">48</td><td class="n">Room Profile 2 Control Preset</td><td class="d">Preset level used by this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Level A, 2=Level B</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="402" data-i="49" data-acc="W" data-u="" data-st="1" id="obj-mv-49"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">49</td><td class="n">Room Profile 3 Control Preset</td><td class="d">Preset level used by this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Level A, 2=Level B</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="403" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-mv-50"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50</td><td class="n">Room Profile 3 Control Preset</td><td class="d">Preset level used by this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Level A, 2=Level B</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="404" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">Room Profile 1 Monitor Preset</td><td class="d">Preset level used by this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Level A, 2=Level B</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="405" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-mv-52"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">52</td><td class="n">Room Profile 2 Monitor Preset</td><td class="d">Preset level used by this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Level A, 2=Level B</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="406" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-mv-53"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">53</td><td class="n">Room Profile 3 Monitor Preset</td><td class="d">Preset level used by this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Level A, 2=Level B</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="407" data-i="54" data-acc="W" data-u="" data-st="1" id="obj-mv-54"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">54</td><td class="n">Room Profile 4 Monitor Preset</td><td class="d">Preset level used by this profile</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Level A, 2=Level B</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="408" data-i="55" data-acc="W" data-u="" data-st="1" id="obj-mv-55"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">55</td><td class="n">Room 1 Pressure Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="409" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-mv-56"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">56</td><td class="n">Room 1 Temperature Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="410" data-i="57" data-acc="W" data-u="" data-st="1" id="obj-mv-57"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">57</td><td class="n">Room 1 Humidity Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="411" data-i="58" data-acc="W" data-u="" data-st="1" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">Room 1 ACH Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="412" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59</td><td class="n">Room 1 User Defined 1 Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="413" data-i="60" data-acc="W" data-u="" data-st="1" id="obj-mv-60"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">60</td><td class="n">Room 1 User Defined 2 Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="414" data-i="61" data-acc="W" data-u="" data-st="1" id="obj-mv-61"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">61</td><td class="n">Room 2 Pressure Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="415" data-i="62" data-acc="W" data-u="" data-st="1" id="obj-mv-62"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">62</td><td class="n">Room 2 Temperature Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="416" data-i="63" data-acc="W" data-u="" data-st="1" id="obj-mv-63"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">63</td><td class="n">Room 2 Humidity Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="417" data-i="64" data-acc="W" data-u="" data-st="1" id="obj-mv-64"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">64</td><td class="n">Room 2 ACH Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="418" data-i="65" data-acc="W" data-u="" data-st="1" id="obj-mv-65"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">65</td><td class="n">Room 2 User Defined 1 Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="419" data-i="66" data-acc="W" data-u="" data-st="1" id="obj-mv-66"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">66</td><td class="n">Room 2 User Defined 2 Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="420" data-i="67" data-acc="W" data-u="" data-st="1" id="obj-mv-67"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">67</td><td class="n">Room 3 Pressure Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="421" data-i="68" data-acc="W" data-u="" data-st="1" id="obj-mv-68"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">68</td><td class="n">Room 3 Temperature Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="422" data-i="69" data-acc="W" data-u="" data-st="1" id="obj-mv-69"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">69</td><td class="n">Room 3 Humidity Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="423" data-i="70" data-acc="W" data-u="" data-st="1" id="obj-mv-70"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">70</td><td class="n">Room 3 ACH Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="424" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">71</td><td class="n">Room 3 User Defined 1 Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="425" data-i="72" data-acc="W" data-u="" data-st="1" id="obj-mv-72"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">72</td><td class="n">Room 3 User Defined 2 Source BACnet Object Type</td><td class="d">Object type of the BACnet source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog-Input, 2=Analog-Output, 3=Analog-Value</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="426" data-i="73" data-acc="W" data-u="" data-st="1" id="obj-mv-73"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">73</td><td class="n">On-Board Analog Output Source</td><td class="d">Value sent to the analog output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=Room 1 Pressure, 3=Room 1 Temperature, 4=Room 1 Humidity, 5=Room 1 ACH, 6=Room 1 User Defined 1, 7=Room 1 User Defined 2, 8=Room 2 Pressure, 9=Room 2 Temperature, 10=Room 2 Humidity, 11=Room 2 ACH, 12=Room 2 User Defined 1, 13=Room 2 User Defined 2, 14=Room 3 Pressure, 15=Room 3 Temperature, 16=Room 3 Humidity, 17=Room 3 ACH, 18=Room 3 User Defined 1, 19=Room 3 User Defined 2, 20=Control Loop 1, 21=Control Loop 2, 22=Control Loop 3, 23=Control Loop 4</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="427" data-i="78" data-acc="W" data-u="" data-st="1" id="obj-mv-78"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">78</td><td class="n">On-Board Relay Source</td><td class="d">Event that drives the relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=NONE, 2=Room 1 Door, 3=Room 2 Door, 4=Room 3 Door, 5=Room 1 Alarm, 6=Room 2 Alarm, 7=Room 3 Alarm, 8=Master Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="428" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-mv-86"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">86</td><td class="n">Room 1 Pressure Mode</td><td class="d">Room pressure mode (positive/negative/neutral)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=POS (Positive), 2=NEG (Negative), 3=NEU (Neutral)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="429" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-mv-87"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">87</td><td class="n">Room 2 Pressure Mode</td><td class="d">Room pressure mode (positive/negative/neutral)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=POS (Positive), 2=NEG (Negative), 3=NEU (Neutral)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="430" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-mv-88"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">88</td><td class="n">Room 3 Pressure Mode</td><td class="d">Room pressure mode (positive/negative/neutral)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=POS (Positive), 2=NEG (Negative), 3=NEU (Neutral)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="431" data-i="89" data-acc="W" data-u="" data-st="1" id="obj-mv-89"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">89</td><td class="n">Language Selection</td><td class="d">Display language</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=English, 2=French</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="432" data-i="90" data-acc="W" data-u="" data-st="1" id="obj-mv-90"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">90</td><td class="n">BACnet Setpoint 1 Override Priority</td><td class="d">Priority used to write the BACnet setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Priority Level  1 (Manual-Life Safety), 2=Priority Level 2 (Automatic Life-Safety), 3=Priority Level 3, 4=Priority Level 4, 5=Priority Level 5 (Critical Equipment Control), 6=Priority Level 6 (Minimum On/Off), 7=Priority Level 7, 8=Priority Level 8 (Manual Operator), 9=Priority Level 9, 10=Priority Level 10, 11=Priority Level  11, 12=Priority Level  12, 13=Priority Level  13, 14=Priority Level  14, 15=Priority Level 15, 16=Priority Level  16, 17=NONE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="433" data-i="91" data-acc="W" data-u="" data-st="1" id="obj-mv-91"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">91</td><td class="n">BACnet Setpoint 2 Override Priority</td><td class="d">Priority used to write the BACnet setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Priority Level  1 (Manual-Life Safety), 2=Priority Level 2 (Automatic Life-Safety), 3=Priority Level 3, 4=Priority Level 4, 5=Priority Level 5 (Critical Equipment Control), 6=Priority Level 6 (Minimum On/Off), 7=Priority Level 7, 8=Priority Level 8 (Manual Operator), 9=Priority Level 9, 10=Priority Level 10, 11=Priority Level  11, 12=Priority Level  12, 13=Priority Level  13, 14=Priority Level  14, 15=Priority Level 15, 16=Priority Level  16, 17=NONE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="434" data-i="92" data-acc="W" data-u="" data-st="1" id="obj-mv-92"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">92</td><td class="n">BACnet Setpoint 3 Override Priority</td><td class="d">Priority used to write the BACnet setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Priority Level  1 (Manual-Life Safety), 2=Priority Level 2 (Automatic Life-Safety), 3=Priority Level 3, 4=Priority Level 4, 5=Priority Level 5 (Critical Equipment Control), 6=Priority Level 6 (Minimum On/Off), 7=Priority Level 7, 8=Priority Level 8 (Manual Operator), 9=Priority Level 9, 10=Priority Level 10, 11=Priority Level  11, 12=Priority Level  12, 13=Priority Level  13, 14=Priority Level  14, 15=Priority Level 15, 16=Priority Level  16, 17=NONE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="435" data-i="93" data-acc="W" data-u="" data-st="1" id="obj-mv-93"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">93</td><td class="n">BACnet Setpoint 4 Override Priority</td><td class="d">Priority used to write the BACnet setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Priority Level  1 (Manual-Life Safety), 2=Priority Level 2 (Automatic Life-Safety), 3=Priority Level 3, 4=Priority Level 4, 5=Priority Level 5 (Critical Equipment Control), 6=Priority Level 6 (Minimum On/Off), 7=Priority Level 7, 8=Priority Level 8 (Manual Operator), 9=Priority Level 9, 10=Priority Level 10, 11=Priority Level  11, 12=Priority Level  12, 13=Priority Level  13, 14=Priority Level  14, 15=Priority Level 15, 16=Priority Level  16, 17=NONE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="436" data-i="94" data-acc="W" data-u="" data-st="1" id="obj-mv-94"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">94</td><td class="n">Room 1 Pressure Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="437" data-i="95" data-acc="W" data-u="" data-st="1" id="obj-mv-95"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">95</td><td class="n">Room 1 Temperature Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="438" data-i="96" data-acc="W" data-u="" data-st="1" id="obj-mv-96"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">96</td><td class="n">Room 1 Humidity Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="439" data-i="97" data-acc="W" data-u="" data-st="1" id="obj-mv-97"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">97</td><td class="n">Room 1 ACH Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="440" data-i="98" data-acc="W" data-u="" data-st="1" id="obj-mv-98"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">98</td><td class="n">Room 1 User Defined 1 Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="441" data-i="99" data-acc="W" data-u="" data-st="1" id="obj-mv-99"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">99</td><td class="n">Room 1 User Defined 2 Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="442" data-i="100" data-acc="W" data-u="" data-st="1" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">100</td><td class="n">Room 2 Pressure Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="443" data-i="101" data-acc="W" data-u="" data-st="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">Room 2 Temperature Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="444" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">Room 2 Humidity Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="445" data-i="103" data-acc="W" data-u="" data-st="1" id="obj-mv-103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">103</td><td class="n">Room 2 ACH Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="446" data-i="104" data-acc="W" data-u="" data-st="1" id="obj-mv-104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">104</td><td class="n">Room 2 User Defined 1 Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="447" data-i="105" data-acc="W" data-u="" data-st="1" id="obj-mv-105"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">105</td><td class="n">Room 2 User Defined 2 Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="448" data-i="106" data-acc="W" data-u="" data-st="1" id="obj-mv-106"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">106</td><td class="n">Room 3 Pressure Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="449" data-i="107" data-acc="W" data-u="" data-st="1" id="obj-mv-107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">107</td><td class="n">Room 3 Temperature Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="450" data-i="108" data-acc="W" data-u="" data-st="1" id="obj-mv-108"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">108</td><td class="n">Room 3 Humidity Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="451" data-i="109" data-acc="W" data-u="" data-st="1" id="obj-mv-109"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">109</td><td class="n">Room 3 ACH Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="452" data-i="110" data-acc="W" data-u="" data-st="1" id="obj-mv-110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">110</td><td class="n">Room 3 User Defined 1 Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="453" data-i="111" data-acc="W" data-u="" data-st="1" id="obj-mv-111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">111</td><td class="n">Room 3 User Defined 2 Display Format</td><td class="d">Decimal places shown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Read format from BACnet source (resolution), 2=1 (No decimal places), 3=0.1 (One decimal place), 4=0.01 (Two decimal places), 5=0.001 (Three decimal places), 6=0.0001 (Four decimal places)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="454" data-i="112" data-acc="W" data-u="" data-st="1" id="obj-mv-112"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">112</td><td class="n">Room 1 BACnet ACH Source type</td><td class="d">BACnet ACH source given as ACH, volume or velocity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ACH, 2=Volumetric, 3=Velocity</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="455" data-i="113" data-acc="W" data-u="" data-st="1" id="obj-mv-113"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">113</td><td class="n">Room 2 BACnet ACH Source type</td><td class="d">BACnet ACH source given as ACH, volume or velocity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ACH, 2=Volumetric, 3=Velocity</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="456" data-i="114" data-acc="W" data-u="" data-st="1" id="obj-mv-114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">114</td><td class="n">Room 3 BACnet ACH Source type</td><td class="d">BACnet ACH source given as ACH, volume or velocity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ACH, 2=Volumetric, 3=Velocity</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="457" data-i="115" data-acc="W" data-u="" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">Room 1 Pressure Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="458" data-i="116" data-acc="W" data-u="" data-st="1" id="obj-mv-116"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">116</td><td class="n">Room 1 Temperature Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="459" data-i="117" data-acc="W" data-u="" data-st="1" id="obj-mv-117"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">117</td><td class="n">Room 1 Humidity Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="460" data-i="118" data-acc="W" data-u="" data-st="1" id="obj-mv-118"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">118</td><td class="n">Room 1 ACH Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="461" data-i="119" data-acc="W" data-u="" data-st="1" id="obj-mv-119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">119</td><td class="n">Room 1 User Defined 1 Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="462" data-i="120" data-acc="W" data-u="" data-st="1" id="obj-mv-120"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">120</td><td class="n">Room 1 User Defined 2 Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="463" data-i="121" data-acc="W" data-u="" data-st="1" id="obj-mv-121"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">121</td><td class="n">Room 2 Pressure Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="464" data-i="122" data-acc="W" data-u="" data-st="1" id="obj-mv-122"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">122</td><td class="n">Room 2 Temperature Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="465" data-i="123" data-acc="W" data-u="" data-st="1" id="obj-mv-123"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">123</td><td class="n">Room 2 Humidity Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="466" data-i="124" data-acc="W" data-u="" data-st="1" id="obj-mv-124"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">124</td><td class="n">Room 2 ACH Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="467" data-i="125" data-acc="W" data-u="" data-st="1" id="obj-mv-125"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">125</td><td class="n">Room 2 User Defined 1 Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="468" data-i="126" data-acc="W" data-u="" data-st="1" id="obj-mv-126"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">126</td><td class="n">Room 2 User Defined 2 Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="469" data-i="127" data-acc="W" data-u="" data-st="1" id="obj-mv-127"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">127</td><td class="n">Room 3 Pressure Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="470" data-i="128" data-acc="W" data-u="" data-st="1" id="obj-mv-128"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">128</td><td class="n">Room 3 Temperature Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="471" data-i="129" data-acc="W" data-u="" data-st="1" id="obj-mv-129"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">129</td><td class="n">Room 3 Humidity Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="472" data-i="130" data-acc="W" data-u="" data-st="1" id="obj-mv-130"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">130</td><td class="n">Room 3 ACH Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="473" data-i="131" data-acc="W" data-u="" data-st="1" id="obj-mv-131"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">131</td><td class="n">Room 3 User Defined 1 Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="474" data-i="132" data-acc="W" data-u="" data-st="1" id="obj-mv-132"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">132</td><td class="n">Room 3 User Defined 2 Alarm Warning Mode</td><td class="d">Warning on delay or on deadband</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=On Delay, 2=On Deadband</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="475" data-i="133" data-acc="W" data-u="" data-st="1" id="obj-mv-133"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">133</td><td class="n">Room 1 Door Alarm Action Type</td><td class="d">What a door-open alarm does</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Door Open Indicator only, 2=Go into Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="476" data-i="134" data-acc="W" data-u="" data-st="1" id="obj-mv-134"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">134</td><td class="n">Room 2 Door Alarm Action Type</td><td class="d">What a door-open alarm does</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Door Open Indicator only, 2=Go into Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="477" data-i="135" data-acc="W" data-u="" data-st="1" id="obj-mv-135"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">135</td><td class="n">Room 3 Door Alarm Action Type</td><td class="d">What a door-open alarm does</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Door Open Indicator only, 2=Go into Standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="478" data-i="136" data-acc="W" data-u="" data-st="1" id="obj-mv-136"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">136</td><td class="n">Air Flow/Air Velocity Unit for On-Board Analog Input 1</td><td class="d">Airflow or velocity unit for this input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="479" data-i="137" data-acc="W" data-u="" data-st="1" id="obj-mv-137"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">137</td><td class="n">Air Flow/Air Velocity Unit for On-Board Universal Input 1</td><td class="d">Airflow or velocity unit for this input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="480" data-i="138" data-acc="W" data-u="" data-st="1" id="obj-mv-138"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">138</td><td class="n">Air Flow/Air Velocity Unit for On-Board Universal Input 2</td><td class="d">Airflow or velocity unit for this input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="481" data-i="139" data-acc="W" data-u="" data-st="1" id="obj-mv-139"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">139</td><td class="n">Air Flow/Air Velocity Unit for On-Board Universal Input 3</td><td class="d">Airflow or velocity unit for this input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="482" data-i="148" data-acc="W" data-u="" data-st="1" id="obj-mv-148"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">148</td><td class="n">Air Flow/Air Velocity Unit for Room 1 Volumetric/Velocity BACnet Point</td><td class="d">Airflow or velocity unit for this input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="483" data-i="149" data-acc="W" data-u="" data-st="1" id="obj-mv-149"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">149</td><td class="n">Air Flow/Air Velocity Unit for Room 2 Volumetric/Velocity BACnet Point</td><td class="d">Airflow or velocity unit for this input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="484" data-i="150" data-acc="W" data-u="" data-st="1" id="obj-mv-150"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">150</td><td class="n">Air Flow/Air Velocity Unit for Room 3 Volumetric/Velocity BACnet Point</td><td class="d">Airflow or velocity unit for this input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ft/sec, 2=ft/min, 3=ft3/min, 4=m/sec, 5=liters/sec, 6=m3/sec, 7=m3/hr, 8=m3/min, 9=ft3/sec, 10=liters/min, 11=liters/hr, 12=m/min, 13=m/hr</td></tr>
<tr data-row data-type="LO" data-to="9" data-o="485" data-i="1" data-acc="W" data-u="" id="obj-lo-1"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">1</td><td class="n">Loop 1</td><td class="d">PI control loop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="LO" data-to="9" data-o="486" data-i="2" data-acc="W" data-u="" id="obj-lo-2"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">2</td><td class="n">Loop 2</td><td class="d">PI control loop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="LO" data-to="9" data-o="487" data-i="3" data-acc="W" data-u="" id="obj-lo-3"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">3</td><td class="n">Loop 3</td><td class="d">PI control loop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="LO" data-to="9" data-o="488" data-i="4" data-acc="W" data-u="" id="obj-lo-4"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">4</td><td class="n">Loop 4</td><td class="d">PI control loop</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="489" data-i="1" data-acc="W" data-u="" id="obj-csv-1"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1</td><td class="n">Room 1 Label</td><td class="d">Display text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="490" data-i="2" data-acc="W" data-u="" id="obj-csv-2"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2</td><td class="n">Room 2 Label</td><td class="d">Display text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="491" data-i="3" data-acc="W" data-u="" id="obj-csv-3"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3</td><td class="n">Room 3 Label</td><td class="d">Display text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="492" data-i="4" data-acc="W" data-u="" id="obj-csv-4"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">4</td><td class="n">Room Profile 1 Label</td><td class="d">Display text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="493" data-i="5" data-acc="W" data-u="" id="obj-csv-5"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">5</td><td class="n">Room Profile 2 Label</td><td class="d">Display text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="494" data-i="6" data-acc="W" data-u="" id="obj-csv-6"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">6</td><td class="n">Room Profile 3 Label</td><td class="d">Display text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="495" data-i="7" data-acc="W" data-u="" id="obj-csv-7"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">7</td><td class="n">Room Profile 4 Label</td><td class="d">Display text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="496" data-i="8" data-acc="W" data-u="" id="obj-csv-8"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">8</td><td class="n">Room Profile 1 Banner Label</td><td class="d">Display text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="497" data-i="9" data-acc="W" data-u="" id="obj-csv-9"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">9</td><td class="n">Room Profile 2 Banner Label</td><td class="d">Display text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="498" data-i="10" data-acc="W" data-u="" id="obj-csv-10"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">10</td><td class="n">Room Profile 3 Banner Label</td><td class="d">Display text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="499" data-i="11" data-acc="W" data-u="" id="obj-csv-11"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">11</td><td class="n">Room Profile 4 Banner Label</td><td class="d">Display text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="500" data-i="12" data-acc="W" data-u="" id="obj-csv-12"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">12</td><td class="n">Technical Support ID</td><td class="d">Support contact text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="501" data-i="13" data-acc="R" data-u="" id="obj-csv-13"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">13</td><td class="n">Audit Trail String 1</td><td class="d">Audit trail entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="502" data-i="14" data-acc="R" data-u="" id="obj-csv-14"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">14</td><td class="n">Audit Trail String 2</td><td class="d">Audit trail entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="503" data-i="15" data-acc="R" data-u="" id="obj-csv-15"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">15</td><td class="n">Audit Trail String 3</td><td class="d">Audit trail entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="504" data-i="16" data-acc="R" data-u="" id="obj-csv-16"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">16</td><td class="n">Audit Trail String 4</td><td class="d">Audit trail entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="505" data-i="17" data-acc="R" data-u="" id="obj-csv-17"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">17</td><td class="n">Audit Trail String 5</td><td class="d">Audit trail entry</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="506" data-i="18" data-acc="W" data-u="" id="obj-csv-18"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">18</td><td class="n">Operator Password</td><td class="d">Operator password</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="507" data-i="19" data-acc="W" data-u="" id="obj-csv-19"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">19</td><td class="n">Room 1 User Defined 1 Badge Name</td><td class="d">Name shown on the parameter badge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="508" data-i="20" data-acc="W" data-u="" id="obj-csv-20"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">20</td><td class="n">Room 1 User Defined 2 Badge Name</td><td class="d">Name shown on the parameter badge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="509" data-i="21" data-acc="W" data-u="" id="obj-csv-21"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">21</td><td class="n">Room 2 User Defined 1 Badge Name</td><td class="d">Name shown on the parameter badge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="510" data-i="22" data-acc="W" data-u="" id="obj-csv-22"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">22</td><td class="n">Room 2 User Defined 2 Badge Name</td><td class="d">Name shown on the parameter badge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="511" data-i="23" data-acc="W" data-u="" id="obj-csv-23"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">23</td><td class="n">Room 3 User Defined 1 Badge Name</td><td class="d">Name shown on the parameter badge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="512" data-i="24" data-acc="W" data-u="" id="obj-csv-24"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">24</td><td class="n">Room 3 User Defined 2 Badge Name</td><td class="d">Name shown on the parameter badge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Setra FLEX Room Pressure Monitor point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>On-Board Analog Input</li><li><a href="#obj-ai-2"><code>AI2</code></a>On-Board Universal Input 1</li><li><a href="#obj-ai-3"><code>AI3</code></a>On-Board Universal Input 2</li><li><a href="#obj-ai-4"><code>AI4</code></a>On-Board Universal Input 3</li><li><a href="#obj-ai-13"><code>AI13</code></a>Room 1 Pressure</li><li><a href="#obj-ai-14"><code>AI14</code></a>Room 1 Temperature</li><li><a href="#obj-ai-15"><code>AI15</code></a>Room 1 Humidity</li><li><a href="#obj-ai-16"><code>AI16</code></a>Room 1 ACH</li><li><a href="#obj-ai-17"><code>AI17</code></a>Room 1 User Defined 1</li><li><a href="#obj-ai-18"><code>AI18</code></a>Room 1 User Defined 2</li><li><a href="#obj-ai-19"><code>AI19</code></a>Room 2 Pressure</li><li><a href="#obj-ai-20"><code>AI20</code></a>Room 2 Temperature</li><li><a href="#obj-ai-21"><code>AI21</code></a>Room 2 Humidity</li><li><a href="#obj-ai-22"><code>AI22</code></a>Room 2 ACH</li><li><a href="#obj-ai-23"><code>AI23</code></a>Room 2 User Defined 1</li><li><a href="#obj-ai-24"><code>AI24</code></a>Room 2 User Defined 2</li><li><a href="#obj-ai-25"><code>AI25</code></a>Room 3 Pressure</li><li><a href="#obj-ai-26"><code>AI26</code></a>Room 3 Temperature</li><li><a href="#obj-ai-27"><code>AI27</code></a>Room 3 Humidity</li><li><a href="#obj-ai-28"><code>AI28</code></a>Room 3 ACH</li><li><a href="#obj-ai-29"><code>AI29</code></a>Room 3 User Defined 1</li><li><a href="#obj-ai-30"><code>AI30</code></a>Room 3 User Defined 2</li><li><a href="#obj-ao-1"><code>AO1</code></a>On-Board Analog Output</li><li><a href="#obj-av-1"><code>AV1</code></a>Room 1 Pressure Low Limit - Monitor Preset A</li><li><a href="#obj-av-2"><code>AV2</code></a>Room 1 Pressure High Limit - Monitor Preset A</li><li><a href="#obj-av-3"><code>AV3</code></a>Room 1 Pressure Low Limit - Monitor Preset B</li><li><a href="#obj-av-4"><code>AV4</code></a>Room 1 Pressure High Limit - Monitor Preset B</li><li><a href="#obj-av-5"><code>AV5</code></a>Room 1 Pressure Deadband</li><li><a href="#obj-av-6"><code>AV6</code></a>Room 1 Pressure To Off Normal Delay</li><li><a href="#obj-av-7"><code>AV7</code></a>Room 1 Pressure Return To Normal Delay</li><li><a href="#obj-av-8"><code>AV8</code></a>Room 1 Temperature Low Limit - Monitor Preset A</li><li><a href="#obj-av-9"><code>AV9</code></a>Room 1 Temperature High Limit - Monitor Preset A</li><li><a href="#obj-av-10"><code>AV10</code></a>Room 1 Temperature Low Limit - Monitor Preset B</li><li><a href="#obj-av-11"><code>AV11</code></a>Room 1 Temperature High Limit - Monitor Preset B</li><li><a href="#obj-av-12"><code>AV12</code></a>Room 1 Temperature Deadband</li><li><a href="#obj-av-13"><code>AV13</code></a>Room 1 Temperature To Off Normal Delay</li><li><a href="#obj-av-14"><code>AV14</code></a>Room 1 Temperature Return To Normal Delay</li><li><a href="#obj-av-15"><code>AV15</code></a>Room 1 Humidity Low Limit - Monitor Preset A</li><li><a href="#obj-av-16"><code>AV16</code></a>Room 1 Humidity High Limit - Monitor Preset A</li><li><a href="#obj-av-17"><code>AV17</code></a>Room 1 Humidity Low Limit - Monitor Preset B</li><li><a href="#obj-av-18"><code>AV18</code></a>Room 1 Humidity High Limit - Monitor Preset B</li><li><a href="#obj-av-19"><code>AV19</code></a>Room 1 Humidity Deadband</li><li><a href="#obj-av-20"><code>AV20</code></a>Room 1 Humidity To Off Normal Delay</li><li><a href="#obj-av-21"><code>AV21</code></a>Room 1 Humidity Return To Normal Delay</li><li><a href="#obj-av-22"><code>AV22</code></a>Room 1 ACH Low Limit - Monitor Preset A</li><li><a href="#obj-av-23"><code>AV23</code></a>Room 1 ACH High Limit - Monitor Preset A</li><li><a href="#obj-av-24"><code>AV24</code></a>Room 1 ACH Low Limit - Monitor Preset B</li><li><a href="#obj-av-25"><code>AV25</code></a>Room 1 ACH High Limit - Monitor Preset B</li><li><a href="#obj-av-26"><code>AV26</code></a>Room 1 ACH Deadband</li><li><a href="#obj-av-27"><code>AV27</code></a>Room 1 ACH To Off Normal Delay</li><li><a href="#obj-av-28"><code>AV28</code></a>Room 1 ACH Return To Normal Delay</li><li><a href="#obj-av-29"><code>AV29</code></a>Room 1 User Defined 1 Low Limit - Monitor Preset A</li><li><a href="#obj-av-30"><code>AV30</code></a>Room 1 User Defined 1 High Limit - Monitor Preset A</li><li><a href="#obj-av-31"><code>AV31</code></a>Room 1 User Defined 1 Low Limit - Monitor Preset B</li><li><a href="#obj-av-32"><code>AV32</code></a>Room 1 User Defined 1 High Limit - Monitor Preset B</li><li><a href="#obj-av-33"><code>AV33</code></a>Room 1 User Defined 1 Deadband</li><li><a href="#obj-av-34"><code>AV34</code></a>Room 1 User Defined 1 To Off Normal Delay</li><li><a href="#obj-av-35"><code>AV35</code></a>Room 1 User Defined 1 Return To Normal Delay</li><li><a href="#obj-av-36"><code>AV36</code></a>Room 1 User Defined 2 Low Limit - Monitor Preset A</li><li><a href="#obj-av-37"><code>AV37</code></a>Room 1 User Defined 2 High Limit - Monitor Preset A</li><li><a href="#obj-av-38"><code>AV38</code></a>Room 1 User Defined 2 Low Limit - Monitor Preset B</li><li><a href="#obj-av-39"><code>AV39</code></a>Room 1 User Defined 2 High Limit - Monitor Preset B</li><li><a href="#obj-av-40"><code>AV40</code></a>Room 1 User Defined 2 Deadband</li><li><a href="#obj-av-41"><code>AV41</code></a>Room 1 User Defined 2 To Off Normal Delay</li><li><a href="#obj-av-42"><code>AV42</code></a>Room 1 User Defined 2 Return To Normal Delay</li><li><a href="#obj-av-43"><code>AV43</code></a>Room 2 Pressure Low Limit - Monitor Preset A</li><li><a href="#obj-av-44"><code>AV44</code></a>Room 2 Pressure High Limit - Monitor Preset A</li><li><a href="#obj-av-45"><code>AV45</code></a>Room 2 Pressure Low Limit - Monitor Preset B</li><li><a href="#obj-av-46"><code>AV46</code></a>Room 2 Pressure High Limit - Monitor Preset B</li><li><a href="#obj-av-47"><code>AV47</code></a>Room 2 Pressure Deadband</li><li><a href="#obj-av-48"><code>AV48</code></a>Room 2 Pressure To Off Normal Delay</li><li><a href="#obj-av-49"><code>AV49</code></a>Room 2 Pressure Return To Normal Delay</li><li><a href="#obj-av-50"><code>AV50</code></a>Room 2 Temperature Low Limit - Monitor Preset A</li><li><a href="#obj-av-51"><code>AV51</code></a>Room 2 Temperature High Limit - Monitor Preset A</li><li><a href="#obj-av-52"><code>AV52</code></a>Room 2 Temperature Low Limit - Monitor Preset B</li><li><a href="#obj-av-53"><code>AV53</code></a>Room 2 Temperature High Limit - Monitor Preset B</li><li><a href="#obj-av-54"><code>AV54</code></a>Room 2 Temperature Deadband</li><li><a href="#obj-av-55"><code>AV55</code></a>Room 2 Temperature To Off Normal Delay</li><li><a href="#obj-av-56"><code>AV56</code></a>Room 2 Temperature Return To Normal Delay</li><li><a href="#obj-av-57"><code>AV57</code></a>Room 2 Humidity Low Limit - Monitor Preset A</li><li><a href="#obj-av-58"><code>AV58</code></a>Room 2 Humidity High Limit - Monitor Preset A</li><li><a href="#obj-av-59"><code>AV59</code></a>Room 2 Humidity Low Limit - Monitor Preset B</li><li><a href="#obj-av-60"><code>AV60</code></a>Room 2 Humidity High Limit - Monitor Preset B</li><li><a href="#obj-av-61"><code>AV61</code></a>Room 2 Humidity Deadband</li><li><a href="#obj-av-62"><code>AV62</code></a>Room 2 Humidity To Off Normal Delay</li><li><a href="#obj-av-63"><code>AV63</code></a>Room 2 Humidity Return To Normal Delay</li><li><a href="#obj-av-64"><code>AV64</code></a>Room 2 ACH Low Limit - Monitor Preset A</li><li><a href="#obj-av-65"><code>AV65</code></a>Room 2 ACH High Limit - Monitor Preset A</li><li><a href="#obj-av-66"><code>AV66</code></a>Room 2 ACH Low Limit - Monitor Preset B</li><li><a href="#obj-av-67"><code>AV67</code></a>Room 2 ACH High Limit - Monitor Preset B</li><li><a href="#obj-av-68"><code>AV68</code></a>Room 2 ACH Deadband</li><li><a href="#obj-av-69"><code>AV69</code></a>Room 2 ACH To Off Normal Delay</li><li><a href="#obj-av-70"><code>AV70</code></a>Room 2 ACH Return To Normal Delay</li><li><a href="#obj-av-71"><code>AV71</code></a>Room 2 User Defined 1 Low Limit - Monitor Preset A</li><li><a href="#obj-av-72"><code>AV72</code></a>Room 2 User Defined 1 High Limit - Monitor Preset A</li><li><a href="#obj-av-73"><code>AV73</code></a>Room 2 User Defined 1 Low Limit - Monitor Preset B</li><li><a href="#obj-av-74"><code>AV74</code></a>Room 2 User Defined 1 High Limit - Monitor Preset B</li><li><a href="#obj-av-75"><code>AV75</code></a>Room 2 User Defined 1 Deadband</li><li><a href="#obj-av-76"><code>AV76</code></a>Room 2 User Defined 1 To Off Normal Delay</li><li><a href="#obj-av-77"><code>AV77</code></a>Room 2 User Defined 1 Return To Normal Delay</li><li><a href="#obj-av-78"><code>AV78</code></a>Room 2 User Defined 2 Low Limit - Monitor Preset A</li><li><a href="#obj-av-79"><code>AV79</code></a>Room 2 User Defined 2 High Limit - Monitor Preset A</li><li><a href="#obj-av-80"><code>AV80</code></a>Room 2 User Defined 2 Low Limit - Monitor Preset B</li><li><a href="#obj-av-81"><code>AV81</code></a>Room 2 User Defined 2 High Limit - Monitor Preset B</li><li><a href="#obj-av-82"><code>AV82</code></a>Room 2 User Defined 2 Deadband</li><li><a href="#obj-av-83"><code>AV83</code></a>Room 2 User Defined 2 To Off Normal Delay</li><li><a href="#obj-av-84"><code>AV84</code></a>Room 2 User Defined 2 Return To Normal Delay</li><li><a href="#obj-av-85"><code>AV85</code></a>Room 3 Pressure Low Limit - Monitor Preset A</li><li><a href="#obj-av-86"><code>AV86</code></a>Room 3 Pressure High Limit - Monitor Preset A</li><li><a href="#obj-av-87"><code>AV87</code></a>Room 3 Pressure Low Limit - Monitor Preset B</li><li><a href="#obj-av-88"><code>AV88</code></a>Room 3 Pressure High Limit - Monitor Preset B</li><li><a href="#obj-av-89"><code>AV89</code></a>Room 3 Pressure Deadband</li><li><a href="#obj-av-90"><code>AV90</code></a>Room 3 Pressure To Off Normal Delay</li><li><a href="#obj-av-91"><code>AV91</code></a>Room 3 Pressure Return To Normal Delay</li><li><a href="#obj-av-92"><code>AV92</code></a>Room 3 Temperature Low Limit - Monitor Preset A</li><li><a href="#obj-av-93"><code>AV93</code></a>Room 3 Temperature High Limit - Monitor Preset A</li><li><a href="#obj-av-94"><code>AV94</code></a>Room 3 Temperature Low Limit - Monitor Preset B</li><li><a href="#obj-av-95"><code>AV95</code></a>Room 3 Temperature High Limit - Monitor Preset B</li><li><a href="#obj-av-96"><code>AV96</code></a>Room 3 Temperature Deadband</li><li><a href="#obj-av-97"><code>AV97</code></a>Room 3 Temperature To Off Normal Delay</li><li><a href="#obj-av-98"><code>AV98</code></a>Room 3 Temperature Return To Normal Delay</li><li><a href="#obj-av-99"><code>AV99</code></a>Room 3 Humidity Low Limit - Monitor Preset A</li><li><a href="#obj-av-100"><code>AV100</code></a>Room 3 Humidity High Limit - Monitor Preset A</li><li><a href="#obj-av-101"><code>AV101</code></a>Room 3 Humidity Low Limit - Monitor Preset B</li><li><a href="#obj-av-102"><code>AV102</code></a>Room 3 Humidity High Limit - Monitor Preset B</li><li><a href="#obj-av-103"><code>AV103</code></a>Room 3 Humidity Deadband</li><li><a href="#obj-av-104"><code>AV104</code></a>Room 3 Humidity To Off Normal Delay</li><li><a href="#obj-av-105"><code>AV105</code></a>Room 3 Humidity Return To Normal Delay</li><li><a href="#obj-av-106"><code>AV106</code></a>Room 3 ACH Low Limit - Monitor Preset A</li><li><a href="#obj-av-107"><code>AV107</code></a>Room 3 ACH High Limit - Monitor Preset A</li><li><a href="#obj-av-108"><code>AV108</code></a>Room 3 ACH Low Limit - Monitor Preset B</li><li><a href="#obj-av-109"><code>AV109</code></a>Room 3 ACH High Limit - Monitor Preset B</li><li><a href="#obj-av-110"><code>AV110</code></a>Room 3 ACH Deadband</li><li><a href="#obj-av-111"><code>AV111</code></a>Room 3 ACH To Off Normal Delay</li><li><a href="#obj-av-112"><code>AV112</code></a>Room 3 ACH Return To Normal Delay</li><li><a href="#obj-av-113"><code>AV113</code></a>Room 3 User Defined 1 Low Limit - Monitor Preset A</li><li><a href="#obj-av-114"><code>AV114</code></a>Room 3 User Defined 1 High Limit - Monitor Preset A</li><li><a href="#obj-av-115"><code>AV115</code></a>Room 3 User Defined 1 Low Limit - Monitor Preset B</li><li><a href="#obj-av-116"><code>AV116</code></a>Room 3 User Defined 1 High Limit - Monitor Preset B</li><li><a href="#obj-av-117"><code>AV117</code></a>Room 3 User Defined 1 Deadband</li><li><a href="#obj-av-118"><code>AV118</code></a>Room 3 User Defined 1 To Off Normal Delay</li><li><a href="#obj-av-119"><code>AV119</code></a>Room 3 User Defined 1 Return To Normal Delay</li><li><a href="#obj-av-120"><code>AV120</code></a>Room 3 User Defined 2 Low Limit - Monitor Preset A</li><li><a href="#obj-av-121"><code>AV121</code></a>Room 3 User Defined 2 High Limit - Monitor Preset A</li><li><a href="#obj-av-122"><code>AV122</code></a>Room 3 User Defined 2 Low Limit - Monitor Preset B</li><li><a href="#obj-av-123"><code>AV123</code></a>Room 3 User Defined 2 High Limit - Monitor Preset B</li><li><a href="#obj-av-124"><code>AV124</code></a>Room 3 User Defined 2 Deadband</li><li><a href="#obj-av-125"><code>AV125</code></a>Room 3 User Defined 2 To Off Normal Delay</li><li><a href="#obj-av-126"><code>AV126</code></a>Room 3 User Defined 2 Return To Normal Delay</li><li><a href="#obj-av-127"><code>AV127</code></a>Room 1 Length</li><li><a href="#obj-av-128"><code>AV128</code></a>Room 1 Width</li><li><a href="#obj-av-129"><code>AV129</code></a>Room 1 Height</li><li><a href="#obj-av-130"><code>AV130</code></a>Room 2 Length</li><li><a href="#obj-av-131"><code>AV131</code></a>Room 2 Width</li><li><a href="#obj-av-132"><code>AV132</code></a>Room 2 Height</li><li><a href="#obj-av-133"><code>AV133</code></a>Room 3 Length</li><li><a href="#obj-av-134"><code>AV134</code></a>Room 3 Width</li><li><a href="#obj-av-135"><code>AV135</code></a>Room 3 Height</li><li><a href="#obj-av-209"><code>AV209</code></a>Room 1 Duct Cross Sectional Area</li><li><a href="#obj-av-210"><code>AV210</code></a>Room 2 Duct Cross Sectional Area</li><li><a href="#obj-av-211"><code>AV211</code></a>Room 3 Duct Cross Sectional Area</li><li><a href="#obj-av-136"><code>AV136</code></a>Mute Time Out</li><li><a href="#obj-av-138"><code>AV138</code></a>Brightness Level</li><li><a href="#obj-av-139"><code>AV139</code></a>Home Screen Timeout</li><li><a href="#obj-av-140"><code>AV140</code></a>Room Carousel Interval</li><li><a href="#obj-av-212"><code>AV212</code></a>Turn Off Display After Timeout</li><li><a href="#obj-bv-1"><code>BV1</code></a>Latch Alarm Enable</li><li><a href="#obj-bv-2"><code>BV2</code></a>Audible Alarm Status</li><li><a href="#obj-bv-3"><code>BV3</code></a>Mute Alarm Enable</li><li><a href="#obj-bv-4"><code>BV4</code></a>Default To Full Screen</li><li><a href="#obj-bv-5"><code>BV5</code></a>Room Carousel</li><li><a href="#obj-bv-100"><code>BV100</code></a>Display Turn Off Enable</li><li><a href="#obj-av-141"><code>AV141</code></a>Room 1 Pressure BACnet Device Instance</li><li><a href="#obj-av-142"><code>AV142</code></a>Room 1 Pressure BACnet Object Instance</li><li><a href="#obj-av-143"><code>AV143</code></a>Room 1 Temperature BACnet Device Instance</li><li><a href="#obj-av-144"><code>AV144</code></a>Room 1 Temperature BACnet Object Instance</li><li><a href="#obj-av-145"><code>AV145</code></a>Room 1 Humidity BACnet Device Instance</li><li><a href="#obj-av-146"><code>AV146</code></a>Room 1 Humidity BACnet Object Instance</li><li><a href="#obj-av-147"><code>AV147</code></a>Room 1 ACH BACnet Device Instance</li><li><a href="#obj-av-148"><code>AV148</code></a>Room 1 ACH BACnet Object Instance</li><li><a href="#obj-av-149"><code>AV149</code></a>Room 1 User Defined 1 BACnet Device Instance</li><li><a href="#obj-av-150"><code>AV150</code></a>Room 1 User Defined 1 BACnet Object Instance</li><li><a href="#obj-av-151"><code>AV151</code></a>Room 1 User Defined 2 BACnet Device Instance</li><li><a href="#obj-av-152"><code>AV152</code></a>Room 1 User Defined 2 BACnet Object Instance</li><li><a href="#obj-av-153"><code>AV153</code></a>Room 2 Pressure BACnet Device Instance</li><li><a href="#obj-av-154"><code>AV154</code></a>Room 2 Pressure BACnet Object Instance</li><li><a href="#obj-av-155"><code>AV155</code></a>Room 2 Temperature BACnet Device Instance</li><li><a href="#obj-av-156"><code>AV156</code></a>Room 2 Temperature BACnet Object Instance</li><li><a href="#obj-av-157"><code>AV157</code></a>Room 2 Humidity BACnet Device Instance</li><li><a href="#obj-av-158"><code>AV158</code></a>Room 2 Humidity BACnet Object Instance</li><li><a href="#obj-av-159"><code>AV159</code></a>Room 2 ACH BACnet Device Instance</li><li><a href="#obj-av-160"><code>AV160</code></a>Room 2 ACH BACnet Object Instance</li><li><a href="#obj-av-161"><code>AV161</code></a>Room 2 User Defined 1 BACnet Device Instance</li><li><a href="#obj-av-162"><code>AV162</code></a>Room 2 User Defined 1 BACnet Object Instance</li><li><a href="#obj-av-163"><code>AV163</code></a>Room 2 User Defined 2 BACnet Device Instance</li><li><a href="#obj-av-164"><code>AV164</code></a>Room 2 User Defined 2 BACnet Object Instance</li><li><a href="#obj-av-165"><code>AV165</code></a>Room 3 Pressure BACnet Device Instance</li><li><a href="#obj-av-166"><code>AV166</code></a>Room 3 Pressure BACnet Object Instance</li><li><a href="#obj-av-167"><code>AV167</code></a>Room 3 Temperature BACnet Device Instance</li><li><a href="#obj-av-168"><code>AV168</code></a>Room 3 Temperature BACnet Object Instance</li><li><a href="#obj-av-169"><code>AV169</code></a>Room 3 Humidity BACnet Device Instance</li><li><a href="#obj-av-170"><code>AV170</code></a>Room 3 Humidity BACnet Object Instance</li><li><a href="#obj-av-171"><code>AV171</code></a>Room 3 ACH BACnet Device Instance</li><li><a href="#obj-av-172"><code>AV172</code></a>Room 3 ACH BACnet Object Instance</li><li><a href="#obj-av-173"><code>AV173</code></a>Room 3 User Defined 1 BACnet Device Instance</li><li><a href="#obj-av-174"><code>AV174</code></a>Room 3 User Defined 1 BACnet Object Instance</li><li><a href="#obj-av-175"><code>AV175</code></a>Room 3 User Defined 2 BACnet Device Instance</li><li><a href="#obj-av-176"><code>AV176</code></a>Room 3 User Defined 2 BACnet Object Instance</li><li><a href="#obj-av-177"><code>AV177</code></a>Setpoint Control 1 - Preset A Setpoint</li><li><a href="#obj-av-178"><code>AV178</code></a>Setpoint Control 1 - Preset A Max Setpoint</li><li><a href="#obj-av-179"><code>AV179</code></a>Setpoint Control 1 - Preset A Min Setpoint</li><li><a href="#obj-av-180"><code>AV180</code></a>Setpoint Control 1 - Preset B Setpoint</li><li><a href="#obj-av-181"><code>AV181</code></a>Setpoint Control 1 - Preset B Max Setpoint</li><li><a href="#obj-av-182"><code>AV182</code></a>Setpoint Control 1 - Preset B Min Setpoint</li><li><a href="#obj-av-183"><code>AV183</code></a>External Setpoint 1 BACnet Device Instance</li><li><a href="#obj-av-184"><code>AV184</code></a>External Setpoint 1 BACnet Object Instance</li><li><a href="#obj-av-185"><code>AV185</code></a>Setpoint Control 2 - Preset A Setpoint</li><li><a href="#obj-av-186"><code>AV186</code></a>Setpoint Control 2 - Preset A Max Setpoint</li><li><a href="#obj-av-187"><code>AV187</code></a>Setpoint Control 2 - Preset A Min Setpoint</li><li><a href="#obj-av-188"><code>AV188</code></a>Setpoint Control 2 - Preset B Setpoint</li><li><a href="#obj-av-189"><code>AV189</code></a>Setpoint Control 2 - Preset B Max Setpoint</li><li><a href="#obj-av-190"><code>AV190</code></a>Setpoint Control 2 - Preset B Min Setpoint</li><li><a href="#obj-av-191"><code>AV191</code></a>External Setpoint 2 BACnet Device Instance</li><li><a href="#obj-av-192"><code>AV192</code></a>External Setpoint 2 BACnet Object Instance</li><li><a href="#obj-av-193"><code>AV193</code></a>Setpoint Control 3 - Preset A Setpoint</li><li><a href="#obj-av-194"><code>AV194</code></a>Setpoint Control 3 - Preset A Max Setpoint</li><li><a href="#obj-av-195"><code>AV195</code></a>Setpoint Control 3 - Preset A Min Setpoint</li><li><a href="#obj-av-196"><code>AV196</code></a>Setpoint Control 3 - Preset B Setpoint</li><li><a href="#obj-av-197"><code>AV197</code></a>Setpoint Control 3 - Preset B Max Setpoint</li><li><a href="#obj-av-198"><code>AV198</code></a>Setpoint Control 3 - Preset B Min Setpoint</li><li><a href="#obj-av-199"><code>AV199</code></a>External Setpoint 3 BACnet Device Instance</li><li><a href="#obj-av-200"><code>AV200</code></a>External Setpoint 3 BACnet Object Instance</li><li><a href="#obj-av-201"><code>AV201</code></a>Setpoint Control 4 - Preset A Setpoint</li><li><a href="#obj-av-202"><code>AV202</code></a>Setpoint Control 4 - Preset A Max Setpoint</li><li><a href="#obj-av-203"><code>AV203</code></a>Setpoint Control 4 - Preset A Min Setpoint</li><li><a href="#obj-av-204"><code>AV204</code></a>Setpoint Control 4 - Preset B Setpoint</li><li><a href="#obj-av-205"><code>AV205</code></a>Setpoint Control 4 - Preset B Max Setpoint</li><li><a href="#obj-av-206"><code>AV206</code></a>Setpoint Control 4 - Preset B Min Setpoint</li><li><a href="#obj-av-207"><code>AV207</code></a>External Setpoint 4 BACnet Device Instance</li><li><a href="#obj-av-208"><code>AV208</code></a>External Setpoint 4 BACnet Object Instance</li><li><a href="#obj-bi-2"><code>BI2</code></a>On-Board Digital Input 2</li><li><a href="#obj-bi-3"><code>BI3</code></a>On-Board Digital Input 3</li><li><a href="#obj-bi-4"><code>BI4</code></a>On-Board Digital Input 4</li><li><a href="#obj-bi-13"><code>BI13</code></a>Room 1 Door Input</li><li><a href="#obj-bi-14"><code>BI14</code></a>Room 2 Door Input</li><li><a href="#obj-bi-15"><code>BI15</code></a>Room 3 Door Input</li><li><a href="#obj-bo-1"><code>BO1</code></a>On-Board Relay</li><li><a href="#obj-bv-8"><code>BV8</code></a>Room 1 Pressure Parameter Enable</li><li><a href="#obj-bv-9"><code>BV9</code></a>Room 1 Temperature Parameter Enable</li><li><a href="#obj-bv-10"><code>BV10</code></a>Room 1 Humidity Parameter Enable</li><li><a href="#obj-bv-11"><code>BV11</code></a>Room 1 ACH Parameter Enable</li><li><a href="#obj-bv-12"><code>BV12</code></a>Room 1 User Defined 1 Parameter Enable</li><li><a href="#obj-bv-13"><code>BV13</code></a>Room 1 User Defined 2 Parameter Enable</li><li><a href="#obj-bv-14"><code>BV14</code></a>Room 2 Pressure Parameter Enable</li><li><a href="#obj-bv-15"><code>BV15</code></a>Room 2 Temperature Parameter Enable</li><li><a href="#obj-bv-16"><code>BV16</code></a>Room 2 Humidity Parameter Enable</li><li><a href="#obj-bv-17"><code>BV17</code></a>Room 2 ACH Parameter Enable</li><li><a href="#obj-bv-18"><code>BV18</code></a>Room 2 User Defined 1 Parameter Enable</li><li><a href="#obj-bv-19"><code>BV19</code></a>Room 2 User Defined 2 Parameter Enable</li><li><a href="#obj-bv-20"><code>BV20</code></a>Room 3 Pressure Parameter Enable</li><li><a href="#obj-bv-21"><code>BV21</code></a>Room 3 Temperature Parameter Enable</li><li><a href="#obj-bv-22"><code>BV22</code></a>Room 3 Humidity Parameter Enable</li><li><a href="#obj-bv-23"><code>BV23</code></a>Room 3 ACH Parameter Enable</li><li><a href="#obj-bv-24"><code>BV24</code></a>Room 3 User Defined 1 Parameter Enable</li><li><a href="#obj-bv-25"><code>BV25</code></a>Room 3 User Defined 2 Parameter Enable</li><li><a href="#obj-bv-26"><code>BV26</code></a>Room 1 Pressure Low Limit Enable</li><li><a href="#obj-bv-27"><code>BV27</code></a>Room 1 Pressure High Limit Enable</li><li><a href="#obj-bv-28"><code>BV28</code></a>Room 1 Temperature Low Limit Enable</li><li><a href="#obj-bv-29"><code>BV29</code></a>Room 1 Temperature High Limit Enable</li><li><a href="#obj-bv-30"><code>BV30</code></a>Room 1 Humidity Low Limit Enable</li><li><a href="#obj-bv-31"><code>BV31</code></a>Room 1 Humidity High Limit Enable</li><li><a href="#obj-bv-32"><code>BV32</code></a>Room 1 ACH Low Limit Enable</li><li><a href="#obj-bv-33"><code>BV33</code></a>Room 1 ACH High Limit Enable</li><li><a href="#obj-bv-34"><code>BV34</code></a>Room 1 User Defined 1 Low Limit Enable</li><li><a href="#obj-bv-35"><code>BV35</code></a>Room 1 User Defined 1 High Limit Enable</li><li><a href="#obj-bv-36"><code>BV36</code></a>Room 1 User Defined 2 Low Limit Enable</li><li><a href="#obj-bv-37"><code>BV37</code></a>Room 1 User Defined 2 High Limit Enable</li><li><a href="#obj-bv-38"><code>BV38</code></a>Room 2 Pressure Low Limit Enable</li><li><a href="#obj-bv-39"><code>BV39</code></a>Room 2 Pressure High Limit Enable</li><li><a href="#obj-bv-40"><code>BV40</code></a>Room 2 Temperature Low Limit Enable</li><li><a href="#obj-bv-41"><code>BV41</code></a>Room 2 Temperature High Limit Enable</li><li><a href="#obj-bv-42"><code>BV42</code></a>Room 2 Humidity Low Limit Enable</li><li><a href="#obj-bv-43"><code>BV43</code></a>Room 2 Humidity High Limit Enable</li><li><a href="#obj-bv-44"><code>BV44</code></a>Room 2 ACH Low Limit Enable</li><li><a href="#obj-bv-45"><code>BV45</code></a>Room 2 ACH High Limit Enable</li><li><a href="#obj-bv-46"><code>BV46</code></a>Room 2 User Defined 1 Low Limit Enable</li><li><a href="#obj-bv-47"><code>BV47</code></a>Room 2 User Defined 1 High Limit Enable</li><li><a href="#obj-bv-48"><code>BV48</code></a>Room 2 User Defined 2 Low Limit Enable</li><li><a href="#obj-bv-49"><code>BV49</code></a>Room 2 User Defined 2 High Limit Enable</li><li><a href="#obj-bv-50"><code>BV50</code></a>Room 3 Pressure Low Limit Enable</li><li><a href="#obj-bv-51"><code>BV51</code></a>Room 3 Pressure High Limit Enable</li><li><a href="#obj-bv-52"><code>BV52</code></a>Room 3 Temperature Low Limit Enable</li><li><a href="#obj-bv-53"><code>BV53</code></a>Room 3 Temperature High Limit Enable</li><li><a href="#obj-bv-54"><code>BV54</code></a>Room 3 Humidity Low Limit Enable</li><li><a href="#obj-bv-55"><code>BV55</code></a>Room 3 Humidity High Limit Enable</li><li><a href="#obj-bv-56"><code>BV56</code></a>Room 3 ACH Low Limit Enable</li><li><a href="#obj-bv-57"><code>BV57</code></a>Room 3 ACH High Limit Enable</li><li><a href="#obj-bv-58"><code>BV58</code></a>Room 3 User Defined 1 Low Limit Enable</li><li><a href="#obj-bv-59"><code>BV59</code></a>Room 3 User Defined 1 High Limit Enable</li><li><a href="#obj-bv-60"><code>BV60</code></a>Room 3 User Defined 2 Low Limit Enable</li><li><a href="#obj-bv-61"><code>BV61</code></a>Room 3 User Defined 2 High Limit Enable</li><li><a href="#obj-bv-62"><code>BV62</code></a>Room 1 Door Enable</li><li><a href="#obj-bv-63"><code>BV63</code></a>Room 2 Door Enable</li><li><a href="#obj-bv-64"><code>BV64</code></a>Room 3 Door Enable</li><li><a href="#obj-bv-65"><code>BV65</code></a>Room 1 Enable</li><li><a href="#obj-bv-66"><code>BV66</code></a>Room 2 Enable</li><li><a href="#obj-bv-67"><code>BV67</code></a>Room 3 Enable</li><li><a href="#obj-bv-68"><code>BV68</code></a>Room Profile 1 Alarm Enable</li><li><a href="#obj-bv-69"><code>BV69</code></a>Room Profile 2 Alarm Enable</li><li><a href="#obj-bv-70"><code>BV70</code></a>Room Profile 3 Alarm Enable</li><li><a href="#obj-bv-71"><code>BV71</code></a>Room Profile 4 Alarm Enable</li><li><a href="#obj-bv-72"><code>BV72</code></a>Room 1 Standby</li><li><a href="#obj-bv-73"><code>BV73</code></a>Room 2 Standby</li><li><a href="#obj-bv-74"><code>BV74</code></a>Room 3 Standby</li><li><a href="#obj-bv-75"><code>BV75</code></a>Control Loop 1 Setpoint Type</li><li><a href="#obj-bv-76"><code>BV76</code></a>Control Loop 2 Setpoint Type</li><li><a href="#obj-bv-77"><code>BV77</code></a>Control Loop 3 Setpoint Type</li><li><a href="#obj-bv-78"><code>BV78</code></a>Control Loop 4 Setpoint Type</li><li><a href="#obj-bv-79"><code>BV79</code></a>Time Display Format</li><li><a href="#obj-bv-7"><code>BV7</code></a>Execute BACnet Time Sync?</li><li><a href="#obj-bv-80"><code>BV80</code></a>Display date on home screen</li><li><a href="#obj-bv-81"><code>BV81</code></a>Display time on home screen</li><li><a href="#obj-bv-82"><code>BV82</code></a>Room 1 Pressure Display Unit</li><li><a href="#obj-bv-83"><code>BV83</code></a>Room 1 Temperature Display Unit</li><li><a href="#obj-bv-84"><code>BV84</code></a>Room 1 Humidity Display Unit</li><li><a href="#obj-bv-85"><code>BV85</code></a>Room 1 ACH Display Unit</li><li><a href="#obj-bv-86"><code>BV86</code></a>Room 1 User Defined 1 Display Unit</li><li><a href="#obj-bv-87"><code>BV87</code></a>Room 1 User Defined 2 Display Unit</li><li><a href="#obj-bv-88"><code>BV88</code></a>Room 2 Pressure Display Unit</li><li><a href="#obj-bv-89"><code>BV89</code></a>Room 2 Temperature Display Unit</li><li><a href="#obj-bv-90"><code>BV90</code></a>Room 2 Humidity Display Unit</li><li><a href="#obj-bv-91"><code>BV91</code></a>Room 2 ACH Display Unit</li><li><a href="#obj-bv-92"><code>BV92</code></a>Room 2 User Defined 1 Display Unit</li><li><a href="#obj-bv-93"><code>BV93</code></a>Room 2 User Defined 2 Display Unit</li><li><a href="#obj-bv-94"><code>BV94</code></a>Room 3 Pressure Display Unit</li><li><a href="#obj-bv-95"><code>BV95</code></a>Room 3 Temperature Display Unit</li><li><a href="#obj-bv-96"><code>BV96</code></a>Room 3 Humidity Display Unit</li><li><a href="#obj-bv-97"><code>BV97</code></a>Room 3 ACH Display Unit</li><li><a href="#obj-bv-98"><code>BV98</code></a>Room 3 User Defined 1 Display Unit</li><li><a href="#obj-bv-99"><code>BV99</code></a>Room 3 User Defined 2 Display Unit</li><li><a href="#obj-mi-1"><code>MI1</code></a>Room 1 Pressure Alarm State</li><li><a href="#obj-mi-2"><code>MI2</code></a>Room 1 Temperature Alarm State</li><li><a href="#obj-mi-3"><code>MI3</code></a>Room 1 Humidity Alarm State</li><li><a href="#obj-mi-4"><code>MI4</code></a>Room 1 ACH Alarm State</li><li><a href="#obj-mi-5"><code>MI5</code></a>Room 1 User Defined 1 Alarm State</li><li><a href="#obj-mi-6"><code>MI6</code></a>Room 1 user Defined 2 Alarm State</li><li><a href="#obj-mi-7"><code>MI7</code></a>Room 2 Pressure Alarm State</li><li><a href="#obj-mi-8"><code>MI8</code></a>Room 2 Temperature Alarm State</li><li><a href="#obj-mi-9"><code>MI9</code></a>Room 2 Humidity Alarm State</li><li><a href="#obj-mi-10"><code>MI10</code></a>Room 2 ACH Alarm State</li><li><a href="#obj-mi-11"><code>MI11</code></a>Room 2 User Defined 1 Alarm State</li><li><a href="#obj-mi-12"><code>MI12</code></a>Room 2 user Defined 2 Alarm State</li><li><a href="#obj-mi-13"><code>MI13</code></a>Room 3 Pressure Alarm State</li><li><a href="#obj-mi-14"><code>MI14</code></a>Room 3 Temperature Alarm State</li><li><a href="#obj-mi-15"><code>MI15</code></a>Room 3 Humidity Alarm State</li><li><a href="#obj-mi-16"><code>MI16</code></a>Room 3 ACH Alarm State</li><li><a href="#obj-mi-17"><code>MI17</code></a>Room 3 User Defined 1 Alarm State</li><li><a href="#obj-mi-18"><code>MI18</code></a>Room 3 user Defined 2 Alarm State</li><li><a href="#obj-mi-19"><code>MI19</code></a>Room 1 Alarm State</li><li><a href="#obj-mi-20"><code>MI20</code></a>Room 2 Alarm State</li><li><a href="#obj-mi-21"><code>MI21</code></a>Room 3 Alarm State</li><li><a href="#obj-mi-22"><code>MI22</code></a>System Alarm State</li><li><a href="#obj-mv-1"><code>MV1</code></a>Room 1 Pressure Source</li><li><a href="#obj-mv-2"><code>MV2</code></a>Room 1 Temperature Source</li><li><a href="#obj-mv-3"><code>MV3</code></a>Room 1 Humidity Source</li><li><a href="#obj-mv-4"><code>MV4</code></a>Room 1 ACH Source</li><li><a href="#obj-mv-5"><code>MV5</code></a>Room 1 User Defined 1 Source</li><li><a href="#obj-mv-6"><code>MV6</code></a>Room 1 User Defined 2 Source</li><li><a href="#obj-mv-7"><code>MV7</code></a>Room 2 Pressure Source</li><li><a href="#obj-mv-8"><code>MV8</code></a>Room 2 Temperature Source</li><li><a href="#obj-mv-9"><code>MV9</code></a>Room 2 Humidity Source</li><li><a href="#obj-mv-10"><code>MV10</code></a>Room 2 ACH Source</li><li><a href="#obj-mv-11"><code>MV11</code></a>Room 2 User Defined 1 Source</li><li><a href="#obj-mv-12"><code>MV12</code></a>Room 2 User Defined 2 Source</li><li><a href="#obj-mv-13"><code>MV13</code></a>Room 3 Pressure Source</li><li><a href="#obj-mv-14"><code>MV14</code></a>Room 3 Temperature Source</li><li><a href="#obj-mv-15"><code>MV15</code></a>Room 3 Humidity Source</li><li><a href="#obj-mv-16"><code>MV16</code></a>Room 3 ACH Source</li><li><a href="#obj-mv-17"><code>MV17</code></a>Room 3 User Defined 1 Source</li><li><a href="#obj-mv-18"><code>MV18</code></a>Room 3 User Defined 2 Source</li><li><a href="#obj-mv-83"><code>MV83</code></a>Room 1 Door Source</li><li><a href="#obj-mv-84"><code>MV84</code></a>Room 2 Door Source</li><li><a href="#obj-mv-85"><code>MV85</code></a>Room 3 Door Source</li><li><a href="#obj-mv-19"><code>MV19</code></a>Room 1 Room Profile</li><li><a href="#obj-mv-20"><code>MV20</code></a>Room 2 Room Profile</li><li><a href="#obj-mv-21"><code>MV21</code></a>Room 3 Room Profile</li><li><a href="#obj-mv-22"><code>MV22</code></a>On-Board Analog Output Type</li><li><a href="#obj-mv-27"><code>MV27</code></a>On-Board Analog Input 1 Type</li><li><a href="#obj-mv-28"><code>MV28</code></a>On-Board Analog Input 2 Type</li><li><a href="#obj-mv-29"><code>MV29</code></a>On-Board Analog Input 3 Type</li><li><a href="#obj-mv-30"><code>MV30</code></a>On-Board Analog Input 4 Type</li><li><a href="#obj-mv-39"><code>MV39</code></a>Room Profile 1 Icon</li><li><a href="#obj-mv-40"><code>MV40</code></a>Room Profile 2 Icon</li><li><a href="#obj-mv-41"><code>MV41</code></a>Room Profile 3 Icon</li><li><a href="#obj-mv-42"><code>MV42</code></a>Room Profile 4 Icon</li><li><a href="#obj-mv-43"><code>MV43</code></a>Room Profile 1 Color</li><li><a href="#obj-mv-44"><code>MV44</code></a>Room Profile 2 Color</li><li><a href="#obj-mv-45"><code>MV45</code></a>Room Profile 3 Color</li><li><a href="#obj-mv-46"><code>MV46</code></a>Room Profile 4 Color</li><li><a href="#obj-mv-47"><code>MV47</code></a>Room Profile 1 Control Preset</li><li><a href="#obj-mv-48"><code>MV48</code></a>Room Profile 2 Control Preset</li><li><a href="#obj-mv-49"><code>MV49</code></a>Room Profile 3 Control Preset</li><li><a href="#obj-mv-50"><code>MV50</code></a>Room Profile 3 Control Preset</li><li><a href="#obj-mv-51"><code>MV51</code></a>Room Profile 1 Monitor Preset</li><li><a href="#obj-mv-52"><code>MV52</code></a>Room Profile 2 Monitor Preset</li><li><a href="#obj-mv-53"><code>MV53</code></a>Room Profile 3 Monitor Preset</li><li><a href="#obj-mv-54"><code>MV54</code></a>Room Profile 4 Monitor Preset</li><li><a href="#obj-mv-55"><code>MV55</code></a>Room 1 Pressure Source BACnet Object Type</li><li><a href="#obj-mv-56"><code>MV56</code></a>Room 1 Temperature Source BACnet Object Type</li><li><a href="#obj-mv-57"><code>MV57</code></a>Room 1 Humidity Source BACnet Object Type</li><li><a href="#obj-mv-58"><code>MV58</code></a>Room 1 ACH Source BACnet Object Type</li><li><a href="#obj-mv-59"><code>MV59</code></a>Room 1 User Defined 1 Source BACnet Object Type</li><li><a href="#obj-mv-60"><code>MV60</code></a>Room 1 User Defined 2 Source BACnet Object Type</li><li><a href="#obj-mv-61"><code>MV61</code></a>Room 2 Pressure Source BACnet Object Type</li><li><a href="#obj-mv-62"><code>MV62</code></a>Room 2 Temperature Source BACnet Object Type</li><li><a href="#obj-mv-63"><code>MV63</code></a>Room 2 Humidity Source BACnet Object Type</li><li><a href="#obj-mv-64"><code>MV64</code></a>Room 2 ACH Source BACnet Object Type</li><li><a href="#obj-mv-65"><code>MV65</code></a>Room 2 User Defined 1 Source BACnet Object Type</li><li><a href="#obj-mv-66"><code>MV66</code></a>Room 2 User Defined 2 Source BACnet Object Type</li><li><a href="#obj-mv-67"><code>MV67</code></a>Room 3 Pressure Source BACnet Object Type</li><li><a href="#obj-mv-68"><code>MV68</code></a>Room 3 Temperature Source BACnet Object Type</li><li><a href="#obj-mv-69"><code>MV69</code></a>Room 3 Humidity Source BACnet Object Type</li><li><a href="#obj-mv-70"><code>MV70</code></a>Room 3 ACH Source BACnet Object Type</li><li><a href="#obj-mv-71"><code>MV71</code></a>Room 3 User Defined 1 Source BACnet Object Type</li><li><a href="#obj-mv-72"><code>MV72</code></a>Room 3 User Defined 2 Source BACnet Object Type</li><li><a href="#obj-mv-73"><code>MV73</code></a>On-Board Analog Output Source</li><li><a href="#obj-mv-78"><code>MV78</code></a>On-Board Relay Source</li><li><a href="#obj-mv-86"><code>MV86</code></a>Room 1 Pressure Mode</li><li><a href="#obj-mv-87"><code>MV87</code></a>Room 2 Pressure Mode</li><li><a href="#obj-mv-88"><code>MV88</code></a>Room 3 Pressure Mode</li><li><a href="#obj-mv-89"><code>MV89</code></a>Language Selection</li><li><a href="#obj-mv-90"><code>MV90</code></a>BACnet Setpoint 1 Override Priority</li><li><a href="#obj-mv-91"><code>MV91</code></a>BACnet Setpoint 2 Override Priority</li><li><a href="#obj-mv-92"><code>MV92</code></a>BACnet Setpoint 3 Override Priority</li><li><a href="#obj-mv-93"><code>MV93</code></a>BACnet Setpoint 4 Override Priority</li><li><a href="#obj-mv-94"><code>MV94</code></a>Room 1 Pressure Display Format</li><li><a href="#obj-mv-95"><code>MV95</code></a>Room 1 Temperature Display Format</li><li><a href="#obj-mv-96"><code>MV96</code></a>Room 1 Humidity Display Format</li><li><a href="#obj-mv-97"><code>MV97</code></a>Room 1 ACH Display Format</li><li><a href="#obj-mv-98"><code>MV98</code></a>Room 1 User Defined 1 Display Format</li><li><a href="#obj-mv-99"><code>MV99</code></a>Room 1 User Defined 2 Display Format</li><li><a href="#obj-mv-100"><code>MV100</code></a>Room 2 Pressure Display Format</li><li><a href="#obj-mv-101"><code>MV101</code></a>Room 2 Temperature Display Format</li><li><a href="#obj-mv-102"><code>MV102</code></a>Room 2 Humidity Display Format</li><li><a href="#obj-mv-103"><code>MV103</code></a>Room 2 ACH Display Format</li><li><a href="#obj-mv-104"><code>MV104</code></a>Room 2 User Defined 1 Display Format</li><li><a href="#obj-mv-105"><code>MV105</code></a>Room 2 User Defined 2 Display Format</li><li><a href="#obj-mv-106"><code>MV106</code></a>Room 3 Pressure Display Format</li><li><a href="#obj-mv-107"><code>MV107</code></a>Room 3 Temperature Display Format</li><li><a href="#obj-mv-108"><code>MV108</code></a>Room 3 Humidity Display Format</li><li><a href="#obj-mv-109"><code>MV109</code></a>Room 3 ACH Display Format</li><li><a href="#obj-mv-110"><code>MV110</code></a>Room 3 User Defined 1 Display Format</li><li><a href="#obj-mv-111"><code>MV111</code></a>Room 3 User Defined 2 Display Format</li><li><a href="#obj-mv-112"><code>MV112</code></a>Room 1 BACnet ACH Source type</li><li><a href="#obj-mv-113"><code>MV113</code></a>Room 2 BACnet ACH Source type</li><li><a href="#obj-mv-114"><code>MV114</code></a>Room 3 BACnet ACH Source type</li><li><a href="#obj-mv-115"><code>MV115</code></a>Room 1 Pressure Alarm Warning Mode</li><li><a href="#obj-mv-116"><code>MV116</code></a>Room 1 Temperature Alarm Warning Mode</li><li><a href="#obj-mv-117"><code>MV117</code></a>Room 1 Humidity Alarm Warning Mode</li><li><a href="#obj-mv-118"><code>MV118</code></a>Room 1 ACH Alarm Warning Mode</li><li><a href="#obj-mv-119"><code>MV119</code></a>Room 1 User Defined 1 Alarm Warning Mode</li><li><a href="#obj-mv-120"><code>MV120</code></a>Room 1 User Defined 2 Alarm Warning Mode</li><li><a href="#obj-mv-121"><code>MV121</code></a>Room 2 Pressure Alarm Warning Mode</li><li><a href="#obj-mv-122"><code>MV122</code></a>Room 2 Temperature Alarm Warning Mode</li><li><a href="#obj-mv-123"><code>MV123</code></a>Room 2 Humidity Alarm Warning Mode</li><li><a href="#obj-mv-124"><code>MV124</code></a>Room 2 ACH Alarm Warning Mode</li><li><a href="#obj-mv-125"><code>MV125</code></a>Room 2 User Defined 1 Alarm Warning Mode</li><li><a href="#obj-mv-126"><code>MV126</code></a>Room 2 User Defined 2 Alarm Warning Mode</li><li><a href="#obj-mv-127"><code>MV127</code></a>Room 3 Pressure Alarm Warning Mode</li><li><a href="#obj-mv-128"><code>MV128</code></a>Room 3 Temperature Alarm Warning Mode</li><li><a href="#obj-mv-129"><code>MV129</code></a>Room 3 Humidity Alarm Warning Mode</li><li><a href="#obj-mv-130"><code>MV130</code></a>Room 3 ACH Alarm Warning Mode</li><li><a href="#obj-mv-131"><code>MV131</code></a>Room 3 User Defined 1 Alarm Warning Mode</li><li><a href="#obj-mv-132"><code>MV132</code></a>Room 3 User Defined 2 Alarm Warning Mode</li><li><a href="#obj-mv-133"><code>MV133</code></a>Room 1 Door Alarm Action Type</li><li><a href="#obj-mv-134"><code>MV134</code></a>Room 2 Door Alarm Action Type</li><li><a href="#obj-mv-135"><code>MV135</code></a>Room 3 Door Alarm Action Type</li><li><a href="#obj-mv-136"><code>MV136</code></a>Air Flow/Air Velocity Unit for On-Board Analog Input 1</li><li><a href="#obj-mv-137"><code>MV137</code></a>Air Flow/Air Velocity Unit for On-Board Universal Input 1</li><li><a href="#obj-mv-138"><code>MV138</code></a>Air Flow/Air Velocity Unit for On-Board Universal Input 2</li><li><a href="#obj-mv-139"><code>MV139</code></a>Air Flow/Air Velocity Unit for On-Board Universal Input 3</li><li><a href="#obj-mv-148"><code>MV148</code></a>Air Flow/Air Velocity Unit for Room 1 Volumetric/Velocity BACnet Point</li><li><a href="#obj-mv-149"><code>MV149</code></a>Air Flow/Air Velocity Unit for Room 2 Volumetric/Velocity BACnet Point</li><li><a href="#obj-mv-150"><code>MV150</code></a>Air Flow/Air Velocity Unit for Room 3 Volumetric/Velocity BACnet Point</li><li><a href="#obj-lo-1"><code>LO1</code></a>Loop 1</li><li><a href="#obj-lo-2"><code>LO2</code></a>Loop 2</li><li><a href="#obj-lo-3"><code>LO3</code></a>Loop 3</li><li><a href="#obj-lo-4"><code>LO4</code></a>Loop 4</li><li><a href="#obj-csv-1"><code>CSV1</code></a>Room 1 Label</li><li><a href="#obj-csv-2"><code>CSV2</code></a>Room 2 Label</li><li><a href="#obj-csv-3"><code>CSV3</code></a>Room 3 Label</li><li><a href="#obj-csv-4"><code>CSV4</code></a>Room Profile 1 Label</li><li><a href="#obj-csv-5"><code>CSV5</code></a>Room Profile 2 Label</li><li><a href="#obj-csv-6"><code>CSV6</code></a>Room Profile 3 Label</li><li><a href="#obj-csv-7"><code>CSV7</code></a>Room Profile 4 Label</li><li><a href="#obj-csv-8"><code>CSV8</code></a>Room Profile 1 Banner Label</li><li><a href="#obj-csv-9"><code>CSV9</code></a>Room Profile 2 Banner Label</li><li><a href="#obj-csv-10"><code>CSV10</code></a>Room Profile 3 Banner Label</li><li><a href="#obj-csv-11"><code>CSV11</code></a>Room Profile 4 Banner Label</li><li><a href="#obj-csv-12"><code>CSV12</code></a>Technical Support ID</li><li><a href="#obj-csv-13"><code>CSV13</code></a>Audit Trail String 1</li><li><a href="#obj-csv-14"><code>CSV14</code></a>Audit Trail String 2</li><li><a href="#obj-csv-15"><code>CSV15</code></a>Audit Trail String 3</li><li><a href="#obj-csv-16"><code>CSV16</code></a>Audit Trail String 4</li><li><a href="#obj-csv-17"><code>CSV17</code></a>Audit Trail String 5</li><li><a href="#obj-csv-18"><code>CSV18</code></a>Operator Password</li><li><a href="#obj-csv-19"><code>CSV19</code></a>Room 1 User Defined 1 Badge Name</li><li><a href="#obj-csv-20"><code>CSV20</code></a>Room 1 User Defined 2 Badge Name</li><li><a href="#obj-csv-21"><code>CSV21</code></a>Room 2 User Defined 1 Badge Name</li><li><a href="#obj-csv-22"><code>CSV22</code></a>Room 2 User Defined 2 Badge Name</li><li><a href="#obj-csv-23"><code>CSV23</code></a>Room 3 User Defined 1 Badge Name</li><li><a href="#obj-csv-24"><code>CSV24</code></a>Room 3 User Defined 2 Badge Name</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Access is taken from the list&#x27;s Writable column. AI, BI and MI objects are marked writable only when out of service; they are shown here as read-only.</li><li>The list gives no engineering units; room values follow the units of their configured source (BV 82-99 choose local or BACnet-source units).</li><li>Analog input and alarm-limit values are bounded by each object&#x27;s min-pres-value and max-pres-value.</li><li>Room parameters, alarm limits and source settings repeat for Room 1, 2 and 3; profile settings repeat for profiles 1-4.</li><li>MV 49 and MV 50 are both printed as &quot;Room Profile 3 Control Preset&quot;; names are kept as printed.</li><li>The Loop rows print &quot;Loop 1&quot; to &quot;Loop 4&quot; in the type/instance column (without the hyphen the other rows use); they are read here as Loop instances 1-4.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Setra FLEX Room Pressure Monitor and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Setra FLEX Room Pressure Monitor</h2><div class="faq"><details open><summary>How many BACnet points does the Setra FLEX Room Pressure Monitor have?</summary><p>This list has 513 BACnet objects: 22 analog inputs, 1 analog output, 211 analog values, 6 binary inputs, 1 binary output, 99 binary values, 1 device, 4 loops, 22 multi-state inputs, 122 multi-state values, 24 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Setra FLEX Room Pressure Monitor BACnet points are writable?</summary><p>455 of the 513 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Setra FLEX Room Pressure Monitor BACnet documentation?</summary><p>The source is SetraFLEX Master BACnet Object List (SS-FLEX-BAC-OBJ), revision print D, published free by Setra at https://www.setra.com/hubfs/SS-FLEX-BAC-OBJ_D.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Setra FLEX Room Pressure Monitor?</summary><p>Start with BV 72 Room 1 Standby (Room 1 standby: 1 = Standby, 0 = Active); MV 19 Room 1 Room Profile (Active room profile 1-4 (e.g. occupied/unoccupied)); AV 177 Setpoint Control 1 - Preset A Setpoint (Control 1 setpoint, preset A (FLEX-RC)); AI 13 Room 1 Pressure (Room 1 differential pressure); AI 14 Room 1 Temperature (Room 1 temperature, from its configured source); AI 15 Room 1 Humidity (Room 1 humidity, from its configured source); BI 13 Room 1 Door Input (Room 1 door switch); MI 19 Room 1 Alarm State (Room 1: 1 Normal, 2 Warning, 3 Alarm, 4 Standby); MI 22 System Alarm State (Whole-unit alarm state, same states).</p></details><details><summary>How do I enable BMS control of the Setra FLEX Room Pressure Monitor?</summary><p>Room 1-3 Standby (BV 72-74) put a room in standby, and Room 1-3 Room Profile (MV 19-21) pick which of the four profiles (alarm limits and control presets) is active.</p></details><details><summary>Can the BMS supply sensor values to the Setra FLEX Room Pressure Monitor?</summary><p>Each room parameter has a source selector (MV 1-18, 6 = BACnet). With BACnet selected, the FLEX reads the value from another device set by the matching device instance, object instance and object type objects (AV 141-176, MV 55-72). The four setpoint controls point at external BACnet setpoint objects set by AV 183/184, 191/192, 199/200 and 207/208 (device and object instance).</p></details><details><summary>How do I check these points on the real Setra FLEX Room Pressure Monitor?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Setra BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/setra/setra-power-meter-spm-load-device" data-row><span class="k">Multi-load power meter</span><h3>Setra Power Meter (SPM) - load device</h3><p>Setra Power Meter (SPM) multi-load electrical meters; this entry covers each virtual load device (one per configured load).</p><div class="meta">68 objects &middot; 0 writable &middot; SS-SPM-BAC-OBJ</div><span class="sr-only"> Also known as: SPM, Setra SPM, Setra Power Meter, SPM load</span></a></li><li><a class="card" href="/bacnet-points-lists/setra/setra-power-meter-spm-root-device" data-row><span class="k">Multi-load power meter</span><h3>Setra Power Meter (SPM) - root device</h3><p>Setra Power Meter (SPM) multi-load electrical meters; this entry covers the root device that carries the voltage inputs.</p><div class="meta">35 objects &middot; 0 writable &middot; SS-SPM-BAC-OBJ</div><span class="sr-only"> Also known as: SPM, Setra SPM, Setra Power Meter, Setra multi-load power meter</span></a></li><li><a class="card" href="/bacnet-points-lists/setra/srcm-room-condition-monitor" data-row><span class="k">Room pressure monitor (room condition monitor)</span><h3>Setra SRCM Room Condition Monitor (two-room)</h3><p>Setra SRCM room condition monitors watching pressure, temperature and humidity in a primary and a secondary room.</p><div class="meta">100 objects &middot; 48 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: SRCM, Setra SRCM, Room Condition Monitor, Setra Room Condition Monitor</span></a></li><li><a class="card" href="/bacnet-points-lists/setra/srh300d-srh200d-humidity-temperature-transmitter" data-row><span class="k">Humidity / temperature sensor</span><h3>Setra SRH300D / SRH200D humidity and temperature transmitter (BACnet MS/TP)</h3><p>Setra SRH300 and SRH200 humidity/temperature transmitters with the RS-485 BACnet MS/TP output (SRH300D / SRH200D).</p><div class="meta">8 objects &middot; 0 writable</div><span class="sr-only"> Also known as: SRH300D, SRH200D, SRH300, SRH200, Setra SRH BACnet</span></a></li></ul>
<p class="updated">Source: <a href="https://www.setra.com/hubfs/SS-FLEX-BAC-OBJ_D.pdf" rel="nofollow noopener" target="_blank">SetraFLEX Master BACnet Object List &middot; SS-FLEX-BAC-OBJ &middot; rev. print D</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
