<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Siemens PTEC Fan Coil Application 6551 BACnet Points List</title>
<meta name="description" content="Siemens PTEC Fan Coil Application 6551 BACnet points list: 73 objects by ID and name (e.g. BO 29 = DAY.NGT), 60 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Siemens PTEC Fan Coil Application 6551 BACnet Points List">
<meta property="og:description" content="Siemens PTEC Fan Coil Application 6551 BACnet points list: 73 objects by ID and name (e.g. BO 29 = DAY.NGT), 60 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Siemens PTEC Fan Coil Application 6551 BACnet Points List">
<meta name="twitter:description" content="Siemens PTEC Fan Coil Application 6551 BACnet points list: 73 objects by ID and name (e.g. BO 29 = DAY.NGT), 60 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating",
   "url": "https://easybacnet.com/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating",
   "name": "Siemens PTEC Fan Coil Application 6551 BACnet Points List",
   "description": "Siemens PTEC Fan Coil Application 6551 BACnet points list: 73 objects by ID and name (e.g. BO 29 = DAY.NGT), 60 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating#dataset",
   "name": "Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) BACnet Points List",
   "description": "Application 6551 runs a fan coil unit with separate chilled and hot water valves on a Siemens BACnet PTEC unit conditioner controller over BACnet MS/TP. The cooling and heating loops modulate VLV 1 and VLV 2, and the fan either runs all day or turns on when a valve opens past STAGE FAN (CYCLE FAN). Heat/cool switchover is automatic, based on loop outputs and the switchover deadband, limit and time. Siemens PTEC Fan Coil Application 6551 BACnet points list: 73 objects by ID and name (e.g. BO 29 = DAY.NGT), 60 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating",
   "keywords": [
    "Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) BACnet Points List",
    "Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) BACnet objects",
    "Siemens BACnet",
    "PTEC 6551 BACnet points list",
    "Application 6551 BACnet points list",
    "App 6551 BACnet points list",
    "550-496P BACnet points list",
    "Siemens PTEC fan coil BACnet points list",
    "Unit Conditioner BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet PTEC Controller Unit Conditioner - Fan Coil Unit with Cooling or Heating and Fan, Application 6551, Application Note",
    "url": "https://sid.siemens.com/api/khub/documents/m0gc_I7FKgoITP3eputCiQ/content",
    "author": {
     "@type": "Organization",
     "name": "Siemens"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan)",
    "brand": {
     "@type": "Brand",
     "name": "Siemens"
    },
    "category": "Fan coil unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 73 BACnet objects: 7 analog inputs, 45 analog outputs, 6 binary inputs, 15 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "60 of the 73 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet PTEC Controller Unit Conditioner - Fan Coil Unit with Cooling or Heating and Fan, Application 6551, Application Note (140-0947), revision 2014-06-11, published free by Siemens at https://sid.siemens.com/api/khub/documents/m0gc_I7FKgoITP3eputCiQ/content."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 29 DAY.NGT (DAY = occupied, NIGHT = unoccupied); AO 6 DAY CLG STPT (Occupied cooling setpoint, °F); AO 7 DAY HTG STPT (Occupied heating setpoint, °F); BO 5 HEAT.COOL (Current mode: HEAT or COOL); BO 46 FAN (Fan on/off); AI 4 ROOM TEMP (Space temperature); AO 49 VLV 1 POS (Cooling valve position, %); AO 53 VLV 2 POS (Heating valve position, %); AO 99 ERROR STATUS (Controller error code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Occupancy is DAY.NGT (BO 29). With a wall switch on DI 2 and WALL SWITCH (BO 18) = YES, the switch sets it; standalone with no switch the controller stays in day mode; on a network the field panel or BMS commands DAY.NGT. NGT OVRD (BO 21) shows a temporary night override from the room unit button."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Siemens",
     "item": "https://easybacnet.com/bacnet-points-lists/siemens/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan)",
     "item": "https://easybacnet.com/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/siemens/">Siemens</a></li><li aria-current="page">BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan)</li></ol>
<p class="eyebrow">Fan coil unit controller &middot; BACnet points list</p><h1><span class="mfr">Siemens</span> BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>Application 6551 runs a fan coil unit with separate chilled and hot water valves on a Siemens BACnet PTEC unit conditioner controller over BACnet MS/TP. The cooling and heating loops modulate VLV 1 and VLV 2, and the fan either runs all day or turns on when a valve opens past STAGE FAN (CYCLE FAN). Heat/cool switchover is automatic, based on loop outputs and the switchover deadband, limit and time.</p>
<p>This page lists <strong>73 BACnet objects</strong> for the Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) &mdash; 60 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Siemens&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/siemens/">Siemens</a></dd></div><div><dt>Model</dt><dd>BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan)</dd></div><div><dt>Equipment</dt><dd>Fan coil unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>73 (60 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Newer than revision Bx40</dd></div><div><dt>Also known as</dt><dd>PTEC 6551, Application 6551, App 6551, 550-496P, Siemens PTEC fan coil, Unit Conditioner</dd></div><div><dt>Source document</dt><dd><a href="https://sid.siemens.com/api/khub/documents/m0gc_I7FKgoITP3eputCiQ/content" rel="nofollow noopener" target="_blank">BACnet PTEC Controller Unit Conditioner - Fan Coil Unit with Cooling or Heating and Fan, Application 6551, Application Note &middot; 140-0947 &middot; rev. 2014-06-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating.csv" rel="nofollow" download>Download CSV <small>73 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://sid.siemens.com/api/khub/documents/m0gc_I7FKgoITP3eputCiQ/content" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=siemens/ptec-6551-fan-coil-cooling-heating">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Siemens&rsquo;s current documentation and the live
device before use. Not official Siemens information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the MS/TP address and the application number, then release the unit to application control. The BMS commands occupancy with DAY.NGT (BO 29) and the day setpoints, and reads room temperature, fan status, valve positions and the error status.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-29">BO 29</a></td><td class="n">DAY.NGT</td><td>DAY = occupied, NIGHT = unoccupied</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-6">AO 6</a></td><td class="n">DAY CLG STPT</td><td>Occupied cooling setpoint, °F</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-7">AO 7</a></td><td class="n">DAY HTG STPT</td><td>Occupied heating setpoint, °F</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bo-5">BO 5</a></td><td class="n">HEAT.COOL</td><td>Current mode: HEAT or COOL</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bo-46">BO 46</a></td><td class="n">FAN</td><td>Fan on/off</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">ROOM TEMP</td><td>Space temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ao-49">AO 49</a></td><td class="n">VLV 1 POS</td><td>Cooling valve position, %</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-53">AO 53</a></td><td class="n">VLV 2 POS</td><td>Heating valve position, %</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-99">AO 99</a></td><td class="n">ERROR STATUS</td><td>Controller error code</td><td><span class="acc C">Command</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Occupancy is DAY.NGT (BO 29). With a wall switch on DI 2 and WALL SWITCH (BO 18) = YES, the switch sets it; standalone with no switch the controller stays in day mode; on a network the field panel or BMS commands DAY.NGT. NGT OVRD (BO 21) shows a temporary night override from the room unit button.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP only. CTLR ADDRESS (AO 1) holds the MS/TP address; the point table lists its factory value as 99.</li><li>APPLICATION (AO 2) holds the application number; the point table lists its factory default as 6591.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Digital room units with RH or CO2 sensing keep overriding ROOM TEMP, RM RH and RM CO2, so commands from the BMS or PPCL to those points do not take effect.</li><li>Loop gains, motor timing, rotation angles and setup codes are commissioning values; don&#x27;t write them from the BMS routinely.</li></ul>
</section>
<h2 id="points">Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">73 of 73 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>7</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>45</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>6</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>15</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>73</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>13</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>60</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (35)</option><option value="°F">°F (16)</option><option value="%">% (12)</option><option value="s">s (3)</option><option value="V">V (3)</option><option value="h">h (2)</option><option value="min">min (1)</option><option value="ppm">ppm (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>21</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AO" data-to="1" data-o="0" data-i="1" data-acc="C" data-u="" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">CTLR ADDRESS</td><td class="d">Controller MS/TP address</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1" data-i="2" data-acc="C" data-u="" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">APPLICATION</td><td class="d">Application number running in the controller</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="2" data-i="3" data-acc="C" data-u="°F" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">RMTMP OFFSET</td><td class="d">Room temperature calibration offset</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="°F" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">ROOM TEMP</td><td class="d">Room temperature from the room unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="4" data-i="5" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">HEAT.COOL</td><td class="d">Current heating/cooling mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=COOL, 1=HEAT</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="5" data-i="6" data-acc="C" data-u="°F" data-min="1" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">DAY CLG STPT</td><td class="d">Day (occupied) cooling setpoint</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="6" data-i="7" data-acc="C" data-u="°F" data-min="1" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">DAY HTG STPT</td><td class="d">Day (occupied) heating setpoint</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="7" data-i="8" data-acc="C" data-u="°F" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">NGT CLG STPT</td><td class="d">Night (unoccupied) cooling setpoint</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="8" data-i="9" data-acc="C" data-u="°F" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">NGT HTG STPT</td><td class="d">Night (unoccupied) heating setpoint</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="9" data-i="11" data-acc="C" data-u="°F" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">RM STPT MIN</td><td class="d">Lowest setpoint allowed from the room unit</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="10" data-i="12" data-acc="C" data-u="°F" id="obj-ao-12"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">12</td><td class="n">RM STPT MAX</td><td class="d">Highest setpoint allowed from the room unit</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="13" data-acc="R" data-u="°F" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">RM STPT DIAL</td><td class="d">Setpoint from the room unit dial or keypad</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="12" data-i="14" data-acc="C" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">STPT DIAL</td><td class="d">Use the room unit setpoint dial</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=NO, 1=YES</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="15" data-acc="R" data-u="°F" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">AUX TEMP</td><td class="d">Auxiliary temperature input</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="14" data-i="18" data-acc="C" data-u="" data-st="1" id="obj-bo-18"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">18</td><td class="n">WALL SWITCH</td><td class="d">Wall switch connected to DI 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=NO, 1=YES</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">DI OVRD SW</td><td class="d">Room unit night override button</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="16" data-i="20" data-acc="C" data-u="h" id="obj-ao-20"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">20</td><td class="n">OVRD TIME</td><td class="d">Night override duration</td><td class="u">h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="17" data-i="21" data-acc="C" data-u="" data-st="1" id="obj-bo-21"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">21</td><td class="n">NGT OVRD</td><td class="d">Night override status</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=DAY, 1=NIGHT</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">DI 2</td><td class="d">Digital input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">DI 3</td><td class="d">Digital input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">DI 4</td><td class="d">Digital input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">DI 5</td><td class="d">Digital input 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">DI 6</td><td class="d">Digital input 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="23" data-i="29" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bo-29"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29</td><td class="n">DAY.NGT</td><td class="d">Day/night (occupancy) mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=DAY, 1=NIGHT</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="30" data-acc="R" data-u="%" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">AI 3</td><td class="d">Spare analog input 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="31" data-acc="R" data-u="°F" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">AI 4</td><td class="d">Spare analog input 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="26" data-i="32" data-acc="C" data-u="V" id="obj-ao-32"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">32</td><td class="n">AOV1</td><td class="d">Analog output 1 (0-10 V)</td><td class="u">V</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="27" data-i="33" data-acc="C" data-u="V" id="obj-ao-33"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">33</td><td class="n">AOV2</td><td class="d">Analog output 2 (0-10 V)</td><td class="u">V</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="28" data-i="34" data-acc="C" data-u="V" id="obj-ao-34"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">34</td><td class="n">AOV3</td><td class="d">Analog output 3 (0-10 V)</td><td class="u">V</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="29" data-i="41" data-acc="C" data-u="" data-st="1" id="obj-bo-41"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">41</td><td class="n">DO 1</td><td class="d">Digital output 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="30" data-i="42" data-acc="C" data-u="" data-st="1" id="obj-bo-42"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">42</td><td class="n">DO 2</td><td class="d">Digital output 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="31" data-i="43" data-acc="C" data-u="" data-st="1" id="obj-bo-43"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">43</td><td class="n">DO 3</td><td class="d">Digital output 3</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="32" data-i="44" data-acc="C" data-u="" data-st="1" id="obj-bo-44"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">44</td><td class="n">DO 4</td><td class="d">Digital output 4</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="33" data-i="45" data-acc="C" data-u="" data-st="1" id="obj-bo-45"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">45</td><td class="n">DO 5</td><td class="d">Digital output 5</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="34" data-i="46" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bo-46"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">46</td><td class="n">FAN</td><td class="d">Fan command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="35" data-i="47" data-acc="C" data-u="" data-st="1" id="obj-bo-47"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">47</td><td class="n">DO 7</td><td class="d">Digital output 7</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="36" data-i="48" data-acc="C" data-u="%" id="obj-ao-48"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">48</td><td class="n">VLV 1 COMD</td><td class="d">Cooling valve command</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="37" data-i="49" data-acc="C" data-u="%" data-min="1" id="obj-ao-49"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">49</td><td class="n">VLV 1 POS</td><td class="d">Cooling valve position (calculated)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="38" data-i="50" data-acc="C" data-u="" data-st="1" id="obj-bo-50"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">50</td><td class="n">DO 8</td><td class="d">Digital output 8</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="39" data-i="51" data-acc="C" data-u="s" id="obj-ao-51"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">51</td><td class="n">MTR 1 TIMING</td><td class="d">Motor 1 full-stroke time</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="40" data-i="52" data-acc="C" data-u="%" id="obj-ao-52"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">52</td><td class="n">VLV 2 COMD</td><td class="d">Heating valve command</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="41" data-i="53" data-acc="C" data-u="%" data-min="1" id="obj-ao-53"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">53</td><td class="n">VLV 2 POS</td><td class="d">Heating valve position (calculated)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="42" data-i="55" data-acc="C" data-u="s" id="obj-ao-55"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">55</td><td class="n">MTR 2 TIMING</td><td class="d">Motor 2 full-stroke time</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="43" data-i="56" data-acc="C" data-u="" id="obj-ao-56"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">56</td><td class="n">MTR1 ROT ANG</td><td class="d">Motor 1 rotation angle</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="44" data-i="57" data-acc="C" data-u="" id="obj-ao-57"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">57</td><td class="n">MTR2 ROT ANG</td><td class="d">Motor 2 rotation angle</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="45" data-i="58" data-acc="C" data-u="" id="obj-ao-58"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">58</td><td class="n">MTR SETUP</td><td class="d">Motor enable/reverse setup (additive code)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="46" data-i="59" data-acc="C" data-u="" id="obj-ao-59"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">59</td><td class="n">DO DIR. REV</td><td class="d">Digital output direction reverse (additive code)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="47" data-i="60" data-acc="C" data-u="" data-st="1" id="obj-bo-60"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">60</td><td class="n">CYCLE FAN</td><td class="d">Cycle the fan with demand in day mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=NO, 1=YES</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="48" data-i="63" data-acc="C" data-u="" id="obj-ao-63"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">63</td><td class="n">CLG P GAIN</td><td class="d">Cooling loop proportional gain</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="49" data-i="64" data-acc="C" data-u="" id="obj-ao-64"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">64</td><td class="n">CLG I GAIN</td><td class="d">Cooling loop integral gain</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="50" data-i="65" data-acc="C" data-u="" id="obj-ao-65"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">65</td><td class="n">CLG D GAIN</td><td class="d">Cooling loop derivative gain</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="51" data-i="66" data-acc="C" data-u="%" id="obj-ao-66"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">66</td><td class="n">CLG BIAS</td><td class="d">Cooling loop bias</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="52" data-i="67" data-acc="C" data-u="" id="obj-ao-67"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">67</td><td class="n">HTG P GAIN</td><td class="d">Heating loop proportional gain</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="53" data-i="68" data-acc="C" data-u="" id="obj-ao-68"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">68</td><td class="n">HTG I GAIN</td><td class="d">Heating loop integral gain</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="54" data-i="69" data-acc="C" data-u="" id="obj-ao-69"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">69</td><td class="n">HTG D GAIN</td><td class="d">Heating loop derivative gain</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="55" data-i="70" data-acc="C" data-u="%" id="obj-ao-70"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">70</td><td class="n">HTG BIAS</td><td class="d">Heating loop bias</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="56" data-i="78" data-acc="C" data-u="°F" id="obj-ao-78"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">78</td><td class="n">CTL TEMP</td><td class="d">Temperature the controller is controlling to</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="57" data-i="79" data-acc="C" data-u="%" id="obj-ao-79"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">79</td><td class="n">CLG LOOPOUT</td><td class="d">Cooling loop output</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="58" data-i="80" data-acc="C" data-u="%" id="obj-ao-80"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">80</td><td class="n">HTG LOOPOUT</td><td class="d">Heating loop output</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="59" data-i="84" data-acc="C" data-u="%" id="obj-ao-84"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">84</td><td class="n">STAGE FAN</td><td class="d">Valve opening that turns the fan on when cycling</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="60" data-i="85" data-acc="C" data-u="%" id="obj-ao-85"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">85</td><td class="n">SWITCH LIMIT</td><td class="d">Loop output below which mode may switch</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="61" data-i="86" data-acc="C" data-u="min" id="obj-ao-86"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">86</td><td class="n">SWITCH TIME</td><td class="d">Minimum time before heat/cool switchover</td><td class="u">min</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="62" data-i="90" data-acc="C" data-u="°F" id="obj-ao-90"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">90</td><td class="n">SWITCH DBAND</td><td class="d">Temperature deadband for heat/cool switchover</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="63" data-i="92" data-acc="C" data-u="°F" id="obj-ao-92"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">92</td><td class="n">CTL STPT</td><td class="d">Active control setpoint</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="64" data-i="96" data-acc="C" data-u="h" id="obj-ao-96"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">96</td><td class="n">CAL TIMER</td><td class="d">Hours between automatic calibrations</td><td class="u">h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="65" data-i="98" data-acc="C" data-u="s" id="obj-ao-98"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">98</td><td class="n">LOOP TIME</td><td class="d">Control loop interval</td><td class="u">s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="66" data-i="99" data-acc="C" data-u="" data-min="1" id="obj-ao-99"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">99</td><td class="n">ERROR STATUS</td><td class="d">Controller error status code</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="67" data-i="122" data-acc="C" data-u="°F" id="obj-ao-122"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">122</td><td class="n">AI 4 OFFSET</td><td class="d">Calibration offset for the AI 4 temperature input</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="68" data-i="123" data-acc="C" data-u="°F" id="obj-ao-123"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">123</td><td class="n">AI 5 OFFSET</td><td class="d">Calibration offset for the AI 5 temperature input</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="69" data-i="124" data-acc="C" data-u="" id="obj-ao-124"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">124</td><td class="n">STAT SUPV</td><td class="d">Digital room unit loss-of-communication supervision (additive)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="125" data-acc="R" data-u="ppm" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">RM CO2</td><td class="d">Room CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="126" data-acc="R" data-u="%" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">RM RH</td><td class="d">Room relative humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="72" data-i="127" data-acc="C" data-u="" data-st="1" id="obj-bo-127"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">127</td><td class="n">PPCL STATE</td><td class="d">PPCL program loaded or empty</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=EMPTY, 1=LOADED</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Siemens PTEC Fan Coil Application 6551 point IDs by name</summary><ul><li><a href="#obj-ao-1"><code>AO1</code></a>CTLR ADDRESS</li><li><a href="#obj-ao-2"><code>AO2</code></a>APPLICATION</li><li><a href="#obj-ao-3"><code>AO3</code></a>RMTMP OFFSET</li><li><a href="#obj-ai-4"><code>AI4</code></a>ROOM TEMP</li><li><a href="#obj-bo-5"><code>BO5</code></a>HEAT.COOL</li><li><a href="#obj-ao-6"><code>AO6</code></a>DAY CLG STPT</li><li><a href="#obj-ao-7"><code>AO7</code></a>DAY HTG STPT</li><li><a href="#obj-ao-8"><code>AO8</code></a>NGT CLG STPT</li><li><a href="#obj-ao-9"><code>AO9</code></a>NGT HTG STPT</li><li><a href="#obj-ao-11"><code>AO11</code></a>RM STPT MIN</li><li><a href="#obj-ao-12"><code>AO12</code></a>RM STPT MAX</li><li><a href="#obj-ai-13"><code>AI13</code></a>RM STPT DIAL</li><li><a href="#obj-bo-14"><code>BO14</code></a>STPT DIAL</li><li><a href="#obj-ai-15"><code>AI15</code></a>AUX TEMP</li><li><a href="#obj-bo-18"><code>BO18</code></a>WALL SWITCH</li><li><a href="#obj-bi-19"><code>BI19</code></a>DI OVRD SW</li><li><a href="#obj-ao-20"><code>AO20</code></a>OVRD TIME</li><li><a href="#obj-bo-21"><code>BO21</code></a>NGT OVRD</li><li><a href="#obj-bi-24"><code>BI24</code></a>DI 2</li><li><a href="#obj-bi-25"><code>BI25</code></a>DI 3</li><li><a href="#obj-bi-26"><code>BI26</code></a>DI 4</li><li><a href="#obj-bi-27"><code>BI27</code></a>DI 5</li><li><a href="#obj-bi-28"><code>BI28</code></a>DI 6</li><li><a href="#obj-bo-29"><code>BO29</code></a>DAY.NGT</li><li><a href="#obj-ai-30"><code>AI30</code></a>AI 3</li><li><a href="#obj-ai-31"><code>AI31</code></a>AI 4</li><li><a href="#obj-ao-32"><code>AO32</code></a>AOV1</li><li><a href="#obj-ao-33"><code>AO33</code></a>AOV2</li><li><a href="#obj-ao-34"><code>AO34</code></a>AOV3</li><li><a href="#obj-bo-41"><code>BO41</code></a>DO 1</li><li><a href="#obj-bo-42"><code>BO42</code></a>DO 2</li><li><a href="#obj-bo-43"><code>BO43</code></a>DO 3</li><li><a href="#obj-bo-44"><code>BO44</code></a>DO 4</li><li><a href="#obj-bo-45"><code>BO45</code></a>DO 5</li><li><a href="#obj-bo-46"><code>BO46</code></a>FAN</li><li><a href="#obj-bo-47"><code>BO47</code></a>DO 7</li><li><a href="#obj-ao-48"><code>AO48</code></a>VLV 1 COMD</li><li><a href="#obj-ao-49"><code>AO49</code></a>VLV 1 POS</li><li><a href="#obj-bo-50"><code>BO50</code></a>DO 8</li><li><a href="#obj-ao-51"><code>AO51</code></a>MTR 1 TIMING</li><li><a href="#obj-ao-52"><code>AO52</code></a>VLV 2 COMD</li><li><a href="#obj-ao-53"><code>AO53</code></a>VLV 2 POS</li><li><a href="#obj-ao-55"><code>AO55</code></a>MTR 2 TIMING</li><li><a href="#obj-ao-56"><code>AO56</code></a>MTR1 ROT ANG</li><li><a href="#obj-ao-57"><code>AO57</code></a>MTR2 ROT ANG</li><li><a href="#obj-ao-58"><code>AO58</code></a>MTR SETUP</li><li><a href="#obj-ao-59"><code>AO59</code></a>DO DIR. REV</li><li><a href="#obj-bo-60"><code>BO60</code></a>CYCLE FAN</li><li><a href="#obj-ao-63"><code>AO63</code></a>CLG P GAIN</li><li><a href="#obj-ao-64"><code>AO64</code></a>CLG I GAIN</li><li><a href="#obj-ao-65"><code>AO65</code></a>CLG D GAIN</li><li><a href="#obj-ao-66"><code>AO66</code></a>CLG BIAS</li><li><a href="#obj-ao-67"><code>AO67</code></a>HTG P GAIN</li><li><a href="#obj-ao-68"><code>AO68</code></a>HTG I GAIN</li><li><a href="#obj-ao-69"><code>AO69</code></a>HTG D GAIN</li><li><a href="#obj-ao-70"><code>AO70</code></a>HTG BIAS</li><li><a href="#obj-ao-78"><code>AO78</code></a>CTL TEMP</li><li><a href="#obj-ao-79"><code>AO79</code></a>CLG LOOPOUT</li><li><a href="#obj-ao-80"><code>AO80</code></a>HTG LOOPOUT</li><li><a href="#obj-ao-84"><code>AO84</code></a>STAGE FAN</li><li><a href="#obj-ao-85"><code>AO85</code></a>SWITCH LIMIT</li><li><a href="#obj-ao-86"><code>AO86</code></a>SWITCH TIME</li><li><a href="#obj-ao-90"><code>AO90</code></a>SWITCH DBAND</li><li><a href="#obj-ao-92"><code>AO92</code></a>CTL STPT</li><li><a href="#obj-ao-96"><code>AO96</code></a>CAL TIMER</li><li><a href="#obj-ao-98"><code>AO98</code></a>LOOP TIME</li><li><a href="#obj-ao-99"><code>AO99</code></a>ERROR STATUS</li><li><a href="#obj-ao-122"><code>AO122</code></a>AI 4 OFFSET</li><li><a href="#obj-ao-123"><code>AO123</code></a>AI 5 OFFSET</li><li><a href="#obj-ao-124"><code>AO124</code></a>STAT SUPV</li><li><a href="#obj-ai-125"><code>AI125</code></a>RM CO2</li><li><a href="#obj-ai-126"><code>AI126</code></a>RM RH</li><li><a href="#obj-bo-127"><code>BO127</code></a>PPCL STATE</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>AI and BI objects are read-only. AO and BO objects are BACnet output objects with a priority array; the guide has no access column, so access is inferred from object type. Many AOs are calculated status values, not commands.</li><li>Instances shown in braces in the guide may be unbundled at a field panel; that marking is not reproduced here.</li><li>Units are given in US units (°F); the guide also lists SI factory defaults.</li><li>The guide covers controllers with firmware newer than revision Bx40; older firmware has separate documentation.</li><li>The point database is on pages 15-17 of the guide.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan)</h2><div class="faq"><details open><summary>How many BACnet points does the Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) have?</summary><p>This list has 73 BACnet objects: 7 analog inputs, 45 analog outputs, 6 binary inputs, 15 binary outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) BACnet points are writable?</summary><p>60 of the 73 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan) BACnet documentation?</summary><p>The source is BACnet PTEC Controller Unit Conditioner - Fan Coil Unit with Cooling or Heating and Fan, Application 6551, Application Note (140-0947), revision 2014-06-11, published free by Siemens at https://sid.siemens.com/api/khub/documents/m0gc_I7FKgoITP3eputCiQ/content.</p></details><details><summary>What are the minimum BACnet points to integrate the Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan)?</summary><p>Start with BO 29 DAY.NGT (DAY = occupied, NIGHT = unoccupied); AO 6 DAY CLG STPT (Occupied cooling setpoint, °F); AO 7 DAY HTG STPT (Occupied heating setpoint, °F); BO 5 HEAT.COOL (Current mode: HEAT or COOL); BO 46 FAN (Fan on/off); AI 4 ROOM TEMP (Space temperature); AO 49 VLV 1 POS (Cooling valve position, %); AO 53 VLV 2 POS (Heating valve position, %); AO 99 ERROR STATUS (Controller error code).</p></details><details><summary>How do I enable BMS control of the Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan)?</summary><p>Occupancy is DAY.NGT (BO 29). With a wall switch on DI 2 and WALL SWITCH (BO 18) = YES, the switch sets it; standalone with no switch the controller stays in day mode; on a network the field panel or BMS commands DAY.NGT. NGT OVRD (BO 21) shows a temporary night override from the room unit button.</p></details><details><summary>How do I check these points on the real BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Siemens BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/siemens/atec-6630-vav-cooling-only" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Application 6630 (VAV Cooling Only)</h3><p>Pressure-independent cooling-only single-duct VAV boxes on the Siemens BACnet ATEC actuating terminal equipment controller (550-430PA / 550-431PA).</p><div class="meta">73 objects &middot; 63 writable &middot; 140-1210</div><span class="sr-only"> Also known as: ATEC 6630, Application 6630, App 6630, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/atec-6631-vav-cooling-and-heating" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Application 6631 (VAV Cooling and Heating, Changeover)</h3><p>Pressure-independent single-duct VAV boxes on changeover systems (cool air in cooling, warm air in heating) on the Siemens BACnet ATEC controller (550-430PA / 550-431PA).</p><div class="meta">84 objects &middot; 74 writable &middot; 140-1211</div><span class="sr-only"> Also known as: ATEC 6631, Application 6631, App 6631, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/atec-6632-vav-electric-heat-or-baseboard" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Application 6632 (VAV with Electric Heat or Baseboard Radiation)</h3><p>Single-duct VAV boxes with up to three stages of electric reheat, or baseboard / perimeter heat (electric or 2-position valve), on the Siemens BACnet ATEC controller (550-430PA / 550-431PA).</p><div class="meta">92 objects &middot; 82 writable &middot; 140-1212</div><span class="sr-only"> Also known as: ATEC 6632, Application 6632, App 6632, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/atec-6633-vav-hot-water-heat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Application 6633 (VAV with Hot Water Heat)</h3><p>Single-duct VAV boxes with one or two hot water reheat valves (floating or 0-10 V) on the Siemens BACnet ATEC controller (550-430PA / 550-431PA).</p><div class="meta">93 objects &middot; 83 writable &middot; 140-1213</div><span class="sr-only"> Also known as: ATEC 6633, Application 6633, App 6633, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/atec-6635-vav-series-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Application 6635 (Series Fan with Hot Water Reheat)</h3><p>Series fan-powered VAV boxes with a hot water reheat valve on the Siemens BACnet ATEC controller (550-430PA / 550-431PA).</p><div class="meta">90 objects &middot; 80 writable &middot; 140-1215</div><span class="sr-only"> Also known as: ATEC 6635, Application 6635, App 6635, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/atec-6637-vav-parallel-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Application 6637 (Parallel Fan with Hot Water Reheat)</h3><p>Parallel fan-powered VAV boxes with a hot water reheat valve on the Siemens BACnet ATEC controller (550-430PA / 550-431PA).</p><div class="meta">90 objects &middot; 80 writable &middot; 140-1215</div><span class="sr-only"> Also known as: ATEC 6637, Application 6637, App 6637, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/atec-6634-6636-vav-fan-powered-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Applications 6634/6636 (Series or Parallel Fan with Electric Heat)</h3><p>Series (6634) or parallel (6636) fan-powered VAV boxes with up to three stages of electric heat on the Siemens BACnet ATEC controller (550-430PA / 550-431PA).</p><div class="meta">91 objects &middot; 81 writable &middot; 140-1214</div><span class="sr-only"> Also known as: ATEC 6634, ATEC 6636, Application 6634, Application 6636, App 6634, App 6636, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/lcm-oavs-6750-6752-venturi-air-valves-hw-reheat" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet LCM-OAVS Room Pressurization - Application 6750 (Two Venturi Air Valves, Hot Water Reheat)</h3><p>Laboratory rooms with one supply and one general exhaust Venturi air valve plus hot water reheat, on the Siemens BACnet LCM-OAVS controller 570-804PA (fast-acting actuators, application 6750) or 570-802PA (slow-acting actuators, application 6752), with offboard air modules 550-819B.</p><div class="meta">107 objects &middot; 91 writable &middot; 140-1328</div><span class="sr-only"> Also known as: Application 6750, App 6750, 570-804PA, LCM-OAVS, Siemens Laboratory Control Module, Siemens lab room pressurization, Application 6752, App 6752, 570-802PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/lcm-oavs-6751-fast-acting-dampers-hw-reheat" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet LCM-OAVS Room Pressurization - Application 6751 (Fast-acting Dampers, Hot Water Reheat)</h3><p>Laboratory rooms with one supply and one general exhaust damper on fast-acting floating actuators plus hot water reheat, on the Siemens BACnet LCM-OAVS controller 570-803PA with offboard air modules 550-819B.</p><div class="meta">97 objects &middot; 81 writable &middot; 140-1331</div><span class="sr-only"> Also known as: Application 6751, App 6751, 570-803PA, LCM-OAVS, Siemens Laboratory Control Module, Siemens lab room pressurization</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/lcm-oavs-6753-slow-acting-dampers-hw-reheat" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet LCM-OAVS Room Pressurization - Application 6753 (Slow-acting Dampers, Hot Water Reheat)</h3><p>Laboratory rooms with one supply and one general exhaust damper on slow-acting actuators plus hot water reheat, on the Siemens BACnet LCM-OAVS controller 570-801PA with offboard air modules 550-819B.</p><div class="meta">104 objects &middot; 88 writable &middot; 140-1334</div><span class="sr-only"> Also known as: Application 6753, App 6753, 570-801PA, LCM-OAVS, Siemens Laboratory Control Module, Siemens lab room pressurization</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/lcm-oavs-6754-damper-supply-venturi-exhaust-hw-reheat" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet LCM-OAVS Room Pressurization - Application 6754 (Slow-acting Supply Damper, Venturi Exhaust, Hot Water Reheat)</h3><p>Laboratory rooms with a slow-acting supply damper, a general exhaust Venturi air valve and hot water reheat, on the Siemens BACnet LCM-OAVS controller 570-805PA with offboard air modules 550-819B.</p><div class="meta">109 objects &middot; 93 writable &middot; 140-1325</div><span class="sr-only"> Also known as: Application 6754, App 6754, 570-805PA, LCM-OAVS, Siemens Laboratory Control Module, Siemens lab room pressurization</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/lcm-oavs-6759-slow-acting-dampers-btu-compensation" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet LCM-OAVS Room Pressurization - Application 6759 (Slow-acting Dampers, Hot Water Reheat, BTU Compensation)</h3><p>Laboratory rooms with one supply and one general exhaust damper on slow-acting actuators, hot water reheat and a discharge air temperature sensor, on the Siemens BACnet LCM-OAVS controller 570-801PA with offboard air modules 550-819B.</p><div class="meta">108 objects &middot; 92 writable &middot; 140-1335</div><span class="sr-only"> Also known as: Application 6759, App 6759, 570-801PA, LCM-OAVS, Siemens Laboratory Control Module, Siemens lab room pressurization</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/lcm-oavs-6760-damper-supply-venturi-exhaust-btu-compensation" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet LCM-OAVS Room Pressurization - Application 6760 (Slow-acting Supply Damper, Venturi Exhaust, Hot Water Reheat, BTU Compensation)</h3><p>Laboratory rooms with a slow-acting supply damper, a general exhaust Venturi air valve, hot water reheat and a discharge air temperature sensor, on the Siemens BACnet LCM-OAVS controller 570-805PA with offboard air modules 550-819B.</p><div class="meta">113 objects &middot; 97 writable &middot; 140-1326</div><span class="sr-only"> Also known as: Application 6760, App 6760, 570-805PA, LCM-OAVS, Siemens Laboratory Control Module, Siemens lab room pressurization</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/prc-oavs-6763-floating-damper-reheat-perimeter-radiation" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet PRC-OAVS Room Pressurization - Application 6763 (Floating Dampers, AOV or Floating Reheat, Optional Perimeter Radiation)</h3><p>Pressurized laboratory rooms with one supply terminal (with reheat) and one general exhaust terminal on floating damper actuators, with optional discharge control and perimeter radiation, on the Siemens BACnet PRC-OAVS controller 570-810P with offboard air modules 550-819B.</p><div class="meta">125 objects &middot; 115 writable &middot; 140-1059</div><span class="sr-only"> Also known as: Application 6763, App 6763, 570-810P, PRC-OAVS, Siemens Pressurized Room Controller, Siemens lab room pressurization</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/fume-hood-6740-two-position-constant-volume-damper" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Siemens BACnet Programmable Fume Hood Controller - Application 6740 (2-Position Constant Volume with Damper)</h3><p>Constant volume or two-position fume hoods with an exhaust damper on a manifolded exhaust system, run by the Siemens BACnet programmable fume hood controller with an operator display panel.</p><div class="meta">73 objects &middot; 65 writable &middot; 140-1341</div><span class="sr-only"> Also known as: Application 6740, App 6740, Siemens fume hood controller, Siemens FHC, two-position fume hood, constant volume fume hood</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/fume-hood-6741-vertical-sash-damper" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Siemens BACnet Programmable Fume Hood Controller - Application 6741 (Vertical Sash with Damper)</h3><p>Variable air volume fume hoods with one or two vertical sashes and an exhaust damper, run by the Siemens BACnet programmable fume hood controller with sash sensors and an operator display panel.</p><div class="meta">101 objects &middot; 93 writable &middot; 140-1344</div><span class="sr-only"> Also known as: Application 6741, App 6741, Siemens fume hood controller, Siemens FHC, VAV fume hood, vertical sash fume hood</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/fume-hood-6742-vertical-sash-venturi-valve" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Siemens BACnet Programmable Fume Hood Controller - Application 6742 (Vertical Sash with Venturi Valve)</h3><p>Variable air volume fume hoods with one or two vertical sashes and a Venturi air valve on the exhaust, run by the Siemens BACnet programmable fume hood controller with sash sensors and an operator display panel.</p><div class="meta">106 objects &middot; 98 writable &middot; 140-1344</div><span class="sr-only"> Also known as: Application 6742, App 6742, Siemens fume hood controller, Siemens FHC, VAV fume hood, venturi valve fume hood</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6560-constant-volume-cooling-only" data-row><span class="k">Constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Constant Volume Controller - Application 6560 (Constant Volume Cooling Only)</h3><p>Cooling-only constant volume terminal boxes on the Siemens BACnet PTEC constant volume controller 550-498P.</p><div class="meta">66 objects &middot; 52 writable &middot; 140-1002</div><span class="sr-only"> Also known as: PTEC 6560, Application 6560, App 6560, 550-498P, Siemens constant volume box</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6562-constant-volume-electric-heat" data-row><span class="k">Constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Constant Volume Controller - Application 6562 (Constant Volume with Electric Reheat)</h3><p>Constant volume terminal boxes with up to three stages of electric reheat on the Siemens BACnet PTEC constant volume controller 550-498P.</p><div class="meta">82 objects &middot; 68 writable &middot; 140-1003</div><span class="sr-only"> Also known as: PTEC 6562, Application 6562, App 6562, 550-498P, Siemens constant volume electric reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6563-constant-volume-hot-water-reheat" data-row><span class="k">Constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Constant Volume Controller - Application 6563 (Constant Volume with Hot Water Reheat)</h3><p>Constant volume terminal boxes with an airflow sensor and a hot water reheat valve on the Siemens BACnet PTEC constant volume controller 550-498P.</p><div class="meta">79 objects &middot; 65 writable &middot; 140-1004</div><span class="sr-only"> Also known as: PTEC 6563, Application 6563, App 6563, 550-498P, Siemens constant volume box, CAV box</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6660-constant-volume-cooling-only" data-row><span class="k">Constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Constant Volume Controller - Application 6660 (Constant Volume Cooling Only)</h3><p>Cooling-only constant volume terminal boxes on the Siemens BACnet PTEC constant volume controller 550-498PA.</p><div class="meta">65 objects &middot; 51 writable &middot; 140-1107</div><span class="sr-only"> Also known as: PTEC 6660, Application 6660, App 6660, 550-498PA, Siemens constant volume box</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6662-constant-volume-electric-heat" data-row><span class="k">Constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Constant Volume Controller - Application 6662 (Constant Volume with Electric Heat)</h3><p>Constant volume terminal boxes with up to three stages of electric reheat on the Siemens BACnet PTEC constant volume controller 550-498PA.</p><div class="meta">81 objects &middot; 67 writable &middot; 140-1108</div><span class="sr-only"> Also known as: PTEC 6662, Application 6662, App 6662, 550-498PA, Siemens constant volume electric reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6663-constant-volume-hot-water-reheat" data-row><span class="k">Constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Constant Volume Controller - Application 6663 (Constant Volume with Hot Water Heat)</h3><p>Constant volume terminal boxes with an airflow sensor and a hot water reheat valve on the Siemens BACnet PTEC constant volume controller 550-498PA.</p><div class="meta">78 objects &middot; 64 writable &middot; 140-1109</div><span class="sr-only"> Also known as: PTEC 6663, Application 6663, App 6663, 550-498PA, Siemens constant volume box, CAV box</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6565-dual-duct-constant-volume" data-row><span class="k">Dual duct constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6565 (2 Air Velocity Sensors, Constant Volume, Optional Reheat)</h3><p>Constant volume dual duct boxes with an air velocity sensor in each inlet and optional hot water or electric reheat on the Siemens BACnet PTEC dual duct controller 550-497P (540-507N with autozero module).</p><div class="meta">101 objects &middot; 86 writable &middot; 140-0995</div><span class="sr-only"> Also known as: PTEC 6565, Application 6565, App 6565, 550-497P, 540-507N, Siemens dual duct constant volume</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6566-dual-duct-constant-volume-inlet-outlet" data-row><span class="k">Dual duct constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6566 (2 Air Velocity Sensors, Constant Volume, One Inlet and One Outlet Sensor, Optional Reheat)</h3><p>Constant volume dual duct boxes with one air velocity sensor in the cold duct inlet and one at the outlet, with optional hot water or electric reheat, on the Siemens BACnet PTEC dual duct controller 550-497P (540-507N with autozero module).</p><div class="meta">101 objects &middot; 86 writable &middot; 140-0996</div><span class="sr-only"> Also known as: PTEC 6566, Application 6566, App 6566, 550-497P, 540-507N, Siemens dual duct constant volume</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6567-dual-duct-vav-two-inlet-sensors" data-row><span class="k">Dual duct VAV terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6567 (2 Air Velocity Sensors, VAV Two Inlets, Optional Reheat)</h3><p>Dual duct VAV boxes with an air velocity sensor in each inlet and optional hot water or electric reheat on the Siemens BACnet PTEC dual duct controller 550-497P (540-507N with autozero module).</p><div class="meta">105 objects &middot; 90 writable &middot; 140-0997</div><span class="sr-only"> Also known as: PTEC 6567, Application 6567, App 6567, 550-497P, 540-507N, Siemens dual duct VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6568-dual-duct-vav-one-inlet-sensor" data-row><span class="k">Dual duct VAV terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6568 (2 Air Velocity Sensors, VAV One Inlet Sensor, Optional Reheat)</h3><p>Dual duct VAV boxes with one flow sensor in the cold duct and one in the common discharge, plus optional hot water or electric reheat, on the Siemens BACnet PTEC dual duct controller 550-497P (540-507N with autozero module).</p><div class="meta">105 objects &middot; 90 writable &middot; 140-0998</div><span class="sr-only"> Also known as: PTEC 6568, Application 6568, App 6568, 550-497P, 540-507N, Siemens dual duct VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6569-dual-duct-vav-changeover" data-row><span class="k">Dual duct VAV terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6569 (2 Air Velocity Sensors, VAV Changeover)</h3><p>Dual duct VAV boxes with hot and cold duct dampers, two air velocity sensors and optional hot water or electric reheat on the Siemens BACnet PTEC dual duct controller 550-497P (540-507N with autozero module).</p><div class="meta">109 objects &middot; 94 writable &middot; 140-0999</div><span class="sr-only"> Also known as: PTEC 6569, Application 6569, App 6569, 550-497P, 540-507N, Siemens dual duct VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6665-dual-duct-constant-volume-two-inlet-sensors" data-row><span class="k">Dual duct constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6665 (2 Air Velocity Sensors, Constant Volume, Two Inlet Sensors, Optional Reheat)</h3><p>Constant volume dual duct boxes with an air velocity sensor in each inlet and optional hot water or electric reheat on the Siemens BACnet PTEC dual duct controller 550-497PA.</p><div class="meta">101 objects &middot; 86 writable &middot; 140-1113</div><span class="sr-only"> Also known as: PTEC 6665, Application 6665, App 6665, 550-497PA, Siemens dual duct constant volume</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6666-dual-duct-constant-volume-inlet-outlet" data-row><span class="k">Dual duct constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6666 (2 Air Velocity Sensors, Constant Volume, One Inlet and One Outlet Sensor, Optional Reheat)</h3><p>Constant volume dual duct boxes with one air velocity sensor in the cold duct inlet and one at the outlet, with optional hot water or electric reheat, on the Siemens BACnet PTEC dual duct controller 550-497PA.</p><div class="meta">101 objects &middot; 86 writable &middot; 140-1114</div><span class="sr-only"> Also known as: PTEC 6666, Application 6666, App 6666, 550-497PA, Siemens dual duct constant volume</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6667-dual-duct-vav-two-inlet-sensors" data-row><span class="k">Dual duct VAV terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6667 (2 Air Velocity Sensors, VAV Two Inlets, Optional Reheat)</h3><p>Dual duct VAV boxes with an air velocity sensor in each inlet and optional hot water or electric reheat on the Siemens BACnet PTEC dual duct controller 550-497PA.</p><div class="meta">106 objects &middot; 91 writable &middot; 140-1115</div><span class="sr-only"> Also known as: PTEC 6667, Application 6667, App 6667, 550-497PA, Siemens dual duct VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6668-dual-duct-vav-inlet-outlet-sensors" data-row><span class="k">Dual duct VAV terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6668 (2 Air Velocity Sensors, VAV One Inlet and One Outlet, Optional Reheat)</h3><p>Dual duct VAV boxes with an air velocity sensor in the cold duct inlet and one in the common discharge, and optional hot water or electric reheat, on the Siemens BACnet PTEC dual duct controller 550-497PA.</p><div class="meta">106 objects &middot; 91 writable &middot; 140-1116</div><span class="sr-only"> Also known as: PTEC 6668, Application 6668, App 6668, 550-497PA, Siemens dual duct VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6669-dual-duct-vav-changeover" data-row><span class="k">Dual duct VAV terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6669 (2 Air Velocity Sensors, VAV Changeover)</h3><p>Dual duct VAV boxes with hot and cold duct dampers, two air velocity sensors and optional hot water or electric reheat on the Siemens BACnet PTEC controller 550-497PA.</p><div class="meta">110 objects &middot; 95 writable &middot; 140-1117</div><span class="sr-only"> Also known as: PTEC 6669, Application 6669, App 6669, 550-497PA, Siemens dual duct VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6573-heat-pump-multi-compressor" data-row><span class="k">Heat pump unit controller</span><h3>Siemens BACnet PTEC Heat Pump Controller - Application 6573 (Multi-Compressor, Mixed Air, Reversing Valve)</h3><p>Heat pumps with up to three compressors, a reversing valve, optional electric heat and a mixed air damper on the Siemens BACnet PTEC heat pump controller 550-490P.</p><div class="meta">104 objects &middot; 91 writable &middot; 140-0962</div><span class="sr-only"> Also known as: PTEC 6573, Application 6573, App 6573, 550-490P, Siemens PTEC heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6574-heat-pump-internal-reversing-valve" data-row><span class="k">Heat pump unit controller</span><h3>Siemens BACnet PTEC Heat Pump Controller - Application 6574 (Multiple Heating and Cooling, Mixed Air, Internal Reversing Valve)</h3><p>Heat pumps with an internally controlled reversing valve, up to two heating and two cooling compressor outputs, optional electric heat and mixed air damper, on the Siemens BACnet PTEC heat pump controller 550-490P.</p><div class="meta">105 objects &middot; 92 writable &middot; 140-0963T</div><span class="sr-only"> Also known as: PTEC 6574, Application 6574, App 6574, 550-490P, Siemens PTEC heat pump, Application 2584</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6673-heat-pump-multi-compressor" data-row><span class="k">Heat pump unit controller</span><h3>Siemens BACnet PTEC Heat Pump Controller - Application 6673 (Multi-Compressor, Mixed Air, Reversing Valve)</h3><p>Water-to-air and other packaged heat pumps with up to three compressors, a reversing valve, optional electric heat and mixed air damper on the Siemens BACnet PTEC heat pump multi-stage controller 550-490PA.</p><div class="meta">102 objects &middot; 89 writable &middot; 140-1150</div><span class="sr-only"> Also known as: PTEC 6673, Application 6673, App 6673, 550-490PA, Siemens PTEC heat pump, Application 2583</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6674-heat-pump-internal-reversing-valve" data-row><span class="k">Heat pump unit controller</span><h3>Siemens BACnet PTEC Heat Pump Controller - Application 6674 (Multiple Heating and Cooling, Mixed Air, Internal Reversing Valve)</h3><p>Heat pumps with an internally controlled reversing valve, up to two heating and two cooling compressor outputs, optional electric heat and mixed air damper, on the Siemens BACnet PTEC heat pump multi-stage controller 550-490PA; also small air handlers with 2-position heating and cooling.</p><div class="meta">103 objects &middot; 90 writable &middot; 140-1151</div><span class="sr-only"> Also known as: PTEC 6674, Application 6674, App 6674, 550-490PA, Siemens PTEC heat pump, Application 2584</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6620-vav-cooling-only" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6620 (VAV Cooling Only)</h3><p>Pressure-independent single-duct cooling-only VAV boxes on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">69 objects &middot; 60 writable &middot; 140-0934</div><span class="sr-only"> Also known as: PTEC 6620, Application 6620, App 6620, 550-432PA, Siemens VAV cooling only</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6621-vav-cooling-or-heating" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6621 (VAV Cooling or Heating)</h3><p>Pressure-independent single-duct VAV boxes on changeover supply air (cool or warm) on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">80 objects &middot; 71 writable &middot; 140-0935</div><span class="sr-only"> Also known as: PTEC 6621, Application 6621, App 6621, 550-432PA, Siemens PTEC VAV changeover</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6622-vav-electric-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6622 (VAV with Electric Reheat or Baseboard Radiation)</h3><p>Pressure-independent single-duct VAV boxes with up to three stages of electric reheat or baseboard radiation on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">88 objects &middot; 79 writable &middot; 140-0936</div><span class="sr-only"> Also known as: PTEC 6622, Application 6622, App 6622, 550-432PA, Siemens VAV electric reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6623-vav-hot-water-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6623 (VAV with Hot Water Reheat)</h3><p>Pressure-independent single-duct VAV boxes with one or two floating hot water reheat valves on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">86 objects &middot; 77 writable &middot; 140-0937</div><span class="sr-only"> Also known as: PTEC 6623, Application 6623, App 6623, 550-432PA, Siemens VAV hot water reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6624-vav-series-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6624 (Series Fan with Electric Reheat)</h3><p>Series fan-powered VAV boxes with up to three stages of electric reheat on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">87 objects &middot; 78 writable &middot; 140-0938</div><span class="sr-only"> Also known as: PTEC 6624, Application 6624, App 6624, 550-432PA, Siemens series fan VAV, fan-powered VAV electric heat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6625-vav-series-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6625 (Series Fan with Hot Water Reheat)</h3><p>Series fan-powered VAV boxes with a floating hot water reheat valve on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">84 objects &middot; 75 writable &middot; 140-0939</div><span class="sr-only"> Also known as: PTEC 6625, Application 6625, App 6625, 550-432PA, Siemens series fan VAV hot water</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6626-vav-parallel-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6626 (Parallel Fan with Electric Reheat)</h3><p>Parallel fan-powered VAV boxes with up to three stages of electric reheat on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">87 objects &middot; 78 writable &middot; 140-0940</div><span class="sr-only"> Also known as: PTEC 6626, Application 6626, App 6626, 550-432PA, Siemens parallel fan VAV, fan-powered VAV electric heat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6627-vav-parallel-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6627 (Parallel Fan with Hot Water Reheat)</h3><p>Parallel fan-powered VAV boxes with a floating hot water reheat valve on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">84 objects &middot; 75 writable &middot; 140-0941</div><span class="sr-only"> Also known as: PTEC 6627, Application 6627, App 6627, 550-432PA, Siemens parallel fan VAV hot water</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6540-vav-pressure-dependent-cooling-or-heating" data-row><span class="k">Pressure-dependent VAV terminal unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6540 (VAV Pressure Dependent Cooling or Heating)</h3><p>Pressure-dependent VAV boxes (no airflow sensor) fed with cool or warm supply air, on the Siemens BACnet PTEC unit conditioner controller 550-496P.</p><div class="meta">72 objects &middot; 60 writable &middot; 140-0944</div><span class="sr-only"> Also known as: PTEC 6540, Application 6540, App 6540, 550-496P, Siemens pressure dependent VAV, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6541-vav-pressure-dependent-hot-water" data-row><span class="k">Pressure-dependent VAV terminal unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6541 (VAV Pressure Dependent with Hot Water Heat)</h3><p>Pressure-dependent VAV boxes with one or two hot water reheat valves, on the Siemens BACnet PTEC unit conditioner controller 550-496P.</p><div class="meta">79 objects &middot; 66 writable &middot; 140-0945</div><span class="sr-only"> Also known as: PTEC 6541, Application 6541, App 6541, 550-496P, Siemens pressure dependent VAV, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6550-two-pipe-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6550 (Two-Pipe Fan Coil Unit Cooling or Heating)</h3><p>Two-pipe changeover fan coil units with one valve for heating or cooling and an optional second heating valve, on the Siemens BACnet PTEC unit conditioner controller 550-496P.</p><div class="meta">77 objects &middot; 65 writable &middot; 140-0946</div><span class="sr-only"> Also known as: PTEC 6550, Application 6550, App 6550, 550-496P, Siemens 2-pipe fan coil, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6552-fan-coil-2-stage-cooling-electric-heat" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6552 (Fan Coil Unit 2-Stage Cooling and Electric Heat)</h3><p>Fan coil units with up to two cooling stages (2-position valves or compressors) and up to three electric heat stages, on the Siemens BACnet PTEC unit conditioner controller 550-496P.</p><div class="meta">76 objects &middot; 63 writable &middot; 140-0948</div><span class="sr-only"> Also known as: PTEC 6552, Application 6552, App 6552, 550-496P, Siemens fan coil electric heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6553-fan-coil-2-stage-cooling-hot-water" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6553 (Fan Coil Unit 2-Stage Cooling and Hot Water Heat)</h3><p>Fan coil units with up to two cooling stages (2-position valves or compressors) and a floating hot water heating valve, on the Siemens BACnet PTEC unit conditioner controller 550-496P.</p><div class="meta">76 objects &middot; 63 writable &middot; 140-0949T</div><span class="sr-only"> Also known as: PTEC 6553, Application 6553, App 6553, 550-496P, Siemens fan coil hot water heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6554-fan-coil-cooling-electric-heat" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6554 (Fan Coil Unit Cooling and Electric Heat)</h3><p>Fan coil units with a floating cooling valve and up to three electric heat stages on the Siemens BACnet PTEC unit conditioner controller 550-496P.</p><div class="meta">74 objects &middot; 61 writable &middot; 140-0950</div><span class="sr-only"> Also known as: PTEC 6554, Application 6554, App 6554, 550-496P, Siemens fan coil electric heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6611-unit-conditioner-multi-speed-fan-occupancy-sensor" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6611 (Heating and Cooling with Multi-Speed Fan, ON/OFF Switch and Occupancy Sensor)</h3><p>Fan coil and similar unit conditioners with 0-10 V heating and cooling valves, up to three on/off stages or a floating valve, and a three-speed or variable speed fan, on the Siemens BACnet PTEC unit conditioner controller 550-480PA.</p><div class="meta">108 objects &middot; 95 writable &middot; 140-1178</div><span class="sr-only"> Also known as: PTEC 6611, Application 6611, App 6611, 550-480PA, Siemens fan coil multi-speed fan, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6640-vav-pressure-dependent-cooling-or-heating" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6640 (VAV Pressure Dependent Cooling or Heating)</h3><p>Pressure-dependent VAV boxes on changeover supply air (cool or warm) on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">69 objects &middot; 61 writable &middot; 140-0953</div><span class="sr-only"> Also known as: PTEC 6640, Application 6640, App 6640, 550-433PA, Siemens pressure dependent VAV, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6641-vav-pressure-dependent-hot-water" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6641 (VAV Pressure Dependent with Hot Water Heat)</h3><p>Pressure-dependent VAV boxes with one or two floating hot water reheat valves on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">69 objects &middot; 61 writable &middot; 140-0954</div><span class="sr-only"> Also known as: PTEC 6641, Application 6641, App 6641, 550-433PA, Siemens pressure dependent VAV, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6642-vav-pressure-dependent-cooling-or-heating" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6642 (VAV Pressure Dependent Cooling or Heating)</h3><p>Pressure-dependent VAV boxes (no airflow sensor) that get cool or warm supply air from the air handler, on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">72 objects &middot; 59 writable &middot; 140-1169</div><span class="sr-only"> Also known as: PTEC 6642, Application 6642, App 6642, 550-496PA, Siemens pressure dependent VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6643-vav-pressure-dependent-hot-water" data-row><span class="k">Pressure-dependent VAV terminal unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6643 (VAV Pressure Dependent with Hot Water Heat)</h3><p>Pressure-dependent VAV boxes with one or two hot water reheat valves, run on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">79 objects &middot; 65 writable &middot; 140-1170</div><span class="sr-only"> Also known as: PTEC 6643, Application 6643, App 6643, 550-496PA, Siemens pressure dependent VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6644-two-pipe-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6644 (Two-Pipe Fan Coil Unit Cooling or Heating)</h3><p>Two-pipe changeover fan coil units with one valve for heating or cooling and an optional second heating valve, on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">77 objects &middot; 64 writable &middot; 140-1171</div><span class="sr-only"> Also known as: PTEC 6644, Application 6644, App 6644, 550-496PA, Siemens 2-pipe fan coil, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6645-fan-coil-cooling-heating" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6645 (Fan Coil Unit Cooling and Heating)</h3><p>Four-pipe fan coil units with separate cooling and heating valves on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">73 objects &middot; 59 writable &middot; 140-1172</div><span class="sr-only"> Also known as: PTEC 6645, Application 6645, App 6645, 550-496PA, Siemens PTEC fan coil, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6646-fan-coil-2-stage-cooling-electric-heat" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6646 (Fan Coil Unit Two-Stage Cooling and Electric Heat)</h3><p>Fan coil units with up to two cooling stages (2-position valves or compressors) and up to three electric heat stages, on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">76 objects &middot; 62 writable &middot; 140-1173</div><span class="sr-only"> Also known as: PTEC 6646, Application 6646, App 6646, 550-496PA, Siemens fan coil electric heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6647-fan-coil-2-stage-cooling-hot-water" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6647 (Fan Coil Unit Two-Stage Cooling and Hot Water Heat)</h3><p>Fan coil units with up to two cooling stages (2-position valves or compressors) and a floating hot water heating valve, on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">76 objects &middot; 62 writable &middot; 140-1174</div><span class="sr-only"> Also known as: PTEC 6647, Application 6647, App 6647, 550-496PA, Siemens fan coil hot water heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6648-fan-coil-cooling-electric-heat" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6648 (Fan Coil Cooling and Electric Heat or VAV Pressure Dependent with Electric Heat)</h3><p>Fan coil units with a floating cooling valve and up to three electric heat stages, or pressure-dependent VAV boxes with a cooling damper and electric heat, on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">74 objects &middot; 60 writable &middot; 140-1175</div><span class="sr-only"> Also known as: PTEC 6648, Application 6648, App 6648, 550-496PA, Siemens fan coil electric heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6650-two-pipe-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6650 (Two-Pipe Fan Coil Unit Cooling or Heating)</h3><p>Two-pipe fan coil units with a changeover valve and an optional second heating valve on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">67 objects &middot; 60 writable &middot; 140-0955</div><span class="sr-only"> Also known as: PTEC 6650, Application 6650, App 6650, 550-433PA, Siemens 2-pipe fan coil, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6651-fan-coil-cooling-heating" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6651 (Fan Coil Unit Cooling and Heating)</h3><p>Four-pipe fan coil units with separate cooling and heating valves on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">63 objects &middot; 55 writable &middot; 140-0956</div><span class="sr-only"> Also known as: PTEC 6651, Application 6651, App 6651, 550-433PA, Siemens PTEC fan coil, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6652-fan-coil-2-stage-cooling-electric-heat" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6652 (Fan Coil Unit Two-Stage Cooling and Electric Heat)</h3><p>Fan coil units with up to two cooling stages (2-position valves or compressors) and up to three electric heat stages, on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">66 objects &middot; 58 writable &middot; 140-0957</div><span class="sr-only"> Also known as: PTEC 6652, Application 6652, App 6652, 550-433PA, Siemens fan coil electric heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6653-fan-coil-2-stage-cooling-hot-water" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6653 (Fan Coil Unit Two-Stage Cooling and Hot Water Heat)</h3><p>Fan coil units with up to two cooling stages (2-position valves or compressors) and a floating hot water heating valve, on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">66 objects &middot; 58 writable &middot; 140-0958</div><span class="sr-only"> Also known as: PTEC 6653, Application 6653, App 6653, 550-433PA, Siemens fan coil hot water heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6654-fan-coil-cooling-electric-heat" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6654 (Fan Coil Cooling and Electric Heat or VAV Pressure Dependent with Electric Heat)</h3><p>Fan coil units with a floating cooling valve and up to three electric heat stages, or pressure-dependent VAV boxes with a cooling damper and electric heat, on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">64 objects &middot; 56 writable &middot; 140-0959</div><span class="sr-only"> Also known as: PTEC 6654, Application 6654, App 6654, 550-433PA, Siemens fan coil electric heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6675-unit-ventilator-ashrae-cycles-i-ii" data-row><span class="k">Unit ventilator (terminal unit) controller</span><h3>Siemens BACnet PTEC Unit Vent Controller - Application 6675 (Heating and/or Chilled Water Cooling, ASHRAE Cycles I and II)</h3><p>Unit ventilators with a chilled water coil and/or a hot water, steam or electric heating coil, run to ASHRAE Cycle I or II on the Siemens BACnet PTEC unit vent controller 550-493PA.</p><div class="meta">100 objects &middot; 87 writable &middot; 140-1180</div><span class="sr-only"> Also known as: PTEC 6675, Application 6675, App 6675, 550-493PA, Siemens unit ventilator, ASHRAE Cycle I, ASHRAE Cycle II</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6676-unit-ventilator-ashrae-cycle-iii" data-row><span class="k">Unit ventilator (terminal unit) controller</span><h3>Siemens BACnet PTEC Unit Vent Controller - Application 6676 (Heating and/or Chilled Water Cooling, ASHRAE Cycle III)</h3><p>Unit ventilators with a chilled water coil and/or a hot water, steam or electric heating coil, run to ASHRAE Cycle III on the Siemens BACnet PTEC unit vent controller 550-493PA.</p><div class="meta">93 objects &middot; 80 writable &middot; 140-1181</div><span class="sr-only"> Also known as: PTEC 6676, Application 6676, App 6676, 550-493PA, Siemens unit ventilator, ASHRAE Cycle III</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6677-unit-ventilator-dx-ashrae-cycles-i-ii" data-row><span class="k">Unit ventilator (terminal unit) controller</span><h3>Siemens BACnet PTEC Unit Vent Controller - Application 6677 (Heating and DX Cooling, ASHRAE Cycles I and II)</h3><p>Unit ventilators with a DX cooling coil and/or a hot water, steam or electric heating coil, run to ASHRAE Cycles I and II on the Siemens BACnet PTEC unit vent controller 550-493PA.</p><div class="meta">101 objects &middot; 88 writable &middot; 140-1182</div><span class="sr-only"> Also known as: PTEC 6677, Application 6677, App 6677, 550-493PA, Siemens unit ventilator DX, ASHRAE Cycle II</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6678-unit-ventilator-dx-ashrae-cycle-iii" data-row><span class="k">Unit ventilator (terminal unit) controller</span><h3>Siemens BACnet PTEC Unit Vent Controller - Application 6678 (Heating and DX Cooling, ASHRAE Cycle III)</h3><p>Classroom unit ventilators with a DX cooling coil, a hot water, steam or electric heating coil and an outdoor air damper, run to ASHRAE Cycle III on the Siemens BACnet PTEC unit vent controller 550-493PA.</p><div class="meta">94 objects &middot; 81 writable &middot; 140-1183</div><span class="sr-only"> Also known as: PTEC 6678, Application 6678, App 6678, 550-493PA, Siemens unit ventilator DX, ASHRAE Cycle III</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6679-unit-ventilator-cycle-w" data-row><span class="k">Unit ventilator (terminal unit) controller</span><h3>Siemens BACnet PTEC Unit Vent Controller - Application 6679 (Heating and Cooling, Nesbitt Cycle W)</h3><p>Classroom unit ventilators with a hot water or steam heating coil, optional chilled water or DX cooling and an outdoor air damper, run to Nesbitt Cycle W on the Siemens BACnet PTEC unit vent controller 550-493PA.</p><div class="meta">88 objects &middot; 75 writable &middot; 140-1184</div><span class="sr-only"> Also known as: PTEC 6679, Application 6679, App 6679, 550-493PA, Siemens unit ventilator, Nesbitt Cycle W</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6520-vav-cooling-only" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6520 (VAV Cooling Only)</h3><p>Pressure-independent single-duct cooling-only VAV boxes on the Siemens BACnet PTEC terminal box (VAV) controller 550-495P.</p><div class="meta">78 objects &middot; 64 writable &middot; 140-0924</div><span class="sr-only"> Also known as: PTEC 6520, Application 6520, App 6520, 550-495P, Siemens VAV cooling only</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6521-vav-heating-or-cooling" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6521 (VAV Heating or Cooling)</h3><p>Pressure-independent single-duct VAV boxes fed with cool or warm supply air (changeover) on the Siemens BACnet PTEC VAV/terminal box controller 550-495P.</p><div class="meta">88 objects &middot; 75 writable &middot; 140-0925T</div><span class="sr-only"> Also known as: PTEC 6521, Application 6521, App 6521, 550-495P, Siemens PTEC VAV changeover</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6522-vav-electric-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6522 (VAV with Electric Heat or Baseboard Radiation)</h3><p>Pressure-independent single-duct VAV boxes with up to three stages of electric reheat or baseboard radiation on the Siemens BACnet PTEC VAV/terminal box controller 550-495P.</p><div class="meta">97 objects &middot; 83 writable &middot; 140-0926T</div><span class="sr-only"> Also known as: PTEC 6522, Application 6522, App 6522, 550-495P, Siemens VAV electric reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6523-vav-hot-water-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6523 (VAV with Hot Water Reheat)</h3><p>Pressure-independent single-duct VAV boxes with one or two floating hot water reheat valves on the Siemens BACnet PTEC terminal box (VAV) controller 550-495P.</p><div class="meta">95 objects &middot; 81 writable &middot; 140-0927</div><span class="sr-only"> Also known as: PTEC 6523, Application 6523, App 6523, 550-495P, Siemens VAV hot water reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6524-vav-series-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6524 (VAV with Series Fan and 3-Stage Electric Heat)</h3><p>Series fan-powered VAV boxes with up to three stages of electric heat on the Siemens BACnet PTEC VAV/terminal box controller 550-495P.</p><div class="meta">95 objects &middot; 81 writable &middot; 140-0928T</div><span class="sr-only"> Also known as: PTEC 6524, Application 6524, App 6524, 550-495P, Siemens series fan VAV, fan-powered VAV electric heat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6525-vav-series-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6525 (VAV with Series Fan and Hot Water Heat)</h3><p>Series fan-powered VAV boxes with a floating hot water reheat valve on the Siemens BACnet PTEC terminal box (VAV) controller 550-495P.</p><div class="meta">92 objects &middot; 78 writable &middot; 140-0929</div><span class="sr-only"> Also known as: PTEC 6525, Application 6525, App 6525, 550-495P, Siemens series fan VAV hot water, fan-powered VAV hot water</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6526-vav-parallel-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6526 (VAV with Parallel Fan and 3-Stage Electric Heat)</h3><p>Parallel fan-powered VAV boxes with up to three stages of electric heat on the Siemens BACnet PTEC VAV/terminal box controller 550-495P.</p><div class="meta">95 objects &middot; 81 writable &middot; 140-0930T</div><span class="sr-only"> Also known as: PTEC 6526, Application 6526, App 6526, 550-495P, Siemens parallel fan VAV, fan-powered VAV electric heat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6527-vav-parallel-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6527 (VAV with Parallel Fan and Hot Water Reheat)</h3><p>Parallel fan-powered VAV boxes with a hot water reheat valve on the Siemens BACnet PTEC VAV/terminal box controller 550-495P.</p><div class="meta">92 objects &middot; 78 writable &middot; 140-0931T</div><span class="sr-only"> Also known as: PTEC 6527, Application 6527, App 6527, 550-495P, Siemens parallel fan VAV hot water</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6600-vav-cooling-only" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6600 (VAV Cooling Only)</h3><p>Pressure-independent single-duct cooling-only VAV boxes on the Siemens BACnet PTEC terminal box controller 550-495PA.</p><div class="meta">79 objects &middot; 64 writable &middot; 140-1161</div><span class="sr-only"> Also known as: PTEC 6600, Application 6600, App 6600, 550-495PA, Siemens VAV cooling only</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6601-vav-heating-or-cooling" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6601 (VAV Heating or Cooling)</h3><p>Pressure-independent single-duct VAV boxes (cooling or heating with changeover supply air) on the Siemens BACnet PTEC terminal box controller 550-495PA.</p><div class="meta">89 objects &middot; 75 writable &middot; 140-1162</div><span class="sr-only"> Also known as: PTEC 6601, Application 6601, App 6601, 550-495PA, Siemens PTEC VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6602-vav-electric-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6602 (VAV with Electric Reheat or Baseboard Radiation)</h3><p>Pressure-independent single-duct VAV boxes with up to three stages of electric reheat or baseboard radiation on the Siemens BACnet PTEC terminal box controller 550-495PA.</p><div class="meta">98 objects &middot; 83 writable &middot; 140-1163</div><span class="sr-only"> Also known as: PTEC 6602, Application 6602, App 6602, 550-495PA, Siemens VAV electric reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6603-vav-hot-water-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6603 (VAV with Hot Water Reheat)</h3><p>Pressure-independent single-duct VAV boxes with one or two floating hot water reheat valves on the Siemens BACnet PTEC terminal box controller 550-495PA.</p><div class="meta">96 objects &middot; 81 writable &middot; 140-1164</div><span class="sr-only"> Also known as: PTEC 6603, Application 6603, App 6603, 550-495PA, Siemens VAV hot water reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6604-vav-series-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6604 (Series Fan and 3-Stage Electric Heat)</h3><p>Series fan-powered VAV boxes with up to three stages of electric heat on the Siemens BACnet PTEC terminal box (VAV) controller 550-495PA.</p><div class="meta">98 objects &middot; 83 writable &middot; 140-1160</div><span class="sr-only"> Also known as: PTEC 6604, Application 6604, App 6604, 550-495PA, Siemens series fan VAV, fan-powered VAV electric heat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6605-vav-series-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6605 (Series Fan with Hot Water Reheat)</h3><p>Series fan-powered VAV boxes with a floating hot water reheat valve on the Siemens BACnet PTEC terminal box (VAV) controller 550-495PA.</p><div class="meta">95 objects &middot; 80 writable &middot; 140-1165</div><span class="sr-only"> Also known as: PTEC 6605, Application 6605, App 6605, 550-495PA, Siemens series fan VAV hot water</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6606-vav-parallel-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6606 (Parallel Fan with Electric Heat)</h3><p>Parallel fan-powered VAV boxes with up to three stages of electric heat on the Siemens BACnet PTEC terminal box controller 550-495PA.</p><div class="meta">98 objects &middot; 83 writable &middot; 140-1166</div><span class="sr-only"> Also known as: PTEC 6606, Application 6606, App 6606, 550-495PA, Siemens parallel fan VAV, fan-powered VAV electric heat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6607-vav-parallel-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6607 (Parallel Fan with Hot Water Reheat)</h3><p>Parallel fan-powered VAV boxes with a floating hot water reheat valve on the Siemens BACnet PTEC terminal box controller 550-495PA.</p><div class="meta">95 objects &middot; 80 writable &middot; 140-1167</div><span class="sr-only"> Also known as: PTEC 6607, Application 6607, App 6607, 550-495PA, Siemens parallel fan VAV hot water</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6657-vav-0-10v-series-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6657 (VAV 0-10 V Series Fan and 3-Stage Electric Heat)</h3><p>Series fan-powered VAV boxes with a variable-speed fan driven by a 0-10 V signal and up to three electric heat stages plus baseboard radiation, on the Siemens BACnet PTEC controller 550-492PA.</p><div class="meta">110 objects &middot; 96 writable &middot; 140-1158</div><span class="sr-only"> Also known as: PTEC 6657, Application 6657, App 6657, 550-492PA, Siemens ECM series fan VAV, variable speed series fan VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6659-vav-chilled-beam-dcv" data-row><span class="k">VAV / chilled beam terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6659 (VAV / Chilled Beam with CO2 Demand Control Ventilation)</h3><p>Single-duct VAV boxes and active chilled beams with a chilled water valve, a hot water valve and room CO2 demand control ventilation on the Siemens BACnet PTEC controller 550-494PA.</p><div class="meta">126 objects &middot; 109 writable &middot; 140-1194</div><span class="sr-only"> Also known as: PTEC 6659, Application 6659, App 6659, 550-494PA, Siemens chilled beam controller, Siemens VAV demand control ventilation</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6680-vav-co2-monitoring-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6680 (VAV with CO2 Monitoring, AOV or Floating Reheat)</h3><p>Single-duct VAV boxes with one or two 0-10 V or floating heating devices and optional room CO2 monitoring on the Siemens BACnet PTEC controller 550-499PA.</p><div class="meta">103 objects &middot; 89 writable &middot; 140-1154</div><span class="sr-only"> Also known as: PTEC 6680, Application 6680, App 6680, 550-499PA, Siemens VAV CO2 monitoring</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6681-vav-series-fan-co2" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6681 (Series Fan, CO2 Monitoring, AOV or Floating Reheat)</h3><p>Series fan-powered VAV boxes with 0-10 V or floating reheat and optional CO2 monitoring on the Siemens BACnet PTEC controller 550-499PA.</p><div class="meta">104 objects &middot; 90 writable &middot; 140-1155</div><span class="sr-only"> Also known as: PTEC 6681, Application 6681, App 6681, 550-499PA, Siemens series fan VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6682-vav-parallel-fan-co2" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6682 (Parallel Fan, CO2 Monitoring, AOV or Floating Reheat)</h3><p>Parallel fan-powered VAV boxes with one or two 0-10 V or floating heating devices and optional room CO2 monitoring on the Siemens BACnet PTEC controller 550-499PA.</p><div class="meta">108 objects &middot; 94 writable &middot; 140-1156</div><span class="sr-only"> Also known as: PTEC 6682, Application 6682, App 6682, 550-499PA, Siemens parallel fan VAV CO2</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/bacnet-room-pressure-monitor-rpm" data-row><span class="k">Room pressure monitor</span><h3>Siemens BACnet Room Pressure Monitor (RPM / SRCM)</h3><p>The Siemens BACnet Room Pressure Monitor (SRCM device) for single-room differential pressure monitoring with door input and alarm relay.</p><div class="meta">19 objects &middot; 17 writable &middot; 140-1300</div><span class="sr-only"> Also known as: Siemens RPM, SRCM, Setra SRCM, Room Condition Monitor</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/bt300" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Siemens BT300 HVAC drive (BACnet)</h3><p>Siemens Building Technologies BT300 HVAC variable frequency drives, all voltage and power ranges, BACnet firmware 1.1.</p><div class="meta">133 objects &middot; 43 writable</div><span class="sr-only"> Also known as: BT300, Siemens BT300, BT300 VFD, BT300 frequency converter, BT300 HVAC drive</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/intelligent-valve-evg4-evf4" data-row><span class="k">Dynamic control valve with energy metering</span><h3>Siemens Intelligent Valve EVG4U10E / EVF4U20E (BACnet IP)</h3><p>Siemens Intelligent Valve families EVG4/EXG4 (DN 15-50) and EVF4/EXF4 (DN 65-125, plus a DN 150 version) with the ASE4U10E or ASE4U10A controller.</p><div class="meta">226 objects &middot; 112 writable &middot; A6V11757108</div><span class="sr-only"> Also known as: EVG4U10E, EVF4U20E, EVG4U10A, EVF4U20A, EXG4U10E, EXF4U20E, ASE4U10E, ASE4U10A, Siemens Intelligent Valve</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/gdb181-glb181-vav-compact-controller" data-row><span class="k">VAV compact controller (damper drive with flow sensor)</span><h3>Siemens OpenAir G..B181.1E/BA VAV compact controller (GDB181.1E/BA, GLB181.1E/BA)</h3><p>Siemens OpenAir GDB181.1E/BA (5 Nm) and GLB181.1E/BA (10 Nm) VAV compact controllers with BACnet MS/TP.</p><div class="meta">41 objects &middot; 23 writable &middot; A6V10695831</div><span class="sr-only"> Also known as: GDB181.1E/BA, GLB181.1E/BA, G..B181.1E/BA, GDB181, GLB181, S55499-D506, S55499-D168, S55499-D169</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/dxr1-e10pl-zone-actuator-hvacfnct31-vav" data-row><span class="k">VAV terminal unit controller (actuator)</span><h3>Siemens OpenAir Zone Controller Actuator DXR1.E10PL - HvacFnct31 (Supply air VAV with reheat options)</h3><p>Single-duct VAV boxes with optional hot water or electric reheat, run by the Siemens DXR1.E10PL BACnet IP zone controller actuator (HvacFnct31 object set).</p><div class="meta">36 objects &middot; 24 writable &middot; A6V14595742</div><span class="sr-only"> Also known as: DXR1.E10PL-112/US, DXR1.E10PL-113/US, DXR1.E10PL, Zone Controller Actuator, OpenAir Intelligent VAV Actuator, Actuating DXR, HvacFnct31</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/dxr1-e10pl-zone-actuator-hvacfnct33" data-row><span class="k">VAV terminal unit controller (actuator)</span><h3>Siemens OpenAir Zone Controller Actuator DXR1.E10PL - HvacFnct33 (with fan state, room units and sensors)</h3><p>VAV terminal boxes run by the Siemens DXR1.E10PL BACnet IP zone controller actuator with the HvacFnct33 object set, which adds fan state inputs and KNX PL-Link room unit and sensor objects.</p><div class="meta">65 objects &middot; 34 writable &middot; A6V14595742</div><span class="sr-only"> Also known as: DXR1.E10PL-112/US, DXR1.E10PL-113/US, DXR1.E10PL, Zone Controller Actuator, OpenAir Intelligent VAV Actuator, Actuating DXR, HvacFnct33</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/qna2-indoor-air-quality-multi-sensor" data-row><span class="k">Indoor air quality sensor (temperature, humidity, CO2, TVOC, PM2.5, light, noise)</span><h3>Siemens QNA2..D indoor air quality multi-sensor (BACnet IP / MS/TP)</h3><p>Siemens QNA2..D indoor air quality multi-sensors with BACnet.</p><div class="meta">9 objects &middot; 0 writable &middot; A6V13589454</div><span class="sr-only"> Also known as: QNA2, QNA2..D, Siemens QNA2, IAQ multi-sensor</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/rdb160bn-fan-coil-thermostat" data-row><span class="k">Fan coil room thermostat</span><h3>Siemens RDB160BN BACnet MS/TP Fan Coil Room Thermostat</h3><p>Siemens RDB160BN 230 Vac room thermostats for 2-pipe and 4-pipe fan coils and chilled/heated ceilings.</p><div class="meta">51 objects &middot; 26 writable &middot; A6V11917618_en--_c</div><span class="sr-only"> Also known as: RDB160BN, S55770-T426, RDB160BN BACnet Room Temp Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/rdb160bnu-fan-coil-thermostat" data-row><span class="k">Fan coil room thermostat</span><h3>Siemens RDB160BNU BACnet MS/TP Fan Coil Room Thermostat</h3><p>Siemens RDB160BNU AC 24 V room thermostats for 2-pipe, 2-pipe with electric heat and 4-pipe fan coil units.</p><div class="meta">51 objects &middot; 26 writable &middot; A6V12045450_en--_b</div><span class="sr-only"> Also known as: RDB160BNU, BACnet Room Temp Controller RDB160BNU</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/rdf4-bn-room-thermostat" data-row><span class="k">Fan coil room thermostat</span><h3>Siemens RDF4..BN room thermostats RDF400BN / RDF440BN / RDF460BN (BACnet MS/TP)</h3><p>Siemens RDF400BN, RDF440BN and RDF460BN flush-mount fan coil thermostats (and -BK black versions) with BACnet MS/TP.</p><div class="meta">65 objects &middot; 49 writable &middot; A6V14153583</div><span class="sr-only"> Also known as: RDF400BN, RDF400BN-BK, RDF440BN, RDF440BN-BK, RDF460BN, RDF460BN-BK, RDF4..BN</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/rds120-b-smart-thermostat" data-row><span class="k">Smart room thermostat</span><h3>Siemens RDS120.B Smart Thermostat (BACnet version of RDS120)</h3><p>Siemens RDS120.B smart thermostats (the BACnet version of the RDS120) for fan coils, heat pumps, rooftop and similar HVAC applications.</p><div class="meta">380 objects &middot; 81 writable &middot; A6V11214854_enUS_c</div><span class="sr-only"> Also known as: RDS120.B, RDS120B, RDS120, Siemens Smart Thermostat, RDS120 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/rdy2000bn-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Siemens RDY2000BN BACnet Commercial Thermostat (Applications 14900 / 14901)</h3><p>Siemens RDY2000BN 24 Vac commercial thermostats for conventional staged rooftop units (application 14900) and heat pumps (application 14901).</p><div class="meta">136 objects &middot; 87 writable &middot; 140-1231</div><span class="sr-only"> Also known as: RDY2000BN, RDY2000, Application 14900, Application 14901</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/sinamics-g120-cu230p-2-hvac" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Siemens SINAMICS G120 CU230P-2 HVAC (BACnet MS/TP)</h3><p>SINAMICS G120 / G120P inverters with the CU230P-2 HVAC control unit using its RS-485 port for BACnet MS/TP.</p><div class="meta">73 objects &middot; 21 writable &middot; A5E02430659B AB</div><span class="sr-only"> Also known as: G120P, SINAMICS G120P, CU230P-2, CU230P-2 HVAC, 6SL3243-0BB30-1HA3, A5E02430659B</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/asc-2542-two-pipe-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Siemens Two-Pipe Fan Coil BACnet ASC Controller - Application 2542 (Cooling or Heating)</h3><p>Two-pipe fan coil units with one valve for heating or cooling and an optional second heating valve, on the Siemens Two-Pipe Fan Coil BACnet ASC controller 550-433.</p><div class="meta">61 objects &middot; 56 writable &middot; 140-0749</div><span class="sr-only"> Also known as: Application 2542, App 2542, 550-433, Siemens BACnet ASC, Siemens two-pipe fan coil controller, BTEC</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/wzu-485e-bac-uh50-heat-meter-module" data-row><span class="k">Thermal energy (heat) meter BACnet module</span><h3>Siemens WZU-485E-BAC BACnet MS/TP module for UH50 / UC50 ultrasonic heat meters</h3><p>Siemens / Landis+Gyr UH50 (firmware 5.15 and later) and UC50 ultrasonic heat and cooling meters fitted with the WZU-485E-BAC module in slot 1.</p><div class="meta">12 objects &middot; 0 writable &middot; A6V12318605_----_a</div><span class="sr-only"> Also known as: WZU-485E-BAC, UH50, UC50, UH50-RS485, Ultraheat UH50 BACnet, T550</span></a></li></ul>
<p class="updated">Source: <a href="https://sid.siemens.com/api/khub/documents/m0gc_I7FKgoITP3eputCiQ/content" rel="nofollow noopener" target="_blank">BACnet PTEC Controller Unit Conditioner - Fan Coil Unit with Cooling or Heating and Fan, Application 6551, Application Note &middot; 140-0947 &middot; rev. 2014-06-11</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
