<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Siemens RDS120.B BACnet Points List | Easy BACnet</title>
<meta name="description" content="Siemens RDS120.B BACnet points list: 380 objects by ID and name (e.g. MV 75 = ROpMod), 81 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/siemens/rds120-b-smart-thermostat">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Siemens RDS120.B BACnet Points List | Easy BACnet">
<meta property="og:description" content="Siemens RDS120.B BACnet points list: 380 objects by ID and name (e.g. MV 75 = ROpMod), 81 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/siemens/rds120-b-smart-thermostat">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Siemens RDS120.B BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Siemens RDS120.B BACnet points list: 380 objects by ID and name (e.g. MV 75 = ROpMod), 81 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/siemens/rds120-b-smart-thermostat",
   "url": "https://easybacnet.com/bacnet-points-lists/siemens/rds120-b-smart-thermostat",
   "name": "Siemens RDS120.B BACnet Points List | Easy BACnet",
   "description": "Siemens RDS120.B BACnet points list: 380 objects by ID and name (e.g. MV 75 = ROpMod), 81 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/siemens/rds120-b-smart-thermostat#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/siemens/rds120-b-smart-thermostat#dataset",
   "name": "Siemens RDS120.B Smart Thermostat (BACnet version of RDS120) BACnet Points List",
   "description": "The RDS120.B is a touchscreen room thermostat whose BACnet object table covers every application it can run: fan coil, heat pump, DX, electric and gas heat, humidity and outside-air damper control. Many objects exist once per input or output variant, and nearly every temperature object has a °F twin at instance + 256 named with _US. Siemens RDS120.B BACnet points list: 380 objects by ID and name (e.g. MV 75 = ROpMod), 81 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/siemens/rds120-b-smart-thermostat",
   "keywords": [
    "Siemens RDS120.B Smart Thermostat (BACnet version of RDS120) BACnet Points List",
    "Siemens RDS120.B Smart Thermostat (BACnet version of RDS120) BACnet objects",
    "Siemens BACnet",
    "RDS120.B BACnet points list",
    "RDS120B BACnet points list",
    "RDS120 BACnet points list",
    "Siemens Smart Thermostat BACnet points list",
    "RDS120 BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "RDS120, RDS120.B Smart Thermostat Commissioning",
    "url": "https://sid.siemens.com/api/khub/documents/4VP0OsiS4pKJtpeJJ4LXFw/content",
    "author": {
     "@type": "Organization",
     "name": "Siemens"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Siemens RDS120.B Smart Thermostat (BACnet version of RDS120)",
    "brand": {
     "@type": "Brand",
     "name": "Siemens"
    },
    "category": "Smart room thermostat"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/siemens/rds120-b-smart-thermostat.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/siemens/rds120-b-smart-thermostat-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/siemens/rds120-b-smart-thermostat.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Siemens RDS120.B Smart Thermostat (BACnet version of RDS120) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 380 BACnet objects: 48 analog inputs, 147 analog values, 19 binary inputs, 27 binary outputs, 59 binary values, 39 multi-state values, 41 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Siemens RDS120.B Smart Thermostat (BACnet version of RDS120) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "81 of the 380 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Siemens RDS120.B Smart Thermostat (BACnet version of RDS120) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is RDS120, RDS120.B Smart Thermostat Commissioning (A6V11214854_enUS_c), revision 11/23/2021, published free by Siemens at https://sid.siemens.com/api/khub/documents/4VP0OsiS4pKJtpeJJ4LXFw/content."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Siemens RDS120.B Smart Thermostat (BACnet version of RDS120)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 75 ROpMod (Room operating mode command: 1 = Protection ... 4 = Comfort); AV 176 PrSpHCmf (Comfort heating setpoint, °C); AV 191 SpCCmf (Comfort cooling setpoint, °C); MV 76 OccMod (Occupancy: 1 = Off, 2 = Absent, 3 = Present); MV 86 PrOpModRsn (Present operating mode); AI 0 TRBltn (Built-in room temperature, °C); AV 171 PrSpH (Present heating setpoint, °C); AV 186 PrSpC (Present cooling setpoint, °C); MV 80 HCSta (Heating/cooling state)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real RDS120.B Smart Thermostat (BACnet version of RDS120)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Siemens",
     "item": "https://easybacnet.com/bacnet-points-lists/siemens/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "RDS120.B Smart Thermostat (BACnet version of RDS120)",
     "item": "https://easybacnet.com/bacnet-points-lists/siemens/rds120-b-smart-thermostat"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/siemens/">Siemens</a></li><li aria-current="page">RDS120.B Smart Thermostat (BACnet version of RDS120)</li></ol>
<p class="eyebrow">Smart room thermostat &middot; BACnet points list</p><h1><span class="mfr">Siemens</span> RDS120.B Smart Thermostat (BACnet version of RDS120) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The RDS120.B is a touchscreen room thermostat whose BACnet object table covers every application it can run: fan coil, heat pump, DX, electric and gas heat, humidity and outside-air damper control. Many objects exist once per input or output variant, and nearly every temperature object has a °F twin at instance + 256 named with _US.</p>
<p>This page lists <strong>380 BACnet objects</strong> for the Siemens RDS120.B Smart Thermostat (BACnet version of RDS120) &mdash; 81 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Siemens&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/siemens/">Siemens</a></dd></div><div><dt>Model</dt><dd>RDS120.B Smart Thermostat (BACnet version of RDS120)</dd></div><div><dt>Equipment</dt><dd>Smart room thermostat</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>380 (81 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>RDS120.B, RDS120B, RDS120, Siemens Smart Thermostat, RDS120 BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://sid.siemens.com/api/khub/documents/4VP0OsiS4pKJtpeJJ4LXFw/content" rel="nofollow noopener" target="_blank">RDS120, RDS120.B Smart Thermostat Commissioning &middot; A6V11214854_enUS_c &middot; rev. 11/23/2021</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/siemens/rds120-b-smart-thermostat.csv" rel="nofollow" download>Download CSV <small>380 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/siemens/rds120-b-smart-thermostat-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/siemens/rds120-b-smart-thermostat.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://sid.siemens.com/api/khub/documents/4VP0OsiS4pKJtpeJJ4LXFw/content" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=siemens/rds120-b-smart-thermostat">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Siemens&rsquo;s current documentation and the live
device before use. Not official Siemens information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Siemens RDS120.B Smart Thermostat (BACnet version of RDS120)</h2>
<div class="answer"><b>Integration in brief</b><p>Command the room operating mode with MV 75 ROpMod and set the Comfort heating and cooling setpoints (AV 176 / AV 191, or the _US twins). Read the present mode and setpoints, the room temperature and the heating/cooling state back. Map only the objects for the application and inputs actually configured.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-75">MV 75</a></td><td class="n">ROpMod</td><td>Room operating mode command: 1 = Protection ... 4 = Comfort</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-176">AV 176</a></td><td class="n">PrSpHCmf</td><td>Comfort heating setpoint, °C</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-191">AV 191</a></td><td class="n">SpCCmf</td><td>Comfort cooling setpoint, °C</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-76">MV 76</a></td><td class="n">OccMod</td><td>Occupancy: 1 = Off, 2 = Absent, 3 = Present</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-86">MV 86</a></td><td class="n">PrOpModRsn</td><td>Present operating mode</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">TRBltn</td><td>Built-in room temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-171">AV 171</a></td><td class="n">PrSpH</td><td>Present heating setpoint, °C</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-186">AV 186</a></td><td class="n">PrSpC</td><td>Present cooling setpoint, °C</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-80">MV 80</a></td><td class="n">HCSta</td><td>Heating/cooling state</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Pick °C or °F objects and stay consistent; the _US objects sit at instance + 256.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Objects for unused inputs or applications are still in the table; map only what the thermostat is configured for.</li><li>Several names repeat with different instances; always map by instance, not by name.</li></ul>
</section>
<h2 id="points">Siemens RDS120.B Smart Thermostat (BACnet version of RDS120) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">380 of 380 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>48</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>147</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>19</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>27</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>59</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>39</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>41</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>380</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>299</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>81</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (145)</option><option value="°F">°F (73)</option><option value="°C">°C (59)</option><option value="ms">ms (37)</option><option value="%">% (23)</option><option value="%RH">%RH (15)</option><option value="K">K (14)</option><option value="ppm">ppm (10)</option><option value="min">min (3)</option><option value="h">h (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>144</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Siemens RDS120.B Smart Thermostat (BACnet version of RDS120) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="°C" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">TRBltn</td><td class="d">Built-in room air temperature sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="256" data-acc="R" data-u="°F" id="obj-ai-256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">256</td><td class="n">TRBltn_US</td><td class="d">Built-in room air temperature sensor_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="1" data-acc="R" data-u="%RH" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">HulRelRBltn</td><td class="d">Built-in room air rel.humidity sensor</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="50" data-acc="R" data-u="ppm" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">AQualRBltn</td><td class="d">Built-in room air quality sensor</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="19" data-acc="R" data-u="°C" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">TR(1)</td><td class="d">Room temperature 1; input Temperature (LG-Ni1000, -50…180°C)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="275" data-acc="R" data-u="°F" id="obj-ai-275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">275</td><td class="n">TR(1)_US</td><td class="d">Room temperature 1_US; input Temperature (LG-Ni1000, -50…180°C)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="20" data-acc="R" data-u="°C" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">TR(1)</td><td class="d">Room temperature 1; input 0…10V DC</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="276" data-acc="R" data-u="°F" id="obj-ai-276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">276</td><td class="n">TR(1)_US</td><td class="d">Room temperature 1_US; input 0…10V DC</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="21" data-acc="R" data-u="°C" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">TR(1)</td><td class="d">Room temperature 1; input Temperature (NTC 10K)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="277" data-acc="R" data-u="°F" id="obj-ai-277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277</td><td class="n">TR(1)_US</td><td class="d">Room temperature 1_US; input Temperature (NTC 10K)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="22" data-acc="R" data-u="°C" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">TR(1)</td><td class="d">Room temperature 1; input Temperature (Pt1000, EU)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="278" data-acc="R" data-u="°F" id="obj-ai-278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">278</td><td class="n">TR(1)_US</td><td class="d">Room temperature 1_US; input Temperature (Pt1000, EU)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="23" data-acc="R" data-u="°C" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">TR(1)</td><td class="d">Room temperature 1; input Temperature (Pt1000, NA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="279" data-acc="R" data-u="°F" id="obj-ai-279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">279</td><td class="n">TR(1)_US</td><td class="d">Room temperature 1_US; input Temperature (Pt1000, NA)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="°C" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">TR(2)</td><td class="d">Room temperature 2; input Temperature (LG-Ni1000, -50…180°C)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="270" data-acc="R" data-u="°F" id="obj-ai-270"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">270</td><td class="n">TR(1)_US</td><td class="d">Room temperature 2_US; input Temperature (LG-Ni1000, -50…180°C)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="15" data-acc="R" data-u="°C" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">TR(2)</td><td class="d">Room temperature 2; input 0…10V DC</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="271" data-acc="R" data-u="°F" id="obj-ai-271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">271</td><td class="n">TR(2)_US</td><td class="d">Room temperature 2_US; input 0…10V DC</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="16" data-acc="R" data-u="°C" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">TR(2)</td><td class="d">Room temperature 2; input Temperature (NTC 10K)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="272" data-acc="R" data-u="°F" id="obj-ai-272"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">272</td><td class="n">TR(2)_US</td><td class="d">Room temperature 2_US; input Temperature (NTC 10K)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="17" data-acc="R" data-u="°C" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">TR(2)</td><td class="d">Room temperature 2; input Temperature (Pt1000, EU)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="273" data-acc="R" data-u="°F" id="obj-ai-273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">273</td><td class="n">TR(2)_US</td><td class="d">Room temperature 2_US; input Temperature (Pt1000, EU)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="18" data-acc="R" data-u="°C" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">TR(2)</td><td class="d">Room temperature 2; input Temperature (Pt1000, NA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="274" data-acc="R" data-u="°F" id="obj-ai-274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">274</td><td class="n">TR(2)_US</td><td class="d">Room temperature 2_US; input Temperature (Pt1000, NA)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="4" data-acc="R" data-u="°C" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">TOa</td><td class="d">Outside air temperature; input Temperature (LG-Ni1000, -50…180°C)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="260" data-acc="R" data-u="°F" id="obj-ai-260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">260</td><td class="n">TOa_US</td><td class="d">Outside air temperature_US; input Temperature (LG-Ni1000, -50…180°C)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="5" data-acc="R" data-u="°C" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">TOa</td><td class="d">Outside air temperature; input 0…10V DC</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="261" data-acc="R" data-u="°F" id="obj-ai-261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">261</td><td class="n">TOa_US</td><td class="d">Outside air temperature_US; input 0…10V DC</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="6" data-acc="R" data-u="°C" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">TOa</td><td class="d">Outside air temperature; input Temperature (NTC 10K)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="262" data-acc="R" data-u="°F" id="obj-ai-262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">262</td><td class="n">TOa_US</td><td class="d">Outside air temperature_US; input Temperature (NTC 10K)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="7" data-acc="R" data-u="°C" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">TOa</td><td class="d">Outside air temperature; input Temperature (Pt1000, EU)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="263" data-acc="R" data-u="°F" id="obj-ai-263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">263</td><td class="n">TOa_US</td><td class="d">Outside air temperature_US; input Temperature (Pt1000, EU)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="8" data-acc="R" data-u="°C" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">TOa</td><td class="d">Outside air temperature; input Temperature (Pt1000, NA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="264" data-acc="R" data-u="°F" id="obj-ai-264"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">264</td><td class="n">TOa_US</td><td class="d">Outside air temperature_US; input Temperature (Pt1000, NA)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="9" data-acc="R" data-u="°C" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">TOa</td><td class="d">Outside air temperature; input Temperature (LG-Ni1000, -50…180°C)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="265" data-acc="R" data-u="°F" id="obj-ai-265"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">265</td><td class="n">TOa_US</td><td class="d">Outside air temperature_US; input Temperature (LG-Ni1000, -50…180°C)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="10" data-acc="R" data-u="°C" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">TOa</td><td class="d">Outside air temperature; input 0…10V DC</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="266" data-acc="R" data-u="°F" id="obj-ai-266"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">266</td><td class="n">TOa_US</td><td class="d">Outside air temperature_US; input 0…10V DC</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="11" data-acc="R" data-u="°C" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">TOa</td><td class="d">Outside air temperature; input Temperature (NTC 10K)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="267" data-acc="R" data-u="°F" id="obj-ai-267"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">267</td><td class="n">TOa_US</td><td class="d">Outside air temperature_US; input Temperature (NTC 10K)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="12" data-acc="R" data-u="°C" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">TOa</td><td class="d">Outside air temperature; input Temperature (Pt1000, EU)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="268" data-acc="R" data-u="°F" id="obj-ai-268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">268</td><td class="n">TOa_US</td><td class="d">Outside air temperature_US; input Temperature (Pt1000, EU)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="13" data-acc="R" data-u="°C" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">TOa</td><td class="d">Outside air temperature; input Temperature (Pt1000, NA)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="269" data-acc="R" data-u="°F" id="obj-ai-269"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">269</td><td class="n">TOa_US</td><td class="d">Outside air temperature_US; input Temperature (Pt1000, NA)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="3" data-acc="R" data-u="%RH" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">HulRelR(1)</td><td class="d">Relative humidity for room 1; input 0…10V DC</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="2" data-acc="R" data-u="%RH" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">HulRelR(2)</td><td class="d">Relative humidity for room 2; input 0…10V DC</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="48" data-acc="R" data-u="ppm" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">AQualR(1)</td><td class="d">Room air quality 1; input 0…10V DC</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="49" data-acc="R" data-u="ppm" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">AQualR(2)</td><td class="d">Room air quality 2; input 0…10V DC</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="155" data-acc="C" data-u="%RH" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">PrSpHu</td><td class="d">Present serpoint for humidity</td><td class="u">%RH</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="160" data-acc="C" data-u="%RH" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">PrSpDHu</td><td class="d">Present dehumidification setpoint</td><td class="u">%RH</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="165" data-acc="C" data-u="ppm" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">PrSpVnt</td><td class="d">Present ventilation setpoint</td><td class="u">ppm</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="171" data-acc="C" data-u="°C" data-min="1" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">171</td><td class="n">PrSpH</td><td class="d">Present heating setpoint</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="427" data-acc="C" data-u="°F" id="obj-av-427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">427</td><td class="n">PrSpH_US</td><td class="d">Present heating setpoint_US</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="176" data-acc="C" data-u="°C" data-min="1" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">176</td><td class="n">PrSpHCmf</td><td class="d">Comfort heating setpoint</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="432" data-acc="C" data-u="°F" id="obj-av-432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">432</td><td class="n">PrSpHCmf_US</td><td class="d">Comfort heating setpoint_US</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="186" data-acc="C" data-u="°C" data-min="1" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">186</td><td class="n">PrSpC</td><td class="d">Present cooling setpoint</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="442" data-acc="C" data-u="°F" id="obj-av-442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">442</td><td class="n">PrSpC_US</td><td class="d">Present cooling setpoint_US</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="191" data-acc="C" data-u="°C" data-min="1" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">191</td><td class="n">SpCCmf</td><td class="d">Comfort cooling setpoint</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="447" data-acc="C" data-u="°F" id="obj-av-447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">447</td><td class="n">SpCCmf_US</td><td class="d">Comfort cooling setpoint_US</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="180" data-acc="C" data-u="°C" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">SpTR</td><td class="d">Room temperature setpoint</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="436" data-acc="C" data-u="°F" id="obj-av-436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">436</td><td class="n">SpTR_US</td><td class="d">Room temperature setpoint_US</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="181" data-acc="C" data-u="K" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">SpTRShft</td><td class="d">Room temperature setpoint shift</td><td class="u">K</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="437" data-acc="C" data-u="°F" id="obj-av-437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">437</td><td class="n">SpTRShft_US</td><td class="d">Room temperature setpoint shift_US</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="153" data-acc="R" data-u="ppm" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">AQualRRs</td><td class="d">Result of room air quality</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="154" data-acc="R" data-u="°C" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">TRRs</td><td class="d">Result of room temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="410" data-acc="R" data-u="°F" id="obj-av-410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">410</td><td class="n">TRRs_US</td><td class="d">Result of room temperature_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="172" data-acc="R" data-u="°C" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">PrSpHCmf</td><td class="d">Present comfort heating setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="428" data-acc="R" data-u="°F" id="obj-av-428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">428</td><td class="n">PrSpHCmf_US</td><td class="d">Present comfort heating setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="173" data-acc="R" data-u="°C" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">PrSpHPcf</td><td class="d">Present economy heating setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="429" data-acc="R" data-u="°F" id="obj-av-429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">429</td><td class="n">PrSpHPcf_US</td><td class="d">Present economy heating setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="174" data-acc="R" data-u="°C" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">PrSpHEco</td><td class="d">Present unoccupied heating setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="430" data-acc="R" data-u="°F" id="obj-av-430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">430</td><td class="n">PrSpHEco_US</td><td class="d">Present unoccupied heating setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="175" data-acc="R" data-u="°C" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">PrSpHPrt</td><td class="d">Present protection heating setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="431" data-acc="R" data-u="°F" id="obj-av-431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">431</td><td class="n">PrSpHPrt_US</td><td class="d">Present protection heating setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="187" data-acc="R" data-u="°C" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">PrSpCCmf</td><td class="d">Present comfort cooling setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="443" data-acc="R" data-u="°F" id="obj-av-443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">443</td><td class="n">PrSpCCmf_US</td><td class="d">Present comfort cooling setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="188" data-acc="R" data-u="°C" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">PrSpCPcf</td><td class="d">Present economy cooling setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="444" data-acc="R" data-u="°F" id="obj-av-444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">444</td><td class="n">PrSpCPcf_US</td><td class="d">Present economy cooling setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="189" data-acc="R" data-u="°C" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">PrSpCEco</td><td class="d">Present unoccupied cooling setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="445" data-acc="R" data-u="°F" id="obj-av-445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">445</td><td class="n">PrSpCEco_US</td><td class="d">Present unoccupied cooling setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="190" data-acc="R" data-u="°C" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">PrSpCPrt</td><td class="d">Present protection cooling setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="446" data-acc="R" data-u="°F" id="obj-av-446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">446</td><td class="n">PrSpCPrt_US</td><td class="d">Present protection cooling setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="183" data-acc="R" data-u="%RH" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">RHuRel</td><td class="d">Relative humidity for room</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="184" data-acc="R" data-u="ppm" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">RAQual</td><td class="d">Room air quality</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="185" data-acc="R" data-u="°C" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">RTemp</td><td class="d">Room temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="441" data-acc="R" data-u="°F" id="obj-av-441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">441</td><td class="n">Rtemp_US</td><td class="d">Room temperature_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="170" data-acc="R" data-u="%RH" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">HuRelRRs</td><td class="d">Result of relative humidity for room</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="195" data-acc="R" data-u="%" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">DmpOaCReq</td><td class="d">Outside air damper cooling request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="196" data-acc="R" data-u="%" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">DmpOaVntReq</td><td class="d">Outside air damper ventilation request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="197" data-acc="R" data-u="%" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">FanVntReq</td><td class="d">Fan ventilation request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="200" data-acc="R" data-u="%" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">CclCReq</td><td class="d">Cooling coil cooling request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="201" data-acc="R" data-u="%" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">CclDhuReq</td><td class="d">Cooling coil dehumidification request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="202" data-acc="R" data-u="%" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">CclCReq</td><td class="d">Cooling coil cooling request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="203" data-acc="R" data-u="%" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">CclDhuReq</td><td class="d">Cooling coil dehumidification request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="207" data-acc="R" data-u="%" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">HCclCReq</td><td class="d">Heating/cooling coil cooling request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="208" data-acc="R" data-u="%" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">HCclHReq</td><td class="d">Heating/cooling coil heating request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="209" data-acc="R" data-u="%" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">HCclDhuReq</td><td class="d">Heating/cooling coil dehmdf.request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="204" data-acc="R" data-u="%" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">HCclCReq</td><td class="d">Heating/cooling coil cooling request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="205" data-acc="R" data-u="%" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">HCclHReq</td><td class="d">Heating/cooling coil heating request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="206" data-acc="R" data-u="%" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">HCclDhuReq</td><td class="d">Heating/cooling coil dehmdf.request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="210" data-acc="R" data-u="%" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">DhumDhuReq</td><td class="d">Dehumidifier dehumidification request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="211" data-acc="R" data-u="%" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">HclHReq</td><td class="d">Heating coil heating request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="212" data-acc="R" data-u="%" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">HclHReq</td><td class="d">Heating coil heating request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="213" data-acc="R" data-u="%" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">HclHReq</td><td class="d">Heating coil heating request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="214" data-acc="R" data-u="%" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">HclHReq</td><td class="d">Heating coil heating request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="215" data-acc="R" data-u="%" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">HclHReq</td><td class="d">Heating coil heating request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="216" data-acc="R" data-u="%" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">HclHReq</td><td class="d">Heating coil heating request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="217" data-acc="R" data-u="%" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">HumHuReq</td><td class="d">Humidifier humidification request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="218" data-acc="R" data-u="%" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">DhumFrsdDhuReq</td><td class="d">Dehumidifier free-standing dehmdf.req.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="219" data-acc="R" data-u="%" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">HumFrsdHuReq</td><td class="d">Humidifier free-standing hmdf.request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="220" data-acc="R" data-u="°C" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">TREff</td><td class="d">Effective room temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="476" data-acc="R" data-u="°F" id="obj-av-476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">476</td><td class="n">TREff_US</td><td class="d">Effective room temperature_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="221" data-acc="R" data-u="°C" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">TOaEff</td><td class="d">Effective outside air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="477" data-acc="R" data-u="°F" id="obj-av-477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">477</td><td class="n">TOaEff_US</td><td class="d">Effective outside air temperature_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="254" data-acc="R" data-u="" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">AppNr</td><td class="d">Application number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="156" data-acc="R" data-u="%RH" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">SpHuRelRCmf</td><td class="d">Comfort humidity setpoint</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="157" data-acc="R" data-u="%RH" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">SpHuRelRPcf</td><td class="d">Economy humidity setpoint</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="158" data-acc="R" data-u="%RH" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">SpHuRelREco</td><td class="d">Unoccupied humidity setpoint</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="159" data-acc="R" data-u="%RH" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">SpHuRelRPrt</td><td class="d">Protection humidity setpoint</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="250" data-acc="R" data-u="%RH" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">SpDhuRelRCmf</td><td class="d">Comfort dehum. setpoint</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="251" data-acc="R" data-u="%RH" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">SpDhuRelRPcf</td><td class="d">Economy dehum. setpoint</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="252" data-acc="R" data-u="%RH" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">SpDhuRelREco</td><td class="d">Unoccupied dehum. setpoint</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="253" data-acc="R" data-u="%RH" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">SpDhuRelRPrt</td><td class="d">Protection dehum. setpoint</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="166" data-acc="R" data-u="ppm" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">SpAQualRCmf</td><td class="d">Comfort air quality setpoint</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="167" data-acc="R" data-u="ppm" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">SpAQualRPcf</td><td class="d">Economy air quality setpoint</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="168" data-acc="R" data-u="ppm" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">SpAQualREco</td><td class="d">Unoccupied air quality setpoint</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="169" data-acc="R" data-u="ppm" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">SpAQualRPrt</td><td class="d">Protection air quality setpoint</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="177" data-acc="R" data-u="°C" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">SpHPcf</td><td class="d">Economy heating setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="433" data-acc="R" data-u="°F" id="obj-av-433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">433</td><td class="n">SpHPcf_US</td><td class="d">Economy heating setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="178" data-acc="R" data-u="°C" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">SpHEco</td><td class="d">Unoccupied heating setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="434" data-acc="R" data-u="°F" id="obj-av-434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">434</td><td class="n">SpHEco_US</td><td class="d">Unoccupied heating setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="179" data-acc="R" data-u="°C" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">SpHPrt</td><td class="d">Protection heating setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="435" data-acc="R" data-u="°F" id="obj-av-435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">435</td><td class="n">SpHPrt_US</td><td class="d">Protection heating setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="192" data-acc="R" data-u="°C" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">SpCPcf</td><td class="d">Economy cooling setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="448" data-acc="R" data-u="°F" id="obj-av-448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">448</td><td class="n">SpCPcf_US</td><td class="d">Economy cooling setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="193" data-acc="R" data-u="°C" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">SpCEco</td><td class="d">Unoccupied cooling setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="449" data-acc="R" data-u="°F" id="obj-av-449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">449</td><td class="n">SpCEco_US</td><td class="d">Unoccupied cooling setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="194" data-acc="R" data-u="°C" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">SpCPrt</td><td class="d">Protection cooling setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="450" data-acc="R" data-u="°F" id="obj-av-450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">450</td><td class="n">SpCPrt_US</td><td class="d">Protection cooling setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="224" data-acc="R" data-u="°C" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">LockHclTOaHi</td><td class="d">Outdoor temp. to disable heat</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="480" data-acc="R" data-u="°F" id="obj-av-480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">480</td><td class="n">LockHclTOaHi_US</td><td class="d">Outdoor temp. to disable heat_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="225" data-acc="R" data-u="°C" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">LockHclTOaHi</td><td class="d">Outdoor temp. to disable heat</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="481" data-acc="R" data-u="°F" id="obj-av-481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">481</td><td class="n">LockHclTOaHi_US</td><td class="d">Outdoor temp. to disable heat_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="226" data-acc="R" data-u="°C" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">LockHclTOaHi</td><td class="d">Outdoor temp. to disable heat</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="482" data-acc="R" data-u="°F" id="obj-av-482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">482</td><td class="n">LockHclTOaHi_US</td><td class="d">Outdoor temp. to disable heat_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="222" data-acc="R" data-u="°C" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">LockHpuTOaLo</td><td class="d">HP compressor lockout low temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="478" data-acc="R" data-u="°F" id="obj-av-478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">478</td><td class="n">LockHpuTOaLo_US</td><td class="d">HP compressor lockout low temp._US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="223" data-acc="R" data-u="°C" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">LockHpuTOaLo</td><td class="d">HP compressor lockout low temp.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="479" data-acc="R" data-u="°F" id="obj-av-479"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">479</td><td class="n">LockHpuTOaLo_US</td><td class="d">HP compressor lockout low temp._US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="227" data-acc="R" data-u="°C" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">TR1Val0V</td><td class="d">X1 room temp. ref. at 0V</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="483" data-acc="R" data-u="°F" id="obj-av-483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">483</td><td class="n">TR1Val0V_US</td><td class="d">X1 room temp. ref. at 10V_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="228" data-acc="R" data-u="°C" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">TR1Val10V</td><td class="d">X1 room temp. ref. at 10V</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="484" data-acc="R" data-u="°F" id="obj-av-484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">484</td><td class="n">TR1Val0V_US</td><td class="d">X1 room temp. ref. at 10V_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="244" data-acc="R" data-u="K" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">TR2MsvAdj</td><td class="d">X2 temp. sensor adj.</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="500" data-acc="R" data-u="°F" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500</td><td class="n">TR2MsvAdj_US</td><td class="d">X2 temp. sensor adj._US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="245" data-acc="R" data-u="K" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">TR2MsvAdj</td><td class="d">X2 temp. sensor adj.</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="501" data-acc="R" data-u="°F" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">TR2MsvAdj_US</td><td class="d">X2 temp. sensor adj._US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="246" data-acc="R" data-u="K" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">TR2MsvAdj</td><td class="d">X2 temp. sensor adj.</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="502" data-acc="R" data-u="°F" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">TR2MsvAdj_US</td><td class="d">X2 temp. sensor adj._US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="247" data-acc="R" data-u="K" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">TR2MsvAdj</td><td class="d">X2 temp. sensor adj.</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="503" data-acc="R" data-u="°F" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">TR2MsvAdj_US</td><td class="d">X2 temp. sensor adj._US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="248" data-acc="R" data-u="K" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">TR2MsvAdj</td><td class="d">X2 temp. sensor adj.</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="504" data-acc="R" data-u="°F" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">TR2MsvAdj_US</td><td class="d">X2 temp. sensor adj._US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="239" data-acc="R" data-u="K" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">TR1MsvAdj</td><td class="d">X1 temp. sensor adj.</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="495" data-acc="R" data-u="°F" id="obj-av-495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">495</td><td class="n">TR1MsvAdj_US</td><td class="d">X1 temp. sensor adj._US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="240" data-acc="R" data-u="K" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">TR1MsvAdj</td><td class="d">X1 temp. sensor adj.</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="496" data-acc="R" data-u="°F" id="obj-av-496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">496</td><td class="n">TR1MsvAdj_US</td><td class="d">X1 temp. sensor adj._US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="241" data-acc="R" data-u="K" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">TR1MsvAdj</td><td class="d">X1 temp. sensor adj.</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="497" data-acc="R" data-u="°F" id="obj-av-497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">497</td><td class="n">TR1MsvAdj_US</td><td class="d">X1 temp. sensor adj._US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="242" data-acc="R" data-u="K" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">TR1MsvAdj</td><td class="d">X1 temp. sensor adj.</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="498" data-acc="R" data-u="°F" id="obj-av-498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">498</td><td class="n">TR1MsvAdj_US</td><td class="d">X1 temp. sensor adj._US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="243" data-acc="R" data-u="K" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">TR1MsvAdj</td><td class="d">X1 temp. sensor adj.</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="499" data-acc="R" data-u="°F" id="obj-av-499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">499</td><td class="n">TR1MsvAdj_US</td><td class="d">X1 temp. sensor adj._US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="249" data-acc="R" data-u="K" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">TRBltnMsvAdj</td><td class="d">Built-in temp. sensor adj.</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="505" data-acc="R" data-u="°F" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">TRBltnMsvAdj_US</td><td class="d">Built-in temp. sensor adj._US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="238" data-acc="R" data-u="K" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">DiffTRTOaMinC</td><td class="d">Min.diff.room temp./outs.air temp.f.cool</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="494" data-acc="R" data-u="°F" id="obj-av-494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">494</td><td class="n">DiffTRTOaMinC_US</td><td class="d">Min.diff.room temp./outs.air temp.f.cool_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="237" data-acc="R" data-u="K" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">HDvnMaxDhu</td><td class="d">Max.deviation heating f.dehumidification</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="493" data-acc="R" data-u="°F" id="obj-av-493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">493</td><td class="n">HDvnMaxDhu_US</td><td class="d">Max.deviation heating f.dehumidification_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="236" data-acc="R" data-u="°C" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">SpTRMinCCmf</td><td class="d">Min. cooling setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="492" data-acc="R" data-u="°F" id="obj-av-492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">492</td><td class="n">SpTRMinCCmf_US</td><td class="d">Min. cooling setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="235" data-acc="R" data-u="°C" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">SpTRMaxHCmf</td><td class="d">Max. heating setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="491" data-acc="R" data-u="°F" id="obj-av-491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">491</td><td class="n">SpTRMaxHCmf_US</td><td class="d">Max. heating setpoint_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="233" data-acc="R" data-u="°C" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">TOaVal10V</td><td class="d">Outside temp. ref. at 10V</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="489" data-acc="R" data-u="°F" id="obj-av-489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">489</td><td class="n">TOaVal10V_US</td><td class="d">Outside temp. ref. at 10V_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="234" data-acc="R" data-u="°C" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">TOaVal10V</td><td class="d">Outside temp. ref. at 10V</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="490" data-acc="R" data-u="°F" id="obj-av-490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">490</td><td class="n">TOaVal10V_US</td><td class="d">Outside temp. ref. at 10V_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="231" data-acc="R" data-u="°C" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">TOaVal10V</td><td class="d">Outside temp. ref. at 0V</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="487" data-acc="R" data-u="°F" id="obj-av-487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">487</td><td class="n">TOaVal10V_US</td><td class="d">Outside temp. ref. at 10V_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="232" data-acc="R" data-u="°C" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">TOaVal10V</td><td class="d">Outside temp. ref. at 0V</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="488" data-acc="R" data-u="°F" id="obj-av-488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">488</td><td class="n">TOaVal10V_US</td><td class="d">Outside temp. ref. at 10V_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="230" data-acc="R" data-u="°C" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">TR2Val10V</td><td class="d">X2 room temp. ref. at 10V</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="486" data-acc="R" data-u="°F" id="obj-av-486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">486</td><td class="n">TR2Val10V_US</td><td class="d">X2 room temp. ref. at 10V_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="229" data-acc="R" data-u="°C" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">TR2Val10V</td><td class="d">X2 room temp. ref. at 0V</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="485" data-acc="R" data-u="°F" id="obj-av-485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">485</td><td class="n">TR2Val10V_US</td><td class="d">X2 room temp. ref. at 10V_US</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">PrxDetBltn</td><td class="d">Built-in proximity detector</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">PscDetBltn</td><td class="d">Built-in presence detector</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">TchDetBltn</td><td class="d">Built-in touch detector</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">CdnMon(1)</td><td class="d">Condensation monitor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">CdnMon(1)</td><td class="d">Condensation monitor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">CdnMon(2)</td><td class="d">Condensation monitor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">CdnMon(2)</td><td class="d">Condensation monitor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">UCont(1)</td><td class="d">Universal contact 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">UCont(1)</td><td class="d">Universal contact 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">UCont(2)</td><td class="d">Universal contact 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">UCont(2)</td><td class="d">Universal contact 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="206" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">PscDet(1)</td><td class="d">Presence detector 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Absent, 1=Present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">PscDet(1)</td><td class="d">Presence detector 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Absent, 1=Present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="208" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">PscDet(2)</td><td class="d">Presence detector 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Absent, 1=Present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">PscDet(2)</td><td class="d">Presence detector 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Absent, 1=Present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">OpModSwi</td><td class="d">Operating mode switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="211" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">OpModSwi</td><td class="d">Operating mode switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">OpModSwi</td><td class="d">Operating mode switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="213" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">OpModSwi</td><td class="d">Operating mode switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="101" data-acc="C" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">TmpCmfBtn</td><td class="d">Temporary comfort button</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="102" data-acc="C" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">CmfBtn</td><td class="d">Comfort button</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="106" data-acc="C" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">HuCtl&#x27;EnHuCtl</td><td class="d">Enable humdification control</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="107" data-acc="C" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">EnDhuCtl</td><td class="d">Enable dehumidification control</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="108" data-acc="C" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">EnVntCtl</td><td class="d">Enable ventilation control</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="110" data-acc="C" data-u="" data-st="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">EnHCtl</td><td class="d">Enable heating control</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="116" data-acc="C" data-u="" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">EnCCtl</td><td class="d">Enable cooling control</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="111" data-acc="C" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">SpFan1Spd</td><td class="d">Setpoint for single-speed fan</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="118" data-acc="C" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">DmpOaEcmSta</td><td class="d">Outside air damper economizer state</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="122" data-acc="C" data-u="" data-st="1" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">Fan1SpdMan</td><td class="d">Manual single-speed fan</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="134" data-acc="C" data-u="" data-st="1" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">HpuSrcAvl</td><td class="d">Heat pump source available</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="128" data-acc="C" data-u="" data-st="1" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">HpuSrcAvl</td><td class="d">Heat pump source available</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="147" data-acc="C" data-u="" data-st="1" id="obj-bv-147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">147</td><td class="n">DhumFrsdCmdVal</td><td class="d">Dehumidifier free-standing command value</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="149" data-acc="C" data-u="" data-st="1" id="obj-bv-149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">149</td><td class="n">HumFrsdCmdVal</td><td class="d">Humidifier free-standing command value</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">REeiRst</td><td class="d">Reset of room energy efficiency indic.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">RPscDet</td><td class="d">Room presence detection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Absent, 1=Present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">PscDetRs</td><td class="d">Result of presence detector</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">VntCtl&#x27;VntSta</td><td class="d">Ventilation state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">CoolDwnReq</td><td class="d">Cool down request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">WarmUpReq</td><td class="d">Warm-up request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">PrFreeCReq</td><td class="d">Present free cooling request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">DmpOaAvlC</td><td class="d">Outside air damper available for cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">DmpOaAvlVnt</td><td class="d">Outside air damper available for vent.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">FanAvlVnt</td><td class="d">Outside air damper available for vent.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="164" data-acc="R" data-u="" data-st="1" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">FilChg</td><td class="d">Filter change</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="123" data-acc="R" data-u="" data-st="1" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">CclAvlC</td><td class="d">Cooling coil available for cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">CclAvlDhu</td><td class="d">Cooling coil available for dehmdf.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">CclAvlC</td><td class="d">Cooling coil available for cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">CclAvlDhu</td><td class="d">Cooling coil available for dehmdf.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">HpuFltRs</td><td class="d">Result of heat pump fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">HCclAvlC</td><td class="d">Heating/cooling coil available for cool.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="136" data-acc="R" data-u="" data-st="1" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">HCclAvlH</td><td class="d">Heating/cooling coil available for heat.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">HCclAvlDhu</td><td class="d">Heating/cool.coil available for dehmdf.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="138" data-acc="R" data-u="" data-st="1" id="obj-bv-138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138</td><td class="n">HpuSrcDmd</td><td class="d">Heat pump source demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">HpuFltRs</td><td class="d">Result of heat pump fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Fault</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">HCclAvlC</td><td class="d">Heating/cooling coil available for cool.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">HCclAvlH</td><td class="d">Heating/cooling coil available for heat.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">HCclAvlDhu</td><td class="d">Heating/cool.coil available for dehmdf.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">HpuSrcDmd</td><td class="d">Heat pump source demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="139" data-acc="R" data-u="" data-st="1" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">DhumAvlDhu</td><td class="d">Dehumidifier available for dehmdf.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">HclAvlH</td><td class="d">Heating coil available for heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="141" data-acc="R" data-u="" data-st="1" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">HclAvlH</td><td class="d">Heating coil available for heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="142" data-acc="R" data-u="" data-st="1" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">HclAvlH</td><td class="d">Heating coil available for heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="143" data-acc="R" data-u="" data-st="1" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">HclAvlH</td><td class="d">Heating coil available for heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="144" data-acc="R" data-u="" data-st="1" id="obj-bv-144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">144</td><td class="n">HclAvlH</td><td class="d">Heating coil available for heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="145" data-acc="R" data-u="" data-st="1" id="obj-bv-145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">145</td><td class="n">HclAvlH</td><td class="d">Heating coil available for heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="146" data-acc="R" data-u="" data-st="1" id="obj-bv-146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">146</td><td class="n">HumAvlHu</td><td class="d">Humidifier available for humidification</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="148" data-acc="R" data-u="" data-st="1" id="obj-bv-148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">148</td><td class="n">DhumFrsdAvlDhu</td><td class="d">Dehumidifier free-stand.avail.f.dehmdf.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="150" data-acc="R" data-u="" data-st="1" id="obj-bv-150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">150</td><td class="n">HumFrsdAvlHu</td><td class="d">Humidifier free-stand.available f.hmdf.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="156" data-acc="R" data-u="" data-st="1" id="obj-bv-156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">156</td><td class="n">EnLockHclTOaHi</td><td class="d">Outdoor temp. heat disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="157" data-acc="R" data-u="" data-st="1" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">EnLockHclTOaHi</td><td class="d">Outdoor temp. heat disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="158" data-acc="R" data-u="" data-st="1" id="obj-bv-158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">158</td><td class="n">EnLockHclTOaHi</td><td class="d">Outdoor temp. heat disable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="154" data-acc="R" data-u="" data-st="1" id="obj-bv-154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">154</td><td class="n">EnLockHpuTOaLo</td><td class="d">HP compressor lockout on low temp.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="155" data-acc="R" data-u="" data-st="1" id="obj-bv-155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">155</td><td class="n">EnLockHpuTOaLo</td><td class="d">HP compressor lockout on low temp.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="162" data-acc="R" data-u="" data-st="1" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">RvrVlvActv</td><td class="d">Reversing valve energized during</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Cooling, 1=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="163" data-acc="R" data-u="" data-st="1" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">RvrVlvActv</td><td class="d">Reversing valve energized during</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Cooling, 1=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="161" data-acc="R" data-u="" data-st="1" id="obj-bv-161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">161</td><td class="n">EnRPscDet</td><td class="d">Room presence detector</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Closed, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="160" data-acc="R" data-u="" data-st="1" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">EnFreeC</td><td class="d">Free cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="159" data-acc="R" data-u="" data-st="1" id="obj-bv-159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">159</td><td class="n">EnHuHOnly</td><td class="d">Humidity control in heating only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="273" data-i="12" data-acc="C" data-u="" data-st="1" id="obj-bo-12"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12</td><td class="n">HclEl1StPos</td><td class="d">Heating coil electric pos.first stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="274" data-i="13" data-acc="C" data-u="" data-st="1" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">HclEl1StPos</td><td class="d">Heating coil electric pos.first stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="275" data-i="0" data-acc="C" data-u="" data-st="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">HclElPos</td><td class="d">Heating coil electric position</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="276" data-i="1" data-acc="C" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">HclElPos</td><td class="d">Heating coil electric position</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="277" data-i="2" data-acc="C" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">DhumCmd</td><td class="d">Dehumidifier command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="278" data-i="3" data-acc="C" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">HpuRvrVlv</td><td class="d">Heat pump reversing valve</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="279" data-i="4" data-acc="C" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">HpuCmd2St</td><td class="d">Heat pump command second stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="280" data-i="5" data-acc="C" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">HpuCmd1St</td><td class="d">Heat pump command first stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="281" data-i="6" data-acc="C" data-u="" data-st="1" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">HpuCmd</td><td class="d">Heat pump command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="282" data-i="7" data-acc="C" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">CclDx2StPos</td><td class="d">Cooling coil DX evap.pos.second stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="283" data-i="8" data-acc="C" data-u="" data-st="1" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">CclDx1StPos</td><td class="d">Cooling coil DX evap.pos.second stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="284" data-i="9" data-acc="C" data-u="" data-st="1" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">CclDxPos</td><td class="d">Cooling coil DX evaporator position</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="285" data-i="14" data-acc="C" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">HclEl2StPos</td><td class="d">Heating coil electric pos.second stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="286" data-i="15" data-acc="C" data-u="" data-st="1" id="obj-bo-15"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">15</td><td class="n">HclEl2StPos</td><td class="d">Heating coil electric pos.second stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="287" data-i="10" data-acc="C" data-u="" data-st="1" id="obj-bo-10"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10</td><td class="n">Fan1Spd</td><td class="d">Single-speed fan</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="288" data-i="11" data-acc="C" data-u="" data-st="1" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">DmpOaCmd</td><td class="d">Outside air damper command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="289" data-i="26" data-acc="C" data-u="" data-st="1" id="obj-bo-26"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">26</td><td class="n">HclEl3StPos</td><td class="d">Heating coil electric pos.third stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="290" data-i="24" data-acc="C" data-u="" data-st="1" id="obj-bo-24"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">24</td><td class="n">HclGasCmd1St</td><td class="d">Heating coil gas command first stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="291" data-i="25" data-acc="C" data-u="" data-st="1" id="obj-bo-25"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">25</td><td class="n">HclGasCmd1St</td><td class="d">Heating coil gas command first stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="292" data-i="16" data-acc="C" data-u="" data-st="1" id="obj-bo-16"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">16</td><td class="n">HclGasCmd</td><td class="d">Heating coil gas command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="293" data-i="17" data-acc="C" data-u="" data-st="1" id="obj-bo-17"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">17</td><td class="n">HclGasCmd</td><td class="d">Heating coil gas command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="294" data-i="18" data-acc="C" data-u="" data-st="1" id="obj-bo-18"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">18</td><td class="n">HumFrsdCmd</td><td class="d">Humidifier free-standing command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="295" data-i="19" data-acc="C" data-u="" data-st="1" id="obj-bo-19"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">19</td><td class="n">DhumFrsdCmd</td><td class="d">Dehumidifier free-standing command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="296" data-i="20" data-acc="C" data-u="" data-st="1" id="obj-bo-20"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">20</td><td class="n">HumCmd</td><td class="d">Humidifier command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="297" data-i="21" data-acc="C" data-u="" data-st="1" id="obj-bo-21"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">21</td><td class="n">HclGasCmd3St</td><td class="d">Heating coil gas command third stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="298" data-i="22" data-acc="C" data-u="" data-st="1" id="obj-bo-22"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">22</td><td class="n">HclGasCmd2St</td><td class="d">Heating coil gas command second stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="299" data-i="23" data-acc="C" data-u="" data-st="1" id="obj-bo-23"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">23</td><td class="n">HclGasCmd2St</td><td class="d">Heating coil gas command second stage</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="300" data-i="77" data-acc="C" data-u="" data-st="1" id="obj-mv-77"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">77</td><td class="n">REei</td><td class="d">Energy efficiency indication room</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Undefined, 2=Poor, 3=Satisfactory, 4=Good, 5=Excellent</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="301" data-i="75" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mv-75"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">75</td><td class="n">ROpMod</td><td class="d">Room operating mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Protection, 2=Unoccupied, 3=Economy, 4=Comfort</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="302" data-i="76" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mv-76"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">76</td><td class="n">OccMod</td><td class="d">Occupancy mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Absent, 3=Present</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="303" data-i="73" data-acc="C" data-u="" data-st="1" id="obj-mv-73"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">73</td><td class="n">CenOpModCmdv</td><td class="d">Central operating mode command value</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Protection, 2=Unoccupied, 3=Economy, 4=Comfort</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="304" data-i="83" data-acc="C" data-u="" data-st="1" id="obj-mv-83"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">83</td><td class="n">HvacPscMod</td><td class="d">HVAC presence mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Consider present, 3=Consider absent, 4=Cons.present &amp; absent</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="305" data-i="84" data-acc="C" data-u="" data-st="1" id="obj-mv-84"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">84</td><td class="n">PltOpMod</td><td class="d">Plant operating mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Protection, 3=Economy, 4=Pre-Comfort, 5=Comfort, 6=Warm-up, 7=Cool down, 8=Room low temp.prot., 9=Cond.overflow prot., 10=Free cooling, 11=Night cooling, 12=Ventilation, 13=Equit.temp.prot, 14=Air vol.flow off, 15=Not used, 16=Not used, 17=Not used</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="306" data-i="85" data-acc="C" data-u="" data-st="1" id="obj-mv-85"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">85</td><td class="n">NxROpMod</td><td class="d">Next room operating mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Protection, 2=Unoccupied, 3=Economy, 4=Comfort</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="307" data-i="86" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mv-86"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">86</td><td class="n">PrOpModRsn</td><td class="d">Present operating mode and reason</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Protection, 2=Unoccupied, 3=Economy, 4=Comfort</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="308" data-i="88" data-acc="C" data-u="" data-st="1" id="obj-mv-88"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">88</td><td class="n">DmpOaDevMod</td><td class="d">Outside air damper device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open, 4=Maximum allowed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="309" data-i="89" data-acc="C" data-u="" data-st="1" id="obj-mv-89"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">89</td><td class="n">FanDevMod</td><td class="d">Fan device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Maximum speed, 4=Manual speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="310" data-i="90" data-acc="C" data-u="" data-st="1" id="obj-mv-90"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">90</td><td class="n">CclDevMod</td><td class="d">Cooling coil device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="311" data-i="91" data-acc="C" data-u="" data-st="1" id="obj-mv-91"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">91</td><td class="n">CclDevMod</td><td class="d">Cooling coil device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="312" data-i="94" data-acc="C" data-u="" data-st="1" id="obj-mv-94"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">94</td><td class="n">HCclDevMod</td><td class="d">Heating/cooling coil device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open, heating, 4=Fully open, cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="313" data-i="92" data-acc="C" data-u="" data-st="1" id="obj-mv-92"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">92</td><td class="n">HCclDevMod</td><td class="d">Heating/cooling coil device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open, heating, 4=Fully open, cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="314" data-i="96" data-acc="C" data-u="" data-st="1" id="obj-mv-96"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">96</td><td class="n">DhumDevMod</td><td class="d">Dehumidifier device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="315" data-i="97" data-acc="C" data-u="" data-st="1" id="obj-mv-97"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">97</td><td class="n">HclDevMod</td><td class="d">Heating coil device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="316" data-i="98" data-acc="C" data-u="" data-st="1" id="obj-mv-98"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">98</td><td class="n">HclDevMod</td><td class="d">Heating coil device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="317" data-i="99" data-acc="C" data-u="" data-st="1" id="obj-mv-99"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">99</td><td class="n">HclDevMod</td><td class="d">Heating coil device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="318" data-i="100" data-acc="C" data-u="" data-st="1" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">100</td><td class="n">HclDevMod</td><td class="d">Heating coil device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="319" data-i="101" data-acc="C" data-u="" data-st="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">HclDevMod</td><td class="d">Heating coil device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="320" data-i="102" data-acc="C" data-u="" data-st="1" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">HclDevMod</td><td class="d">Heating coil device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="321" data-i="103" data-acc="C" data-u="" data-st="1" id="obj-mv-103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">103</td><td class="n">HumDevMod</td><td class="d">Humidifier device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="322" data-i="104" data-acc="C" data-u="" data-st="1" id="obj-mv-104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">104</td><td class="n">DhumFrsdDevMod</td><td class="d">Dehumidifier free-standing device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="323" data-i="105" data-acc="C" data-u="" data-st="1" id="obj-mv-105"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">105</td><td class="n">HumFrsdDevMod</td><td class="d">Humidifier free-standing device mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Control mode, 3=Fully open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="324" data-i="106" data-acc="C" data-u="" data-st="1" id="obj-mv-106"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">106</td><td class="n">PrPltOpMod</td><td class="d">Present plant operating mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Off, 2=Protection, 3=Economy, 4=Pre-Comfort, 5=Comfort, 6=Warm-up, 7=Cool down, 8=Room low temp.prot., 9=Cond.overflow prot., 10=Free cooling, 11=Night cooling, 12=Ventilation, 13=Equit.temp.prot, 14=Air vol.flow off, 15=Not used, 16=Not used, 17=Not used</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="325" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-mv-74"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">74</td><td class="n">OsscSta</td><td class="d">OSSC state (optimum start stop control)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Setback, 2=Early start, 3=Late start, 4=Early occupancy, 5=Economy, 6=Comfort, 7=Stop, 8=Lact occupancy</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="326" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-mv-78"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">78</td><td class="n">RHvacEei</td><td class="d">Room energy efficiency indication HVAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Undefined, 2=Poor, 3=Satisfactory, 4=Good, 5=Excellent</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="327" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-mv-79"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">79</td><td class="n">HuDhuSta</td><td class="d">Humidification/dehumidification state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Neither, 2=Humidify, 3=Dehumidify</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="328" data-i="80" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-80"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">80</td><td class="n">HCSta</td><td class="d">Heating/cooling state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Neither, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="329" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-mv-87"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">87</td><td class="n">RAQualInd</td><td class="d">Room air quality indication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Undefined, 2=Poor, 3=Okay, 4=Good</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="330" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-mv-95"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">95</td><td class="n">HpuSta</td><td class="d">Heat pump state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="331" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-mv-93"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">93</td><td class="n">HpuSta</td><td class="d">Heat pump state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="332" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-mv-114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">114</td><td class="n">HclDevTyp</td><td class="d">Heating coil device type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Electric 1-stage, 3=Electric 2-stage, 4=Electric 3-stage, 5=Gas 1-stage, 6=Gas 2-stage, 7=Gas 3-stage</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="333" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">HCclDevTyp</td><td class="d">Heating/cooling coil device type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Heat pump 1-stage, 3=Heat pump 2-stage</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="334" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-mv-116"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">116</td><td class="n">CclDevTyp</td><td class="d">Cooling coil device type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=DX 1-stage, 3=DX 2-stage</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="335" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-mv-113"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">113</td><td class="n">HCStaOut</td><td class="d">Heating/cooling state output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Neither, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="336" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-mv-107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">107</td><td class="n">HCDmd</td><td class="d">Heating/cooling state output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Neither, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="337" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-mv-108"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">108</td><td class="n">SenEvlMod</td><td class="d">Sensor evaluation mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Built-in &amp; external, 2=External</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="338" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-mv-109"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">109</td><td class="n">OffPrtCnf</td><td class="d">Off/protection configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Protection</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="339" data-i="41" data-acc="R" data-u="min" id="obj-piv-41"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">41</td><td class="n">OphH</td><td class="d">Operating hours heating</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="340" data-i="42" data-acc="R" data-u="min" id="obj-piv-42"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">42</td><td class="n">OphC</td><td class="d">Operating hours cooling</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="341" data-i="43" data-acc="R" data-u="min" id="obj-piv-43"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">43</td><td class="n">OphFil</td><td class="d">Operating hours filter</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="342" data-i="40" data-acc="R" data-u="ms" id="obj-piv-40"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">40</td><td class="n">DhumfsTiOffMin</td><td class="d">Dehum. (no fan) min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="343" data-i="39" data-acc="R" data-u="ms" id="obj-piv-39"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">39</td><td class="n">DhumfsTiOnMin</td><td class="d">Dehum. (no fan) min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="344" data-i="38" data-acc="R" data-u="ms" id="obj-piv-38"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">38</td><td class="n">HumfsTiOffMin</td><td class="d">Humidify (no fan) min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="345" data-i="37" data-acc="R" data-u="ms" id="obj-piv-37"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">37</td><td class="n">HumfsTiOnMin</td><td class="d">Humidify (no fan) min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="346" data-i="36" data-acc="R" data-u="ms" id="obj-piv-36"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">36</td><td class="n">DhumTiOffMin</td><td class="d">Dehum. (fan) min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="347" data-i="35" data-acc="R" data-u="ms" id="obj-piv-35"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">35</td><td class="n">DhumTiOnMin</td><td class="d">Dehum. (fan) min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="348" data-i="34" data-acc="R" data-u="ms" id="obj-piv-34"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">34</td><td class="n">HumTiOffMin</td><td class="d">Humidifier (fan) min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="349" data-i="33" data-acc="R" data-u="ms" id="obj-piv-33"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">33</td><td class="n">HumTiOnMin</td><td class="d">Humidifier (fan) min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="350" data-i="27" data-acc="R" data-u="ms" id="obj-piv-27"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">27</td><td class="n">HclTiOffMin</td><td class="d">Heating min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="351" data-i="28" data-acc="R" data-u="ms" id="obj-piv-28"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">28</td><td class="n">HclTiOffMin</td><td class="d">Heating min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="352" data-i="29" data-acc="R" data-u="ms" id="obj-piv-29"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">29</td><td class="n">HclTiOffMin</td><td class="d">Heating min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="353" data-i="30" data-acc="R" data-u="ms" id="obj-piv-30"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">30</td><td class="n">HclTiOffMin</td><td class="d">Heating min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="354" data-i="31" data-acc="R" data-u="ms" id="obj-piv-31"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">31</td><td class="n">HclTiOffMin</td><td class="d">Heating min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="355" data-i="32" data-acc="R" data-u="ms" id="obj-piv-32"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">32</td><td class="n">HclTiOffMin</td><td class="d">Heating min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="356" data-i="21" data-acc="R" data-u="ms" id="obj-piv-21"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">21</td><td class="n">HclTiOnMin</td><td class="d">Heating min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="357" data-i="22" data-acc="R" data-u="ms" id="obj-piv-22"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">22</td><td class="n">HclTiOnMin</td><td class="d">Heating min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="358" data-i="23" data-acc="R" data-u="ms" id="obj-piv-23"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">23</td><td class="n">HclTiOnMin</td><td class="d">Heating min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="359" data-i="24" data-acc="R" data-u="ms" id="obj-piv-24"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">24</td><td class="n">HclTiOnMin</td><td class="d">Heating min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="360" data-i="25" data-acc="R" data-u="ms" id="obj-piv-25"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">25</td><td class="n">HclTiOnMin</td><td class="d">Heating min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="361" data-i="26" data-acc="R" data-u="ms" id="obj-piv-26"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">26</td><td class="n">HclTiOnMin</td><td class="d">Heating min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="362" data-i="18" data-acc="R" data-u="ms" id="obj-piv-18"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">18</td><td class="n">HpuTiOffMin</td><td class="d">HP compressor min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="363" data-i="20" data-acc="R" data-u="ms" id="obj-piv-20"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">20</td><td class="n">HpuTiOffMin</td><td class="d">HP compressor min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="364" data-i="17" data-acc="R" data-u="ms" id="obj-piv-17"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">17</td><td class="n">HpuTiOnMin</td><td class="d">HP compressor min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="365" data-i="19" data-acc="R" data-u="ms" id="obj-piv-19"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">19</td><td class="n">HpuTiOnMin</td><td class="d">HP compressor min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="366" data-i="13" data-acc="R" data-u="ms" id="obj-piv-13"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">13</td><td class="n">CclDxTiOnMin</td><td class="d">Cooling min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="367" data-i="15" data-acc="R" data-u="ms" id="obj-piv-15"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">15</td><td class="n">CclDxTiOnMin</td><td class="d">Cooling min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="368" data-i="14" data-acc="R" data-u="ms" id="obj-piv-14"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">14</td><td class="n">CclDxTiOffMin</td><td class="d">Cooling min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="369" data-i="16" data-acc="R" data-u="ms" id="obj-piv-16"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">16</td><td class="n">CclDxTiOffMin</td><td class="d">Cooling min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="370" data-i="12" data-acc="R" data-u="ms" id="obj-piv-12"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">12</td><td class="n">Fan1SpdTiOfMin</td><td class="d">Fan min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="371" data-i="11" data-acc="R" data-u="ms" id="obj-piv-11"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">11</td><td class="n">Fan1SpdTiOnMin</td><td class="d">Fan min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="372" data-i="8" data-acc="R" data-u="ms" id="obj-piv-8"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">8</td><td class="n">DmpOaTiOffMin</td><td class="d">Damper min. OFF time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="373" data-i="7" data-acc="R" data-u="ms" id="obj-piv-7"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">7</td><td class="n">DmpOaTiOnMin</td><td class="d">Damper min. ON time</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="374" data-i="3" data-acc="R" data-u="ms" id="obj-piv-3"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3</td><td class="n">ChovrDlyHC</td><td class="d">Changeover delay for heating/cooling</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="375" data-i="4" data-acc="R" data-u="ms" id="obj-piv-4"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4</td><td class="n">ChovrDlyHC</td><td class="d">Changeover delay for heating/cooling</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="376" data-i="0" data-acc="R" data-u="ms" id="obj-piv-0"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">0</td><td class="n">HclElFanOvrn</td><td class="d">Electric heating coil fan overrun</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="377" data-i="1" data-acc="R" data-u="ms" id="obj-piv-1"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1</td><td class="n">HclElFanOvrn</td><td class="d">Electric heating coil fan overrun</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="378" data-i="2" data-acc="R" data-u="ms" id="obj-piv-2"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2</td><td class="n">HclElFanOvrn</td><td class="d">Electric heating coil fan overrun</td><td class="u">ms</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="379" data-i="44" data-acc="R" data-u="h" id="obj-piv-44"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">44</td><td class="n">FilChgIvl</td><td class="d">Filter change interval</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Siemens RDS120.B point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>TRBltn</li><li><a href="#obj-ai-256"><code>AI256</code></a>TRBltn_US</li><li><a href="#obj-ai-1"><code>AI1</code></a>HulRelRBltn</li><li><a href="#obj-ai-50"><code>AI50</code></a>AQualRBltn</li><li><a href="#obj-ai-19"><code>AI19</code></a>TR(1)</li><li><a href="#obj-ai-275"><code>AI275</code></a>TR(1)_US</li><li><a href="#obj-ai-20"><code>AI20</code></a>TR(1)</li><li><a href="#obj-ai-276"><code>AI276</code></a>TR(1)_US</li><li><a href="#obj-ai-21"><code>AI21</code></a>TR(1)</li><li><a href="#obj-ai-277"><code>AI277</code></a>TR(1)_US</li><li><a href="#obj-ai-22"><code>AI22</code></a>TR(1)</li><li><a href="#obj-ai-278"><code>AI278</code></a>TR(1)_US</li><li><a href="#obj-ai-23"><code>AI23</code></a>TR(1)</li><li><a href="#obj-ai-279"><code>AI279</code></a>TR(1)_US</li><li><a href="#obj-ai-14"><code>AI14</code></a>TR(2)</li><li><a href="#obj-ai-270"><code>AI270</code></a>TR(1)_US</li><li><a href="#obj-ai-15"><code>AI15</code></a>TR(2)</li><li><a href="#obj-ai-271"><code>AI271</code></a>TR(2)_US</li><li><a href="#obj-ai-16"><code>AI16</code></a>TR(2)</li><li><a href="#obj-ai-272"><code>AI272</code></a>TR(2)_US</li><li><a href="#obj-ai-17"><code>AI17</code></a>TR(2)</li><li><a href="#obj-ai-273"><code>AI273</code></a>TR(2)_US</li><li><a href="#obj-ai-18"><code>AI18</code></a>TR(2)</li><li><a href="#obj-ai-274"><code>AI274</code></a>TR(2)_US</li><li><a href="#obj-ai-4"><code>AI4</code></a>TOa</li><li><a href="#obj-ai-260"><code>AI260</code></a>TOa_US</li><li><a href="#obj-ai-5"><code>AI5</code></a>TOa</li><li><a href="#obj-ai-261"><code>AI261</code></a>TOa_US</li><li><a href="#obj-ai-6"><code>AI6</code></a>TOa</li><li><a href="#obj-ai-262"><code>AI262</code></a>TOa_US</li><li><a href="#obj-ai-7"><code>AI7</code></a>TOa</li><li><a href="#obj-ai-263"><code>AI263</code></a>TOa_US</li><li><a href="#obj-ai-8"><code>AI8</code></a>TOa</li><li><a href="#obj-ai-264"><code>AI264</code></a>TOa_US</li><li><a href="#obj-ai-9"><code>AI9</code></a>TOa</li><li><a href="#obj-ai-265"><code>AI265</code></a>TOa_US</li><li><a href="#obj-ai-10"><code>AI10</code></a>TOa</li><li><a href="#obj-ai-266"><code>AI266</code></a>TOa_US</li><li><a href="#obj-ai-11"><code>AI11</code></a>TOa</li><li><a href="#obj-ai-267"><code>AI267</code></a>TOa_US</li><li><a href="#obj-ai-12"><code>AI12</code></a>TOa</li><li><a href="#obj-ai-268"><code>AI268</code></a>TOa_US</li><li><a href="#obj-ai-13"><code>AI13</code></a>TOa</li><li><a href="#obj-ai-269"><code>AI269</code></a>TOa_US</li><li><a href="#obj-ai-3"><code>AI3</code></a>HulRelR(1)</li><li><a href="#obj-ai-2"><code>AI2</code></a>HulRelR(2)</li><li><a href="#obj-ai-48"><code>AI48</code></a>AQualR(1)</li><li><a href="#obj-ai-49"><code>AI49</code></a>AQualR(2)</li><li><a href="#obj-av-155"><code>AV155</code></a>PrSpHu</li><li><a href="#obj-av-160"><code>AV160</code></a>PrSpDHu</li><li><a href="#obj-av-165"><code>AV165</code></a>PrSpVnt</li><li><a href="#obj-av-171"><code>AV171</code></a>PrSpH</li><li><a href="#obj-av-427"><code>AV427</code></a>PrSpH_US</li><li><a href="#obj-av-176"><code>AV176</code></a>PrSpHCmf</li><li><a href="#obj-av-432"><code>AV432</code></a>PrSpHCmf_US</li><li><a href="#obj-av-186"><code>AV186</code></a>PrSpC</li><li><a href="#obj-av-442"><code>AV442</code></a>PrSpC_US</li><li><a href="#obj-av-191"><code>AV191</code></a>SpCCmf</li><li><a href="#obj-av-447"><code>AV447</code></a>SpCCmf_US</li><li><a href="#obj-av-180"><code>AV180</code></a>SpTR</li><li><a href="#obj-av-436"><code>AV436</code></a>SpTR_US</li><li><a href="#obj-av-181"><code>AV181</code></a>SpTRShft</li><li><a href="#obj-av-437"><code>AV437</code></a>SpTRShft_US</li><li><a href="#obj-av-153"><code>AV153</code></a>AQualRRs</li><li><a href="#obj-av-154"><code>AV154</code></a>TRRs</li><li><a href="#obj-av-410"><code>AV410</code></a>TRRs_US</li><li><a href="#obj-av-172"><code>AV172</code></a>PrSpHCmf</li><li><a href="#obj-av-428"><code>AV428</code></a>PrSpHCmf_US</li><li><a href="#obj-av-173"><code>AV173</code></a>PrSpHPcf</li><li><a href="#obj-av-429"><code>AV429</code></a>PrSpHPcf_US</li><li><a href="#obj-av-174"><code>AV174</code></a>PrSpHEco</li><li><a href="#obj-av-430"><code>AV430</code></a>PrSpHEco_US</li><li><a href="#obj-av-175"><code>AV175</code></a>PrSpHPrt</li><li><a href="#obj-av-431"><code>AV431</code></a>PrSpHPrt_US</li><li><a href="#obj-av-187"><code>AV187</code></a>PrSpCCmf</li><li><a href="#obj-av-443"><code>AV443</code></a>PrSpCCmf_US</li><li><a href="#obj-av-188"><code>AV188</code></a>PrSpCPcf</li><li><a href="#obj-av-444"><code>AV444</code></a>PrSpCPcf_US</li><li><a href="#obj-av-189"><code>AV189</code></a>PrSpCEco</li><li><a href="#obj-av-445"><code>AV445</code></a>PrSpCEco_US</li><li><a href="#obj-av-190"><code>AV190</code></a>PrSpCPrt</li><li><a href="#obj-av-446"><code>AV446</code></a>PrSpCPrt_US</li><li><a href="#obj-av-183"><code>AV183</code></a>RHuRel</li><li><a href="#obj-av-184"><code>AV184</code></a>RAQual</li><li><a href="#obj-av-185"><code>AV185</code></a>RTemp</li><li><a href="#obj-av-441"><code>AV441</code></a>Rtemp_US</li><li><a href="#obj-av-170"><code>AV170</code></a>HuRelRRs</li><li><a href="#obj-av-195"><code>AV195</code></a>DmpOaCReq</li><li><a href="#obj-av-196"><code>AV196</code></a>DmpOaVntReq</li><li><a href="#obj-av-197"><code>AV197</code></a>FanVntReq</li><li><a href="#obj-av-200"><code>AV200</code></a>CclCReq</li><li><a href="#obj-av-201"><code>AV201</code></a>CclDhuReq</li><li><a href="#obj-av-202"><code>AV202</code></a>CclCReq</li><li><a href="#obj-av-203"><code>AV203</code></a>CclDhuReq</li><li><a href="#obj-av-207"><code>AV207</code></a>HCclCReq</li><li><a href="#obj-av-208"><code>AV208</code></a>HCclHReq</li><li><a href="#obj-av-209"><code>AV209</code></a>HCclDhuReq</li><li><a href="#obj-av-204"><code>AV204</code></a>HCclCReq</li><li><a href="#obj-av-205"><code>AV205</code></a>HCclHReq</li><li><a href="#obj-av-206"><code>AV206</code></a>HCclDhuReq</li><li><a href="#obj-av-210"><code>AV210</code></a>DhumDhuReq</li><li><a href="#obj-av-211"><code>AV211</code></a>HclHReq</li><li><a href="#obj-av-212"><code>AV212</code></a>HclHReq</li><li><a href="#obj-av-213"><code>AV213</code></a>HclHReq</li><li><a href="#obj-av-214"><code>AV214</code></a>HclHReq</li><li><a href="#obj-av-215"><code>AV215</code></a>HclHReq</li><li><a href="#obj-av-216"><code>AV216</code></a>HclHReq</li><li><a href="#obj-av-217"><code>AV217</code></a>HumHuReq</li><li><a href="#obj-av-218"><code>AV218</code></a>DhumFrsdDhuReq</li><li><a href="#obj-av-219"><code>AV219</code></a>HumFrsdHuReq</li><li><a href="#obj-av-220"><code>AV220</code></a>TREff</li><li><a href="#obj-av-476"><code>AV476</code></a>TREff_US</li><li><a href="#obj-av-221"><code>AV221</code></a>TOaEff</li><li><a href="#obj-av-477"><code>AV477</code></a>TOaEff_US</li><li><a href="#obj-av-254"><code>AV254</code></a>AppNr</li><li><a href="#obj-av-156"><code>AV156</code></a>SpHuRelRCmf</li><li><a href="#obj-av-157"><code>AV157</code></a>SpHuRelRPcf</li><li><a href="#obj-av-158"><code>AV158</code></a>SpHuRelREco</li><li><a href="#obj-av-159"><code>AV159</code></a>SpHuRelRPrt</li><li><a href="#obj-av-250"><code>AV250</code></a>SpDhuRelRCmf</li><li><a href="#obj-av-251"><code>AV251</code></a>SpDhuRelRPcf</li><li><a href="#obj-av-252"><code>AV252</code></a>SpDhuRelREco</li><li><a href="#obj-av-253"><code>AV253</code></a>SpDhuRelRPrt</li><li><a href="#obj-av-166"><code>AV166</code></a>SpAQualRCmf</li><li><a href="#obj-av-167"><code>AV167</code></a>SpAQualRPcf</li><li><a href="#obj-av-168"><code>AV168</code></a>SpAQualREco</li><li><a href="#obj-av-169"><code>AV169</code></a>SpAQualRPrt</li><li><a href="#obj-av-177"><code>AV177</code></a>SpHPcf</li><li><a href="#obj-av-433"><code>AV433</code></a>SpHPcf_US</li><li><a href="#obj-av-178"><code>AV178</code></a>SpHEco</li><li><a href="#obj-av-434"><code>AV434</code></a>SpHEco_US</li><li><a href="#obj-av-179"><code>AV179</code></a>SpHPrt</li><li><a href="#obj-av-435"><code>AV435</code></a>SpHPrt_US</li><li><a href="#obj-av-192"><code>AV192</code></a>SpCPcf</li><li><a href="#obj-av-448"><code>AV448</code></a>SpCPcf_US</li><li><a href="#obj-av-193"><code>AV193</code></a>SpCEco</li><li><a href="#obj-av-449"><code>AV449</code></a>SpCEco_US</li><li><a href="#obj-av-194"><code>AV194</code></a>SpCPrt</li><li><a href="#obj-av-450"><code>AV450</code></a>SpCPrt_US</li><li><a href="#obj-av-224"><code>AV224</code></a>LockHclTOaHi</li><li><a href="#obj-av-480"><code>AV480</code></a>LockHclTOaHi_US</li><li><a href="#obj-av-225"><code>AV225</code></a>LockHclTOaHi</li><li><a href="#obj-av-481"><code>AV481</code></a>LockHclTOaHi_US</li><li><a href="#obj-av-226"><code>AV226</code></a>LockHclTOaHi</li><li><a href="#obj-av-482"><code>AV482</code></a>LockHclTOaHi_US</li><li><a href="#obj-av-222"><code>AV222</code></a>LockHpuTOaLo</li><li><a href="#obj-av-478"><code>AV478</code></a>LockHpuTOaLo_US</li><li><a href="#obj-av-223"><code>AV223</code></a>LockHpuTOaLo</li><li><a href="#obj-av-479"><code>AV479</code></a>LockHpuTOaLo_US</li><li><a href="#obj-av-227"><code>AV227</code></a>TR1Val0V</li><li><a href="#obj-av-483"><code>AV483</code></a>TR1Val0V_US</li><li><a href="#obj-av-228"><code>AV228</code></a>TR1Val10V</li><li><a href="#obj-av-484"><code>AV484</code></a>TR1Val0V_US</li><li><a href="#obj-av-244"><code>AV244</code></a>TR2MsvAdj</li><li><a href="#obj-av-500"><code>AV500</code></a>TR2MsvAdj_US</li><li><a href="#obj-av-245"><code>AV245</code></a>TR2MsvAdj</li><li><a href="#obj-av-501"><code>AV501</code></a>TR2MsvAdj_US</li><li><a href="#obj-av-246"><code>AV246</code></a>TR2MsvAdj</li><li><a href="#obj-av-502"><code>AV502</code></a>TR2MsvAdj_US</li><li><a href="#obj-av-247"><code>AV247</code></a>TR2MsvAdj</li><li><a href="#obj-av-503"><code>AV503</code></a>TR2MsvAdj_US</li><li><a href="#obj-av-248"><code>AV248</code></a>TR2MsvAdj</li><li><a href="#obj-av-504"><code>AV504</code></a>TR2MsvAdj_US</li><li><a href="#obj-av-239"><code>AV239</code></a>TR1MsvAdj</li><li><a href="#obj-av-495"><code>AV495</code></a>TR1MsvAdj_US</li><li><a href="#obj-av-240"><code>AV240</code></a>TR1MsvAdj</li><li><a href="#obj-av-496"><code>AV496</code></a>TR1MsvAdj_US</li><li><a href="#obj-av-241"><code>AV241</code></a>TR1MsvAdj</li><li><a href="#obj-av-497"><code>AV497</code></a>TR1MsvAdj_US</li><li><a href="#obj-av-242"><code>AV242</code></a>TR1MsvAdj</li><li><a href="#obj-av-498"><code>AV498</code></a>TR1MsvAdj_US</li><li><a href="#obj-av-243"><code>AV243</code></a>TR1MsvAdj</li><li><a href="#obj-av-499"><code>AV499</code></a>TR1MsvAdj_US</li><li><a href="#obj-av-249"><code>AV249</code></a>TRBltnMsvAdj</li><li><a href="#obj-av-505"><code>AV505</code></a>TRBltnMsvAdj_US</li><li><a href="#obj-av-238"><code>AV238</code></a>DiffTRTOaMinC</li><li><a href="#obj-av-494"><code>AV494</code></a>DiffTRTOaMinC_US</li><li><a href="#obj-av-237"><code>AV237</code></a>HDvnMaxDhu</li><li><a href="#obj-av-493"><code>AV493</code></a>HDvnMaxDhu_US</li><li><a href="#obj-av-236"><code>AV236</code></a>SpTRMinCCmf</li><li><a href="#obj-av-492"><code>AV492</code></a>SpTRMinCCmf_US</li><li><a href="#obj-av-235"><code>AV235</code></a>SpTRMaxHCmf</li><li><a href="#obj-av-491"><code>AV491</code></a>SpTRMaxHCmf_US</li><li><a href="#obj-av-233"><code>AV233</code></a>TOaVal10V</li><li><a href="#obj-av-489"><code>AV489</code></a>TOaVal10V_US</li><li><a href="#obj-av-234"><code>AV234</code></a>TOaVal10V</li><li><a href="#obj-av-490"><code>AV490</code></a>TOaVal10V_US</li><li><a href="#obj-av-231"><code>AV231</code></a>TOaVal10V</li><li><a href="#obj-av-487"><code>AV487</code></a>TOaVal10V_US</li><li><a href="#obj-av-232"><code>AV232</code></a>TOaVal10V</li><li><a href="#obj-av-488"><code>AV488</code></a>TOaVal10V_US</li><li><a href="#obj-av-230"><code>AV230</code></a>TR2Val10V</li><li><a href="#obj-av-486"><code>AV486</code></a>TR2Val10V_US</li><li><a href="#obj-av-229"><code>AV229</code></a>TR2Val10V</li><li><a href="#obj-av-485"><code>AV485</code></a>TR2Val10V_US</li><li><a href="#obj-bi-0"><code>BI0</code></a>PrxDetBltn</li><li><a href="#obj-bi-1"><code>BI1</code></a>PscDetBltn</li><li><a href="#obj-bi-2"><code>BI2</code></a>TchDetBltn</li><li><a href="#obj-bi-5"><code>BI5</code></a>CdnMon(1)</li><li><a href="#obj-bi-6"><code>BI6</code></a>CdnMon(1)</li><li><a href="#obj-bi-3"><code>BI3</code></a>CdnMon(2)</li><li><a href="#obj-bi-4"><code>BI4</code></a>CdnMon(2)</li><li><a href="#obj-bi-9"><code>BI9</code></a>UCont(1)</li><li><a href="#obj-bi-10"><code>BI10</code></a>UCont(1)</li><li><a href="#obj-bi-7"><code>BI7</code></a>UCont(2)</li><li><a href="#obj-bi-8"><code>BI8</code></a>UCont(2)</li><li><a href="#obj-bi-13"><code>BI13</code></a>PscDet(1)</li><li><a href="#obj-bi-14"><code>BI14</code></a>PscDet(1)</li><li><a href="#obj-bi-11"><code>BI11</code></a>PscDet(2)</li><li><a href="#obj-bi-12"><code>BI12</code></a>PscDet(2)</li><li><a href="#obj-bi-15"><code>BI15</code></a>OpModSwi</li><li><a href="#obj-bi-16"><code>BI16</code></a>OpModSwi</li><li><a href="#obj-bi-17"><code>BI17</code></a>OpModSwi</li><li><a href="#obj-bi-18"><code>BI18</code></a>OpModSwi</li><li><a href="#obj-bv-101"><code>BV101</code></a>TmpCmfBtn</li><li><a href="#obj-bv-102"><code>BV102</code></a>CmfBtn</li><li><a href="#obj-bv-106"><code>BV106</code></a>HuCtl&#x27;EnHuCtl</li><li><a href="#obj-bv-107"><code>BV107</code></a>EnDhuCtl</li><li><a href="#obj-bv-108"><code>BV108</code></a>EnVntCtl</li><li><a href="#obj-bv-110"><code>BV110</code></a>EnHCtl</li><li><a href="#obj-bv-116"><code>BV116</code></a>EnCCtl</li><li><a href="#obj-bv-111"><code>BV111</code></a>SpFan1Spd</li><li><a href="#obj-bv-118"><code>BV118</code></a>DmpOaEcmSta</li><li><a href="#obj-bv-122"><code>BV122</code></a>Fan1SpdMan</li><li><a href="#obj-bv-134"><code>BV134</code></a>HpuSrcAvl</li><li><a href="#obj-bv-128"><code>BV128</code></a>HpuSrcAvl</li><li><a href="#obj-bv-147"><code>BV147</code></a>DhumFrsdCmdVal</li><li><a href="#obj-bv-149"><code>BV149</code></a>HumFrsdCmdVal</li><li><a href="#obj-bv-103"><code>BV103</code></a>REeiRst</li><li><a href="#obj-bv-104"><code>BV104</code></a>RPscDet</li><li><a href="#obj-bv-105"><code>BV105</code></a>PscDetRs</li><li><a href="#obj-bv-109"><code>BV109</code></a>VntCtl&#x27;VntSta</li><li><a href="#obj-bv-112"><code>BV112</code></a>CoolDwnReq</li><li><a href="#obj-bv-113"><code>BV113</code></a>WarmUpReq</li><li><a href="#obj-bv-114"><code>BV114</code></a>PrFreeCReq</li><li><a href="#obj-bv-119"><code>BV119</code></a>DmpOaAvlC</li><li><a href="#obj-bv-120"><code>BV120</code></a>DmpOaAvlVnt</li><li><a href="#obj-bv-121"><code>BV121</code></a>FanAvlVnt</li><li><a href="#obj-bv-164"><code>BV164</code></a>FilChg</li><li><a href="#obj-bv-123"><code>BV123</code></a>CclAvlC</li><li><a href="#obj-bv-124"><code>BV124</code></a>CclAvlDhu</li><li><a href="#obj-bv-125"><code>BV125</code></a>CclAvlC</li><li><a href="#obj-bv-126"><code>BV126</code></a>CclAvlDhu</li><li><a href="#obj-bv-133"><code>BV133</code></a>HpuFltRs</li><li><a href="#obj-bv-135"><code>BV135</code></a>HCclAvlC</li><li><a href="#obj-bv-136"><code>BV136</code></a>HCclAvlH</li><li><a href="#obj-bv-137"><code>BV137</code></a>HCclAvlDhu</li><li><a href="#obj-bv-138"><code>BV138</code></a>HpuSrcDmd</li><li><a href="#obj-bv-127"><code>BV127</code></a>HpuFltRs</li><li><a href="#obj-bv-129"><code>BV129</code></a>HCclAvlC</li><li><a href="#obj-bv-130"><code>BV130</code></a>HCclAvlH</li><li><a href="#obj-bv-131"><code>BV131</code></a>HCclAvlDhu</li><li><a href="#obj-bv-132"><code>BV132</code></a>HpuSrcDmd</li><li><a href="#obj-bv-139"><code>BV139</code></a>DhumAvlDhu</li><li><a href="#obj-bv-140"><code>BV140</code></a>HclAvlH</li><li><a href="#obj-bv-141"><code>BV141</code></a>HclAvlH</li><li><a href="#obj-bv-142"><code>BV142</code></a>HclAvlH</li><li><a href="#obj-bv-143"><code>BV143</code></a>HclAvlH</li><li><a href="#obj-bv-144"><code>BV144</code></a>HclAvlH</li><li><a href="#obj-bv-145"><code>BV145</code></a>HclAvlH</li><li><a href="#obj-bv-146"><code>BV146</code></a>HumAvlHu</li><li><a href="#obj-bv-148"><code>BV148</code></a>DhumFrsdAvlDhu</li><li><a href="#obj-bv-150"><code>BV150</code></a>HumFrsdAvlHu</li><li><a href="#obj-bv-156"><code>BV156</code></a>EnLockHclTOaHi</li><li><a href="#obj-bv-157"><code>BV157</code></a>EnLockHclTOaHi</li><li><a href="#obj-bv-158"><code>BV158</code></a>EnLockHclTOaHi</li><li><a href="#obj-bv-154"><code>BV154</code></a>EnLockHpuTOaLo</li><li><a href="#obj-bv-155"><code>BV155</code></a>EnLockHpuTOaLo</li><li><a href="#obj-bv-162"><code>BV162</code></a>RvrVlvActv</li><li><a href="#obj-bv-163"><code>BV163</code></a>RvrVlvActv</li><li><a href="#obj-bv-161"><code>BV161</code></a>EnRPscDet</li><li><a href="#obj-bv-160"><code>BV160</code></a>EnFreeC</li><li><a href="#obj-bv-159"><code>BV159</code></a>EnHuHOnly</li><li><a href="#obj-bo-12"><code>BO12</code></a>HclEl1StPos</li><li><a href="#obj-bo-13"><code>BO13</code></a>HclEl1StPos</li><li><a href="#obj-bo-0"><code>BO0</code></a>HclElPos</li><li><a href="#obj-bo-1"><code>BO1</code></a>HclElPos</li><li><a href="#obj-bo-2"><code>BO2</code></a>DhumCmd</li><li><a href="#obj-bo-3"><code>BO3</code></a>HpuRvrVlv</li><li><a href="#obj-bo-4"><code>BO4</code></a>HpuCmd2St</li><li><a href="#obj-bo-5"><code>BO5</code></a>HpuCmd1St</li><li><a href="#obj-bo-6"><code>BO6</code></a>HpuCmd</li><li><a href="#obj-bo-7"><code>BO7</code></a>CclDx2StPos</li><li><a href="#obj-bo-8"><code>BO8</code></a>CclDx1StPos</li><li><a href="#obj-bo-9"><code>BO9</code></a>CclDxPos</li><li><a href="#obj-bo-14"><code>BO14</code></a>HclEl2StPos</li><li><a href="#obj-bo-15"><code>BO15</code></a>HclEl2StPos</li><li><a href="#obj-bo-10"><code>BO10</code></a>Fan1Spd</li><li><a href="#obj-bo-11"><code>BO11</code></a>DmpOaCmd</li><li><a href="#obj-bo-26"><code>BO26</code></a>HclEl3StPos</li><li><a href="#obj-bo-24"><code>BO24</code></a>HclGasCmd1St</li><li><a href="#obj-bo-25"><code>BO25</code></a>HclGasCmd1St</li><li><a href="#obj-bo-16"><code>BO16</code></a>HclGasCmd</li><li><a href="#obj-bo-17"><code>BO17</code></a>HclGasCmd</li><li><a href="#obj-bo-18"><code>BO18</code></a>HumFrsdCmd</li><li><a href="#obj-bo-19"><code>BO19</code></a>DhumFrsdCmd</li><li><a href="#obj-bo-20"><code>BO20</code></a>HumCmd</li><li><a href="#obj-bo-21"><code>BO21</code></a>HclGasCmd3St</li><li><a href="#obj-bo-22"><code>BO22</code></a>HclGasCmd2St</li><li><a href="#obj-bo-23"><code>BO23</code></a>HclGasCmd2St</li><li><a href="#obj-mv-77"><code>MV77</code></a>REei</li><li><a href="#obj-mv-75"><code>MV75</code></a>ROpMod</li><li><a href="#obj-mv-76"><code>MV76</code></a>OccMod</li><li><a href="#obj-mv-73"><code>MV73</code></a>CenOpModCmdv</li><li><a href="#obj-mv-83"><code>MV83</code></a>HvacPscMod</li><li><a href="#obj-mv-84"><code>MV84</code></a>PltOpMod</li><li><a href="#obj-mv-85"><code>MV85</code></a>NxROpMod</li><li><a href="#obj-mv-86"><code>MV86</code></a>PrOpModRsn</li><li><a href="#obj-mv-88"><code>MV88</code></a>DmpOaDevMod</li><li><a href="#obj-mv-89"><code>MV89</code></a>FanDevMod</li><li><a href="#obj-mv-90"><code>MV90</code></a>CclDevMod</li><li><a href="#obj-mv-91"><code>MV91</code></a>CclDevMod</li><li><a href="#obj-mv-94"><code>MV94</code></a>HCclDevMod</li><li><a href="#obj-mv-92"><code>MV92</code></a>HCclDevMod</li><li><a href="#obj-mv-96"><code>MV96</code></a>DhumDevMod</li><li><a href="#obj-mv-97"><code>MV97</code></a>HclDevMod</li><li><a href="#obj-mv-98"><code>MV98</code></a>HclDevMod</li><li><a href="#obj-mv-99"><code>MV99</code></a>HclDevMod</li><li><a href="#obj-mv-100"><code>MV100</code></a>HclDevMod</li><li><a href="#obj-mv-101"><code>MV101</code></a>HclDevMod</li><li><a href="#obj-mv-102"><code>MV102</code></a>HclDevMod</li><li><a href="#obj-mv-103"><code>MV103</code></a>HumDevMod</li><li><a href="#obj-mv-104"><code>MV104</code></a>DhumFrsdDevMod</li><li><a href="#obj-mv-105"><code>MV105</code></a>HumFrsdDevMod</li><li><a href="#obj-mv-106"><code>MV106</code></a>PrPltOpMod</li><li><a href="#obj-mv-74"><code>MV74</code></a>OsscSta</li><li><a href="#obj-mv-78"><code>MV78</code></a>RHvacEei</li><li><a href="#obj-mv-79"><code>MV79</code></a>HuDhuSta</li><li><a href="#obj-mv-80"><code>MV80</code></a>HCSta</li><li><a href="#obj-mv-87"><code>MV87</code></a>RAQualInd</li><li><a href="#obj-mv-95"><code>MV95</code></a>HpuSta</li><li><a href="#obj-mv-93"><code>MV93</code></a>HpuSta</li><li><a href="#obj-mv-114"><code>MV114</code></a>HclDevTyp</li><li><a href="#obj-mv-115"><code>MV115</code></a>HCclDevTyp</li><li><a href="#obj-mv-116"><code>MV116</code></a>CclDevTyp</li><li><a href="#obj-mv-113"><code>MV113</code></a>HCStaOut</li><li><a href="#obj-mv-107"><code>MV107</code></a>HCDmd</li><li><a href="#obj-mv-108"><code>MV108</code></a>SenEvlMod</li><li><a href="#obj-mv-109"><code>MV109</code></a>OffPrtCnf</li><li><a href="#obj-piv-41"><code>PIV41</code></a>OphH</li><li><a href="#obj-piv-42"><code>PIV42</code></a>OphC</li><li><a href="#obj-piv-43"><code>PIV43</code></a>OphFil</li><li><a href="#obj-piv-40"><code>PIV40</code></a>DhumfsTiOffMin</li><li><a href="#obj-piv-39"><code>PIV39</code></a>DhumfsTiOnMin</li><li><a href="#obj-piv-38"><code>PIV38</code></a>HumfsTiOffMin</li><li><a href="#obj-piv-37"><code>PIV37</code></a>HumfsTiOnMin</li><li><a href="#obj-piv-36"><code>PIV36</code></a>DhumTiOffMin</li><li><a href="#obj-piv-35"><code>PIV35</code></a>DhumTiOnMin</li><li><a href="#obj-piv-34"><code>PIV34</code></a>HumTiOffMin</li><li><a href="#obj-piv-33"><code>PIV33</code></a>HumTiOnMin</li><li><a href="#obj-piv-27"><code>PIV27</code></a>HclTiOffMin</li><li><a href="#obj-piv-28"><code>PIV28</code></a>HclTiOffMin</li><li><a href="#obj-piv-29"><code>PIV29</code></a>HclTiOffMin</li><li><a href="#obj-piv-30"><code>PIV30</code></a>HclTiOffMin</li><li><a href="#obj-piv-31"><code>PIV31</code></a>HclTiOffMin</li><li><a href="#obj-piv-32"><code>PIV32</code></a>HclTiOffMin</li><li><a href="#obj-piv-21"><code>PIV21</code></a>HclTiOnMin</li><li><a href="#obj-piv-22"><code>PIV22</code></a>HclTiOnMin</li><li><a href="#obj-piv-23"><code>PIV23</code></a>HclTiOnMin</li><li><a href="#obj-piv-24"><code>PIV24</code></a>HclTiOnMin</li><li><a href="#obj-piv-25"><code>PIV25</code></a>HclTiOnMin</li><li><a href="#obj-piv-26"><code>PIV26</code></a>HclTiOnMin</li><li><a href="#obj-piv-18"><code>PIV18</code></a>HpuTiOffMin</li><li><a href="#obj-piv-20"><code>PIV20</code></a>HpuTiOffMin</li><li><a href="#obj-piv-17"><code>PIV17</code></a>HpuTiOnMin</li><li><a href="#obj-piv-19"><code>PIV19</code></a>HpuTiOnMin</li><li><a href="#obj-piv-13"><code>PIV13</code></a>CclDxTiOnMin</li><li><a href="#obj-piv-15"><code>PIV15</code></a>CclDxTiOnMin</li><li><a href="#obj-piv-14"><code>PIV14</code></a>CclDxTiOffMin</li><li><a href="#obj-piv-16"><code>PIV16</code></a>CclDxTiOffMin</li><li><a href="#obj-piv-12"><code>PIV12</code></a>Fan1SpdTiOfMin</li><li><a href="#obj-piv-11"><code>PIV11</code></a>Fan1SpdTiOnMin</li><li><a href="#obj-piv-8"><code>PIV8</code></a>DmpOaTiOffMin</li><li><a href="#obj-piv-7"><code>PIV7</code></a>DmpOaTiOnMin</li><li><a href="#obj-piv-3"><code>PIV3</code></a>ChovrDlyHC</li><li><a href="#obj-piv-4"><code>PIV4</code></a>ChovrDlyHC</li><li><a href="#obj-piv-0"><code>PIV0</code></a>HclElFanOvrn</li><li><a href="#obj-piv-1"><code>PIV1</code></a>HclElFanOvrn</li><li><a href="#obj-piv-2"><code>PIV2</code></a>HclElFanOvrn</li><li><a href="#obj-piv-44"><code>PIV44</code></a>FilChgIvl</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object table from section 8.5 &quot;BACnet objects (RDS120.B only)&quot; of the commissioning manual, 380 rows; the identifier column gives type,instance.</li><li>Names are the &quot;Obj. Name Base&quot; column with wrap spaces removed; the full name adds a room prefix (%R%&#x27;...).</li><li>Several objects share a name but differ by instance, one per input signal type or application output (e.g. TR(1) for Ni1000, 0-10 V, NTC and Pt1000 inputs).</li><li>There is no access column: objects with a Default Command value (setpoints, enables, BOs, mode MVs) are marked C, the rest R.</li><li>Printed oddities kept: TR(2)_US at AI 270 is printed as TR(1)_US; some _US rows repeat the 10V names for the 0V references.</li><li>The manual does not state the BACnet transport or network settings.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the RDS120.B Smart Thermostat (BACnet version of RDS120) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Siemens RDS120.B Smart Thermostat (BACnet version of RDS120)</h2><div class="faq"><details open><summary>How many BACnet points does the Siemens RDS120.B Smart Thermostat (BACnet version of RDS120) have?</summary><p>This list has 380 BACnet objects: 48 analog inputs, 147 analog values, 19 binary inputs, 27 binary outputs, 59 binary values, 39 multi-state values, 41 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Siemens RDS120.B Smart Thermostat (BACnet version of RDS120) BACnet points are writable?</summary><p>81 of the 380 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Siemens RDS120.B Smart Thermostat (BACnet version of RDS120) BACnet documentation?</summary><p>The source is RDS120, RDS120.B Smart Thermostat Commissioning (A6V11214854_enUS_c), revision 11/23/2021, published free by Siemens at https://sid.siemens.com/api/khub/documents/4VP0OsiS4pKJtpeJJ4LXFw/content.</p></details><details><summary>What are the minimum BACnet points to integrate the Siemens RDS120.B Smart Thermostat (BACnet version of RDS120)?</summary><p>Start with MV 75 ROpMod (Room operating mode command: 1 = Protection ... 4 = Comfort); AV 176 PrSpHCmf (Comfort heating setpoint, °C); AV 191 SpCCmf (Comfort cooling setpoint, °C); MV 76 OccMod (Occupancy: 1 = Off, 2 = Absent, 3 = Present); MV 86 PrOpModRsn (Present operating mode); AI 0 TRBltn (Built-in room temperature, °C); AV 171 PrSpH (Present heating setpoint, °C); AV 186 PrSpC (Present cooling setpoint, °C); MV 80 HCSta (Heating/cooling state).</p></details><details><summary>How do I check these points on the real RDS120.B Smart Thermostat (BACnet version of RDS120)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Siemens BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/siemens/atec-6630-vav-cooling-only" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Application 6630 (VAV Cooling Only)</h3><p>Pressure-independent cooling-only single-duct VAV boxes on the Siemens BACnet ATEC actuating terminal equipment controller (550-430PA / 550-431PA).</p><div class="meta">73 objects &middot; 63 writable &middot; 140-1210</div><span class="sr-only"> Also known as: ATEC 6630, Application 6630, App 6630, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/atec-6631-vav-cooling-and-heating" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Application 6631 (VAV Cooling and Heating, Changeover)</h3><p>Pressure-independent single-duct VAV boxes on changeover systems (cool air in cooling, warm air in heating) on the Siemens BACnet ATEC controller (550-430PA / 550-431PA).</p><div class="meta">84 objects &middot; 74 writable &middot; 140-1211</div><span class="sr-only"> Also known as: ATEC 6631, Application 6631, App 6631, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/atec-6632-vav-electric-heat-or-baseboard" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Application 6632 (VAV with Electric Heat or Baseboard Radiation)</h3><p>Single-duct VAV boxes with up to three stages of electric reheat, or baseboard / perimeter heat (electric or 2-position valve), on the Siemens BACnet ATEC controller (550-430PA / 550-431PA).</p><div class="meta">92 objects &middot; 82 writable &middot; 140-1212</div><span class="sr-only"> Also known as: ATEC 6632, Application 6632, App 6632, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/atec-6633-vav-hot-water-heat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Application 6633 (VAV with Hot Water Heat)</h3><p>Single-duct VAV boxes with one or two hot water reheat valves (floating or 0-10 V) on the Siemens BACnet ATEC controller (550-430PA / 550-431PA).</p><div class="meta">93 objects &middot; 83 writable &middot; 140-1213</div><span class="sr-only"> Also known as: ATEC 6633, Application 6633, App 6633, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/atec-6635-vav-series-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Application 6635 (Series Fan with Hot Water Reheat)</h3><p>Series fan-powered VAV boxes with a hot water reheat valve on the Siemens BACnet ATEC controller (550-430PA / 550-431PA).</p><div class="meta">90 objects &middot; 80 writable &middot; 140-1215</div><span class="sr-only"> Also known as: ATEC 6635, Application 6635, App 6635, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/atec-6637-vav-parallel-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Application 6637 (Parallel Fan with Hot Water Reheat)</h3><p>Parallel fan-powered VAV boxes with a hot water reheat valve on the Siemens BACnet ATEC controller (550-430PA / 550-431PA).</p><div class="meta">90 objects &middot; 80 writable &middot; 140-1215</div><span class="sr-only"> Also known as: ATEC 6637, Application 6637, App 6637, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/atec-6634-6636-vav-fan-powered-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet ATEC VAV Controller - Applications 6634/6636 (Series or Parallel Fan with Electric Heat)</h3><p>Series (6634) or parallel (6636) fan-powered VAV boxes with up to three stages of electric heat on the Siemens BACnet ATEC controller (550-430PA / 550-431PA).</p><div class="meta">91 objects &middot; 81 writable &middot; 140-1214</div><span class="sr-only"> Also known as: ATEC 6634, ATEC 6636, Application 6634, Application 6636, App 6634, App 6636, 550-430PA, 550-431PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/lcm-oavs-6750-6752-venturi-air-valves-hw-reheat" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet LCM-OAVS Room Pressurization - Application 6750 (Two Venturi Air Valves, Hot Water Reheat)</h3><p>Laboratory rooms with one supply and one general exhaust Venturi air valve plus hot water reheat, on the Siemens BACnet LCM-OAVS controller 570-804PA (fast-acting actuators, application 6750) or 570-802PA (slow-acting actuators, application 6752), with offboard air modules 550-819B.</p><div class="meta">107 objects &middot; 91 writable &middot; 140-1328</div><span class="sr-only"> Also known as: Application 6750, App 6750, 570-804PA, LCM-OAVS, Siemens Laboratory Control Module, Siemens lab room pressurization, Application 6752, App 6752, 570-802PA</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/lcm-oavs-6751-fast-acting-dampers-hw-reheat" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet LCM-OAVS Room Pressurization - Application 6751 (Fast-acting Dampers, Hot Water Reheat)</h3><p>Laboratory rooms with one supply and one general exhaust damper on fast-acting floating actuators plus hot water reheat, on the Siemens BACnet LCM-OAVS controller 570-803PA with offboard air modules 550-819B.</p><div class="meta">97 objects &middot; 81 writable &middot; 140-1331</div><span class="sr-only"> Also known as: Application 6751, App 6751, 570-803PA, LCM-OAVS, Siemens Laboratory Control Module, Siemens lab room pressurization</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/lcm-oavs-6753-slow-acting-dampers-hw-reheat" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet LCM-OAVS Room Pressurization - Application 6753 (Slow-acting Dampers, Hot Water Reheat)</h3><p>Laboratory rooms with one supply and one general exhaust damper on slow-acting actuators plus hot water reheat, on the Siemens BACnet LCM-OAVS controller 570-801PA with offboard air modules 550-819B.</p><div class="meta">104 objects &middot; 88 writable &middot; 140-1334</div><span class="sr-only"> Also known as: Application 6753, App 6753, 570-801PA, LCM-OAVS, Siemens Laboratory Control Module, Siemens lab room pressurization</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/lcm-oavs-6754-damper-supply-venturi-exhaust-hw-reheat" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet LCM-OAVS Room Pressurization - Application 6754 (Slow-acting Supply Damper, Venturi Exhaust, Hot Water Reheat)</h3><p>Laboratory rooms with a slow-acting supply damper, a general exhaust Venturi air valve and hot water reheat, on the Siemens BACnet LCM-OAVS controller 570-805PA with offboard air modules 550-819B.</p><div class="meta">109 objects &middot; 93 writable &middot; 140-1325</div><span class="sr-only"> Also known as: Application 6754, App 6754, 570-805PA, LCM-OAVS, Siemens Laboratory Control Module, Siemens lab room pressurization</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/lcm-oavs-6759-slow-acting-dampers-btu-compensation" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet LCM-OAVS Room Pressurization - Application 6759 (Slow-acting Dampers, Hot Water Reheat, BTU Compensation)</h3><p>Laboratory rooms with one supply and one general exhaust damper on slow-acting actuators, hot water reheat and a discharge air temperature sensor, on the Siemens BACnet LCM-OAVS controller 570-801PA with offboard air modules 550-819B.</p><div class="meta">108 objects &middot; 92 writable &middot; 140-1335</div><span class="sr-only"> Also known as: Application 6759, App 6759, 570-801PA, LCM-OAVS, Siemens Laboratory Control Module, Siemens lab room pressurization</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/lcm-oavs-6760-damper-supply-venturi-exhaust-btu-compensation" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet LCM-OAVS Room Pressurization - Application 6760 (Slow-acting Supply Damper, Venturi Exhaust, Hot Water Reheat, BTU Compensation)</h3><p>Laboratory rooms with a slow-acting supply damper, a general exhaust Venturi air valve, hot water reheat and a discharge air temperature sensor, on the Siemens BACnet LCM-OAVS controller 570-805PA with offboard air modules 550-819B.</p><div class="meta">113 objects &middot; 97 writable &middot; 140-1326</div><span class="sr-only"> Also known as: Application 6760, App 6760, 570-805PA, LCM-OAVS, Siemens Laboratory Control Module, Siemens lab room pressurization</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/prc-oavs-6763-floating-damper-reheat-perimeter-radiation" data-row><span class="k">Laboratory room airflow and pressure controller</span><h3>Siemens BACnet PRC-OAVS Room Pressurization - Application 6763 (Floating Dampers, AOV or Floating Reheat, Optional Perimeter Radiation)</h3><p>Pressurized laboratory rooms with one supply terminal (with reheat) and one general exhaust terminal on floating damper actuators, with optional discharge control and perimeter radiation, on the Siemens BACnet PRC-OAVS controller 570-810P with offboard air modules 550-819B.</p><div class="meta">125 objects &middot; 115 writable &middot; 140-1059</div><span class="sr-only"> Also known as: Application 6763, App 6763, 570-810P, PRC-OAVS, Siemens Pressurized Room Controller, Siemens lab room pressurization</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/fume-hood-6740-two-position-constant-volume-damper" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Siemens BACnet Programmable Fume Hood Controller - Application 6740 (2-Position Constant Volume with Damper)</h3><p>Constant volume or two-position fume hoods with an exhaust damper on a manifolded exhaust system, run by the Siemens BACnet programmable fume hood controller with an operator display panel.</p><div class="meta">73 objects &middot; 65 writable &middot; 140-1341</div><span class="sr-only"> Also known as: Application 6740, App 6740, Siemens fume hood controller, Siemens FHC, two-position fume hood, constant volume fume hood</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/fume-hood-6741-vertical-sash-damper" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Siemens BACnet Programmable Fume Hood Controller - Application 6741 (Vertical Sash with Damper)</h3><p>Variable air volume fume hoods with one or two vertical sashes and an exhaust damper, run by the Siemens BACnet programmable fume hood controller with sash sensors and an operator display panel.</p><div class="meta">101 objects &middot; 93 writable &middot; 140-1344</div><span class="sr-only"> Also known as: Application 6741, App 6741, Siemens fume hood controller, Siemens FHC, VAV fume hood, vertical sash fume hood</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/fume-hood-6742-vertical-sash-venturi-valve" data-row><span class="k">Laboratory VAV controller (fume hood)</span><h3>Siemens BACnet Programmable Fume Hood Controller - Application 6742 (Vertical Sash with Venturi Valve)</h3><p>Variable air volume fume hoods with one or two vertical sashes and a Venturi air valve on the exhaust, run by the Siemens BACnet programmable fume hood controller with sash sensors and an operator display panel.</p><div class="meta">106 objects &middot; 98 writable &middot; 140-1344</div><span class="sr-only"> Also known as: Application 6742, App 6742, Siemens fume hood controller, Siemens FHC, VAV fume hood, venturi valve fume hood</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6560-constant-volume-cooling-only" data-row><span class="k">Constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Constant Volume Controller - Application 6560 (Constant Volume Cooling Only)</h3><p>Cooling-only constant volume terminal boxes on the Siemens BACnet PTEC constant volume controller 550-498P.</p><div class="meta">66 objects &middot; 52 writable &middot; 140-1002</div><span class="sr-only"> Also known as: PTEC 6560, Application 6560, App 6560, 550-498P, Siemens constant volume box</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6562-constant-volume-electric-heat" data-row><span class="k">Constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Constant Volume Controller - Application 6562 (Constant Volume with Electric Reheat)</h3><p>Constant volume terminal boxes with up to three stages of electric reheat on the Siemens BACnet PTEC constant volume controller 550-498P.</p><div class="meta">82 objects &middot; 68 writable &middot; 140-1003</div><span class="sr-only"> Also known as: PTEC 6562, Application 6562, App 6562, 550-498P, Siemens constant volume electric reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6563-constant-volume-hot-water-reheat" data-row><span class="k">Constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Constant Volume Controller - Application 6563 (Constant Volume with Hot Water Reheat)</h3><p>Constant volume terminal boxes with an airflow sensor and a hot water reheat valve on the Siemens BACnet PTEC constant volume controller 550-498P.</p><div class="meta">79 objects &middot; 65 writable &middot; 140-1004</div><span class="sr-only"> Also known as: PTEC 6563, Application 6563, App 6563, 550-498P, Siemens constant volume box, CAV box</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6660-constant-volume-cooling-only" data-row><span class="k">Constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Constant Volume Controller - Application 6660 (Constant Volume Cooling Only)</h3><p>Cooling-only constant volume terminal boxes on the Siemens BACnet PTEC constant volume controller 550-498PA.</p><div class="meta">65 objects &middot; 51 writable &middot; 140-1107</div><span class="sr-only"> Also known as: PTEC 6660, Application 6660, App 6660, 550-498PA, Siemens constant volume box</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6662-constant-volume-electric-heat" data-row><span class="k">Constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Constant Volume Controller - Application 6662 (Constant Volume with Electric Heat)</h3><p>Constant volume terminal boxes with up to three stages of electric reheat on the Siemens BACnet PTEC constant volume controller 550-498PA.</p><div class="meta">81 objects &middot; 67 writable &middot; 140-1108</div><span class="sr-only"> Also known as: PTEC 6662, Application 6662, App 6662, 550-498PA, Siemens constant volume electric reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6663-constant-volume-hot-water-reheat" data-row><span class="k">Constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Constant Volume Controller - Application 6663 (Constant Volume with Hot Water Heat)</h3><p>Constant volume terminal boxes with an airflow sensor and a hot water reheat valve on the Siemens BACnet PTEC constant volume controller 550-498PA.</p><div class="meta">78 objects &middot; 64 writable &middot; 140-1109</div><span class="sr-only"> Also known as: PTEC 6663, Application 6663, App 6663, 550-498PA, Siemens constant volume box, CAV box</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6565-dual-duct-constant-volume" data-row><span class="k">Dual duct constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6565 (2 Air Velocity Sensors, Constant Volume, Optional Reheat)</h3><p>Constant volume dual duct boxes with an air velocity sensor in each inlet and optional hot water or electric reheat on the Siemens BACnet PTEC dual duct controller 550-497P (540-507N with autozero module).</p><div class="meta">101 objects &middot; 86 writable &middot; 140-0995</div><span class="sr-only"> Also known as: PTEC 6565, Application 6565, App 6565, 550-497P, 540-507N, Siemens dual duct constant volume</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6566-dual-duct-constant-volume-inlet-outlet" data-row><span class="k">Dual duct constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6566 (2 Air Velocity Sensors, Constant Volume, One Inlet and One Outlet Sensor, Optional Reheat)</h3><p>Constant volume dual duct boxes with one air velocity sensor in the cold duct inlet and one at the outlet, with optional hot water or electric reheat, on the Siemens BACnet PTEC dual duct controller 550-497P (540-507N with autozero module).</p><div class="meta">101 objects &middot; 86 writable &middot; 140-0996</div><span class="sr-only"> Also known as: PTEC 6566, Application 6566, App 6566, 550-497P, 540-507N, Siemens dual duct constant volume</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6567-dual-duct-vav-two-inlet-sensors" data-row><span class="k">Dual duct VAV terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6567 (2 Air Velocity Sensors, VAV Two Inlets, Optional Reheat)</h3><p>Dual duct VAV boxes with an air velocity sensor in each inlet and optional hot water or electric reheat on the Siemens BACnet PTEC dual duct controller 550-497P (540-507N with autozero module).</p><div class="meta">105 objects &middot; 90 writable &middot; 140-0997</div><span class="sr-only"> Also known as: PTEC 6567, Application 6567, App 6567, 550-497P, 540-507N, Siemens dual duct VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6568-dual-duct-vav-one-inlet-sensor" data-row><span class="k">Dual duct VAV terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6568 (2 Air Velocity Sensors, VAV One Inlet Sensor, Optional Reheat)</h3><p>Dual duct VAV boxes with one flow sensor in the cold duct and one in the common discharge, plus optional hot water or electric reheat, on the Siemens BACnet PTEC dual duct controller 550-497P (540-507N with autozero module).</p><div class="meta">105 objects &middot; 90 writable &middot; 140-0998</div><span class="sr-only"> Also known as: PTEC 6568, Application 6568, App 6568, 550-497P, 540-507N, Siemens dual duct VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6569-dual-duct-vav-changeover" data-row><span class="k">Dual duct VAV terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6569 (2 Air Velocity Sensors, VAV Changeover)</h3><p>Dual duct VAV boxes with hot and cold duct dampers, two air velocity sensors and optional hot water or electric reheat on the Siemens BACnet PTEC dual duct controller 550-497P (540-507N with autozero module).</p><div class="meta">109 objects &middot; 94 writable &middot; 140-0999</div><span class="sr-only"> Also known as: PTEC 6569, Application 6569, App 6569, 550-497P, 540-507N, Siemens dual duct VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6665-dual-duct-constant-volume-two-inlet-sensors" data-row><span class="k">Dual duct constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6665 (2 Air Velocity Sensors, Constant Volume, Two Inlet Sensors, Optional Reheat)</h3><p>Constant volume dual duct boxes with an air velocity sensor in each inlet and optional hot water or electric reheat on the Siemens BACnet PTEC dual duct controller 550-497PA.</p><div class="meta">101 objects &middot; 86 writable &middot; 140-1113</div><span class="sr-only"> Also known as: PTEC 6665, Application 6665, App 6665, 550-497PA, Siemens dual duct constant volume</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6666-dual-duct-constant-volume-inlet-outlet" data-row><span class="k">Dual duct constant volume terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6666 (2 Air Velocity Sensors, Constant Volume, One Inlet and One Outlet Sensor, Optional Reheat)</h3><p>Constant volume dual duct boxes with one air velocity sensor in the cold duct inlet and one at the outlet, with optional hot water or electric reheat, on the Siemens BACnet PTEC dual duct controller 550-497PA.</p><div class="meta">101 objects &middot; 86 writable &middot; 140-1114</div><span class="sr-only"> Also known as: PTEC 6666, Application 6666, App 6666, 550-497PA, Siemens dual duct constant volume</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6667-dual-duct-vav-two-inlet-sensors" data-row><span class="k">Dual duct VAV terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6667 (2 Air Velocity Sensors, VAV Two Inlets, Optional Reheat)</h3><p>Dual duct VAV boxes with an air velocity sensor in each inlet and optional hot water or electric reheat on the Siemens BACnet PTEC dual duct controller 550-497PA.</p><div class="meta">106 objects &middot; 91 writable &middot; 140-1115</div><span class="sr-only"> Also known as: PTEC 6667, Application 6667, App 6667, 550-497PA, Siemens dual duct VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6668-dual-duct-vav-inlet-outlet-sensors" data-row><span class="k">Dual duct VAV terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6668 (2 Air Velocity Sensors, VAV One Inlet and One Outlet, Optional Reheat)</h3><p>Dual duct VAV boxes with an air velocity sensor in the cold duct inlet and one in the common discharge, and optional hot water or electric reheat, on the Siemens BACnet PTEC dual duct controller 550-497PA.</p><div class="meta">106 objects &middot; 91 writable &middot; 140-1116</div><span class="sr-only"> Also known as: PTEC 6668, Application 6668, App 6668, 550-497PA, Siemens dual duct VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6669-dual-duct-vav-changeover" data-row><span class="k">Dual duct VAV terminal unit controller</span><h3>Siemens BACnet PTEC Dual Duct Controller - Application 6669 (2 Air Velocity Sensors, VAV Changeover)</h3><p>Dual duct VAV boxes with hot and cold duct dampers, two air velocity sensors and optional hot water or electric reheat on the Siemens BACnet PTEC controller 550-497PA.</p><div class="meta">110 objects &middot; 95 writable &middot; 140-1117</div><span class="sr-only"> Also known as: PTEC 6669, Application 6669, App 6669, 550-497PA, Siemens dual duct VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6573-heat-pump-multi-compressor" data-row><span class="k">Heat pump unit controller</span><h3>Siemens BACnet PTEC Heat Pump Controller - Application 6573 (Multi-Compressor, Mixed Air, Reversing Valve)</h3><p>Heat pumps with up to three compressors, a reversing valve, optional electric heat and a mixed air damper on the Siemens BACnet PTEC heat pump controller 550-490P.</p><div class="meta">104 objects &middot; 91 writable &middot; 140-0962</div><span class="sr-only"> Also known as: PTEC 6573, Application 6573, App 6573, 550-490P, Siemens PTEC heat pump</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6574-heat-pump-internal-reversing-valve" data-row><span class="k">Heat pump unit controller</span><h3>Siemens BACnet PTEC Heat Pump Controller - Application 6574 (Multiple Heating and Cooling, Mixed Air, Internal Reversing Valve)</h3><p>Heat pumps with an internally controlled reversing valve, up to two heating and two cooling compressor outputs, optional electric heat and mixed air damper, on the Siemens BACnet PTEC heat pump controller 550-490P.</p><div class="meta">105 objects &middot; 92 writable &middot; 140-0963T</div><span class="sr-only"> Also known as: PTEC 6574, Application 6574, App 6574, 550-490P, Siemens PTEC heat pump, Application 2584</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6673-heat-pump-multi-compressor" data-row><span class="k">Heat pump unit controller</span><h3>Siemens BACnet PTEC Heat Pump Controller - Application 6673 (Multi-Compressor, Mixed Air, Reversing Valve)</h3><p>Water-to-air and other packaged heat pumps with up to three compressors, a reversing valve, optional electric heat and mixed air damper on the Siemens BACnet PTEC heat pump multi-stage controller 550-490PA.</p><div class="meta">102 objects &middot; 89 writable &middot; 140-1150</div><span class="sr-only"> Also known as: PTEC 6673, Application 6673, App 6673, 550-490PA, Siemens PTEC heat pump, Application 2583</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6674-heat-pump-internal-reversing-valve" data-row><span class="k">Heat pump unit controller</span><h3>Siemens BACnet PTEC Heat Pump Controller - Application 6674 (Multiple Heating and Cooling, Mixed Air, Internal Reversing Valve)</h3><p>Heat pumps with an internally controlled reversing valve, up to two heating and two cooling compressor outputs, optional electric heat and mixed air damper, on the Siemens BACnet PTEC heat pump multi-stage controller 550-490PA; also small air handlers with 2-position heating and cooling.</p><div class="meta">103 objects &middot; 90 writable &middot; 140-1151</div><span class="sr-only"> Also known as: PTEC 6674, Application 6674, App 6674, 550-490PA, Siemens PTEC heat pump, Application 2584</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6620-vav-cooling-only" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6620 (VAV Cooling Only)</h3><p>Pressure-independent single-duct cooling-only VAV boxes on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">69 objects &middot; 60 writable &middot; 140-0934</div><span class="sr-only"> Also known as: PTEC 6620, Application 6620, App 6620, 550-432PA, Siemens VAV cooling only</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6621-vav-cooling-or-heating" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6621 (VAV Cooling or Heating)</h3><p>Pressure-independent single-duct VAV boxes on changeover supply air (cool or warm) on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">80 objects &middot; 71 writable &middot; 140-0935</div><span class="sr-only"> Also known as: PTEC 6621, Application 6621, App 6621, 550-432PA, Siemens PTEC VAV changeover</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6622-vav-electric-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6622 (VAV with Electric Reheat or Baseboard Radiation)</h3><p>Pressure-independent single-duct VAV boxes with up to three stages of electric reheat or baseboard radiation on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">88 objects &middot; 79 writable &middot; 140-0936</div><span class="sr-only"> Also known as: PTEC 6622, Application 6622, App 6622, 550-432PA, Siemens VAV electric reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6623-vav-hot-water-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6623 (VAV with Hot Water Reheat)</h3><p>Pressure-independent single-duct VAV boxes with one or two floating hot water reheat valves on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">86 objects &middot; 77 writable &middot; 140-0937</div><span class="sr-only"> Also known as: PTEC 6623, Application 6623, App 6623, 550-432PA, Siemens VAV hot water reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6624-vav-series-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6624 (Series Fan with Electric Reheat)</h3><p>Series fan-powered VAV boxes with up to three stages of electric reheat on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">87 objects &middot; 78 writable &middot; 140-0938</div><span class="sr-only"> Also known as: PTEC 6624, Application 6624, App 6624, 550-432PA, Siemens series fan VAV, fan-powered VAV electric heat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6625-vav-series-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6625 (Series Fan with Hot Water Reheat)</h3><p>Series fan-powered VAV boxes with a floating hot water reheat valve on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">84 objects &middot; 75 writable &middot; 140-0939</div><span class="sr-only"> Also known as: PTEC 6625, Application 6625, App 6625, 550-432PA, Siemens series fan VAV hot water</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6626-vav-parallel-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6626 (Parallel Fan with Electric Reheat)</h3><p>Parallel fan-powered VAV boxes with up to three stages of electric reheat on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">87 objects &middot; 78 writable &middot; 140-0940</div><span class="sr-only"> Also known as: PTEC 6626, Application 6626, App 6626, 550-432PA, Siemens parallel fan VAV, fan-powered VAV electric heat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6627-vav-parallel-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC Terminal Box (VAV) Controller - Application 6627 (Parallel Fan with Hot Water Reheat)</h3><p>Parallel fan-powered VAV boxes with a floating hot water reheat valve on the Siemens BACnet PTEC terminal box (VAV) controller 550-432PA.</p><div class="meta">84 objects &middot; 75 writable &middot; 140-0941</div><span class="sr-only"> Also known as: PTEC 6627, Application 6627, App 6627, 550-432PA, Siemens parallel fan VAV hot water</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6540-vav-pressure-dependent-cooling-or-heating" data-row><span class="k">Pressure-dependent VAV terminal unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6540 (VAV Pressure Dependent Cooling or Heating)</h3><p>Pressure-dependent VAV boxes (no airflow sensor) fed with cool or warm supply air, on the Siemens BACnet PTEC unit conditioner controller 550-496P.</p><div class="meta">72 objects &middot; 60 writable &middot; 140-0944</div><span class="sr-only"> Also known as: PTEC 6540, Application 6540, App 6540, 550-496P, Siemens pressure dependent VAV, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6541-vav-pressure-dependent-hot-water" data-row><span class="k">Pressure-dependent VAV terminal unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6541 (VAV Pressure Dependent with Hot Water Heat)</h3><p>Pressure-dependent VAV boxes with one or two hot water reheat valves, on the Siemens BACnet PTEC unit conditioner controller 550-496P.</p><div class="meta">79 objects &middot; 66 writable &middot; 140-0945</div><span class="sr-only"> Also known as: PTEC 6541, Application 6541, App 6541, 550-496P, Siemens pressure dependent VAV, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6550-two-pipe-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6550 (Two-Pipe Fan Coil Unit Cooling or Heating)</h3><p>Two-pipe changeover fan coil units with one valve for heating or cooling and an optional second heating valve, on the Siemens BACnet PTEC unit conditioner controller 550-496P.</p><div class="meta">77 objects &middot; 65 writable &middot; 140-0946</div><span class="sr-only"> Also known as: PTEC 6550, Application 6550, App 6550, 550-496P, Siemens 2-pipe fan coil, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6551-fan-coil-cooling-heating" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6551 (Fan Coil Unit with Cooling or Heating and Fan)</h3><p>Four-pipe fan coil units with separate cooling and heating valves on the Siemens BACnet PTEC unit conditioner controller 550-496P.</p><div class="meta">73 objects &middot; 60 writable &middot; 140-0947</div><span class="sr-only"> Also known as: PTEC 6551, Application 6551, App 6551, 550-496P, Siemens PTEC fan coil, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6552-fan-coil-2-stage-cooling-electric-heat" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6552 (Fan Coil Unit 2-Stage Cooling and Electric Heat)</h3><p>Fan coil units with up to two cooling stages (2-position valves or compressors) and up to three electric heat stages, on the Siemens BACnet PTEC unit conditioner controller 550-496P.</p><div class="meta">76 objects &middot; 63 writable &middot; 140-0948</div><span class="sr-only"> Also known as: PTEC 6552, Application 6552, App 6552, 550-496P, Siemens fan coil electric heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6553-fan-coil-2-stage-cooling-hot-water" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6553 (Fan Coil Unit 2-Stage Cooling and Hot Water Heat)</h3><p>Fan coil units with up to two cooling stages (2-position valves or compressors) and a floating hot water heating valve, on the Siemens BACnet PTEC unit conditioner controller 550-496P.</p><div class="meta">76 objects &middot; 63 writable &middot; 140-0949T</div><span class="sr-only"> Also known as: PTEC 6553, Application 6553, App 6553, 550-496P, Siemens fan coil hot water heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6554-fan-coil-cooling-electric-heat" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6554 (Fan Coil Unit Cooling and Electric Heat)</h3><p>Fan coil units with a floating cooling valve and up to three electric heat stages on the Siemens BACnet PTEC unit conditioner controller 550-496P.</p><div class="meta">74 objects &middot; 61 writable &middot; 140-0950</div><span class="sr-only"> Also known as: PTEC 6554, Application 6554, App 6554, 550-496P, Siemens fan coil electric heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6611-unit-conditioner-multi-speed-fan-occupancy-sensor" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6611 (Heating and Cooling with Multi-Speed Fan, ON/OFF Switch and Occupancy Sensor)</h3><p>Fan coil and similar unit conditioners with 0-10 V heating and cooling valves, up to three on/off stages or a floating valve, and a three-speed or variable speed fan, on the Siemens BACnet PTEC unit conditioner controller 550-480PA.</p><div class="meta">108 objects &middot; 95 writable &middot; 140-1178</div><span class="sr-only"> Also known as: PTEC 6611, Application 6611, App 6611, 550-480PA, Siemens fan coil multi-speed fan, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6640-vav-pressure-dependent-cooling-or-heating" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6640 (VAV Pressure Dependent Cooling or Heating)</h3><p>Pressure-dependent VAV boxes on changeover supply air (cool or warm) on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">69 objects &middot; 61 writable &middot; 140-0953</div><span class="sr-only"> Also known as: PTEC 6640, Application 6640, App 6640, 550-433PA, Siemens pressure dependent VAV, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6641-vav-pressure-dependent-hot-water" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6641 (VAV Pressure Dependent with Hot Water Heat)</h3><p>Pressure-dependent VAV boxes with one or two floating hot water reheat valves on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">69 objects &middot; 61 writable &middot; 140-0954</div><span class="sr-only"> Also known as: PTEC 6641, Application 6641, App 6641, 550-433PA, Siemens pressure dependent VAV, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6642-vav-pressure-dependent-cooling-or-heating" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6642 (VAV Pressure Dependent Cooling or Heating)</h3><p>Pressure-dependent VAV boxes (no airflow sensor) that get cool or warm supply air from the air handler, on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">72 objects &middot; 59 writable &middot; 140-1169</div><span class="sr-only"> Also known as: PTEC 6642, Application 6642, App 6642, 550-496PA, Siemens pressure dependent VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6643-vav-pressure-dependent-hot-water" data-row><span class="k">Pressure-dependent VAV terminal unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6643 (VAV Pressure Dependent with Hot Water Heat)</h3><p>Pressure-dependent VAV boxes with one or two hot water reheat valves, run on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">79 objects &middot; 65 writable &middot; 140-1170</div><span class="sr-only"> Also known as: PTEC 6643, Application 6643, App 6643, 550-496PA, Siemens pressure dependent VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6644-two-pipe-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6644 (Two-Pipe Fan Coil Unit Cooling or Heating)</h3><p>Two-pipe changeover fan coil units with one valve for heating or cooling and an optional second heating valve, on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">77 objects &middot; 64 writable &middot; 140-1171</div><span class="sr-only"> Also known as: PTEC 6644, Application 6644, App 6644, 550-496PA, Siemens 2-pipe fan coil, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6645-fan-coil-cooling-heating" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6645 (Fan Coil Unit Cooling and Heating)</h3><p>Four-pipe fan coil units with separate cooling and heating valves on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">73 objects &middot; 59 writable &middot; 140-1172</div><span class="sr-only"> Also known as: PTEC 6645, Application 6645, App 6645, 550-496PA, Siemens PTEC fan coil, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6646-fan-coil-2-stage-cooling-electric-heat" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6646 (Fan Coil Unit Two-Stage Cooling and Electric Heat)</h3><p>Fan coil units with up to two cooling stages (2-position valves or compressors) and up to three electric heat stages, on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">76 objects &middot; 62 writable &middot; 140-1173</div><span class="sr-only"> Also known as: PTEC 6646, Application 6646, App 6646, 550-496PA, Siemens fan coil electric heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6647-fan-coil-2-stage-cooling-hot-water" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6647 (Fan Coil Unit Two-Stage Cooling and Hot Water Heat)</h3><p>Fan coil units with up to two cooling stages (2-position valves or compressors) and a floating hot water heating valve, on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">76 objects &middot; 62 writable &middot; 140-1174</div><span class="sr-only"> Also known as: PTEC 6647, Application 6647, App 6647, 550-496PA, Siemens fan coil hot water heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6648-fan-coil-cooling-electric-heat" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6648 (Fan Coil Cooling and Electric Heat or VAV Pressure Dependent with Electric Heat)</h3><p>Fan coil units with a floating cooling valve and up to three electric heat stages, or pressure-dependent VAV boxes with a cooling damper and electric heat, on the Siemens BACnet PTEC unit conditioner controller 550-496PA.</p><div class="meta">74 objects &middot; 60 writable &middot; 140-1175</div><span class="sr-only"> Also known as: PTEC 6648, Application 6648, App 6648, 550-496PA, Siemens fan coil electric heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6650-two-pipe-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6650 (Two-Pipe Fan Coil Unit Cooling or Heating)</h3><p>Two-pipe fan coil units with a changeover valve and an optional second heating valve on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">67 objects &middot; 60 writable &middot; 140-0955</div><span class="sr-only"> Also known as: PTEC 6650, Application 6650, App 6650, 550-433PA, Siemens 2-pipe fan coil, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6651-fan-coil-cooling-heating" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6651 (Fan Coil Unit Cooling and Heating)</h3><p>Four-pipe fan coil units with separate cooling and heating valves on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">63 objects &middot; 55 writable &middot; 140-0956</div><span class="sr-only"> Also known as: PTEC 6651, Application 6651, App 6651, 550-433PA, Siemens PTEC fan coil, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6652-fan-coil-2-stage-cooling-electric-heat" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6652 (Fan Coil Unit Two-Stage Cooling and Electric Heat)</h3><p>Fan coil units with up to two cooling stages (2-position valves or compressors) and up to three electric heat stages, on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">66 objects &middot; 58 writable &middot; 140-0957</div><span class="sr-only"> Also known as: PTEC 6652, Application 6652, App 6652, 550-433PA, Siemens fan coil electric heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6653-fan-coil-2-stage-cooling-hot-water" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6653 (Fan Coil Unit Two-Stage Cooling and Hot Water Heat)</h3><p>Fan coil units with up to two cooling stages (2-position valves or compressors) and a floating hot water heating valve, on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">66 objects &middot; 58 writable &middot; 140-0958</div><span class="sr-only"> Also known as: PTEC 6653, Application 6653, App 6653, 550-433PA, Siemens fan coil hot water heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6654-fan-coil-cooling-electric-heat" data-row><span class="k">Fan coil unit controller</span><h3>Siemens BACnet PTEC Unit Conditioner - Application 6654 (Fan Coil Cooling and Electric Heat or VAV Pressure Dependent with Electric Heat)</h3><p>Fan coil units with a floating cooling valve and up to three electric heat stages, or pressure-dependent VAV boxes with a cooling damper and electric heat, on the Siemens BACnet PTEC unit conditioner controller 550-433PA.</p><div class="meta">64 objects &middot; 56 writable &middot; 140-0959</div><span class="sr-only"> Also known as: PTEC 6654, Application 6654, App 6654, 550-433PA, Siemens fan coil electric heat, Unit Conditioner</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6675-unit-ventilator-ashrae-cycles-i-ii" data-row><span class="k">Unit ventilator (terminal unit) controller</span><h3>Siemens BACnet PTEC Unit Vent Controller - Application 6675 (Heating and/or Chilled Water Cooling, ASHRAE Cycles I and II)</h3><p>Unit ventilators with a chilled water coil and/or a hot water, steam or electric heating coil, run to ASHRAE Cycle I or II on the Siemens BACnet PTEC unit vent controller 550-493PA.</p><div class="meta">100 objects &middot; 87 writable &middot; 140-1180</div><span class="sr-only"> Also known as: PTEC 6675, Application 6675, App 6675, 550-493PA, Siemens unit ventilator, ASHRAE Cycle I, ASHRAE Cycle II</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6676-unit-ventilator-ashrae-cycle-iii" data-row><span class="k">Unit ventilator (terminal unit) controller</span><h3>Siemens BACnet PTEC Unit Vent Controller - Application 6676 (Heating and/or Chilled Water Cooling, ASHRAE Cycle III)</h3><p>Unit ventilators with a chilled water coil and/or a hot water, steam or electric heating coil, run to ASHRAE Cycle III on the Siemens BACnet PTEC unit vent controller 550-493PA.</p><div class="meta">93 objects &middot; 80 writable &middot; 140-1181</div><span class="sr-only"> Also known as: PTEC 6676, Application 6676, App 6676, 550-493PA, Siemens unit ventilator, ASHRAE Cycle III</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6677-unit-ventilator-dx-ashrae-cycles-i-ii" data-row><span class="k">Unit ventilator (terminal unit) controller</span><h3>Siemens BACnet PTEC Unit Vent Controller - Application 6677 (Heating and DX Cooling, ASHRAE Cycles I and II)</h3><p>Unit ventilators with a DX cooling coil and/or a hot water, steam or electric heating coil, run to ASHRAE Cycles I and II on the Siemens BACnet PTEC unit vent controller 550-493PA.</p><div class="meta">101 objects &middot; 88 writable &middot; 140-1182</div><span class="sr-only"> Also known as: PTEC 6677, Application 6677, App 6677, 550-493PA, Siemens unit ventilator DX, ASHRAE Cycle II</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6678-unit-ventilator-dx-ashrae-cycle-iii" data-row><span class="k">Unit ventilator (terminal unit) controller</span><h3>Siemens BACnet PTEC Unit Vent Controller - Application 6678 (Heating and DX Cooling, ASHRAE Cycle III)</h3><p>Classroom unit ventilators with a DX cooling coil, a hot water, steam or electric heating coil and an outdoor air damper, run to ASHRAE Cycle III on the Siemens BACnet PTEC unit vent controller 550-493PA.</p><div class="meta">94 objects &middot; 81 writable &middot; 140-1183</div><span class="sr-only"> Also known as: PTEC 6678, Application 6678, App 6678, 550-493PA, Siemens unit ventilator DX, ASHRAE Cycle III</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6679-unit-ventilator-cycle-w" data-row><span class="k">Unit ventilator (terminal unit) controller</span><h3>Siemens BACnet PTEC Unit Vent Controller - Application 6679 (Heating and Cooling, Nesbitt Cycle W)</h3><p>Classroom unit ventilators with a hot water or steam heating coil, optional chilled water or DX cooling and an outdoor air damper, run to Nesbitt Cycle W on the Siemens BACnet PTEC unit vent controller 550-493PA.</p><div class="meta">88 objects &middot; 75 writable &middot; 140-1184</div><span class="sr-only"> Also known as: PTEC 6679, Application 6679, App 6679, 550-493PA, Siemens unit ventilator, Nesbitt Cycle W</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6520-vav-cooling-only" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6520 (VAV Cooling Only)</h3><p>Pressure-independent single-duct cooling-only VAV boxes on the Siemens BACnet PTEC terminal box (VAV) controller 550-495P.</p><div class="meta">78 objects &middot; 64 writable &middot; 140-0924</div><span class="sr-only"> Also known as: PTEC 6520, Application 6520, App 6520, 550-495P, Siemens VAV cooling only</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6521-vav-heating-or-cooling" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6521 (VAV Heating or Cooling)</h3><p>Pressure-independent single-duct VAV boxes fed with cool or warm supply air (changeover) on the Siemens BACnet PTEC VAV/terminal box controller 550-495P.</p><div class="meta">88 objects &middot; 75 writable &middot; 140-0925T</div><span class="sr-only"> Also known as: PTEC 6521, Application 6521, App 6521, 550-495P, Siemens PTEC VAV changeover</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6522-vav-electric-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6522 (VAV with Electric Heat or Baseboard Radiation)</h3><p>Pressure-independent single-duct VAV boxes with up to three stages of electric reheat or baseboard radiation on the Siemens BACnet PTEC VAV/terminal box controller 550-495P.</p><div class="meta">97 objects &middot; 83 writable &middot; 140-0926T</div><span class="sr-only"> Also known as: PTEC 6522, Application 6522, App 6522, 550-495P, Siemens VAV electric reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6523-vav-hot-water-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6523 (VAV with Hot Water Reheat)</h3><p>Pressure-independent single-duct VAV boxes with one or two floating hot water reheat valves on the Siemens BACnet PTEC terminal box (VAV) controller 550-495P.</p><div class="meta">95 objects &middot; 81 writable &middot; 140-0927</div><span class="sr-only"> Also known as: PTEC 6523, Application 6523, App 6523, 550-495P, Siemens VAV hot water reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6524-vav-series-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6524 (VAV with Series Fan and 3-Stage Electric Heat)</h3><p>Series fan-powered VAV boxes with up to three stages of electric heat on the Siemens BACnet PTEC VAV/terminal box controller 550-495P.</p><div class="meta">95 objects &middot; 81 writable &middot; 140-0928T</div><span class="sr-only"> Also known as: PTEC 6524, Application 6524, App 6524, 550-495P, Siemens series fan VAV, fan-powered VAV electric heat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6525-vav-series-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6525 (VAV with Series Fan and Hot Water Heat)</h3><p>Series fan-powered VAV boxes with a floating hot water reheat valve on the Siemens BACnet PTEC terminal box (VAV) controller 550-495P.</p><div class="meta">92 objects &middot; 78 writable &middot; 140-0929</div><span class="sr-only"> Also known as: PTEC 6525, Application 6525, App 6525, 550-495P, Siemens series fan VAV hot water, fan-powered VAV hot water</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6526-vav-parallel-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6526 (VAV with Parallel Fan and 3-Stage Electric Heat)</h3><p>Parallel fan-powered VAV boxes with up to three stages of electric heat on the Siemens BACnet PTEC VAV/terminal box controller 550-495P.</p><div class="meta">95 objects &middot; 81 writable &middot; 140-0930T</div><span class="sr-only"> Also known as: PTEC 6526, Application 6526, App 6526, 550-495P, Siemens parallel fan VAV, fan-powered VAV electric heat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6527-vav-parallel-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6527 (VAV with Parallel Fan and Hot Water Reheat)</h3><p>Parallel fan-powered VAV boxes with a hot water reheat valve on the Siemens BACnet PTEC VAV/terminal box controller 550-495P.</p><div class="meta">92 objects &middot; 78 writable &middot; 140-0931T</div><span class="sr-only"> Also known as: PTEC 6527, Application 6527, App 6527, 550-495P, Siemens parallel fan VAV hot water</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6600-vav-cooling-only" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6600 (VAV Cooling Only)</h3><p>Pressure-independent single-duct cooling-only VAV boxes on the Siemens BACnet PTEC terminal box controller 550-495PA.</p><div class="meta">79 objects &middot; 64 writable &middot; 140-1161</div><span class="sr-only"> Also known as: PTEC 6600, Application 6600, App 6600, 550-495PA, Siemens VAV cooling only</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6601-vav-heating-or-cooling" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6601 (VAV Heating or Cooling)</h3><p>Pressure-independent single-duct VAV boxes (cooling or heating with changeover supply air) on the Siemens BACnet PTEC terminal box controller 550-495PA.</p><div class="meta">89 objects &middot; 75 writable &middot; 140-1162</div><span class="sr-only"> Also known as: PTEC 6601, Application 6601, App 6601, 550-495PA, Siemens PTEC VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6602-vav-electric-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6602 (VAV with Electric Reheat or Baseboard Radiation)</h3><p>Pressure-independent single-duct VAV boxes with up to three stages of electric reheat or baseboard radiation on the Siemens BACnet PTEC terminal box controller 550-495PA.</p><div class="meta">98 objects &middot; 83 writable &middot; 140-1163</div><span class="sr-only"> Also known as: PTEC 6602, Application 6602, App 6602, 550-495PA, Siemens VAV electric reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6603-vav-hot-water-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6603 (VAV with Hot Water Reheat)</h3><p>Pressure-independent single-duct VAV boxes with one or two floating hot water reheat valves on the Siemens BACnet PTEC terminal box controller 550-495PA.</p><div class="meta">96 objects &middot; 81 writable &middot; 140-1164</div><span class="sr-only"> Also known as: PTEC 6603, Application 6603, App 6603, 550-495PA, Siemens VAV hot water reheat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6604-vav-series-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6604 (Series Fan and 3-Stage Electric Heat)</h3><p>Series fan-powered VAV boxes with up to three stages of electric heat on the Siemens BACnet PTEC terminal box (VAV) controller 550-495PA.</p><div class="meta">98 objects &middot; 83 writable &middot; 140-1160</div><span class="sr-only"> Also known as: PTEC 6604, Application 6604, App 6604, 550-495PA, Siemens series fan VAV, fan-powered VAV electric heat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6605-vav-series-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6605 (Series Fan with Hot Water Reheat)</h3><p>Series fan-powered VAV boxes with a floating hot water reheat valve on the Siemens BACnet PTEC terminal box (VAV) controller 550-495PA.</p><div class="meta">95 objects &middot; 80 writable &middot; 140-1165</div><span class="sr-only"> Also known as: PTEC 6605, Application 6605, App 6605, 550-495PA, Siemens series fan VAV hot water</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6606-vav-parallel-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6606 (Parallel Fan with Electric Heat)</h3><p>Parallel fan-powered VAV boxes with up to three stages of electric heat on the Siemens BACnet PTEC terminal box controller 550-495PA.</p><div class="meta">98 objects &middot; 83 writable &middot; 140-1166</div><span class="sr-only"> Also known as: PTEC 6606, Application 6606, App 6606, 550-495PA, Siemens parallel fan VAV, fan-powered VAV electric heat</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6607-vav-parallel-fan-hot-water" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6607 (Parallel Fan with Hot Water Reheat)</h3><p>Parallel fan-powered VAV boxes with a floating hot water reheat valve on the Siemens BACnet PTEC terminal box controller 550-495PA.</p><div class="meta">95 objects &middot; 80 writable &middot; 140-1167</div><span class="sr-only"> Also known as: PTEC 6607, Application 6607, App 6607, 550-495PA, Siemens parallel fan VAV hot water</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6657-vav-0-10v-series-fan-electric-heat" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6657 (VAV 0-10 V Series Fan and 3-Stage Electric Heat)</h3><p>Series fan-powered VAV boxes with a variable-speed fan driven by a 0-10 V signal and up to three electric heat stages plus baseboard radiation, on the Siemens BACnet PTEC controller 550-492PA.</p><div class="meta">110 objects &middot; 96 writable &middot; 140-1158</div><span class="sr-only"> Also known as: PTEC 6657, Application 6657, App 6657, 550-492PA, Siemens ECM series fan VAV, variable speed series fan VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6659-vav-chilled-beam-dcv" data-row><span class="k">VAV / chilled beam terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6659 (VAV / Chilled Beam with CO2 Demand Control Ventilation)</h3><p>Single-duct VAV boxes and active chilled beams with a chilled water valve, a hot water valve and room CO2 demand control ventilation on the Siemens BACnet PTEC controller 550-494PA.</p><div class="meta">126 objects &middot; 109 writable &middot; 140-1194</div><span class="sr-only"> Also known as: PTEC 6659, Application 6659, App 6659, 550-494PA, Siemens chilled beam controller, Siemens VAV demand control ventilation</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6680-vav-co2-monitoring-reheat" data-row><span class="k">VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6680 (VAV with CO2 Monitoring, AOV or Floating Reheat)</h3><p>Single-duct VAV boxes with one or two 0-10 V or floating heating devices and optional room CO2 monitoring on the Siemens BACnet PTEC controller 550-499PA.</p><div class="meta">103 objects &middot; 89 writable &middot; 140-1154</div><span class="sr-only"> Also known as: PTEC 6680, Application 6680, App 6680, 550-499PA, Siemens VAV CO2 monitoring</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6681-vav-series-fan-co2" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6681 (Series Fan, CO2 Monitoring, AOV or Floating Reheat)</h3><p>Series fan-powered VAV boxes with 0-10 V or floating reheat and optional CO2 monitoring on the Siemens BACnet PTEC controller 550-499PA.</p><div class="meta">104 objects &middot; 90 writable &middot; 140-1155</div><span class="sr-only"> Also known as: PTEC 6681, Application 6681, App 6681, 550-499PA, Siemens series fan VAV</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/ptec-6682-vav-parallel-fan-co2" data-row><span class="k">Fan-powered VAV terminal unit controller</span><h3>Siemens BACnet PTEC VAV Controller - Application 6682 (Parallel Fan, CO2 Monitoring, AOV or Floating Reheat)</h3><p>Parallel fan-powered VAV boxes with one or two 0-10 V or floating heating devices and optional room CO2 monitoring on the Siemens BACnet PTEC controller 550-499PA.</p><div class="meta">108 objects &middot; 94 writable &middot; 140-1156</div><span class="sr-only"> Also known as: PTEC 6682, Application 6682, App 6682, 550-499PA, Siemens parallel fan VAV CO2</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/bacnet-room-pressure-monitor-rpm" data-row><span class="k">Room pressure monitor</span><h3>Siemens BACnet Room Pressure Monitor (RPM / SRCM)</h3><p>The Siemens BACnet Room Pressure Monitor (SRCM device) for single-room differential pressure monitoring with door input and alarm relay.</p><div class="meta">19 objects &middot; 17 writable &middot; 140-1300</div><span class="sr-only"> Also known as: Siemens RPM, SRCM, Setra SRCM, Room Condition Monitor</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/bt300" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Siemens BT300 HVAC drive (BACnet)</h3><p>Siemens Building Technologies BT300 HVAC variable frequency drives, all voltage and power ranges, BACnet firmware 1.1.</p><div class="meta">133 objects &middot; 43 writable</div><span class="sr-only"> Also known as: BT300, Siemens BT300, BT300 VFD, BT300 frequency converter, BT300 HVAC drive</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/intelligent-valve-evg4-evf4" data-row><span class="k">Dynamic control valve with energy metering</span><h3>Siemens Intelligent Valve EVG4U10E / EVF4U20E (BACnet IP)</h3><p>Siemens Intelligent Valve families EVG4/EXG4 (DN 15-50) and EVF4/EXF4 (DN 65-125, plus a DN 150 version) with the ASE4U10E or ASE4U10A controller.</p><div class="meta">226 objects &middot; 112 writable &middot; A6V11757108</div><span class="sr-only"> Also known as: EVG4U10E, EVF4U20E, EVG4U10A, EVF4U20A, EXG4U10E, EXF4U20E, ASE4U10E, ASE4U10A, Siemens Intelligent Valve</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/gdb181-glb181-vav-compact-controller" data-row><span class="k">VAV compact controller (damper drive with flow sensor)</span><h3>Siemens OpenAir G..B181.1E/BA VAV compact controller (GDB181.1E/BA, GLB181.1E/BA)</h3><p>Siemens OpenAir GDB181.1E/BA (5 Nm) and GLB181.1E/BA (10 Nm) VAV compact controllers with BACnet MS/TP.</p><div class="meta">41 objects &middot; 23 writable &middot; A6V10695831</div><span class="sr-only"> Also known as: GDB181.1E/BA, GLB181.1E/BA, G..B181.1E/BA, GDB181, GLB181, S55499-D506, S55499-D168, S55499-D169</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/dxr1-e10pl-zone-actuator-hvacfnct31-vav" data-row><span class="k">VAV terminal unit controller (actuator)</span><h3>Siemens OpenAir Zone Controller Actuator DXR1.E10PL - HvacFnct31 (Supply air VAV with reheat options)</h3><p>Single-duct VAV boxes with optional hot water or electric reheat, run by the Siemens DXR1.E10PL BACnet IP zone controller actuator (HvacFnct31 object set).</p><div class="meta">36 objects &middot; 24 writable &middot; A6V14595742</div><span class="sr-only"> Also known as: DXR1.E10PL-112/US, DXR1.E10PL-113/US, DXR1.E10PL, Zone Controller Actuator, OpenAir Intelligent VAV Actuator, Actuating DXR, HvacFnct31</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/dxr1-e10pl-zone-actuator-hvacfnct33" data-row><span class="k">VAV terminal unit controller (actuator)</span><h3>Siemens OpenAir Zone Controller Actuator DXR1.E10PL - HvacFnct33 (with fan state, room units and sensors)</h3><p>VAV terminal boxes run by the Siemens DXR1.E10PL BACnet IP zone controller actuator with the HvacFnct33 object set, which adds fan state inputs and KNX PL-Link room unit and sensor objects.</p><div class="meta">65 objects &middot; 34 writable &middot; A6V14595742</div><span class="sr-only"> Also known as: DXR1.E10PL-112/US, DXR1.E10PL-113/US, DXR1.E10PL, Zone Controller Actuator, OpenAir Intelligent VAV Actuator, Actuating DXR, HvacFnct33</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/qna2-indoor-air-quality-multi-sensor" data-row><span class="k">Indoor air quality sensor (temperature, humidity, CO2, TVOC, PM2.5, light, noise)</span><h3>Siemens QNA2..D indoor air quality multi-sensor (BACnet IP / MS/TP)</h3><p>Siemens QNA2..D indoor air quality multi-sensors with BACnet.</p><div class="meta">9 objects &middot; 0 writable &middot; A6V13589454</div><span class="sr-only"> Also known as: QNA2, QNA2..D, Siemens QNA2, IAQ multi-sensor</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/rdb160bn-fan-coil-thermostat" data-row><span class="k">Fan coil room thermostat</span><h3>Siemens RDB160BN BACnet MS/TP Fan Coil Room Thermostat</h3><p>Siemens RDB160BN 230 Vac room thermostats for 2-pipe and 4-pipe fan coils and chilled/heated ceilings.</p><div class="meta">51 objects &middot; 26 writable &middot; A6V11917618_en--_c</div><span class="sr-only"> Also known as: RDB160BN, S55770-T426, RDB160BN BACnet Room Temp Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/rdb160bnu-fan-coil-thermostat" data-row><span class="k">Fan coil room thermostat</span><h3>Siemens RDB160BNU BACnet MS/TP Fan Coil Room Thermostat</h3><p>Siemens RDB160BNU AC 24 V room thermostats for 2-pipe, 2-pipe with electric heat and 4-pipe fan coil units.</p><div class="meta">51 objects &middot; 26 writable &middot; A6V12045450_en--_b</div><span class="sr-only"> Also known as: RDB160BNU, BACnet Room Temp Controller RDB160BNU</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/rdf4-bn-room-thermostat" data-row><span class="k">Fan coil room thermostat</span><h3>Siemens RDF4..BN room thermostats RDF400BN / RDF440BN / RDF460BN (BACnet MS/TP)</h3><p>Siemens RDF400BN, RDF440BN and RDF460BN flush-mount fan coil thermostats (and -BK black versions) with BACnet MS/TP.</p><div class="meta">65 objects &middot; 49 writable &middot; A6V14153583</div><span class="sr-only"> Also known as: RDF400BN, RDF400BN-BK, RDF440BN, RDF440BN-BK, RDF460BN, RDF460BN-BK, RDF4..BN</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/rdy2000bn-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Siemens RDY2000BN BACnet Commercial Thermostat (Applications 14900 / 14901)</h3><p>Siemens RDY2000BN 24 Vac commercial thermostats for conventional staged rooftop units (application 14900) and heat pumps (application 14901).</p><div class="meta">136 objects &middot; 87 writable &middot; 140-1231</div><span class="sr-only"> Also known as: RDY2000BN, RDY2000, Application 14900, Application 14901</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/sinamics-g120-cu230p-2-hvac" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>Siemens SINAMICS G120 CU230P-2 HVAC (BACnet MS/TP)</h3><p>SINAMICS G120 / G120P inverters with the CU230P-2 HVAC control unit using its RS-485 port for BACnet MS/TP.</p><div class="meta">73 objects &middot; 21 writable &middot; A5E02430659B AB</div><span class="sr-only"> Also known as: G120P, SINAMICS G120P, CU230P-2, CU230P-2 HVAC, 6SL3243-0BB30-1HA3, A5E02430659B</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/asc-2542-two-pipe-fan-coil" data-row><span class="k">Fan coil unit controller</span><h3>Siemens Two-Pipe Fan Coil BACnet ASC Controller - Application 2542 (Cooling or Heating)</h3><p>Two-pipe fan coil units with one valve for heating or cooling and an optional second heating valve, on the Siemens Two-Pipe Fan Coil BACnet ASC controller 550-433.</p><div class="meta">61 objects &middot; 56 writable &middot; 140-0749</div><span class="sr-only"> Also known as: Application 2542, App 2542, 550-433, Siemens BACnet ASC, Siemens two-pipe fan coil controller, BTEC</span></a></li><li><a class="card" href="/bacnet-points-lists/siemens/wzu-485e-bac-uh50-heat-meter-module" data-row><span class="k">Thermal energy (heat) meter BACnet module</span><h3>Siemens WZU-485E-BAC BACnet MS/TP module for UH50 / UC50 ultrasonic heat meters</h3><p>Siemens / Landis+Gyr UH50 (firmware 5.15 and later) and UC50 ultrasonic heat and cooling meters fitted with the WZU-485E-BAC module in slot 1.</p><div class="meta">12 objects &middot; 0 writable &middot; A6V12318605_----_a</div><span class="sr-only"> Also known as: WZU-485E-BAC, UH50, UC50, UH50-RS485, Ultraheat UH50 BACnet, T550</span></a></li></ul>
<p class="updated">Source: <a href="https://sid.siemens.com/api/khub/documents/4VP0OsiS4pKJtpeJJ4LXFw/content" rel="nofollow noopener" target="_blank">RDS120, RDS120.B Smart Thermostat Commissioning &middot; A6V11214854_enUS_c &middot; rev. 11/23/2021</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
