<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Starline M70 CPM BACnet Points List | Easy BACnet</title>
<meta name="description" content="Starline M70 CPM BACnet points list: 413 objects by ID and name (e.g. LAV 17 = INFEED TOTAL ENERGY), 263 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/starline/m70-critical-power-monitor">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Starline M70 CPM BACnet Points List | Easy BACnet">
<meta property="og:description" content="Starline M70 CPM BACnet points list: 413 objects by ID and name (e.g. LAV 17 = INFEED TOTAL ENERGY), 263 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/starline/m70-critical-power-monitor">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Starline M70 CPM BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Starline M70 CPM BACnet points list: 413 objects by ID and name (e.g. LAV 17 = INFEED TOTAL ENERGY), 263 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/starline/m70-critical-power-monitor",
   "url": "https://easybacnet.com/bacnet-points-lists/starline/m70-critical-power-monitor",
   "name": "Starline M70 CPM BACnet Points List | Easy BACnet",
   "description": "Starline M70 CPM BACnet points list: 413 objects by ID and name (e.g. LAV 17 = INFEED TOTAL ENERGY), 263 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/starline/m70-critical-power-monitor#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/starline/m70-critical-power-monitor#dataset",
   "name": "Starline M70 Critical Power Monitor (CPM) for busway BACnet Points List",
   "description": "The M70 CPM meters an infeed and up to six outlets, plus enclosure and node temperatures and breaker status. Its BACnet object list has 413 objects: device text fields, infeed voltages, currents, power, energy, demand and min/max values, per-outlet line metering, alarm thresholds, hex alarm-status words and breaker status. Starline M70 CPM BACnet points list: 413 objects by ID and name (e.g. LAV 17 = INFEED TOTAL ENERGY), 263 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/starline/m70-critical-power-monitor",
   "keywords": [
    "Starline M70 Critical Power Monitor (CPM) for busway BACnet Points List",
    "Starline M70 Critical Power Monitor (CPM) for busway BACnet objects",
    "Starline BACnet",
    "M70 CPM BACnet points list",
    "Starline M70 BACnet points list",
    "M70 Critical Power Monitor BACnet points list",
    "Starline CPM M70 BACnet points list",
    "Legrand Starline M70 BACnet points list",
    "Starline busway power monitor BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "M70 CPM - BACNet Object List FW 1.08",
    "url": "https://starlinepower.com/sites/default/files/files/M70-CPM-BACNet-Object-List-FW-1.08.pdf",
    "author": {
     "@type": "Organization",
     "name": "Starline"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Starline M70 Critical Power Monitor (CPM) for busway",
    "brand": {
     "@type": "Brand",
     "name": "Starline"
    },
    "category": "Busway power meter (critical power monitor)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/starline/m70-critical-power-monitor.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/starline/m70-critical-power-monitor-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/starline/m70-critical-power-monitor.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Starline M70 Critical Power Monitor (CPM) for busway have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 413 BACnet objects: 88 analog inputs, 212 analog values, 3 binary values, 47 characterstring values, 47 large analog values, 16 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Starline M70 Critical Power Monitor (CPM) for busway BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "263 of the 413 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Starline M70 Critical Power Monitor (CPM) for busway BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is M70 CPM - BACNet Object List FW 1.08, published free by Starline at https://starlinepower.com/sites/default/files/files/M70-CPM-BACNet-Object-List-FW-1.08.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Starline M70 Critical Power Monitor (CPM) for busway?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with LAV 17 INFEED TOTAL ENERGY (Total infeed energy, kWh); LAV 1 INFEED TOTAL ACTIVE POWER (Total infeed active power, W); AI 3 INFEED LINE CURRENT AVERAGE (Average infeed line current, A); AI 9 INFEED LINE CURRENT (Infeed current, line 1, A); AI 10 INFEED LINE CURRENT (Infeed current, line 2, A); AI 11 INFEED LINE CURRENT (Infeed current, line 3, A); AI 1 LINE TO NEUTRAL VOLTAGE AVERAGE (Average line-to-neutral voltage, V); AI 4 INFEED TOTAL POWER FACTOR (Total power factor); PIV 4 INFEED ALARM STATUS (Infeed alarm status bits); PIV 5 OUTLET ALARM STATUS (Outlet 1-4 alarm status bits)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real M70 Critical Power Monitor (CPM) for busway?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Starline",
     "item": "https://easybacnet.com/bacnet-points-lists/starline/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "M70 Critical Power Monitor (CPM) for busway",
     "item": "https://easybacnet.com/bacnet-points-lists/starline/m70-critical-power-monitor"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/starline/">Starline</a></li><li aria-current="page">M70 Critical Power Monitor (CPM) for busway</li></ol>
<p class="eyebrow">Busway power meter (critical power monitor) &middot; BACnet points list</p><h1><span class="mfr">Starline</span> M70 Critical Power Monitor (CPM) for busway BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The M70 CPM meters an infeed and up to six outlets, plus enclosure and node temperatures and breaker status. Its BACnet object list has 413 objects: device text fields, infeed voltages, currents, power, energy, demand and min/max values, per-outlet line metering, alarm thresholds, hex alarm-status words and breaker status.</p>
<p>This page lists <strong>413 BACnet objects</strong> for the Starline M70 Critical Power Monitor (CPM) for busway &mdash; 263 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Starline&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/starline/">Starline</a></dd></div><div><dt>Model</dt><dd>M70 Critical Power Monitor (CPM) for busway</dd></div><div><dt>Equipment</dt><dd>Busway power meter (critical power monitor)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>413 (263 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>FW 1.08</dd></div><div><dt>Also known as</dt><dd>M70 CPM, Starline M70, M70 Critical Power Monitor, Starline CPM M70, Legrand Starline M70, Starline busway power monitor BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://starlinepower.com/sites/default/files/files/M70-CPM-BACNet-Object-List-FW-1.08.pdf" rel="nofollow noopener" target="_blank">M70 CPM - BACNet Object List FW 1.08</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/starline/m70-critical-power-monitor.csv" rel="nofollow" download>Download CSV <small>413 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/starline/m70-critical-power-monitor-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/starline/m70-critical-power-monitor.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://starlinepower.com/sites/default/files/files/M70-CPM-BACNet-Object-List-FW-1.08.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=starline/m70-critical-power-monitor">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Starline&rsquo;s current documentation and the live
device before use. Not official Starline information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Starline M70 Critical Power Monitor (CPM) for busway</h2>
<div class="answer"><b>Integration in brief</b><p>Read the infeed totals (energy, active power, average current and voltage, power factor) and the per-line currents, plus the infeed and outlet alarm status words. Add per-outlet metering for each plug-in unit you need to bill or monitor.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-lav-17">LAV 17</a></td><td class="n">INFEED TOTAL ENERGY</td><td>Total infeed energy, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-lav-1">LAV 1</a></td><td class="n">INFEED TOTAL ACTIVE POWER</td><td>Total infeed active power, W</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">INFEED LINE CURRENT AVERAGE</td><td>Average infeed line current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-9">AI 9</a></td><td class="n">INFEED LINE CURRENT</td><td>Infeed current, line 1, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10">AI 10</a></td><td class="n">INFEED LINE CURRENT</td><td>Infeed current, line 2, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-11">AI 11</a></td><td class="n">INFEED LINE CURRENT</td><td>Infeed current, line 3, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">LINE TO NEUTRAL VOLTAGE AVERAGE</td><td>Average line-to-neutral voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">INFEED TOTAL POWER FACTOR</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-piv-4">PIV 4</a></td><td class="n">INFEED ALARM STATUS</td><td>Infeed alarm status bits</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-piv-5">PIV 5</a></td><td class="n">OUTLET ALARM STATUS</td><td>Outlet 1-4 alarm status bits</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Watch out for</h3><ul class="notes"><li>Many objects share the same name; map by object type and instance, not by name.</li><li>Alarm thresholds, ratings and resets are writable; don&#x27;t write them cyclically.</li><li>BV 3 &#x27;A REBOOT IS REQUIRED&#x27; flags that a setting change needs a reboot.</li></ul>
</section>
<h2 id="points">Starline M70 Critical Power Monitor (CPM) for busway BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">413 of 413 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>88</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>212</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>3</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CSV LAV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>47</b></button><button type="button" class="chip" data-t="LAV" aria-pressed="false" title="Large Analog Value">LAV<b>47</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>16</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>413</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>150</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>263</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (74)</option><option value="Amps">Amps (190)</option><option value="Volts">Volts (32)</option><option value="Percent">Percent (29)</option><option value="W">W (22)</option><option value="degrees">degrees (20)</option><option value="VA">VA (12)</option><option value="VAR">VAR (12)</option><option value="kWh">kWh (10)</option><option value="Minutes">Minutes (7)</option><option value="Hertz">Hertz (3)</option><option value="Seconds">Seconds (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>6</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Starline M70 Critical Power Monitor (CPM) for busway BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="PIV" data-to="22" data-o="0" data-i="1" data-acc="W" data-u="Seconds" id="obj-piv-1"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1</td><td class="n">LCD POWER DOWN TIME</td><td class="d">LCD power down time</td><td class="u">Seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1" data-i="2" data-acc="W" data-u="" id="obj-piv-2"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2</td><td class="n">LCD BACKLIGHT LEVEL</td><td class="d">LCD backlight level</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2" data-i="3" data-acc="W" data-u="Seconds" id="obj-piv-3"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3</td><td class="n">LCD SLIDESHOW SPEED</td><td class="d">slideshow speed</td><td class="u">Seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="3" data-i="1" data-acc="W" data-u="" id="obj-csv-1"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1</td><td class="n">DEVICE ID</td><td class="d">Device ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="4" data-i="2" data-acc="W" data-u="" id="obj-csv-2"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2</td><td class="n">DEVICE NAME</td><td class="d">Device Name</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="5" data-i="3" data-acc="W" data-u="" id="obj-csv-3"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3</td><td class="n">DEVICE LOCATION</td><td class="d">Device Location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="6" data-i="4" data-acc="R" data-u="" id="obj-csv-4"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">4</td><td class="n">VENDOR NAME</td><td class="d">Vendor Name</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="7" data-i="5" data-acc="W" data-u="" id="obj-csv-5"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">5</td><td class="n">MODEL NUMBER</td><td class="d">Model Number ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="8" data-i="6" data-acc="W" data-u="" id="obj-csv-6"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">6</td><td class="n">METER SERIAL NUMBER</td><td class="d">Meter&#x27;s Serial Number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="9" data-i="7" data-acc="W" data-u="" id="obj-csv-7"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">7</td><td class="n">PRODUCT SERIAL NUMBER</td><td class="d">Meter&#x27;s Product Serial Number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="10" data-i="8" data-acc="W" data-u="" id="obj-csv-8"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">8</td><td class="n">CATALOG NUMBER/PRODUCT TYPE</td><td class="d">Device Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="11" data-i="9" data-acc="R" data-u="" id="obj-csv-9"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">9</td><td class="n">HARDWARE VERSION</td><td class="d">Hardware Part Number and Version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="12" data-i="10" data-acc="R" data-u="" id="obj-csv-10"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">10</td><td class="n">FIRMWARE VERSION (M22276-116 v1.00)</td><td class="d">Firmware Part Number and Version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="13" data-i="11" data-acc="R" data-u="" id="obj-csv-11"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">11</td><td class="n">METER VERSION</td><td class="d">Meter Version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="14" data-i="12" data-acc="R" data-u="" id="obj-csv-12"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">12</td><td class="n">Wi-Fi VERSION</td><td class="d">Wi-Fi Version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="15" data-i="13" data-acc="W" data-u="" id="obj-csv-13"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">13</td><td class="n">CALIBRATION DATE (YYYY-MM-DD)</td><td class="d">Calibration Date</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="1" data-acc="R" data-u="Volts" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">LINE TO NEUTRAL VOLTAGE AVERAGE</td><td class="d">Line to Neutral Voltage Average</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="2" data-acc="R" data-u="Volts" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">LINE TO LINE VOLTAGE AVERAGE</td><td class="d">Line to Line Voltage Average</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="3" data-acc="R" data-u="Amps" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">INFEED LINE CURRENT AVERAGE</td><td class="d">Infeed Line Current Average</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="1" data-acc="W" data-u="Amps" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">INFEED LINE CURRENT RATING</td><td class="d">Infeed Line Current Rating</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="2" data-acc="W" data-u="Amps" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">INFEED TOTAL LINE CURRENT DEMAND</td><td class="d">Infeed Current Demand (uses line current to determine demand)</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="3" data-acc="W" data-u="Amps" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">INFEED TOTAL LINE CURRENT PEAK DEMAND</td><td class="d">Infeed Current Peak Demand</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="4" data-acc="W" data-u="Minutes" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">INFEED DEMAND TIME</td><td class="d">Infeed Demand Interval</td><td class="u">Minutes</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="23" data-i="1" data-acc="R" data-u="W" data-min="1" id="obj-lav-1"><td class="t"><abbr title="Large Analog Value">LAV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">INFEED TOTAL ACTIVE POWER</td><td class="d">Infeed Total Active Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="24" data-i="2" data-acc="W" data-u="W" id="obj-lav-2"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2</td><td class="n">INFEED PEAK TOTAL ACTIVE POWER</td><td class="d">Infeed Peak Total Active Power</td><td class="u">W</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="5" data-acc="W" data-u="W" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">INFEED TOTAL ACTIVE POWER DEMAND</td><td class="d">Infeed Total Active Power Demand</td><td class="u">W</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="6" data-acc="W" data-u="W" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">INFEED PEAK TOTAL ACTIVE POWER DEMAND</td><td class="d">Infeed Peak Total Active Power Demand</td><td class="u">W</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="27" data-i="3" data-acc="R" data-u="VAR" id="obj-lav-3"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">3</td><td class="n">INFEED TOTAL REACTIVE POWER</td><td class="d">Infeed Total Reactive Power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="7" data-acc="W" data-u="VAR" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">INFEED TOTAL REACTIVE POWER DEMAND</td><td class="d">Infeed Total Reactive Power</td><td class="u">VAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="8" data-acc="W" data-u="VAR" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">INFEED PEAK TOTAL REACTIVE POWER DEMAND</td><td class="d">Infeed Total Reactive Power</td><td class="u">VAR</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="30" data-i="4" data-acc="R" data-u="VA" id="obj-lav-4"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">4</td><td class="n">INFEED TOTAL APPARENT POWER</td><td class="d">Infeed Total Apparent Power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="9" data-acc="W" data-u="VA" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">INFEED TOTAL APPARENT POWER DEMAND</td><td class="d">Infeed Total Apparent Power Demand</td><td class="u">VA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="10" data-acc="W" data-u="VA" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">INFEED PEAK TOTAL APPARENT POWER DEMAND</td><td class="d">Infeed Peak Total Apparent Power Demand</td><td class="u">VA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="4" data-acc="R" data-u="" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">INFEED TOTAL POWER FACTOR</td><td class="d">Total Power Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="34" data-i="4" data-acc="R" data-u="" data-min="1" id="obj-piv-4"><td class="t"><abbr title="Positive Integer Value">PIV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">INFEED ALARM STATUS</td><td class="d">infeed alarm status (hex bit field)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="5" data-acc="R" data-u="Hertz" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">FREQUENCY</td><td class="d">Frequency</td><td class="u">Hertz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="6" data-acc="R" data-u="Volts" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">LINE TO LINE VOLTAGE</td><td class="d">Line to Line Voltage L1-L2</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="7" data-acc="R" data-u="Volts" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">LINE TO LINE VOLTAGE</td><td class="d">Line to Line Voltage L2-L3</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="8" data-acc="R" data-u="Volts" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">LINE TO LINE VOLTAGE</td><td class="d">Line to Line Voltage L3-L1</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="9" data-acc="R" data-u="Amps" data-min="1" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">INFEED LINE CURRENT</td><td class="d">Infeed Line Current Line 1</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="10" data-acc="R" data-u="Amps" data-min="1" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">INFEED LINE CURRENT</td><td class="d">Infeed Line Current Line 2</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="11" data-acc="R" data-u="Amps" data-min="1" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">INFEED LINE CURRENT</td><td class="d">Infeed Line Current Line 3</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="12" data-acc="R" data-u="Amps" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">INFEED LINE CURRENT</td><td class="d">Infeed Line Current Calculated Neutral</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="13" data-acc="R" data-u="Amps" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">INFEED LINE CURRENT</td><td class="d">Infeed Line Current Measured Neutral</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="11" data-acc="W" data-u="Amps" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">INFEED LINE CURRENT MINIMUM</td><td class="d">Infeed Line Current Minimum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="12" data-acc="W" data-u="Amps" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">INFEED LINE CURRENT MINIMUM</td><td class="d">Infeed Line Current Minimum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="13" data-acc="W" data-u="Amps" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">INFEED LINE CURRENT MINIMUM</td><td class="d">Infeed Line Current Minimum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="14" data-acc="W" data-u="Amps" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">INFEED LINE CURRENT MINIMUM</td><td class="d">Infeed Line Current Maximum Calculated Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="15" data-acc="W" data-u="Amps" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">INFEED LINE CURRENT MINIMUM</td><td class="d">Infeed Line Current Maximum Measured Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="16" data-acc="W" data-u="Amps" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">INFEED LINE CURRENT MAXIMUM</td><td class="d">Infeed Line Current Maximum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="17" data-acc="W" data-u="Amps" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">INFEED LINE CURRENT MAXIMUM</td><td class="d">Infeed Line Current Maximum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="18" data-acc="W" data-u="Amps" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">INFEED LINE CURRENT MAXIMUM</td><td class="d">Infeed Line Current Maximum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="19" data-acc="W" data-u="Amps" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">INFEED LINE CURRENT MAXIMUM</td><td class="d">Infeed Line Current Maximum Calculated Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="20" data-acc="W" data-u="Amps" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">INFEED LINE CURRENT MAXIMUM</td><td class="d">Infeed Line Current Maximum Measured Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="14" data-acc="R" data-u="Percent" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">INFEED LINE CURRENT RATING % of</td><td class="d">Infeed Line Current % of Rated Line 1</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="15" data-acc="R" data-u="Percent" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">INFEED LINE CURRENT RATING % of</td><td class="d">Infeed Line Current % of Rated Line 2</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="16" data-acc="R" data-u="Percent" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">INFEED LINE CURRENT RATING % of</td><td class="d">Infeed Line Current % of Rated Line 3</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="17" data-acc="R" data-u="Percent" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">INFEED LINE CURRENT RATING % of</td><td class="d">Infeed Line Current % of Rated Calculated Neutral</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="18" data-acc="R" data-u="Percent" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">INFEED LINE CURRENT RATING % of</td><td class="d">Infeed Line Current % of Rated Measured Neutral</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="21" data-acc="W" data-u="Amps" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">INFEED LINE CURRENT MIN ALARM</td><td class="d">Infeed Line Current Minimum Alarm Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="22" data-acc="W" data-u="Amps" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">INFEED LINE CURRENT MIN ALARM</td><td class="d">Infeed Line Current Minimum Alarm Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="23" data-acc="W" data-u="Amps" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">INFEED LINE CURRENT MIN ALARM</td><td class="d">Infeed Line Current Minimum Alarm Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="24" data-acc="W" data-u="Amps" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">INFEED LINE CURRENT MIN ALARM</td><td class="d">Infeed Line Current Minimum Alarm Calculated Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="25" data-acc="W" data-u="Amps" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">INFEED LINE CURRENT MIN ALARM</td><td class="d">Infeed Line Current Minimum Alarm Measured Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="26" data-acc="W" data-u="Amps" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">INFEED LINE CURRENT MAX ALARM</td><td class="d">Infeed Line Current Maximum Alarm Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="27" data-acc="W" data-u="Amps" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">INFEED LINE CURRENT MAX ALARM</td><td class="d">Infeed Line Current Maximum Alarm Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="28" data-acc="W" data-u="Amps" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">INFEED LINE CURRENT MAX ALARM</td><td class="d">Infeed Line Current Maximum Alarm Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="29" data-acc="W" data-u="Amps" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">INFEED LINE CURRENT MAX ALARM</td><td class="d">Infeed Line Current Maximum Alarm Calculated Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="30" data-acc="W" data-u="Amps" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">INFEED LINE CURRENT MAX ALARM</td><td class="d">Infeed Line Current Maximum Alarm Measured Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="31" data-acc="W" data-u="Amps" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">INFEED LINE CURRENT DEMAND</td><td class="d">Infeed Line Current Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="32" data-acc="W" data-u="Amps" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">INFEED LINE CURRENT DEMAND</td><td class="d">Infeed Line Current Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="33" data-acc="W" data-u="Amps" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">INFEED LINE CURRENT DEMAND</td><td class="d">Infeed Line Current Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="34" data-acc="W" data-u="Amps" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">INFEED LINE CURRENT DEMAND</td><td class="d">Infeed Line Current Demand Calculated Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="35" data-acc="W" data-u="Amps" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">INFEED LINE CURRENT DEMAND</td><td class="d">Infeed Line Current Demand Measured Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="36" data-acc="W" data-u="Amps" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">INFEED LINE CURRENT PEAK DEMAND</td><td class="d">Infeed Line Current Peak Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="37" data-acc="W" data-u="Amps" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">INFEED LINE CURRENT PEAK DEMAND</td><td class="d">Infeed Line Current Peak Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="38" data-acc="W" data-u="Amps" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">INFEED LINE CURRENT PEAK DEMAND</td><td class="d">Infeed Line Current Peak Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="39" data-acc="W" data-u="Amps" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">INFEED LINE CURRENT PEAK DEMAND</td><td class="d">Infeed Line Current Peak Demand Calculated Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="40" data-acc="W" data-u="Amps" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">INFEED LINE CURRENT PEAK DEMAND</td><td class="d">Infeed Line Current Peak Demand Measured Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="19" data-acc="R" data-u="Volts" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">LINE TO NEUTRAL VOLTAGE</td><td class="d">Line to Neutral Voltage L1-LN</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="20" data-acc="R" data-u="Volts" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">LINE TO NEUTRAL VOLTAGE</td><td class="d">Line to Neutral Voltage L2-N</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="21" data-acc="R" data-u="Volts" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">LINE TO NEUTRAL VOLTAGE</td><td class="d">Line to Neutral Voltage L3-N</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="41" data-acc="W" data-u="Volts" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">LINE TO LINE VOLTAGE MINIMUM</td><td class="d">Line to Line Voltage Minimum L1-L2</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="42" data-acc="W" data-u="Volts" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">LINE TO LINE VOLTAGE MINIMUM</td><td class="d">Line to Line Voltage Minimum L2-L3</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="43" data-acc="W" data-u="Volts" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">LINE TO LINE VOLTAGE MINIMUM</td><td class="d">Line to Line Voltage Minimum L3-L1</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="44" data-acc="W" data-u="Volts" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">LINE TO LINE VOLTAGE MAXIMUM</td><td class="d">Line to Line Voltage Maximum L1-L2</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="45" data-acc="W" data-u="Volts" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">LINE TO LINE VOLTAGE MAXIMUM</td><td class="d">Line to Line Voltage Maximum L2-L3</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="46" data-acc="W" data-u="Volts" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">LINE TO LINE VOLTAGE MAXIMUM</td><td class="d">Line to Line Voltage Maximum L3-L1</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="47" data-acc="W" data-u="Volts" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">LINE TO LINE VOLTAGE MIN ALARM</td><td class="d">Line to Line Voltage Minimum Alarm L1-L2</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="48" data-acc="W" data-u="Volts" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">LINE TO LINE VOLTAGE MIN ALARM</td><td class="d">Line to Line Voltage Minimum Alarm L2-L3</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="49" data-acc="W" data-u="Volts" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">LINE TO LINE VOLTAGE MIN ALARM</td><td class="d">Line to Line Voltage Minimum Alarm L3-L1</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="50" data-acc="W" data-u="Volts" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">LINE TO LINE VOLTAGE MAX ALARM</td><td class="d">Line to Line Voltage Maximum Alarm L1-L2</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="51" data-acc="W" data-u="Volts" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">LINE TO LINE VOLTAGE MAX ALARM</td><td class="d">Line to Line Voltage Maximum Alarm L2-L3</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="52" data-acc="W" data-u="Volts" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">LINE TO LINE VOLTAGE MAX ALARM</td><td class="d">Line to Line Voltage Maximum Alarm L3-L1</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="22" data-acc="R" data-u="" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">INFEED POWER FACTOR</td><td class="d">Infeed Power Factor L1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">INFEED POWER FACTOR</td><td class="d">Infeed Power Factor L2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="24" data-acc="R" data-u="" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">INFEED POWER FACTOR</td><td class="d">Infeed Power Factor L3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="97" data-i="5" data-acc="R" data-u="VA" id="obj-lav-5"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">5</td><td class="n">INFEED APPARENT POWER</td><td class="d">Infeed Apparent Power L1</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="98" data-i="6" data-acc="R" data-u="VA" id="obj-lav-6"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">6</td><td class="n">INFEED APPARENT POWER</td><td class="d">Infeed Apparent Power L2</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="99" data-i="7" data-acc="R" data-u="VA" id="obj-lav-7"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">7</td><td class="n">INFEED APPARENT POWER</td><td class="d">Infeed Apparent Power L3</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="100" data-i="8" data-acc="R" data-u="W" id="obj-lav-8"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">8</td><td class="n">INFEED ACTIVE POWER</td><td class="d">Infeed Active Power L1</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="101" data-i="9" data-acc="R" data-u="W" id="obj-lav-9"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">9</td><td class="n">INFEED ACTIVE POWER</td><td class="d">Infeed Active Power L2</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="102" data-i="10" data-acc="R" data-u="W" id="obj-lav-10"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">10</td><td class="n">INFEED ACTIVE POWER</td><td class="d">Infeed Active Power L3</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="53" data-acc="R" data-u="W" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">INFEED PEAK ACTIVE POWER</td><td class="d">Infeed Peak Active Power L1</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="54" data-acc="R" data-u="W" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">INFEED PEAK ACTIVE POWER</td><td class="d">Infeed Peak Active Power L2</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="55" data-acc="R" data-u="W" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">INFEED PEAK ACTIVE POWER</td><td class="d">Infeed Peak Active Power L3</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="106" data-i="11" data-acc="R" data-u="VAR" id="obj-lav-11"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">11</td><td class="n">INFEED REACTIVE POWER</td><td class="d">Infeed Reactive Power L1</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="107" data-i="12" data-acc="R" data-u="VAR" id="obj-lav-12"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">12</td><td class="n">INFEED REACTIVE POWER</td><td class="d">Infeed Reactive Power L2</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="108" data-i="13" data-acc="R" data-u="VAR" id="obj-lav-13"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">13</td><td class="n">INFEED REACTIVE POWER</td><td class="d">Infeed Reactive Power L3</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="109" data-i="14" data-acc="R" data-u="kWh" id="obj-lav-14"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">14</td><td class="n">INFEED ENERGY</td><td class="d">Infeed Energy L1</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="110" data-i="15" data-acc="R" data-u="kWh" id="obj-lav-15"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">15</td><td class="n">INFEED ENERGY</td><td class="d">Infeed Energy L2</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="111" data-i="16" data-acc="R" data-u="kWh" id="obj-lav-16"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">16</td><td class="n">INFEED ENERGY</td><td class="d">Infeed Energy L3</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="112" data-i="17" data-acc="R" data-u="kWh" data-min="1" id="obj-lav-17"><td class="t"><abbr title="Large Analog Value">LAV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17</td><td class="n">INFEED TOTAL ENERGY</td><td class="d">Infeed Total Energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="1" data-acc="W" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">RESET ALL ENERGY VALUES</td><td class="d">Reset all energy values</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="114" data-i="14" data-acc="W" data-u="" id="obj-csv-14"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">14</td><td class="n">OUTLET 1 IDENTIFIER</td><td class="d">Outlet 1 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="115" data-i="15" data-acc="W" data-u="" id="obj-csv-15"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">15</td><td class="n">OUTLET 2 IDENTIFIER</td><td class="d">Outlet 2 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="116" data-i="16" data-acc="W" data-u="" id="obj-csv-16"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">16</td><td class="n">OUTLET 3 IDENTIFIER</td><td class="d">Outlet 3 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="117" data-i="17" data-acc="W" data-u="" id="obj-csv-17"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">17</td><td class="n">OUTLET 4 IDENTIFIER</td><td class="d">Outlet 4 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="118" data-i="5" data-acc="R" data-u="" data-min="1" id="obj-piv-5"><td class="t"><abbr title="Positive Integer Value">PIV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">OUTLET ALARM STATUS</td><td class="d">OUTLET 1, 2, 3, and 4 alarm status (hex bit field)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="25" data-acc="R" data-u="Amps" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">OUTLET 1 LINE CURRENT</td><td class="d">Outlet 1, Line Current Line 1</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="26" data-acc="R" data-u="Amps" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">OUTLET 1 LINE CURRENT</td><td class="d">Outlet 1, Line Current Line 2</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="27" data-acc="R" data-u="Amps" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">OUTLET 1 LINE CURRENT</td><td class="d">Outlet 1, Line Current Line 3</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="28" data-acc="R" data-u="Amps" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">OUTLET 1 LINE CURRENT</td><td class="d">Outlet 1, Line Current Line N</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="29" data-acc="R" data-u="Amps" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">OUTLET 2 LINE CURRENT</td><td class="d">Outlet 2, Line Current Line 1</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="30" data-acc="R" data-u="Amps" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">OUTLET 2 LINE CURRENT</td><td class="d">Outlet 2, Line Current Line 2</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="31" data-acc="R" data-u="Amps" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">OUTLET 2 LINE CURRENT</td><td class="d">Outlet 2, Line Current Line 3</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="32" data-acc="R" data-u="Amps" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">OUTLET 2 LINE CURRENT</td><td class="d">Outlet 2, Line Current Line N</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="33" data-acc="R" data-u="Amps" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">OUTLET 3 LINE CURRENT</td><td class="d">Outlet 3, Line Current Line 1</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="34" data-acc="R" data-u="Amps" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">OUTLET 3 LINE CURRENT</td><td class="d">Outlet 3, Line Current Line 2</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="35" data-acc="R" data-u="Amps" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">OUTLET 3 LINE CURRENT</td><td class="d">Outlet 3, Line Current Line 3</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="36" data-acc="R" data-u="Amps" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">OUTLET 3 LINE CURRENT</td><td class="d">Outlet 3, Line Current Line N</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="37" data-acc="R" data-u="Amps" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">OUTLET 4 LINE CURRENT</td><td class="d">Outlet 4, Line Current Line 1</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="38" data-acc="R" data-u="Amps" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">OUTLET 4 LINE CURRENT</td><td class="d">Outlet 4, Line Current Line 2</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="39" data-acc="R" data-u="Amps" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">OUTLET 4 LINE CURRENT</td><td class="d">Outlet 4, Line Current Line 3</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="40" data-acc="R" data-u="Amps" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">OUTLET 4 LINE CURRENT</td><td class="d">Outlet 4, Line Current Line N</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="56" data-acc="W" data-u="Amps" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">OUTLET 1 LINE CURRENT RATING</td><td class="d">Outlet 1 Line Current Rating. One rating for each outlet</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="57" data-acc="W" data-u="Amps" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">OUTLET 2 LINE CURRENT RATING</td><td class="d">Outlet 2 Line Current Rating. One rating for each outlet</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="58" data-acc="W" data-u="Amps" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">OUTLET 3 LINE CURRENT RATING</td><td class="d">Outlet 3 Line Current Rating. One rating for each outlet</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="59" data-acc="W" data-u="Amps" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">OUTLET 4 LINE CURRENT RATING</td><td class="d">Outlet 4 Line Current Rating. One rating for each outlet</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="41" data-acc="R" data-u="Percent" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">OUTLET 1 LINE CURRENT RATING % of</td><td class="d">Outlet 1 Line Current % of Rated Line 1</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="42" data-acc="R" data-u="Percent" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">OUTLET 1 LINE CURRENT RATING % of</td><td class="d">Outlet 1 Line Current % of Rated Line 2</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="43" data-acc="R" data-u="Percent" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">OUTLET 1 LINE CURRENT RATING % of</td><td class="d">Outlet 1 Line Current % of Rated Line 3</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="44" data-acc="R" data-u="Percent" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">OUTLET 1 LINE CURRENT RATING % of</td><td class="d">Outlet 1 Line Current % of Rated Neutral Conductor</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="45" data-acc="R" data-u="Percent" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">OUTLET 2 LINE CURRENT RATING % of</td><td class="d">Outlet 2 Line Current % of Rated Line 1</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="46" data-acc="R" data-u="Percent" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">OUTLET 2 LINE CURRENT RATING % of</td><td class="d">Outlet 2 Line Current % of Rated Line 2</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="47" data-acc="R" data-u="Percent" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">OUTLET 2 LINE CURRENT RATING % of</td><td class="d">Outlet 2 Line Current % of Rated Line 3</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="48" data-acc="R" data-u="Percent" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">OUTLET 2 LINE CURRENT RATING % of</td><td class="d">Outlet 2 Line Current % of Rated Neutral Conductor</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="49" data-acc="R" data-u="Percent" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">OUTLET 3 LINE CURRENT RATING % of</td><td class="d">Outlet 3 Line Current % of Rated Line 1</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="50" data-acc="R" data-u="Percent" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">OUTLET 3 LINE CURRENT RATING % of</td><td class="d">Outlet 3 Line Current % of Rated Line 2</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="51" data-acc="R" data-u="Percent" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">OUTLET 3 LINE CURRENT RATING % of</td><td class="d">Outlet 3 Line Current % of Rated Line 3</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="52" data-acc="R" data-u="Percent" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">OUTLET 3 LINE CURRENT RATING % of</td><td class="d">Outlet 3 Line Current % of Rated Neutral Conductor</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="53" data-acc="R" data-u="Percent" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">OUTLET 4 LINE CURRENT RATING % of</td><td class="d">Outlet 4 Line Current % of Rated Line 1</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="54" data-acc="R" data-u="Percent" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">OUTLET 4 LINE CURRENT RATING % of</td><td class="d">Outlet 4 Line Current % of Rated Line 2</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="55" data-acc="R" data-u="Percent" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">OUTLET 4 LINE CURRENT RATING % of</td><td class="d">Outlet 4 Line Current % of Rated Line 3</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="56" data-acc="R" data-u="Percent" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">OUTLET 4 LINE CURRENT RATING % of</td><td class="d">Outlet 4 Line Current % of Rated Neutral Conductor</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="60" data-acc="W" data-u="Amps" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">OUTLET 1 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="61" data-acc="W" data-u="Amps" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">OUTLET 1 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="62" data-acc="W" data-u="Amps" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">OUTLET 1 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="63" data-acc="W" data-u="Amps" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">OUTLET 1 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="64" data-acc="W" data-u="Amps" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">OUTLET 2 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="65" data-acc="W" data-u="Amps" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">OUTLET 2 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="66" data-acc="W" data-u="Amps" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">OUTLET 2 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="67" data-acc="W" data-u="Amps" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">OUTLET 2 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="68" data-acc="W" data-u="Amps" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">OUTLET 3 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="69" data-acc="W" data-u="Amps" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">OUTLET 3 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="70" data-acc="W" data-u="Amps" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">OUTLET 3 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="71" data-acc="W" data-u="Amps" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">OUTLET 3 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="72" data-acc="W" data-u="Amps" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">OUTLET 4 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="73" data-acc="W" data-u="Amps" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">OUTLET 4 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="74" data-acc="W" data-u="Amps" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">OUTLET 4 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="75" data-acc="W" data-u="Amps" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">OUTLET 4 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="76" data-acc="W" data-u="Amps" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">OUTLET 1 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="77" data-acc="W" data-u="Amps" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">OUTLET 1 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="78" data-acc="W" data-u="Amps" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">OUTLET 1 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="79" data-acc="W" data-u="Amps" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">OUTLET 1 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="80" data-acc="W" data-u="Amps" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">OUTLET 2 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="81" data-acc="W" data-u="Amps" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">OUTLET 2 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="82" data-acc="W" data-u="Amps" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">OUTLET 2 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="83" data-acc="W" data-u="Amps" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">OUTLET 2 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="84" data-acc="W" data-u="Amps" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">OUTLET 3 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="85" data-acc="W" data-u="Amps" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">OUTLET 3 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="86" data-acc="W" data-u="Amps" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">OUTLET 3 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="87" data-acc="W" data-u="Amps" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">OUTLET 3 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="88" data-acc="W" data-u="Amps" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">OUTLET 4 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="89" data-acc="W" data-u="Amps" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">OUTLET 4 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="90" data-acc="W" data-u="Amps" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">OUTLET 4 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="91" data-acc="W" data-u="Amps" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">OUTLET 4 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="92" data-acc="W" data-u="Amps" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">OUTLET CURRENT MIN ALARM</td><td class="d">Outlet 1 Current Minimum Alarm</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="93" data-acc="W" data-u="Amps" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">OUTLET CURRENT MIN ALARM</td><td class="d">Outlet 2 Current Minimum Alarm</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="94" data-acc="W" data-u="Amps" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">OUTLET CURRENT MIN ALARM</td><td class="d">Outlet 3 Current Minimum Alarm</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="95" data-acc="W" data-u="Amps" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">OUTLET CURRENT MIN ALARM</td><td class="d">Outlet 4 Current Minimum Alarm</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="96" data-acc="W" data-u="Amps" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">OUTLET CURRENT MAX ALARM</td><td class="d">Outlet 1 Current Maximum Alarm</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="97" data-acc="W" data-u="Amps" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">OUTLET CURRENT MAX ALARM</td><td class="d">Outlet 2 Current Maximum Alarm</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="98" data-acc="W" data-u="Amps" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">OUTLET CURRENT MAX ALARM</td><td class="d">Outlet 3 Current Maximum Alarm</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="99" data-acc="W" data-u="Amps" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">OUTLET CURRENT MAX ALARM</td><td class="d">Outlet 4 Current Maximum Alarm</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="100" data-acc="W" data-u="Minutes" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">OUTLET 1 DEMAND TIME</td><td class="d">Outlet 1 Demand Time</td><td class="u">Minutes</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="101" data-acc="W" data-u="Minutes" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">OUTLET 2 DEMAND TIME</td><td class="d">Outlet 2 Demand Time</td><td class="u">Minutes</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="102" data-acc="W" data-u="Minutes" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">OUTLET 3 DEMAND TIME</td><td class="d">Outlet 3 Demand Time</td><td class="u">Minutes</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="103" data-acc="W" data-u="Minutes" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">OUTLET 4 DEMAND TIME</td><td class="d">Outlet 4 Demand Time</td><td class="u">Minutes</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="199" data-i="18" data-acc="R" data-u="W" id="obj-lav-18"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">18</td><td class="n">OUTLET 1 TOTAL ACTIVE POWER</td><td class="d">Outlet 1 Total Active Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="200" data-i="19" data-acc="R" data-u="W" id="obj-lav-19"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">19</td><td class="n">OUTLET 2 TOTAL ACTIVE POWER</td><td class="d">Outlet 2 Total Active Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="201" data-i="20" data-acc="R" data-u="W" id="obj-lav-20"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">20</td><td class="n">OUTLET 3 TOTAL ACTIVE POWER</td><td class="d">Outlet 3 Total Active Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="202" data-i="21" data-acc="R" data-u="W" id="obj-lav-21"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">21</td><td class="n">OUTLET 4 TOTAL ACTIVE POWER</td><td class="d">Outlet 4 Total Active Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="203" data-i="22" data-acc="R" data-u="W" id="obj-lav-22"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">22</td><td class="n">OUTLET 1 PEAK TOTAL ACTIVE POWER</td><td class="d">Outlet 1 Peak Total Active Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="204" data-i="23" data-acc="R" data-u="W" id="obj-lav-23"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">23</td><td class="n">OUTLET 2 PEAK TOTAL ACTIVE POWER</td><td class="d">Outlet 2 Peak Total Active Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="205" data-i="24" data-acc="R" data-u="W" id="obj-lav-24"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">24</td><td class="n">OUTLET 3 PEAK TOTAL ACTIVE POWER</td><td class="d">Outlet 3 Peak Total Active Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="206" data-i="25" data-acc="R" data-u="W" id="obj-lav-25"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">25</td><td class="n">OUTLET 4 PEAK TOTAL ACTIVE POWER</td><td class="d">Outlet 4 Peak Total Active Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="207" data-i="26" data-acc="R" data-u="VAR" id="obj-lav-26"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">26</td><td class="n">OUTLET 1 TOTAL REACTIVE POWER</td><td class="d">Outlet 1 Total Reactive Power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="208" data-i="27" data-acc="R" data-u="VAR" id="obj-lav-27"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">27</td><td class="n">OUTLET 2 TOTAL REACTIVE POWER</td><td class="d">Outlet 2 Total Reactive Power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="209" data-i="28" data-acc="R" data-u="VAR" id="obj-lav-28"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">28</td><td class="n">OUTLET 3 TOTAL REACTIVE POWER</td><td class="d">Outlet 3 Total Reactive Power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="210" data-i="29" data-acc="R" data-u="VAR" id="obj-lav-29"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">29</td><td class="n">OUTLET 4 TOTAL REACTIVE POWER</td><td class="d">Outlet 4 Total Reactive Power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="211" data-i="30" data-acc="R" data-u="VA" id="obj-lav-30"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">30</td><td class="n">OUTLET 1 TOTAL APPARENT POWER</td><td class="d">Outlet 1 Total Apparent Power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="212" data-i="31" data-acc="R" data-u="VA" id="obj-lav-31"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">31</td><td class="n">OUTLET 2 TOTAL APPARENT POWER</td><td class="d">Outlet 2 Total Apparent Power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="213" data-i="32" data-acc="R" data-u="VA" id="obj-lav-32"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">32</td><td class="n">OUTLET 3 TOTAL APPARENT POWER</td><td class="d">Outlet 3 Total Apparent Power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="214" data-i="33" data-acc="R" data-u="VA" id="obj-lav-33"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">33</td><td class="n">OUTLET 4 TOTAL APPARENT POWER</td><td class="d">Outlet 4 Total Apparent Power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="57" data-acc="R" data-u="" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">OUTLET 1 TOTAL POWER FACTOR</td><td class="d">Outlet 1 Total Power Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="58" data-acc="R" data-u="" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">OUTLET 2 TOTAL POWER FACTOR</td><td class="d">Outlet 2 Total Power Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="59" data-acc="R" data-u="" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">OUTLET 3 TOTAL POWER FACTOR</td><td class="d">Outlet 3 Total Power Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="60" data-acc="R" data-u="" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">OUTLET 4 TOTAL POWER FACTOR</td><td class="d">Outlet 4 Total Power Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="219" data-i="34" data-acc="R" data-u="kWh" id="obj-lav-34"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">34</td><td class="n">OUTLET 1 TOTAL ENERGY</td><td class="d">Outlet 1 Total Energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="220" data-i="35" data-acc="R" data-u="kWh" id="obj-lav-35"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">35</td><td class="n">OUTLET 2 TOTAL ENERGY</td><td class="d">Outlet 2 Total Energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="221" data-i="36" data-acc="R" data-u="kWh" id="obj-lav-36"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">36</td><td class="n">OUTLET 3 TOTAL ENERGY</td><td class="d">Outlet 3 Total Energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="222" data-i="37" data-acc="R" data-u="kWh" id="obj-lav-37"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">37</td><td class="n">OUTLET 4 TOTAL ENERGY</td><td class="d">Outlet 4 Total Energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="223" data-i="18" data-acc="W" data-u="" id="obj-csv-18"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">18</td><td class="n">OUTLET 1 LINE IDENTIFIER</td><td class="d">Outlet 1 Line 1 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="224" data-i="19" data-acc="W" data-u="" id="obj-csv-19"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">19</td><td class="n">OUTLET 1 LINE IDENTIFIER</td><td class="d">Outlet 1 Line 2 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="225" data-i="20" data-acc="W" data-u="" id="obj-csv-20"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">20</td><td class="n">OUTLET 1 LINE IDENTIFIER</td><td class="d">Outlet 1 Line 3 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="226" data-i="21" data-acc="W" data-u="" id="obj-csv-21"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">21</td><td class="n">OUTLET 1 LINE IDENTIFIER</td><td class="d">Outlet 1 Neutral ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="227" data-i="22" data-acc="W" data-u="" id="obj-csv-22"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">22</td><td class="n">OUTLET 2 LINE IDENTIFIER</td><td class="d">Outlet 2 Line 1 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="228" data-i="23" data-acc="W" data-u="" id="obj-csv-23"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">23</td><td class="n">OUTLET 2 LINE IDENTIFIER</td><td class="d">Outlet 2 Line 2 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="229" data-i="24" data-acc="W" data-u="" id="obj-csv-24"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">24</td><td class="n">OUTLET 2 LINE IDENTIFIER</td><td class="d">Outlet 2 Line 3 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="230" data-i="25" data-acc="W" data-u="" id="obj-csv-25"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">25</td><td class="n">OUTLET 2 LINE IDENTIFIER</td><td class="d">Outlet 2 Neutral ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="231" data-i="26" data-acc="W" data-u="" id="obj-csv-26"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">26</td><td class="n">OUTLET 3 LINE IDENTIFIER</td><td class="d">Outlet 3 Line 1 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="232" data-i="27" data-acc="W" data-u="" id="obj-csv-27"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">27</td><td class="n">OUTLET 3 LINE IDENTIFIER</td><td class="d">Outlet 3 Line 2 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="233" data-i="28" data-acc="W" data-u="" id="obj-csv-28"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">28</td><td class="n">OUTLET 3 LINE IDENTIFIER</td><td class="d">Outlet 3 Line 3 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="234" data-i="29" data-acc="W" data-u="" id="obj-csv-29"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">29</td><td class="n">OUTLET 3 LINE IDENTIFIER</td><td class="d">Outlet 3 Neutral ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="235" data-i="30" data-acc="W" data-u="" id="obj-csv-30"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">30</td><td class="n">OUTLET 4 LINE IDENTIFIER</td><td class="d">Outlet 4 Line 1 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="236" data-i="31" data-acc="W" data-u="" id="obj-csv-31"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">31</td><td class="n">OUTLET 4 LINE IDENTIFIER</td><td class="d">Outlet 4 Line 2 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="237" data-i="32" data-acc="W" data-u="" id="obj-csv-32"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">32</td><td class="n">OUTLET 4 LINE IDENTIFIER</td><td class="d">Outlet 4 Line 3 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="238" data-i="33" data-acc="W" data-u="" id="obj-csv-33"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">33</td><td class="n">OUTLET 4 LINE IDENTIFIER</td><td class="d">Outlet 4 Neutral ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="104" data-acc="W" data-u="Amps" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">OUTLET 1 LINE CURRENT DEMAND</td><td class="d">Outlet 1 Line Current Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="105" data-acc="W" data-u="Amps" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">OUTLET 1 LINE CURRENT DEMAND</td><td class="d">Outlet 1 Line Current Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="106" data-acc="W" data-u="Amps" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">OUTLET 1 LINE CURRENT DEMAND</td><td class="d">Outlet 1 Line Current Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="107" data-acc="W" data-u="Amps" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">OUTLET 1 LINE CURRENT DEMAND</td><td class="d">Outlet 1 Line Current Demand Line Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="108" data-acc="W" data-u="Amps" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">OUTLET 2 LINE CURRENT DEMAND</td><td class="d">Outlet 2 Line Current Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="109" data-acc="W" data-u="Amps" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">OUTLET 2 LINE CURRENT DEMAND</td><td class="d">Outlet 2 Line Current Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="110" data-acc="W" data-u="Amps" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">OUTLET 2 LINE CURRENT DEMAND</td><td class="d">Outlet 2 Line Current Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="111" data-acc="W" data-u="Amps" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">OUTLET 2 LINE CURRENT DEMAND</td><td class="d">Outlet 2 Line Current Demand Line Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="112" data-acc="W" data-u="Amps" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">OUTLET 3 LINE CURRENT DEMAND</td><td class="d">Outlet 3 Line Current Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="113" data-acc="W" data-u="Amps" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">OUTLET 3 LINE CURRENT DEMAND</td><td class="d">Outlet 3 Line Current Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="114" data-acc="W" data-u="Amps" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">OUTLET 3 LINE CURRENT DEMAND</td><td class="d">Outlet 3 Line Current Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="115" data-acc="W" data-u="Amps" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">OUTLET 3 LINE CURRENT DEMAND</td><td class="d">Outlet 3 Line Current Demand Line Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="116" data-acc="W" data-u="Amps" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">OUTLET 4 LINE CURRENT DEMAND</td><td class="d">Outlet 4 Line Current Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="117" data-acc="W" data-u="Amps" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">OUTLET 4 LINE CURRENT DEMAND</td><td class="d">Outlet 4 Line Current Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="118" data-acc="W" data-u="Amps" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">OUTLET 4 LINE CURRENT DEMAND</td><td class="d">Outlet 4 Line Current Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="119" data-acc="W" data-u="Amps" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">OUTLET 4 LINE CURRENT DEMAND</td><td class="d">Outlet 4 Line Current Demand Line Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="120" data-acc="W" data-u="Amps" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">OUTLET 1 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 1 Line Current Peak Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="121" data-acc="W" data-u="Amps" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">OUTLET 1 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 1 Line Current Peak Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="122" data-acc="W" data-u="Amps" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">OUTLET 1 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 1 Line Current Peak Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="123" data-acc="W" data-u="Amps" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">OUTLET 1 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 1 Line Current Peak Demand Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="124" data-acc="W" data-u="Amps" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">OUTLET 2 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 2 Line Current Peak Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="125" data-acc="W" data-u="Amps" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">OUTLET 2 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 2 Line Current Peak Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="126" data-acc="W" data-u="Amps" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">OUTLET 2 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 2 Line Current Peak Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="127" data-acc="W" data-u="Amps" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">OUTLET 2 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 2 Line Current Peak Demand Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="128" data-acc="W" data-u="Amps" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">OUTLET 3 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 3 Line Current Peak Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="129" data-acc="W" data-u="Amps" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">OUTLET 3 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 3 Line Current Peak Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="130" data-acc="W" data-u="Amps" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">OUTLET 3 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 3 Line Current Peak Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="131" data-acc="W" data-u="Amps" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">OUTLET 3 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 3 Line Current Peak Demand Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="132" data-acc="W" data-u="Amps" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">OUTLET 4 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 4 Line Current Peak Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="133" data-acc="W" data-u="Amps" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">OUTLET 4 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 4 Line Current Peak Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="134" data-acc="W" data-u="Amps" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">OUTLET 4 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 4 Line Current Peak Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="135" data-acc="W" data-u="Amps" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">OUTLET 4 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 4 Line Current Peak Demand Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="136" data-acc="W" data-u="Amps" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">OUTLET 1 TOTAL LINE CURRENT DEMAND</td><td class="d">Outlet 1 Total Line Current Demand</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="137" data-acc="W" data-u="Amps" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">OUTLET 2 TOTAL LINE CURRENT DEMAND</td><td class="d">Outlet 2 Total Line Current Demand</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="138" data-acc="W" data-u="Amps" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">OUTLET 3 TOTAL LINE CURRENT DEMAND</td><td class="d">Outlet 3 Total Line Current Demand</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="139" data-acc="W" data-u="Amps" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">OUTLET 4 TOTAL LINE CURRENT DEMAND</td><td class="d">Outlet 4 Total Line Current Demand</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="140" data-acc="W" data-u="Amps" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">OUTLET 1 PEAK TOTAL LINE CURRENT DEMAND</td><td class="d">Outlet 1 Peak Total Line Current Demand</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="141" data-acc="W" data-u="Amps" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">OUTLET 2 PEAK TOTAL LINE CURRENT DEMAND</td><td class="d">Outlet 2 Peak Total Line Current Demand</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="142" data-acc="W" data-u="Amps" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">OUTLET 3 PEAK TOTAL LINE CURRENT DEMAND</td><td class="d">Outlet 3 Peak Total Line Current Demand</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="143" data-acc="W" data-u="Amps" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">OUTLET 4 PEAK TOTAL LINE CURRENT DEMAND</td><td class="d">Outlet 4 Peak Total Line Current Demand</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="279" data-i="34" data-acc="W" data-u="" id="obj-csv-34"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">34</td><td class="n">NODE 1 IDENTIFIER</td><td class="d">Node 1 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="280" data-i="35" data-acc="W" data-u="" id="obj-csv-35"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">35</td><td class="n">NODE 2 IDENTIFIER</td><td class="d">Node 2 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="281" data-i="36" data-acc="W" data-u="" id="obj-csv-36"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">36</td><td class="n">NODE 3 IDENTIFIER</td><td class="d">Node 3 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="282" data-i="37" data-acc="W" data-u="" id="obj-csv-37"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">37</td><td class="n">NODE 4 IDENTIFIER</td><td class="d">Node 4 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="61" data-acc="R" data-u="degrees" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">ENCLOSURE TEMPERATURE</td><td class="d">Enclosure Temperature Value</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="62" data-acc="R" data-u="degrees" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">NODE TEMPERATURE</td><td class="d">Node 1 Absolute Temperature Value</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="63" data-acc="R" data-u="degrees" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">NODE TEMPERATURE</td><td class="d">Node 2 Absolute Temperature Value</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="64" data-acc="R" data-u="degrees" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">NODE TEMPERATURE</td><td class="d">Node 3 Absolute Temperature Value</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="65" data-acc="R" data-u="degrees" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">NODE TEMPERATURE</td><td class="d">Node 4 Absolute Temperature Value</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="144" data-acc="W" data-u="degrees" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">ENCLOSURE TEMPERATURE MAXIMUM</td><td class="d">Maximum Enclosure Temperature Value</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="145" data-acc="W" data-u="degrees" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">NODE TEMPERATURE MAXIMUM</td><td class="d">Maximum Node 1 Temperature Value</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="146" data-acc="W" data-u="degrees" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">NODE TEMPERATURE MAXIMUM</td><td class="d">Maximum Node 2 Temperature Value</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="147" data-acc="W" data-u="degrees" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">NODE TEMPERATURE MAXIMUM</td><td class="d">Maximum Node 3 Temperature Value</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="148" data-acc="W" data-u="degrees" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">NODE TEMPERATURE MAXIMUM</td><td class="d">Maximum Node 4 Temperature Value</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="293" data-i="66" data-acc="W" data-u="degrees" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">ENCLOSURE SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD</td><td class="d">Enclosure System Temperature Maximum Alarm Threshold</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="294" data-i="67" data-acc="W" data-u="degrees" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD</td><td class="d">Node 1 System Temperature Maximum Alarm Threshold</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="295" data-i="68" data-acc="W" data-u="degrees" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD</td><td class="d">Node 2 System Temperature Maximum Alarm Threshold</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="296" data-i="69" data-acc="W" data-u="degrees" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD</td><td class="d">Node 3 System Temperature Maximum Alarm Threshold</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="297" data-i="70" data-acc="W" data-u="degrees" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD</td><td class="d">Node 4 System Temperature Maximum Alarm Threshold</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="149" data-acc="W" data-u="degrees" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">ENCLOSURE USER TEMPERATURE MAXIMUM ALARM THRESHOLD</td><td class="d">Enclosure User Temperature Maximum Alarm Threshold</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="150" data-acc="W" data-u="degrees" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">USER TEMPERATURE MAXIMUM ALARM THRESHOLD</td><td class="d">Node 1 User Temperature Maximum Alarm Threshold</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="151" data-acc="W" data-u="degrees" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">USER TEMPERATURE MAXIMUM ALARM THRESHOLD</td><td class="d">Node 2 User Temperature Maximum Alarm Threshold</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="152" data-acc="W" data-u="degrees" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">USER TEMPERATURE MAXIMUM ALARM THRESHOLD</td><td class="d">Node 3 User Temperature Maximum Alarm Threshold</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="153" data-acc="W" data-u="degrees" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">USER TEMPERATURE MAXIMUM ALARM THRESHOLD</td><td class="d">Node 4 User Temperature Maximum Alarm Threshold</td><td class="u">degrees</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="303" data-i="6" data-acc="R" data-u="" id="obj-piv-6"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">6</td><td class="n">TEMPERATURE ALARM STATUS</td><td class="d">Temperature Alarm Status for Feed Temperature Monitoring (hex bit field)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="304" data-i="7" data-acc="W" data-u="" id="obj-piv-7"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">7</td><td class="n">RESET GROUP VALUES</td><td class="d">Bit-coded reset of min, max, peak and demand values</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="305" data-i="38" data-acc="W" data-u="" id="obj-csv-38"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">38</td><td class="n">OUTLET 5 IDENTIFIER</td><td class="d">Outlet 5 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="306" data-i="39" data-acc="W" data-u="" id="obj-csv-39"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">39</td><td class="n">OUTLET 6 IDENTIFIER</td><td class="d">Outlet 6 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="307" data-i="8" data-acc="R" data-u="" id="obj-piv-8"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">8</td><td class="n">OUTLET ALARM STATUS 2</td><td class="d">OUTLET 5 and 6 alarm status (hex bit field)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="308" data-i="71" data-acc="R" data-u="Amps" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">OUTLET 5 LINE CURRENT</td><td class="d">Outlet 5, Line Current Line 1</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="309" data-i="72" data-acc="R" data-u="Amps" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">OUTLET 5 LINE CURRENT</td><td class="d">Outlet 5, Line Current Line 2</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="310" data-i="73" data-acc="R" data-u="Amps" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">OUTLET 5 LINE CURRENT</td><td class="d">Outlet 5, Line Current Line 3</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="311" data-i="74" data-acc="R" data-u="Amps" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">OUTLET 5 LINE CURRENT</td><td class="d">Outlet 5, Line Current Line N</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="312" data-i="75" data-acc="R" data-u="Amps" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">OUTLET 6 LINE CURRENT</td><td class="d">Outlet 6, Line Current Line 1</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="76" data-acc="R" data-u="Amps" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">OUTLET 6 LINE CURRENT</td><td class="d">Outlet 6, Line Current Line 2</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="314" data-i="77" data-acc="R" data-u="Amps" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">OUTLET 6 LINE CURRENT</td><td class="d">Outlet 6, Line Current Line 3</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="315" data-i="78" data-acc="R" data-u="Amps" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">OUTLET 6 LINE CURRENT</td><td class="d">Outlet 6, Line Current Line N</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="154" data-acc="W" data-u="Amps" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">OUTLET 5 LINE CURRENT RATING</td><td class="d">Outlet 5 Line Current Rating. One rating for each outlet</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="155" data-acc="W" data-u="Amps" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">OUTLET 6 LINE CURRENT RATING</td><td class="d">Outlet 6 Line Current Rating. One rating for each outlet</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="318" data-i="79" data-acc="R" data-u="Percent" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">OUTLET 5 LINE CURRENT RATING % of</td><td class="d">Outlet 5 Line Current % of Rated Line 1</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="80" data-acc="R" data-u="Percent" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">OUTLET 5 LINE CURRENT RATING % of</td><td class="d">Outlet 5 Line Current % of Rated Line 2</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="81" data-acc="R" data-u="Percent" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">OUTLET 5 LINE CURRENT RATING % of</td><td class="d">Outlet 5 Line Current % of Rated Line 3</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="82" data-acc="R" data-u="Percent" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">OUTLET 5 LINE CURRENT RATING % of</td><td class="d">Outlet 5 Line Current % of Rated Neutral Conductor</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="83" data-acc="R" data-u="Percent" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">OUTLET 6 LINE CURRENT RATING % of</td><td class="d">Outlet 6 Line Current % of Rated Line 1</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="84" data-acc="R" data-u="Percent" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">OUTLET 6 LINE CURRENT RATING % of</td><td class="d">Outlet 6 Line Current % of Rated Line 2</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="85" data-acc="R" data-u="Percent" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">OUTLET 6 LINE CURRENT RATING % of</td><td class="d">Outlet 6 Line Current % of Rated Line 3</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="86" data-acc="R" data-u="Percent" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">OUTLET 6 LINE CURRENT RATING % of</td><td class="d">Outlet 6 Line Current % of Rated Neutral Conductor</td><td class="u">Percent</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="156" data-acc="W" data-u="Amps" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">OUTLET 5 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="157" data-acc="W" data-u="Amps" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">OUTLET 5 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="158" data-acc="W" data-u="Amps" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">OUTLET 5 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="159" data-acc="W" data-u="Amps" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">OUTLET 5 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="160" data-acc="W" data-u="Amps" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">OUTLET 6 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="161" data-acc="W" data-u="Amps" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">OUTLET 6 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="162" data-acc="W" data-u="Amps" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">OUTLET 6 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="163" data-acc="W" data-u="Amps" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">OUTLET 6 LINE CURRENT MINIMUM</td><td class="d">Outlet Line Current Minimum Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="164" data-acc="W" data-u="Amps" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">OUTLET 5 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="165" data-acc="W" data-u="Amps" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">OUTLET 5 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="166" data-acc="W" data-u="Amps" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">OUTLET 5 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="167" data-acc="W" data-u="Amps" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">OUTLET 5 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="168" data-acc="W" data-u="Amps" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">OUTLET 6 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="169" data-acc="W" data-u="Amps" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">OUTLET 6 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="170" data-acc="W" data-u="Amps" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">OUTLET 6 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="171" data-acc="W" data-u="Amps" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">OUTLET 6 LINE CURRENT MAXIMUM</td><td class="d">Outlet Line Current Maximum Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="172" data-acc="W" data-u="Amps" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">OUTLET CURRENT MIN ALARM</td><td class="d">Outlet 5 Current Minimum Alarm</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="173" data-acc="W" data-u="Amps" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">OUTLET CURRENT MIN ALARM</td><td class="d">Outlet 6 Current Minimum Alarm</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="174" data-acc="W" data-u="Amps" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">OUTLET CURRENT MAX ALARM</td><td class="d">Outlet 5 Current Maximum Alarm</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="175" data-acc="W" data-u="Amps" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">OUTLET CURRENT MAX ALARM</td><td class="d">Outlet 6 Current Maximum Alarm</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="176" data-acc="W" data-u="Minutes" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">OUTLET 5 DEMAND TIME</td><td class="d">Outlet 5 Demand Time</td><td class="u">Minutes</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="177" data-acc="W" data-u="Minutes" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">OUTLET 6 DEMAND TIME</td><td class="d">Outlet 6 Demand Time</td><td class="u">Minutes</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="348" data-i="38" data-acc="R" data-u="W" id="obj-lav-38"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">38</td><td class="n">OUTLET 5 TOTAL ACTIVE POWER</td><td class="d">Outlet 5 Total Active Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="349" data-i="39" data-acc="R" data-u="W" id="obj-lav-39"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">39</td><td class="n">OUTLET 6 TOTAL ACTIVE POWER</td><td class="d">Outlet 6 Total Active Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="350" data-i="40" data-acc="R" data-u="W" id="obj-lav-40"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">40</td><td class="n">OUTLET 5 PEAK TOTAL ACTIVE POWER</td><td class="d">Outlet 5 Peak Total Active Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="351" data-i="41" data-acc="R" data-u="W" id="obj-lav-41"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">41</td><td class="n">OUTLET 6 PEAK TOTAL ACTIVE POWER</td><td class="d">Outlet 6 Peak Total Active Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="352" data-i="42" data-acc="R" data-u="VAR" id="obj-lav-42"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">42</td><td class="n">OUTLET 5 TOTAL REACTIVE POWER</td><td class="d">Outlet 5 Total Reactive Power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="353" data-i="43" data-acc="R" data-u="VAR" id="obj-lav-43"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">43</td><td class="n">OUTLET 6 TOTAL REACTIVE POWER</td><td class="d">Outlet 6 Total Reactive Power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="354" data-i="44" data-acc="R" data-u="VA" id="obj-lav-44"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">44</td><td class="n">OUTLET 5 TOTAL APPARENT POWER</td><td class="d">Outlet 5 Total Apparent Power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="355" data-i="45" data-acc="R" data-u="VA" id="obj-lav-45"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">45</td><td class="n">OUTLET 6 TOTAL APPARENT POWER</td><td class="d">Outlet 6 Total Apparent Power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="356" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">OUTLET 5 TOTAL POWER FACTOR</td><td class="d">Outlet 5 Total Power Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="357" data-i="88" data-acc="R" data-u="" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">OUTLET 6 TOTAL POWER FACTOR</td><td class="d">Outlet 6 Total Power Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="358" data-i="46" data-acc="R" data-u="kWh" id="obj-lav-46"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">46</td><td class="n">OUTLET 5 TOTAL ENERGY</td><td class="d">Outlet 5 Total Energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="359" data-i="47" data-acc="R" data-u="kWh" id="obj-lav-47"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">47</td><td class="n">OUTLET 6 TOTAL ENERGY</td><td class="d">Outlet 6 Total Energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="360" data-i="40" data-acc="W" data-u="" id="obj-csv-40"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">40</td><td class="n">OUTLET 5 LINE IDENTIFIER</td><td class="d">Outlet 5 Line 1 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="361" data-i="41" data-acc="W" data-u="" id="obj-csv-41"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">41</td><td class="n">OUTLET 5 LINE IDENTIFIER</td><td class="d">Outlet 5 Line 2 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="362" data-i="42" data-acc="W" data-u="" id="obj-csv-42"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">42</td><td class="n">OUTLET 5 LINE IDENTIFIER</td><td class="d">Outlet 5 Line 3 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="363" data-i="43" data-acc="W" data-u="" id="obj-csv-43"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">43</td><td class="n">OUTLET 5 LINE IDENTIFIER</td><td class="d">Outlet 5 Neutral ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="364" data-i="44" data-acc="W" data-u="" id="obj-csv-44"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">44</td><td class="n">OUTLET 6 LINE IDENTIFIER</td><td class="d">Outlet 6 Line 1 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="365" data-i="45" data-acc="W" data-u="" id="obj-csv-45"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">45</td><td class="n">OUTLET 6 LINE IDENTIFIER</td><td class="d">Outlet 6 Line 2 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="366" data-i="46" data-acc="W" data-u="" id="obj-csv-46"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">46</td><td class="n">OUTLET 6 LINE IDENTIFIER</td><td class="d">Outlet 6 Line 3 ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="367" data-i="47" data-acc="W" data-u="" id="obj-csv-47"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">47</td><td class="n">OUTLET 6 LINE IDENTIFIER</td><td class="d">Outlet 6 Neutral ID</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="178" data-acc="W" data-u="Amps" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">OUTLET 5 LINE CURRENT DEMAND</td><td class="d">Outlet 5 Line Current Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="179" data-acc="W" data-u="Amps" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">OUTLET 5 LINE CURRENT DEMAND</td><td class="d">Outlet 5 Line Current Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="180" data-acc="W" data-u="Amps" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">OUTLET 5 LINE CURRENT DEMAND</td><td class="d">Outlet 5 Line Current Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="181" data-acc="W" data-u="Amps" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">OUTLET 5 LINE CURRENT DEMAND</td><td class="d">Outlet 5 Line Current Demand Line Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="182" data-acc="W" data-u="Amps" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">OUTLET 6 LINE CURRENT DEMAND</td><td class="d">Outlet 6 Line Current Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="183" data-acc="W" data-u="Amps" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">OUTLET 6 LINE CURRENT DEMAND</td><td class="d">Outlet 6 Line Current Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="184" data-acc="W" data-u="Amps" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">OUTLET 6 LINE CURRENT DEMAND</td><td class="d">Outlet 6 Line Current Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="185" data-acc="W" data-u="Amps" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">OUTLET 6 LINE CURRENT DEMAND</td><td class="d">Outlet 6 Line Current Demand Line Neutral</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="186" data-acc="W" data-u="Amps" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">OUTLET 5 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 5 Line Current Peak Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="187" data-acc="W" data-u="Amps" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">OUTLET 5 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 5 Line Current Peak Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="188" data-acc="W" data-u="Amps" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">OUTLET 5 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 5 Line Current Peak Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="189" data-acc="W" data-u="Amps" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">OUTLET 5 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 5 Line Current Peak Demand Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="190" data-acc="W" data-u="Amps" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">OUTLET 6 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 6 Line Current Peak Demand Line 1</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="191" data-acc="W" data-u="Amps" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">OUTLET 6 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 6 Line Current Peak Demand Line 2</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="192" data-acc="W" data-u="Amps" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">OUTLET 6 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 6 Line Current Peak Demand Line 3</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="193" data-acc="W" data-u="Amps" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">OUTLET 6 LINE CURRENT PEAK DEMAND</td><td class="d">Outlet 6 Line Current Peak Demand Neutral Conductor</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="194" data-acc="W" data-u="Amps" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">OUTLET 5 TOTAL LINE CURRENT DEMAND</td><td class="d">Outlet 5 Total Line Current Demand</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="195" data-acc="W" data-u="Amps" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">OUTLET 6 TOTAL LINE CURRENT DEMAND</td><td class="d">Outlet 6 Total Line Current Demand</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="196" data-acc="W" data-u="Amps" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">OUTLET 5 PEAK TOTAL LINE CURRENT DEMAND</td><td class="d">Outlet 5 Peak Total Line Current Demand</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="197" data-acc="W" data-u="Amps" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">OUTLET 6 PEAK TOTAL LINE CURRENT DEMAND</td><td class="d">Outlet 6 Peak Total Line Current Demand</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="198" data-acc="W" data-u="Volts" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">LINE TO NEUTRAL VOLTAGE MINIMUM</td><td class="d">Line to Neutral Voltage Minimum L1-N</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="199" data-acc="W" data-u="Volts" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">LINE TO NEUTRAL VOLTAGE MAXIMUM</td><td class="d">Line to Neutral Voltage Maximum L1-N</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="200" data-acc="W" data-u="Volts" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">LINE TO NEUTRAL VOLTAGE MIN ALARM</td><td class="d">Line to Neutral Voltage Minimum Alarm L1-N</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="201" data-acc="W" data-u="Volts" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">LINE TO NEUTRAL VOLTAGE MAX ALARM</td><td class="d">Line to Neutral Voltage Maximum Alarm L1-N</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="202" data-acc="W" data-u="Volts" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">LINE TO NEUTRAL VOLTAGE MINIMUM</td><td class="d">Line to Neutral Voltage Minimum L2-N</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="203" data-acc="W" data-u="Volts" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">LINE TO NEUTRAL VOLTAGE MAXIMUM</td><td class="d">Line to Neutral Voltage Maximum L2-N</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="204" data-acc="W" data-u="Volts" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">LINE TO NEUTRAL VOLTAGE MIN ALARM</td><td class="d">Line to Neutral Voltage Minimum Alarm L2-N</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="205" data-acc="W" data-u="Volts" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">LINE TO NEUTRAL VOLTAGE MAX ALARM</td><td class="d">Line to Neutral Voltage Maximum Alarm L2-N</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="206" data-acc="W" data-u="Volts" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">LINE TO NEUTRAL VOLTAGE MINIMUM</td><td class="d">Line to Neutral Voltage Minimum L3-N</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="207" data-acc="W" data-u="Volts" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">LINE TO NEUTRAL VOLTAGE MAXIMUM</td><td class="d">Line to Neutral Voltage Maximum L3-N</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="208" data-acc="W" data-u="Volts" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">LINE TO NEUTRAL VOLTAGE MIN ALARM</td><td class="d">Line to Neutral Voltage Minimum Alarm L3-N</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="209" data-acc="W" data-u="Volts" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">LINE TO NEUTRAL VOLTAGE MAX ALARM</td><td class="d">Line to Neutral Voltage Maximum Alarm L3-N</td><td class="u">Volts</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="210" data-acc="W" data-u="Hertz" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">FREQUENCY MINIMUM</td><td class="d">Frequency Minimum</td><td class="u">Hertz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="211" data-acc="W" data-u="Hertz" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">FREQUENCY MAXIMUM</td><td class="d">Frequency Maximum</td><td class="u">Hertz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="402" data-i="9" data-acc="R" data-u="" id="obj-piv-9"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">9</td><td class="n">BREAKER ALARM STATUS</td><td class="d">the breaker alarm status (hex bit field)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="403" data-i="10" data-acc="R" data-u="" id="obj-piv-10"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10</td><td class="n">NUMBER OF BREAKERS</td><td class="d">the number of breakers (hex bit field)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="404" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-piv-11"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">11</td><td class="n">BREAKER 1 STATUS</td><td class="d">Breaker 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open/Off, 1=Closed/On</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="405" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-piv-12"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">12</td><td class="n">BREAKER 2 STATUS</td><td class="d">Breaker 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open/Off, 1=Closed/On</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="406" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-piv-13"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">13</td><td class="n">BREAKER 3 STATUS</td><td class="d">Breaker 3 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open/Off, 1=Closed/On</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="407" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-piv-14"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">14</td><td class="n">BREAKER 4 STATUS</td><td class="d">Breaker 4 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open/Off, 1=Closed/On</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="408" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-piv-15"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">15</td><td class="n">BREAKER 5 STATUS</td><td class="d">Breaker 5 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open/Off, 1=Closed/On</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="409" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-piv-16"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">16</td><td class="n">BREAKER 6 STATUS</td><td class="d">Breaker 6 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open/Off, 1=Closed/On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="212" data-acc="W" data-u="Amps" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">INFEED LINE NEUTRAL CURRENT RATING</td><td class="d">Infeed Line Neutral Current Rating</td><td class="u">Amps</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="411" data-i="2" data-acc="W" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">DISPLAY IDENTIFICATION PATTERN ON LEDS</td><td class="d">Identify</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="412" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">A REBOOT IS REQUIRED</td><td class="d">Reboot Required flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Starline M70 CPM point IDs by name</summary><ul><li><a href="#obj-piv-1"><code>PIV1</code></a>LCD POWER DOWN TIME</li><li><a href="#obj-piv-2"><code>PIV2</code></a>LCD BACKLIGHT LEVEL</li><li><a href="#obj-piv-3"><code>PIV3</code></a>LCD SLIDESHOW SPEED</li><li><a href="#obj-csv-1"><code>CSV1</code></a>DEVICE ID</li><li><a href="#obj-csv-2"><code>CSV2</code></a>DEVICE NAME</li><li><a href="#obj-csv-3"><code>CSV3</code></a>DEVICE LOCATION</li><li><a href="#obj-csv-4"><code>CSV4</code></a>VENDOR NAME</li><li><a href="#obj-csv-5"><code>CSV5</code></a>MODEL NUMBER</li><li><a href="#obj-csv-6"><code>CSV6</code></a>METER SERIAL NUMBER</li><li><a href="#obj-csv-7"><code>CSV7</code></a>PRODUCT SERIAL NUMBER</li><li><a href="#obj-csv-8"><code>CSV8</code></a>CATALOG NUMBER/PRODUCT TYPE</li><li><a href="#obj-csv-9"><code>CSV9</code></a>HARDWARE VERSION</li><li><a href="#obj-csv-10"><code>CSV10</code></a>FIRMWARE VERSION (M22276-116 v1.00)</li><li><a href="#obj-csv-11"><code>CSV11</code></a>METER VERSION</li><li><a href="#obj-csv-12"><code>CSV12</code></a>Wi-Fi VERSION</li><li><a href="#obj-csv-13"><code>CSV13</code></a>CALIBRATION DATE (YYYY-MM-DD)</li><li><a href="#obj-ai-1"><code>AI1</code></a>LINE TO NEUTRAL VOLTAGE AVERAGE</li><li><a href="#obj-ai-2"><code>AI2</code></a>LINE TO LINE VOLTAGE AVERAGE</li><li><a href="#obj-ai-3"><code>AI3</code></a>INFEED LINE CURRENT AVERAGE</li><li><a href="#obj-av-1"><code>AV1</code></a>INFEED LINE CURRENT RATING</li><li><a href="#obj-av-2"><code>AV2</code></a>INFEED TOTAL LINE CURRENT DEMAND</li><li><a href="#obj-av-3"><code>AV3</code></a>INFEED TOTAL LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-4"><code>AV4</code></a>INFEED DEMAND TIME</li><li><a href="#obj-lav-1"><code>LAV1</code></a>INFEED TOTAL ACTIVE POWER</li><li><a href="#obj-lav-2"><code>LAV2</code></a>INFEED PEAK TOTAL ACTIVE POWER</li><li><a href="#obj-av-5"><code>AV5</code></a>INFEED TOTAL ACTIVE POWER DEMAND</li><li><a href="#obj-av-6"><code>AV6</code></a>INFEED PEAK TOTAL ACTIVE POWER DEMAND</li><li><a href="#obj-lav-3"><code>LAV3</code></a>INFEED TOTAL REACTIVE POWER</li><li><a href="#obj-av-7"><code>AV7</code></a>INFEED TOTAL REACTIVE POWER DEMAND</li><li><a href="#obj-av-8"><code>AV8</code></a>INFEED PEAK TOTAL REACTIVE POWER DEMAND</li><li><a href="#obj-lav-4"><code>LAV4</code></a>INFEED TOTAL APPARENT POWER</li><li><a href="#obj-av-9"><code>AV9</code></a>INFEED TOTAL APPARENT POWER DEMAND</li><li><a href="#obj-av-10"><code>AV10</code></a>INFEED PEAK TOTAL APPARENT POWER DEMAND</li><li><a href="#obj-ai-4"><code>AI4</code></a>INFEED TOTAL POWER FACTOR</li><li><a href="#obj-piv-4"><code>PIV4</code></a>INFEED ALARM STATUS</li><li><a href="#obj-ai-5"><code>AI5</code></a>FREQUENCY</li><li><a href="#obj-ai-6"><code>AI6</code></a>LINE TO LINE VOLTAGE</li><li><a href="#obj-ai-7"><code>AI7</code></a>LINE TO LINE VOLTAGE</li><li><a href="#obj-ai-8"><code>AI8</code></a>LINE TO LINE VOLTAGE</li><li><a href="#obj-ai-9"><code>AI9</code></a>INFEED LINE CURRENT</li><li><a href="#obj-ai-10"><code>AI10</code></a>INFEED LINE CURRENT</li><li><a href="#obj-ai-11"><code>AI11</code></a>INFEED LINE CURRENT</li><li><a href="#obj-ai-12"><code>AI12</code></a>INFEED LINE CURRENT</li><li><a href="#obj-ai-13"><code>AI13</code></a>INFEED LINE CURRENT</li><li><a href="#obj-av-11"><code>AV11</code></a>INFEED LINE CURRENT MINIMUM</li><li><a href="#obj-av-12"><code>AV12</code></a>INFEED LINE CURRENT MINIMUM</li><li><a href="#obj-av-13"><code>AV13</code></a>INFEED LINE CURRENT MINIMUM</li><li><a href="#obj-av-14"><code>AV14</code></a>INFEED LINE CURRENT MINIMUM</li><li><a href="#obj-av-15"><code>AV15</code></a>INFEED LINE CURRENT MINIMUM</li><li><a href="#obj-av-16"><code>AV16</code></a>INFEED LINE CURRENT MAXIMUM</li><li><a href="#obj-av-17"><code>AV17</code></a>INFEED LINE CURRENT MAXIMUM</li><li><a href="#obj-av-18"><code>AV18</code></a>INFEED LINE CURRENT MAXIMUM</li><li><a href="#obj-av-19"><code>AV19</code></a>INFEED LINE CURRENT MAXIMUM</li><li><a href="#obj-av-20"><code>AV20</code></a>INFEED LINE CURRENT MAXIMUM</li><li><a href="#obj-ai-14"><code>AI14</code></a>INFEED LINE CURRENT RATING % of</li><li><a href="#obj-ai-15"><code>AI15</code></a>INFEED LINE CURRENT RATING % of</li><li><a href="#obj-ai-16"><code>AI16</code></a>INFEED LINE CURRENT RATING % of</li><li><a href="#obj-ai-17"><code>AI17</code></a>INFEED LINE CURRENT RATING % of</li><li><a href="#obj-ai-18"><code>AI18</code></a>INFEED LINE CURRENT RATING % of</li><li><a href="#obj-av-21"><code>AV21</code></a>INFEED LINE CURRENT MIN ALARM</li><li><a href="#obj-av-22"><code>AV22</code></a>INFEED LINE CURRENT MIN ALARM</li><li><a href="#obj-av-23"><code>AV23</code></a>INFEED LINE CURRENT MIN ALARM</li><li><a href="#obj-av-24"><code>AV24</code></a>INFEED LINE CURRENT MIN ALARM</li><li><a href="#obj-av-25"><code>AV25</code></a>INFEED LINE CURRENT MIN ALARM</li><li><a href="#obj-av-26"><code>AV26</code></a>INFEED LINE CURRENT MAX ALARM</li><li><a href="#obj-av-27"><code>AV27</code></a>INFEED LINE CURRENT MAX ALARM</li><li><a href="#obj-av-28"><code>AV28</code></a>INFEED LINE CURRENT MAX ALARM</li><li><a href="#obj-av-29"><code>AV29</code></a>INFEED LINE CURRENT MAX ALARM</li><li><a href="#obj-av-30"><code>AV30</code></a>INFEED LINE CURRENT MAX ALARM</li><li><a href="#obj-av-31"><code>AV31</code></a>INFEED LINE CURRENT DEMAND</li><li><a href="#obj-av-32"><code>AV32</code></a>INFEED LINE CURRENT DEMAND</li><li><a href="#obj-av-33"><code>AV33</code></a>INFEED LINE CURRENT DEMAND</li><li><a href="#obj-av-34"><code>AV34</code></a>INFEED LINE CURRENT DEMAND</li><li><a href="#obj-av-35"><code>AV35</code></a>INFEED LINE CURRENT DEMAND</li><li><a href="#obj-av-36"><code>AV36</code></a>INFEED LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-37"><code>AV37</code></a>INFEED LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-38"><code>AV38</code></a>INFEED LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-39"><code>AV39</code></a>INFEED LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-40"><code>AV40</code></a>INFEED LINE CURRENT PEAK DEMAND</li><li><a href="#obj-ai-19"><code>AI19</code></a>LINE TO NEUTRAL VOLTAGE</li><li><a href="#obj-ai-20"><code>AI20</code></a>LINE TO NEUTRAL VOLTAGE</li><li><a href="#obj-ai-21"><code>AI21</code></a>LINE TO NEUTRAL VOLTAGE</li><li><a href="#obj-av-41"><code>AV41</code></a>LINE TO LINE VOLTAGE MINIMUM</li><li><a href="#obj-av-42"><code>AV42</code></a>LINE TO LINE VOLTAGE MINIMUM</li><li><a href="#obj-av-43"><code>AV43</code></a>LINE TO LINE VOLTAGE MINIMUM</li><li><a href="#obj-av-44"><code>AV44</code></a>LINE TO LINE VOLTAGE MAXIMUM</li><li><a href="#obj-av-45"><code>AV45</code></a>LINE TO LINE VOLTAGE MAXIMUM</li><li><a href="#obj-av-46"><code>AV46</code></a>LINE TO LINE VOLTAGE MAXIMUM</li><li><a href="#obj-av-47"><code>AV47</code></a>LINE TO LINE VOLTAGE MIN ALARM</li><li><a href="#obj-av-48"><code>AV48</code></a>LINE TO LINE VOLTAGE MIN ALARM</li><li><a href="#obj-av-49"><code>AV49</code></a>LINE TO LINE VOLTAGE MIN ALARM</li><li><a href="#obj-av-50"><code>AV50</code></a>LINE TO LINE VOLTAGE MAX ALARM</li><li><a href="#obj-av-51"><code>AV51</code></a>LINE TO LINE VOLTAGE MAX ALARM</li><li><a href="#obj-av-52"><code>AV52</code></a>LINE TO LINE VOLTAGE MAX ALARM</li><li><a href="#obj-ai-22"><code>AI22</code></a>INFEED POWER FACTOR</li><li><a href="#obj-ai-23"><code>AI23</code></a>INFEED POWER FACTOR</li><li><a href="#obj-ai-24"><code>AI24</code></a>INFEED POWER FACTOR</li><li><a href="#obj-lav-5"><code>LAV5</code></a>INFEED APPARENT POWER</li><li><a href="#obj-lav-6"><code>LAV6</code></a>INFEED APPARENT POWER</li><li><a href="#obj-lav-7"><code>LAV7</code></a>INFEED APPARENT POWER</li><li><a href="#obj-lav-8"><code>LAV8</code></a>INFEED ACTIVE POWER</li><li><a href="#obj-lav-9"><code>LAV9</code></a>INFEED ACTIVE POWER</li><li><a href="#obj-lav-10"><code>LAV10</code></a>INFEED ACTIVE POWER</li><li><a href="#obj-av-53"><code>AV53</code></a>INFEED PEAK ACTIVE POWER</li><li><a href="#obj-av-54"><code>AV54</code></a>INFEED PEAK ACTIVE POWER</li><li><a href="#obj-av-55"><code>AV55</code></a>INFEED PEAK ACTIVE POWER</li><li><a href="#obj-lav-11"><code>LAV11</code></a>INFEED REACTIVE POWER</li><li><a href="#obj-lav-12"><code>LAV12</code></a>INFEED REACTIVE POWER</li><li><a href="#obj-lav-13"><code>LAV13</code></a>INFEED REACTIVE POWER</li><li><a href="#obj-lav-14"><code>LAV14</code></a>INFEED ENERGY</li><li><a href="#obj-lav-15"><code>LAV15</code></a>INFEED ENERGY</li><li><a href="#obj-lav-16"><code>LAV16</code></a>INFEED ENERGY</li><li><a href="#obj-lav-17"><code>LAV17</code></a>INFEED TOTAL ENERGY</li><li><a href="#obj-bv-1"><code>BV1</code></a>RESET ALL ENERGY VALUES</li><li><a href="#obj-csv-14"><code>CSV14</code></a>OUTLET 1 IDENTIFIER</li><li><a href="#obj-csv-15"><code>CSV15</code></a>OUTLET 2 IDENTIFIER</li><li><a href="#obj-csv-16"><code>CSV16</code></a>OUTLET 3 IDENTIFIER</li><li><a href="#obj-csv-17"><code>CSV17</code></a>OUTLET 4 IDENTIFIER</li><li><a href="#obj-piv-5"><code>PIV5</code></a>OUTLET ALARM STATUS</li><li><a href="#obj-ai-25"><code>AI25</code></a>OUTLET 1 LINE CURRENT</li><li><a href="#obj-ai-26"><code>AI26</code></a>OUTLET 1 LINE CURRENT</li><li><a href="#obj-ai-27"><code>AI27</code></a>OUTLET 1 LINE CURRENT</li><li><a href="#obj-ai-28"><code>AI28</code></a>OUTLET 1 LINE CURRENT</li><li><a href="#obj-ai-29"><code>AI29</code></a>OUTLET 2 LINE CURRENT</li><li><a href="#obj-ai-30"><code>AI30</code></a>OUTLET 2 LINE CURRENT</li><li><a href="#obj-ai-31"><code>AI31</code></a>OUTLET 2 LINE CURRENT</li><li><a href="#obj-ai-32"><code>AI32</code></a>OUTLET 2 LINE CURRENT</li><li><a href="#obj-ai-33"><code>AI33</code></a>OUTLET 3 LINE CURRENT</li><li><a href="#obj-ai-34"><code>AI34</code></a>OUTLET 3 LINE CURRENT</li><li><a href="#obj-ai-35"><code>AI35</code></a>OUTLET 3 LINE CURRENT</li><li><a href="#obj-ai-36"><code>AI36</code></a>OUTLET 3 LINE CURRENT</li><li><a href="#obj-ai-37"><code>AI37</code></a>OUTLET 4 LINE CURRENT</li><li><a href="#obj-ai-38"><code>AI38</code></a>OUTLET 4 LINE CURRENT</li><li><a href="#obj-ai-39"><code>AI39</code></a>OUTLET 4 LINE CURRENT</li><li><a href="#obj-ai-40"><code>AI40</code></a>OUTLET 4 LINE CURRENT</li><li><a href="#obj-av-56"><code>AV56</code></a>OUTLET 1 LINE CURRENT RATING</li><li><a href="#obj-av-57"><code>AV57</code></a>OUTLET 2 LINE CURRENT RATING</li><li><a href="#obj-av-58"><code>AV58</code></a>OUTLET 3 LINE CURRENT RATING</li><li><a href="#obj-av-59"><code>AV59</code></a>OUTLET 4 LINE CURRENT RATING</li><li><a href="#obj-ai-41"><code>AI41</code></a>OUTLET 1 LINE CURRENT RATING % of</li><li><a href="#obj-ai-42"><code>AI42</code></a>OUTLET 1 LINE CURRENT RATING % of</li><li><a href="#obj-ai-43"><code>AI43</code></a>OUTLET 1 LINE CURRENT RATING % of</li><li><a href="#obj-ai-44"><code>AI44</code></a>OUTLET 1 LINE CURRENT RATING % of</li><li><a href="#obj-ai-45"><code>AI45</code></a>OUTLET 2 LINE CURRENT RATING % of</li><li><a href="#obj-ai-46"><code>AI46</code></a>OUTLET 2 LINE CURRENT RATING % of</li><li><a href="#obj-ai-47"><code>AI47</code></a>OUTLET 2 LINE CURRENT RATING % of</li><li><a href="#obj-ai-48"><code>AI48</code></a>OUTLET 2 LINE CURRENT RATING % of</li><li><a href="#obj-ai-49"><code>AI49</code></a>OUTLET 3 LINE CURRENT RATING % of</li><li><a href="#obj-ai-50"><code>AI50</code></a>OUTLET 3 LINE CURRENT RATING % of</li><li><a href="#obj-ai-51"><code>AI51</code></a>OUTLET 3 LINE CURRENT RATING % of</li><li><a href="#obj-ai-52"><code>AI52</code></a>OUTLET 3 LINE CURRENT RATING % of</li><li><a href="#obj-ai-53"><code>AI53</code></a>OUTLET 4 LINE CURRENT RATING % of</li><li><a href="#obj-ai-54"><code>AI54</code></a>OUTLET 4 LINE CURRENT RATING % of</li><li><a href="#obj-ai-55"><code>AI55</code></a>OUTLET 4 LINE CURRENT RATING % of</li><li><a href="#obj-ai-56"><code>AI56</code></a>OUTLET 4 LINE CURRENT RATING % of</li><li><a href="#obj-av-60"><code>AV60</code></a>OUTLET 1 LINE CURRENT MINIMUM</li><li><a href="#obj-av-61"><code>AV61</code></a>OUTLET 1 LINE CURRENT MINIMUM</li><li><a href="#obj-av-62"><code>AV62</code></a>OUTLET 1 LINE CURRENT MINIMUM</li><li><a href="#obj-av-63"><code>AV63</code></a>OUTLET 1 LINE CURRENT MINIMUM</li><li><a href="#obj-av-64"><code>AV64</code></a>OUTLET 2 LINE CURRENT MINIMUM</li><li><a href="#obj-av-65"><code>AV65</code></a>OUTLET 2 LINE CURRENT MINIMUM</li><li><a href="#obj-av-66"><code>AV66</code></a>OUTLET 2 LINE CURRENT MINIMUM</li><li><a href="#obj-av-67"><code>AV67</code></a>OUTLET 2 LINE CURRENT MINIMUM</li><li><a href="#obj-av-68"><code>AV68</code></a>OUTLET 3 LINE CURRENT MINIMUM</li><li><a href="#obj-av-69"><code>AV69</code></a>OUTLET 3 LINE CURRENT MINIMUM</li><li><a href="#obj-av-70"><code>AV70</code></a>OUTLET 3 LINE CURRENT MINIMUM</li><li><a href="#obj-av-71"><code>AV71</code></a>OUTLET 3 LINE CURRENT MINIMUM</li><li><a href="#obj-av-72"><code>AV72</code></a>OUTLET 4 LINE CURRENT MINIMUM</li><li><a href="#obj-av-73"><code>AV73</code></a>OUTLET 4 LINE CURRENT MINIMUM</li><li><a href="#obj-av-74"><code>AV74</code></a>OUTLET 4 LINE CURRENT MINIMUM</li><li><a href="#obj-av-75"><code>AV75</code></a>OUTLET 4 LINE CURRENT MINIMUM</li><li><a href="#obj-av-76"><code>AV76</code></a>OUTLET 1 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-77"><code>AV77</code></a>OUTLET 1 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-78"><code>AV78</code></a>OUTLET 1 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-79"><code>AV79</code></a>OUTLET 1 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-80"><code>AV80</code></a>OUTLET 2 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-81"><code>AV81</code></a>OUTLET 2 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-82"><code>AV82</code></a>OUTLET 2 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-83"><code>AV83</code></a>OUTLET 2 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-84"><code>AV84</code></a>OUTLET 3 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-85"><code>AV85</code></a>OUTLET 3 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-86"><code>AV86</code></a>OUTLET 3 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-87"><code>AV87</code></a>OUTLET 3 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-88"><code>AV88</code></a>OUTLET 4 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-89"><code>AV89</code></a>OUTLET 4 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-90"><code>AV90</code></a>OUTLET 4 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-91"><code>AV91</code></a>OUTLET 4 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-92"><code>AV92</code></a>OUTLET CURRENT MIN ALARM</li><li><a href="#obj-av-93"><code>AV93</code></a>OUTLET CURRENT MIN ALARM</li><li><a href="#obj-av-94"><code>AV94</code></a>OUTLET CURRENT MIN ALARM</li><li><a href="#obj-av-95"><code>AV95</code></a>OUTLET CURRENT MIN ALARM</li><li><a href="#obj-av-96"><code>AV96</code></a>OUTLET CURRENT MAX ALARM</li><li><a href="#obj-av-97"><code>AV97</code></a>OUTLET CURRENT MAX ALARM</li><li><a href="#obj-av-98"><code>AV98</code></a>OUTLET CURRENT MAX ALARM</li><li><a href="#obj-av-99"><code>AV99</code></a>OUTLET CURRENT MAX ALARM</li><li><a href="#obj-av-100"><code>AV100</code></a>OUTLET 1 DEMAND TIME</li><li><a href="#obj-av-101"><code>AV101</code></a>OUTLET 2 DEMAND TIME</li><li><a href="#obj-av-102"><code>AV102</code></a>OUTLET 3 DEMAND TIME</li><li><a href="#obj-av-103"><code>AV103</code></a>OUTLET 4 DEMAND TIME</li><li><a href="#obj-lav-18"><code>LAV18</code></a>OUTLET 1 TOTAL ACTIVE POWER</li><li><a href="#obj-lav-19"><code>LAV19</code></a>OUTLET 2 TOTAL ACTIVE POWER</li><li><a href="#obj-lav-20"><code>LAV20</code></a>OUTLET 3 TOTAL ACTIVE POWER</li><li><a href="#obj-lav-21"><code>LAV21</code></a>OUTLET 4 TOTAL ACTIVE POWER</li><li><a href="#obj-lav-22"><code>LAV22</code></a>OUTLET 1 PEAK TOTAL ACTIVE POWER</li><li><a href="#obj-lav-23"><code>LAV23</code></a>OUTLET 2 PEAK TOTAL ACTIVE POWER</li><li><a href="#obj-lav-24"><code>LAV24</code></a>OUTLET 3 PEAK TOTAL ACTIVE POWER</li><li><a href="#obj-lav-25"><code>LAV25</code></a>OUTLET 4 PEAK TOTAL ACTIVE POWER</li><li><a href="#obj-lav-26"><code>LAV26</code></a>OUTLET 1 TOTAL REACTIVE POWER</li><li><a href="#obj-lav-27"><code>LAV27</code></a>OUTLET 2 TOTAL REACTIVE POWER</li><li><a href="#obj-lav-28"><code>LAV28</code></a>OUTLET 3 TOTAL REACTIVE POWER</li><li><a href="#obj-lav-29"><code>LAV29</code></a>OUTLET 4 TOTAL REACTIVE POWER</li><li><a href="#obj-lav-30"><code>LAV30</code></a>OUTLET 1 TOTAL APPARENT POWER</li><li><a href="#obj-lav-31"><code>LAV31</code></a>OUTLET 2 TOTAL APPARENT POWER</li><li><a href="#obj-lav-32"><code>LAV32</code></a>OUTLET 3 TOTAL APPARENT POWER</li><li><a href="#obj-lav-33"><code>LAV33</code></a>OUTLET 4 TOTAL APPARENT POWER</li><li><a href="#obj-ai-57"><code>AI57</code></a>OUTLET 1 TOTAL POWER FACTOR</li><li><a href="#obj-ai-58"><code>AI58</code></a>OUTLET 2 TOTAL POWER FACTOR</li><li><a href="#obj-ai-59"><code>AI59</code></a>OUTLET 3 TOTAL POWER FACTOR</li><li><a href="#obj-ai-60"><code>AI60</code></a>OUTLET 4 TOTAL POWER FACTOR</li><li><a href="#obj-lav-34"><code>LAV34</code></a>OUTLET 1 TOTAL ENERGY</li><li><a href="#obj-lav-35"><code>LAV35</code></a>OUTLET 2 TOTAL ENERGY</li><li><a href="#obj-lav-36"><code>LAV36</code></a>OUTLET 3 TOTAL ENERGY</li><li><a href="#obj-lav-37"><code>LAV37</code></a>OUTLET 4 TOTAL ENERGY</li><li><a href="#obj-csv-18"><code>CSV18</code></a>OUTLET 1 LINE IDENTIFIER</li><li><a href="#obj-csv-19"><code>CSV19</code></a>OUTLET 1 LINE IDENTIFIER</li><li><a href="#obj-csv-20"><code>CSV20</code></a>OUTLET 1 LINE IDENTIFIER</li><li><a href="#obj-csv-21"><code>CSV21</code></a>OUTLET 1 LINE IDENTIFIER</li><li><a href="#obj-csv-22"><code>CSV22</code></a>OUTLET 2 LINE IDENTIFIER</li><li><a href="#obj-csv-23"><code>CSV23</code></a>OUTLET 2 LINE IDENTIFIER</li><li><a href="#obj-csv-24"><code>CSV24</code></a>OUTLET 2 LINE IDENTIFIER</li><li><a href="#obj-csv-25"><code>CSV25</code></a>OUTLET 2 LINE IDENTIFIER</li><li><a href="#obj-csv-26"><code>CSV26</code></a>OUTLET 3 LINE IDENTIFIER</li><li><a href="#obj-csv-27"><code>CSV27</code></a>OUTLET 3 LINE IDENTIFIER</li><li><a href="#obj-csv-28"><code>CSV28</code></a>OUTLET 3 LINE IDENTIFIER</li><li><a href="#obj-csv-29"><code>CSV29</code></a>OUTLET 3 LINE IDENTIFIER</li><li><a href="#obj-csv-30"><code>CSV30</code></a>OUTLET 4 LINE IDENTIFIER</li><li><a href="#obj-csv-31"><code>CSV31</code></a>OUTLET 4 LINE IDENTIFIER</li><li><a href="#obj-csv-32"><code>CSV32</code></a>OUTLET 4 LINE IDENTIFIER</li><li><a href="#obj-csv-33"><code>CSV33</code></a>OUTLET 4 LINE IDENTIFIER</li><li><a href="#obj-av-104"><code>AV104</code></a>OUTLET 1 LINE CURRENT DEMAND</li><li><a href="#obj-av-105"><code>AV105</code></a>OUTLET 1 LINE CURRENT DEMAND</li><li><a href="#obj-av-106"><code>AV106</code></a>OUTLET 1 LINE CURRENT DEMAND</li><li><a href="#obj-av-107"><code>AV107</code></a>OUTLET 1 LINE CURRENT DEMAND</li><li><a href="#obj-av-108"><code>AV108</code></a>OUTLET 2 LINE CURRENT DEMAND</li><li><a href="#obj-av-109"><code>AV109</code></a>OUTLET 2 LINE CURRENT DEMAND</li><li><a href="#obj-av-110"><code>AV110</code></a>OUTLET 2 LINE CURRENT DEMAND</li><li><a href="#obj-av-111"><code>AV111</code></a>OUTLET 2 LINE CURRENT DEMAND</li><li><a href="#obj-av-112"><code>AV112</code></a>OUTLET 3 LINE CURRENT DEMAND</li><li><a href="#obj-av-113"><code>AV113</code></a>OUTLET 3 LINE CURRENT DEMAND</li><li><a href="#obj-av-114"><code>AV114</code></a>OUTLET 3 LINE CURRENT DEMAND</li><li><a href="#obj-av-115"><code>AV115</code></a>OUTLET 3 LINE CURRENT DEMAND</li><li><a href="#obj-av-116"><code>AV116</code></a>OUTLET 4 LINE CURRENT DEMAND</li><li><a href="#obj-av-117"><code>AV117</code></a>OUTLET 4 LINE CURRENT DEMAND</li><li><a href="#obj-av-118"><code>AV118</code></a>OUTLET 4 LINE CURRENT DEMAND</li><li><a href="#obj-av-119"><code>AV119</code></a>OUTLET 4 LINE CURRENT DEMAND</li><li><a href="#obj-av-120"><code>AV120</code></a>OUTLET 1 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-121"><code>AV121</code></a>OUTLET 1 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-122"><code>AV122</code></a>OUTLET 1 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-123"><code>AV123</code></a>OUTLET 1 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-124"><code>AV124</code></a>OUTLET 2 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-125"><code>AV125</code></a>OUTLET 2 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-126"><code>AV126</code></a>OUTLET 2 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-127"><code>AV127</code></a>OUTLET 2 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-128"><code>AV128</code></a>OUTLET 3 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-129"><code>AV129</code></a>OUTLET 3 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-130"><code>AV130</code></a>OUTLET 3 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-131"><code>AV131</code></a>OUTLET 3 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-132"><code>AV132</code></a>OUTLET 4 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-133"><code>AV133</code></a>OUTLET 4 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-134"><code>AV134</code></a>OUTLET 4 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-135"><code>AV135</code></a>OUTLET 4 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-136"><code>AV136</code></a>OUTLET 1 TOTAL LINE CURRENT DEMAND</li><li><a href="#obj-av-137"><code>AV137</code></a>OUTLET 2 TOTAL LINE CURRENT DEMAND</li><li><a href="#obj-av-138"><code>AV138</code></a>OUTLET 3 TOTAL LINE CURRENT DEMAND</li><li><a href="#obj-av-139"><code>AV139</code></a>OUTLET 4 TOTAL LINE CURRENT DEMAND</li><li><a href="#obj-av-140"><code>AV140</code></a>OUTLET 1 PEAK TOTAL LINE CURRENT DEMAND</li><li><a href="#obj-av-141"><code>AV141</code></a>OUTLET 2 PEAK TOTAL LINE CURRENT DEMAND</li><li><a href="#obj-av-142"><code>AV142</code></a>OUTLET 3 PEAK TOTAL LINE CURRENT DEMAND</li><li><a href="#obj-av-143"><code>AV143</code></a>OUTLET 4 PEAK TOTAL LINE CURRENT DEMAND</li><li><a href="#obj-csv-34"><code>CSV34</code></a>NODE 1 IDENTIFIER</li><li><a href="#obj-csv-35"><code>CSV35</code></a>NODE 2 IDENTIFIER</li><li><a href="#obj-csv-36"><code>CSV36</code></a>NODE 3 IDENTIFIER</li><li><a href="#obj-csv-37"><code>CSV37</code></a>NODE 4 IDENTIFIER</li><li><a href="#obj-ai-61"><code>AI61</code></a>ENCLOSURE TEMPERATURE</li><li><a href="#obj-ai-62"><code>AI62</code></a>NODE TEMPERATURE</li><li><a href="#obj-ai-63"><code>AI63</code></a>NODE TEMPERATURE</li><li><a href="#obj-ai-64"><code>AI64</code></a>NODE TEMPERATURE</li><li><a href="#obj-ai-65"><code>AI65</code></a>NODE TEMPERATURE</li><li><a href="#obj-av-144"><code>AV144</code></a>ENCLOSURE TEMPERATURE MAXIMUM</li><li><a href="#obj-av-145"><code>AV145</code></a>NODE TEMPERATURE MAXIMUM</li><li><a href="#obj-av-146"><code>AV146</code></a>NODE TEMPERATURE MAXIMUM</li><li><a href="#obj-av-147"><code>AV147</code></a>NODE TEMPERATURE MAXIMUM</li><li><a href="#obj-av-148"><code>AV148</code></a>NODE TEMPERATURE MAXIMUM</li><li><a href="#obj-ai-66"><code>AI66</code></a>ENCLOSURE SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD</li><li><a href="#obj-ai-67"><code>AI67</code></a>SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD</li><li><a href="#obj-ai-68"><code>AI68</code></a>SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD</li><li><a href="#obj-ai-69"><code>AI69</code></a>SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD</li><li><a href="#obj-ai-70"><code>AI70</code></a>SYSTEM TEMPERATURE MAXIMUM ALARM THRESHOLD</li><li><a href="#obj-av-149"><code>AV149</code></a>ENCLOSURE USER TEMPERATURE MAXIMUM ALARM THRESHOLD</li><li><a href="#obj-av-150"><code>AV150</code></a>USER TEMPERATURE MAXIMUM ALARM THRESHOLD</li><li><a href="#obj-av-151"><code>AV151</code></a>USER TEMPERATURE MAXIMUM ALARM THRESHOLD</li><li><a href="#obj-av-152"><code>AV152</code></a>USER TEMPERATURE MAXIMUM ALARM THRESHOLD</li><li><a href="#obj-av-153"><code>AV153</code></a>USER TEMPERATURE MAXIMUM ALARM THRESHOLD</li><li><a href="#obj-piv-6"><code>PIV6</code></a>TEMPERATURE ALARM STATUS</li><li><a href="#obj-piv-7"><code>PIV7</code></a>RESET GROUP VALUES</li><li><a href="#obj-csv-38"><code>CSV38</code></a>OUTLET 5 IDENTIFIER</li><li><a href="#obj-csv-39"><code>CSV39</code></a>OUTLET 6 IDENTIFIER</li><li><a href="#obj-piv-8"><code>PIV8</code></a>OUTLET ALARM STATUS 2</li><li><a href="#obj-ai-71"><code>AI71</code></a>OUTLET 5 LINE CURRENT</li><li><a href="#obj-ai-72"><code>AI72</code></a>OUTLET 5 LINE CURRENT</li><li><a href="#obj-ai-73"><code>AI73</code></a>OUTLET 5 LINE CURRENT</li><li><a href="#obj-ai-74"><code>AI74</code></a>OUTLET 5 LINE CURRENT</li><li><a href="#obj-ai-75"><code>AI75</code></a>OUTLET 6 LINE CURRENT</li><li><a href="#obj-ai-76"><code>AI76</code></a>OUTLET 6 LINE CURRENT</li><li><a href="#obj-ai-77"><code>AI77</code></a>OUTLET 6 LINE CURRENT</li><li><a href="#obj-ai-78"><code>AI78</code></a>OUTLET 6 LINE CURRENT</li><li><a href="#obj-av-154"><code>AV154</code></a>OUTLET 5 LINE CURRENT RATING</li><li><a href="#obj-av-155"><code>AV155</code></a>OUTLET 6 LINE CURRENT RATING</li><li><a href="#obj-ai-79"><code>AI79</code></a>OUTLET 5 LINE CURRENT RATING % of</li><li><a href="#obj-ai-80"><code>AI80</code></a>OUTLET 5 LINE CURRENT RATING % of</li><li><a href="#obj-ai-81"><code>AI81</code></a>OUTLET 5 LINE CURRENT RATING % of</li><li><a href="#obj-ai-82"><code>AI82</code></a>OUTLET 5 LINE CURRENT RATING % of</li><li><a href="#obj-ai-83"><code>AI83</code></a>OUTLET 6 LINE CURRENT RATING % of</li><li><a href="#obj-ai-84"><code>AI84</code></a>OUTLET 6 LINE CURRENT RATING % of</li><li><a href="#obj-ai-85"><code>AI85</code></a>OUTLET 6 LINE CURRENT RATING % of</li><li><a href="#obj-ai-86"><code>AI86</code></a>OUTLET 6 LINE CURRENT RATING % of</li><li><a href="#obj-av-156"><code>AV156</code></a>OUTLET 5 LINE CURRENT MINIMUM</li><li><a href="#obj-av-157"><code>AV157</code></a>OUTLET 5 LINE CURRENT MINIMUM</li><li><a href="#obj-av-158"><code>AV158</code></a>OUTLET 5 LINE CURRENT MINIMUM</li><li><a href="#obj-av-159"><code>AV159</code></a>OUTLET 5 LINE CURRENT MINIMUM</li><li><a href="#obj-av-160"><code>AV160</code></a>OUTLET 6 LINE CURRENT MINIMUM</li><li><a href="#obj-av-161"><code>AV161</code></a>OUTLET 6 LINE CURRENT MINIMUM</li><li><a href="#obj-av-162"><code>AV162</code></a>OUTLET 6 LINE CURRENT MINIMUM</li><li><a href="#obj-av-163"><code>AV163</code></a>OUTLET 6 LINE CURRENT MINIMUM</li><li><a href="#obj-av-164"><code>AV164</code></a>OUTLET 5 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-165"><code>AV165</code></a>OUTLET 5 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-166"><code>AV166</code></a>OUTLET 5 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-167"><code>AV167</code></a>OUTLET 5 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-168"><code>AV168</code></a>OUTLET 6 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-169"><code>AV169</code></a>OUTLET 6 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-170"><code>AV170</code></a>OUTLET 6 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-171"><code>AV171</code></a>OUTLET 6 LINE CURRENT MAXIMUM</li><li><a href="#obj-av-172"><code>AV172</code></a>OUTLET CURRENT MIN ALARM</li><li><a href="#obj-av-173"><code>AV173</code></a>OUTLET CURRENT MIN ALARM</li><li><a href="#obj-av-174"><code>AV174</code></a>OUTLET CURRENT MAX ALARM</li><li><a href="#obj-av-175"><code>AV175</code></a>OUTLET CURRENT MAX ALARM</li><li><a href="#obj-av-176"><code>AV176</code></a>OUTLET 5 DEMAND TIME</li><li><a href="#obj-av-177"><code>AV177</code></a>OUTLET 6 DEMAND TIME</li><li><a href="#obj-lav-38"><code>LAV38</code></a>OUTLET 5 TOTAL ACTIVE POWER</li><li><a href="#obj-lav-39"><code>LAV39</code></a>OUTLET 6 TOTAL ACTIVE POWER</li><li><a href="#obj-lav-40"><code>LAV40</code></a>OUTLET 5 PEAK TOTAL ACTIVE POWER</li><li><a href="#obj-lav-41"><code>LAV41</code></a>OUTLET 6 PEAK TOTAL ACTIVE POWER</li><li><a href="#obj-lav-42"><code>LAV42</code></a>OUTLET 5 TOTAL REACTIVE POWER</li><li><a href="#obj-lav-43"><code>LAV43</code></a>OUTLET 6 TOTAL REACTIVE POWER</li><li><a href="#obj-lav-44"><code>LAV44</code></a>OUTLET 5 TOTAL APPARENT POWER</li><li><a href="#obj-lav-45"><code>LAV45</code></a>OUTLET 6 TOTAL APPARENT POWER</li><li><a href="#obj-ai-87"><code>AI87</code></a>OUTLET 5 TOTAL POWER FACTOR</li><li><a href="#obj-ai-88"><code>AI88</code></a>OUTLET 6 TOTAL POWER FACTOR</li><li><a href="#obj-lav-46"><code>LAV46</code></a>OUTLET 5 TOTAL ENERGY</li><li><a href="#obj-lav-47"><code>LAV47</code></a>OUTLET 6 TOTAL ENERGY</li><li><a href="#obj-csv-40"><code>CSV40</code></a>OUTLET 5 LINE IDENTIFIER</li><li><a href="#obj-csv-41"><code>CSV41</code></a>OUTLET 5 LINE IDENTIFIER</li><li><a href="#obj-csv-42"><code>CSV42</code></a>OUTLET 5 LINE IDENTIFIER</li><li><a href="#obj-csv-43"><code>CSV43</code></a>OUTLET 5 LINE IDENTIFIER</li><li><a href="#obj-csv-44"><code>CSV44</code></a>OUTLET 6 LINE IDENTIFIER</li><li><a href="#obj-csv-45"><code>CSV45</code></a>OUTLET 6 LINE IDENTIFIER</li><li><a href="#obj-csv-46"><code>CSV46</code></a>OUTLET 6 LINE IDENTIFIER</li><li><a href="#obj-csv-47"><code>CSV47</code></a>OUTLET 6 LINE IDENTIFIER</li><li><a href="#obj-av-178"><code>AV178</code></a>OUTLET 5 LINE CURRENT DEMAND</li><li><a href="#obj-av-179"><code>AV179</code></a>OUTLET 5 LINE CURRENT DEMAND</li><li><a href="#obj-av-180"><code>AV180</code></a>OUTLET 5 LINE CURRENT DEMAND</li><li><a href="#obj-av-181"><code>AV181</code></a>OUTLET 5 LINE CURRENT DEMAND</li><li><a href="#obj-av-182"><code>AV182</code></a>OUTLET 6 LINE CURRENT DEMAND</li><li><a href="#obj-av-183"><code>AV183</code></a>OUTLET 6 LINE CURRENT DEMAND</li><li><a href="#obj-av-184"><code>AV184</code></a>OUTLET 6 LINE CURRENT DEMAND</li><li><a href="#obj-av-185"><code>AV185</code></a>OUTLET 6 LINE CURRENT DEMAND</li><li><a href="#obj-av-186"><code>AV186</code></a>OUTLET 5 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-187"><code>AV187</code></a>OUTLET 5 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-188"><code>AV188</code></a>OUTLET 5 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-189"><code>AV189</code></a>OUTLET 5 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-190"><code>AV190</code></a>OUTLET 6 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-191"><code>AV191</code></a>OUTLET 6 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-192"><code>AV192</code></a>OUTLET 6 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-193"><code>AV193</code></a>OUTLET 6 LINE CURRENT PEAK DEMAND</li><li><a href="#obj-av-194"><code>AV194</code></a>OUTLET 5 TOTAL LINE CURRENT DEMAND</li><li><a href="#obj-av-195"><code>AV195</code></a>OUTLET 6 TOTAL LINE CURRENT DEMAND</li><li><a href="#obj-av-196"><code>AV196</code></a>OUTLET 5 PEAK TOTAL LINE CURRENT DEMAND</li><li><a href="#obj-av-197"><code>AV197</code></a>OUTLET 6 PEAK TOTAL LINE CURRENT DEMAND</li><li><a href="#obj-av-198"><code>AV198</code></a>LINE TO NEUTRAL VOLTAGE MINIMUM</li><li><a href="#obj-av-199"><code>AV199</code></a>LINE TO NEUTRAL VOLTAGE MAXIMUM</li><li><a href="#obj-av-200"><code>AV200</code></a>LINE TO NEUTRAL VOLTAGE MIN ALARM</li><li><a href="#obj-av-201"><code>AV201</code></a>LINE TO NEUTRAL VOLTAGE MAX ALARM</li><li><a href="#obj-av-202"><code>AV202</code></a>LINE TO NEUTRAL VOLTAGE MINIMUM</li><li><a href="#obj-av-203"><code>AV203</code></a>LINE TO NEUTRAL VOLTAGE MAXIMUM</li><li><a href="#obj-av-204"><code>AV204</code></a>LINE TO NEUTRAL VOLTAGE MIN ALARM</li><li><a href="#obj-av-205"><code>AV205</code></a>LINE TO NEUTRAL VOLTAGE MAX ALARM</li><li><a href="#obj-av-206"><code>AV206</code></a>LINE TO NEUTRAL VOLTAGE MINIMUM</li><li><a href="#obj-av-207"><code>AV207</code></a>LINE TO NEUTRAL VOLTAGE MAXIMUM</li><li><a href="#obj-av-208"><code>AV208</code></a>LINE TO NEUTRAL VOLTAGE MIN ALARM</li><li><a href="#obj-av-209"><code>AV209</code></a>LINE TO NEUTRAL VOLTAGE MAX ALARM</li><li><a href="#obj-av-210"><code>AV210</code></a>FREQUENCY MINIMUM</li><li><a href="#obj-av-211"><code>AV211</code></a>FREQUENCY MAXIMUM</li><li><a href="#obj-piv-9"><code>PIV9</code></a>BREAKER ALARM STATUS</li><li><a href="#obj-piv-10"><code>PIV10</code></a>NUMBER OF BREAKERS</li><li><a href="#obj-piv-11"><code>PIV11</code></a>BREAKER 1 STATUS</li><li><a href="#obj-piv-12"><code>PIV12</code></a>BREAKER 2 STATUS</li><li><a href="#obj-piv-13"><code>PIV13</code></a>BREAKER 3 STATUS</li><li><a href="#obj-piv-14"><code>PIV14</code></a>BREAKER 4 STATUS</li><li><a href="#obj-piv-15"><code>PIV15</code></a>BREAKER 5 STATUS</li><li><a href="#obj-piv-16"><code>PIV16</code></a>BREAKER 6 STATUS</li><li><a href="#obj-av-212"><code>AV212</code></a>INFEED LINE NEUTRAL CURRENT RATING</li><li><a href="#obj-bv-2"><code>BV2</code></a>DISPLAY IDENTIFICATION PATTERN ON LEDS</li><li><a href="#obj-bv-3"><code>BV3</code></a>A REBOOT IS REQUIRED</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names are generic and repeat (e.g. INFEED LINE CURRENT for lines 1-3 and neutral); the description column says which line, outlet or node each object is. They are kept as printed with the line/outlet in the description.</li><li>The list has no read/write column; objects whose description says Set or Reset are shown as writable.</li><li>Alarm status objects (PIV 4-6, 8, 9) are hex bit fields defined in the CPM user manual.</li><li>The document numbers two rows 278 (AV 142 and AV 143); the BACnet objects themselves are unique. AV 14/15 are named MINIMUM but described as maximum neutral current.</li><li>The AC CPM list shares most objects, but its breaker objects use different instances (PIV 9-16 here) and it lacks CSV 14, PIV 10, breakers 5-6 and BV 2/3; don&#x27;t swap the two lists.</li><li>The object list does not state the BACnet transport or network settings.</li><li>Source: M70 CPM BACNet Object List FW 1.08, pages 1-10 (413 objects).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the M70 Critical Power Monitor (CPM) for busway and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Starline M70 Critical Power Monitor (CPM) for busway</h2><div class="faq"><details open><summary>How many BACnet points does the Starline M70 Critical Power Monitor (CPM) for busway have?</summary><p>This list has 413 BACnet objects: 88 analog inputs, 212 analog values, 3 binary values, 47 characterstring values, 47 large analog values, 16 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Starline M70 Critical Power Monitor (CPM) for busway BACnet points are writable?</summary><p>263 of the 413 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Starline M70 Critical Power Monitor (CPM) for busway BACnet documentation?</summary><p>The source is M70 CPM - BACNet Object List FW 1.08, published free by Starline at https://starlinepower.com/sites/default/files/files/M70-CPM-BACNet-Object-List-FW-1.08.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Starline M70 Critical Power Monitor (CPM) for busway?</summary><p>Start with LAV 17 INFEED TOTAL ENERGY (Total infeed energy, kWh); LAV 1 INFEED TOTAL ACTIVE POWER (Total infeed active power, W); AI 3 INFEED LINE CURRENT AVERAGE (Average infeed line current, A); AI 9 INFEED LINE CURRENT (Infeed current, line 1, A); AI 10 INFEED LINE CURRENT (Infeed current, line 2, A); AI 11 INFEED LINE CURRENT (Infeed current, line 3, A); AI 1 LINE TO NEUTRAL VOLTAGE AVERAGE (Average line-to-neutral voltage, V); AI 4 INFEED TOTAL POWER FACTOR (Total power factor); PIV 4 INFEED ALARM STATUS (Infeed alarm status bits); PIV 5 OUTLET ALARM STATUS (Outlet 1-4 alarm status bits).</p></details><details><summary>How do I check these points on the real M70 Critical Power Monitor (CPM) for busway?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Starline BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/starline/ac-cpm-critical-power-monitor" data-row><span class="k">Busway power meter (critical power monitor)</span><h3>Starline AC Critical Power Monitor (CPM) for busway</h3><p>Starline (Legrand) AC Critical Power Monitors with firmware v4.21-v4.26, v4.21A-v4.26A or v5.02-v5.07.</p><div class="meta">405 objects &middot; 254 writable &middot; Rev 4</div><span class="sr-only"> Also known as: AC CPM, Starline AC CPM, Starline CPM, Critical Power Monitor, Legrand Starline CPM</span></a></li></ul>
<p class="updated">Source: <a href="https://starlinepower.com/sites/default/files/files/M70-CPM-BACNet-Object-List-FW-1.08.pdf" rel="nofollow noopener" target="_blank">M70 CPM - BACNet Object List FW 1.08</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
