<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Swegon Compact / GOLD LP BACnet Points List | Easy BACnet</title>
<meta name="description" content="Swegon Compact / GOLD LP BACnet points list: 600 objects by ID and name (e.g. AV 174 = Communication operation mode), 401 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Swegon Compact / GOLD LP BACnet Points List | Easy BACnet">
<meta property="og:description" content="Swegon Compact / GOLD LP BACnet points list: 600 objects by ID and name (e.g. AV 174 = Communication operation mode), 401 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Swegon Compact / GOLD LP BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Swegon Compact / GOLD LP BACnet points list: 600 objects by ID and name (e.g. AV 174 = Communication operation mode), 401 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip",
   "url": "https://easybacnet.com/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip",
   "name": "Swegon Compact / GOLD LP BACnet Points List | Easy BACnet",
   "description": "Swegon Compact / GOLD LP BACnet points list: 600 objects by ID and name (e.g. AV 174 = Communication operation mode), 401 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip#dataset",
   "name": "Swegon Compact / GOLD LP BACnet IP (PV 2.01+) BACnet Points List",
   "description": "Swegon's Compact and GOLD LP air handlers have a built-in BACnet IP interface (B-ASC profile) on the unit controller. The list has 600 objects of four types: analog inputs for airflows, pressures, temperatures and operating modes, analog values for setpoints, regulator tuning, clock and time/year channels, plus binary inputs and values for outputs, alarms and functions. Several numbered 'Reserve' objects are placeholders. Swegon Compact / GOLD LP BACnet points list: 600 objects by ID and name (e.g. AV 174 = Communication operation mode), 401 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip",
   "keywords": [
    "Swegon Compact / GOLD LP BACnet IP (PV 2.01+) BACnet Points List",
    "Swegon Compact / GOLD LP BACnet IP (PV 2.01+) BACnet objects",
    "Swegon BACnet",
    "COMPACT Air BACnet points list",
    "GOLD LP BACnet points list",
    "Compact/GOLD LP BACnet points list",
    "GB.BACnet480.100129 BACnet points list",
    "BACnet480 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet IP Compact/GOLD LP, program version 2.01 and newer versions",
    "url": "https://www.swegon.com/globalassets/digizuite/11562-en-compactair_bacnet480_other_en.pdf",
    "author": {
     "@type": "Organization",
     "name": "Swegon"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Swegon Compact / GOLD LP BACnet IP (PV 2.01+)",
    "brand": {
     "@type": "Brand",
     "name": "Swegon"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Swegon Compact / GOLD LP BACnet IP (PV 2.01+) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 600 BACnet objects: 143 analog inputs, 367 analog values, 56 binary inputs, 34 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Swegon Compact / GOLD LP BACnet IP (PV 2.01+) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "401 of the 600 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Swegon Compact / GOLD LP BACnet IP (PV 2.01+) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet IP Compact/GOLD LP, program version 2.01 and newer versions (GB.BACnet480.100129), revision 2010-01-29, published free by Swegon at https://www.swegon.com/globalassets/digizuite/11562-en-compactair_bacnet480_other_en.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Swegon Compact / GOLD LP BACnet IP (PV 2.01+)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 174 Communication operation mode (BMS stop / low / high / auto command); AV 40 SA Temperature setpoint (Supply air temperature setpoint); AV 41 EA/Room Temperature setpoint (Extract/room temperature setpoint); BV 0 Alarm reset (Resets tripped alarms); AI 84 Operation mode 1 (Current operating reason (stop, speed, channel)); AI 27 SA Temperature (Supply air temperature); AI 28 EA/Room temperature (Extract/room temperature); AI 29 Outdoor temperatur (Outdoor air temp measured by the unit, °C); BI 5 A-alarm. (A-class alarm active); BI 6 B-alarm. (B-class alarm active)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Swegon Compact / GOLD LP BACnet IP (PV 2.01+)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV-174 Communication operation mode: 0=Auto operation, 1=Communication stop 1, 2=Communication low speed, 3=Communication high speed, 4=Communication stop 2. Summer night cool, intermittent night heat and morning boost still run at stop 2."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Swegon Compact / GOLD LP BACnet IP (PV 2.01+) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Only for BMS-supplied temperatures: AV-204 'Timeout temperature com.' (0-9999 min) sets the timeout for room and outdoor temperatures written over communication. The document does not describe a timeout for the operation mode command."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Swegon Compact / GOLD LP BACnet IP (PV 2.01+)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set AV-200 EA/Room temperature (external) func. to 2 (Communication) and write AV-201; set AV-202 Outdoor temperature (external) func. to 2 and write AV-203. AV-204 is the timeout for those written values."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Compact / GOLD LP BACnet IP (PV 2.01+)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Swegon",
     "item": "https://easybacnet.com/bacnet-points-lists/swegon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Compact / GOLD LP BACnet IP (PV 2.01+)",
     "item": "https://easybacnet.com/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/swegon/">Swegon</a></li><li aria-current="page">Compact / GOLD LP BACnet IP (PV 2.01+)</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">Swegon</span> Compact / GOLD LP BACnet IP (PV 2.01+) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>Swegon&#x27;s Compact and GOLD LP air handlers have a built-in BACnet IP interface (B-ASC profile) on the unit controller. The list has 600 objects of four types: analog inputs for airflows, pressures, temperatures and operating modes, analog values for setpoints, regulator tuning, clock and time/year channels, plus binary inputs and values for outputs, alarms and functions. Several numbered &#x27;Reserve&#x27; objects are placeholders.</p>
<p>This page lists <strong>600 BACnet objects</strong> for the Swegon Compact / GOLD LP BACnet IP (PV 2.01+) &mdash; 401 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Swegon&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/swegon/">Swegon</a></dd></div><div><dt>Model</dt><dd>Compact / GOLD LP BACnet IP (PV 2.01+)</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>600 (401 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Program version 2.01 or later</dd></div><div><dt>Also known as</dt><dd>COMPACT Air, GOLD LP, Compact/GOLD LP, GB.BACnet480.100129, BACnet480</dd></div><div><dt>Source document</dt><dd><a href="https://www.swegon.com/globalassets/digizuite/11562-en-compactair_bacnet480_other_en.pdf" rel="nofollow noopener" target="_blank">BACnet IP Compact/GOLD LP, program version 2.01 and newer versions &middot; GB.BACnet480.100129 &middot; rev. 2010-01-29</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip.csv" rel="nofollow" download>Download CSV <small>600 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.swegon.com/globalassets/digizuite/11562-en-compactair_bacnet480_other_en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=swegon/compact-gold-lp-bacnet-ip">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Swegon&rsquo;s current documentation and the live
device before use. Not official Swegon information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Swegon Compact / GOLD LP BACnet IP (PV 2.01+)</h2>
<div class="answer"><b>Integration in brief</b><p>Write AV-174 Communication operation mode to run the unit from the BMS (0 hands control back to the unit&#x27;s own time channels) and read AI-84 Operation mode 1 to see why it is running or stopped. Map supply and extract air temperature, the EA/room setpoint and the low/high speed airflow or pressure setpoints, plus BI-5/BI-6 A/B alarms and BV-0 alarm reset. These are the objects the source&#x27;s overview page highlights.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-174">AV 174</a></td><td class="n">Communication operation mode</td><td>BMS stop / low / high / auto command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-40">AV 40</a></td><td class="n">SA Temperature setpoint</td><td>Supply air temperature setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-41">AV 41</a></td><td class="n">EA/Room Temperature setpoint</td><td>Extract/room temperature setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-0">BV 0</a></td><td class="n">Alarm reset</td><td>Resets tripped alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-84">AI 84</a></td><td class="n">Operation mode 1</td><td>Current operating reason (stop, speed, channel)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-27">AI 27</a></td><td class="n">SA Temperature</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-28">AI 28</a></td><td class="n">EA/Room temperature</td><td>Extract/room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-29">AI 29</a></td><td class="n">Outdoor temperatur</td><td>Outdoor air temp measured by the unit, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-5">BI 5</a></td><td class="n">A-alarm.</td><td>A-class alarm active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-6">BI 6</a></td><td class="n">B-alarm.</td><td>B-class alarm active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>AV-174 Communication operation mode: 0=Auto operation, 1=Communication stop 1, 2=Communication low speed, 3=Communication high speed, 4=Communication stop 2. Summer night cool, intermittent night heat and morning boost still run at stop 2.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Only for BMS-supplied temperatures: AV-204 &#x27;Timeout temperature com.&#x27; (0-9999 min) sets the timeout for room and outdoor temperatures written over communication. The document does not describe a timeout for the operation mode command.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Set AV-200 EA/Room temperature (external) func. to 2 (Communication) and write AV-201; set AV-202 Outdoor temperature (external) func. to 2 and write AV-203. AV-204 is the timeout for those written values.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP only; the device is a B-ASC supporting read/write property, COV and dynamic device/object binding.</li><li>Swegon refers to a separate BACnet PICS and EDE file; device instance and IP settings are not in this document.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Setpoints exist separately for low and high speed (e.g. AV-0/1 SA airflow, AV-8/9 SA duct pressure).</li><li>Fan regulation mode (AV-97 SA, EA equivalent) decides whether airflow, pressure or demand setpoints are used.</li><li>Clock, time-channel and year-channel AVs (around 120-290) are configuration settings.</li><li>Reserve objects return no meaningful data.</li></ul>
</section>
<h2 id="points">Swegon Compact / GOLD LP BACnet IP (PV 2.01+) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">600 of 600 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>143</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>367</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>56</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>34</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>600</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>199</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>401</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (397)</option><option value="°C">°C (86)</option><option value="%">% (36)</option><option value="Pa">Pa (33)</option><option value="l/s">l/s (16)</option><option value="s">s (11)</option><option value="min">min (7)</option><option value="h">h (6)</option><option value="(-10.00)°C">(-10.00)°C (2)</option><option value="A">A (2)</option><option value="V">V (2)</option><option value="W">W (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>62</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Swegon Compact / GOLD LP BACnet IP (PV 2.01+) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="l/s" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">SA Airflow</td><td class="d">Present supply airflow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="l/s" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">SA Airflow regulator</td><td class="d">Present supply airflow regulator setpoint.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="l/s" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">EA Airflow</td><td class="d">Present extract airflow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="l/s" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">EA Airflow regulator</td><td class="d">Present extract airflow regulator setpoint.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="Pa" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">SA Duct pressure</td><td class="d">Present supply air duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="Pa" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">SA Duct pressure regulator</td><td class="d">Present supply air duct pressure regulator setpoint.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="Pa" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">EA Duct pressure</td><td class="d">Present extract air duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="Pa" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">EA Duct pressure regulator</td><td class="d">Present extract air duct pressure regulator setpoint.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="%" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">SA VAV demand regulator</td><td class="d">Present supply air VAV demand regulator setpoint.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="%" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">EA VAV demand regulator</td><td class="d">Present extract air VAV demand regulator setpoint.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="%" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">SA Fan level</td><td class="d">Present running level for the supply air fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="13" data-acc="R" data-u="%" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">EA Fan level</td><td class="d">Present running level for the extract air fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="W" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">SA Fan effect</td><td class="d">Present power consumption level for the supply air fan.</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="15" data-acc="R" data-u="W" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">EA Fan effect</td><td class="d">Present power consumption level for the extract air fan.</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">SFP</td><td class="d">SFP supply air + extract air.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="19" data-acc="R" data-u="V" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">SA Voltage</td><td class="d">Present voltage level for the supply air fan.</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="20" data-acc="R" data-u="V" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">EA Voltage</td><td class="d">Present voltage level for the extract air fan.</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="21" data-acc="R" data-u="A" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">SA Current</td><td class="d">Present current level for the supply air fan.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="22" data-acc="R" data-u="A" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">EA Current</td><td class="d">Present current level for the extract air fan.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="23" data-acc="R" data-u="Pa" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">SA Airflow pressure</td><td class="d">Present airflow pressure in the supply air fan inlet.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="24" data-acc="R" data-u="Pa" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">EA Airflow pressure</td><td class="d">Present airflow pressure in the extract air fan inlet.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="25" data-acc="R" data-u="°C" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">SA Temp regulator</td><td class="d">Present supply air temperature regulator setpoint.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="26" data-acc="R" data-u="°C" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">EA Temp regulator</td><td class="d">Present extract air temperature regulator setpoint.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="27" data-acc="R" data-u="°C" data-min="1" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">27</td><td class="n">SA Temperature</td><td class="d">Present supply air temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="28" data-acc="R" data-u="°C" data-min="1" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28</td><td class="n">EA/Room temperature</td><td class="d">Present extract air/room temperature in the unit.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="29" data-acc="R" data-u="°C" data-min="1" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29</td><td class="n">Outdoor temperatur</td><td class="d">Present outdoor air temperature in the unit.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="30" data-acc="R" data-u="°C" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">EA/Room temperature (external)</td><td class="d">Present room temperature external from the unit.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="31" data-acc="R" data-u="°C" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Outdoor temperatur (external)</td><td class="d">Present outdoor air temperature external from the unit.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="32" data-acc="R" data-u="°C" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Anti frost temperature</td><td class="d">Present anti frost temperature for water reheating coils.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="34" data-acc="R" data-u="" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="35" data-acc="R" data-u="%" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Rotary heat exchanger level</td><td class="d">Present operation level from rotary heat exchanger.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="36" data-acc="R" data-u="%" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Reheat level</td><td class="d">Present level of reheat.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="37" data-acc="R" data-u="%" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">SA Down regulation level</td><td class="d">Present level of supply airflow down regulation.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="39" data-acc="R" data-u="%" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Cooling level</td><td class="d">Present level of cooling.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="40" data-acc="R" data-u="%" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Heating boost level</td><td class="d">Present level of heating boost.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="41" data-acc="R" data-u="%" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Cooling boost level</td><td class="d">Present level of cooling boost.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="42" data-acc="R" data-u="Pa" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">HX pressure level</td><td class="d">Present pressure drop for the rotary heat exchanger.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="43" data-acc="R" data-u="Pa" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">HX pressure alarm limit</td><td class="d">Present pressure drop alarm limit for the rotary heat exchanger.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="44" data-acc="R" data-u="°C" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">HX temperature</td><td class="d">Present temperature inside the control unit for the rotary heat exchanger.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="45" data-acc="R" data-u="%" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Effect reduction level</td><td class="d">Present level of max output signal for electrical reheaters, active during low</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="46" data-acc="R" data-u="°C" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Anti frost temp setpoint/operation</td><td class="d">Present anti frost temperature setpoint for water reheating coils during unit operation.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="47" data-acc="R" data-u="°C" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Anti frost temp setpoint/stop</td><td class="d">Present anti frost temperature setpoint for water reheating coils when the unit</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="48" data-acc="R" data-u="°C" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Anti frost temp alarm limit</td><td class="d">Setting of antifrost temperature alarm limit.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="49" data-acc="R" data-u="Pa" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Supply air filter pressure level</td><td class="d">Present supply air filter pressure drop.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="50" data-acc="R" data-u="Pa" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Supply air filter pressure alarm limit.</td><td class="d">Present supply air filter pressure alarm limit.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="51" data-acc="R" data-u="Pa" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">Supply air filter pressure level, new</td><td class="d">Supply air filter pressure saved from calibration.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="52" data-acc="R" data-u="Pa" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Extract air filter pressure level</td><td class="d">Present extract air filter pressure drop.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="53" data-acc="R" data-u="Pa" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">Extract air filter pressure alarm limit.</td><td class="d">Present extract air filter pressure alarm limit.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="54" data-acc="R" data-u="Pa" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">Extract air filter pressure level, new</td><td class="d">Extract air filter pressure saved from calibration.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="55" data-acc="R" data-u="" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="56" data-acc="R" data-u="" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Coil type</td><td class="d">Present connected reheat coil type.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="57" data-acc="R" data-u="s" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Cool step time</td><td class="d">Present time between cool step shift.</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="58" data-acc="R" data-u="s" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">Cool relay 1 restart time</td><td class="d">Present time between two starts of cool relay 1.</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="59" data-acc="R" data-u="s" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Cool relay 2 restart time</td><td class="d">Present time between two starts of cool relay 2.</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="60" data-acc="R" data-u="" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Programversion, HMI</td><td class="d">Present programversion for the handterminal.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="61" data-acc="R" data-u="" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Programversion, HMI-slave</td><td class="d">Present programversion for the extra handterminal.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="62" data-acc="R" data-u="" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Programversion, main controller.</td><td class="d">Present programversion for the main control unit.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="63" data-acc="R" data-u="" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Programversion, SA FC-1.</td><td class="d">Present programversion for the supply air frequency converter no.1.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="64" data-acc="R" data-u="" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Programversion, SA FC-2.</td><td class="d">Present programversion for the supply air frequency converter no.2.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="65" data-acc="R" data-u="" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Programversion, EA FC-1.</td><td class="d">Present programversion for the extract air frequency converter no.1.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">Programversion, EA FC-2.</td><td class="d">Present programversion for the extract air frequency converter no.2.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">Programversion, HX control unit</td><td class="d">Present programversion for the rotary heat exchange control unit.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="68" data-acc="R" data-u="" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">Weekday</td><td class="d">Present weekday for the unit&#x27;s internal clock.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">Extended low speed op. Hours</td><td class="d">Present time for extended low speed operation.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="70" data-acc="R" data-u="" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">Extended low speed op. Minutes</td><td class="d">Present time for extended low speed operation.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="71" data-acc="R" data-u="" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Extended high speed op. Hours</td><td class="d">Present time for extended high speed operation.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="72" data-acc="R" data-u="" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Extended high speed op. Minutes</td><td class="d">Present time for extended high speed operation.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="73" data-acc="R" data-u="" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">SA Fan operation time</td><td class="d">Present operation time for the supply air fan, measured in minutes and</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">EA Fan operation time</td><td class="d">Present operation time for the extract air fan, measured in minutes and</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Cool operation time</td><td class="d">Present operation time for cooling, measured in minutes and present in days</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Heat exchange operation time</td><td class="d">Present operation time for heat exchange, measured in minutes and present in</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Reheat operation time</td><td class="d">Present operation time for reheat, measured in minutes and present in days</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="78" data-acc="R" data-u="" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">Present tripped alarm</td><td class="d">Present tripped alarm number with highest priority.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="79" data-acc="R" data-u="" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Active not tripped alarm no.1</td><td class="d">Present active alarm in delay.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="80" data-acc="R" data-u="" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Active not tripped alarm no.2</td><td class="d">Present active alarm in delay.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="81" data-acc="R" data-u="" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Active not tripped alarm no.3</td><td class="d">Present active alarm in delay.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">SA Fan size</td><td class="d">Present supply air fan size.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="83" data-acc="R" data-u="" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">EA Fan size</td><td class="d">Present extract air fan size.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="84" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">84</td><td class="n">Operation mode 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Manual stop, 1=Ext. stop, 2=Com. stop 1, 3=Manual high speed, 4=Summer night cooling, 5=Int. night heat, 6=Manual low speed, 7=Ext. high speed, 8=Com. high speed, 9=Year channel stop, 10=Year channel high speed, 11=Year channel low speed, 12=Time channel high speed, 13=Ext. low speed, 14=Com. low speed, 15=Time channel low speed, 16=Time channel stop, 17=Low speed=stop, 18=Com. stop 2</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Operation mode 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=, 1=Coold air recovery, 2=Cooling boost, 3=SA down regulation, 4=HX defrosting, 5=Anti frost func. active, 6=Effect reduction, 7=Startup, 8=Zero calibration, 9=Extended low speed, 10=Extended high speed, 11=Air adjustment, 12=Cooling off, 13=Purging R.HX, 14=Extended R.HX. op, 15=Filter calibration, 16=R.HX. calibration, 17=Morning boost, 18=Heating boost, 19=Alarm, 20=Cooling pressure reduction, 21=Startup extract air fan, 22=Reserve, 23=Airing, 24=Heating</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Operation mode, manual</td><td class="d">Present manual operation set on the unit&#x27;s handterminal.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Auto operation, 2=Manual low speed, 3=Manual high speed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Copy of Input Status 1-16.</td><td class="d">Bit 0=1x0001 Bit 1=1x0002 Bit 15=1x0016</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="88" data-acc="R" data-u="" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Copy of Input Status 17-32.</td><td class="d">Bit 0=1x00017 Bit 1=1x00018 Bit 15=1x0032</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="89" data-acc="R" data-u="" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Copy of Input Status 33-48.</td><td class="d">Bit 0=1x00033 Bit 1=1x00034 Bit 15=1x0048</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="90" data-acc="R" data-u="%" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Heat exchanger regulator</td><td class="d">Present level of heat exchanger regulator.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="91" data-acc="R" data-u="%" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Extract air-humidity</td><td class="d">Present level of extract air-humidity.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="92" data-acc="R" data-u="°C" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Extract air-humidity temperature</td><td class="d">Present temperature inside extract air-humidity sensor.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="93" data-acc="R" data-u="°C" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Extract air-dewpoint</td><td class="d">Calculated extract air-dewpoint.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="94" data-acc="R" data-u="°C" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">AYC chilled water temperature</td><td class="d">Present AYC chilled water temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="95" data-acc="R" data-u="°C" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">AYC chilled water temperature regulator</td><td class="d">Present AYC chilled water temperature regulator setpoint.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="96" data-acc="R" data-u="%" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">AYC chilled water output</td><td class="d">Present level of AYC chilled water valve output.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="97" data-acc="R" data-u="°C" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Supply air-dewpoint regulator</td><td class="d">Present supply air-dewpoint regulator setpoint.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="98" data-acc="R" data-u="%" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Supply air-humidity</td><td class="d">Present level of supply air-humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="99" data-acc="R" data-u="°C" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Supply air-humidity temperature</td><td class="d">Present temperature inside supply air-humidity sensor.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="100" data-acc="R" data-u="°C" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Supply air-dewpoint</td><td class="d">Calculated supply air-dewpoint.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="101" data-acc="R" data-u="" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="102" data-acc="R" data-u="" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="103" data-acc="R" data-u="" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="104" data-acc="R" data-u="" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="105" data-acc="R" data-u="%" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">R.HX. Efficiency</td><td class="d">Calculated level of rotary heat exchanger efficiency.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="106" data-acc="R" data-u="" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="108" data-acc="R" data-u="Pa" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">Supply air prefilter pressure level</td><td class="d">Present supply air prefilter pressure drop.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="109" data-acc="R" data-u="Pa" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Supply air prefilter pressure alarm limit.</td><td class="d">Present supply air prefilter pressure alarm limit.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="110" data-acc="R" data-u="Pa" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Supply air prefilter pressure level, new</td><td class="d">Supply air prefilter pressure saved from calibration.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="111" data-acc="R" data-u="Pa" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Extract air prefilter pressure level</td><td class="d">Present extract air prefilter pressure drop.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="112" data-acc="R" data-u="Pa" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Extract air prefilter pressure alarm limit.</td><td class="d">Present extract air prefilter pressure alarm limit.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="113" data-acc="R" data-u="Pa" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">Extract air prefilter pressure level, new</td><td class="d">Extract air prefilter pressure saved from calibration.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="114" data-acc="R" data-u="" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="115" data-acc="R" data-u="" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="116" data-acc="R" data-u="" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="117" data-acc="R" data-u="" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="118" data-acc="R" data-u="" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="119" data-acc="R" data-u="" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="120" data-acc="R" data-u="" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="121" data-acc="R" data-u="" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="122" data-acc="R" data-u="" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="123" data-acc="R" data-u="" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="124" data-acc="R" data-u="°C" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">Pre-heating air temperature</td><td class="d">Present pre-heating air temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="125" data-acc="R" data-u="%" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">Pre-heating level</td><td class="d">Present level of pre-heating.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="126" data-acc="R" data-u="°C" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">Pre-heating anti frost temperature</td><td class="d">Present anti frost temperature for water pre-heating coils.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="127" data-acc="R" data-u="" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="128" data-acc="R" data-u="" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="129" data-acc="R" data-u="" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="130" data-acc="R" data-u="" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="131" data-acc="R" data-u="" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="132" data-acc="R" data-u="" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="133" data-acc="R" data-u="" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">Preheat operation time</td><td class="d">Present operation time for preheat, measured in minutes and present in days</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="134" data-acc="R" data-u="" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="135" data-acc="R" data-u="" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="136" data-acc="R" data-u="%" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">Demand VOC Level</td><td class="d">Present level of demand VOC input.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="137" data-acc="R" data-u="%" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">Demand Vin Level</td><td class="d">Present level of demand 0-10VDC input.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="138" data-acc="R" data-u="%" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">SA Filter level calculated</td><td class="d">Present level of calculated supply air filter.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="139" data-acc="R" data-u="%" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">EA Filter level calculated</td><td class="d">Present level of calculated extract air filter.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="140" data-acc="R" data-u="°C" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">AYC heat temperature</td><td class="d">Present AYC heat temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="141" data-acc="R" data-u="°C" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">AYC heat temp regulator</td><td class="d">Present AYC heat temperature regulator setpoint.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="142" data-acc="R" data-u="%" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">AYC heat valve output</td><td class="d">Present level of AYC heat valve output.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="0" data-acc="W" data-u="l/s" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">SA Low speed airflow setpoint</td><td class="d">Supply airflow setpoint for the unit when running in low speed operation.</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="1" data-acc="W" data-u="l/s" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">SA High speed airflow setpoint</td><td class="d">Supply airflow setpoint for the unit when running in high speed operation.</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="2" data-acc="W" data-u="l/s" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">SA Max speed airflow setpoint</td><td class="d">Supply airflow max. limit for the unit when the low/high speed operation</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="3" data-acc="W" data-u="l/s" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">SA Min speed airflow setpoint</td><td class="d">Supply airflow min. limit for the unit when the low/high speed operation</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="4" data-acc="W" data-u="l/s" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">EA Low speed airflow setpoint</td><td class="d">Extract airflow setpoint for the unit when running in low speed operation.</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="5" data-acc="W" data-u="l/s" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">EA High speed airflow setpoint</td><td class="d">Extract airflow setpoint for the unit when running in high speed operation.</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="6" data-acc="W" data-u="l/s" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">EA Max speed airflow setpoint</td><td class="d">Extract airflow max. limit for the unit when the low/high speed operation</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="7" data-acc="W" data-u="l/s" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">EA Min speed airflow setpoint</td><td class="d">Extract airflow min. limit for the unit when the low/high speed operation</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="8" data-acc="W" data-u="Pa" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">SA Low speed pressure setpoint</td><td class="d">Supply air duct pressure setpoint for the unit when running in low</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="9" data-acc="W" data-u="Pa" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">SA High speed pressure setpoint</td><td class="d">Supply air duct pressure for the unit when running in high speed</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="10" data-acc="W" data-u="%" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">SA Max speed output signal</td><td class="d">Max. limit for the supply air fan speed when running in pressure</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="11" data-acc="W" data-u="Pa" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">SA Max speed pressure setpoint</td><td class="d">Supply air duct pressure max. limit for the unit when the low/high</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="12" data-acc="W" data-u="Pa" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">EA Low speed pressure setpoint</td><td class="d">Extract air duct pressure setpoint for the unit when running in low</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="13" data-acc="W" data-u="Pa" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">EA High speed pressure setpoint</td><td class="d">Extract air duct pressure setpoint for the unit when running in high</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="14" data-acc="W" data-u="%" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">EA Max speed output signal</td><td class="d">Max. limit for the extract air fan speed when running in pressure</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="15" data-acc="W" data-u="Pa" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">EA Max speed pressure setpoint</td><td class="d">Extract air duct pressure max. limit for the unit when the low/high</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="16" data-acc="W" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">SA Low speed demand setpoint</td><td class="d">Supply air setpoint for the 0-10V input signal on terminal 35..37 for</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="17" data-acc="W" data-u="%" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">SA High speed demand setpoint</td><td class="d">Supply air setpoint for the 0-10V input signal on terminal 35..37 for</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="18" data-acc="W" data-u="%" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">EA Low speed demand setpoint</td><td class="d">Extract air setpoint for the 0-10V input signal on terminal 35..37 for</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="19" data-acc="W" data-u="%" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">EA High speed demand setpoint</td><td class="d">Extract air setpoint for the 0-10V input signal on terminal 35..37 for</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">SA Airflow regulation zone</td><td class="d">Supply airflow regulation zone setting in % of the present airflow setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">SA Airflow C-factor</td><td class="d">Supply airflow regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">EA Airflow regulation zone</td><td class="d">Extract airflow regulation zone setting in % of the present airflow setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">EA Airflow C-factor</td><td class="d">Extract airflow regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">SA Pressure regulation zone</td><td class="d">Supply air pressure regulation zone setting in % of the present duct</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">SA Pressure C-factor</td><td class="d">Supply air pressure regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">EA Pressure regulation zone</td><td class="d">Extract air pressure regulation zone setting in % of the present duct</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">EA Pressure C-factor</td><td class="d">Extract air pressure regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">SA Demand P-band.</td><td class="d">Supply air demand regulator P-band setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">SA Demand C-factor</td><td class="d">Supply air demand regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">EA Demand P-band.</td><td class="d">Extract air demand regulator P-band setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">EA Demand C-factor</td><td class="d">Extract air demand regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="32" data-acc="W" data-u="°C" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">ERS 1 Diff</td><td class="d">Supply air temperature difference setting accordning to the diagram for ERS 1.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="33" data-acc="W" data-u="°C" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">ERS 1 Breakpoint</td><td class="d">Breakpoint setting accordning to the diagram for ERS 1.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="34" data-acc="W" data-u="°C" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">ERS 2 Breakpoint X1</td><td class="d">Breakpoint X1 setting accordning to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="35" data-acc="W" data-u="°C" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">ERS 2 Breakpoint Y1</td><td class="d">Breakpoint Y1 setting accordning to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="36" data-acc="W" data-u="°C" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">ERS 2 Breakpoint X2</td><td class="d">Breakpoint X2 setting accordning to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="37" data-acc="W" data-u="°C" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">ERS 2 Breakpoint Y2</td><td class="d">Breakpoint Y2 setting accordning to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="38" data-acc="W" data-u="°C" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">ERS 2 Breakpoint X3</td><td class="d">Breakpoint X3 setting accordning to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="39" data-acc="W" data-u="°C" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">ERS 2 Breakpoint Y3</td><td class="d">Breakpoint Y3 setting accordning to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="40" data-acc="W" data-u="°C" data-min="1" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">SA Temperature setpoint</td><td class="d">Supply air temperature setting, for supply air temp regulation mode.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="41" data-acc="W" data-u="°C" data-min="1" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">41</td><td class="n">EA/Room Temperature setpoint</td><td class="d">Extract air/room temperature setting, for Extract air/room temp regulation mode.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="42" data-acc="W" data-u="°C" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">SA Min temp setpoint</td><td class="d">Supply air min.setpoint during EA/room regulation mode.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="43" data-acc="W" data-u="°C" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">SA Max temp setpoint</td><td class="d">Supply air max.setpoint during EA/room regulation mode.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">SA Temperature P-band</td><td class="d">Supply air temperature regulator P-band setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">EA/Room Temperature P-band</td><td class="d">Extract air/room temperature regulator P-band setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">SA HX. Reg C-factor</td><td class="d">Supply air heat exchange regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="47" data-acc="W" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">EA/Room HX. Reg C-factor</td><td class="d">Extract air/room heat exchange regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">SA Heat Reg C-factor</td><td class="d">Supply air reheat regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">EA/Room Heat Reg C-factor</td><td class="d">Extract air/room reheat regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="50" data-acc="W" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="52" data-acc="W" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">SA Down regulation Reg C-factor</td><td class="d">Supply air reheat regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="55" data-acc="W" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">SA Cool reg C-factor</td><td class="d">Supply air cool regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">EA/Room Cool reg C-factor</td><td class="d">Extract air/room cool regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="58" data-acc="W" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">SA Cooling boost C-factor</td><td class="d">Supply air cooling boost affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">EA/Room Cooling boost reg C-factor</td><td class="d">Extract air/room cooling boost regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="60" data-acc="W" data-u="Pa" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">HX Pressure alarm set.</td><td class="d">Heat exchange pressure alarm limit setting (alarm no.38).</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="61" data-acc="W" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="62" data-acc="W" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="63" data-acc="W" data-u="%" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Cooling off set.</td><td class="d">Cooling off airflow setting in % of max. airflow.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="64" data-acc="W" data-u="°C" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">SA Down regulation neautral zone</td><td class="d">Neutral zone setting before downregulation is permitted.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="65" data-acc="W" data-u="°C" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Cool Outdoor temp limit.1</td><td class="d">Outdoor temperature limit setting for cooling stage 1.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="66" data-acc="W" data-u="°C" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Cool Outdoor temp limit.2</td><td class="d">Outdoor temperature limit setting for cooling stage 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="67" data-acc="W" data-u="°C" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Cool Outdoor temp limit.3</td><td class="d">Outdoor temperature limit setting for cooling stage 3.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="68" data-acc="W" data-u="°C" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Temperature reg. Neutral zone</td><td class="d">Neutral zone setting before shift between heating and cooling.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="69" data-acc="W" data-u="l/s" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">SA Cool min air flow</td><td class="d">Supply air min. air flow setting for cooling.</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="70" data-acc="W" data-u="l/s" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">EA Cool min air flow</td><td class="d">Extract air min. air flow setting for cooling.</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="71" data-acc="W" data-u="°C" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Heating boost start limit</td><td class="d">Heating boost start temperature limit.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="72" data-acc="W" data-u="°C" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Cooling boost start limit</td><td class="d">Cooling boost (comfort) start temperature limit.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="73" data-acc="W" data-u="Pa" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">SA Filter alarm limit</td><td class="d">Supply air filter pressure alarm limit setting.</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="74" data-acc="W" data-u="Pa" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">EA Filter alarm limit</td><td class="d">Extract air filter pressure alarm limit setting.</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="75" data-acc="W" data-u="°C" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Int. Night heat room start temp</td><td class="d">Intermittent night heat function, extract air temperature setting for start.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="76" data-acc="W" data-u="°C" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Int. Night heat room stop temp</td><td class="d">Intermittent night heat function, extract air temperature setting for stop.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="77" data-acc="W" data-u="°C" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Int. Night heat SA temp setpoint</td><td class="d">Intermittent night heat function, supply air temperature setpoint during night heat.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="78" data-acc="W" data-u="l/s" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Int. Night heat SA airflow setpoint</td><td class="d">Intermittent night heat function, supply airflow setpoint during night heat.</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="79" data-acc="W" data-u="l/s" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Int. Night heat EA airflow setpoint</td><td class="d">Intermittent night heat function, extract airflow setpoint during night heat.</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="80" data-acc="W" data-u="°C" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Summer night cool EA start temp</td><td class="d">Summer night cool function, extract air temperature setting for start.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="81" data-acc="W" data-u="°C" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Summer night cool EA stop temp</td><td class="d">Summer night cool function, extract air temperature setting for stop.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="82" data-acc="W" data-u="°C" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Summer night cool outdoor temp limit</td><td class="d">Summer night cool function, outdoor temperature limit.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="83" data-acc="W" data-u="°C" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Summer night cool SA temp setpoint</td><td class="d">Summer night cool function, supply air temperature setpoint during summer night cool.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="84" data-acc="W" data-u="(-10.00)°C" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Outdoor temp comp. Winter X1.</td><td class="d">Endpoint of winter compensation.</td><td class="u">(-10.00)°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="85" data-acc="W" data-u="°C" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Outdoor temp comp. Winter X2.</td><td class="d">Startpoint of winter compensation.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="86" data-acc="W" data-u="°C" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Outdoor temp comp. Winter Y1.</td><td class="d">Level of winter compensation at X1.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="87" data-acc="W" data-u="°C" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Outdoor temp comp. Summer X3.</td><td class="d">Startpoint of summer compensation.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="88" data-acc="W" data-u="°C" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Outdoor temp comp. Summer X4.</td><td class="d">Endpoint of summer compensation.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="89" data-acc="W" data-u="°C" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Outdoor temp comp. Summer Y2.</td><td class="d">Level of summer compensation at X4.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="90" data-acc="W" data-u="(-10.00)°C" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Outdoor airflow comp. Winter X1.</td><td class="d">Endpoint of winter compensation.</td><td class="u">(-10.00)°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="91" data-acc="W" data-u="°C" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">Outdoor airflow comp. Winter X2.</td><td class="d">Startpoint of winter compensation.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="92" data-acc="W" data-u="%" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">Outdoor airflow comp. Winter Y1.</td><td class="d">Level of airflow compensation at X1.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="93" data-acc="W" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="94" data-acc="W" data-u="°C" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">EA/Room min temp alarm limit</td><td class="d">Setting for min extract air /room temp alarm no.40.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="95" data-acc="W" data-u="°C" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">SA Deviation alarm limit</td><td class="d">Setting for supply air temperature below present setpoint, alarm no.41.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="96" data-acc="W" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="97" data-acc="W" data-u="" data-st="1" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">SA Fan regulation mode</td><td class="d">Setting of regulation type for the supply air fan.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Airflow reg, 1=Pressure reg, 2=Demand reg, 3=Slave controlled by EA fan</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="98" data-acc="W" data-u="" data-st="1" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">EA Fan regulation mode</td><td class="d">Setting of regulation type for the extract air fan.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Airflow reg, 1=Pressure reg, 2=Demand reg, 3=Slave controlled by SA fan</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="99" data-acc="W" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">ERS Step</td><td class="d">Setting of curve when temperature is above breakpoint.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="100" data-acc="W" data-u="" data-st="1" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Temperature regulation mode.</td><td class="d">Setting of temperature regulation type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=ERS 1 reg, 1=ERS 2 reg, 2=SA reg, 3=EA/Room reg</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="101" data-acc="W" data-u="s" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Cooling off periode</td><td class="d">Time setting for cooling off electrical heating coil.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="102" data-acc="W" data-u="s" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Cool step time</td><td class="d">Time setting between cool step shift.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="103" data-acc="W" data-u="s" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Cool restart time</td><td class="d">Setting of time between two starts of the cool relays.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="104" data-acc="W" data-u="" data-st="1" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Cool regulation mode</td><td class="d">Setting of cool regulation type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Controlled 0-10V, 1=Controlled 10-0V, 2=On/Off 1-step, 3=On/Off 2-steps, 4=On/Off 3-steps binary</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="105" data-acc="W" data-u="" data-st="1" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Heating boost regulation mode.</td><td class="d">Setting for heating boost function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="106" data-acc="W" data-u="" data-st="1" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Cooling boost regulation mode.</td><td class="d">Setting of cooling boost regulation type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Comfort, 2=Economy, 3=Sequence, 4=Comfort+economy, 5=Economy+sequence</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="107" data-acc="W" data-u="" data-st="1" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Filter calibration mode</td><td class="d">Setting for required filter calibration.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=SA+EA-Filter, 2=SA-Filter, 3=EA-Filter, 4=HX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="108" data-acc="W" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Air adjustment time, minutes</td><td class="d">Setting for amount of minutes to air adjustment function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="109" data-acc="W" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Air adjustment time, hours</td><td class="d">Setting for amount of hours to air adjustment function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="110" data-acc="W" data-u="" data-st="1" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Handterminal language</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Svenska, 1=Norsk, 2=Dansk, 3=Suomi, 4=English, 5=Français, 6=Deutsch, 7=Polski, 8=Český, 9=Italiano, 10=Español, 11=Português, 12=Pycckий, 13=Eesti, 14=Latviesu, 15=Lietiviu, 16=Nederlands, 17=Magyar, 18=Türkçe</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="111" data-acc="W" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Summer night cool start, hour</td><td class="d">Setting for start time of summer night cooling function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="112" data-acc="W" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Summer night cool start, minute</td><td class="d">Setting for start time of summer night cooling function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="113" data-acc="W" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">Summer night cool stop, hour</td><td class="d">Setting for stop time of summer night cooling function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="114" data-acc="W" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Summer night cool stop, minute</td><td class="d">Setting for stop time of summer night cooling function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="115" data-acc="W" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="116" data-acc="W" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="117" data-acc="W" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">Morning boost time, hours</td><td class="d">Setting of morning boost time before normal operation.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="118" data-acc="W" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Morning boost time, minutes</td><td class="d">Setting of morning boost time before normal operation.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="119" data-acc="W" data-u="s" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Startup time</td><td class="d">Setting of time for startup when the unit regulator is running with</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="120" data-acc="W" data-u="s" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Start delay SA fan.</td><td class="d">Setting of start delay time for the supply air fan.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="121" data-acc="W" data-u="s" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">Start delay EA fan.</td><td class="d">Setting of start delay time for the extract air fan after supply</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="122" data-acc="W" data-u="" data-st="1" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">Air flow unit</td><td class="d">Setting of air flow unit presented in the unit&#x27;s handterminal and WEB.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=l/s, 1=m3/s, 2=m3/h</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="123" data-acc="W" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">Year</td><td class="d">Setting for the unit&#x27;s internal clock.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="125" data-acc="W" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">Month</td><td class="d">Setting for the unit&#x27;s internal clock.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="126" data-acc="W" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">Date</td><td class="d">Setting for the unit&#x27;s internal clock.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="127" data-acc="W" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Hour</td><td class="d">Setting for the unit&#x27;s internal clock.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="128" data-acc="W" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">Minute</td><td class="d">Setting for the unit&#x27;s internal clock.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="129" data-acc="W" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">Second</td><td class="d">Setting for the unit&#x27;s internal clock.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="130" data-acc="W" data-u="" data-st="1" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Time channel 1 status</td><td class="d">Low speed High speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive 16=Inactive, 1=Monday 17=Monday, 2=Tuesday 18=Tuesday, 3=Wednesday 19=Wednesday, 4=Thursday 20=Thursday, 5=Friday 21=Friday, 6=Saturday 22=Saturday, 7=Sunday 23=Sunday, 8=Monday..Friday 24=Monday..Friday, 9=Monday..Sunday 25=Monday..Sunday, 10=Saturday..Sunday 26=Saturday..Sunday</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="131" data-acc="W" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">Time channel 1 start hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="132" data-acc="W" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">Time channel 1 start minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="133" data-acc="W" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Time channel 1 stop hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="134" data-acc="W" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">Time channel 1 stop minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="135" data-acc="W" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Time channel 2 status</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="136" data-acc="W" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">Time channel 2 start hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="137" data-acc="W" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">Time channel 2 start minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="138" data-acc="W" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">Time channel 2 stop hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="139" data-acc="W" data-u="" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">Time channel 2 stop minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="140" data-acc="W" data-u="" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">Time channel 3 status</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="141" data-acc="W" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">Time channel 3 start hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="142" data-acc="W" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">Time channel 3 start minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="143" data-acc="W" data-u="" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">Time channel 3 stop hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="144" data-acc="W" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Time channel 3 stop minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="145" data-acc="W" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">Time channel 4 status</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="146" data-acc="W" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">Time channel 4 start hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="147" data-acc="W" data-u="" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">Time channel 4 start minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="148" data-acc="W" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">Time channel 4 stop hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="149" data-acc="W" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">Time channel 4 stop minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="150" data-acc="W" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">Time channel 5 status</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="151" data-acc="W" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">Time channel 5 start hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="152" data-acc="W" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">Time channel 5 start minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="153" data-acc="W" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">Time channel 5 stop hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="154" data-acc="W" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">Time channel 5 stop minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="155" data-acc="W" data-u="" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">Time channel 6 status</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="156" data-acc="W" data-u="" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">Time channel 6 start hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="157" data-acc="W" data-u="" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">Time channel 6 start minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="158" data-acc="W" data-u="" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">Time channel 6 stop hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="159" data-acc="W" data-u="" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">Time channel 6 stop minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="160" data-acc="W" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">Time channel 7 status</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="161" data-acc="W" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">Time channel 7 start hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="162" data-acc="W" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">Time channel 7 start minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="163" data-acc="W" data-u="" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">Time channel 7 stop hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="164" data-acc="W" data-u="" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">Time channel 7 stop minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="165" data-acc="W" data-u="" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">Time channel 8 status</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="166" data-acc="W" data-u="" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">Time channel 8 start hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="167" data-acc="W" data-u="" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">Time channel 8 start minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="168" data-acc="W" data-u="" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">Time channel 8 stop hour</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="169" data-acc="W" data-u="" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">Time channel 8 stop minute</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="170" data-acc="W" data-u="" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">Extended low speed op. Hours</td><td class="d">Setting for extended low speed operation.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="171" data-acc="W" data-u="" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">Extended low speed op. Minutes</td><td class="d">Setting for extended low speed operation.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="172" data-acc="W" data-u="" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">Extended high speed op. Hours</td><td class="d">Setting for extended low speed operation.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="173" data-acc="W" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">Extended high speed op. Minutes</td><td class="d">Setting for extended low speed operation.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="174" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">174</td><td class="n">Communication operation mode</td><td class="d">Setting of unit operation mode from communication. Summer night cool, intermittent night</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto operation, 1=Communication stop 1, 2=Communication low speed, 3=Communication high speed, 4=Communication stop 2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="175" data-acc="W" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">Service periode alarm.</td><td class="d">Setting for delay time in months before service alarm.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="176" data-acc="W" data-u="s" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">External alarm 1 delay</td><td class="d">Setting of delay time for external alarm no 1</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="177" data-acc="W" data-u="s" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">External alarm 2 delay</td><td class="d">Setting of delay time for external alarm no 2</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="178" data-acc="W" data-u="Pa" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">Int. Night heat SA pressure setpoint</td><td class="d">Intermittent night heat function, supply pressure setpoint during night heat.</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="179" data-acc="W" data-u="Pa" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">Int. Night heat EA pressure setpoint</td><td class="d">Intermittent night heat function, extract pressure setpoint during night heat.</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="180" data-acc="W" data-u="" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">Copy of Coil Status 1-16</td><td class="d">Bit 0=1x0001 Bit 1=1x0002 Bit 15=1x0016</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="181" data-acc="W" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">Copy of Coil Statust 17-32</td><td class="d">Bit 0=1x00017 Bit 1=1x00018 Bit 15=1x0032</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="182" data-acc="W" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">Copy of Coil Status 33-48</td><td class="d">Bit 0=1x00033 Bit 1=1x00034 Bit 15=1x0048</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="183" data-acc="W" data-u="" data-st="1" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">Heat relay periodic func.</td><td class="d">Setting of periodic operation.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve (PV 2.02)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="184" data-acc="W" data-u="" data-st="1" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">Cool relay 1 periodic func.</td><td class="d">Setting of periodic operation.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve (PV 2.02)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="185" data-acc="W" data-u="" data-st="1" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">Cool relay 2 periodic func.</td><td class="d">Setting of periodic operation.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve (PV 2.02)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="186" data-acc="W" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">Slave control C-factor</td><td class="d">Slave regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="187" data-acc="W" data-u="" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">SA dehumid P-band</td><td class="d">SA dehumid regulator P-band setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">SA dehumid C-factor</td><td class="d">SA dehumid regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="189" data-acc="W" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">Dewpoint reg. P-band</td><td class="d">Dewpoint regulator P-band setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="190" data-acc="W" data-u="" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">Dewpoint reg. C-factor</td><td class="d">Dewpoint regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="191" data-acc="W" data-u="°C" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">AYC chilled water temperature</td><td class="d">Setting of AYC chilled water temperature setpoint.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="192" data-acc="W" data-u="°C" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">Dewpoint neutralzone</td><td class="d">Dewpoint neutralzone setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="193" data-acc="W" data-u="%" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">Comp. airflow</td><td class="d">Setting of comp. airflow.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="194" data-acc="W" data-u="%" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">Supply air-humidity</td><td class="d">Setting of supply air-humidity.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="195" data-acc="W" data-u="min" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">Water heating periodic op. time</td><td class="d">Setting of periodic op. time (minute).</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="196" data-acc="W" data-u="h" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">Water heating interval</td><td class="d">Setting of water heating interval time (hour).</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="197" data-acc="W" data-u="min" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">Cool periodic op. time</td><td class="d">Setting of periodic op. time (minute).</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="198" data-acc="W" data-u="h" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">Cool interval</td><td class="d">Setting of cool interval time (hour).</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="199" data-acc="W" data-u="" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="200" data-acc="W" data-u="" data-st="1" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">EA/Room temperature (external) func.</td><td class="d">Setting of EA/Room temperature (external) function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=IQnomic, 2=Communication (4x0202)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="201" data-acc="W" data-u="°C" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">EA/Room temperature com.</td><td class="d">Setting of EA/Room temperature via communication.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="202" data-acc="W" data-u="" data-st="1" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">Outdoor temperature (external) func.</td><td class="d">Setting of outdoor temperature (external) function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=IQnomic, 2=Communication (4x0204)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="203" data-acc="W" data-u="°C" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">Outdoor temperature com.</td><td class="d">Setting of outdoor temperature via communication.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="204" data-acc="W" data-u="min" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">Timeout temperature com.</td><td class="d">Setting of timeout for temperature via communication (4x0202, 4x0204).</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="205" data-acc="W" data-u="" data-st="1" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">Flow at fire function.</td><td class="d">Setting for activating the air fan operation at fire function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=SA, 2=EA, 3=SA+EA</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="206" data-acc="W" data-u="" data-st="1" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">Air fan down regulation func.</td><td class="d">Setting for activating the air fan down regulation function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=SA, 2=SA+EA</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="207" data-acc="W" data-u="%" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">SA speed at fire.</td><td class="d">Setting of supply air speed at fire.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="208" data-acc="W" data-u="%" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">EA speed at fire.</td><td class="d">Setting of extract air speed at fire.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="209" data-acc="W" data-u="" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="210" data-acc="W" data-u="" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">Reserve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="211" data-acc="W" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">Supply air min P-band.</td><td class="d">Supply air min regulator P-band setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="212" data-acc="W" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">Supply air min C-factor.</td><td class="d">Supply air min regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="213" data-acc="W" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">Supply air max P-band.</td><td class="d">Supply air max regulator P-band setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="214" data-acc="W" data-u="" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">Supply air max C-factor.</td><td class="d">Supply air max regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="215" data-acc="W" data-u="" data-st="1" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">Year channel 1 function.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Stop, 2=Low speed, 3=High speed</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="216" data-acc="W" data-u="" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">Year channel 1 start year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="217" data-acc="W" data-u="" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">Year channel 1 start month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="218" data-acc="W" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">Year channel 1 start date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="219" data-acc="W" data-u="" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">Year channel 1 start hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="220" data-acc="W" data-u="" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">Year channel 1 start minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="221" data-acc="W" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">Year channel 1 stop year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="222" data-acc="W" data-u="" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">Year channel 1 stop month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="223" data-acc="W" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">Year channel 1 stop date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="224" data-acc="W" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">Year channel 1 stop hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="225" data-acc="W" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">Year channel 1 stop minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="226" data-acc="W" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">Year channel 2 function.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="227" data-acc="W" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">Year channel 2 start year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="228" data-acc="W" data-u="" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">Year channel 2 start month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="229" data-acc="W" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">Year channel 2 start date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="230" data-acc="W" data-u="" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">Year channel 2 start hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="231" data-acc="W" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">Year channel 2 start minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="232" data-acc="W" data-u="" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">Year channel 2 stop year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="233" data-acc="W" data-u="" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">Year channel 2 stop month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="234" data-acc="W" data-u="" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">Year channel 2 stop date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="235" data-acc="W" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">Year channel 2 stop hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="236" data-acc="W" data-u="" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">Year channel 2 stop minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="237" data-acc="W" data-u="" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">Year channel 3 function.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="238" data-acc="W" data-u="" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">Year channel 3 start year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="239" data-acc="W" data-u="" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">Year channel 3 start month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="240" data-acc="W" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">Year channel 3 start date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="241" data-acc="W" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">Year channel 3 start hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="242" data-acc="W" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">Year channel 3 start minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="243" data-acc="W" data-u="" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">Year channel 3 stop year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="244" data-acc="W" data-u="" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">Year channel 3 stop month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="245" data-acc="W" data-u="" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">Year channel 3 stop date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="246" data-acc="W" data-u="" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">Year channel 3 stop hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="247" data-acc="W" data-u="" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">Year channel 3 stop minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="248" data-acc="W" data-u="" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">Year channel 4 function.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="249" data-acc="W" data-u="" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">Year channel 4 start year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="250" data-acc="W" data-u="" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">Year channel 4 start month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="251" data-acc="W" data-u="" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">Year channel 4 start date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="252" data-acc="W" data-u="" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">Year channel 4 start hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="253" data-acc="W" data-u="" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">Year channel 4 start minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="254" data-acc="W" data-u="" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">Year channel 4 stop year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="255" data-acc="W" data-u="" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">Year channel 4 stop month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="256" data-acc="W" data-u="" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">Year channel 4 stop date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="257" data-acc="W" data-u="" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">Year channel 4 stop hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="258" data-acc="W" data-u="" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">Year channel 4 stop minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="259" data-acc="W" data-u="" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">Year channel 5 function.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="260" data-acc="W" data-u="" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">Year channel 5 start year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="261" data-acc="W" data-u="" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">Year channel 5 start month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="262" data-acc="W" data-u="" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">Year channel 5 start date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="263" data-acc="W" data-u="" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">Year channel 5 start hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="264" data-acc="W" data-u="" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">Year channel 5 start minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="265" data-acc="W" data-u="" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">Year channel 5 stop year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="266" data-acc="W" data-u="" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">Year channel 5 stop month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="267" data-acc="W" data-u="" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">Year channel 5 stop date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="268" data-acc="W" data-u="" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">Year channel 5 stop hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="269" data-acc="W" data-u="" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">Year channel 5 stop minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="270" data-acc="W" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">Year channel 6 function.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="271" data-acc="W" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">Year channel 6 start year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="272" data-acc="W" data-u="" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">Year channel 6 start month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="273" data-acc="W" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">Year channel 6 start date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="274" data-acc="W" data-u="" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">Year channel 6 start hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="275" data-acc="W" data-u="" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">Year channel 6 start minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="276" data-acc="W" data-u="" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">Year channel 6 stop year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="277" data-acc="W" data-u="" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">Year channel 6 stop month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="278" data-acc="W" data-u="" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">Year channel 6 stop date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="279" data-acc="W" data-u="" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">Year channel 6 stop hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="280" data-acc="W" data-u="" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">Year channel 6 stop minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="281" data-acc="W" data-u="" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">Year channel 7 function.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="282" data-acc="W" data-u="" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">Year channel 7 start year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="283" data-acc="W" data-u="" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">Year channel 7 start month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="284" data-acc="W" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">Year channel 7 start date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="285" data-acc="W" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">Year channel 7 start hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="286" data-acc="W" data-u="" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">Year channel 7 start minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="287" data-acc="W" data-u="" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">Year channel 7 stop year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="288" data-acc="W" data-u="" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">Year channel 7 stop month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="289" data-acc="W" data-u="" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">Year channel 7 stop date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="290" data-acc="W" data-u="" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">Year channel 7 stop hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="291" data-acc="W" data-u="" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">Year channel 7 stop minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="292" data-acc="W" data-u="" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">Year channel 8 function.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="293" data-acc="W" data-u="" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">Year channel 8 start year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="294" data-acc="W" data-u="" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">Year channel 8 start month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="295" data-acc="W" data-u="" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">Year channel 8 start date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="296" data-acc="W" data-u="" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">Year channel 8 start hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="297" data-acc="W" data-u="" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">Year channel 8 start minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="298" data-acc="W" data-u="" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">Year channel 8 stop year.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="299" data-acc="W" data-u="" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">Year channel 8 stop month.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="300" data-acc="W" data-u="" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">Year channel 8 stop date.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="301" data-acc="W" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">Year channel 8 stop hour.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="302" data-acc="W" data-u="" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">Year channel 8 stop minute.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="303" data-acc="W" data-u="" data-st="1" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">Filter select.</td><td class="d">Setting for filter select function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Supply air, 2=Extract air, 3=SA+EA</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="304" data-acc="W" data-u="" data-st="1" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">Prefilter select.</td><td class="d">Setting for prefilter select function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Supply air, 2=Extract air, 3=SA+EA</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="305" data-acc="W" data-u="Pa" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">SA prefilter alarm limit.</td><td class="d">Supply air prefilter pressure alarm limit setting.</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="306" data-acc="W" data-u="Pa" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">EA prefilter alarm limit.</td><td class="d">Extract air prefilter pressure alarm limit setting.</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="307" data-acc="W" data-u="" data-st="1" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">Prefilter calibration mode.</td><td class="d">Setting for requiered filtercalibration.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=SA+EA-Filter, 2=SA-Filter, 3=EA-Filter</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="308" data-acc="W" data-u="" data-st="1" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">Preheating function.</td><td class="d">Setting of preheating function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=El. coil P/P, 2=El. coil 0-10V, 3=Water coil with FP, 4=Water coil without FP</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="309" data-acc="W" data-u="°C" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">Preheating setpoint.</td><td class="d">Setting of preheating temperature setpoint.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="310" data-acc="W" data-u="" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">Preheat P-band.</td><td class="d">Preheat regulator P-band setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="311" data-acc="W" data-u="" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">Preheat C-factor.</td><td class="d">Preheat regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="312" data-acc="W" data-u="%" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">SA Filter calculated alarm level</td><td class="d">Supply air filter calculated alarm limit setting.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="313" data-acc="W" data-u="%" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">EA Filter calculated alarm level</td><td class="d">Extract air filter calculated alarm limit setting.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="314" data-acc="W" data-u="" data-st="1" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">Mode digital output relay 1</td><td class="d">Setting of mode output relay 1 function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Damper, 1=Operation, 2=Low speed, 3=High speed, 4=Alarm A, 5=Alarm B, 6=Heating, 7=Cooling 1, 8=Cooling 2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="315" data-acc="W" data-u="" data-st="1" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">Mode digital output relay 2</td><td class="d">Setting of mode output relay 2 function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Damper, 1=Operation, 2=Low speed, 3=High speed, 4=Alarm A, 5=Alarm B, 6=Heating, 7=Cooling 1, 8=Cooling 2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="316" data-acc="W" data-u="" data-st="1" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">Mode digital input 1</td><td class="d">Setting of mode input 1 function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Stop, 1=Low speed, 2=High speed, 3=Alarm 1, 4=Alarm 2, 5=Reset, 6=Fire</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="317" data-acc="W" data-u="" data-st="1" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">Mode digital input 2</td><td class="d">Setting of mode input 2 function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Stop, 1=Low speed, 2=High speed, 3=Alarm 1, 4=Alarm 2, 5=Reset, 6=Fire</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="318" data-acc="W" data-u="" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">Manual morning boost time hour</td><td class="d">Setting of manual morning boost time before normal operation.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="319" data-acc="W" data-u="" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">Manual morning boost time minutes</td><td class="d">Setting of manual morning boost time before normal operation.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="320" data-acc="W" data-u="°C" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">Airing temp set</td><td class="d">Setting of airing temperature setpoint.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="321" data-acc="W" data-u="" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">Airing time set</td><td class="d">Setting of airing time in minutes.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="322" data-acc="W" data-u="" data-st="1" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">Manual operation drift mode</td><td class="d">Setting of manual operation drift mode.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal operation, 1=Extended operation, 2=Airing, 3=Heating, 4=Heating+Recirc</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="323" data-acc="W" data-u="" data-st="1" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">AYC function.</td><td class="d">Setting of AYC function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Cool, 2=Heat, 3=Cool+heat</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="324" data-acc="W" data-u="°C" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">AYC heat temp set.</td><td class="d">Setting of AYC heated water temperature setpoint.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="325" data-acc="W" data-u="" data-st="1" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">AYC night comp. channel.</td><td class="d">Setting of AYC night compensation channel.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Channel 1, 2=Channel 2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="326" data-acc="W" data-u="h" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">AYC channel start hour.</td><td class="d">Setting of AYC channel start time (hour).</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="327" data-acc="W" data-u="min" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">AYC channel start minute.</td><td class="d">Setting of AYC channel start time (minute).</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="328" data-acc="W" data-u="h" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">AYC channel stop hour.</td><td class="d">Setting of AYC channel stop time (hour).</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="329" data-acc="W" data-u="min" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">AYC channel stop minute.</td><td class="d">Setting of AYC channel stop time (minute).</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="330" data-acc="W" data-u="" data-st="1" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">AYC channel period.</td><td class="d">Setting of AYC channel period.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday..Friday, 9=Monday..Sunday, 10=Saturday..Sunday</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="331" data-acc="W" data-u="" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">AYC heat P-band.</td><td class="d">AYC heat regulator P-band setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="332" data-acc="W" data-u="" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">AYC heat C-factor.</td><td class="d">AYC heat regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="333" data-acc="W" data-u="" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">AYC cool P-band.</td><td class="d">AYC cool regulator P-band setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="334" data-acc="W" data-u="" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">AYC cool C-factor.</td><td class="d">AYC cool regulator affection setting.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="335" data-acc="W" data-u="°C" id="obj-av-335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335</td><td class="n">AYC heat out comp. X1.</td><td class="d">AYC outdoor compensation of heated water, outdoor temp X1 setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="336" data-acc="W" data-u="°C" id="obj-av-336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">336</td><td class="n">AYC heat out comp. Y1.</td><td class="d">AYC outdoor compensation of heated water, heated water temp Y1 setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="337" data-acc="W" data-u="°C" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">AYC heat out comp. X2.</td><td class="d">AYC outdoor compensation of heated water, outdoor temp X2 setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="338" data-acc="W" data-u="°C" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">AYC heat out comp. Y2.</td><td class="d">AYC outdoor compensation of heated water, heated water temp Y2 setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="339" data-acc="W" data-u="°C" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">AYC heat out comp. X3.</td><td class="d">AYC outdoor compensation of heated water, outdoor temp X3 setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="340" data-acc="W" data-u="°C" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">AYC heat out comp. Y3.</td><td class="d">AYC outdoor compensation of heated water, heated water temp Y3 setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="341" data-acc="W" data-u="°C" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">AYC heat room comp. temp limit.</td><td class="d">AYC room compensation of heated water, heated water temp limit setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="342" data-acc="W" data-u="°C" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">AYC heat room comp P-band.</td><td class="d">AYC room compensation of heated water, heated water P-band setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="343" data-acc="W" data-u="°C" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">AYC heat night comp temp.</td><td class="d">AYC night compensation of heated water, heated water night setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="344" data-acc="W" data-u="°C" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">AYC heat pump on temp.</td><td class="d">AYC pump operation of heated water, outdoor temp start setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="345" data-acc="W" data-u="°C" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">AYC heat pump off temp.</td><td class="d">AYC pump operation of heated water, outdoor temp stop setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="346" data-acc="W" data-u="" data-st="1" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">AYC heat pump alarm.</td><td class="d">Setting for selecting the AYC heated water pump alarm function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Open, 2=Closed, 3=Contactor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="347" data-acc="W" data-u="" data-st="1" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">AYC heat per op function.</td><td class="d">Setting for selecting the AYC heated water periodic operation function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="348" data-acc="W" data-u="min" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">AYC heat per op time.</td><td class="d">AYC periodic operation of heated water, time (minute) setting.</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="349" data-acc="W" data-u="h" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">AYC heat per op interval.</td><td class="d">AYC periodic operation of heated water, interval time (hour) setting.</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="350" data-acc="W" data-u="°C" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">AYC cool out comp. X1.</td><td class="d">AYC outdoor compensation of chilled water, outdoor temp X1 setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="351" data-acc="W" data-u="°C" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">AYC cool out comp. Y1.</td><td class="d">AYC outdoor compensation of chilled water, chilled water temp Y1 setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="352" data-acc="W" data-u="°C" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">AYC cool out comp. X2.</td><td class="d">AYC outdoor compensation of chilled water, outdoor temp X2 setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="353" data-acc="W" data-u="°C" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">AYC cool out comp. Y2.</td><td class="d">AYC outdoor compensation of chilled water, chilled water temp Y2 setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="354" data-acc="W" data-u="°C" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">AYC cool out comp. X3.</td><td class="d">AYC outdoor compensation of chilled water, outdoor temp X3 setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="355" data-acc="W" data-u="°C" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">AYC cool out comp. Y3.</td><td class="d">AYC outdoor compensation of chilled water, chilled water temp Y3 setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="356" data-acc="W" data-u="°C" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">AYC cool room comp. temp limit.</td><td class="d">AYC room compensation of chilled water, chilled water temp limit setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="357" data-acc="W" data-u="°C" id="obj-av-357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">357</td><td class="n">AYC cool room comp. P-band.</td><td class="d">AYC room compensation of chilled water, chilled water P-band setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="358" data-acc="W" data-u="°C" id="obj-av-358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">358</td><td class="n">AYC cool night comp temp.</td><td class="d">AYC night compensation of chilled water, chilled water night setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="359" data-acc="W" data-u="°C" id="obj-av-359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">359</td><td class="n">AYC cool pump on temp.</td><td class="d">AYC pump operation of chilled water, outdoor temp start setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="360" data-acc="W" data-u="°C" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">AYC cool pump off temp.</td><td class="d">AYC pump operation of chilled water, outdoor temp stop setting.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="361" data-acc="W" data-u="" data-st="1" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">AYC cool pump alarm.</td><td class="d">Setting for selecting the AYC chilled water pump alarm function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Open, 2=Closed, 3=Contactor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="362" data-acc="W" data-u="" data-st="1" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">AYC cool per op function.</td><td class="d">Setting for selecting the AYC chilled water periodic operation function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="363" data-acc="W" data-u="min" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">363</td><td class="n">AYC cool per op time.</td><td class="d">AYC periodic operation of chilled water, time (minute) setting.</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="364" data-acc="W" data-u="h" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">AYC cool per op interval.</td><td class="d">AYC periodic operation of chilled water, interval time (hour) setting.</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="365" data-acc="W" data-u="" data-st="1" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">IO-mod 3 output 1 function.</td><td class="d">Setting of I/O-module no. 3 relay 1 output.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cooling boost, 1=Heating boost, 2=Cooling, 3=Heat exchange, 4=Reheat, 5=Down regulation, 6=Effect reduction, 7=Intermittent night heat, 8=Summer night cooling, 9=Morning boost, 10=Heat exchange defrost</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="366" data-acc="W" data-u="" data-st="1" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">IO-mod 3 output 2 function.</td><td class="d">Setting of I/O-module no. 3 relay 2 output.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cooling boost, 1=Heating boost, 2=Cooling, 3=Heat exchange, 4=Reheat, 5=Down regulation, 6=Effect reduction, 7=Intermittent night heat, 8=Summer night cooling, 9=Morning boost, 10=Heat exchange defrost</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="510" data-i="0" data-acc="R" data-u="" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">Heat output</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="511" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Cool output 1</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="512" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Cool output 2</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="513" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Low speed output</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="514" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">High speed output</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="515" data-i="5" data-acc="R" data-u="" data-min="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">A-alarm.</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="516" data-i="6" data-acc="R" data-u="" data-min="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">B-alarm.</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="517" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Operation output</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="518" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Damper output</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="519" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">External low speed input</td><td class="d">Status for digital input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="520" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">External high speed input</td><td class="d">Status for digital input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="521" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">External alarm 1 input</td><td class="d">Status for digital input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="522" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">External alarm 2 input</td><td class="d">Status for digital input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="523" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">External fire alarm input.</td><td class="d">Status for digital input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="524" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">External stop input</td><td class="d">Status for digital input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="525" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">DIP Switch 1</td><td class="d">Status for dip switch setting.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="526" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">DIP Switch 2</td><td class="d">Status for dip switch setting.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="527" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">DIP Switch 3</td><td class="d">Status for dip switch setting.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="528" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">DIP Switch 4</td><td class="d">Status for dip switch setting.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="529" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">DIP Switch 5</td><td class="d">Status for dip switch setting.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="530" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">DIP Switch 6</td><td class="d">Status for dip switch setting.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="531" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">AYC heat pump output</td><td class="d">Status for AYC heat pump output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="532" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">AYC cool pump output</td><td class="d">Status for AYC cool pump output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="533" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Reserve 9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="534" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">R.HX rotation monitor</td><td class="d">Status from the rotation detector.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="535" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Reserve 10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="536" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Reserve 11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="537" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Reserve 12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="538" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Pre-heat output</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="539" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Recirculation output</td><td class="d">Status for I/O-module no. 3 relay 1 output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="540" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Booster output</td><td class="d">Status for I/O-module no. 3 relay 2 output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="541" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">IO-mod 3 output 1</td><td class="d">Status for I/O-module no. 3 relay 1 output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="542" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">IO-mod 3 output 2</td><td class="d">Status for I/O-module no. 3 relay 2 output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="543" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Reserve 13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="544" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Reserve 14</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="545" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Reserve 15</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="546" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Reserve 16</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="547" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Reserve 17</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="548" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Reserve 18</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="549" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Reserve 19</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="550" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">Reserve 20</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="551" data-i="41" data-acc="R" data-u="" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">Reserve 21</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="552" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">Reserve 22</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="553" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Reserve 23</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="554" data-i="44" data-acc="R" data-u="" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Reserve 24</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="555" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">Reserve 25</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="556" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">Reserve 26</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="557" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">Reserve 27</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="558" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">Alarm number 1</td><td class="d">Status if alarm number 1 is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="559" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Alarm number 2</td><td class="d">Status if alarm number 2 is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="560" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">Alarm number 3</td><td class="d">Status if alarm number 3 is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="561" data-i="247" data-acc="R" data-u="" id="obj-bi-247"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">247</td><td class="n">Alarm number 200</td><td class="d">Status if alarm number 200 is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="562" data-i="248" data-acc="R" data-u="" id="obj-bi-248"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">248</td><td class="n">Info number 1</td><td class="d">Status if info number 1 is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="563" data-i="249" data-acc="R" data-u="" id="obj-bi-249"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">249</td><td class="n">Info number 2</td><td class="d">Status if info number 2 is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="564" data-i="250" data-acc="R" data-u="" id="obj-bi-250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">250</td><td class="n">Info number 3</td><td class="d">Status if info number 3 is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="565" data-i="347" data-acc="R" data-u="" id="obj-bi-347"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">347</td><td class="n">Info number 100</td><td class="d">Status if info number 100 is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="566" data-i="0" data-acc="W" data-u="" data-min="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Alarm reset</td><td class="d">Resets tripped alarms.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="567" data-i="1" data-acc="W" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">R.HX. Defrost func.</td><td class="d">Setting for activating the defrost function for the rotary heat exchanger.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="568" data-i="2" data-acc="W" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Cool operation mode</td><td class="d">Setting for cooling between off and auto operation.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="569" data-i="3" data-acc="W" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Int. Night heat func.</td><td class="d">Setting for activating the intermittent night heat function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="570" data-i="4" data-acc="W" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Damper func.</td><td class="d">Setting for activating the damper output relay during int. night heat.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="571" data-i="5" data-acc="W" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Summer night cooling</td><td class="d">Setting for activating the suumer night cool function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="572" data-i="6" data-acc="W" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Outdoor temp compensation</td><td class="d">Setting for activating the outdoor temperature compensation function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="573" data-i="7" data-acc="W" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Outdoor airflow compensation</td><td class="d">Setting for activating the outdoor airflow compensation function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="574" data-i="8" data-acc="W" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Auto. Summer/winter switch</td><td class="d">Setting for activating the automatic switch between summer/winter time function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="575" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Switch clock func.</td><td class="d">Setting for switch clock function type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Stop - low speed - high speed, 1=Low speed - high speed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="576" data-i="10" data-acc="W" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Internal fire alarm func.</td><td class="d">Setting for activating the internal fire alarm function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="577" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">External alarm 1 active at closure</td><td class="d">Setting for external alarm number 1 condition to be activated.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Alarm at closed input, 1=Alarm at open input</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="578" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">External alarm 2 active at closure</td><td class="d">Setting for external alarm number 2 condition to be activated.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Alarm at closed input, 1=Alarm at open input</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="579" data-i="13" data-acc="W" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Dewpoint reg. func.</td><td class="d">Setting for activating the dewpoint regulator funktion.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="580" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Dehumid reg. func.</td><td class="d">Setting for activating the dehumid regulator funktion.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="581" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">External fire alarm func.</td><td class="d">Setting for external fire resetting function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Manual, 1=Automatic</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="582" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">External alarm 1 func.</td><td class="d">Setting for external alarm 1 resetting function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Manual, 1=Automatic</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="583" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">External alarm 2 func.</td><td class="d">Setting for external alarm 2 resetting function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Manual, 1=Automatic</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="584" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Int. Night heat output func.</td><td class="d">Setting for selecting the intermittent night heat output function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=IQnomic, 1=IQnomic+</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="585" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Morningboost damper func.</td><td class="d">Setting for activating the morningboost damper function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="586" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Morningboost extract func.</td><td class="d">Setting for activating the morningboost extract air fan function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="587" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Filter func.</td><td class="d">Setting for filter between calculated and pressure sensors.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Calculated, 1=Pressure sensors</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="588" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Iqnomic Plus module no.6 Cooling</td><td class="d">Setting for activating Iqnomiq Plus no.6 Cooling module.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="589" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Airing auto func.</td><td class="d">Setting for activating the airing auto function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="590" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">AYC heat out comp. func.</td><td class="d">Setting for selecting the AYC outdoor comp. heated water function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="591" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">AYC heat room comp. func.</td><td class="d">Setting for selecting the AYC room comp. heated water function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="592" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">AYC heat room comp. night block func.</td><td class="d">Setting for selecting the AYC room comp. heated water night block function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="593" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">AYC heat night comp. func.</td><td class="d">Setting for selecting the AYC night comp. heated water function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="594" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">AYC heat valve signal func.</td><td class="d">Setting for selecting the AYC valve signal heated water alarm function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="595" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">AYC cool out comp. func.</td><td class="d">Setting for selecting the AYC outdoor comp. chilled water function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="596" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">AYC cool room comp. func.</td><td class="d">Setting for selecting the AYC room comp. chilled water function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="597" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">AYC cool room comp. night block func.</td><td class="d">Setting for selecting the AYC room comp. chilled water night block function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="598" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">AYC cool night comp. func.</td><td class="d">Setting for selecting the AYC night comp. chilled water function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="599" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">AYC cool valve signal func.</td><td class="d">Setting for selecting the AYC valve signal chilled water alarm function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Swegon Compact / GOLD LP point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>SA Airflow</li><li><a href="#obj-ai-1"><code>AI1</code></a>SA Airflow regulator</li><li><a href="#obj-ai-2"><code>AI2</code></a>EA Airflow</li><li><a href="#obj-ai-3"><code>AI3</code></a>EA Airflow regulator</li><li><a href="#obj-ai-4"><code>AI4</code></a>SA Duct pressure</li><li><a href="#obj-ai-5"><code>AI5</code></a>SA Duct pressure regulator</li><li><a href="#obj-ai-6"><code>AI6</code></a>EA Duct pressure</li><li><a href="#obj-ai-7"><code>AI7</code></a>EA Duct pressure regulator</li><li><a href="#obj-ai-8"><code>AI8</code></a>Reserve</li><li><a href="#obj-ai-9"><code>AI9</code></a>SA VAV demand regulator</li><li><a href="#obj-ai-10"><code>AI10</code></a>Reserve</li><li><a href="#obj-ai-11"><code>AI11</code></a>EA VAV demand regulator</li><li><a href="#obj-ai-12"><code>AI12</code></a>SA Fan level</li><li><a href="#obj-ai-13"><code>AI13</code></a>EA Fan level</li><li><a href="#obj-ai-14"><code>AI14</code></a>SA Fan effect</li><li><a href="#obj-ai-15"><code>AI15</code></a>EA Fan effect</li><li><a href="#obj-ai-16"><code>AI16</code></a>SFP</li><li><a href="#obj-ai-17"><code>AI17</code></a>Reserve</li><li><a href="#obj-ai-18"><code>AI18</code></a>Reserve</li><li><a href="#obj-ai-19"><code>AI19</code></a>SA Voltage</li><li><a href="#obj-ai-20"><code>AI20</code></a>EA Voltage</li><li><a href="#obj-ai-21"><code>AI21</code></a>SA Current</li><li><a href="#obj-ai-22"><code>AI22</code></a>EA Current</li><li><a href="#obj-ai-23"><code>AI23</code></a>SA Airflow pressure</li><li><a href="#obj-ai-24"><code>AI24</code></a>EA Airflow pressure</li><li><a href="#obj-ai-25"><code>AI25</code></a>SA Temp regulator</li><li><a href="#obj-ai-26"><code>AI26</code></a>EA Temp regulator</li><li><a href="#obj-ai-27"><code>AI27</code></a>SA Temperature</li><li><a href="#obj-ai-28"><code>AI28</code></a>EA/Room temperature</li><li><a href="#obj-ai-29"><code>AI29</code></a>Outdoor temperatur</li><li><a href="#obj-ai-30"><code>AI30</code></a>EA/Room temperature (external)</li><li><a href="#obj-ai-31"><code>AI31</code></a>Outdoor temperatur (external)</li><li><a href="#obj-ai-32"><code>AI32</code></a>Anti frost temperature</li><li><a href="#obj-ai-33"><code>AI33</code></a>Reserve</li><li><a href="#obj-ai-34"><code>AI34</code></a>Reserve</li><li><a href="#obj-ai-35"><code>AI35</code></a>Rotary heat exchanger level</li><li><a href="#obj-ai-36"><code>AI36</code></a>Reheat level</li><li><a href="#obj-ai-37"><code>AI37</code></a>SA Down regulation level</li><li><a href="#obj-ai-38"><code>AI38</code></a>Reserve</li><li><a href="#obj-ai-39"><code>AI39</code></a>Cooling level</li><li><a href="#obj-ai-40"><code>AI40</code></a>Heating boost level</li><li><a href="#obj-ai-41"><code>AI41</code></a>Cooling boost level</li><li><a href="#obj-ai-42"><code>AI42</code></a>HX pressure level</li><li><a href="#obj-ai-43"><code>AI43</code></a>HX pressure alarm limit</li><li><a href="#obj-ai-44"><code>AI44</code></a>HX temperature</li><li><a href="#obj-ai-45"><code>AI45</code></a>Effect reduction level</li><li><a href="#obj-ai-46"><code>AI46</code></a>Anti frost temp setpoint/operation</li><li><a href="#obj-ai-47"><code>AI47</code></a>Anti frost temp setpoint/stop</li><li><a href="#obj-ai-48"><code>AI48</code></a>Anti frost temp alarm limit</li><li><a href="#obj-ai-49"><code>AI49</code></a>Supply air filter pressure level</li><li><a href="#obj-ai-50"><code>AI50</code></a>Supply air filter pressure alarm limit.</li><li><a href="#obj-ai-51"><code>AI51</code></a>Supply air filter pressure level, new</li><li><a href="#obj-ai-52"><code>AI52</code></a>Extract air filter pressure level</li><li><a href="#obj-ai-53"><code>AI53</code></a>Extract air filter pressure alarm limit.</li><li><a href="#obj-ai-54"><code>AI54</code></a>Extract air filter pressure level, new</li><li><a href="#obj-ai-55"><code>AI55</code></a>Reserve</li><li><a href="#obj-ai-56"><code>AI56</code></a>Coil type</li><li><a href="#obj-ai-57"><code>AI57</code></a>Cool step time</li><li><a href="#obj-ai-58"><code>AI58</code></a>Cool relay 1 restart time</li><li><a href="#obj-ai-59"><code>AI59</code></a>Cool relay 2 restart time</li><li><a href="#obj-ai-60"><code>AI60</code></a>Programversion, HMI</li><li><a href="#obj-ai-61"><code>AI61</code></a>Programversion, HMI-slave</li><li><a href="#obj-ai-62"><code>AI62</code></a>Programversion, main controller.</li><li><a href="#obj-ai-63"><code>AI63</code></a>Programversion, SA FC-1.</li><li><a href="#obj-ai-64"><code>AI64</code></a>Programversion, SA FC-2.</li><li><a href="#obj-ai-65"><code>AI65</code></a>Programversion, EA FC-1.</li><li><a href="#obj-ai-66"><code>AI66</code></a>Programversion, EA FC-2.</li><li><a href="#obj-ai-67"><code>AI67</code></a>Programversion, HX control unit</li><li><a href="#obj-ai-68"><code>AI68</code></a>Weekday</li><li><a href="#obj-ai-69"><code>AI69</code></a>Extended low speed op. Hours</li><li><a href="#obj-ai-70"><code>AI70</code></a>Extended low speed op. Minutes</li><li><a href="#obj-ai-71"><code>AI71</code></a>Extended high speed op. Hours</li><li><a href="#obj-ai-72"><code>AI72</code></a>Extended high speed op. Minutes</li><li><a href="#obj-ai-73"><code>AI73</code></a>SA Fan operation time</li><li><a href="#obj-ai-74"><code>AI74</code></a>EA Fan operation time</li><li><a href="#obj-ai-75"><code>AI75</code></a>Cool operation time</li><li><a href="#obj-ai-76"><code>AI76</code></a>Heat exchange operation time</li><li><a href="#obj-ai-77"><code>AI77</code></a>Reheat operation time</li><li><a href="#obj-ai-78"><code>AI78</code></a>Present tripped alarm</li><li><a href="#obj-ai-79"><code>AI79</code></a>Active not tripped alarm no.1</li><li><a href="#obj-ai-80"><code>AI80</code></a>Active not tripped alarm no.2</li><li><a href="#obj-ai-81"><code>AI81</code></a>Active not tripped alarm no.3</li><li><a href="#obj-ai-82"><code>AI82</code></a>SA Fan size</li><li><a href="#obj-ai-83"><code>AI83</code></a>EA Fan size</li><li><a href="#obj-ai-84"><code>AI84</code></a>Operation mode 1</li><li><a href="#obj-ai-85"><code>AI85</code></a>Operation mode 2</li><li><a href="#obj-ai-86"><code>AI86</code></a>Operation mode, manual</li><li><a href="#obj-ai-87"><code>AI87</code></a>Copy of Input Status 1-16.</li><li><a href="#obj-ai-88"><code>AI88</code></a>Copy of Input Status 17-32.</li><li><a href="#obj-ai-89"><code>AI89</code></a>Copy of Input Status 33-48.</li><li><a href="#obj-ai-90"><code>AI90</code></a>Heat exchanger regulator</li><li><a href="#obj-ai-91"><code>AI91</code></a>Extract air-humidity</li><li><a href="#obj-ai-92"><code>AI92</code></a>Extract air-humidity temperature</li><li><a href="#obj-ai-93"><code>AI93</code></a>Extract air-dewpoint</li><li><a href="#obj-ai-94"><code>AI94</code></a>AYC chilled water temperature</li><li><a href="#obj-ai-95"><code>AI95</code></a>AYC chilled water temperature regulator</li><li><a href="#obj-ai-96"><code>AI96</code></a>AYC chilled water output</li><li><a href="#obj-ai-97"><code>AI97</code></a>Supply air-dewpoint regulator</li><li><a href="#obj-ai-98"><code>AI98</code></a>Supply air-humidity</li><li><a href="#obj-ai-99"><code>AI99</code></a>Supply air-humidity temperature</li><li><a href="#obj-ai-100"><code>AI100</code></a>Supply air-dewpoint</li><li><a href="#obj-ai-101"><code>AI101</code></a>Reserve</li><li><a href="#obj-ai-102"><code>AI102</code></a>Reserve</li><li><a href="#obj-ai-103"><code>AI103</code></a>Reserve</li><li><a href="#obj-ai-104"><code>AI104</code></a>Reserve</li><li><a href="#obj-ai-105"><code>AI105</code></a>R.HX. Efficiency</li><li><a href="#obj-ai-106"><code>AI106</code></a>Reserve</li><li><a href="#obj-ai-107"><code>AI107</code></a>Reserve</li><li><a href="#obj-ai-108"><code>AI108</code></a>Supply air prefilter pressure level</li><li><a href="#obj-ai-109"><code>AI109</code></a>Supply air prefilter pressure alarm limit.</li><li><a href="#obj-ai-110"><code>AI110</code></a>Supply air prefilter pressure level, new</li><li><a href="#obj-ai-111"><code>AI111</code></a>Extract air prefilter pressure level</li><li><a href="#obj-ai-112"><code>AI112</code></a>Extract air prefilter pressure alarm limit.</li><li><a href="#obj-ai-113"><code>AI113</code></a>Extract air prefilter pressure level, new</li><li><a href="#obj-ai-114"><code>AI114</code></a>Reserve</li><li><a href="#obj-ai-115"><code>AI115</code></a>Reserve</li><li><a href="#obj-ai-116"><code>AI116</code></a>Reserve</li><li><a href="#obj-ai-117"><code>AI117</code></a>Reserve</li><li><a href="#obj-ai-118"><code>AI118</code></a>Reserve</li><li><a href="#obj-ai-119"><code>AI119</code></a>Reserve</li><li><a href="#obj-ai-120"><code>AI120</code></a>Reserve</li><li><a href="#obj-ai-121"><code>AI121</code></a>Reserve</li><li><a href="#obj-ai-122"><code>AI122</code></a>Reserve</li><li><a href="#obj-ai-123"><code>AI123</code></a>Reserve</li><li><a href="#obj-ai-124"><code>AI124</code></a>Pre-heating air temperature</li><li><a href="#obj-ai-125"><code>AI125</code></a>Pre-heating level</li><li><a href="#obj-ai-126"><code>AI126</code></a>Pre-heating anti frost temperature</li><li><a href="#obj-ai-127"><code>AI127</code></a>Reserve</li><li><a href="#obj-ai-128"><code>AI128</code></a>Reserve</li><li><a href="#obj-ai-129"><code>AI129</code></a>Reserve</li><li><a href="#obj-ai-130"><code>AI130</code></a>Reserve</li><li><a href="#obj-ai-131"><code>AI131</code></a>Reserve</li><li><a href="#obj-ai-132"><code>AI132</code></a>Reserve</li><li><a href="#obj-ai-133"><code>AI133</code></a>Preheat operation time</li><li><a href="#obj-ai-134"><code>AI134</code></a>Reserve</li><li><a href="#obj-ai-135"><code>AI135</code></a>Reserve</li><li><a href="#obj-ai-136"><code>AI136</code></a>Demand VOC Level</li><li><a href="#obj-ai-137"><code>AI137</code></a>Demand Vin Level</li><li><a href="#obj-ai-138"><code>AI138</code></a>SA Filter level calculated</li><li><a href="#obj-ai-139"><code>AI139</code></a>EA Filter level calculated</li><li><a href="#obj-ai-140"><code>AI140</code></a>AYC heat temperature</li><li><a href="#obj-ai-141"><code>AI141</code></a>AYC heat temp regulator</li><li><a href="#obj-ai-142"><code>AI142</code></a>AYC heat valve output</li><li><a href="#obj-av-0"><code>AV0</code></a>SA Low speed airflow setpoint</li><li><a href="#obj-av-1"><code>AV1</code></a>SA High speed airflow setpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>SA Max speed airflow setpoint</li><li><a href="#obj-av-3"><code>AV3</code></a>SA Min speed airflow setpoint</li><li><a href="#obj-av-4"><code>AV4</code></a>EA Low speed airflow setpoint</li><li><a href="#obj-av-5"><code>AV5</code></a>EA High speed airflow setpoint</li><li><a href="#obj-av-6"><code>AV6</code></a>EA Max speed airflow setpoint</li><li><a href="#obj-av-7"><code>AV7</code></a>EA Min speed airflow setpoint</li><li><a href="#obj-av-8"><code>AV8</code></a>SA Low speed pressure setpoint</li><li><a href="#obj-av-9"><code>AV9</code></a>SA High speed pressure setpoint</li><li><a href="#obj-av-10"><code>AV10</code></a>SA Max speed output signal</li><li><a href="#obj-av-11"><code>AV11</code></a>SA Max speed pressure setpoint</li><li><a href="#obj-av-12"><code>AV12</code></a>EA Low speed pressure setpoint</li><li><a href="#obj-av-13"><code>AV13</code></a>EA High speed pressure setpoint</li><li><a href="#obj-av-14"><code>AV14</code></a>EA Max speed output signal</li><li><a href="#obj-av-15"><code>AV15</code></a>EA Max speed pressure setpoint</li><li><a href="#obj-av-16"><code>AV16</code></a>SA Low speed demand setpoint</li><li><a href="#obj-av-17"><code>AV17</code></a>SA High speed demand setpoint</li><li><a href="#obj-av-18"><code>AV18</code></a>EA Low speed demand setpoint</li><li><a href="#obj-av-19"><code>AV19</code></a>EA High speed demand setpoint</li><li><a href="#obj-av-20"><code>AV20</code></a>SA Airflow regulation zone</li><li><a href="#obj-av-21"><code>AV21</code></a>SA Airflow C-factor</li><li><a href="#obj-av-22"><code>AV22</code></a>EA Airflow regulation zone</li><li><a href="#obj-av-23"><code>AV23</code></a>EA Airflow C-factor</li><li><a href="#obj-av-24"><code>AV24</code></a>SA Pressure regulation zone</li><li><a href="#obj-av-25"><code>AV25</code></a>SA Pressure C-factor</li><li><a href="#obj-av-26"><code>AV26</code></a>EA Pressure regulation zone</li><li><a href="#obj-av-27"><code>AV27</code></a>EA Pressure C-factor</li><li><a href="#obj-av-28"><code>AV28</code></a>SA Demand P-band.</li><li><a href="#obj-av-29"><code>AV29</code></a>SA Demand C-factor</li><li><a href="#obj-av-30"><code>AV30</code></a>EA Demand P-band.</li><li><a href="#obj-av-31"><code>AV31</code></a>EA Demand C-factor</li><li><a href="#obj-av-32"><code>AV32</code></a>ERS 1 Diff</li><li><a href="#obj-av-33"><code>AV33</code></a>ERS 1 Breakpoint</li><li><a href="#obj-av-34"><code>AV34</code></a>ERS 2 Breakpoint X1</li><li><a href="#obj-av-35"><code>AV35</code></a>ERS 2 Breakpoint Y1</li><li><a href="#obj-av-36"><code>AV36</code></a>ERS 2 Breakpoint X2</li><li><a href="#obj-av-37"><code>AV37</code></a>ERS 2 Breakpoint Y2</li><li><a href="#obj-av-38"><code>AV38</code></a>ERS 2 Breakpoint X3</li><li><a href="#obj-av-39"><code>AV39</code></a>ERS 2 Breakpoint Y3</li><li><a href="#obj-av-40"><code>AV40</code></a>SA Temperature setpoint</li><li><a href="#obj-av-41"><code>AV41</code></a>EA/Room Temperature setpoint</li><li><a href="#obj-av-42"><code>AV42</code></a>SA Min temp setpoint</li><li><a href="#obj-av-43"><code>AV43</code></a>SA Max temp setpoint</li><li><a href="#obj-av-44"><code>AV44</code></a>SA Temperature P-band</li><li><a href="#obj-av-45"><code>AV45</code></a>EA/Room Temperature P-band</li><li><a href="#obj-av-46"><code>AV46</code></a>SA HX. Reg C-factor</li><li><a href="#obj-av-47"><code>AV47</code></a>EA/Room HX. Reg C-factor</li><li><a href="#obj-av-48"><code>AV48</code></a>SA Heat Reg C-factor</li><li><a href="#obj-av-49"><code>AV49</code></a>EA/Room Heat Reg C-factor</li><li><a href="#obj-av-50"><code>AV50</code></a>Reserve</li><li><a href="#obj-av-51"><code>AV51</code></a>Reserve</li><li><a href="#obj-av-52"><code>AV52</code></a>Reserve</li><li><a href="#obj-av-53"><code>AV53</code></a>Reserve</li><li><a href="#obj-av-54"><code>AV54</code></a>SA Down regulation Reg C-factor</li><li><a href="#obj-av-55"><code>AV55</code></a>Reserve</li><li><a href="#obj-av-56"><code>AV56</code></a>SA Cool reg C-factor</li><li><a href="#obj-av-57"><code>AV57</code></a>EA/Room Cool reg C-factor</li><li><a href="#obj-av-58"><code>AV58</code></a>SA Cooling boost C-factor</li><li><a href="#obj-av-59"><code>AV59</code></a>EA/Room Cooling boost reg C-factor</li><li><a href="#obj-av-60"><code>AV60</code></a>HX Pressure alarm set.</li><li><a href="#obj-av-61"><code>AV61</code></a>Reserve</li><li><a href="#obj-av-62"><code>AV62</code></a>Reserve</li><li><a href="#obj-av-63"><code>AV63</code></a>Cooling off set.</li><li><a href="#obj-av-64"><code>AV64</code></a>SA Down regulation neautral zone</li><li><a href="#obj-av-65"><code>AV65</code></a>Cool Outdoor temp limit.1</li><li><a href="#obj-av-66"><code>AV66</code></a>Cool Outdoor temp limit.2</li><li><a href="#obj-av-67"><code>AV67</code></a>Cool Outdoor temp limit.3</li><li><a href="#obj-av-68"><code>AV68</code></a>Temperature reg. Neutral zone</li><li><a href="#obj-av-69"><code>AV69</code></a>SA Cool min air flow</li><li><a href="#obj-av-70"><code>AV70</code></a>EA Cool min air flow</li><li><a href="#obj-av-71"><code>AV71</code></a>Heating boost start limit</li><li><a href="#obj-av-72"><code>AV72</code></a>Cooling boost start limit</li><li><a href="#obj-av-73"><code>AV73</code></a>SA Filter alarm limit</li><li><a href="#obj-av-74"><code>AV74</code></a>EA Filter alarm limit</li><li><a href="#obj-av-75"><code>AV75</code></a>Int. Night heat room start temp</li><li><a href="#obj-av-76"><code>AV76</code></a>Int. Night heat room stop temp</li><li><a href="#obj-av-77"><code>AV77</code></a>Int. Night heat SA temp setpoint</li><li><a href="#obj-av-78"><code>AV78</code></a>Int. Night heat SA airflow setpoint</li><li><a href="#obj-av-79"><code>AV79</code></a>Int. Night heat EA airflow setpoint</li><li><a href="#obj-av-80"><code>AV80</code></a>Summer night cool EA start temp</li><li><a href="#obj-av-81"><code>AV81</code></a>Summer night cool EA stop temp</li><li><a href="#obj-av-82"><code>AV82</code></a>Summer night cool outdoor temp limit</li><li><a href="#obj-av-83"><code>AV83</code></a>Summer night cool SA temp setpoint</li><li><a href="#obj-av-84"><code>AV84</code></a>Outdoor temp comp. Winter X1.</li><li><a href="#obj-av-85"><code>AV85</code></a>Outdoor temp comp. Winter X2.</li><li><a href="#obj-av-86"><code>AV86</code></a>Outdoor temp comp. Winter Y1.</li><li><a href="#obj-av-87"><code>AV87</code></a>Outdoor temp comp. Summer X3.</li><li><a href="#obj-av-88"><code>AV88</code></a>Outdoor temp comp. Summer X4.</li><li><a href="#obj-av-89"><code>AV89</code></a>Outdoor temp comp. Summer Y2.</li><li><a href="#obj-av-90"><code>AV90</code></a>Outdoor airflow comp. Winter X1.</li><li><a href="#obj-av-91"><code>AV91</code></a>Outdoor airflow comp. Winter X2.</li><li><a href="#obj-av-92"><code>AV92</code></a>Outdoor airflow comp. Winter Y1.</li><li><a href="#obj-av-93"><code>AV93</code></a>Reserve</li><li><a href="#obj-av-94"><code>AV94</code></a>EA/Room min temp alarm limit</li><li><a href="#obj-av-95"><code>AV95</code></a>SA Deviation alarm limit</li><li><a href="#obj-av-96"><code>AV96</code></a>Reserve</li><li><a href="#obj-av-97"><code>AV97</code></a>SA Fan regulation mode</li><li><a href="#obj-av-98"><code>AV98</code></a>EA Fan regulation mode</li><li><a href="#obj-av-99"><code>AV99</code></a>ERS Step</li><li><a href="#obj-av-100"><code>AV100</code></a>Temperature regulation mode.</li><li><a href="#obj-av-101"><code>AV101</code></a>Cooling off periode</li><li><a href="#obj-av-102"><code>AV102</code></a>Cool step time</li><li><a href="#obj-av-103"><code>AV103</code></a>Cool restart time</li><li><a href="#obj-av-104"><code>AV104</code></a>Cool regulation mode</li><li><a href="#obj-av-105"><code>AV105</code></a>Heating boost regulation mode.</li><li><a href="#obj-av-106"><code>AV106</code></a>Cooling boost regulation mode.</li><li><a href="#obj-av-107"><code>AV107</code></a>Filter calibration mode</li><li><a href="#obj-av-108"><code>AV108</code></a>Air adjustment time, minutes</li><li><a href="#obj-av-109"><code>AV109</code></a>Air adjustment time, hours</li><li><a href="#obj-av-110"><code>AV110</code></a>Handterminal language</li><li><a href="#obj-av-111"><code>AV111</code></a>Summer night cool start, hour</li><li><a href="#obj-av-112"><code>AV112</code></a>Summer night cool start, minute</li><li><a href="#obj-av-113"><code>AV113</code></a>Summer night cool stop, hour</li><li><a href="#obj-av-114"><code>AV114</code></a>Summer night cool stop, minute</li><li><a href="#obj-av-115"><code>AV115</code></a>Reserve</li><li><a href="#obj-av-116"><code>AV116</code></a>Reserve</li><li><a href="#obj-av-117"><code>AV117</code></a>Morning boost time, hours</li><li><a href="#obj-av-118"><code>AV118</code></a>Morning boost time, minutes</li><li><a href="#obj-av-119"><code>AV119</code></a>Startup time</li><li><a href="#obj-av-120"><code>AV120</code></a>Start delay SA fan.</li><li><a href="#obj-av-121"><code>AV121</code></a>Start delay EA fan.</li><li><a href="#obj-av-122"><code>AV122</code></a>Air flow unit</li><li><a href="#obj-av-123"><code>AV123</code></a>Reserve</li><li><a href="#obj-av-124"><code>AV124</code></a>Year</li><li><a href="#obj-av-125"><code>AV125</code></a>Month</li><li><a href="#obj-av-126"><code>AV126</code></a>Date</li><li><a href="#obj-av-127"><code>AV127</code></a>Hour</li><li><a href="#obj-av-128"><code>AV128</code></a>Minute</li><li><a href="#obj-av-129"><code>AV129</code></a>Second</li><li><a href="#obj-av-130"><code>AV130</code></a>Time channel 1 status</li><li><a href="#obj-av-131"><code>AV131</code></a>Time channel 1 start hour</li><li><a href="#obj-av-132"><code>AV132</code></a>Time channel 1 start minute</li><li><a href="#obj-av-133"><code>AV133</code></a>Time channel 1 stop hour</li><li><a href="#obj-av-134"><code>AV134</code></a>Time channel 1 stop minute</li><li><a href="#obj-av-135"><code>AV135</code></a>Time channel 2 status</li><li><a href="#obj-av-136"><code>AV136</code></a>Time channel 2 start hour</li><li><a href="#obj-av-137"><code>AV137</code></a>Time channel 2 start minute</li><li><a href="#obj-av-138"><code>AV138</code></a>Time channel 2 stop hour</li><li><a href="#obj-av-139"><code>AV139</code></a>Time channel 2 stop minute</li><li><a href="#obj-av-140"><code>AV140</code></a>Time channel 3 status</li><li><a href="#obj-av-141"><code>AV141</code></a>Time channel 3 start hour</li><li><a href="#obj-av-142"><code>AV142</code></a>Time channel 3 start minute</li><li><a href="#obj-av-143"><code>AV143</code></a>Time channel 3 stop hour</li><li><a href="#obj-av-144"><code>AV144</code></a>Time channel 3 stop minute</li><li><a href="#obj-av-145"><code>AV145</code></a>Time channel 4 status</li><li><a href="#obj-av-146"><code>AV146</code></a>Time channel 4 start hour</li><li><a href="#obj-av-147"><code>AV147</code></a>Time channel 4 start minute</li><li><a href="#obj-av-148"><code>AV148</code></a>Time channel 4 stop hour</li><li><a href="#obj-av-149"><code>AV149</code></a>Time channel 4 stop minute</li><li><a href="#obj-av-150"><code>AV150</code></a>Time channel 5 status</li><li><a href="#obj-av-151"><code>AV151</code></a>Time channel 5 start hour</li><li><a href="#obj-av-152"><code>AV152</code></a>Time channel 5 start minute</li><li><a href="#obj-av-153"><code>AV153</code></a>Time channel 5 stop hour</li><li><a href="#obj-av-154"><code>AV154</code></a>Time channel 5 stop minute</li><li><a href="#obj-av-155"><code>AV155</code></a>Time channel 6 status</li><li><a href="#obj-av-156"><code>AV156</code></a>Time channel 6 start hour</li><li><a href="#obj-av-157"><code>AV157</code></a>Time channel 6 start minute</li><li><a href="#obj-av-158"><code>AV158</code></a>Time channel 6 stop hour</li><li><a href="#obj-av-159"><code>AV159</code></a>Time channel 6 stop minute</li><li><a href="#obj-av-160"><code>AV160</code></a>Time channel 7 status</li><li><a href="#obj-av-161"><code>AV161</code></a>Time channel 7 start hour</li><li><a href="#obj-av-162"><code>AV162</code></a>Time channel 7 start minute</li><li><a href="#obj-av-163"><code>AV163</code></a>Time channel 7 stop hour</li><li><a href="#obj-av-164"><code>AV164</code></a>Time channel 7 stop minute</li><li><a href="#obj-av-165"><code>AV165</code></a>Time channel 8 status</li><li><a href="#obj-av-166"><code>AV166</code></a>Time channel 8 start hour</li><li><a href="#obj-av-167"><code>AV167</code></a>Time channel 8 start minute</li><li><a href="#obj-av-168"><code>AV168</code></a>Time channel 8 stop hour</li><li><a href="#obj-av-169"><code>AV169</code></a>Time channel 8 stop minute</li><li><a href="#obj-av-170"><code>AV170</code></a>Extended low speed op. Hours</li><li><a href="#obj-av-171"><code>AV171</code></a>Extended low speed op. Minutes</li><li><a href="#obj-av-172"><code>AV172</code></a>Extended high speed op. Hours</li><li><a href="#obj-av-173"><code>AV173</code></a>Extended high speed op. Minutes</li><li><a href="#obj-av-174"><code>AV174</code></a>Communication operation mode</li><li><a href="#obj-av-175"><code>AV175</code></a>Service periode alarm.</li><li><a href="#obj-av-176"><code>AV176</code></a>External alarm 1 delay</li><li><a href="#obj-av-177"><code>AV177</code></a>External alarm 2 delay</li><li><a href="#obj-av-178"><code>AV178</code></a>Int. Night heat SA pressure setpoint</li><li><a href="#obj-av-179"><code>AV179</code></a>Int. Night heat EA pressure setpoint</li><li><a href="#obj-av-180"><code>AV180</code></a>Copy of Coil Status 1-16</li><li><a href="#obj-av-181"><code>AV181</code></a>Copy of Coil Statust 17-32</li><li><a href="#obj-av-182"><code>AV182</code></a>Copy of Coil Status 33-48</li><li><a href="#obj-av-183"><code>AV183</code></a>Heat relay periodic func.</li><li><a href="#obj-av-184"><code>AV184</code></a>Cool relay 1 periodic func.</li><li><a href="#obj-av-185"><code>AV185</code></a>Cool relay 2 periodic func.</li><li><a href="#obj-av-186"><code>AV186</code></a>Slave control C-factor</li><li><a href="#obj-av-187"><code>AV187</code></a>SA dehumid P-band</li><li><a href="#obj-av-188"><code>AV188</code></a>SA dehumid C-factor</li><li><a href="#obj-av-189"><code>AV189</code></a>Dewpoint reg. P-band</li><li><a href="#obj-av-190"><code>AV190</code></a>Dewpoint reg. C-factor</li><li><a href="#obj-av-191"><code>AV191</code></a>AYC chilled water temperature</li><li><a href="#obj-av-192"><code>AV192</code></a>Dewpoint neutralzone</li><li><a href="#obj-av-193"><code>AV193</code></a>Comp. airflow</li><li><a href="#obj-av-194"><code>AV194</code></a>Supply air-humidity</li><li><a href="#obj-av-195"><code>AV195</code></a>Water heating periodic op. time</li><li><a href="#obj-av-196"><code>AV196</code></a>Water heating interval</li><li><a href="#obj-av-197"><code>AV197</code></a>Cool periodic op. time</li><li><a href="#obj-av-198"><code>AV198</code></a>Cool interval</li><li><a href="#obj-av-199"><code>AV199</code></a>Reserve</li><li><a href="#obj-av-200"><code>AV200</code></a>EA/Room temperature (external) func.</li><li><a href="#obj-av-201"><code>AV201</code></a>EA/Room temperature com.</li><li><a href="#obj-av-202"><code>AV202</code></a>Outdoor temperature (external) func.</li><li><a href="#obj-av-203"><code>AV203</code></a>Outdoor temperature com.</li><li><a href="#obj-av-204"><code>AV204</code></a>Timeout temperature com.</li><li><a href="#obj-av-205"><code>AV205</code></a>Flow at fire function.</li><li><a href="#obj-av-206"><code>AV206</code></a>Air fan down regulation func.</li><li><a href="#obj-av-207"><code>AV207</code></a>SA speed at fire.</li><li><a href="#obj-av-208"><code>AV208</code></a>EA speed at fire.</li><li><a href="#obj-av-209"><code>AV209</code></a>Reserve</li><li><a href="#obj-av-210"><code>AV210</code></a>Reserve</li><li><a href="#obj-av-211"><code>AV211</code></a>Supply air min P-band.</li><li><a href="#obj-av-212"><code>AV212</code></a>Supply air min C-factor.</li><li><a href="#obj-av-213"><code>AV213</code></a>Supply air max P-band.</li><li><a href="#obj-av-214"><code>AV214</code></a>Supply air max C-factor.</li><li><a href="#obj-av-215"><code>AV215</code></a>Year channel 1 function.</li><li><a href="#obj-av-216"><code>AV216</code></a>Year channel 1 start year.</li><li><a href="#obj-av-217"><code>AV217</code></a>Year channel 1 start month.</li><li><a href="#obj-av-218"><code>AV218</code></a>Year channel 1 start date.</li><li><a href="#obj-av-219"><code>AV219</code></a>Year channel 1 start hour.</li><li><a href="#obj-av-220"><code>AV220</code></a>Year channel 1 start minute.</li><li><a href="#obj-av-221"><code>AV221</code></a>Year channel 1 stop year.</li><li><a href="#obj-av-222"><code>AV222</code></a>Year channel 1 stop month.</li><li><a href="#obj-av-223"><code>AV223</code></a>Year channel 1 stop date.</li><li><a href="#obj-av-224"><code>AV224</code></a>Year channel 1 stop hour.</li><li><a href="#obj-av-225"><code>AV225</code></a>Year channel 1 stop minute.</li><li><a href="#obj-av-226"><code>AV226</code></a>Year channel 2 function.</li><li><a href="#obj-av-227"><code>AV227</code></a>Year channel 2 start year.</li><li><a href="#obj-av-228"><code>AV228</code></a>Year channel 2 start month.</li><li><a href="#obj-av-229"><code>AV229</code></a>Year channel 2 start date.</li><li><a href="#obj-av-230"><code>AV230</code></a>Year channel 2 start hour.</li><li><a href="#obj-av-231"><code>AV231</code></a>Year channel 2 start minute.</li><li><a href="#obj-av-232"><code>AV232</code></a>Year channel 2 stop year.</li><li><a href="#obj-av-233"><code>AV233</code></a>Year channel 2 stop month.</li><li><a href="#obj-av-234"><code>AV234</code></a>Year channel 2 stop date.</li><li><a href="#obj-av-235"><code>AV235</code></a>Year channel 2 stop hour.</li><li><a href="#obj-av-236"><code>AV236</code></a>Year channel 2 stop minute.</li><li><a href="#obj-av-237"><code>AV237</code></a>Year channel 3 function.</li><li><a href="#obj-av-238"><code>AV238</code></a>Year channel 3 start year.</li><li><a href="#obj-av-239"><code>AV239</code></a>Year channel 3 start month.</li><li><a href="#obj-av-240"><code>AV240</code></a>Year channel 3 start date.</li><li><a href="#obj-av-241"><code>AV241</code></a>Year channel 3 start hour.</li><li><a href="#obj-av-242"><code>AV242</code></a>Year channel 3 start minute.</li><li><a href="#obj-av-243"><code>AV243</code></a>Year channel 3 stop year.</li><li><a href="#obj-av-244"><code>AV244</code></a>Year channel 3 stop month.</li><li><a href="#obj-av-245"><code>AV245</code></a>Year channel 3 stop date.</li><li><a href="#obj-av-246"><code>AV246</code></a>Year channel 3 stop hour.</li><li><a href="#obj-av-247"><code>AV247</code></a>Year channel 3 stop minute.</li><li><a href="#obj-av-248"><code>AV248</code></a>Year channel 4 function.</li><li><a href="#obj-av-249"><code>AV249</code></a>Year channel 4 start year.</li><li><a href="#obj-av-250"><code>AV250</code></a>Year channel 4 start month.</li><li><a href="#obj-av-251"><code>AV251</code></a>Year channel 4 start date.</li><li><a href="#obj-av-252"><code>AV252</code></a>Year channel 4 start hour.</li><li><a href="#obj-av-253"><code>AV253</code></a>Year channel 4 start minute.</li><li><a href="#obj-av-254"><code>AV254</code></a>Year channel 4 stop year.</li><li><a href="#obj-av-255"><code>AV255</code></a>Year channel 4 stop month.</li><li><a href="#obj-av-256"><code>AV256</code></a>Year channel 4 stop date.</li><li><a href="#obj-av-257"><code>AV257</code></a>Year channel 4 stop hour.</li><li><a href="#obj-av-258"><code>AV258</code></a>Year channel 4 stop minute.</li><li><a href="#obj-av-259"><code>AV259</code></a>Year channel 5 function.</li><li><a href="#obj-av-260"><code>AV260</code></a>Year channel 5 start year.</li><li><a href="#obj-av-261"><code>AV261</code></a>Year channel 5 start month.</li><li><a href="#obj-av-262"><code>AV262</code></a>Year channel 5 start date.</li><li><a href="#obj-av-263"><code>AV263</code></a>Year channel 5 start hour.</li><li><a href="#obj-av-264"><code>AV264</code></a>Year channel 5 start minute.</li><li><a href="#obj-av-265"><code>AV265</code></a>Year channel 5 stop year.</li><li><a href="#obj-av-266"><code>AV266</code></a>Year channel 5 stop month.</li><li><a href="#obj-av-267"><code>AV267</code></a>Year channel 5 stop date.</li><li><a href="#obj-av-268"><code>AV268</code></a>Year channel 5 stop hour.</li><li><a href="#obj-av-269"><code>AV269</code></a>Year channel 5 stop minute.</li><li><a href="#obj-av-270"><code>AV270</code></a>Year channel 6 function.</li><li><a href="#obj-av-271"><code>AV271</code></a>Year channel 6 start year.</li><li><a href="#obj-av-272"><code>AV272</code></a>Year channel 6 start month.</li><li><a href="#obj-av-273"><code>AV273</code></a>Year channel 6 start date.</li><li><a href="#obj-av-274"><code>AV274</code></a>Year channel 6 start hour.</li><li><a href="#obj-av-275"><code>AV275</code></a>Year channel 6 start minute.</li><li><a href="#obj-av-276"><code>AV276</code></a>Year channel 6 stop year.</li><li><a href="#obj-av-277"><code>AV277</code></a>Year channel 6 stop month.</li><li><a href="#obj-av-278"><code>AV278</code></a>Year channel 6 stop date.</li><li><a href="#obj-av-279"><code>AV279</code></a>Year channel 6 stop hour.</li><li><a href="#obj-av-280"><code>AV280</code></a>Year channel 6 stop minute.</li><li><a href="#obj-av-281"><code>AV281</code></a>Year channel 7 function.</li><li><a href="#obj-av-282"><code>AV282</code></a>Year channel 7 start year.</li><li><a href="#obj-av-283"><code>AV283</code></a>Year channel 7 start month.</li><li><a href="#obj-av-284"><code>AV284</code></a>Year channel 7 start date.</li><li><a href="#obj-av-285"><code>AV285</code></a>Year channel 7 start hour.</li><li><a href="#obj-av-286"><code>AV286</code></a>Year channel 7 start minute.</li><li><a href="#obj-av-287"><code>AV287</code></a>Year channel 7 stop year.</li><li><a href="#obj-av-288"><code>AV288</code></a>Year channel 7 stop month.</li><li><a href="#obj-av-289"><code>AV289</code></a>Year channel 7 stop date.</li><li><a href="#obj-av-290"><code>AV290</code></a>Year channel 7 stop hour.</li><li><a href="#obj-av-291"><code>AV291</code></a>Year channel 7 stop minute.</li><li><a href="#obj-av-292"><code>AV292</code></a>Year channel 8 function.</li><li><a href="#obj-av-293"><code>AV293</code></a>Year channel 8 start year.</li><li><a href="#obj-av-294"><code>AV294</code></a>Year channel 8 start month.</li><li><a href="#obj-av-295"><code>AV295</code></a>Year channel 8 start date.</li><li><a href="#obj-av-296"><code>AV296</code></a>Year channel 8 start hour.</li><li><a href="#obj-av-297"><code>AV297</code></a>Year channel 8 start minute.</li><li><a href="#obj-av-298"><code>AV298</code></a>Year channel 8 stop year.</li><li><a href="#obj-av-299"><code>AV299</code></a>Year channel 8 stop month.</li><li><a href="#obj-av-300"><code>AV300</code></a>Year channel 8 stop date.</li><li><a href="#obj-av-301"><code>AV301</code></a>Year channel 8 stop hour.</li><li><a href="#obj-av-302"><code>AV302</code></a>Year channel 8 stop minute.</li><li><a href="#obj-av-303"><code>AV303</code></a>Filter select.</li><li><a href="#obj-av-304"><code>AV304</code></a>Prefilter select.</li><li><a href="#obj-av-305"><code>AV305</code></a>SA prefilter alarm limit.</li><li><a href="#obj-av-306"><code>AV306</code></a>EA prefilter alarm limit.</li><li><a href="#obj-av-307"><code>AV307</code></a>Prefilter calibration mode.</li><li><a href="#obj-av-308"><code>AV308</code></a>Preheating function.</li><li><a href="#obj-av-309"><code>AV309</code></a>Preheating setpoint.</li><li><a href="#obj-av-310"><code>AV310</code></a>Preheat P-band.</li><li><a href="#obj-av-311"><code>AV311</code></a>Preheat C-factor.</li><li><a href="#obj-av-312"><code>AV312</code></a>SA Filter calculated alarm level</li><li><a href="#obj-av-313"><code>AV313</code></a>EA Filter calculated alarm level</li><li><a href="#obj-av-314"><code>AV314</code></a>Mode digital output relay 1</li><li><a href="#obj-av-315"><code>AV315</code></a>Mode digital output relay 2</li><li><a href="#obj-av-316"><code>AV316</code></a>Mode digital input 1</li><li><a href="#obj-av-317"><code>AV317</code></a>Mode digital input 2</li><li><a href="#obj-av-318"><code>AV318</code></a>Manual morning boost time hour</li><li><a href="#obj-av-319"><code>AV319</code></a>Manual morning boost time minutes</li><li><a href="#obj-av-320"><code>AV320</code></a>Airing temp set</li><li><a href="#obj-av-321"><code>AV321</code></a>Airing time set</li><li><a href="#obj-av-322"><code>AV322</code></a>Manual operation drift mode</li><li><a href="#obj-av-323"><code>AV323</code></a>AYC function.</li><li><a href="#obj-av-324"><code>AV324</code></a>AYC heat temp set.</li><li><a href="#obj-av-325"><code>AV325</code></a>AYC night comp. channel.</li><li><a href="#obj-av-326"><code>AV326</code></a>AYC channel start hour.</li><li><a href="#obj-av-327"><code>AV327</code></a>AYC channel start minute.</li><li><a href="#obj-av-328"><code>AV328</code></a>AYC channel stop hour.</li><li><a href="#obj-av-329"><code>AV329</code></a>AYC channel stop minute.</li><li><a href="#obj-av-330"><code>AV330</code></a>AYC channel period.</li><li><a href="#obj-av-331"><code>AV331</code></a>AYC heat P-band.</li><li><a href="#obj-av-332"><code>AV332</code></a>AYC heat C-factor.</li><li><a href="#obj-av-333"><code>AV333</code></a>AYC cool P-band.</li><li><a href="#obj-av-334"><code>AV334</code></a>AYC cool C-factor.</li><li><a href="#obj-av-335"><code>AV335</code></a>AYC heat out comp. X1.</li><li><a href="#obj-av-336"><code>AV336</code></a>AYC heat out comp. Y1.</li><li><a href="#obj-av-337"><code>AV337</code></a>AYC heat out comp. X2.</li><li><a href="#obj-av-338"><code>AV338</code></a>AYC heat out comp. Y2.</li><li><a href="#obj-av-339"><code>AV339</code></a>AYC heat out comp. X3.</li><li><a href="#obj-av-340"><code>AV340</code></a>AYC heat out comp. Y3.</li><li><a href="#obj-av-341"><code>AV341</code></a>AYC heat room comp. temp limit.</li><li><a href="#obj-av-342"><code>AV342</code></a>AYC heat room comp P-band.</li><li><a href="#obj-av-343"><code>AV343</code></a>AYC heat night comp temp.</li><li><a href="#obj-av-344"><code>AV344</code></a>AYC heat pump on temp.</li><li><a href="#obj-av-345"><code>AV345</code></a>AYC heat pump off temp.</li><li><a href="#obj-av-346"><code>AV346</code></a>AYC heat pump alarm.</li><li><a href="#obj-av-347"><code>AV347</code></a>AYC heat per op function.</li><li><a href="#obj-av-348"><code>AV348</code></a>AYC heat per op time.</li><li><a href="#obj-av-349"><code>AV349</code></a>AYC heat per op interval.</li><li><a href="#obj-av-350"><code>AV350</code></a>AYC cool out comp. X1.</li><li><a href="#obj-av-351"><code>AV351</code></a>AYC cool out comp. Y1.</li><li><a href="#obj-av-352"><code>AV352</code></a>AYC cool out comp. X2.</li><li><a href="#obj-av-353"><code>AV353</code></a>AYC cool out comp. Y2.</li><li><a href="#obj-av-354"><code>AV354</code></a>AYC cool out comp. X3.</li><li><a href="#obj-av-355"><code>AV355</code></a>AYC cool out comp. Y3.</li><li><a href="#obj-av-356"><code>AV356</code></a>AYC cool room comp. temp limit.</li><li><a href="#obj-av-357"><code>AV357</code></a>AYC cool room comp. P-band.</li><li><a href="#obj-av-358"><code>AV358</code></a>AYC cool night comp temp.</li><li><a href="#obj-av-359"><code>AV359</code></a>AYC cool pump on temp.</li><li><a href="#obj-av-360"><code>AV360</code></a>AYC cool pump off temp.</li><li><a href="#obj-av-361"><code>AV361</code></a>AYC cool pump alarm.</li><li><a href="#obj-av-362"><code>AV362</code></a>AYC cool per op function.</li><li><a href="#obj-av-363"><code>AV363</code></a>AYC cool per op time.</li><li><a href="#obj-av-364"><code>AV364</code></a>AYC cool per op interval.</li><li><a href="#obj-av-365"><code>AV365</code></a>IO-mod 3 output 1 function.</li><li><a href="#obj-av-366"><code>AV366</code></a>IO-mod 3 output 2 function.</li><li><a href="#obj-bi-0"><code>BI0</code></a>Heat output</li><li><a href="#obj-bi-1"><code>BI1</code></a>Cool output 1</li><li><a href="#obj-bi-2"><code>BI2</code></a>Cool output 2</li><li><a href="#obj-bi-3"><code>BI3</code></a>Low speed output</li><li><a href="#obj-bi-4"><code>BI4</code></a>High speed output</li><li><a href="#obj-bi-5"><code>BI5</code></a>A-alarm.</li><li><a href="#obj-bi-6"><code>BI6</code></a>B-alarm.</li><li><a href="#obj-bi-7"><code>BI7</code></a>Operation output</li><li><a href="#obj-bi-8"><code>BI8</code></a>Damper output</li><li><a href="#obj-bi-9"><code>BI9</code></a>External low speed input</li><li><a href="#obj-bi-10"><code>BI10</code></a>External high speed input</li><li><a href="#obj-bi-11"><code>BI11</code></a>External alarm 1 input</li><li><a href="#obj-bi-12"><code>BI12</code></a>External alarm 2 input</li><li><a href="#obj-bi-13"><code>BI13</code></a>External fire alarm input.</li><li><a href="#obj-bi-14"><code>BI14</code></a>External stop input</li><li><a href="#obj-bi-15"><code>BI15</code></a>DIP Switch 1</li><li><a href="#obj-bi-16"><code>BI16</code></a>DIP Switch 2</li><li><a href="#obj-bi-17"><code>BI17</code></a>DIP Switch 3</li><li><a href="#obj-bi-18"><code>BI18</code></a>DIP Switch 4</li><li><a href="#obj-bi-19"><code>BI19</code></a>DIP Switch 5</li><li><a href="#obj-bi-20"><code>BI20</code></a>DIP Switch 6</li><li><a href="#obj-bi-21"><code>BI21</code></a>AYC heat pump output</li><li><a href="#obj-bi-22"><code>BI22</code></a>AYC cool pump output</li><li><a href="#obj-bi-23"><code>BI23</code></a>Reserve 9</li><li><a href="#obj-bi-24"><code>BI24</code></a>R.HX rotation monitor</li><li><a href="#obj-bi-25"><code>BI25</code></a>Reserve 10</li><li><a href="#obj-bi-26"><code>BI26</code></a>Reserve 11</li><li><a href="#obj-bi-27"><code>BI27</code></a>Reserve 12</li><li><a href="#obj-bi-28"><code>BI28</code></a>Pre-heat output</li><li><a href="#obj-bi-29"><code>BI29</code></a>Recirculation output</li><li><a href="#obj-bi-30"><code>BI30</code></a>Booster output</li><li><a href="#obj-bi-31"><code>BI31</code></a>IO-mod 3 output 1</li><li><a href="#obj-bi-32"><code>BI32</code></a>IO-mod 3 output 2</li><li><a href="#obj-bi-33"><code>BI33</code></a>Reserve 13</li><li><a href="#obj-bi-34"><code>BI34</code></a>Reserve 14</li><li><a href="#obj-bi-35"><code>BI35</code></a>Reserve 15</li><li><a href="#obj-bi-36"><code>BI36</code></a>Reserve 16</li><li><a href="#obj-bi-37"><code>BI37</code></a>Reserve 17</li><li><a href="#obj-bi-38"><code>BI38</code></a>Reserve 18</li><li><a href="#obj-bi-39"><code>BI39</code></a>Reserve 19</li><li><a href="#obj-bi-40"><code>BI40</code></a>Reserve 20</li><li><a href="#obj-bi-41"><code>BI41</code></a>Reserve 21</li><li><a href="#obj-bi-42"><code>BI42</code></a>Reserve 22</li><li><a href="#obj-bi-43"><code>BI43</code></a>Reserve 23</li><li><a href="#obj-bi-44"><code>BI44</code></a>Reserve 24</li><li><a href="#obj-bi-45"><code>BI45</code></a>Reserve 25</li><li><a href="#obj-bi-46"><code>BI46</code></a>Reserve 26</li><li><a href="#obj-bi-47"><code>BI47</code></a>Reserve 27</li><li><a href="#obj-bi-48"><code>BI48</code></a>Alarm number 1</li><li><a href="#obj-bi-49"><code>BI49</code></a>Alarm number 2</li><li><a href="#obj-bi-50"><code>BI50</code></a>Alarm number 3</li><li><a href="#obj-bi-247"><code>BI247</code></a>Alarm number 200</li><li><a href="#obj-bi-248"><code>BI248</code></a>Info number 1</li><li><a href="#obj-bi-249"><code>BI249</code></a>Info number 2</li><li><a href="#obj-bi-250"><code>BI250</code></a>Info number 3</li><li><a href="#obj-bi-347"><code>BI347</code></a>Info number 100</li><li><a href="#obj-bv-0"><code>BV0</code></a>Alarm reset</li><li><a href="#obj-bv-1"><code>BV1</code></a>R.HX. Defrost func.</li><li><a href="#obj-bv-2"><code>BV2</code></a>Cool operation mode</li><li><a href="#obj-bv-3"><code>BV3</code></a>Int. Night heat func.</li><li><a href="#obj-bv-4"><code>BV4</code></a>Damper func.</li><li><a href="#obj-bv-5"><code>BV5</code></a>Summer night cooling</li><li><a href="#obj-bv-6"><code>BV6</code></a>Outdoor temp compensation</li><li><a href="#obj-bv-7"><code>BV7</code></a>Outdoor airflow compensation</li><li><a href="#obj-bv-8"><code>BV8</code></a>Auto. Summer/winter switch</li><li><a href="#obj-bv-9"><code>BV9</code></a>Switch clock func.</li><li><a href="#obj-bv-10"><code>BV10</code></a>Internal fire alarm func.</li><li><a href="#obj-bv-11"><code>BV11</code></a>External alarm 1 active at closure</li><li><a href="#obj-bv-12"><code>BV12</code></a>External alarm 2 active at closure</li><li><a href="#obj-bv-13"><code>BV13</code></a>Dewpoint reg. func.</li><li><a href="#obj-bv-14"><code>BV14</code></a>Dehumid reg. func.</li><li><a href="#obj-bv-15"><code>BV15</code></a>External fire alarm func.</li><li><a href="#obj-bv-16"><code>BV16</code></a>External alarm 1 func.</li><li><a href="#obj-bv-17"><code>BV17</code></a>External alarm 2 func.</li><li><a href="#obj-bv-18"><code>BV18</code></a>Int. Night heat output func.</li><li><a href="#obj-bv-19"><code>BV19</code></a>Morningboost damper func.</li><li><a href="#obj-bv-20"><code>BV20</code></a>Morningboost extract func.</li><li><a href="#obj-bv-21"><code>BV21</code></a>Filter func.</li><li><a href="#obj-bv-22"><code>BV22</code></a>Iqnomic Plus module no.6 Cooling</li><li><a href="#obj-bv-23"><code>BV23</code></a>Airing auto func.</li><li><a href="#obj-bv-24"><code>BV24</code></a>AYC heat out comp. func.</li><li><a href="#obj-bv-25"><code>BV25</code></a>AYC heat room comp. func.</li><li><a href="#obj-bv-26"><code>BV26</code></a>AYC heat room comp. night block func.</li><li><a href="#obj-bv-27"><code>BV27</code></a>AYC heat night comp. func.</li><li><a href="#obj-bv-28"><code>BV28</code></a>AYC heat valve signal func.</li><li><a href="#obj-bv-29"><code>BV29</code></a>AYC cool out comp. func.</li><li><a href="#obj-bv-30"><code>BV30</code></a>AYC cool room comp. func.</li><li><a href="#obj-bv-31"><code>BV31</code></a>AYC cool room comp. night block func.</li><li><a href="#obj-bv-32"><code>BV32</code></a>AYC cool night comp. func.</li><li><a href="#obj-bv-33"><code>BV33</code></a>AYC cool valve signal func.</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Only AI, AV, BI and BV objects are used; modes and selections are AVs with numbered states.</li><li>Instances are not contiguous and &#x27;Reserve&#x27; objects carry no data.</li><li>Units are taken from the Min/Max column (l/s, Pa, °C, %, s, min); unitless ranges are left blank.</li><li>Operating state is reported as codes in AI-84 Operation mode 1 and AI-85 Operation mode 2.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Compact / GOLD LP BACnet IP (PV 2.01+) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Swegon Compact / GOLD LP BACnet IP (PV 2.01+)</h2><div class="faq"><details open><summary>How many BACnet points does the Swegon Compact / GOLD LP BACnet IP (PV 2.01+) have?</summary><p>This list has 600 BACnet objects: 143 analog inputs, 367 analog values, 56 binary inputs, 34 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Swegon Compact / GOLD LP BACnet IP (PV 2.01+) BACnet points are writable?</summary><p>401 of the 600 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Swegon Compact / GOLD LP BACnet IP (PV 2.01+) BACnet documentation?</summary><p>The source is BACnet IP Compact/GOLD LP, program version 2.01 and newer versions (GB.BACnet480.100129), revision 2010-01-29, published free by Swegon at https://www.swegon.com/globalassets/digizuite/11562-en-compactair_bacnet480_other_en.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Swegon Compact / GOLD LP BACnet IP (PV 2.01+)?</summary><p>Start with AV 174 Communication operation mode (BMS stop / low / high / auto command); AV 40 SA Temperature setpoint (Supply air temperature setpoint); AV 41 EA/Room Temperature setpoint (Extract/room temperature setpoint); BV 0 Alarm reset (Resets tripped alarms); AI 84 Operation mode 1 (Current operating reason (stop, speed, channel)); AI 27 SA Temperature (Supply air temperature); AI 28 EA/Room temperature (Extract/room temperature); AI 29 Outdoor temperatur (Outdoor air temp measured by the unit, °C); BI 5 A-alarm. (A-class alarm active); BI 6 B-alarm. (B-class alarm active).</p></details><details><summary>How do I enable BMS control of the Swegon Compact / GOLD LP BACnet IP (PV 2.01+)?</summary><p>AV-174 Communication operation mode: 0=Auto operation, 1=Communication stop 1, 2=Communication low speed, 3=Communication high speed, 4=Communication stop 2. Summer night cool, intermittent night heat and morning boost still run at stop 2.</p></details><details><summary>Does the Swegon Compact / GOLD LP BACnet IP (PV 2.01+) need a BACnet heartbeat or have a communication timeout?</summary><p>Only for BMS-supplied temperatures: AV-204 &#x27;Timeout temperature com.&#x27; (0-9999 min) sets the timeout for room and outdoor temperatures written over communication. The document does not describe a timeout for the operation mode command.</p></details><details><summary>Can the BMS supply sensor values to the Swegon Compact / GOLD LP BACnet IP (PV 2.01+)?</summary><p>Set AV-200 EA/Room temperature (external) func. to 2 (Communication) and write AV-201; set AV-202 Outdoor temperature (external) func. to 2 and write AV-203. AV-204 is the timeout for those written values.</p></details><details><summary>How do I check these points on the real Compact / GOLD LP BACnet IP (PV 2.01+)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Swegon BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/swegon/gold-c-d-bacnet-ip" data-row><span class="k">Air handling unit controller</span><h3>Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP</h3><p>Swegon GOLD air handling units of generation C and D (RX, PX, CX and SD versions, built about 2010-2013) running program version 6.08 or later.</p><div class="meta">852 objects &middot; 531 writable &middot; GB.BACnet480.121017</div><span class="sr-only"> Also known as: GOLD C, GOLD D, GOLD RX, GOLD PX, GOLD CX, GOLD SD, GOLD version D, GB.BACnet480.121017, BACnet480</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/gold-e-bacnet-ip" data-row><span class="k">Air handling unit controller</span><h3>Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP</h3><p>Swegon GOLD air handling units of generation E (RX, PX, CX and SD versions) running program version 1.10 or later.</p><div class="meta">1452 objects &middot; 525 writable &middot; GOLD_E_BACnet_150316</div><span class="sr-only"> Also known as: GOLD E, GOLD RX, GOLD PX, GOLD CX, GOLD SD, IQlogic, GOLD_E_BACnet_150316</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/gold-e-f-bacnet-ip-pv248" data-row><span class="k">Air handling unit controller</span><h3>Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48</h3><p>Swegon GOLD air handling units of generations E and F (RX, PX, CX and SD versions) with program version 2.48.</p><div class="meta">2163 objects &middot; 817 writable &middot; GOLD_E_F_BACnet_251202 (Swegon doc 9307)</div><span class="sr-only"> Also known as: GOLD F, GOLD version F, GOLD E, GOLD RX, GOLD PX, GOLD CX, GOLD SD, IQlogic, GOLD_E_F_BACnet_251202</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system" data-row><span class="k">Other equipment (demand-controlled ventilation system controller)</span><h3>Swegon SuperWISE (generation 1) BACnet IP - system objects</h3><p>Swegon SuperWISE (first generation) system controllers for WISE demand-controlled ventilation, program version 1.25.</p><div class="meta">81 objects &middot; 32 writable &middot; GB.BACnetSuper WISE.140603</div><span class="sr-only"> Also known as: SuperWISE, Super WISE, WISE gen 1, GB.BACnetSuper WISE.140603, SuperWISE_BACnet_list_ver_1.3</span></a></li></ul>
<p class="updated">Source: <a href="https://www.swegon.com/globalassets/digizuite/11562-en-compactair_bacnet480_other_en.pdf" rel="nofollow noopener" target="_blank">BACnet IP Compact/GOLD LP, program version 2.01 and newer versions &middot; GB.BACnet480.100129 &middot; rev. 2010-01-29</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
