<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Swegon GOLD generation C/D BACnet Points List | Easy BACnet</title>
<meta name="description" content="Swegon GOLD generation C/D BACnet points list: 852 objects by ID and name (e.g. AV 174 = Communication operation mode), 531 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/swegon/gold-c-d-bacnet-ip">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Swegon GOLD generation C/D BACnet Points List | Easy BACnet">
<meta property="og:description" content="Swegon GOLD generation C/D BACnet points list: 852 objects by ID and name (e.g. AV 174 = Communication operation mode), 531 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/swegon/gold-c-d-bacnet-ip">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Swegon GOLD generation C/D BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Swegon GOLD generation C/D BACnet points list: 852 objects by ID and name (e.g. AV 174 = Communication operation mode), 531 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/swegon/gold-c-d-bacnet-ip",
   "url": "https://easybacnet.com/bacnet-points-lists/swegon/gold-c-d-bacnet-ip",
   "name": "Swegon GOLD generation C/D BACnet Points List | Easy BACnet",
   "description": "Swegon GOLD generation C/D BACnet points list: 852 objects by ID and name (e.g. AV 174 = Communication operation mode), 531 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/swegon/gold-c-d-bacnet-ip#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/swegon/gold-c-d-bacnet-ip#dataset",
   "name": "Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP BACnet Points List",
   "description": "GOLD generation C/D air handlers have a BACnet IP driver built into the unit controller (program version 6.08), acting as a B-ASC; no gateway is needed. The list covers fan airflows, pressures, levels and power, temperatures and regulator setpoints, heat exchanger and coil data, accessory functions (Xzone, ReCO2, AYC, MIRU, Blue Box, steam humidifier), time and year channels, one binary input per alarm and info number, and calibration commands. The BMS starts, stops and selects speed through one analog value. Swegon GOLD generation C/D BACnet points list: 852 objects by ID and name (e.g. AV 174 = Communication operation mode), 531 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/swegon/gold-c-d-bacnet-ip",
   "keywords": [
    "Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP BACnet Points List",
    "Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP BACnet objects",
    "Swegon BACnet",
    "GOLD C BACnet points list",
    "GOLD D BACnet points list",
    "GOLD RX BACnet points list",
    "GOLD PX BACnet points list",
    "GOLD CX BACnet points list",
    "GOLD SD BACnet points list",
    "GOLD version D BACnet points list",
    "GB.BACnet480.121017 BACnet points list",
    "BACnet480 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet IP GOLD RX/PX/CX/SD, Generation C/D (program version 6.08)",
    "url": "https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-d-2010-2013/communication/_en/bacnet480.6.08.pdf",
    "author": {
     "@type": "Organization",
     "name": "Swegon"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP",
    "brand": {
     "@type": "Brand",
     "name": "Swegon"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/swegon/gold-c-d-bacnet-ip.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/swegon/gold-c-d-bacnet-ip-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/swegon/gold-c-d-bacnet-ip.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 852 BACnet objects: 267 analog inputs, 462 analog values, 52 binary inputs, 69 binary values, 2 notification classs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "531 of the 852 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet IP GOLD RX/PX/CX/SD, Generation C/D (program version 6.08) (GB.BACnet480.121017), published free by Swegon at https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-d-2010-2013/communication/_en/bacnet480.6.08.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 174 Communication operation mode (BMS stop / low / high speed command (0 = Auto)); AV 40 SA Temperature setpoint (Supply air temperature setpoint); AV 41 EA/Room Temperature setpoint (Extract/room temperature setpoint); BV 0 Alarm reset (Resets alarms); AI 84 Operation mode 1 (Actual operating mode and what stopped the unit); AI 27 SA Temperature (Supply air temperature); AI 28 EA/Room temperature (Extract/room temperature); AI 29 Outdoor temperature (Outdoor air temp measured by the unit, °C); BI 5 A-alarm. (Any A-class alarm); BI 6 B-alarm. (Any B-class alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 174 Communication operation mode: 0=Auto (normal stop when the time channels are deactivated), 1=Communication stop 1, 2=Communication low speed, 3=Communication high speed, 4=Communication stop 2 (PV 5.00 or later; intermittent night heat and morning boost still work). AI 84 Operation mode 1 shows whether the unit is stopped or running from the hand terminal, an external input, communication or a time/year channel."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Room temperature can come from the BMS: set AV 200 EA/Room temperature external func. to 2 (Communication) and write AV 201. Outdoor temperature works the same with AV 202 = 2 and AV 203. AV 204 sets the timeout for these communicated temperatures."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real GOLD generation C/D (RX/PX/CX/SD) BACnet IP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Swegon",
     "item": "https://easybacnet.com/bacnet-points-lists/swegon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "GOLD generation C/D (RX/PX/CX/SD) BACnet IP",
     "item": "https://easybacnet.com/bacnet-points-lists/swegon/gold-c-d-bacnet-ip"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/swegon/">Swegon</a></li><li aria-current="page">GOLD generation C/D (RX/PX/CX/SD) BACnet IP</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">Swegon</span> GOLD generation C/D (RX/PX/CX/SD) BACnet IP BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>GOLD generation C/D air handlers have a BACnet IP driver built into the unit controller (program version 6.08), acting as a B-ASC; no gateway is needed. The list covers fan airflows, pressures, levels and power, temperatures and regulator setpoints, heat exchanger and coil data, accessory functions (Xzone, ReCO2, AYC, MIRU, Blue Box, steam humidifier), time and year channels, one binary input per alarm and info number, and calibration commands. The BMS starts, stops and selects speed through one analog value.</p>
<p>This page lists <strong>852 BACnet objects</strong> for the Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP &mdash; 531 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Swegon&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/swegon/">Swegon</a></dd></div><div><dt>Model</dt><dd>GOLD generation C/D (RX/PX/CX/SD) BACnet IP</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>852 (531 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Program version 6.08 or later</dd></div><div><dt>Also known as</dt><dd>GOLD C, GOLD D, GOLD RX, GOLD PX, GOLD CX, GOLD SD, GOLD version D, GB.BACnet480.121017, BACnet480</dd></div><div><dt>Source document</dt><dd><a href="https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-d-2010-2013/communication/_en/bacnet480.6.08.pdf" rel="nofollow noopener" target="_blank">BACnet IP GOLD RX/PX/CX/SD, Generation C/D (program version 6.08) &middot; GB.BACnet480.121017</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/swegon/gold-c-d-bacnet-ip.csv" rel="nofollow" download>Download CSV <small>852 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/swegon/gold-c-d-bacnet-ip-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/swegon/gold-c-d-bacnet-ip.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-d-2010-2013/communication/_en/bacnet480.6.08.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=swegon/gold-c-d-bacnet-ip">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Swegon&rsquo;s current documentation and the live
device before use. Not official Swegon information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP</h2>
<div class="answer"><b>Integration in brief</b><p>Command the unit with AV 174 Communication operation mode (0 = Auto lets the time channels run it; 1-4 force stop or low/high speed) and read back AI 84 Operation mode 1 plus the low/high speed BIs. Adjust the main temperature setpoints (AV 40 supply, AV 41 extract/room) and the low/high speed airflow or pressure setpoints, and monitor BI 5/BI 6 for A/B alarms with BV 0 to reset. Page 3 of the guide lists these as the key points.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-174">AV 174</a></td><td class="n">Communication operation mode</td><td>BMS stop / low / high speed command (0 = Auto)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-40">AV 40</a></td><td class="n">SA Temperature setpoint</td><td>Supply air temperature setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-41">AV 41</a></td><td class="n">EA/Room Temperature setpoint</td><td>Extract/room temperature setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-0">BV 0</a></td><td class="n">Alarm reset</td><td>Resets alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-84">AI 84</a></td><td class="n">Operation mode 1</td><td>Actual operating mode and what stopped the unit</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-27">AI 27</a></td><td class="n">SA Temperature</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-28">AI 28</a></td><td class="n">EA/Room temperature</td><td>Extract/room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-29">AI 29</a></td><td class="n">Outdoor temperature</td><td>Outdoor air temp measured by the unit, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-5">BI 5</a></td><td class="n">A-alarm.</td><td>Any A-class alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-6">BI 6</a></td><td class="n">B-alarm.</td><td>Any B-class alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>AV 174 Communication operation mode: 0=Auto (normal stop when the time channels are deactivated), 1=Communication stop 1, 2=Communication low speed, 3=Communication high speed, 4=Communication stop 2 (PV 5.00 or later; intermittent night heat and morning boost still work). AI 84 Operation mode 1 shows whether the unit is stopped or running from the hand terminal, an external input, communication or a time/year channel.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Room temperature can come from the BMS: set AV 200 EA/Room temperature external func. to 2 (Communication) and write AV 201. Outdoor temperature works the same with AV 202 = 2 and AV 203. AV 204 sets the timeout for these communicated temperatures.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP only; the device is a B-ASC. Swegon also publishes a BACnet PICS and an EDE file for GOLD.</li><li>Device instance and IP settings are not given in this document.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Setpoints are split by low and high speed (e.g. AV 0/1 SA airflow, AV 8/9 SA duct pressure); write the one for the active speed.</li><li>BV 42-73 start pressure-sensor zero calibration or set it to manual mode; do not write them from routine BMS logic.</li><li>Many objects only mean something when the related accessory or heat exchanger type (RX/PX/CX/SD) is installed.</li><li>The time channel status objects (AV 130, 135, ... 165) use 0-10 for low speed days and 16-26 for high speed days.</li></ul>
</section>
<h2 id="points">Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">852 of 852 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>267</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>462</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>52</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>69</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>852</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>321</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>531</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (441)</option><option value="°C">°C (143)</option><option value="Pa">Pa (78)</option><option value="%">% (63)</option><option value="l/s">l/s (60)</option><option value="s">s (16)</option><option value="W">W (12)</option><option value="kWh">kWh (10)</option><option value="MWh">MWh (10)</option><option value="min">min (7)</option><option value="h">h (6)</option><option value="A">A (2)</option><option value="Hz">Hz (2)</option><option value="V">V (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>108</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="l/s" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">SA Airflow</td><td class="d">Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="l/s" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">SA Airflow regulator</td><td class="d">Present supply airflow regulator setpoint. Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="l/s" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">EA Airflow</td><td class="d">Present extract airflow. Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="l/s" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">EA Airflow regulator</td><td class="d">Present extract airflow regulator setpoint. Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="Pa" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">SA Duct pressure</td><td class="d">Present supply air duct pressure. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="Pa" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">SA Duct pressure regulator</td><td class="d">Present supply air duct pressure regulator setpoint. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="Pa" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">EA Duct pressure</td><td class="d">Present extract air duct pressure. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="Pa" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">EA Duct pressure regulator</td><td class="d">Present extract air duct pressure regulator setpoint. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="%" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">SA VAV demand/boost input</td><td class="d">Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="%" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">SA VAV demand regulator</td><td class="d">Present supply air VAV demand regulator setpoint. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="%" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">EA VAV demand/boost input</td><td class="d">Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="%" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">EA VAV demand regulator</td><td class="d">Present supply air VAV demand regulator setpoint. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="%" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">SA Fan level</td><td class="d">Present running level for the supply air fan. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="13" data-acc="R" data-u="%" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">EA Fan level</td><td class="d">Present running level for the extract air fan. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="W" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">SA Fan power</td><td class="d">Range 0-32700W (from PV 6.04)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="15" data-acc="R" data-u="W" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">EA Fan power</td><td class="d">Range 0-32700W (from PV 6.04)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">SFP</td><td class="d">SFP supply air + extract air. Range 0.0-9.9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="17" data-acc="R" data-u="Hz" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">SA Frequency</td><td class="d">Present frequency level for the supply air fan. Range 0-100.00Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="18" data-acc="R" data-u="Hz" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">EA Frequency</td><td class="d">Present frequency level for the extract air fan. Range 0-100.00Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="19" data-acc="R" data-u="V" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">SA Voltage</td><td class="d">Present voltage level for the supply air fan. Range 0-500V</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="20" data-acc="R" data-u="V" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">EA Voltage</td><td class="d">Present voltage level for the extract air fan. Range 0-500V</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="21" data-acc="R" data-u="A" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">SA Current</td><td class="d">Range 0-32.700A (from PV 6.04)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="22" data-acc="R" data-u="A" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">EA Current</td><td class="d">Range 0-32.700A (from PV 6.04)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="23" data-acc="R" data-u="Pa" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">SA Airflow pressure</td><td class="d">Present airflow pressure in the supply air fan inlet. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="24" data-acc="R" data-u="Pa" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">EA Airflow pressure</td><td class="d">Present airflow pressure inthe extract airfan inlet. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="25" data-acc="R" data-u="°C" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">SA Temp regulator</td><td class="d">Present supply air temperature regulator setpoint. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="26" data-acc="R" data-u="°C" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">EA Temp regulator</td><td class="d">Present extract air temperature regulator setpoint. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="27" data-acc="R" data-u="°C" data-min="1" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">27</td><td class="n">SA Temperature</td><td class="d">Present supply air temperature. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="28" data-acc="R" data-u="°C" data-min="1" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28</td><td class="n">EA/Room temperature</td><td class="d">Present extract air/room temperature in the unit. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="29" data-acc="R" data-u="°C" data-min="1" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29</td><td class="n">Outdoor temperature</td><td class="d">Present outdoor air temperature in the unit. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="30" data-acc="R" data-u="°C" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">EA/Room temperature external</td><td class="d">Present room temperature external from the unit. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="31" data-acc="R" data-u="°C" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Outdoor temperature external</td><td class="d">Present outdoor air temperature external from the unit. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="32" data-acc="R" data-u="°C" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Anti frost temperature</td><td class="d">Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="33" data-acc="R" data-u="°C" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Temperature sensor 3</td><td class="d">Present temperature for temp sensor no.3. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="34" data-acc="R" data-u="°C" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Temperature sensor 4</td><td class="d">Present temperature for temp sensor no.4. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="35" data-acc="R" data-u="%" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Rotary heat exchanger level</td><td class="d">Present operation level from rotary heat exchanger. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="36" data-acc="R" data-u="%" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Reheat level</td><td class="d">Present level of reheat. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="37" data-acc="R" data-u="%" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">SA Down regulation level</td><td class="d">Present level of supply airflow down regulation. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="38" data-acc="R" data-u="%" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Extra regulation sequence level</td><td class="d">Present level of the extra regulation sequence. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="39" data-acc="R" data-u="%" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Cooling level</td><td class="d">Present level of cooling. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="40" data-acc="R" data-u="%" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Heating boost level</td><td class="d">Present level of heating boost. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="41" data-acc="R" data-u="%" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Cooling boost level</td><td class="d">Present level of cooling boost. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="42" data-acc="R" data-u="Pa" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">HX pressure level</td><td class="d">Present pressure drop for the rotary heat exchanger. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="43" data-acc="R" data-u="Pa" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">HX pressure alarm limit</td><td class="d">Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="44" data-acc="R" data-u="°C" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">HX temperature</td><td class="d">Range 0-100.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="45" data-acc="R" data-u="%" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Effect reduction level</td><td class="d">Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="46" data-acc="R" data-u="°C" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Anti frost temp setpoint/operation</td><td class="d">Range 10.00-16.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="47" data-acc="R" data-u="°C" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Anti frost temp setpoint/stop</td><td class="d">Range 15.00-40.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="48" data-acc="R" data-u="°C" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Anti frost temp alarm limit</td><td class="d">Range 5.00-30.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="49" data-acc="R" data-u="Pa" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Supply air filter pressure level</td><td class="d">Present supply air filter pressure drop. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="50" data-acc="R" data-u="Pa" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Supply air filter pressure alarm limit.</td><td class="d">Present supply air filter pressure alarm limit. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="51" data-acc="R" data-u="Pa" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">Supply air filter pressure level, new</td><td class="d">Supply air filter pressure saved from calibration. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="52" data-acc="R" data-u="Pa" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Extract air filter pressure level</td><td class="d">Present extract air filter pressure drop. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="53" data-acc="R" data-u="Pa" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">Extract air filter pressure alarm limit.</td><td class="d">Present extract air filter pressure alarm limit. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="54" data-acc="R" data-u="Pa" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">Extract air filter pressure level, new</td><td class="d">Extract air filter pressure saved from calibration. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="55" data-acc="R" data-u="°C" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Temperature displacement</td><td class="d">Present temperature displacement from input signal. Range -5.00 - 5.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="56" data-acc="R" data-u="" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Coil type</td><td class="d">Range 0-20</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="57" data-acc="R" data-u="s" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Cool step time</td><td class="d">Present time between cool step shift. Range 0-600s</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="58" data-acc="R" data-u="s" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">Cool relay 1 restart time</td><td class="d">Present time between two starts of cool relay 1. Range 0-900s</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="59" data-acc="R" data-u="s" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Cool relay 2 restart time</td><td class="d">Present time between two starts of cool relay 2. Range 0-900s</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="60" data-acc="R" data-u="" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Program version, HMI</td><td class="d">Present program version for the hand terminal. Range 0-10.00</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="61" data-acc="R" data-u="" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Program version, HMl-slave</td><td class="d">Present program version for the extra hand terminal. Range 0-10.00</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="62" data-acc="R" data-u="" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Program version, main controller.</td><td class="d">Present program version for the main control unit. Range 0-10.00</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="63" data-acc="R" data-u="" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Program version, SA FC-1.</td><td class="d">Range 0-10.00</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="64" data-acc="R" data-u="" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Program version, SA FC-2.</td><td class="d">Range 0-10.00</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="65" data-acc="R" data-u="" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Program version, EA FC-1.</td><td class="d">Range 0-10.00</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">Program version, EA FC-2.</td><td class="d">Range 0-10.00</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">Program version, HX control unit</td><td class="d">Range 0-10.00</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="68" data-acc="R" data-u="" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">Weekday</td><td class="d">Range 0-6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">Extended low speed op. Hours</td><td class="d">Present time for extended low speed operation. Range 0-23</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="70" data-acc="R" data-u="" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">Extended low speed op. Minutes</td><td class="d">Present time for extended low speed operation. Range 0-59</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="71" data-acc="R" data-u="" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Extended high speed op. Hours</td><td class="d">Present time for extended high speed operation. Range 0-23</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="72" data-acc="R" data-u="" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Extended high speed op. Minutes</td><td class="d">Present time for extended high speed operation. Range 0-59</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="73" data-acc="R" data-u="" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">SA Fan operation time</td><td class="d">Range 0-9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">EA Fan operation time</td><td class="d">Range 0-9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Cool operation time</td><td class="d">Range 0-9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Heat exchange operation time</td><td class="d">Range 0-9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Reheat operation time</td><td class="d">Range 0-9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="78" data-acc="R" data-u="" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">Present tripped alarm</td><td class="d">Present tripped alarm number with highest priority. Range 0-200</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="79" data-acc="R" data-u="" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Active not tripped alarm no.1</td><td class="d">Present active alarm in delay. Range 0-200</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="80" data-acc="R" data-u="" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Active not tripped alarm no.2</td><td class="d">Present active alarm in delay. Range 0-200</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="81" data-acc="R" data-u="" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Active not tripped alarm no.3</td><td class="d">Present active alarm in delay. Range 0-200</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">SA Fan size</td><td class="d">Present supply air fan size. Range 04 - 120</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="83" data-acc="R" data-u="" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">EA Fan size</td><td class="d">Present extract air fan size. Range 04 - 120</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="84" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">84</td><td class="n">Operation mode 1</td><td class="d">Range 0-18</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Manual stop, 1=Ext. stop, 2=Com. stop 1, 3=Manual high speed, 4=Summer night cooling, 5=Int. night heat, 6=Manual low speed, 7=Ext. high speed, 8=Com. high speed, 9=Year channel stop, 10=Year channel high speed, 11=Year channel low speed, 12=Time channel high speed, 13=Ext. low speed, 14=Com. low speed, 15=Time channel low speed, 16=Time channel stop, 17=Low speed=stop, 18=Com. stop 2. (New in PV 5.00)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Operation mode 2</td><td class="d">Range 0 - 22</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=, 1=Cold air recovery, 2=Cooling boost, 3=SA down regulation, 4=HX defrosting, 5=Anti frost func. active, 6=Effect reduction, 7=Startup, 8=Zero calibration, 9=Extended low speed, 10=Extended high speed, 11=Air adjustment, 12=Cooling off, 13=Purging R.HX, 14=Extended R.HX. op, 15=Filter calibration, 16=R.HX. calibration, 17=Morning boost, 18=Heating boost, 19=Alarm, 20=CoolDX pressure reduction. (PV 2.00), 21=Startup extract air fan (New in 4.00), 22=Fan heat retention (New in PV 5.00)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Operation mode, manual</td><td class="d">Present manual operation set on the unit&#x27;s hand terminal. Range 0-3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Auto operation, 2=Manual low speed, 3=Manual high speed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Copy of Input Status 1-16.</td><td class="d">Range 0-65535</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="88" data-acc="R" data-u="" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Copy of Input Status 17-32.</td><td class="d">Range 0-65535</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="89" data-acc="R" data-u="" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Copy of Input Status 33-48.</td><td class="d">Range 0-65535</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="90" data-acc="R" data-u="%" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Heat exchanger regulator</td><td class="d">Present level of heat exchanger regulator RX/CX/PX. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="91" data-acc="R" data-u="%" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Extract air-humidity</td><td class="d">Present level of extract air-humidity. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="92" data-acc="R" data-u="°C" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Extract air-humidity temperature</td><td class="d">Present temperature inside extract air-humidity sensor. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="93" data-acc="R" data-u="°C" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Extract air-dewpoint</td><td class="d">Calculated extract air-dewpoint. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="94" data-acc="R" data-u="°C" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">AYC chilled water temperature</td><td class="d">Present AYC chilled water temperature. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="95" data-acc="R" data-u="°C" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">AYC chilled water temperature regulator</td><td class="d">Present AYC chilled water temperature regulator setpoint. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="96" data-acc="R" data-u="%" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">AYC chilled water output</td><td class="d">Present level of AYC chilled water valve output. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="97" data-acc="R" data-u="°C" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Supply air-dewpoint regulator</td><td class="d">Present supply air-dewpoint regulator setpoint. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="98" data-acc="R" data-u="%" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Supply air-humidity</td><td class="d">Present level of supply air-humidity. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="99" data-acc="R" data-u="°C" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Supply air-humidity temperature</td><td class="d">Present temperature inside supply air-humidity sensor. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="100" data-acc="R" data-u="°C" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Supply air-dewpoint</td><td class="d">Calculated supply air-dewpoint. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="101" data-acc="R" data-u="°C" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">C.HX. Temperature</td><td class="d">Present temperature of coil heat exchanger. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="102" data-acc="R" data-u="°C" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">P.HX. Temperature 1</td><td class="d">Present temperature 1 of plate heat exchanger. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="103" data-acc="R" data-u="°C" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">P.HX. Temperature 2</td><td class="d">Present temperature 2 of plate heat exchanger. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="104" data-acc="R" data-u="%" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">P/C.HX. Humidity</td><td class="d">Present level of air-humidity in plate/coil heat exchanger. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="105" data-acc="R" data-u="%" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">R.HX. Efficiency</td><td class="d">Calculated level of rotary heat exchanger efficiency. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="106" data-acc="R" data-u="%" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">C.HX. Valve output</td><td class="d">Present level of coil heat exchanger valve output. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="107" data-acc="R" data-u="%" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">P.HX bypass output</td><td class="d">Present level of plate heat exchanger bypass output. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="108" data-acc="R" data-u="Pa" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">Supply air pre-filter pressure level</td><td class="d">Present supply air pre-filter pressure drop. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="109" data-acc="R" data-u="Pa" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Supply air pre-filter pressure alarm limit.</td><td class="d">Present supply air pre-filter pressure alarm limit. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="110" data-acc="R" data-u="Pa" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Supply air pre-filter pressure level, new</td><td class="d">Supply air pre-filter pressure saved from calibration. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="111" data-acc="R" data-u="Pa" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Extract air pre-filter pressure level</td><td class="d">Present extract air pre-filter pressure drop. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="112" data-acc="R" data-u="Pa" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Extract air pre-filter pressure alarm limit.</td><td class="d">Present extract air pre-filter pressure alarm limit. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="113" data-acc="R" data-u="Pa" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">Extract air pre-filter pressure level, new</td><td class="d">Extract air pre-filter pressure saved from calibration. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="114" data-acc="R" data-u="%" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">Xzone reheat level</td><td class="d">Present level of Xzone reheat. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="115" data-acc="R" data-u="°C" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">Xzone anti frost temperature</td><td class="d">Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="116" data-acc="R" data-u="%" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">Xzone cooling level</td><td class="d">Present level of Xzone cooling. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="117" data-acc="R" data-u="s" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">Xzone cool step time</td><td class="d">Present time between Xzone cool step shift. Range 0-600s</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="118" data-acc="R" data-u="s" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">Xzone cool relay 1 restart time</td><td class="d">Present time between two starts of Xzone cool relay 1. Range 0-900s</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="119" data-acc="R" data-u="s" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Xzone cool relay 2 restart time</td><td class="d">Present time between two starts of Xzone cool relay 2. Range 0-900s</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="120" data-acc="R" data-u="°C" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">Xzone SA Temp regulator</td><td class="d">Present Xzone supply air temperature regulator setpoint. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="121" data-acc="R" data-u="°C" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">Xzone EA Temp regulator</td><td class="d">Present Xzone extract air temperature regulator setpoint. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="122" data-acc="R" data-u="°C" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Xzone SA Temperature</td><td class="d">Present Xzone supply air temperature. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="123" data-acc="R" data-u="°C" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">Xzone EA/Room temperature</td><td class="d">Present Xzone extract air/room temperature. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="124" data-acc="R" data-u="°C" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">Pre-heating air temperature</td><td class="d">Present pre-heating air temperature. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="125" data-acc="R" data-u="%" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">Pre-heating level</td><td class="d">Present level of pre-heating. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="126" data-acc="R" data-u="°C" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">Pre-heating anti frost temperature</td><td class="d">Present anti frost temperature for water pre-heating coils. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="127" data-acc="R" data-u="%" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">ReCO2 CO2 input</td><td class="d">Present input signal for ReCO2 CO2. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="128" data-acc="R" data-u="%" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">ReCO2 internal damper output</td><td class="d">Present output signal for ReCO2 internal damper. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="129" data-acc="R" data-u="%" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">ReCO2 external damper output</td><td class="d">Present output signal for ReCO2 external damper. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="130" data-acc="R" data-u="l/s" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">ReCO2 outdoor airflow</td><td class="d">Present ReCO2 outdoor airflow. Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="131" data-acc="R" data-u="l/s" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">ReCO2 outdoor airflow regulator</td><td class="d">Present ReCO2 outdoor airflow regulator setpoint. Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="132" data-acc="R" data-u="Pa" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">ReCO2 outdoor airflow pressure</td><td class="d">Present ReCO2 outdoor airflow pressure. Range 0-2000Pa</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="133" data-acc="R" data-u="" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">Preheat operation time</td><td class="d">Range 0-9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="134" data-acc="R" data-u="" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">Xzone cool operation time</td><td class="d">Range 0-9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="135" data-acc="R" data-u="" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">Xzone reheat operation time</td><td class="d">Range 0-9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="136" data-acc="R" data-u="°C" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">Supply air-D temperature</td><td class="d">Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="137" data-acc="R" data-u="°C" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">Extract air-D temperature</td><td class="d">Present extract air-D temperature. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="138" data-acc="R" data-u="°C" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">AYC heat temperature</td><td class="d">Present AYC heat temperature. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="139" data-acc="R" data-u="°C" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">AYC heat temp regulator</td><td class="d">Present AYC heat temperature regulator setpoint. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="140" data-acc="R" data-u="%" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">AYC heat valve output</td><td class="d">Present level of AYc heat valve output. Range 0-100.00%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="141" data-acc="R" data-u="°C" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">Min/Max/Average Sens1Temp</td><td class="d">Present Min/Max/Average sensor 1 temperature. Range -55.00-125.00°C (from PV 5.15)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="142" data-acc="R" data-u="°C" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">Min/Max/Average Sens2Temp</td><td class="d">Present Min/Max/Average sensor 2 temperature. Range -55.00-125.00°C (from PV 5.15)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="143" data-acc="R" data-u="°C" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">Min/Max/Average Sens3Temp</td><td class="d">Present Min/Max/Average sensor 3 temperature. Range -55.00-125.00°C (from PV 5.15)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="144" data-acc="R" data-u="°C" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">Min/Max/Average Sens4Temp</td><td class="d">Present Min/Max/Average sensor 4 temperature. Range -55.00-125.00°C (from PV 5.15)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="145" data-acc="R" data-u="l/s" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">Miru 1 Airflow</td><td class="d">Present Miru 1 airflow. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="146" data-acc="R" data-u="l/s" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">Miru 1 Airflow regulator</td><td class="d">Present Miru 1 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="147" data-acc="R" data-u="Pa" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">Miru 1 Pressure</td><td class="d">Present Miru 1 air duct pressure. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="148" data-acc="R" data-u="Pa" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">Miru 1 Pressure regulator</td><td class="d">Present Miru 1 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="149" data-acc="R" data-u="°C" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">Miru 1 Outdoor temperature</td><td class="d">Present Miru 1 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="150" data-acc="R" data-u="" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">Miru 1 Operation time</td><td class="d">Range 0-9999 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="151" data-acc="R" data-u="%" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">Miru 1 Fan level</td><td class="d">Present running level for the Miru 1 air fan. Range 0-100.00% (from PV 6.04)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="152" data-acc="R" data-u="W" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">Miru 1 Fan power</td><td class="d">Present power consumption level for the Miru 1 air fan. Range 0-6000W (from PV 6.04)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="153" data-acc="R" data-u="" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">Miru 1 SFP</td><td class="d">SFP value for Miru 1 air fan. Range 0.00-5.00 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="154" data-acc="R" data-u="kWh" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">Miru 1 KWH</td><td class="d">KWH value for Miru 1 air fan. Range 0-999KWH (from PV 6.04)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="155" data-acc="R" data-u="MWh" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">Miru 1 MWH</td><td class="d">MWH value for Miru 1 air fan. Range 0-32000MWH (from PV 6.04)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="156" data-acc="R" data-u="l/s" id="obj-ai-156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">156</td><td class="n">Miru 2 Airflow</td><td class="d">Present Miru 2 airflow. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="157" data-acc="R" data-u="l/s" id="obj-ai-157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">157</td><td class="n">Miru 2 Airflow regulator</td><td class="d">Present Miru 2 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="158" data-acc="R" data-u="Pa" id="obj-ai-158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">158</td><td class="n">Miru 2 Pressure</td><td class="d">Present Miru 2 air duct pressure. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="159" data-acc="R" data-u="Pa" id="obj-ai-159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">159</td><td class="n">Miru 2 Pressure regulator</td><td class="d">Present Miru 2 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="160" data-acc="R" data-u="°C" id="obj-ai-160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">160</td><td class="n">Miru 2 Outdoor temperature</td><td class="d">Present Miru 2 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="161" data-acc="R" data-u="" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">Miru 2 Operation time</td><td class="d">Range 0-9999 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="162" data-acc="R" data-u="%" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">Miru 2 Fan level</td><td class="d">Present running level for the Miru 2 air fan. Range 0-100.00% (from PV 6.04)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="163" data-acc="R" data-u="W" id="obj-ai-163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">163</td><td class="n">Miru 2 Fan power</td><td class="d">Present power consumption level for the Miru 2 air fan. Range 0-6000W (from PV 6.04)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="164" data-acc="R" data-u="" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">Miru 2 SFP</td><td class="d">SFP value for Miru 2 air fan. Range 0.00-5.00 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="165" data-acc="R" data-u="kWh" id="obj-ai-165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">165</td><td class="n">Miru 2 KWH</td><td class="d">KWH value for Miru 2 air fan. Range 0-999KWH (from PV 6.04)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="166" data-acc="R" data-u="MWh" id="obj-ai-166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">166</td><td class="n">Miru 2 MWH</td><td class="d">MWH value for Miru 2 air fan. Range 0-32000MWH (from PV 6.04)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="167" data-acc="R" data-u="l/s" id="obj-ai-167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">167</td><td class="n">Miru 3 Airflow</td><td class="d">Present Miru 3 airflow. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="168" data-acc="R" data-u="l/s" id="obj-ai-168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">168</td><td class="n">Miru 3 Airflow regulator</td><td class="d">Present Miru 3 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="169" data-acc="R" data-u="Pa" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">Miru 3 Pressure</td><td class="d">Present Miru 3 air duct pressure. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="170" data-acc="R" data-u="Pa" id="obj-ai-170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">170</td><td class="n">Miru 3 Pressure regulator</td><td class="d">Present Miru 3 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="171" data-acc="R" data-u="°C" id="obj-ai-171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">171</td><td class="n">Miru 3 Outdoor temperature</td><td class="d">Present Miru 3 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="172" data-acc="R" data-u="" id="obj-ai-172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">172</td><td class="n">Miru 3 Operation time</td><td class="d">Range 0-9999 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="173" data-acc="R" data-u="%" id="obj-ai-173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">173</td><td class="n">Miru 3 Fan level</td><td class="d">Present running level for the Miru 3 air fan. Range 0-100.00% (from PV 6.04)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="174" data-acc="R" data-u="W" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">Miru 3 Fan power</td><td class="d">Present power consumption level for the Miru 3 air fan. Range 0-6000W (from PV 6.04)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="175" data-acc="R" data-u="" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">Miru 3 SFP</td><td class="d">SFP value for Miru 3 air fan. Range 0.00-5.00 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="176" data-acc="R" data-u="kWh" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">Miru 3 KWH</td><td class="d">KWH value for Miru 3 air fan. Range 0-999KWH (from PV 6.04)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="177" data-acc="R" data-u="MWh" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">Miru 3 MWH</td><td class="d">MWH value for Miru 3 air fan. Range 0-32000MWH (from PV 6.04)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="178" data-acc="R" data-u="l/s" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">Miru 4 Airflow</td><td class="d">Present Miru 4 airflow. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="179" data-acc="R" data-u="l/s" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">Miru 4 Airflow regulator</td><td class="d">Present Miru 4 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="180" data-acc="R" data-u="Pa" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">Miru 4 Pressure</td><td class="d">Present Miru 4 air duct pressure. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="181" data-acc="R" data-u="Pa" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">Miru 4 Pressure regulator</td><td class="d">Present Miru 4 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="182" data-acc="R" data-u="°C" id="obj-ai-182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">182</td><td class="n">Miru 4 Outdoor temperature</td><td class="d">Present Miru 4 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="183" data-acc="R" data-u="" id="obj-ai-183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">183</td><td class="n">Miru 4 Operation time</td><td class="d">Range 0-9999 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="184" data-acc="R" data-u="%" id="obj-ai-184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">184</td><td class="n">Miru 4 Fan level</td><td class="d">Present running level for the Miru 4 air fan. Range 0-100.00% (from PV 6.04)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="185" data-acc="R" data-u="W" id="obj-ai-185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">185</td><td class="n">Miru 4 Fan power</td><td class="d">Present power consumption level for the Miru 4 air fan. Range 0-6000W (from PV 6.04)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="186" data-acc="R" data-u="" id="obj-ai-186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">186</td><td class="n">Miru 4 SFP</td><td class="d">SFP value for Miru 4 air fan. Range 0.00-5.00 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="187" data-acc="R" data-u="kWh" id="obj-ai-187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">187</td><td class="n">Miru 4 KWH</td><td class="d">KWH value for Miru 4 air fan. Range 0-999KWH (from PV 6.04)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="188" data-acc="R" data-u="MWh" id="obj-ai-188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">188</td><td class="n">Miru 4 MWH</td><td class="d">MWH value for Miru 4air fan. Range 0-32000MWH (from PV 6.04)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="189" data-acc="R" data-u="l/s" id="obj-ai-189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">189</td><td class="n">Miru 5 Airflow</td><td class="d">Present Miru 5 airflow. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="190" data-acc="R" data-u="l/s" id="obj-ai-190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">190</td><td class="n">Miru 5 Airflow regulator</td><td class="d">Present Miru 5 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="191" data-acc="R" data-u="Pa" id="obj-ai-191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">191</td><td class="n">Miru 5 Pressure</td><td class="d">Present Miru 5 air duct pressure. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="192" data-acc="R" data-u="Pa" id="obj-ai-192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">192</td><td class="n">Miru 5 Pressure regulator</td><td class="d">Present Miru 5 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="193" data-acc="R" data-u="°C" id="obj-ai-193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">193</td><td class="n">Miru 5 Outdoor temperature</td><td class="d">Present Miru 5 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="194" data-acc="R" data-u="" id="obj-ai-194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">194</td><td class="n">Miru 5 Operation time</td><td class="d">Range 0-9999 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="195" data-acc="R" data-u="%" id="obj-ai-195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">195</td><td class="n">Miru 5 Fan level</td><td class="d">Present running level for the Miru 5 air fan. Range 0-100.00% (from PV 6.04)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="196" data-acc="R" data-u="W" id="obj-ai-196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">196</td><td class="n">Miru 5 Fan power</td><td class="d">Present power consumption level for the Miru 5 air fan. Range 0-6000W (from PV 6.04)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="197" data-acc="R" data-u="" id="obj-ai-197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">197</td><td class="n">Miru 5 SFP</td><td class="d">SFP value for Miru 5 air fan. Range 0.00-5.00 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="198" data-acc="R" data-u="kWh" id="obj-ai-198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">198</td><td class="n">Miru 5 KWH</td><td class="d">KWH value for Miru 5 air fan. Range 0-999KWH (from PV 6.04)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="199" data-acc="R" data-u="MWh" id="obj-ai-199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">199</td><td class="n">Miru 5 MWH</td><td class="d">MWH value for Miru 5 air fan. Range 0-32000MWH (from PV 6.04)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="200" data-acc="R" data-u="l/s" id="obj-ai-200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">200</td><td class="n">Miru 6 Airflow</td><td class="d">Present Miru 6 airflow. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="201" data-acc="R" data-u="l/s" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">Miru 6 Airflow regulator</td><td class="d">Present Miru 6 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="202" data-acc="R" data-u="Pa" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">Miru 6 Pressure</td><td class="d">Present Miru 6 air duct pressure. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="203" data-acc="R" data-u="Pa" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">Miru 6 Pressure regulator</td><td class="d">Present Miru 6 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="204" data-acc="R" data-u="°C" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">Miru 6 Outdoor temperature</td><td class="d">Present Miru 6 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="205" data-acc="R" data-u="" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">Miru 6 Operation time</td><td class="d">Range 0-9999 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="206" data-acc="R" data-u="%" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">Miru 6 Fan level</td><td class="d">Present running level for the Miru 6 air fan. Range 0-100.00% (from PV 6.04)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="207" data-acc="R" data-u="W" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">Miru 6 Fan power</td><td class="d">Present power consumption level for the Miru 6 air fan. Range 0-6000W (from PV 6.04)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="208" data-acc="R" data-u="" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">Miru 6 SFP</td><td class="d">SFP value for Miru 6 air fan. Range 0.00-5.00 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="209" data-acc="R" data-u="kWh" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">Miru 6 KWH</td><td class="d">KWH value for Miru 6 air fan. Range 0-999KWH (from PV 6.04)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="210" data-acc="R" data-u="MWh" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">Miru 6 MWH</td><td class="d">MWH value for Miru 6 air fan. Range 0-32000MWH (from PV 6.04)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="211" data-acc="R" data-u="l/s" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">Miru 7 Airflow</td><td class="d">Present Miru 7 airflow. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="212" data-acc="R" data-u="l/s" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">Miru 7 Airflow regulator</td><td class="d">Present Miru 7 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="213" data-acc="R" data-u="Pa" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">Miru 7 Pressure</td><td class="d">Present Miru 7 air duct pressure. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="214" data-acc="R" data-u="Pa" id="obj-ai-214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">214</td><td class="n">Miru 7 Pressure regulator</td><td class="d">Present Miru 7 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="215" data-acc="R" data-u="°C" id="obj-ai-215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">215</td><td class="n">Miru 7 Outdoor temperature</td><td class="d">Present Miru 7 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="216" data-acc="R" data-u="" id="obj-ai-216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">216</td><td class="n">Miru 7 Operation time</td><td class="d">Range 0-9999 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="217" data-acc="R" data-u="%" id="obj-ai-217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">217</td><td class="n">Miru 7 Fan level</td><td class="d">Present running level for the Miru 7 air fan. Range 0-100.00% (from PV 6.04)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="218" data-acc="R" data-u="W" id="obj-ai-218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">218</td><td class="n">Miru 7 Fan power</td><td class="d">Range 0-6000W (from PV 6.04)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="219" data-acc="R" data-u="" id="obj-ai-219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">219</td><td class="n">Miru 7 SFP</td><td class="d">SFP value for Miru 7 air fan. Range 0.00-5.00 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="220" data-acc="R" data-u="kWh" id="obj-ai-220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">220</td><td class="n">Miru 7 KWH</td><td class="d">KWH value for Miru 7 air fan. Range 0-999KWH (from PV 6.04)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="221" data-acc="R" data-u="MWh" id="obj-ai-221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">221</td><td class="n">Miru 7 MWH</td><td class="d">MWH value for Miru 7 air fan. Range 0-32000MWH (from PV 6.04)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="222" data-acc="R" data-u="l/s" id="obj-ai-222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">222</td><td class="n">Miru 8 Airflow</td><td class="d">Present Miru 8 airflow. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="223" data-acc="R" data-u="l/s" id="obj-ai-223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">223</td><td class="n">Miru 8 Airflow regulator</td><td class="d">Present Miru 8 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="224" data-acc="R" data-u="Pa" id="obj-ai-224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">224</td><td class="n">Miru 8 Pressure</td><td class="d">Present Miru 8 air duct pressure. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="225" data-acc="R" data-u="Pa" id="obj-ai-225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">225</td><td class="n">Miru 8 Pressure regulator</td><td class="d">Present Miru 8 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="226" data-acc="R" data-u="°C" id="obj-ai-226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">226</td><td class="n">Miru 8 Outdoor temperature</td><td class="d">Present Miru 8 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="227" data-acc="R" data-u="" id="obj-ai-227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">227</td><td class="n">Miru 8 Operation time</td><td class="d">Range 0-9999 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="228" data-acc="R" data-u="%" id="obj-ai-228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">228</td><td class="n">Miru 8 Fan level</td><td class="d">Present running level for the Miru 8 air fan. Range 0-100.00% (from PV 6.04)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="229" data-acc="R" data-u="W" id="obj-ai-229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">229</td><td class="n">Miru 8 Fan power</td><td class="d">Present power consumption level for the Miru 8 air fan. Range 0-6000W (from PV 6.04)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="230" data-acc="R" data-u="" id="obj-ai-230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">230</td><td class="n">Miru 8 SFP</td><td class="d">SFP value for Miru 8 air fan. Range 0.00-5.00 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="231" data-acc="R" data-u="kWh" id="obj-ai-231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">231</td><td class="n">Miru 8 KWH</td><td class="d">KWH value for Miru 8 air fan. Range 0-999KWH (from PV 6.04)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="232" data-acc="R" data-u="MWh" id="obj-ai-232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">232</td><td class="n">Miru 8 MWH</td><td class="d">MWH value for Miru 8 air fan. Range 0-32000MWH (from PV 6.04)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="233" data-acc="R" data-u="l/s" id="obj-ai-233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233</td><td class="n">Miru 9 Airflow</td><td class="d">Present Miru 9 airflow. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="234" data-acc="R" data-u="l/s" id="obj-ai-234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">234</td><td class="n">Miru 9 Airflow regulator</td><td class="d">Present Miru 9 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="235" data-acc="R" data-u="Pa" id="obj-ai-235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">235</td><td class="n">Miru 9 Pressure</td><td class="d">Present Miru 9 air duct pressure. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="236" data-acc="R" data-u="Pa" id="obj-ai-236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">236</td><td class="n">Miru 9 Pressure regulator</td><td class="d">Present Miru 9 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="237" data-acc="R" data-u="°C" id="obj-ai-237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">237</td><td class="n">Miru 9 Outdoor temperature</td><td class="d">Present Miru 9 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="238" data-acc="R" data-u="" id="obj-ai-238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">238</td><td class="n">Miru 9 Operation time</td><td class="d">Range 0-9999 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="239" data-acc="R" data-u="%" id="obj-ai-239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">239</td><td class="n">Miru 9 Fan level</td><td class="d">Present running level for the Miru 9 air fan. Range 0-100.00% (from PV 6.04)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="240" data-acc="R" data-u="W" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">240</td><td class="n">Miru 9 Fan power</td><td class="d">Present power consumption level forthe Miru 9 airfan. Range 0-6000W (from PV 6.04)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="241" data-acc="R" data-u="" id="obj-ai-241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">241</td><td class="n">Miru 9 SFP</td><td class="d">SFP value for Miru 9 air fan. Range 0.00-5.00 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="242" data-acc="R" data-u="kWh" id="obj-ai-242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">242</td><td class="n">Miru 9 KWH</td><td class="d">KWH value for Miru 9 air fan. Range 0-999KWH (from PV 6.04)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="243" data-acc="R" data-u="MWh" id="obj-ai-243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">243</td><td class="n">Miru 9 MWH</td><td class="d">MWH value for Miru 9 air fan. Range 0-32000MWH (from PV 6.04)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="244" data-acc="R" data-u="l/s" id="obj-ai-244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">244</td><td class="n">Miru 10 Airflow</td><td class="d">Present Miru 10 airflow. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="245" data-acc="R" data-u="l/s" id="obj-ai-245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">245</td><td class="n">Miru 10 Airflow regulator</td><td class="d">Present Miru 10 airflow regulator setpoint. Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="246" data-acc="R" data-u="Pa" id="obj-ai-246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">246</td><td class="n">Miru 10 Pressure</td><td class="d">Present Miru 10 air duct pressure. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="247" data-acc="R" data-u="Pa" id="obj-ai-247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">247</td><td class="n">Miru 10 Pressure regulator</td><td class="d">Present Miru 10 air duct pressure regulator setpoint. Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="248" data-acc="R" data-u="°C" id="obj-ai-248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">248</td><td class="n">Miru 10 Outdoor temperature</td><td class="d">Present Miru 10 outdoor air temperature. Range -55.00-95.00°C (from PV 6.04)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="249" data-acc="R" data-u="" id="obj-ai-249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">249</td><td class="n">Miru 10 Operation time</td><td class="d">Range 0-9999 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="250" data-acc="R" data-u="%" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">Miru 10 Fan level</td><td class="d">Present running level for the Miru 10 air fan. Range 0-100.00% (from PV 6.04)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="251" data-acc="R" data-u="W" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">Miru 10 Fan power</td><td class="d">Present power consumption level for the Miru 10 air fan. Range 0-6000W (from PV 6.04)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="252" data-acc="R" data-u="" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">Miru 10 SFP</td><td class="d">SFP value for Miru 10 air fan. Range 0.00-5.00 (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="253" data-acc="R" data-u="kWh" id="obj-ai-253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">253</td><td class="n">Miru 10 KWH</td><td class="d">KWH value for Miru 10 air fan. Range 0-999KWH (from PV 6.04)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="254" data-acc="R" data-u="MWh" id="obj-ai-254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">254</td><td class="n">Miru 10 MWH</td><td class="d">MWH value for Miru 10 air fan. Range 0-32000MWH (from PV 6.04)</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="255" data-acc="R" data-u="" data-st="1" id="obj-ai-255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">255</td><td class="n">BB Operation mode</td><td class="d">Present Blue Box operation mode. Range 0-2 (from PV 6.05)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stop, 1=Heat, 2=Cool</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="256" data-acc="R" data-u="°C" id="obj-ai-256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">256</td><td class="n">BB Cool temp regulator</td><td class="d">Present Blue Box cool temperature regulator setpoint. Range -40.0-176.0°C (from PV 6.05)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="257" data-acc="R" data-u="°C" id="obj-ai-257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">257</td><td class="n">BB Heat temp regulator</td><td class="d">Present Blue Box heat temperature regulator setpoint. Range -40.0-176.0°C (from PV 6.05)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="258" data-acc="R" data-u="°C" id="obj-ai-258"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">258</td><td class="n">BB Supply water temperature</td><td class="d">Present Blue Box supply water temperature. Range -20.0-80.0°C (from PV 6.05)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="259" data-acc="R" data-u="°C" id="obj-ai-259"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">259</td><td class="n">BB Return water temperature</td><td class="d">Present Blue Box return water temperature. Range -40.0-176.0°C (from PV 6.05)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="260" data-acc="R" data-u="°C" id="obj-ai-260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">260</td><td class="n">BB Supply pre-coil temperature</td><td class="d">Present Blue Box pre-coil water temperature. Range -20.0-80.0°C (from PV 6.05)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="261" data-acc="R" data-u="°C" id="obj-ai-261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">261</td><td class="n">Extended ext. reg. seq. frost temp</td><td class="d">Present extended extra regulation sequence frost temperature. Range -55.00-125.00°C (from PV 6.07)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="262" data-acc="R" data-u="%" id="obj-ai-262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">262</td><td class="n">Extended ext. reg. seq. Output</td><td class="d">Present extended extra regulation sequence output. Range 0-100.00% (from PV 6.07)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="263" data-acc="R" data-u="%" id="obj-ai-263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">263</td><td class="n">Steam humid output</td><td class="d">Present steam humidification output. Range 0-100.00% (from PV 6.07)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="264" data-acc="R" data-u="Pa" id="obj-ai-264"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">264</td><td class="n">End-filter pressure level</td><td class="d">Range 0-2000Pa (from PV 6.07)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="265" data-acc="R" data-u="Pa" id="obj-ai-265"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">265</td><td class="n">End-filter pressure level, new</td><td class="d">Supply air end-filter pressure saved from calibration. Range 0-2000Pa (from PV 6.07)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="266" data-acc="R" data-u="Pa" id="obj-ai-266"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">266</td><td class="n">End-filter pressure alarm limit</td><td class="d">Present supply air end-filter pressure alarm limit. Range 0-2000Pa (from PV 6.07)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="0" data-acc="W" data-u="l/s" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">SA Low speed airflow setpoint</td><td class="d">Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="1" data-acc="W" data-u="l/s" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">SA High speed airflow setpoint</td><td class="d">Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="2" data-acc="W" data-u="l/s" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">SA Max speed airflow setpoint</td><td class="d">Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="3" data-acc="W" data-u="l/s" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">SA Min speed airflow setpoint</td><td class="d">Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="4" data-acc="W" data-u="l/s" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">EA Low speed airflow setpoint</td><td class="d">Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="5" data-acc="W" data-u="l/s" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">EA High speed airflow setpoint</td><td class="d">Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="6" data-acc="W" data-u="l/s" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">EA Max speed airflow setpoint</td><td class="d">Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="7" data-acc="W" data-u="l/s" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">EA Min speed airflow setpoint</td><td class="d">Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="8" data-acc="W" data-u="Pa" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">SA Low speed pressure setpoint</td><td class="d">Range 0-750Pa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="9" data-acc="W" data-u="Pa" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">SA High speed pressure setpoint</td><td class="d">Range 20-750Pa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="10" data-acc="W" data-u="%" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">SA Max speed output signal</td><td class="d">Range 10.00-100.00%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="11" data-acc="W" data-u="Pa" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">SA Max speed pressure setpoint</td><td class="d">Range 20-750Pa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="12" data-acc="W" data-u="Pa" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">EA Low speed pressure setpoint</td><td class="d">Range 0-750Pa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="13" data-acc="W" data-u="Pa" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">EA High speed pressure setpoint</td><td class="d">Range 20-750Pa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="14" data-acc="W" data-u="%" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">EA Max speed output signal</td><td class="d">Range 10.00-100.00%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="15" data-acc="W" data-u="Pa" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">EA Max speed pressure setpoint</td><td class="d">Range 20-750Pa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="16" data-acc="W" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">SA Low speed demand setpoint</td><td class="d">Range 0-100.00%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="17" data-acc="W" data-u="%" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">SA High speed demand setpoint</td><td class="d">Range 0-100.00%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="18" data-acc="W" data-u="%" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">EA Low speed demand setpoint</td><td class="d">Range 0-100.00%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="19" data-acc="W" data-u="%" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">EA High speed demand setpoint</td><td class="d">Range 0-100.00%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">SA Airflow regulation zone</td><td class="d">Range 1.00 - 10.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">SA Airflow C-factor</td><td class="d">Supply airflow regulator affection setting. Range 0.005 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">EA Airflow regulation zone</td><td class="d">Range 1.00 - 10.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">EA Airflow C-factor</td><td class="d">Extract airflow regulator affection setting. Range 0.005 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">SA Pressure regulation zone</td><td class="d">Range 1.00 - 10.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">SA Pressure C-factor</td><td class="d">Supply air pressure regulator affection setting. Range 0.005 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">EA Pressure regulation zone</td><td class="d">Range 1.00 - 10.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">EA Pressure C-factor</td><td class="d">Extract air pressure regulator affection setting. Range 0.005 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">SA Demand P-band.</td><td class="d">Supply air demand regulator P-band setting. Range 1.00 - 100.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">SA Demand C-factor</td><td class="d">Supply air demand regulator affection setting. Range 0.005 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">EA Demand P-band.</td><td class="d">Extract air demand regulator P-band setting. Range 1.00 - 100.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">EA Demand C-factor</td><td class="d">Extract air demand regulator affection setting. Range 0.005 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="32" data-acc="W" data-u="°C" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">ERS 1 Diff</td><td class="d">Range 1.00 - 7.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="33" data-acc="W" data-u="°C" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">ERS 1 Breakpoint</td><td class="d">Breakpoint setting according to the diagram for ERs 1. Range 12.00 - 26.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="34" data-acc="W" data-u="°C" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">ERS 2 Breakpoint X1</td><td class="d">Breakpoint X1 setting according to the diagram for ERs 2. Range 10.00-38.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="35" data-acc="W" data-u="°C" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">ERS 2 Breakpoint Y1</td><td class="d">Breakpoint Y1 setting according to the diagram for ERs 2. Range 10.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="36" data-acc="W" data-u="°C" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">ERS 2 Breakpoint X2</td><td class="d">Breakpoint X2 setting according to the diagram for ERS 2. Range 11.00-39.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="37" data-acc="W" data-u="°C" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">ERS 2 Breakpoint Y2</td><td class="d">Range 10.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="38" data-acc="W" data-u="°C" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">ERS 2 Breakpoint X3</td><td class="d">Breakpoint X3setting according to the diagram forERS2. Range 12.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="39" data-acc="W" data-u="°C" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">ERS 2 Breakpoint Y3</td><td class="d">Range 10.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="40" data-acc="W" data-u="°C" data-min="1" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">SA Temperature setpoint</td><td class="d">Range 10.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="41" data-acc="W" data-u="°C" data-min="1" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">41</td><td class="n">EA/Room Temperature setpoint</td><td class="d">Range 10.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="42" data-acc="W" data-u="°C" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">SA Min temp setpoint</td><td class="d">Range 8.00-20.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="43" data-acc="W" data-u="°C" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">SA Max temp setpoint</td><td class="d">Range 16.00-50.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">SA Temperature P-band</td><td class="d">Supply air temperature regulator P-band setting. Range 1.00 - 40.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">EA/Room Temperature P-band</td><td class="d">Range 1.00 - 40.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">SA HX. Reg C-factor</td><td class="d">Supply air heat exchange regulator affection setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="47" data-acc="W" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">EA/Room HX. Reg C-factor</td><td class="d">Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">SA Heat Reg C-factor</td><td class="d">Supply air reheat regulator affection setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">EA/Room Heat Reg C-factor</td><td class="d">Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="50" data-acc="W" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">SA Extra Reg heat C-factor</td><td class="d">Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">SA Extra Reg cool C-factor</td><td class="d">Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="52" data-acc="W" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">EA Extra Reg heat C-factor</td><td class="d">Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">EA Extra Reg cool C-factor</td><td class="d">Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">SA Down regulation Reg C-factor</td><td class="d">Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">SA Cool reg C-factor</td><td class="d">Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">EA/Room Cool reg C-factor</td><td class="d">Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="58" data-acc="W" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">SA Cooling boost C-factor</td><td class="d">Range 0.000-2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">EA/Room Cooling boost reg C-factor</td><td class="d">Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="60" data-acc="W" data-u="Pa" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">HX Pressure alarm set.</td><td class="d">Range 30-100Pa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="61" data-acc="W" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">P/C.HX. defrost P-band</td><td class="d">Plate/coil heat exchange defrost P-band setting. Range 1.00 - 40.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="62" data-acc="W" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">P/C.HX. defrost C-factor</td><td class="d">Plate/coil heat exchange defrost C-factor setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="63" data-acc="W" data-u="%" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Cooling off set.</td><td class="d">Cooling off airflow setting in % of max. airflow. Range 10 - 50%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="64" data-acc="W" data-u="°C" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">SA Down regulation neutral zone</td><td class="d">Range 0.00-10.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="65" data-acc="W" data-u="°C" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Cool Outdoor temp limit.1</td><td class="d">Outdoor temperature limit setting for cooling stage 1. Range 0.00-25.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="66" data-acc="W" data-u="°C" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Cool Outdoor temp limit.2</td><td class="d">Outdoor temperature limit setting for cooling stage 2. Range 0.00-25.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="67" data-acc="W" data-u="°C" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Cool Outdoor temp limit.3</td><td class="d">Outdoor temperature limit setting for cooling stage 3. Range 0.00-25.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="68" data-acc="W" data-u="°C" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Temperature reg. Neutral zone</td><td class="d">Range 0.50-10.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="69" data-acc="W" data-u="l/s" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">SA Cool min air flow</td><td class="d">Supply air min. air flow setting for cooling. Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="70" data-acc="W" data-u="l/s" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">EA Cool min air flow</td><td class="d">Extract air min. air flow setting for cooling. Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="71" data-acc="W" data-u="°C" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Heating boost start limit</td><td class="d">Heating boost start temperature limit. Range 0.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="72" data-acc="W" data-u="°C" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Cooling boost start limit</td><td class="d">Cooling boost (comfort) start temperature limit. Range 0.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="73" data-acc="W" data-u="Pa" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">SA Filter alarm limit</td><td class="d">Supply air filter pressure alarm limit setting. Range 50-300Pa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="74" data-acc="W" data-u="Pa" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">EA Filter alarm limit</td><td class="d">Extract air filter pressure alarm limit setting. Range 50-300Pa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="75" data-acc="W" data-u="°C" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Int. Night heat room start temp</td><td class="d">Range 5.00-25.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="76" data-acc="W" data-u="°C" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Int. Night heat room stop temp</td><td class="d">Range 5.00-25.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="77" data-acc="W" data-u="°C" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Int. Night heat SA temp setpoint</td><td class="d">Range 5.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="78" data-acc="W" data-u="l/s" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Int. Night heat SA airflow setpoint</td><td class="d">Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="79" data-acc="W" data-u="l/s" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Int. Night heat EA airflow setpoint</td><td class="d">Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="80" data-acc="W" data-u="°C" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Summer night cool EA start temp</td><td class="d">Range 17.00-27.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="81" data-acc="W" data-u="°C" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Summer night cool EA stop temp</td><td class="d">Range 12.00-22.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="82" data-acc="W" data-u="°C" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Summer night cool outdoortemp limit</td><td class="d">Range 5.00-15.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="83" data-acc="W" data-u="°C" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Summer night cool SA temp setpoint</td><td class="d">Range 10.00-20.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="84" data-acc="W" data-u="°C" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Outdoor temp comp. Winter X1.</td><td class="d">Endpoint of winter compensation. Range -30.00-(-10.00)°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="85" data-acc="W" data-u="°C" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Outdoor temp comp. Winter X2.</td><td class="d">Startpoint of winter compensation. Range -10.00-15.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="86" data-acc="W" data-u="°C" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Outdoor temp comp. Winter Y1.</td><td class="d">Level of winter compensation at X1. Range 0.00-10.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="87" data-acc="W" data-u="°C" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Outdoor temp comp. Summer X3.</td><td class="d">Startpoint of summer compensation. Range 15.00-25.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="88" data-acc="W" data-u="°C" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Outdoor temp comp. Summer X4.</td><td class="d">Endpoint of summer compensation. Range 25.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="89" data-acc="W" data-u="°C" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Outdoor temp comp. Summer Y2.</td><td class="d">Level of summer compensation at X4. Range -10.00-10.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="90" data-acc="W" data-u="°C" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Outdoor airflow comp. Winter X1.</td><td class="d">Endpoint of winter compensation. Range 30.00-(-10.00)°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="91" data-acc="W" data-u="°C" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">Outdoor airflow comp. Winter X2.</td><td class="d">Startpoint of winter compensation. Range -10.00-15.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="92" data-acc="W" data-u="%" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">Outdoor airflow comp. Winter Y1.</td><td class="d">Level of airflow compensation at X1. Range 0-50.00%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="93" data-acc="W" data-u="%" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">Extra Reg. Sequence max output</td><td class="d">Range 0-100.00%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="94" data-acc="W" data-u="°C" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">EA/Room min temp alarm limit</td><td class="d">Setting for min extract air /room temp alarm no.40. Range 8.00-20.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="95" data-acc="W" data-u="°C" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">SA Deviation alarm limit</td><td class="d">Range 2.00-15.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="97" data-acc="W" data-u="" data-st="1" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">SA Fan regulation mode</td><td class="d">Setting of regulation type for the supply air fan. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Airflow reg, 1=Pressure reg, 2=Demand reg, 3=Slave controlled by EA fan</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="98" data-acc="W" data-u="" data-st="1" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">EA Fan regulation mode</td><td class="d">Setting of regulation type for the extract air fan. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Airflow reg, 1=Pressure reg, 2=Demand reg, 3=Slave controlled by SA fan</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="99" data-acc="W" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">ERS Step</td><td class="d">Setting of curve when temperature is above breakpoint. Range 1-4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="100" data-acc="W" data-u="" data-st="1" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Temperature regulation mode.</td><td class="d">Setting of temperature regulation type. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=ERS 1 reg, 1=ERS 2 reg, 2=SA reg, 3=EA/Room reg</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="101" data-acc="W" data-u="s" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Cooling off period</td><td class="d">Time setting for cooling off electrical heating coil. Range 60-900s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="102" data-acc="W" data-u="s" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Cool step time set</td><td class="d">Time setting between cool step shift. Range 0 - 600s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="103" data-acc="W" data-u="s" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Cool restart time</td><td class="d">Setting of time between two starts of the cool relays. Range 60 - 900s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="104" data-acc="W" data-u="" data-st="1" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Cool regulation mode</td><td class="d">Setting of cool regulation type. Range 0-6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Controlled 0-10V, 1=Controlled 10-0V, 2=On/Off 1-step, 3=On/Off 2-steps, 4=On/Off 3-steps binary, 5=CoolDX economy (PV 2.00), 6=CoolDX comfort (PV 3.00)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="105" data-acc="W" data-u="" data-st="1" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Heating boost regulation mode.</td><td class="d">Setting for heating boost function. Range 0-1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="106" data-acc="W" data-u="" data-st="1" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Cooling boost regulation mode.</td><td class="d">Setting of cooling boost regulation type. Range 0-5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Comfort, 2=Economy, 3=Sequence, 4=Comfort+economy (New in PV 5.00), 5=Economy+sequence (New in PV 5.00)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="107" data-acc="W" data-u="" data-st="1" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Filter calibration mode</td><td class="d">Setting for required filter calibration. Range 0-5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=SA+EA-Filter, 2=SA-Filter, 3=EA-Filter, 4=HX, 5=ReCO2 (New in PV 5.00)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="108" data-acc="W" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Air adjustment time, minutes</td><td class="d">Setting for amount of minutes to air adjustment function. Range 0 - 1727</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="109" data-acc="W" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Air adjustment time, hours</td><td class="d">Range 0 - 28</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="110" data-acc="W" data-u="" data-st="1" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Hand terminal language</td><td class="d">Range 0 - 18</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Svenska, 1=Norsk, 2=Dansk, 3=Suomi, 4=English, 5=Français, 6=Deutsch, 7=Polski, 8=Český, 9=Italiano, 10=Español, 11=Português, 12=Русский, 13=Eesti, 14=Latviesu, 15=Lietiviu, 16=Nederlands, 17=Magyar (New in PV 5.00), 18=Türkçe (New in PV 5.01)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="111" data-acc="W" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Summer night cool start, hour</td><td class="d">Setting for start time of summer night cooling function. Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="112" data-acc="W" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Summer night cool start, minute</td><td class="d">Setting for start time of summer night cooling function. Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="113" data-acc="W" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">Summer night cool stop, hour</td><td class="d">Setting for stop time of summer night cooling function. Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="114" data-acc="W" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Summer night cool stop, minute</td><td class="d">Setting for stop time of summer night cooling function. Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="115" data-acc="W" data-u="" data-st="1" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Extra regulation sequence cool mode</td><td class="d">Setting of extra regulation sequence cool type. Range 0-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Comfort, 2=Economy</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="116" data-acc="W" data-u="" data-st="1" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">Extra regulation sequence heat mode</td><td class="d">Setting of extra regulation sequence heat type. Range 0-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Comfort, 2=Economy</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="117" data-acc="W" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">Morning boost time, hours</td><td class="d">Setting of morning boost time before normal operation. Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="118" data-acc="W" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Morning boost time, minutes</td><td class="d">Setting of morning boost time before normal operation. Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="119" data-acc="W" data-u="s" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Startup time</td><td class="d">Range 0 - 600s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="120" data-acc="W" data-u="s" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Start delay SA fan.</td><td class="d">Setting of start delay time for the supply air fan. Range 0 - 600s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="121" data-acc="W" data-u="s" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">Start delay EA fan.</td><td class="d">Range 0 - 600s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="122" data-acc="W" data-u="" data-st="1" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">Air flow unit</td><td class="d">Range 0 -2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=l/s, 1=m3/s, 2=m3/h</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">Year</td><td class="d">Setting for the unit&#x27;s internal clock. Range 2000-2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="125" data-acc="W" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">Month</td><td class="d">Setting for the unit&#x27;s internal clock. Range 1-12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="126" data-acc="W" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">Date</td><td class="d">Setting for the unit&#x27;s internal clock. Range 0-31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="127" data-acc="W" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Hour</td><td class="d">Setting for the unit&#x27;s internal clock. Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="128" data-acc="W" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">Minute</td><td class="d">Setting for the unit&#x27;s internal clock. Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="129" data-acc="W" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">Second</td><td class="d">Setting for the unit&#x27;s internal clock. Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="130" data-acc="W" data-u="" data-st="1" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Time channel 1 status</td><td class="d">Range 0-10,16-26</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday..Friday, 9=Monday..Sunday, 10=Saturday..Sunday, 16=Inactive, 17=Monday, 18=Tuesday, 19=Wednesday, 20=Thursday, 21=Friday, 22=Saturday, 23=Sunday, 24=Monday..Friday, 25=Monday..Sunday, 26=Saturday..Sunday</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="131" data-acc="W" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">Time channel 1 start hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="132" data-acc="W" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">Time channel 1 start minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="133" data-acc="W" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Time channel 1 stop hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="134" data-acc="W" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">Time channel 1 stop minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="135" data-acc="W" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Time channel 2 status</td><td class="d">Range 0-10,16-26</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="136" data-acc="W" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">Time channel 2 start hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="137" data-acc="W" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">Time channel 2 start minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="138" data-acc="W" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">Time channel 2 stop hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="139" data-acc="W" data-u="" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">Time channel 2 stop minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="140" data-acc="W" data-u="" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">Time channel 3 status</td><td class="d">Range 0-10,16-26</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="141" data-acc="W" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">Time channel 3 start hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="142" data-acc="W" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">Time channel 3 start minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="143" data-acc="W" data-u="" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">Time channel 3 stop hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="144" data-acc="W" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Time channel 3 stop minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="145" data-acc="W" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">Time channel 4 status</td><td class="d">Range 0-10,16-26</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="146" data-acc="W" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">Time channel 4 start hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="147" data-acc="W" data-u="" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">Time channel 4 start minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="148" data-acc="W" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">Time channel 4 stop hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="149" data-acc="W" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">Time channel 4 stop minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="150" data-acc="W" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">Time channel 5 status</td><td class="d">Range 0-10,16-26</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="151" data-acc="W" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">Time channel 5 start hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="152" data-acc="W" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">Time channel 5 start minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="153" data-acc="W" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">Time channel 5 stop hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="154" data-acc="W" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">Time channel 5 stop minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="155" data-acc="W" data-u="" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">Time channel 6 status</td><td class="d">Range 0-10,16-26</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="156" data-acc="W" data-u="" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">Time channel 6 start hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="157" data-acc="W" data-u="" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">Time channel 6 start minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="158" data-acc="W" data-u="" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">Time channel 6 stop hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="159" data-acc="W" data-u="" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">Time channel 6 stop minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="160" data-acc="W" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">Time channel 7 status</td><td class="d">Range 0-10,16-26</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="161" data-acc="W" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">Time channel 7 start hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="162" data-acc="W" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">Time channel 7 start minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="163" data-acc="W" data-u="" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">Time channel 7 stop hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="164" data-acc="W" data-u="" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">Time channel 7 stop minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="165" data-acc="W" data-u="" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">Time channel 8 status</td><td class="d">Range 0-10,16-26</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="166" data-acc="W" data-u="" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">Time channel 8 start hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="167" data-acc="W" data-u="" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">Time channel 8 start minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="168" data-acc="W" data-u="" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">Time channel 8 stop hour</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="169" data-acc="W" data-u="" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">Time channel 8 stop minute</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="170" data-acc="W" data-u="" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">Extended low speed op. Hours set</td><td class="d">Setting for extended low speed operation. Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="171" data-acc="W" data-u="" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">Extended low speed op. Minutes set</td><td class="d">Setting for extended low speed operation. Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="172" data-acc="W" data-u="" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">Extended high speed op. Hours set</td><td class="d">Setting for extended high speed operation. Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="173" data-acc="W" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">Extended high speed op. Minutes set</td><td class="d">Setting for extended high speed operation. Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="174" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">174</td><td class="n">Communication operation mode</td><td class="d">Setting of unit operation mode from communication. Range 0-4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto operation (normal stop when time channels are deactivated), 1=Communication stop 1, 2=Communication low speed, 3=Communication high speed, 4=Communication stop 2 (New in PV 5.00)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="175" data-acc="W" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">Service period alarm.</td><td class="d">Setting for delay time in months before service alarm. Range 0-99</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="176" data-acc="W" data-u="s" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">External alarm 1 delay</td><td class="d">Setting of delay time for external alarm no 1. Range 1 - 600s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="177" data-acc="W" data-u="s" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">External alarm 2 delay</td><td class="d">Setting of delay time for external alarm no 2. Range 1 - 600s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="178" data-acc="W" data-u="Pa" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">Int. Night heat SA pressure setpoint</td><td class="d">Range 20-750Pa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="179" data-acc="W" data-u="Pa" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">Int. Night heat EA pressure setpoint</td><td class="d">Range 20-750Pa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="180" data-acc="W" data-u="" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">Copy of Coil Status 1-16</td><td class="d">Range 0-65535</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="181" data-acc="W" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">Copy of Coil Status 17-32</td><td class="d">Range 0-65535</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="182" data-acc="W" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">Copy of Coil Status 33-48</td><td class="d">Range 0-65535</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="183" data-acc="W" data-u="" data-st="1" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">Heat relay periodic func.</td><td class="d">Setting of periodic operation. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve (PV 2.02)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="184" data-acc="W" data-u="" data-st="1" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">Cool relay 1 periodic func.</td><td class="d">Setting of periodic operation. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve (PV 2.02)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="185" data-acc="W" data-u="" data-st="1" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">Cool relay 2 periodic func.</td><td class="d">Setting of periodic operation. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve (PV 2.02)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="186" data-acc="W" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">Slave control C-factor</td><td class="d">Slave regulator affection setting. Range 0.5 - 2.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="187" data-acc="W" data-u="" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">SA dehumid P-band</td><td class="d">SA dehumid regulator P-band setting. Range 1.00 - 40.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">SA dehumid C-factor</td><td class="d">SA dehumid regulator affection setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="189" data-acc="W" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">Dewpoint reg. P-band</td><td class="d">Dewpoint regulator P-band setting. Range 1.00 - 40.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="190" data-acc="W" data-u="" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">Dewpoint reg. C-factor</td><td class="d">Dewpoint regulator affection setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="191" data-acc="W" data-u="°C" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">AYC chilled water temperature set</td><td class="d">Setting of AYC chilled water temperature setpoint. Range 5.00-30.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="192" data-acc="W" data-u="°C" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">Dewpoint neutral zone</td><td class="d">Dewpoint neutral zone setting. Range 0.00-5.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="193" data-acc="W" data-u="%" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">Comp. airflow</td><td class="d">Setting of comp. airflow. Range 0-30.00%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="194" data-acc="W" data-u="%" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">Supply air-humidity_set</td><td class="d">Setting of supply air-humidity. Range 10.00-90.00%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="195" data-acc="W" data-u="min" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">Water heating periodic op. time</td><td class="d">Setting of periodic op. time (minute). Range 0-60min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="196" data-acc="W" data-u="h" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">Water heating interval</td><td class="d">Setting of water heating interval time (hour). Range 0-168h</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="197" data-acc="W" data-u="min" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">Cool periodic op. time</td><td class="d">Setting of periodic op. time (minute). Range 0-60min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="198" data-acc="W" data-u="h" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">Cool interval</td><td class="d">Setting of cool interval time (hour). Range 0-168h</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="199" data-acc="W" data-u="°C" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">P/C.HX. bypass adj.</td><td class="d">Setting of plate/coil heat exchange bypass adjustment. Range -5.00-5.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="200" data-acc="W" data-u="" data-st="1" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">EA/Room temperature external func.</td><td class="d">Setting of EA/Room temperature (external) function. Range 0-3 (from PV 5.15)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Input signal on terminal 40..41, 2=Communication (AV 201), 3=Min/Max/Average (PV 5.15)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="201" data-acc="W" data-u="°C" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">EA/Room temperature com.</td><td class="d">Setting of EA/Room temperature via communication. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="202" data-acc="W" data-u="" data-st="1" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">Outdoor temperature external func.</td><td class="d">Setting of outdoor temperature (external) function. Range 0-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Input signal on terminal 38..39, 2=Communication (AV 203)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="203" data-acc="W" data-u="°C" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">Outdoor temperature com.</td><td class="d">Setting of outdoor temperature via communication. Range -55.00-125.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="204" data-acc="W" data-u="min" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">Timeout temperature com.</td><td class="d">Range 0-9999min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="205" data-acc="W" data-u="" data-st="1" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">Flow at fire function.</td><td class="d">Setting for activating the air fan operation at fire function. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=SA, 2=EA, 3=SA+EA</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="206" data-acc="W" data-u="" data-st="1" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">Air fan down regulation func.</td><td class="d">Setting for activating the air fan down regulation function. Range 0-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=SA, 2=SA+EA</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="207" data-acc="W" data-u="%" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">SA speed at fire.</td><td class="d">Setting of supply air speed at fire. Range 50.00-100.00%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="208" data-acc="W" data-u="%" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">EA speed at fire.</td><td class="d">Setting of extract air speed at fire. Range 50.00-100.00%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="209" data-acc="W" data-u="°C" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">Temperature alarm setpoint.</td><td class="d">Temperature alarm function setting (no.80). Range -25.00-25.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="210" data-acc="W" data-u="s" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">Temperature alarm time.</td><td class="d">Setting of delay time for temperature alarm (no.80). Range 1-999s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="211" data-acc="W" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">Supply air min P-band.</td><td class="d">Supply air min regulator P-band setting. Range 1.00 - 40.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="212" data-acc="W" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">Supply air min C-factor.</td><td class="d">Supply air min regulator affection setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="213" data-acc="W" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">Supply air max P-band.</td><td class="d">Supply air max regulator P-band setting. Range 1.00 - 40.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="214" data-acc="W" data-u="" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">Supply air max C-factor.</td><td class="d">Supply air max regulator affection setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="215" data-acc="W" data-u="" data-st="1" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">Year channel 1 function.</td><td class="d">Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Stop, 2=Low speed, 3=High speed</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="216" data-acc="W" data-u="" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">Year channel 1 start year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="217" data-acc="W" data-u="" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">Year channel 1 start month.</td><td class="d">Range 1 - 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="218" data-acc="W" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">Year channel 1 start date.</td><td class="d">Range 1-31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="219" data-acc="W" data-u="" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">Year channel 1 start hour.</td><td class="d">Range 0- 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="220" data-acc="W" data-u="" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">Year channel 1 start minute.</td><td class="d">Range 0- 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="221" data-acc="W" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">Year channel 1 stop year.</td><td class="d">Range 2000-2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="222" data-acc="W" data-u="" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">Year channel 1 stop month.</td><td class="d">Range 1-12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="223" data-acc="W" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">Year channel 1 stop date.</td><td class="d">Range 1- 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="224" data-acc="W" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">Year channel 1 stop hour.</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="225" data-acc="W" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">Year channel 1 stop minute.</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="226" data-acc="W" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">Year channel 2 function.</td><td class="d">Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="227" data-acc="W" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">Year channel 2 start year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="228" data-acc="W" data-u="" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">Year channel 2 start month.</td><td class="d">Range 1- 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="229" data-acc="W" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">Year channel 2 start date.</td><td class="d">Range 1- 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="230" data-acc="W" data-u="" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">Year channel 2 start hour.</td><td class="d">Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="231" data-acc="W" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">Year channel 2 start minute.</td><td class="d">Range 0 - 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="232" data-acc="W" data-u="" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">Year channel 2 stop year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="233" data-acc="W" data-u="" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">Year channel 2 stop month.</td><td class="d">Range 1 - 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="234" data-acc="W" data-u="" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">Year channel 2 stop date.</td><td class="d">Range 1- 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="235" data-acc="W" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">Year channel 2 stop hour.</td><td class="d">Range 0 - 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="236" data-acc="W" data-u="" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">Year channel 2 stop minute.</td><td class="d">Range 0- 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="237" data-acc="W" data-u="" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">Year channel 3 function.</td><td class="d">Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="238" data-acc="W" data-u="" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">Year channel 3 start year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="239" data-acc="W" data-u="" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">Year channel 3 start month.</td><td class="d">Range 1 - 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="240" data-acc="W" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">Year channel 3 start date.</td><td class="d">Range 1 - 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="241" data-acc="W" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">Year channel 3 start hour.</td><td class="d">Range 0 - 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="242" data-acc="W" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">Year channel 3 start minute.</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="243" data-acc="W" data-u="" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">Year channel 3 stop year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="244" data-acc="W" data-u="" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">Year channel 3 stop month.</td><td class="d">Range 1 - 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="245" data-acc="W" data-u="" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">Year channel 3 stop date.</td><td class="d">Range 1- 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="246" data-acc="W" data-u="" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">Year channel 3 stop hour.</td><td class="d">Range 0 - 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="247" data-acc="W" data-u="" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">Year channel 3 stop minute.</td><td class="d">Range 0 - 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="248" data-acc="W" data-u="" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">Year channel 4 function.</td><td class="d">Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="249" data-acc="W" data-u="" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">Year channel 4 start year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="250" data-acc="W" data-u="" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">Year channel 4 start month.</td><td class="d">Range 1- 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="251" data-acc="W" data-u="" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">Year channel 4 start date.</td><td class="d">Range 1- 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="252" data-acc="W" data-u="" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">Year channel 4 start hour.</td><td class="d">Range 0 - 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="253" data-acc="W" data-u="" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">Year channel 4 start minute.</td><td class="d">Range 0 - 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="254" data-acc="W" data-u="" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">Year channel 4 stop year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="255" data-acc="W" data-u="" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">Year channel 4 stop month.</td><td class="d">Range 1 - 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="256" data-acc="W" data-u="" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">Year channel 4 stop date.</td><td class="d">Range 1 - 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="257" data-acc="W" data-u="" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">Year channel 4 stop hour.</td><td class="d">Range 0 - 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="258" data-acc="W" data-u="" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">Year channel 4 stop minute.</td><td class="d">Range 0 - 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="259" data-acc="W" data-u="" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">Year channel 5 function.</td><td class="d">Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="260" data-acc="W" data-u="" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">Year channel 5 start year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="261" data-acc="W" data-u="" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">Year channel 5 start month.</td><td class="d">Range 1 - 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="262" data-acc="W" data-u="" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">Year channel 5 start date.</td><td class="d">Range 1- 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="263" data-acc="W" data-u="" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">Year channel 6 start hour.</td><td class="d">Year channel 5 start hour (the guide prints &#x27;channel 6&#x27; here). Range 0-23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="264" data-acc="W" data-u="" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">Year channel 5 start minute.</td><td class="d">Range 0- 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="265" data-acc="W" data-u="" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">Year channel 5 stop year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="266" data-acc="W" data-u="" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">Year channel 5 stop month.</td><td class="d">Range 1 - 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="267" data-acc="W" data-u="" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">Year channel 5 stop date.</td><td class="d">Range 1- 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="268" data-acc="W" data-u="" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">Year channel 5 stop hour.</td><td class="d">Range 0 - 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="269" data-acc="W" data-u="" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">Year channel 5 stop minute.</td><td class="d">Range 0 - 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="270" data-acc="W" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">Year channel 6 function.</td><td class="d">Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="271" data-acc="W" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">Year channel 6 start year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="272" data-acc="W" data-u="" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">Year channel 6 start month.</td><td class="d">Range 1 - 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="273" data-acc="W" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">Year channel 6 start date.</td><td class="d">Range 1- 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="274" data-acc="W" data-u="" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">Year channel 6 start hour.</td><td class="d">Range 0- 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="275" data-acc="W" data-u="" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">Year channel 6 start minute.</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="276" data-acc="W" data-u="" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">Year channel 6 stop year.</td><td class="d">Range 2000 -2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="277" data-acc="W" data-u="" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">Year channel 6 stop month.</td><td class="d">Range 1- 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="278" data-acc="W" data-u="" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">Year channel 6 stop date.</td><td class="d">Range 1- 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="279" data-acc="W" data-u="" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">Year channel 6 stop hour.</td><td class="d">Range 0- 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="280" data-acc="W" data-u="" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">Year channel 6 stop minute.</td><td class="d">Range 0-59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="281" data-acc="W" data-u="" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">Year channel 7 function.</td><td class="d">Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="282" data-acc="W" data-u="" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">Year channel 7 start year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="283" data-acc="W" data-u="" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">Year channel 7 start month.</td><td class="d">Range 1- 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="284" data-acc="W" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">Year channel 7 start date.</td><td class="d">Range 1- 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="285" data-acc="W" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">Year channel 7 start hour.</td><td class="d">Range 0 - 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="286" data-acc="W" data-u="" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">Year channel 7 start minute.</td><td class="d">Range 0 - 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="287" data-acc="W" data-u="" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">Year channel 7 stop year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="288" data-acc="W" data-u="" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">Year channel 7 stop month.</td><td class="d">Range 1 - 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="289" data-acc="W" data-u="" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">Year channel 7 stop date.</td><td class="d">Range 1- 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="290" data-acc="W" data-u="" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">Year channel 7 stop hour.</td><td class="d">Range 0 - 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="291" data-acc="W" data-u="" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">Year channel 7 stop minute.</td><td class="d">Range 0 - 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="292" data-acc="W" data-u="" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">Year channel 8 function.</td><td class="d">Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="293" data-acc="W" data-u="" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">Year channel 8 start year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="294" data-acc="W" data-u="" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">Year channel 8 start month.</td><td class="d">Range 1 - 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="295" data-acc="W" data-u="" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">Year channel 8 start date.</td><td class="d">Range 1 - 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="296" data-acc="W" data-u="" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">Year channel 8 start hour.</td><td class="d">Range 0 - 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="297" data-acc="W" data-u="" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">Year channel 8 start minute.</td><td class="d">Range 0- 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="298" data-acc="W" data-u="" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">Year channel 8 stop year.</td><td class="d">Range 2000 - 2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="563" data-i="299" data-acc="W" data-u="" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">Year channel 8 stop month.</td><td class="d">Range 1- 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="300" data-acc="W" data-u="" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">Year channel 8 stop date.</td><td class="d">Range 1- 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="565" data-i="301" data-acc="W" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">Year channel 8 stop hour.</td><td class="d">Range 0 - 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="566" data-i="302" data-acc="W" data-u="" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">Year channel 8 stop minute.</td><td class="d">Range 0 - 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="303" data-acc="W" data-u="" data-st="1" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">Filter select.</td><td class="d">Setting for filter select function. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Supply air, 2=Extract air, 3=SA+EA</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="304" data-acc="W" data-u="" data-st="1" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">Pre-filter select.</td><td class="d">Setting for pre-filter select function. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Supply air, 2=Extract air, 3=SA+EA</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="569" data-i="305" data-acc="W" data-u="Pa" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">SA pre-filter alarm limit.</td><td class="d">Supply air pre-filter pressure alarm limit setting. Range 50-300Pa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="570" data-i="306" data-acc="W" data-u="Pa" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">EA pre-filter alarm limit.</td><td class="d">Extract air pre-filter pressure alarm limit setting. Range 50-300Pa</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="307" data-acc="W" data-u="" data-st="1" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">Pre-filter calibration mode.</td><td class="d">Setting for required filter calibration. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=SA+EA-Filter, 2=SA-Filter, 3=EA-Filter</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="572" data-i="308" data-acc="W" data-u="" data-st="1" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">Xzone reheat function.</td><td class="d">Setting for Xzone reheat function. Range 0-4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=El. coil P/P, 2=El. coil 0-10V, 3=Water coil with FP, 4=Water coil without FP</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="573" data-i="309" data-acc="W" data-u="" data-st="1" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">Xzone cooling function.</td><td class="d">Setting for Xzone cooling function. Range 0-5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=0-10V, 2=10-0V, 3=On/off 1, 4=On/off 2, 5=On/off 3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="574" data-i="310" data-acc="W" data-u="°C" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">Xzone temperature reg. Neutral zone.</td><td class="d">Range 0.50-10.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="311" data-acc="W" data-u="" data-st="1" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">Xzone temperature regulation mode.</td><td class="d">Setting of Xzone temperature regulation type. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=ERS 1 reg, 1=ERS 2 reg, 2=SA reg, 3=EA/Room reg</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="312" data-acc="W" data-u="" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">Xzone ERS Step.</td><td class="d">Setting of Xzone curve when temperature is above breakpoint. Range 1-4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="313" data-acc="W" data-u="°C" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">Xzone ERS 1 Diff.</td><td class="d">Range 1.00 - 7.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="314" data-acc="W" data-u="°C" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">Xzone ERS 1 Breakpoint.</td><td class="d">Breakpoint setting according to the diagram for Xzone ERs 1. Range 12.00 - 26.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="579" data-i="315" data-acc="W" data-u="°C" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">Xzone ERS 2 Breakpoint X1.</td><td class="d">Breakpoint X1 setting according to the diagram for Xzone ERS 2. Range 10.00-38.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="580" data-i="316" data-acc="W" data-u="°C" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">Xzone ERS 2 Breakpoint Y1.</td><td class="d">Breakpoint Y1 setting according to the diagram for Xzone ERS 2. Range 10.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="581" data-i="317" data-acc="W" data-u="°C" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">Xzone ERS 2 Breakpoint X2.</td><td class="d">Breakpoint X2 setting according to the diagram for Xzone ERS 2. Range 11.00-39.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="318" data-acc="W" data-u="°C" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">Xzone ERS 2 Breakpoint Y2.</td><td class="d">Range 10.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="319" data-acc="W" data-u="°C" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">Xzone ERS 2 Breakpoint X3.</td><td class="d">Breakpoint X3 setting according to the diagram for Xzone ERS 2. Range 12.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="320" data-acc="W" data-u="°C" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">Xzone ERS 2 Breakpoint Y3.</td><td class="d">Breakpoint Y3 setting according to the diagram for Xzone ERS 2. Range 10.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="321" data-acc="W" data-u="°C" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">Xzone SA Temperature setpoint.</td><td class="d">Range 10.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="322" data-acc="W" data-u="°C" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">Xzone EA/Room Temperature setpoint.</td><td class="d">Range 10.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="323" data-acc="W" data-u="°C" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">Xzone SA Min temp setpoint.</td><td class="d">Range 8.00-20.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="324" data-acc="W" data-u="°C" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">Xzone SA Max temp setpoint</td><td class="d">Range 16.00-50.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="325" data-acc="W" data-u="" data-st="1" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">Pre-heating function.</td><td class="d">Setting of pre-heating function. Range 0-4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=El. coil P/P, 2=El. coil 0-10V, 3=Water coil with FP, 4=Water coil without FP</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="590" data-i="326" data-acc="W" data-u="°C" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">Pre-heating setpoint.</td><td class="d">Setting of pre-heating temperature setpoint. Range -30.00-30.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="327" data-acc="W" data-u="" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">Xzone P-band.</td><td class="d">Xzone regulator P-band setting. Range 1.00-40.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="328" data-acc="W" data-u="" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">Xzone SA reheat C-factor.</td><td class="d">Xzone supply air reheat regulator affection setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="593" data-i="329" data-acc="W" data-u="" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">Xzone SA cooling C-factor.</td><td class="d">Xzone supply air cooling regulator affection setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="594" data-i="330" data-acc="W" data-u="" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">Xzone EA reheat C-factor.</td><td class="d">Xzone extract air reheat regulator affection setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="331" data-acc="W" data-u="" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">Xzone EA cooling C-factor.</td><td class="d">Xzone extract air cooling regulator affection setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="332" data-acc="W" data-u="" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">Xzone SA min P-band.</td><td class="d">Xzone supply air min regulator P-band setting. Range 1.00 - 40.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="333" data-acc="W" data-u="" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">Xzone SA min C-factor.</td><td class="d">Xzone supply air min regulator affection setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="334" data-acc="W" data-u="" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">Xzone SA max P-band.</td><td class="d">Xzone supply air max regulator P-band setting. Range 1.00 - 40.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="335" data-acc="W" data-u="" id="obj-av-335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335</td><td class="n">Xzone SA max C-factor.</td><td class="d">Xzone supply air min regulator affection setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="336" data-acc="W" data-u="" id="obj-av-336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">336</td><td class="n">Preheat P-band.</td><td class="d">Preheat regulator P-band setting. Range 1.00 - 40.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="337" data-acc="W" data-u="" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">Preheat C-factor.</td><td class="d">Preheat regulator affection setting. Range 0.000 - 2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="338" data-acc="W" data-u="" data-st="1" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">ReCO2 CO2 function.</td><td class="d">Setting of ReCO2 CO2 function. Range 0-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=CO2, 2=CO2+flow</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="339" data-acc="W" data-u="%" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">ReCO2 CO2 setpoint.</td><td class="d">Setting of ReCO2 CO2 setpoint. Range 0-100.00%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="340" data-acc="W" data-u="" data-st="1" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">ReCO2 cooling function.</td><td class="d">Setting of ReCO2 cooling function. Range 0-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Comfort, 2=Economy</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="341" data-acc="W" data-u="" data-st="1" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">ReCO2 heating function.</td><td class="d">Setting of ReCO2 heating function. Range 0-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Comfort, 2=Economy</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="342" data-acc="W" data-u="l/s" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">ReCO2 min outdoor air.</td><td class="d">Setting of ReCO2 min outdoor air. Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="343" data-acc="W" data-u="l/s" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">ReCO2 min exhaust air.</td><td class="d">Setting of ReCO2 min exhaust air. Range 0-20000l/s</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="344" data-acc="W" data-u="" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">ReCO2 CO2 P-band.</td><td class="d">ReCO2 CO2 regulator P-band setting. Range 1.00 - 100.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="345" data-acc="W" data-u="" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">ReCO2 CO2 C-factor.</td><td class="d">ReCO2 CO2 regulator affection setting. Range 0.000 - 5.000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="610" data-i="346" data-acc="W" data-u="" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">ReCO2 CO2 flow C-factor.</td><td class="d">ReCO2 flow regulator affection setting. Range 0.000 - 5.000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="611" data-i="347" data-acc="W" data-u="" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">ReCO2 heating C-factor.</td><td class="d">ReCO2 heating regulator affection setting. Range 0.000 - 5.000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="612" data-i="348" data-acc="W" data-u="" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">ReCO2 cooling C-factor.</td><td class="d">ReCO2 cooling regulator affection setting. Range 0.000 - 5.000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="613" data-i="349" data-acc="W" data-u="" data-st="1" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">AYC function.</td><td class="d">Setting of AYC function. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Cool, 2=Heat, 3=Cool+heat</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="614" data-i="350" data-acc="W" data-u="°C" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">AYC heat temp set.</td><td class="d">Setting of AYC heated water temperature setpoint. Range 10.00-80.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="615" data-i="351" data-acc="W" data-u="" data-st="1" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">AYC night comp. channel.</td><td class="d">Setting of AYC night compensation channel. Range 1-2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Channel 1, 2=Channel 2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="616" data-i="352" data-acc="W" data-u="h" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">AYC channel start hour.</td><td class="d">Setting of AYC channel start time (hour). Range 0-23h</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="617" data-i="353" data-acc="W" data-u="min" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">AYC channel start minute.</td><td class="d">Setting of AYC channel start time (minute). Range 0-59min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="618" data-i="354" data-acc="W" data-u="h" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">AYC channel stop hour.</td><td class="d">Setting of AYC channel stop time (hour). Range 0-23h</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="619" data-i="355" data-acc="W" data-u="min" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">AYC channel stop minute.</td><td class="d">Setting of AYC channel stop time (minute). Range 0-59min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="620" data-i="356" data-acc="W" data-u="" data-st="1" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">AYC channel period.</td><td class="d">Setting of AYc channel period. Range 0-10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Monday, 2=Tuesday, 3=Wednesday, 4=Thursday, 5=Friday, 6=Saturday, 7=Sunday, 8=Monday..Friday, 9=Monday..Sunday, 10=Saturday..Sunday</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="621" data-i="357" data-acc="W" data-u="" id="obj-av-357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">357</td><td class="n">AYC heat P-band.</td><td class="d">AYC heat regulator P-band setting. Range 1.00 - 40.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="622" data-i="358" data-acc="W" data-u="" id="obj-av-358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">358</td><td class="n">AYC heat C-factor.</td><td class="d">AYC heat regulator affection setting. Range 0.000-2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="623" data-i="359" data-acc="W" data-u="" id="obj-av-359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">359</td><td class="n">AYC cool P-band.</td><td class="d">AYC cool regulator P-band setting. Range 1.00 - 40.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="624" data-i="360" data-acc="W" data-u="" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">AYC cool C-factor.</td><td class="d">AYC cool regulator affection setting. Range 0.000-2.500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="625" data-i="361" data-acc="W" data-u="°C" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">AYC heat out comp. X1.</td><td class="d">Range -40.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="626" data-i="362" data-acc="W" data-u="°C" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">AYC heat out comp. Y1.</td><td class="d">Range 10.00-80.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="627" data-i="363" data-acc="W" data-u="°C" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">363</td><td class="n">AYC heat out comp. X2.</td><td class="d">Range -40.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="364" data-acc="W" data-u="°C" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">AYC heat out comp. Y2.</td><td class="d">Range 10.00-80.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="365" data-acc="W" data-u="°C" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">AYC heat out comp. X3.</td><td class="d">Range -40.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="366" data-acc="W" data-u="°C" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">AYC heat out comp. Y3.</td><td class="d">Range 10.00-80.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="367" data-acc="W" data-u="°C" id="obj-av-367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">367</td><td class="n">AYC heat room comp. temp limit.</td><td class="d">Range 0.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="632" data-i="368" data-acc="W" data-u="°C" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">AYC heat room comp P-band.</td><td class="d">Range 1.00-10.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="633" data-i="369" data-acc="W" data-u="°C" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">AYC heat night comp temp.</td><td class="d">Range -10.00-10.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="370" data-acc="W" data-u="°C" id="obj-av-370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">370</td><td class="n">AYC heat pump on temp.</td><td class="d">Range -40.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="371" data-acc="W" data-u="°C" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">AYC heat pump off temp.</td><td class="d">Range -40.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="372" data-acc="W" data-u="" data-st="1" id="obj-av-372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">372</td><td class="n">AYC heat pump alarm.</td><td class="d">Setting for selecting the AYC heated water pump alarm function. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Open, 2=Closed, 3=Contactor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="373" data-acc="W" data-u="" data-st="1" id="obj-av-373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">373</td><td class="n">AYC heat per op function.</td><td class="d">Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="374" data-acc="W" data-u="min" id="obj-av-374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">374</td><td class="n">AYC heat per op time.</td><td class="d">Range 0-60min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="375" data-acc="W" data-u="h" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">AYC heat per op interval.</td><td class="d">Range 0-168h</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="376" data-acc="W" data-u="°C" id="obj-av-376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376</td><td class="n">AYC cool out comp. X1.</td><td class="d">Range -40.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="377" data-acc="W" data-u="°C" id="obj-av-377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377</td><td class="n">AYC cool out comp. Y1.</td><td class="d">Range 10.00-80.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="378" data-acc="W" data-u="°C" id="obj-av-378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378</td><td class="n">AYC cool out comp. X2.</td><td class="d">Range -40.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="379" data-acc="W" data-u="°C" id="obj-av-379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">379</td><td class="n">AYC cool out comp. Y2.</td><td class="d">Range 10.00-80.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="644" data-i="380" data-acc="W" data-u="°C" id="obj-av-380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">380</td><td class="n">AYC cool out comp. X3.</td><td class="d">Range -40.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="381" data-acc="W" data-u="°C" id="obj-av-381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">381</td><td class="n">AYC cool out comp. Y3.</td><td class="d">Range 10.00-80.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="382" data-acc="W" data-u="°C" id="obj-av-382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">382</td><td class="n">AYC cool room comp. temp limit.</td><td class="d">Range 0.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="383" data-acc="W" data-u="°C" id="obj-av-383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">383</td><td class="n">AYC cool room comp. P-band.</td><td class="d">Range 1.00-10.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="384" data-acc="W" data-u="°C" id="obj-av-384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">384</td><td class="n">AYC cool night comp temp.</td><td class="d">Range -10.00-10.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="385" data-acc="W" data-u="°C" id="obj-av-385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">385</td><td class="n">AYC cool pump on temp.</td><td class="d">Range -40.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="386" data-acc="W" data-u="°C" id="obj-av-386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386</td><td class="n">AYC cool pump off temp.</td><td class="d">Range -40.00-40.00°C</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="387" data-acc="W" data-u="" data-st="1" id="obj-av-387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">387</td><td class="n">AYC cool pump alarm.</td><td class="d">Setting for selecting the AYC chilled water pump alarm function. Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Open, 2=Closed, 3=Contactor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="388" data-acc="W" data-u="" data-st="1" id="obj-av-388"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">388</td><td class="n">AYC cool per op function.</td><td class="d">Range 0-3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Pump, 2=Pump+valve, 3=Valve</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="389" data-acc="W" data-u="min" id="obj-av-389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">389</td><td class="n">AYC cool per op time.</td><td class="d">Range 0-60min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="390" data-acc="W" data-u="h" id="obj-av-390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">390</td><td class="n">AYC cool per op interval.</td><td class="d">Range 0-168h</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="391" data-acc="W" data-u="" data-st="1" id="obj-av-391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">391</td><td class="n">IO-mod 3 output 1 function.</td><td class="d">Setting of I/O-module no. 3 relay 1 output. Range 0- 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cooling boost, 1=Heating boost, 2=Cooling, 3=Heat exchange, 4=Reheat, 5=Down regulation, 6=Effect reduction, 7=Intermittent night heat, 8=Summer night cooling, 9=Morning boost, 10=Heat exchange defrost</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="392" data-acc="W" data-u="" data-st="1" id="obj-av-392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">392</td><td class="n">IO-mod 3 output 2 function.</td><td class="d">Setting of I/O-module no. 3 relay 2 output. Range 0 - 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cooling boost, 1=Heating boost, 2=Cooling, 3=Heat exchange, 4=Reheat, 5=Down regulation, 6=Effect reduction, 7=Intermittent night heat, 8=Summer night cooling, 9=Morning boost, 10=Heat exchange defrost</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="393" data-acc="W" data-u="" data-st="1" id="obj-av-393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">393</td><td class="n">Humid reg. func.</td><td class="d">Setting for selecting humidifying function. Range 0-3 (from PV 6.07)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Supply air, 2=Extract air, 3=Steam (New in PV 6.07)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="394" data-acc="W" data-u="%" id="obj-av-394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">394</td><td class="n">Humid reg. Start.</td><td class="d">Humidifying start limit setting. Range 10.00-90.00% (from PV 5.10)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="395" data-acc="W" data-u="%" id="obj-av-395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">395</td><td class="n">Humid reg. Stop.</td><td class="d">Humidifying stop limit setting. Range 15.00-95.00% (from PV 5.10)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="396" data-acc="W" data-u="" id="obj-av-396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">396</td><td class="n">Min/Max/Average SensNumber</td><td class="d">Range 1-4 (from PV 5.15)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="397" data-acc="W" data-u="" data-st="1" id="obj-av-397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">397</td><td class="n">Min/Max/Average SensFunction</td><td class="d">Setting for selecting sensor function. Range 0-2 (from PV 5.15)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Min, 1=Max, 2=Average</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="398" data-acc="W" data-u="l/s" id="obj-av-398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">398</td><td class="n">Miru 1 Low speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="399" data-acc="W" data-u="l/s" id="obj-av-399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">399</td><td class="n">Miru 1 High speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="400" data-acc="W" data-u="Pa" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">Miru 1 Low speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="401" data-acc="W" data-u="Pa" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">Miru 1 High speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="402" data-acc="W" data-u="l/s" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">Miru 2 Low speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="403" data-acc="W" data-u="l/s" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">Miru 2 High speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="668" data-i="404" data-acc="W" data-u="Pa" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">Miru 2 Low speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="669" data-i="405" data-acc="W" data-u="Pa" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">Miru 2 High speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="670" data-i="406" data-acc="W" data-u="l/s" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">Miru 3 Low speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="671" data-i="407" data-acc="W" data-u="l/s" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">Miru 3 High speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="672" data-i="408" data-acc="W" data-u="Pa" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">Miru 3 Low speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="673" data-i="409" data-acc="W" data-u="Pa" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">Miru 3 High speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="674" data-i="410" data-acc="W" data-u="l/s" id="obj-av-410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">410</td><td class="n">Miru 4 Low speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="675" data-i="411" data-acc="W" data-u="l/s" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">Miru 4 High speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="676" data-i="412" data-acc="W" data-u="Pa" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">Miru 4 Low speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="677" data-i="413" data-acc="W" data-u="Pa" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">Miru 4 High speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="678" data-i="414" data-acc="W" data-u="l/s" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">Miru 5 Low speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="679" data-i="415" data-acc="W" data-u="l/s" id="obj-av-415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">415</td><td class="n">Miru 5 High speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="680" data-i="416" data-acc="W" data-u="Pa" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">Miru 5 Low speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="681" data-i="417" data-acc="W" data-u="Pa" id="obj-av-417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">417</td><td class="n">Miru 5 High speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="682" data-i="418" data-acc="W" data-u="l/s" id="obj-av-418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">418</td><td class="n">Miru 6 Low speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="683" data-i="419" data-acc="W" data-u="l/s" id="obj-av-419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">419</td><td class="n">Miru 6 High speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="684" data-i="420" data-acc="W" data-u="Pa" id="obj-av-420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">420</td><td class="n">Miru 6 Low speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="685" data-i="421" data-acc="W" data-u="Pa" id="obj-av-421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">421</td><td class="n">Miru 6 High speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="686" data-i="422" data-acc="W" data-u="l/s" id="obj-av-422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">422</td><td class="n">Miru 7 Low speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="687" data-i="423" data-acc="W" data-u="l/s" id="obj-av-423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">423</td><td class="n">Miru 7 High speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="688" data-i="424" data-acc="W" data-u="Pa" id="obj-av-424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">424</td><td class="n">Miru 7 Low speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="689" data-i="425" data-acc="W" data-u="Pa" id="obj-av-425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">425</td><td class="n">Miru 7 High speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="690" data-i="426" data-acc="W" data-u="l/s" id="obj-av-426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">426</td><td class="n">Miru 8 Low speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="691" data-i="427" data-acc="W" data-u="l/s" id="obj-av-427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">427</td><td class="n">Miru 8 High speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="692" data-i="428" data-acc="W" data-u="Pa" id="obj-av-428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">428</td><td class="n">Miru 8 Low speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="693" data-i="429" data-acc="W" data-u="Pa" id="obj-av-429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">429</td><td class="n">Miru 8 High speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="694" data-i="430" data-acc="W" data-u="l/s" id="obj-av-430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">430</td><td class="n">Miru 9 Low speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="695" data-i="431" data-acc="W" data-u="l/s" id="obj-av-431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">431</td><td class="n">Miru 9 High speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="696" data-i="432" data-acc="W" data-u="Pa" id="obj-av-432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">432</td><td class="n">Miru 9 Low speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="697" data-i="433" data-acc="W" data-u="Pa" id="obj-av-433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">433</td><td class="n">Miru 9 High speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="698" data-i="434" data-acc="W" data-u="l/s" id="obj-av-434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">434</td><td class="n">Miru 10 Low speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="699" data-i="435" data-acc="W" data-u="l/s" id="obj-av-435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">435</td><td class="n">Miru 10 High speed airflow setpoint</td><td class="d">Range 0-10000l/s (from PV 6.04)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="700" data-i="436" data-acc="W" data-u="Pa" id="obj-av-436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">436</td><td class="n">Miru 10 Low speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="701" data-i="437" data-acc="W" data-u="Pa" id="obj-av-437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">437</td><td class="n">Miru 10 High speed pressure setpoint</td><td class="d">Range 0-750Pa (from PV 6.04)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="702" data-i="438" data-acc="W" data-u="°C" id="obj-av-438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">438</td><td class="n">BB Cool temp setpoint</td><td class="d">Blue Box cooling temperature setpoint. Range -20.0-80.0°C (from PV 6.05)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="703" data-i="439" data-acc="W" data-u="°C" id="obj-av-439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">439</td><td class="n">BB Heat temp setpoint</td><td class="d">Blue Box heating temperature setpoint. Range 10.0-80.0°C (from PV 6.05)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="704" data-i="440" data-acc="W" data-u="" data-st="1" id="obj-av-440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">440</td><td class="n">BB Unit type</td><td class="d">Blue Box unit type. Range 0-3 (from PV 6.05)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Heat pump, 2=Chiller, 3=Reversible</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="705" data-i="441" data-acc="W" data-u="%" id="obj-av-441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">441</td><td class="n">BB Optimize upper valve limit</td><td class="d">Blue Box optimize function upper valve limit. Range 70.00-100.00% (from PV 6.05)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="706" data-i="442" data-acc="W" data-u="%" id="obj-av-442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">442</td><td class="n">BB Optimize lower valve limit</td><td class="d">Blue Box optimize function lower valve limit. Range 5.00-90.00% (from PV 6.05)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="707" data-i="443" data-acc="W" data-u="s" id="obj-av-443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">443</td><td class="n">BB Optimize delay</td><td class="d">Blue Box optimize function delay time. Range 30-32000s (from PV 6.05)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="708" data-i="444" data-acc="W" data-u="°C" id="obj-av-444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">444</td><td class="n">BB Cool optimize up</td><td class="d">Blue Box cooling optimize function up. Range 0.1-6.0°C (from PV 6.05)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="709" data-i="445" data-acc="W" data-u="°C" id="obj-av-445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">445</td><td class="n">BB Cool optimize down</td><td class="d">Blue Box cooling optimize function down. Range 0.1-6.0°C (from PV 6.05)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="710" data-i="446" data-acc="W" data-u="°C" id="obj-av-446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">446</td><td class="n">BB Heat optimize up</td><td class="d">Blue Box heating optimize function up. Range 0.1-6.0°C (from PV 6.05)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="711" data-i="447" data-acc="W" data-u="°C" id="obj-av-447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">447</td><td class="n">BB Heat optimize down</td><td class="d">Blue Box heating optimize function down. Range 0.1-6.0°C (from PV 6.05)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="712" data-i="448" data-acc="W" data-u="°C" id="obj-av-448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">448</td><td class="n">BB Cool optimize diff temperature</td><td class="d">Blue Box cooling optimize function differential temperature. Range 1.0-10.0°C (from PV 6.05)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="713" data-i="449" data-acc="W" data-u="°C" id="obj-av-449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">449</td><td class="n">BB Heat optimize diff temperature</td><td class="d">Blue Box heating optimize function differential temperature. Range 1.0-10.0°C (from PV 6.05)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="714" data-i="450" data-acc="W" data-u="" data-st="1" id="obj-av-450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">450</td><td class="n">BB AQUA Link function</td><td class="d">Blue Box AQUA Link function. Range 0-3 (from PV 6.05)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Heat, 2=Cool, 3=Heat + Cool</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="715" data-i="451" data-acc="W" data-u="" data-st="1" id="obj-av-451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">451</td><td class="n">BB AQUA Link cool pump alarm function</td><td class="d">Blue Box AQUA Link cool pump alarm function. Range 0-3 (from PV 6.05)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Open, 2=Close, 3=Contactor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="716" data-i="452" data-acc="W" data-u="" data-st="1" id="obj-av-452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">452</td><td class="n">BB AQUA Link heat pump alarm function</td><td class="d">Blue Box AQUA Link heat pump alarm function. Range 0-3 (from PV 6.05)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Open, 2=Close, 3=Contactor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="717" data-i="453" data-acc="W" data-u="" data-st="1" id="obj-av-453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">453</td><td class="n">Extended ext. reg. seq. reheat function</td><td class="d">Extended extra regulation sequence reheat function. Range 0-4 (from PV 6.07)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=El. P/P, 2=El. 0-10V, 3=Water FP, 4=Water</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="718" data-i="454" data-acc="W" data-u="" data-st="1" id="obj-av-454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">454</td><td class="n">Season heat mode setpoint</td><td class="d">Season heat mode type setpoint. Range 0-2 (from PV 6.07)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Digital Input NO, 1=Digital Input NC, 2=Manual</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="719" data-i="455" data-acc="W" data-u="" data-st="1" id="obj-av-455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">455</td><td class="n">Season heat function</td><td class="d">Season heating function. Range 0-1 (from PV 6.07)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="720" data-i="456" data-acc="W" data-u="%" id="obj-av-456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">456</td><td class="n">Steam humid extract air setpoint</td><td class="d">Steam humidification extract air setpoint. Range 0-100.00% (from PV 6.07)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="721" data-i="457" data-acc="W" data-u="%" id="obj-av-457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">457</td><td class="n">Steam humid supply air max limit</td><td class="d">Steam humidification supply air max limit. Range 0-100.00% (from PV 6.07)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="722" data-i="458" data-acc="W" data-u="%" id="obj-av-458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">458</td><td class="n">Steam humid extract air P-band</td><td class="d">Steam humidification extract air P-band. Range 1-60.00% (from PV 6.07)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="723" data-i="459" data-acc="W" data-u="" id="obj-av-459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">459</td><td class="n">Steam humid extract air C-factor</td><td class="d">Steam humidification extract air C-factor. Range 0-3.000 (from PV 6.07)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="724" data-i="460" data-acc="W" data-u="%" id="obj-av-460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">460</td><td class="n">Steam humid supply air max P-band</td><td class="d">Steam humidification supply air max P-band. Range 1-60.00% (from PV 6.07)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="725" data-i="461" data-acc="W" data-u="" id="obj-av-461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">461</td><td class="n">Steam humid supply air max C-factor</td><td class="d">Steam humidification supply air max C-factor. Range 0-3.000 (from PV 6.07)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="726" data-i="462" data-acc="W" data-u="Pa" id="obj-av-462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">462</td><td class="n">End-filter alarm limit</td><td class="d">Supply air end-filter pressure alarm limit setting. Range 10-1000Pa (from PV 6.07)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="727" data-i="463" data-acc="W" data-u="" data-st="1" id="obj-av-463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">463</td><td class="n">End-filter select</td><td class="d">Supply air end-filter function. Range 0-1 (from PV 6.07)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="728" data-i="464" data-acc="W" data-u="" data-st="1" id="obj-av-464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">464</td><td class="n">End-filter calibration</td><td class="d">Supply air end-filter calibration. Range 0-1 (from PV 6.07)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="729" data-i="0" data-acc="R" data-u="" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">Heat output</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="730" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Cool output 1</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="731" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Cool output 2</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="732" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Low speed output</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="733" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">High speed output</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="734" data-i="5" data-acc="R" data-u="" data-min="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">A-alarm.</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="735" data-i="6" data-acc="R" data-u="" data-min="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">B-alarm.</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="736" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Operation output</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="737" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Damper output</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="738" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">External low speed input</td><td class="d">Status for digital input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="739" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">External high speed input</td><td class="d">Status for digital input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="740" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">External alarm 1 input</td><td class="d">Status for digital input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="741" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">External alarm 2 input</td><td class="d">Status for digital input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="742" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">External fire alarm input.</td><td class="d">Status for digital input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="743" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">External stop input</td><td class="d">Status for digital input.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="744" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">DIP Switch 1</td><td class="d">Status for dip switch setting.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="745" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">DIP Switch 2</td><td class="d">Status for dip switch setting.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="746" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">DIP Switch 3</td><td class="d">Status for dip switch setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="747" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">DIP Switch 4</td><td class="d">Status for dip switch setting.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="748" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">DIP Switch 5</td><td class="d">Status for dip switch setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="749" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">DIP Switch 6</td><td class="d">Status for dip switch setting.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="750" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">AYC heat pump output</td><td class="d">Status for AYC heat pump output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="751" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">AYC cool pump output</td><td class="d">Status for AYC cool pump output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="752" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">C.HX. pump output</td><td class="d">Status for coil heat exchanger pump output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="753" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">R.HX rotation monitor</td><td class="d">Status from the rotation detector.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="754" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Xzone heat output</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="755" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Xzone cool output 1</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="756" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Xzone cool output 2</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="757" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Pre-heat output</td><td class="d">Status for relay output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="758" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">IO-mod 3 output 1</td><td class="d">Status for I/O-module no. 3 relay 1 output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="759" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">IO-mod 3 output 2</td><td class="d">Status for I/O-module no. 3 relay 2 output.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="760" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">IO-mod 4 output 1</td><td class="d">Status for I/O-module no. 4 relay 1 output. (from PV 5.10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="761" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Miru 1 Alarm</td><td class="d">Status of group alarm from Miru fan. (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="762" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Miru 2 Alarm</td><td class="d">Status of group alarm from Miru fan. (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="763" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Miru 3 Alarm</td><td class="d">Status of group alarm from Miru fan. (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="764" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Miru 4 Alarm</td><td class="d">Status of group alarm from Miru fan. (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="765" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Miru 5 Alarm</td><td class="d">Status of group alarm from Miru fan. (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="766" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Miru 6 Alarm</td><td class="d">Status of group alarm from Miru fan. (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="767" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Miru 7 Alarm</td><td class="d">Status of group alarm from Miru fan (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="768" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Miru 8 Alarm</td><td class="d">Status of group alarm from Miru fan. (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="769" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">Miru 9 Alarm</td><td class="d">Status of group alarm from Miru fan. (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="770" data-i="41" data-acc="R" data-u="" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">Miru 10 Alarm</td><td class="d">Status of group alarm from Miru fan. (from PV 6.04)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="771" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">Extended ext. reg. seq. Pump</td><td class="d">Status of extended extra regulation sequence pump output. (from PV 6.07)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="772" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Season heating mode</td><td class="d">Status of season heating mode. (from PV 6.07)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="773" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">Alarm number 1</td><td class="d">Status if alarm number 1 is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="774" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Alarm number 2</td><td class="d">Status if alarm number 2 is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="775" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">Alarm number 3</td><td class="d">Status if alarm number 3 is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="776" data-i="247" data-acc="R" data-u="" id="obj-bi-247"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">247</td><td class="n">Alarm number 200</td><td class="d">Status if alarm number 200 is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="777" data-i="248" data-acc="R" data-u="" id="obj-bi-248"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">248</td><td class="n">Info number 1</td><td class="d">Status if info number 1 is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="778" data-i="249" data-acc="R" data-u="" id="obj-bi-249"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">249</td><td class="n">Info number 2</td><td class="d">Status if info number 2 is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="779" data-i="250" data-acc="R" data-u="" id="obj-bi-250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">250</td><td class="n">Info number 3</td><td class="d">Status if info number 3 is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="780" data-i="347" data-acc="R" data-u="" id="obj-bi-347"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">347</td><td class="n">Info number 100</td><td class="d">Status if info number 100 is active.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="781" data-i="0" data-acc="W" data-u="" data-min="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Alarm reset</td><td class="d">Resets tripped alarms.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="782" data-i="1" data-acc="W" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">SA Boosting func.</td><td class="d">Setting for activating the boost function for the supply air fan</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="783" data-i="2" data-acc="W" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">EA Boosting func.</td><td class="d">Setting for activating the boost function for the extract air fan.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="784" data-i="3" data-acc="W" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">R.HX. Defrost func.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="785" data-i="7" data-acc="W" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Cool operation mode</td><td class="d">Setting for cooling between off and auto operation.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="786" data-i="8" data-acc="W" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Int. Night heat func.</td><td class="d">Setting for activating the intermittent night heat function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="787" data-i="9" data-acc="W" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Damper func.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="788" data-i="10" data-acc="W" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Summer night cooling</td><td class="d">Setting for activating the summer night cool function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="789" data-i="11" data-acc="W" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Temp displacement</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="790" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Outdoor temp compensation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="791" data-i="13" data-acc="W" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Outdoor airflow compensation</td><td class="d">Setting for activating the outdoor airflow compensation function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="792" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Auto. Summer/winter switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="793" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Switch clock func.</td><td class="d">Setting for switch clock function type.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Stop - low speed - high speed, 1=Low speed - high speed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="794" data-i="16" data-acc="W" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Internal fire alarm func.</td><td class="d">Setting for activating the internal fire alarm function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="795" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">External alarm 1 active at closure</td><td class="d">Setting for external alarm number 1 condition to be activated.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Alarm at closed input, 1=Alarm at open input</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="796" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">External alarm 2 active at closure</td><td class="d">Setting for external alarm number 2 condition to be activated.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Alarm at closed input, 1=Alarm at open input</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="797" data-i="21" data-acc="W" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Dewpoint reg. func.</td><td class="d">Setting for activating the dewpoint regulator function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="798" data-i="22" data-acc="W" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Dehumid reg. func.</td><td class="d">Setting for activating the dehumid regulator function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="799" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">External fire alarm func.</td><td class="d">Setting for external fire resetting function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Manual, 1=Automatic</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="800" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">External alarm 1 func.</td><td class="d">Setting for external alarm 1 resetting function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Manual, 1=Automatic</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="801" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">External alarm 2 func.</td><td class="d">Setting for external alarm 2 resetting function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Manual, 1=Automatic</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="802" data-i="26" data-acc="W" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Temperature alarm func.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="803" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Int. Night heat output func.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=IQnomic, 1=IQnomic+</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="804" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">AYC heat out comp. func.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="805" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">AYC heat room comp. func.</td><td class="d">Setting for selecting the AYC room comp. heated water function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="806" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">AYC heat room comp. night block func.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="807" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">AYC heat night comp. func.</td><td class="d">Setting for selecting the AYC night comp. heated water function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="808" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">AYC heat valve signal func.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="809" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">AYC cool out comp. func.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="810" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">AYC cool room comp. func.</td><td class="d">Setting for selecting the AYC room comp. chilled water function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="811" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">AYC cool room comp. night block func.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="812" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">AYC cool night comp. func.</td><td class="d">Setting for selecting the AYC night comp. chilled water function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="813" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">AYC cool valve signal func.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="814" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">BB func.</td><td class="d">Setting for selecting the Blue Box function. (from PV 6.05)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="815" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">BB optimize temp. func.</td><td class="d">Setting for selecting the Blue Box optimize temperature function. (from PV 6.05)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="816" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">Season heat mode</td><td class="d">Setting for selecting season heating mode. (from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="817" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Steam humid alarm input</td><td class="d">Setting for selecting steam humidification alarm input. (from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NO(Alarm at open input), 1=NC(Alarm at closed input)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="818" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">ReCO2 zero cal.</td><td class="d">Setting for selecting zero calibration of ReCO2 pressure sensor. (from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="819" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">EA flow zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="820" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">SA flow zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="821" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">SA filt zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="822" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">EA filt zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="823" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">SA duct zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="824" data-i="48" data-acc="W" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">EA duct zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="825" data-i="49" data-acc="W" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">R.HX zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="826" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">SA pre-filt zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="827" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">EA pre-filt zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="828" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">SA end-filt zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="829" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">NU B zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="830" data-i="54" data-acc="W" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">NU C zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="831" data-i="55" data-acc="W" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">NU D zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="832" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">NU E zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="833" data-i="57" data-acc="W" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">NU F zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="834" data-i="58" data-acc="W" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">ReCO2 man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="835" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">EA flow man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="836" data-i="60" data-acc="W" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">SA flow man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="837" data-i="61" data-acc="W" data-u="" data-st="1" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">SA filt man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="838" data-i="62" data-acc="W" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">EA filt man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="839" data-i="63" data-acc="W" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">SA duct man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="840" data-i="64" data-acc="W" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">EA duct man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="841" data-i="65" data-acc="W" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">R.HX man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="842" data-i="66" data-acc="W" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">SA pre-filt man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="843" data-i="67" data-acc="W" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">EA pre-filt man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="844" data-i="68" data-acc="W" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">SA end-filt man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="845" data-i="69" data-acc="W" data-u="" data-st="1" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">NU B man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="846" data-i="70" data-acc="W" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">NU C man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="847" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">NU D man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="848" data-i="72" data-acc="W" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">NU E man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="849" data-i="73" data-acc="W" data-u="" data-st="1" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">NU F man mode zero cal.</td><td class="d">(from PV 6.08)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Manual</td></tr>
<tr data-row data-type="NC" data-to="12" data-o="850" data-i="0" data-acc="R" data-u="" id="obj-nc-0"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">0</td><td class="n">NC 00 A-Alarm</td><td class="d">(from PV 5.15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="851" data-i="1" data-acc="R" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">NC 00 B-Alarm</td><td class="d">(from PV 5.15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Swegon GOLD generation C/D point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>SA Airflow</li><li><a href="#obj-ai-1"><code>AI1</code></a>SA Airflow regulator</li><li><a href="#obj-ai-2"><code>AI2</code></a>EA Airflow</li><li><a href="#obj-ai-3"><code>AI3</code></a>EA Airflow regulator</li><li><a href="#obj-ai-4"><code>AI4</code></a>SA Duct pressure</li><li><a href="#obj-ai-5"><code>AI5</code></a>SA Duct pressure regulator</li><li><a href="#obj-ai-6"><code>AI6</code></a>EA Duct pressure</li><li><a href="#obj-ai-7"><code>AI7</code></a>EA Duct pressure regulator</li><li><a href="#obj-ai-8"><code>AI8</code></a>SA VAV demand/boost input</li><li><a href="#obj-ai-9"><code>AI9</code></a>SA VAV demand regulator</li><li><a href="#obj-ai-10"><code>AI10</code></a>EA VAV demand/boost input</li><li><a href="#obj-ai-11"><code>AI11</code></a>EA VAV demand regulator</li><li><a href="#obj-ai-12"><code>AI12</code></a>SA Fan level</li><li><a href="#obj-ai-13"><code>AI13</code></a>EA Fan level</li><li><a href="#obj-ai-14"><code>AI14</code></a>SA Fan power</li><li><a href="#obj-ai-15"><code>AI15</code></a>EA Fan power</li><li><a href="#obj-ai-16"><code>AI16</code></a>SFP</li><li><a href="#obj-ai-17"><code>AI17</code></a>SA Frequency</li><li><a href="#obj-ai-18"><code>AI18</code></a>EA Frequency</li><li><a href="#obj-ai-19"><code>AI19</code></a>SA Voltage</li><li><a href="#obj-ai-20"><code>AI20</code></a>EA Voltage</li><li><a href="#obj-ai-21"><code>AI21</code></a>SA Current</li><li><a href="#obj-ai-22"><code>AI22</code></a>EA Current</li><li><a href="#obj-ai-23"><code>AI23</code></a>SA Airflow pressure</li><li><a href="#obj-ai-24"><code>AI24</code></a>EA Airflow pressure</li><li><a href="#obj-ai-25"><code>AI25</code></a>SA Temp regulator</li><li><a href="#obj-ai-26"><code>AI26</code></a>EA Temp regulator</li><li><a href="#obj-ai-27"><code>AI27</code></a>SA Temperature</li><li><a href="#obj-ai-28"><code>AI28</code></a>EA/Room temperature</li><li><a href="#obj-ai-29"><code>AI29</code></a>Outdoor temperature</li><li><a href="#obj-ai-30"><code>AI30</code></a>EA/Room temperature external</li><li><a href="#obj-ai-31"><code>AI31</code></a>Outdoor temperature external</li><li><a href="#obj-ai-32"><code>AI32</code></a>Anti frost temperature</li><li><a href="#obj-ai-33"><code>AI33</code></a>Temperature sensor 3</li><li><a href="#obj-ai-34"><code>AI34</code></a>Temperature sensor 4</li><li><a href="#obj-ai-35"><code>AI35</code></a>Rotary heat exchanger level</li><li><a href="#obj-ai-36"><code>AI36</code></a>Reheat level</li><li><a href="#obj-ai-37"><code>AI37</code></a>SA Down regulation level</li><li><a href="#obj-ai-38"><code>AI38</code></a>Extra regulation sequence level</li><li><a href="#obj-ai-39"><code>AI39</code></a>Cooling level</li><li><a href="#obj-ai-40"><code>AI40</code></a>Heating boost level</li><li><a href="#obj-ai-41"><code>AI41</code></a>Cooling boost level</li><li><a href="#obj-ai-42"><code>AI42</code></a>HX pressure level</li><li><a href="#obj-ai-43"><code>AI43</code></a>HX pressure alarm limit</li><li><a href="#obj-ai-44"><code>AI44</code></a>HX temperature</li><li><a href="#obj-ai-45"><code>AI45</code></a>Effect reduction level</li><li><a href="#obj-ai-46"><code>AI46</code></a>Anti frost temp setpoint/operation</li><li><a href="#obj-ai-47"><code>AI47</code></a>Anti frost temp setpoint/stop</li><li><a href="#obj-ai-48"><code>AI48</code></a>Anti frost temp alarm limit</li><li><a href="#obj-ai-49"><code>AI49</code></a>Supply air filter pressure level</li><li><a href="#obj-ai-50"><code>AI50</code></a>Supply air filter pressure alarm limit.</li><li><a href="#obj-ai-51"><code>AI51</code></a>Supply air filter pressure level, new</li><li><a href="#obj-ai-52"><code>AI52</code></a>Extract air filter pressure level</li><li><a href="#obj-ai-53"><code>AI53</code></a>Extract air filter pressure alarm limit.</li><li><a href="#obj-ai-54"><code>AI54</code></a>Extract air filter pressure level, new</li><li><a href="#obj-ai-55"><code>AI55</code></a>Temperature displacement</li><li><a href="#obj-ai-56"><code>AI56</code></a>Coil type</li><li><a href="#obj-ai-57"><code>AI57</code></a>Cool step time</li><li><a href="#obj-ai-58"><code>AI58</code></a>Cool relay 1 restart time</li><li><a href="#obj-ai-59"><code>AI59</code></a>Cool relay 2 restart time</li><li><a href="#obj-ai-60"><code>AI60</code></a>Program version, HMI</li><li><a href="#obj-ai-61"><code>AI61</code></a>Program version, HMl-slave</li><li><a href="#obj-ai-62"><code>AI62</code></a>Program version, main controller.</li><li><a href="#obj-ai-63"><code>AI63</code></a>Program version, SA FC-1.</li><li><a href="#obj-ai-64"><code>AI64</code></a>Program version, SA FC-2.</li><li><a href="#obj-ai-65"><code>AI65</code></a>Program version, EA FC-1.</li><li><a href="#obj-ai-66"><code>AI66</code></a>Program version, EA FC-2.</li><li><a href="#obj-ai-67"><code>AI67</code></a>Program version, HX control unit</li><li><a href="#obj-ai-68"><code>AI68</code></a>Weekday</li><li><a href="#obj-ai-69"><code>AI69</code></a>Extended low speed op. Hours</li><li><a href="#obj-ai-70"><code>AI70</code></a>Extended low speed op. Minutes</li><li><a href="#obj-ai-71"><code>AI71</code></a>Extended high speed op. Hours</li><li><a href="#obj-ai-72"><code>AI72</code></a>Extended high speed op. Minutes</li><li><a href="#obj-ai-73"><code>AI73</code></a>SA Fan operation time</li><li><a href="#obj-ai-74"><code>AI74</code></a>EA Fan operation time</li><li><a href="#obj-ai-75"><code>AI75</code></a>Cool operation time</li><li><a href="#obj-ai-76"><code>AI76</code></a>Heat exchange operation time</li><li><a href="#obj-ai-77"><code>AI77</code></a>Reheat operation time</li><li><a href="#obj-ai-78"><code>AI78</code></a>Present tripped alarm</li><li><a href="#obj-ai-79"><code>AI79</code></a>Active not tripped alarm no.1</li><li><a href="#obj-ai-80"><code>AI80</code></a>Active not tripped alarm no.2</li><li><a href="#obj-ai-81"><code>AI81</code></a>Active not tripped alarm no.3</li><li><a href="#obj-ai-82"><code>AI82</code></a>SA Fan size</li><li><a href="#obj-ai-83"><code>AI83</code></a>EA Fan size</li><li><a href="#obj-ai-84"><code>AI84</code></a>Operation mode 1</li><li><a href="#obj-ai-85"><code>AI85</code></a>Operation mode 2</li><li><a href="#obj-ai-86"><code>AI86</code></a>Operation mode, manual</li><li><a href="#obj-ai-87"><code>AI87</code></a>Copy of Input Status 1-16.</li><li><a href="#obj-ai-88"><code>AI88</code></a>Copy of Input Status 17-32.</li><li><a href="#obj-ai-89"><code>AI89</code></a>Copy of Input Status 33-48.</li><li><a href="#obj-ai-90"><code>AI90</code></a>Heat exchanger regulator</li><li><a href="#obj-ai-91"><code>AI91</code></a>Extract air-humidity</li><li><a href="#obj-ai-92"><code>AI92</code></a>Extract air-humidity temperature</li><li><a href="#obj-ai-93"><code>AI93</code></a>Extract air-dewpoint</li><li><a href="#obj-ai-94"><code>AI94</code></a>AYC chilled water temperature</li><li><a href="#obj-ai-95"><code>AI95</code></a>AYC chilled water temperature regulator</li><li><a href="#obj-ai-96"><code>AI96</code></a>AYC chilled water output</li><li><a href="#obj-ai-97"><code>AI97</code></a>Supply air-dewpoint regulator</li><li><a href="#obj-ai-98"><code>AI98</code></a>Supply air-humidity</li><li><a href="#obj-ai-99"><code>AI99</code></a>Supply air-humidity temperature</li><li><a href="#obj-ai-100"><code>AI100</code></a>Supply air-dewpoint</li><li><a href="#obj-ai-101"><code>AI101</code></a>C.HX. Temperature</li><li><a href="#obj-ai-102"><code>AI102</code></a>P.HX. Temperature 1</li><li><a href="#obj-ai-103"><code>AI103</code></a>P.HX. Temperature 2</li><li><a href="#obj-ai-104"><code>AI104</code></a>P/C.HX. Humidity</li><li><a href="#obj-ai-105"><code>AI105</code></a>R.HX. Efficiency</li><li><a href="#obj-ai-106"><code>AI106</code></a>C.HX. Valve output</li><li><a href="#obj-ai-107"><code>AI107</code></a>P.HX bypass output</li><li><a href="#obj-ai-108"><code>AI108</code></a>Supply air pre-filter pressure level</li><li><a href="#obj-ai-109"><code>AI109</code></a>Supply air pre-filter pressure alarm limit.</li><li><a href="#obj-ai-110"><code>AI110</code></a>Supply air pre-filter pressure level, new</li><li><a href="#obj-ai-111"><code>AI111</code></a>Extract air pre-filter pressure level</li><li><a href="#obj-ai-112"><code>AI112</code></a>Extract air pre-filter pressure alarm limit.</li><li><a href="#obj-ai-113"><code>AI113</code></a>Extract air pre-filter pressure level, new</li><li><a href="#obj-ai-114"><code>AI114</code></a>Xzone reheat level</li><li><a href="#obj-ai-115"><code>AI115</code></a>Xzone anti frost temperature</li><li><a href="#obj-ai-116"><code>AI116</code></a>Xzone cooling level</li><li><a href="#obj-ai-117"><code>AI117</code></a>Xzone cool step time</li><li><a href="#obj-ai-118"><code>AI118</code></a>Xzone cool relay 1 restart time</li><li><a href="#obj-ai-119"><code>AI119</code></a>Xzone cool relay 2 restart time</li><li><a href="#obj-ai-120"><code>AI120</code></a>Xzone SA Temp regulator</li><li><a href="#obj-ai-121"><code>AI121</code></a>Xzone EA Temp regulator</li><li><a href="#obj-ai-122"><code>AI122</code></a>Xzone SA Temperature</li><li><a href="#obj-ai-123"><code>AI123</code></a>Xzone EA/Room temperature</li><li><a href="#obj-ai-124"><code>AI124</code></a>Pre-heating air temperature</li><li><a href="#obj-ai-125"><code>AI125</code></a>Pre-heating level</li><li><a href="#obj-ai-126"><code>AI126</code></a>Pre-heating anti frost temperature</li><li><a href="#obj-ai-127"><code>AI127</code></a>ReCO2 CO2 input</li><li><a href="#obj-ai-128"><code>AI128</code></a>ReCO2 internal damper output</li><li><a href="#obj-ai-129"><code>AI129</code></a>ReCO2 external damper output</li><li><a href="#obj-ai-130"><code>AI130</code></a>ReCO2 outdoor airflow</li><li><a href="#obj-ai-131"><code>AI131</code></a>ReCO2 outdoor airflow regulator</li><li><a href="#obj-ai-132"><code>AI132</code></a>ReCO2 outdoor airflow pressure</li><li><a href="#obj-ai-133"><code>AI133</code></a>Preheat operation time</li><li><a href="#obj-ai-134"><code>AI134</code></a>Xzone cool operation time</li><li><a href="#obj-ai-135"><code>AI135</code></a>Xzone reheat operation time</li><li><a href="#obj-ai-136"><code>AI136</code></a>Supply air-D temperature</li><li><a href="#obj-ai-137"><code>AI137</code></a>Extract air-D temperature</li><li><a href="#obj-ai-138"><code>AI138</code></a>AYC heat temperature</li><li><a href="#obj-ai-139"><code>AI139</code></a>AYC heat temp regulator</li><li><a href="#obj-ai-140"><code>AI140</code></a>AYC heat valve output</li><li><a href="#obj-ai-141"><code>AI141</code></a>Min/Max/Average Sens1Temp</li><li><a href="#obj-ai-142"><code>AI142</code></a>Min/Max/Average Sens2Temp</li><li><a href="#obj-ai-143"><code>AI143</code></a>Min/Max/Average Sens3Temp</li><li><a href="#obj-ai-144"><code>AI144</code></a>Min/Max/Average Sens4Temp</li><li><a href="#obj-ai-145"><code>AI145</code></a>Miru 1 Airflow</li><li><a href="#obj-ai-146"><code>AI146</code></a>Miru 1 Airflow regulator</li><li><a href="#obj-ai-147"><code>AI147</code></a>Miru 1 Pressure</li><li><a href="#obj-ai-148"><code>AI148</code></a>Miru 1 Pressure regulator</li><li><a href="#obj-ai-149"><code>AI149</code></a>Miru 1 Outdoor temperature</li><li><a href="#obj-ai-150"><code>AI150</code></a>Miru 1 Operation time</li><li><a href="#obj-ai-151"><code>AI151</code></a>Miru 1 Fan level</li><li><a href="#obj-ai-152"><code>AI152</code></a>Miru 1 Fan power</li><li><a href="#obj-ai-153"><code>AI153</code></a>Miru 1 SFP</li><li><a href="#obj-ai-154"><code>AI154</code></a>Miru 1 KWH</li><li><a href="#obj-ai-155"><code>AI155</code></a>Miru 1 MWH</li><li><a href="#obj-ai-156"><code>AI156</code></a>Miru 2 Airflow</li><li><a href="#obj-ai-157"><code>AI157</code></a>Miru 2 Airflow regulator</li><li><a href="#obj-ai-158"><code>AI158</code></a>Miru 2 Pressure</li><li><a href="#obj-ai-159"><code>AI159</code></a>Miru 2 Pressure regulator</li><li><a href="#obj-ai-160"><code>AI160</code></a>Miru 2 Outdoor temperature</li><li><a href="#obj-ai-161"><code>AI161</code></a>Miru 2 Operation time</li><li><a href="#obj-ai-162"><code>AI162</code></a>Miru 2 Fan level</li><li><a href="#obj-ai-163"><code>AI163</code></a>Miru 2 Fan power</li><li><a href="#obj-ai-164"><code>AI164</code></a>Miru 2 SFP</li><li><a href="#obj-ai-165"><code>AI165</code></a>Miru 2 KWH</li><li><a href="#obj-ai-166"><code>AI166</code></a>Miru 2 MWH</li><li><a href="#obj-ai-167"><code>AI167</code></a>Miru 3 Airflow</li><li><a href="#obj-ai-168"><code>AI168</code></a>Miru 3 Airflow regulator</li><li><a href="#obj-ai-169"><code>AI169</code></a>Miru 3 Pressure</li><li><a href="#obj-ai-170"><code>AI170</code></a>Miru 3 Pressure regulator</li><li><a href="#obj-ai-171"><code>AI171</code></a>Miru 3 Outdoor temperature</li><li><a href="#obj-ai-172"><code>AI172</code></a>Miru 3 Operation time</li><li><a href="#obj-ai-173"><code>AI173</code></a>Miru 3 Fan level</li><li><a href="#obj-ai-174"><code>AI174</code></a>Miru 3 Fan power</li><li><a href="#obj-ai-175"><code>AI175</code></a>Miru 3 SFP</li><li><a href="#obj-ai-176"><code>AI176</code></a>Miru 3 KWH</li><li><a href="#obj-ai-177"><code>AI177</code></a>Miru 3 MWH</li><li><a href="#obj-ai-178"><code>AI178</code></a>Miru 4 Airflow</li><li><a href="#obj-ai-179"><code>AI179</code></a>Miru 4 Airflow regulator</li><li><a href="#obj-ai-180"><code>AI180</code></a>Miru 4 Pressure</li><li><a href="#obj-ai-181"><code>AI181</code></a>Miru 4 Pressure regulator</li><li><a href="#obj-ai-182"><code>AI182</code></a>Miru 4 Outdoor temperature</li><li><a href="#obj-ai-183"><code>AI183</code></a>Miru 4 Operation time</li><li><a href="#obj-ai-184"><code>AI184</code></a>Miru 4 Fan level</li><li><a href="#obj-ai-185"><code>AI185</code></a>Miru 4 Fan power</li><li><a href="#obj-ai-186"><code>AI186</code></a>Miru 4 SFP</li><li><a href="#obj-ai-187"><code>AI187</code></a>Miru 4 KWH</li><li><a href="#obj-ai-188"><code>AI188</code></a>Miru 4 MWH</li><li><a href="#obj-ai-189"><code>AI189</code></a>Miru 5 Airflow</li><li><a href="#obj-ai-190"><code>AI190</code></a>Miru 5 Airflow regulator</li><li><a href="#obj-ai-191"><code>AI191</code></a>Miru 5 Pressure</li><li><a href="#obj-ai-192"><code>AI192</code></a>Miru 5 Pressure regulator</li><li><a href="#obj-ai-193"><code>AI193</code></a>Miru 5 Outdoor temperature</li><li><a href="#obj-ai-194"><code>AI194</code></a>Miru 5 Operation time</li><li><a href="#obj-ai-195"><code>AI195</code></a>Miru 5 Fan level</li><li><a href="#obj-ai-196"><code>AI196</code></a>Miru 5 Fan power</li><li><a href="#obj-ai-197"><code>AI197</code></a>Miru 5 SFP</li><li><a href="#obj-ai-198"><code>AI198</code></a>Miru 5 KWH</li><li><a href="#obj-ai-199"><code>AI199</code></a>Miru 5 MWH</li><li><a href="#obj-ai-200"><code>AI200</code></a>Miru 6 Airflow</li><li><a href="#obj-ai-201"><code>AI201</code></a>Miru 6 Airflow regulator</li><li><a href="#obj-ai-202"><code>AI202</code></a>Miru 6 Pressure</li><li><a href="#obj-ai-203"><code>AI203</code></a>Miru 6 Pressure regulator</li><li><a href="#obj-ai-204"><code>AI204</code></a>Miru 6 Outdoor temperature</li><li><a href="#obj-ai-205"><code>AI205</code></a>Miru 6 Operation time</li><li><a href="#obj-ai-206"><code>AI206</code></a>Miru 6 Fan level</li><li><a href="#obj-ai-207"><code>AI207</code></a>Miru 6 Fan power</li><li><a href="#obj-ai-208"><code>AI208</code></a>Miru 6 SFP</li><li><a href="#obj-ai-209"><code>AI209</code></a>Miru 6 KWH</li><li><a href="#obj-ai-210"><code>AI210</code></a>Miru 6 MWH</li><li><a href="#obj-ai-211"><code>AI211</code></a>Miru 7 Airflow</li><li><a href="#obj-ai-212"><code>AI212</code></a>Miru 7 Airflow regulator</li><li><a href="#obj-ai-213"><code>AI213</code></a>Miru 7 Pressure</li><li><a href="#obj-ai-214"><code>AI214</code></a>Miru 7 Pressure regulator</li><li><a href="#obj-ai-215"><code>AI215</code></a>Miru 7 Outdoor temperature</li><li><a href="#obj-ai-216"><code>AI216</code></a>Miru 7 Operation time</li><li><a href="#obj-ai-217"><code>AI217</code></a>Miru 7 Fan level</li><li><a href="#obj-ai-218"><code>AI218</code></a>Miru 7 Fan power</li><li><a href="#obj-ai-219"><code>AI219</code></a>Miru 7 SFP</li><li><a href="#obj-ai-220"><code>AI220</code></a>Miru 7 KWH</li><li><a href="#obj-ai-221"><code>AI221</code></a>Miru 7 MWH</li><li><a href="#obj-ai-222"><code>AI222</code></a>Miru 8 Airflow</li><li><a href="#obj-ai-223"><code>AI223</code></a>Miru 8 Airflow regulator</li><li><a href="#obj-ai-224"><code>AI224</code></a>Miru 8 Pressure</li><li><a href="#obj-ai-225"><code>AI225</code></a>Miru 8 Pressure regulator</li><li><a href="#obj-ai-226"><code>AI226</code></a>Miru 8 Outdoor temperature</li><li><a href="#obj-ai-227"><code>AI227</code></a>Miru 8 Operation time</li><li><a href="#obj-ai-228"><code>AI228</code></a>Miru 8 Fan level</li><li><a href="#obj-ai-229"><code>AI229</code></a>Miru 8 Fan power</li><li><a href="#obj-ai-230"><code>AI230</code></a>Miru 8 SFP</li><li><a href="#obj-ai-231"><code>AI231</code></a>Miru 8 KWH</li><li><a href="#obj-ai-232"><code>AI232</code></a>Miru 8 MWH</li><li><a href="#obj-ai-233"><code>AI233</code></a>Miru 9 Airflow</li><li><a href="#obj-ai-234"><code>AI234</code></a>Miru 9 Airflow regulator</li><li><a href="#obj-ai-235"><code>AI235</code></a>Miru 9 Pressure</li><li><a href="#obj-ai-236"><code>AI236</code></a>Miru 9 Pressure regulator</li><li><a href="#obj-ai-237"><code>AI237</code></a>Miru 9 Outdoor temperature</li><li><a href="#obj-ai-238"><code>AI238</code></a>Miru 9 Operation time</li><li><a href="#obj-ai-239"><code>AI239</code></a>Miru 9 Fan level</li><li><a href="#obj-ai-240"><code>AI240</code></a>Miru 9 Fan power</li><li><a href="#obj-ai-241"><code>AI241</code></a>Miru 9 SFP</li><li><a href="#obj-ai-242"><code>AI242</code></a>Miru 9 KWH</li><li><a href="#obj-ai-243"><code>AI243</code></a>Miru 9 MWH</li><li><a href="#obj-ai-244"><code>AI244</code></a>Miru 10 Airflow</li><li><a href="#obj-ai-245"><code>AI245</code></a>Miru 10 Airflow regulator</li><li><a href="#obj-ai-246"><code>AI246</code></a>Miru 10 Pressure</li><li><a href="#obj-ai-247"><code>AI247</code></a>Miru 10 Pressure regulator</li><li><a href="#obj-ai-248"><code>AI248</code></a>Miru 10 Outdoor temperature</li><li><a href="#obj-ai-249"><code>AI249</code></a>Miru 10 Operation time</li><li><a href="#obj-ai-250"><code>AI250</code></a>Miru 10 Fan level</li><li><a href="#obj-ai-251"><code>AI251</code></a>Miru 10 Fan power</li><li><a href="#obj-ai-252"><code>AI252</code></a>Miru 10 SFP</li><li><a href="#obj-ai-253"><code>AI253</code></a>Miru 10 KWH</li><li><a href="#obj-ai-254"><code>AI254</code></a>Miru 10 MWH</li><li><a href="#obj-ai-255"><code>AI255</code></a>BB Operation mode</li><li><a href="#obj-ai-256"><code>AI256</code></a>BB Cool temp regulator</li><li><a href="#obj-ai-257"><code>AI257</code></a>BB Heat temp regulator</li><li><a href="#obj-ai-258"><code>AI258</code></a>BB Supply water temperature</li><li><a href="#obj-ai-259"><code>AI259</code></a>BB Return water temperature</li><li><a href="#obj-ai-260"><code>AI260</code></a>BB Supply pre-coil temperature</li><li><a href="#obj-ai-261"><code>AI261</code></a>Extended ext. reg. seq. frost temp</li><li><a href="#obj-ai-262"><code>AI262</code></a>Extended ext. reg. seq. Output</li><li><a href="#obj-ai-263"><code>AI263</code></a>Steam humid output</li><li><a href="#obj-ai-264"><code>AI264</code></a>End-filter pressure level</li><li><a href="#obj-ai-265"><code>AI265</code></a>End-filter pressure level, new</li><li><a href="#obj-ai-266"><code>AI266</code></a>End-filter pressure alarm limit</li><li><a href="#obj-av-0"><code>AV0</code></a>SA Low speed airflow setpoint</li><li><a href="#obj-av-1"><code>AV1</code></a>SA High speed airflow setpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>SA Max speed airflow setpoint</li><li><a href="#obj-av-3"><code>AV3</code></a>SA Min speed airflow setpoint</li><li><a href="#obj-av-4"><code>AV4</code></a>EA Low speed airflow setpoint</li><li><a href="#obj-av-5"><code>AV5</code></a>EA High speed airflow setpoint</li><li><a href="#obj-av-6"><code>AV6</code></a>EA Max speed airflow setpoint</li><li><a href="#obj-av-7"><code>AV7</code></a>EA Min speed airflow setpoint</li><li><a href="#obj-av-8"><code>AV8</code></a>SA Low speed pressure setpoint</li><li><a href="#obj-av-9"><code>AV9</code></a>SA High speed pressure setpoint</li><li><a href="#obj-av-10"><code>AV10</code></a>SA Max speed output signal</li><li><a href="#obj-av-11"><code>AV11</code></a>SA Max speed pressure setpoint</li><li><a href="#obj-av-12"><code>AV12</code></a>EA Low speed pressure setpoint</li><li><a href="#obj-av-13"><code>AV13</code></a>EA High speed pressure setpoint</li><li><a href="#obj-av-14"><code>AV14</code></a>EA Max speed output signal</li><li><a href="#obj-av-15"><code>AV15</code></a>EA Max speed pressure setpoint</li><li><a href="#obj-av-16"><code>AV16</code></a>SA Low speed demand setpoint</li><li><a href="#obj-av-17"><code>AV17</code></a>SA High speed demand setpoint</li><li><a href="#obj-av-18"><code>AV18</code></a>EA Low speed demand setpoint</li><li><a href="#obj-av-19"><code>AV19</code></a>EA High speed demand setpoint</li><li><a href="#obj-av-20"><code>AV20</code></a>SA Airflow regulation zone</li><li><a href="#obj-av-21"><code>AV21</code></a>SA Airflow C-factor</li><li><a href="#obj-av-22"><code>AV22</code></a>EA Airflow regulation zone</li><li><a href="#obj-av-23"><code>AV23</code></a>EA Airflow C-factor</li><li><a href="#obj-av-24"><code>AV24</code></a>SA Pressure regulation zone</li><li><a href="#obj-av-25"><code>AV25</code></a>SA Pressure C-factor</li><li><a href="#obj-av-26"><code>AV26</code></a>EA Pressure regulation zone</li><li><a href="#obj-av-27"><code>AV27</code></a>EA Pressure C-factor</li><li><a href="#obj-av-28"><code>AV28</code></a>SA Demand P-band.</li><li><a href="#obj-av-29"><code>AV29</code></a>SA Demand C-factor</li><li><a href="#obj-av-30"><code>AV30</code></a>EA Demand P-band.</li><li><a href="#obj-av-31"><code>AV31</code></a>EA Demand C-factor</li><li><a href="#obj-av-32"><code>AV32</code></a>ERS 1 Diff</li><li><a href="#obj-av-33"><code>AV33</code></a>ERS 1 Breakpoint</li><li><a href="#obj-av-34"><code>AV34</code></a>ERS 2 Breakpoint X1</li><li><a href="#obj-av-35"><code>AV35</code></a>ERS 2 Breakpoint Y1</li><li><a href="#obj-av-36"><code>AV36</code></a>ERS 2 Breakpoint X2</li><li><a href="#obj-av-37"><code>AV37</code></a>ERS 2 Breakpoint Y2</li><li><a href="#obj-av-38"><code>AV38</code></a>ERS 2 Breakpoint X3</li><li><a href="#obj-av-39"><code>AV39</code></a>ERS 2 Breakpoint Y3</li><li><a href="#obj-av-40"><code>AV40</code></a>SA Temperature setpoint</li><li><a href="#obj-av-41"><code>AV41</code></a>EA/Room Temperature setpoint</li><li><a href="#obj-av-42"><code>AV42</code></a>SA Min temp setpoint</li><li><a href="#obj-av-43"><code>AV43</code></a>SA Max temp setpoint</li><li><a href="#obj-av-44"><code>AV44</code></a>SA Temperature P-band</li><li><a href="#obj-av-45"><code>AV45</code></a>EA/Room Temperature P-band</li><li><a href="#obj-av-46"><code>AV46</code></a>SA HX. Reg C-factor</li><li><a href="#obj-av-47"><code>AV47</code></a>EA/Room HX. Reg C-factor</li><li><a href="#obj-av-48"><code>AV48</code></a>SA Heat Reg C-factor</li><li><a href="#obj-av-49"><code>AV49</code></a>EA/Room Heat Reg C-factor</li><li><a href="#obj-av-50"><code>AV50</code></a>SA Extra Reg heat C-factor</li><li><a href="#obj-av-51"><code>AV51</code></a>SA Extra Reg cool C-factor</li><li><a href="#obj-av-52"><code>AV52</code></a>EA Extra Reg heat C-factor</li><li><a href="#obj-av-53"><code>AV53</code></a>EA Extra Reg cool C-factor</li><li><a href="#obj-av-54"><code>AV54</code></a>SA Down regulation Reg C-factor</li><li><a href="#obj-av-56"><code>AV56</code></a>SA Cool reg C-factor</li><li><a href="#obj-av-57"><code>AV57</code></a>EA/Room Cool reg C-factor</li><li><a href="#obj-av-58"><code>AV58</code></a>SA Cooling boost C-factor</li><li><a href="#obj-av-59"><code>AV59</code></a>EA/Room Cooling boost reg C-factor</li><li><a href="#obj-av-60"><code>AV60</code></a>HX Pressure alarm set.</li><li><a href="#obj-av-61"><code>AV61</code></a>P/C.HX. defrost P-band</li><li><a href="#obj-av-62"><code>AV62</code></a>P/C.HX. defrost C-factor</li><li><a href="#obj-av-63"><code>AV63</code></a>Cooling off set.</li><li><a href="#obj-av-64"><code>AV64</code></a>SA Down regulation neutral zone</li><li><a href="#obj-av-65"><code>AV65</code></a>Cool Outdoor temp limit.1</li><li><a href="#obj-av-66"><code>AV66</code></a>Cool Outdoor temp limit.2</li><li><a href="#obj-av-67"><code>AV67</code></a>Cool Outdoor temp limit.3</li><li><a href="#obj-av-68"><code>AV68</code></a>Temperature reg. Neutral zone</li><li><a href="#obj-av-69"><code>AV69</code></a>SA Cool min air flow</li><li><a href="#obj-av-70"><code>AV70</code></a>EA Cool min air flow</li><li><a href="#obj-av-71"><code>AV71</code></a>Heating boost start limit</li><li><a href="#obj-av-72"><code>AV72</code></a>Cooling boost start limit</li><li><a href="#obj-av-73"><code>AV73</code></a>SA Filter alarm limit</li><li><a href="#obj-av-74"><code>AV74</code></a>EA Filter alarm limit</li><li><a href="#obj-av-75"><code>AV75</code></a>Int. Night heat room start temp</li><li><a href="#obj-av-76"><code>AV76</code></a>Int. Night heat room stop temp</li><li><a href="#obj-av-77"><code>AV77</code></a>Int. Night heat SA temp setpoint</li><li><a href="#obj-av-78"><code>AV78</code></a>Int. Night heat SA airflow setpoint</li><li><a href="#obj-av-79"><code>AV79</code></a>Int. Night heat EA airflow setpoint</li><li><a href="#obj-av-80"><code>AV80</code></a>Summer night cool EA start temp</li><li><a href="#obj-av-81"><code>AV81</code></a>Summer night cool EA stop temp</li><li><a href="#obj-av-82"><code>AV82</code></a>Summer night cool outdoortemp limit</li><li><a href="#obj-av-83"><code>AV83</code></a>Summer night cool SA temp setpoint</li><li><a href="#obj-av-84"><code>AV84</code></a>Outdoor temp comp. Winter X1.</li><li><a href="#obj-av-85"><code>AV85</code></a>Outdoor temp comp. Winter X2.</li><li><a href="#obj-av-86"><code>AV86</code></a>Outdoor temp comp. Winter Y1.</li><li><a href="#obj-av-87"><code>AV87</code></a>Outdoor temp comp. Summer X3.</li><li><a href="#obj-av-88"><code>AV88</code></a>Outdoor temp comp. Summer X4.</li><li><a href="#obj-av-89"><code>AV89</code></a>Outdoor temp comp. Summer Y2.</li><li><a href="#obj-av-90"><code>AV90</code></a>Outdoor airflow comp. Winter X1.</li><li><a href="#obj-av-91"><code>AV91</code></a>Outdoor airflow comp. Winter X2.</li><li><a href="#obj-av-92"><code>AV92</code></a>Outdoor airflow comp. Winter Y1.</li><li><a href="#obj-av-93"><code>AV93</code></a>Extra Reg. Sequence max output</li><li><a href="#obj-av-94"><code>AV94</code></a>EA/Room min temp alarm limit</li><li><a href="#obj-av-95"><code>AV95</code></a>SA Deviation alarm limit</li><li><a href="#obj-av-97"><code>AV97</code></a>SA Fan regulation mode</li><li><a href="#obj-av-98"><code>AV98</code></a>EA Fan regulation mode</li><li><a href="#obj-av-99"><code>AV99</code></a>ERS Step</li><li><a href="#obj-av-100"><code>AV100</code></a>Temperature regulation mode.</li><li><a href="#obj-av-101"><code>AV101</code></a>Cooling off period</li><li><a href="#obj-av-102"><code>AV102</code></a>Cool step time set</li><li><a href="#obj-av-103"><code>AV103</code></a>Cool restart time</li><li><a href="#obj-av-104"><code>AV104</code></a>Cool regulation mode</li><li><a href="#obj-av-105"><code>AV105</code></a>Heating boost regulation mode.</li><li><a href="#obj-av-106"><code>AV106</code></a>Cooling boost regulation mode.</li><li><a href="#obj-av-107"><code>AV107</code></a>Filter calibration mode</li><li><a href="#obj-av-108"><code>AV108</code></a>Air adjustment time, minutes</li><li><a href="#obj-av-109"><code>AV109</code></a>Air adjustment time, hours</li><li><a href="#obj-av-110"><code>AV110</code></a>Hand terminal language</li><li><a href="#obj-av-111"><code>AV111</code></a>Summer night cool start, hour</li><li><a href="#obj-av-112"><code>AV112</code></a>Summer night cool start, minute</li><li><a href="#obj-av-113"><code>AV113</code></a>Summer night cool stop, hour</li><li><a href="#obj-av-114"><code>AV114</code></a>Summer night cool stop, minute</li><li><a href="#obj-av-115"><code>AV115</code></a>Extra regulation sequence cool mode</li><li><a href="#obj-av-116"><code>AV116</code></a>Extra regulation sequence heat mode</li><li><a href="#obj-av-117"><code>AV117</code></a>Morning boost time, hours</li><li><a href="#obj-av-118"><code>AV118</code></a>Morning boost time, minutes</li><li><a href="#obj-av-119"><code>AV119</code></a>Startup time</li><li><a href="#obj-av-120"><code>AV120</code></a>Start delay SA fan.</li><li><a href="#obj-av-121"><code>AV121</code></a>Start delay EA fan.</li><li><a href="#obj-av-122"><code>AV122</code></a>Air flow unit</li><li><a href="#obj-av-124"><code>AV124</code></a>Year</li><li><a href="#obj-av-125"><code>AV125</code></a>Month</li><li><a href="#obj-av-126"><code>AV126</code></a>Date</li><li><a href="#obj-av-127"><code>AV127</code></a>Hour</li><li><a href="#obj-av-128"><code>AV128</code></a>Minute</li><li><a href="#obj-av-129"><code>AV129</code></a>Second</li><li><a href="#obj-av-130"><code>AV130</code></a>Time channel 1 status</li><li><a href="#obj-av-131"><code>AV131</code></a>Time channel 1 start hour</li><li><a href="#obj-av-132"><code>AV132</code></a>Time channel 1 start minute</li><li><a href="#obj-av-133"><code>AV133</code></a>Time channel 1 stop hour</li><li><a href="#obj-av-134"><code>AV134</code></a>Time channel 1 stop minute</li><li><a href="#obj-av-135"><code>AV135</code></a>Time channel 2 status</li><li><a href="#obj-av-136"><code>AV136</code></a>Time channel 2 start hour</li><li><a href="#obj-av-137"><code>AV137</code></a>Time channel 2 start minute</li><li><a href="#obj-av-138"><code>AV138</code></a>Time channel 2 stop hour</li><li><a href="#obj-av-139"><code>AV139</code></a>Time channel 2 stop minute</li><li><a href="#obj-av-140"><code>AV140</code></a>Time channel 3 status</li><li><a href="#obj-av-141"><code>AV141</code></a>Time channel 3 start hour</li><li><a href="#obj-av-142"><code>AV142</code></a>Time channel 3 start minute</li><li><a href="#obj-av-143"><code>AV143</code></a>Time channel 3 stop hour</li><li><a href="#obj-av-144"><code>AV144</code></a>Time channel 3 stop minute</li><li><a href="#obj-av-145"><code>AV145</code></a>Time channel 4 status</li><li><a href="#obj-av-146"><code>AV146</code></a>Time channel 4 start hour</li><li><a href="#obj-av-147"><code>AV147</code></a>Time channel 4 start minute</li><li><a href="#obj-av-148"><code>AV148</code></a>Time channel 4 stop hour</li><li><a href="#obj-av-149"><code>AV149</code></a>Time channel 4 stop minute</li><li><a href="#obj-av-150"><code>AV150</code></a>Time channel 5 status</li><li><a href="#obj-av-151"><code>AV151</code></a>Time channel 5 start hour</li><li><a href="#obj-av-152"><code>AV152</code></a>Time channel 5 start minute</li><li><a href="#obj-av-153"><code>AV153</code></a>Time channel 5 stop hour</li><li><a href="#obj-av-154"><code>AV154</code></a>Time channel 5 stop minute</li><li><a href="#obj-av-155"><code>AV155</code></a>Time channel 6 status</li><li><a href="#obj-av-156"><code>AV156</code></a>Time channel 6 start hour</li><li><a href="#obj-av-157"><code>AV157</code></a>Time channel 6 start minute</li><li><a href="#obj-av-158"><code>AV158</code></a>Time channel 6 stop hour</li><li><a href="#obj-av-159"><code>AV159</code></a>Time channel 6 stop minute</li><li><a href="#obj-av-160"><code>AV160</code></a>Time channel 7 status</li><li><a href="#obj-av-161"><code>AV161</code></a>Time channel 7 start hour</li><li><a href="#obj-av-162"><code>AV162</code></a>Time channel 7 start minute</li><li><a href="#obj-av-163"><code>AV163</code></a>Time channel 7 stop hour</li><li><a href="#obj-av-164"><code>AV164</code></a>Time channel 7 stop minute</li><li><a href="#obj-av-165"><code>AV165</code></a>Time channel 8 status</li><li><a href="#obj-av-166"><code>AV166</code></a>Time channel 8 start hour</li><li><a href="#obj-av-167"><code>AV167</code></a>Time channel 8 start minute</li><li><a href="#obj-av-168"><code>AV168</code></a>Time channel 8 stop hour</li><li><a href="#obj-av-169"><code>AV169</code></a>Time channel 8 stop minute</li><li><a href="#obj-av-170"><code>AV170</code></a>Extended low speed op. Hours set</li><li><a href="#obj-av-171"><code>AV171</code></a>Extended low speed op. Minutes set</li><li><a href="#obj-av-172"><code>AV172</code></a>Extended high speed op. Hours set</li><li><a href="#obj-av-173"><code>AV173</code></a>Extended high speed op. Minutes set</li><li><a href="#obj-av-174"><code>AV174</code></a>Communication operation mode</li><li><a href="#obj-av-175"><code>AV175</code></a>Service period alarm.</li><li><a href="#obj-av-176"><code>AV176</code></a>External alarm 1 delay</li><li><a href="#obj-av-177"><code>AV177</code></a>External alarm 2 delay</li><li><a href="#obj-av-178"><code>AV178</code></a>Int. Night heat SA pressure setpoint</li><li><a href="#obj-av-179"><code>AV179</code></a>Int. Night heat EA pressure setpoint</li><li><a href="#obj-av-180"><code>AV180</code></a>Copy of Coil Status 1-16</li><li><a href="#obj-av-181"><code>AV181</code></a>Copy of Coil Status 17-32</li><li><a href="#obj-av-182"><code>AV182</code></a>Copy of Coil Status 33-48</li><li><a href="#obj-av-183"><code>AV183</code></a>Heat relay periodic func.</li><li><a href="#obj-av-184"><code>AV184</code></a>Cool relay 1 periodic func.</li><li><a href="#obj-av-185"><code>AV185</code></a>Cool relay 2 periodic func.</li><li><a href="#obj-av-186"><code>AV186</code></a>Slave control C-factor</li><li><a href="#obj-av-187"><code>AV187</code></a>SA dehumid P-band</li><li><a href="#obj-av-188"><code>AV188</code></a>SA dehumid C-factor</li><li><a href="#obj-av-189"><code>AV189</code></a>Dewpoint reg. P-band</li><li><a href="#obj-av-190"><code>AV190</code></a>Dewpoint reg. C-factor</li><li><a href="#obj-av-191"><code>AV191</code></a>AYC chilled water temperature set</li><li><a href="#obj-av-192"><code>AV192</code></a>Dewpoint neutral zone</li><li><a href="#obj-av-193"><code>AV193</code></a>Comp. airflow</li><li><a href="#obj-av-194"><code>AV194</code></a>Supply air-humidity_set</li><li><a href="#obj-av-195"><code>AV195</code></a>Water heating periodic op. time</li><li><a href="#obj-av-196"><code>AV196</code></a>Water heating interval</li><li><a href="#obj-av-197"><code>AV197</code></a>Cool periodic op. time</li><li><a href="#obj-av-198"><code>AV198</code></a>Cool interval</li><li><a href="#obj-av-199"><code>AV199</code></a>P/C.HX. bypass adj.</li><li><a href="#obj-av-200"><code>AV200</code></a>EA/Room temperature external func.</li><li><a href="#obj-av-201"><code>AV201</code></a>EA/Room temperature com.</li><li><a href="#obj-av-202"><code>AV202</code></a>Outdoor temperature external func.</li><li><a href="#obj-av-203"><code>AV203</code></a>Outdoor temperature com.</li><li><a href="#obj-av-204"><code>AV204</code></a>Timeout temperature com.</li><li><a href="#obj-av-205"><code>AV205</code></a>Flow at fire function.</li><li><a href="#obj-av-206"><code>AV206</code></a>Air fan down regulation func.</li><li><a href="#obj-av-207"><code>AV207</code></a>SA speed at fire.</li><li><a href="#obj-av-208"><code>AV208</code></a>EA speed at fire.</li><li><a href="#obj-av-209"><code>AV209</code></a>Temperature alarm setpoint.</li><li><a href="#obj-av-210"><code>AV210</code></a>Temperature alarm time.</li><li><a href="#obj-av-211"><code>AV211</code></a>Supply air min P-band.</li><li><a href="#obj-av-212"><code>AV212</code></a>Supply air min C-factor.</li><li><a href="#obj-av-213"><code>AV213</code></a>Supply air max P-band.</li><li><a href="#obj-av-214"><code>AV214</code></a>Supply air max C-factor.</li><li><a href="#obj-av-215"><code>AV215</code></a>Year channel 1 function.</li><li><a href="#obj-av-216"><code>AV216</code></a>Year channel 1 start year.</li><li><a href="#obj-av-217"><code>AV217</code></a>Year channel 1 start month.</li><li><a href="#obj-av-218"><code>AV218</code></a>Year channel 1 start date.</li><li><a href="#obj-av-219"><code>AV219</code></a>Year channel 1 start hour.</li><li><a href="#obj-av-220"><code>AV220</code></a>Year channel 1 start minute.</li><li><a href="#obj-av-221"><code>AV221</code></a>Year channel 1 stop year.</li><li><a href="#obj-av-222"><code>AV222</code></a>Year channel 1 stop month.</li><li><a href="#obj-av-223"><code>AV223</code></a>Year channel 1 stop date.</li><li><a href="#obj-av-224"><code>AV224</code></a>Year channel 1 stop hour.</li><li><a href="#obj-av-225"><code>AV225</code></a>Year channel 1 stop minute.</li><li><a href="#obj-av-226"><code>AV226</code></a>Year channel 2 function.</li><li><a href="#obj-av-227"><code>AV227</code></a>Year channel 2 start year.</li><li><a href="#obj-av-228"><code>AV228</code></a>Year channel 2 start month.</li><li><a href="#obj-av-229"><code>AV229</code></a>Year channel 2 start date.</li><li><a href="#obj-av-230"><code>AV230</code></a>Year channel 2 start hour.</li><li><a href="#obj-av-231"><code>AV231</code></a>Year channel 2 start minute.</li><li><a href="#obj-av-232"><code>AV232</code></a>Year channel 2 stop year.</li><li><a href="#obj-av-233"><code>AV233</code></a>Year channel 2 stop month.</li><li><a href="#obj-av-234"><code>AV234</code></a>Year channel 2 stop date.</li><li><a href="#obj-av-235"><code>AV235</code></a>Year channel 2 stop hour.</li><li><a href="#obj-av-236"><code>AV236</code></a>Year channel 2 stop minute.</li><li><a href="#obj-av-237"><code>AV237</code></a>Year channel 3 function.</li><li><a href="#obj-av-238"><code>AV238</code></a>Year channel 3 start year.</li><li><a href="#obj-av-239"><code>AV239</code></a>Year channel 3 start month.</li><li><a href="#obj-av-240"><code>AV240</code></a>Year channel 3 start date.</li><li><a href="#obj-av-241"><code>AV241</code></a>Year channel 3 start hour.</li><li><a href="#obj-av-242"><code>AV242</code></a>Year channel 3 start minute.</li><li><a href="#obj-av-243"><code>AV243</code></a>Year channel 3 stop year.</li><li><a href="#obj-av-244"><code>AV244</code></a>Year channel 3 stop month.</li><li><a href="#obj-av-245"><code>AV245</code></a>Year channel 3 stop date.</li><li><a href="#obj-av-246"><code>AV246</code></a>Year channel 3 stop hour.</li><li><a href="#obj-av-247"><code>AV247</code></a>Year channel 3 stop minute.</li><li><a href="#obj-av-248"><code>AV248</code></a>Year channel 4 function.</li><li><a href="#obj-av-249"><code>AV249</code></a>Year channel 4 start year.</li><li><a href="#obj-av-250"><code>AV250</code></a>Year channel 4 start month.</li><li><a href="#obj-av-251"><code>AV251</code></a>Year channel 4 start date.</li><li><a href="#obj-av-252"><code>AV252</code></a>Year channel 4 start hour.</li><li><a href="#obj-av-253"><code>AV253</code></a>Year channel 4 start minute.</li><li><a href="#obj-av-254"><code>AV254</code></a>Year channel 4 stop year.</li><li><a href="#obj-av-255"><code>AV255</code></a>Year channel 4 stop month.</li><li><a href="#obj-av-256"><code>AV256</code></a>Year channel 4 stop date.</li><li><a href="#obj-av-257"><code>AV257</code></a>Year channel 4 stop hour.</li><li><a href="#obj-av-258"><code>AV258</code></a>Year channel 4 stop minute.</li><li><a href="#obj-av-259"><code>AV259</code></a>Year channel 5 function.</li><li><a href="#obj-av-260"><code>AV260</code></a>Year channel 5 start year.</li><li><a href="#obj-av-261"><code>AV261</code></a>Year channel 5 start month.</li><li><a href="#obj-av-262"><code>AV262</code></a>Year channel 5 start date.</li><li><a href="#obj-av-263"><code>AV263</code></a>Year channel 6 start hour.</li><li><a href="#obj-av-264"><code>AV264</code></a>Year channel 5 start minute.</li><li><a href="#obj-av-265"><code>AV265</code></a>Year channel 5 stop year.</li><li><a href="#obj-av-266"><code>AV266</code></a>Year channel 5 stop month.</li><li><a href="#obj-av-267"><code>AV267</code></a>Year channel 5 stop date.</li><li><a href="#obj-av-268"><code>AV268</code></a>Year channel 5 stop hour.</li><li><a href="#obj-av-269"><code>AV269</code></a>Year channel 5 stop minute.</li><li><a href="#obj-av-270"><code>AV270</code></a>Year channel 6 function.</li><li><a href="#obj-av-271"><code>AV271</code></a>Year channel 6 start year.</li><li><a href="#obj-av-272"><code>AV272</code></a>Year channel 6 start month.</li><li><a href="#obj-av-273"><code>AV273</code></a>Year channel 6 start date.</li><li><a href="#obj-av-274"><code>AV274</code></a>Year channel 6 start hour.</li><li><a href="#obj-av-275"><code>AV275</code></a>Year channel 6 start minute.</li><li><a href="#obj-av-276"><code>AV276</code></a>Year channel 6 stop year.</li><li><a href="#obj-av-277"><code>AV277</code></a>Year channel 6 stop month.</li><li><a href="#obj-av-278"><code>AV278</code></a>Year channel 6 stop date.</li><li><a href="#obj-av-279"><code>AV279</code></a>Year channel 6 stop hour.</li><li><a href="#obj-av-280"><code>AV280</code></a>Year channel 6 stop minute.</li><li><a href="#obj-av-281"><code>AV281</code></a>Year channel 7 function.</li><li><a href="#obj-av-282"><code>AV282</code></a>Year channel 7 start year.</li><li><a href="#obj-av-283"><code>AV283</code></a>Year channel 7 start month.</li><li><a href="#obj-av-284"><code>AV284</code></a>Year channel 7 start date.</li><li><a href="#obj-av-285"><code>AV285</code></a>Year channel 7 start hour.</li><li><a href="#obj-av-286"><code>AV286</code></a>Year channel 7 start minute.</li><li><a href="#obj-av-287"><code>AV287</code></a>Year channel 7 stop year.</li><li><a href="#obj-av-288"><code>AV288</code></a>Year channel 7 stop month.</li><li><a href="#obj-av-289"><code>AV289</code></a>Year channel 7 stop date.</li><li><a href="#obj-av-290"><code>AV290</code></a>Year channel 7 stop hour.</li><li><a href="#obj-av-291"><code>AV291</code></a>Year channel 7 stop minute.</li><li><a href="#obj-av-292"><code>AV292</code></a>Year channel 8 function.</li><li><a href="#obj-av-293"><code>AV293</code></a>Year channel 8 start year.</li><li><a href="#obj-av-294"><code>AV294</code></a>Year channel 8 start month.</li><li><a href="#obj-av-295"><code>AV295</code></a>Year channel 8 start date.</li><li><a href="#obj-av-296"><code>AV296</code></a>Year channel 8 start hour.</li><li><a href="#obj-av-297"><code>AV297</code></a>Year channel 8 start minute.</li><li><a href="#obj-av-298"><code>AV298</code></a>Year channel 8 stop year.</li><li><a href="#obj-av-299"><code>AV299</code></a>Year channel 8 stop month.</li><li><a href="#obj-av-300"><code>AV300</code></a>Year channel 8 stop date.</li><li><a href="#obj-av-301"><code>AV301</code></a>Year channel 8 stop hour.</li><li><a href="#obj-av-302"><code>AV302</code></a>Year channel 8 stop minute.</li><li><a href="#obj-av-303"><code>AV303</code></a>Filter select.</li><li><a href="#obj-av-304"><code>AV304</code></a>Pre-filter select.</li><li><a href="#obj-av-305"><code>AV305</code></a>SA pre-filter alarm limit.</li><li><a href="#obj-av-306"><code>AV306</code></a>EA pre-filter alarm limit.</li><li><a href="#obj-av-307"><code>AV307</code></a>Pre-filter calibration mode.</li><li><a href="#obj-av-308"><code>AV308</code></a>Xzone reheat function.</li><li><a href="#obj-av-309"><code>AV309</code></a>Xzone cooling function.</li><li><a href="#obj-av-310"><code>AV310</code></a>Xzone temperature reg. Neutral zone.</li><li><a href="#obj-av-311"><code>AV311</code></a>Xzone temperature regulation mode.</li><li><a href="#obj-av-312"><code>AV312</code></a>Xzone ERS Step.</li><li><a href="#obj-av-313"><code>AV313</code></a>Xzone ERS 1 Diff.</li><li><a href="#obj-av-314"><code>AV314</code></a>Xzone ERS 1 Breakpoint.</li><li><a href="#obj-av-315"><code>AV315</code></a>Xzone ERS 2 Breakpoint X1.</li><li><a href="#obj-av-316"><code>AV316</code></a>Xzone ERS 2 Breakpoint Y1.</li><li><a href="#obj-av-317"><code>AV317</code></a>Xzone ERS 2 Breakpoint X2.</li><li><a href="#obj-av-318"><code>AV318</code></a>Xzone ERS 2 Breakpoint Y2.</li><li><a href="#obj-av-319"><code>AV319</code></a>Xzone ERS 2 Breakpoint X3.</li><li><a href="#obj-av-320"><code>AV320</code></a>Xzone ERS 2 Breakpoint Y3.</li><li><a href="#obj-av-321"><code>AV321</code></a>Xzone SA Temperature setpoint.</li><li><a href="#obj-av-322"><code>AV322</code></a>Xzone EA/Room Temperature setpoint.</li><li><a href="#obj-av-323"><code>AV323</code></a>Xzone SA Min temp setpoint.</li><li><a href="#obj-av-324"><code>AV324</code></a>Xzone SA Max temp setpoint</li><li><a href="#obj-av-325"><code>AV325</code></a>Pre-heating function.</li><li><a href="#obj-av-326"><code>AV326</code></a>Pre-heating setpoint.</li><li><a href="#obj-av-327"><code>AV327</code></a>Xzone P-band.</li><li><a href="#obj-av-328"><code>AV328</code></a>Xzone SA reheat C-factor.</li><li><a href="#obj-av-329"><code>AV329</code></a>Xzone SA cooling C-factor.</li><li><a href="#obj-av-330"><code>AV330</code></a>Xzone EA reheat C-factor.</li><li><a href="#obj-av-331"><code>AV331</code></a>Xzone EA cooling C-factor.</li><li><a href="#obj-av-332"><code>AV332</code></a>Xzone SA min P-band.</li><li><a href="#obj-av-333"><code>AV333</code></a>Xzone SA min C-factor.</li><li><a href="#obj-av-334"><code>AV334</code></a>Xzone SA max P-band.</li><li><a href="#obj-av-335"><code>AV335</code></a>Xzone SA max C-factor.</li><li><a href="#obj-av-336"><code>AV336</code></a>Preheat P-band.</li><li><a href="#obj-av-337"><code>AV337</code></a>Preheat C-factor.</li><li><a href="#obj-av-338"><code>AV338</code></a>ReCO2 CO2 function.</li><li><a href="#obj-av-339"><code>AV339</code></a>ReCO2 CO2 setpoint.</li><li><a href="#obj-av-340"><code>AV340</code></a>ReCO2 cooling function.</li><li><a href="#obj-av-341"><code>AV341</code></a>ReCO2 heating function.</li><li><a href="#obj-av-342"><code>AV342</code></a>ReCO2 min outdoor air.</li><li><a href="#obj-av-343"><code>AV343</code></a>ReCO2 min exhaust air.</li><li><a href="#obj-av-344"><code>AV344</code></a>ReCO2 CO2 P-band.</li><li><a href="#obj-av-345"><code>AV345</code></a>ReCO2 CO2 C-factor.</li><li><a href="#obj-av-346"><code>AV346</code></a>ReCO2 CO2 flow C-factor.</li><li><a href="#obj-av-347"><code>AV347</code></a>ReCO2 heating C-factor.</li><li><a href="#obj-av-348"><code>AV348</code></a>ReCO2 cooling C-factor.</li><li><a href="#obj-av-349"><code>AV349</code></a>AYC function.</li><li><a href="#obj-av-350"><code>AV350</code></a>AYC heat temp set.</li><li><a href="#obj-av-351"><code>AV351</code></a>AYC night comp. channel.</li><li><a href="#obj-av-352"><code>AV352</code></a>AYC channel start hour.</li><li><a href="#obj-av-353"><code>AV353</code></a>AYC channel start minute.</li><li><a href="#obj-av-354"><code>AV354</code></a>AYC channel stop hour.</li><li><a href="#obj-av-355"><code>AV355</code></a>AYC channel stop minute.</li><li><a href="#obj-av-356"><code>AV356</code></a>AYC channel period.</li><li><a href="#obj-av-357"><code>AV357</code></a>AYC heat P-band.</li><li><a href="#obj-av-358"><code>AV358</code></a>AYC heat C-factor.</li><li><a href="#obj-av-359"><code>AV359</code></a>AYC cool P-band.</li><li><a href="#obj-av-360"><code>AV360</code></a>AYC cool C-factor.</li><li><a href="#obj-av-361"><code>AV361</code></a>AYC heat out comp. X1.</li><li><a href="#obj-av-362"><code>AV362</code></a>AYC heat out comp. Y1.</li><li><a href="#obj-av-363"><code>AV363</code></a>AYC heat out comp. X2.</li><li><a href="#obj-av-364"><code>AV364</code></a>AYC heat out comp. Y2.</li><li><a href="#obj-av-365"><code>AV365</code></a>AYC heat out comp. X3.</li><li><a href="#obj-av-366"><code>AV366</code></a>AYC heat out comp. Y3.</li><li><a href="#obj-av-367"><code>AV367</code></a>AYC heat room comp. temp limit.</li><li><a href="#obj-av-368"><code>AV368</code></a>AYC heat room comp P-band.</li><li><a href="#obj-av-369"><code>AV369</code></a>AYC heat night comp temp.</li><li><a href="#obj-av-370"><code>AV370</code></a>AYC heat pump on temp.</li><li><a href="#obj-av-371"><code>AV371</code></a>AYC heat pump off temp.</li><li><a href="#obj-av-372"><code>AV372</code></a>AYC heat pump alarm.</li><li><a href="#obj-av-373"><code>AV373</code></a>AYC heat per op function.</li><li><a href="#obj-av-374"><code>AV374</code></a>AYC heat per op time.</li><li><a href="#obj-av-375"><code>AV375</code></a>AYC heat per op interval.</li><li><a href="#obj-av-376"><code>AV376</code></a>AYC cool out comp. X1.</li><li><a href="#obj-av-377"><code>AV377</code></a>AYC cool out comp. Y1.</li><li><a href="#obj-av-378"><code>AV378</code></a>AYC cool out comp. X2.</li><li><a href="#obj-av-379"><code>AV379</code></a>AYC cool out comp. Y2.</li><li><a href="#obj-av-380"><code>AV380</code></a>AYC cool out comp. X3.</li><li><a href="#obj-av-381"><code>AV381</code></a>AYC cool out comp. Y3.</li><li><a href="#obj-av-382"><code>AV382</code></a>AYC cool room comp. temp limit.</li><li><a href="#obj-av-383"><code>AV383</code></a>AYC cool room comp. P-band.</li><li><a href="#obj-av-384"><code>AV384</code></a>AYC cool night comp temp.</li><li><a href="#obj-av-385"><code>AV385</code></a>AYC cool pump on temp.</li><li><a href="#obj-av-386"><code>AV386</code></a>AYC cool pump off temp.</li><li><a href="#obj-av-387"><code>AV387</code></a>AYC cool pump alarm.</li><li><a href="#obj-av-388"><code>AV388</code></a>AYC cool per op function.</li><li><a href="#obj-av-389"><code>AV389</code></a>AYC cool per op time.</li><li><a href="#obj-av-390"><code>AV390</code></a>AYC cool per op interval.</li><li><a href="#obj-av-391"><code>AV391</code></a>IO-mod 3 output 1 function.</li><li><a href="#obj-av-392"><code>AV392</code></a>IO-mod 3 output 2 function.</li><li><a href="#obj-av-393"><code>AV393</code></a>Humid reg. func.</li><li><a href="#obj-av-394"><code>AV394</code></a>Humid reg. Start.</li><li><a href="#obj-av-395"><code>AV395</code></a>Humid reg. Stop.</li><li><a href="#obj-av-396"><code>AV396</code></a>Min/Max/Average SensNumber</li><li><a href="#obj-av-397"><code>AV397</code></a>Min/Max/Average SensFunction</li><li><a href="#obj-av-398"><code>AV398</code></a>Miru 1 Low speed airflow setpoint</li><li><a href="#obj-av-399"><code>AV399</code></a>Miru 1 High speed airflow setpoint</li><li><a href="#obj-av-400"><code>AV400</code></a>Miru 1 Low speed pressure setpoint</li><li><a href="#obj-av-401"><code>AV401</code></a>Miru 1 High speed pressure setpoint</li><li><a href="#obj-av-402"><code>AV402</code></a>Miru 2 Low speed airflow setpoint</li><li><a href="#obj-av-403"><code>AV403</code></a>Miru 2 High speed airflow setpoint</li><li><a href="#obj-av-404"><code>AV404</code></a>Miru 2 Low speed pressure setpoint</li><li><a href="#obj-av-405"><code>AV405</code></a>Miru 2 High speed pressure setpoint</li><li><a href="#obj-av-406"><code>AV406</code></a>Miru 3 Low speed airflow setpoint</li><li><a href="#obj-av-407"><code>AV407</code></a>Miru 3 High speed airflow setpoint</li><li><a href="#obj-av-408"><code>AV408</code></a>Miru 3 Low speed pressure setpoint</li><li><a href="#obj-av-409"><code>AV409</code></a>Miru 3 High speed pressure setpoint</li><li><a href="#obj-av-410"><code>AV410</code></a>Miru 4 Low speed airflow setpoint</li><li><a href="#obj-av-411"><code>AV411</code></a>Miru 4 High speed airflow setpoint</li><li><a href="#obj-av-412"><code>AV412</code></a>Miru 4 Low speed pressure setpoint</li><li><a href="#obj-av-413"><code>AV413</code></a>Miru 4 High speed pressure setpoint</li><li><a href="#obj-av-414"><code>AV414</code></a>Miru 5 Low speed airflow setpoint</li><li><a href="#obj-av-415"><code>AV415</code></a>Miru 5 High speed airflow setpoint</li><li><a href="#obj-av-416"><code>AV416</code></a>Miru 5 Low speed pressure setpoint</li><li><a href="#obj-av-417"><code>AV417</code></a>Miru 5 High speed pressure setpoint</li><li><a href="#obj-av-418"><code>AV418</code></a>Miru 6 Low speed airflow setpoint</li><li><a href="#obj-av-419"><code>AV419</code></a>Miru 6 High speed airflow setpoint</li><li><a href="#obj-av-420"><code>AV420</code></a>Miru 6 Low speed pressure setpoint</li><li><a href="#obj-av-421"><code>AV421</code></a>Miru 6 High speed pressure setpoint</li><li><a href="#obj-av-422"><code>AV422</code></a>Miru 7 Low speed airflow setpoint</li><li><a href="#obj-av-423"><code>AV423</code></a>Miru 7 High speed airflow setpoint</li><li><a href="#obj-av-424"><code>AV424</code></a>Miru 7 Low speed pressure setpoint</li><li><a href="#obj-av-425"><code>AV425</code></a>Miru 7 High speed pressure setpoint</li><li><a href="#obj-av-426"><code>AV426</code></a>Miru 8 Low speed airflow setpoint</li><li><a href="#obj-av-427"><code>AV427</code></a>Miru 8 High speed airflow setpoint</li><li><a href="#obj-av-428"><code>AV428</code></a>Miru 8 Low speed pressure setpoint</li><li><a href="#obj-av-429"><code>AV429</code></a>Miru 8 High speed pressure setpoint</li><li><a href="#obj-av-430"><code>AV430</code></a>Miru 9 Low speed airflow setpoint</li><li><a href="#obj-av-431"><code>AV431</code></a>Miru 9 High speed airflow setpoint</li><li><a href="#obj-av-432"><code>AV432</code></a>Miru 9 Low speed pressure setpoint</li><li><a href="#obj-av-433"><code>AV433</code></a>Miru 9 High speed pressure setpoint</li><li><a href="#obj-av-434"><code>AV434</code></a>Miru 10 Low speed airflow setpoint</li><li><a href="#obj-av-435"><code>AV435</code></a>Miru 10 High speed airflow setpoint</li><li><a href="#obj-av-436"><code>AV436</code></a>Miru 10 Low speed pressure setpoint</li><li><a href="#obj-av-437"><code>AV437</code></a>Miru 10 High speed pressure setpoint</li><li><a href="#obj-av-438"><code>AV438</code></a>BB Cool temp setpoint</li><li><a href="#obj-av-439"><code>AV439</code></a>BB Heat temp setpoint</li><li><a href="#obj-av-440"><code>AV440</code></a>BB Unit type</li><li><a href="#obj-av-441"><code>AV441</code></a>BB Optimize upper valve limit</li><li><a href="#obj-av-442"><code>AV442</code></a>BB Optimize lower valve limit</li><li><a href="#obj-av-443"><code>AV443</code></a>BB Optimize delay</li><li><a href="#obj-av-444"><code>AV444</code></a>BB Cool optimize up</li><li><a href="#obj-av-445"><code>AV445</code></a>BB Cool optimize down</li><li><a href="#obj-av-446"><code>AV446</code></a>BB Heat optimize up</li><li><a href="#obj-av-447"><code>AV447</code></a>BB Heat optimize down</li><li><a href="#obj-av-448"><code>AV448</code></a>BB Cool optimize diff temperature</li><li><a href="#obj-av-449"><code>AV449</code></a>BB Heat optimize diff temperature</li><li><a href="#obj-av-450"><code>AV450</code></a>BB AQUA Link function</li><li><a href="#obj-av-451"><code>AV451</code></a>BB AQUA Link cool pump alarm function</li><li><a href="#obj-av-452"><code>AV452</code></a>BB AQUA Link heat pump alarm function</li><li><a href="#obj-av-453"><code>AV453</code></a>Extended ext. reg. seq. reheat function</li><li><a href="#obj-av-454"><code>AV454</code></a>Season heat mode setpoint</li><li><a href="#obj-av-455"><code>AV455</code></a>Season heat function</li><li><a href="#obj-av-456"><code>AV456</code></a>Steam humid extract air setpoint</li><li><a href="#obj-av-457"><code>AV457</code></a>Steam humid supply air max limit</li><li><a href="#obj-av-458"><code>AV458</code></a>Steam humid extract air P-band</li><li><a href="#obj-av-459"><code>AV459</code></a>Steam humid extract air C-factor</li><li><a href="#obj-av-460"><code>AV460</code></a>Steam humid supply air max P-band</li><li><a href="#obj-av-461"><code>AV461</code></a>Steam humid supply air max C-factor</li><li><a href="#obj-av-462"><code>AV462</code></a>End-filter alarm limit</li><li><a href="#obj-av-463"><code>AV463</code></a>End-filter select</li><li><a href="#obj-av-464"><code>AV464</code></a>End-filter calibration</li><li><a href="#obj-bi-0"><code>BI0</code></a>Heat output</li><li><a href="#obj-bi-1"><code>BI1</code></a>Cool output 1</li><li><a href="#obj-bi-2"><code>BI2</code></a>Cool output 2</li><li><a href="#obj-bi-3"><code>BI3</code></a>Low speed output</li><li><a href="#obj-bi-4"><code>BI4</code></a>High speed output</li><li><a href="#obj-bi-5"><code>BI5</code></a>A-alarm.</li><li><a href="#obj-bi-6"><code>BI6</code></a>B-alarm.</li><li><a href="#obj-bi-7"><code>BI7</code></a>Operation output</li><li><a href="#obj-bi-8"><code>BI8</code></a>Damper output</li><li><a href="#obj-bi-9"><code>BI9</code></a>External low speed input</li><li><a href="#obj-bi-10"><code>BI10</code></a>External high speed input</li><li><a href="#obj-bi-11"><code>BI11</code></a>External alarm 1 input</li><li><a href="#obj-bi-12"><code>BI12</code></a>External alarm 2 input</li><li><a href="#obj-bi-13"><code>BI13</code></a>External fire alarm input.</li><li><a href="#obj-bi-14"><code>BI14</code></a>External stop input</li><li><a href="#obj-bi-15"><code>BI15</code></a>DIP Switch 1</li><li><a href="#obj-bi-16"><code>BI16</code></a>DIP Switch 2</li><li><a href="#obj-bi-17"><code>BI17</code></a>DIP Switch 3</li><li><a href="#obj-bi-18"><code>BI18</code></a>DIP Switch 4</li><li><a href="#obj-bi-19"><code>BI19</code></a>DIP Switch 5</li><li><a href="#obj-bi-20"><code>BI20</code></a>DIP Switch 6</li><li><a href="#obj-bi-21"><code>BI21</code></a>AYC heat pump output</li><li><a href="#obj-bi-22"><code>BI22</code></a>AYC cool pump output</li><li><a href="#obj-bi-23"><code>BI23</code></a>C.HX. pump output</li><li><a href="#obj-bi-24"><code>BI24</code></a>R.HX rotation monitor</li><li><a href="#obj-bi-25"><code>BI25</code></a>Xzone heat output</li><li><a href="#obj-bi-26"><code>BI26</code></a>Xzone cool output 1</li><li><a href="#obj-bi-27"><code>BI27</code></a>Xzone cool output 2</li><li><a href="#obj-bi-28"><code>BI28</code></a>Pre-heat output</li><li><a href="#obj-bi-29"><code>BI29</code></a>IO-mod 3 output 1</li><li><a href="#obj-bi-30"><code>BI30</code></a>IO-mod 3 output 2</li><li><a href="#obj-bi-31"><code>BI31</code></a>IO-mod 4 output 1</li><li><a href="#obj-bi-32"><code>BI32</code></a>Miru 1 Alarm</li><li><a href="#obj-bi-33"><code>BI33</code></a>Miru 2 Alarm</li><li><a href="#obj-bi-34"><code>BI34</code></a>Miru 3 Alarm</li><li><a href="#obj-bi-35"><code>BI35</code></a>Miru 4 Alarm</li><li><a href="#obj-bi-36"><code>BI36</code></a>Miru 5 Alarm</li><li><a href="#obj-bi-37"><code>BI37</code></a>Miru 6 Alarm</li><li><a href="#obj-bi-38"><code>BI38</code></a>Miru 7 Alarm</li><li><a href="#obj-bi-39"><code>BI39</code></a>Miru 8 Alarm</li><li><a href="#obj-bi-40"><code>BI40</code></a>Miru 9 Alarm</li><li><a href="#obj-bi-41"><code>BI41</code></a>Miru 10 Alarm</li><li><a href="#obj-bi-42"><code>BI42</code></a>Extended ext. reg. seq. Pump</li><li><a href="#obj-bi-43"><code>BI43</code></a>Season heating mode</li><li><a href="#obj-bi-48"><code>BI48</code></a>Alarm number 1</li><li><a href="#obj-bi-49"><code>BI49</code></a>Alarm number 2</li><li><a href="#obj-bi-50"><code>BI50</code></a>Alarm number 3</li><li><a href="#obj-bi-247"><code>BI247</code></a>Alarm number 200</li><li><a href="#obj-bi-248"><code>BI248</code></a>Info number 1</li><li><a href="#obj-bi-249"><code>BI249</code></a>Info number 2</li><li><a href="#obj-bi-250"><code>BI250</code></a>Info number 3</li><li><a href="#obj-bi-347"><code>BI347</code></a>Info number 100</li><li><a href="#obj-bv-0"><code>BV0</code></a>Alarm reset</li><li><a href="#obj-bv-1"><code>BV1</code></a>SA Boosting func.</li><li><a href="#obj-bv-2"><code>BV2</code></a>EA Boosting func.</li><li><a href="#obj-bv-3"><code>BV3</code></a>R.HX. Defrost func.</li><li><a href="#obj-bv-7"><code>BV7</code></a>Cool operation mode</li><li><a href="#obj-bv-8"><code>BV8</code></a>Int. Night heat func.</li><li><a href="#obj-bv-9"><code>BV9</code></a>Damper func.</li><li><a href="#obj-bv-10"><code>BV10</code></a>Summer night cooling</li><li><a href="#obj-bv-11"><code>BV11</code></a>Temp displacement</li><li><a href="#obj-bv-12"><code>BV12</code></a>Outdoor temp compensation</li><li><a href="#obj-bv-13"><code>BV13</code></a>Outdoor airflow compensation</li><li><a href="#obj-bv-14"><code>BV14</code></a>Auto. Summer/winter switch</li><li><a href="#obj-bv-15"><code>BV15</code></a>Switch clock func.</li><li><a href="#obj-bv-16"><code>BV16</code></a>Internal fire alarm func.</li><li><a href="#obj-bv-18"><code>BV18</code></a>External alarm 1 active at closure</li><li><a href="#obj-bv-19"><code>BV19</code></a>External alarm 2 active at closure</li><li><a href="#obj-bv-21"><code>BV21</code></a>Dewpoint reg. func.</li><li><a href="#obj-bv-22"><code>BV22</code></a>Dehumid reg. func.</li><li><a href="#obj-bv-23"><code>BV23</code></a>External fire alarm func.</li><li><a href="#obj-bv-24"><code>BV24</code></a>External alarm 1 func.</li><li><a href="#obj-bv-25"><code>BV25</code></a>External alarm 2 func.</li><li><a href="#obj-bv-26"><code>BV26</code></a>Temperature alarm func.</li><li><a href="#obj-bv-27"><code>BV27</code></a>Int. Night heat output func.</li><li><a href="#obj-bv-28"><code>BV28</code></a>AYC heat out comp. func.</li><li><a href="#obj-bv-29"><code>BV29</code></a>AYC heat room comp. func.</li><li><a href="#obj-bv-30"><code>BV30</code></a>AYC heat room comp. night block func.</li><li><a href="#obj-bv-31"><code>BV31</code></a>AYC heat night comp. func.</li><li><a href="#obj-bv-32"><code>BV32</code></a>AYC heat valve signal func.</li><li><a href="#obj-bv-33"><code>BV33</code></a>AYC cool out comp. func.</li><li><a href="#obj-bv-34"><code>BV34</code></a>AYC cool room comp. func.</li><li><a href="#obj-bv-35"><code>BV35</code></a>AYC cool room comp. night block func.</li><li><a href="#obj-bv-36"><code>BV36</code></a>AYC cool night comp. func.</li><li><a href="#obj-bv-37"><code>BV37</code></a>AYC cool valve signal func.</li><li><a href="#obj-bv-38"><code>BV38</code></a>BB func.</li><li><a href="#obj-bv-39"><code>BV39</code></a>BB optimize temp. func.</li><li><a href="#obj-bv-40"><code>BV40</code></a>Season heat mode</li><li><a href="#obj-bv-41"><code>BV41</code></a>Steam humid alarm input</li><li><a href="#obj-bv-42"><code>BV42</code></a>ReCO2 zero cal.</li><li><a href="#obj-bv-43"><code>BV43</code></a>EA flow zero cal.</li><li><a href="#obj-bv-44"><code>BV44</code></a>SA flow zero cal.</li><li><a href="#obj-bv-45"><code>BV45</code></a>SA filt zero cal.</li><li><a href="#obj-bv-46"><code>BV46</code></a>EA filt zero cal.</li><li><a href="#obj-bv-47"><code>BV47</code></a>SA duct zero cal.</li><li><a href="#obj-bv-48"><code>BV48</code></a>EA duct zero cal.</li><li><a href="#obj-bv-49"><code>BV49</code></a>R.HX zero cal.</li><li><a href="#obj-bv-50"><code>BV50</code></a>SA pre-filt zero cal.</li><li><a href="#obj-bv-51"><code>BV51</code></a>EA pre-filt zero cal.</li><li><a href="#obj-bv-52"><code>BV52</code></a>SA end-filt zero cal.</li><li><a href="#obj-bv-53"><code>BV53</code></a>NU B zero cal.</li><li><a href="#obj-bv-54"><code>BV54</code></a>NU C zero cal.</li><li><a href="#obj-bv-55"><code>BV55</code></a>NU D zero cal.</li><li><a href="#obj-bv-56"><code>BV56</code></a>NU E zero cal.</li><li><a href="#obj-bv-57"><code>BV57</code></a>NU F zero cal.</li><li><a href="#obj-bv-58"><code>BV58</code></a>ReCO2 man mode zero cal.</li><li><a href="#obj-bv-59"><code>BV59</code></a>EA flow man mode zero cal.</li><li><a href="#obj-bv-60"><code>BV60</code></a>SA flow man mode zero cal.</li><li><a href="#obj-bv-61"><code>BV61</code></a>SA filt man mode zero cal.</li><li><a href="#obj-bv-62"><code>BV62</code></a>EA filt man mode zero cal.</li><li><a href="#obj-bv-63"><code>BV63</code></a>SA duct man mode zero cal.</li><li><a href="#obj-bv-64"><code>BV64</code></a>EA duct man mode zero cal.</li><li><a href="#obj-bv-65"><code>BV65</code></a>R.HX man mode zero cal.</li><li><a href="#obj-bv-66"><code>BV66</code></a>SA pre-filt man mode zero cal.</li><li><a href="#obj-bv-67"><code>BV67</code></a>EA pre-filt man mode zero cal.</li><li><a href="#obj-bv-68"><code>BV68</code></a>SA end-filt man mode zero cal.</li><li><a href="#obj-bv-69"><code>BV69</code></a>NU B man mode zero cal.</li><li><a href="#obj-bv-70"><code>BV70</code></a>NU C man mode zero cal.</li><li><a href="#obj-bv-71"><code>BV71</code></a>NU D man mode zero cal.</li><li><a href="#obj-bv-72"><code>BV72</code></a>NU E man mode zero cal.</li><li><a href="#obj-bv-73"><code>BV73</code></a>NU F man mode zero cal.</li><li><a href="#obj-nc-0"><code>NC0</code></a>NC 00 A-Alarm</li><li><a href="#obj-nc-1"><code>NC1</code></a>NC 00 B-Alarm</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Taken from GB.BACnet480.121017 (pp3-49). Only the first page of each object section has a text layer; the rest are images, read by OCR and checked against zoomed page renders. Instances missing from the OCR were filled from the printed sequence and the pages were checked by eye where they jumped.</li><li>Access follows the section headings: Analog Inputs and Binary Inputs read-only, Analog Values and Binary Values read/write.</li><li>The guide prints only the first and last objects of two long ranges: BI 48-50 and BI 247 (Alarm number 1-3 and 200) and BI 248-250 and BI 347 (Info number 1-3 and 100). Going by those rows, Alarm number n is BI 47+n and Info number n is BI 247+n; only the printed rows are listed here.</li><li>Instances not printed in the guide (AV 55, AV 96, AV 123, BI 44-47, BV 4-6, BV 17, BV 20) are left out.</li><li>The Misc column marks the program version that added an object (PV 5.10 to 6.08); it is shown in the description as &quot;from PV x&quot;. Descriptions keep the printed Min/Max range.</li><li>This is an older generation than the GOLD E list (different instance numbers); Compact / GOLD LP units have their own list.</li><li>AV 263 is printed as &#x27;Year channel 6 start hour.&#x27; although it sits in the channel 5 block; the name is kept as printed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the GOLD generation C/D (RX/PX/CX/SD) BACnet IP and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP</h2><div class="faq"><details open><summary>How many BACnet points does the Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP have?</summary><p>This list has 852 BACnet objects: 267 analog inputs, 462 analog values, 52 binary inputs, 69 binary values, 2 notification classs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP BACnet points are writable?</summary><p>531 of the 852 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP BACnet documentation?</summary><p>The source is BACnet IP GOLD RX/PX/CX/SD, Generation C/D (program version 6.08) (GB.BACnet480.121017), published free by Swegon at https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-d-2010-2013/communication/_en/bacnet480.6.08.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP?</summary><p>Start with AV 174 Communication operation mode (BMS stop / low / high speed command (0 = Auto)); AV 40 SA Temperature setpoint (Supply air temperature setpoint); AV 41 EA/Room Temperature setpoint (Extract/room temperature setpoint); BV 0 Alarm reset (Resets alarms); AI 84 Operation mode 1 (Actual operating mode and what stopped the unit); AI 27 SA Temperature (Supply air temperature); AI 28 EA/Room temperature (Extract/room temperature); AI 29 Outdoor temperature (Outdoor air temp measured by the unit, °C); BI 5 A-alarm. (Any A-class alarm); BI 6 B-alarm. (Any B-class alarm).</p></details><details><summary>How do I enable BMS control of the Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP?</summary><p>AV 174 Communication operation mode: 0=Auto (normal stop when the time channels are deactivated), 1=Communication stop 1, 2=Communication low speed, 3=Communication high speed, 4=Communication stop 2 (PV 5.00 or later; intermittent night heat and morning boost still work). AI 84 Operation mode 1 shows whether the unit is stopped or running from the hand terminal, an external input, communication or a time/year channel.</p></details><details><summary>Can the BMS supply sensor values to the Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP?</summary><p>Room temperature can come from the BMS: set AV 200 EA/Room temperature external func. to 2 (Communication) and write AV 201. Outdoor temperature works the same with AV 202 = 2 and AV 203. AV 204 sets the timeout for these communicated temperatures.</p></details><details><summary>How do I check these points on the real GOLD generation C/D (RX/PX/CX/SD) BACnet IP?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Swegon BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip" data-row><span class="k">Air handling unit controller</span><h3>Swegon Compact / GOLD LP BACnet IP (PV 2.01+)</h3><p>Swegon COMPACT and GOLD LP air handling units with controller program version 2.01 or later.</p><div class="meta">600 objects &middot; 401 writable &middot; GB.BACnet480.100129</div><span class="sr-only"> Also known as: COMPACT Air, GOLD LP, Compact/GOLD LP, GB.BACnet480.100129, BACnet480</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/gold-e-bacnet-ip" data-row><span class="k">Air handling unit controller</span><h3>Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP</h3><p>Swegon GOLD air handling units of generation E (RX, PX, CX and SD versions) running program version 1.10 or later.</p><div class="meta">1452 objects &middot; 525 writable &middot; GOLD_E_BACnet_150316</div><span class="sr-only"> Also known as: GOLD E, GOLD RX, GOLD PX, GOLD CX, GOLD SD, IQlogic, GOLD_E_BACnet_150316</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/gold-e-f-bacnet-ip-pv248" data-row><span class="k">Air handling unit controller</span><h3>Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48</h3><p>Swegon GOLD air handling units of generations E and F (RX, PX, CX and SD versions) with program version 2.48.</p><div class="meta">2163 objects &middot; 817 writable &middot; GOLD_E_F_BACnet_251202 (Swegon doc 9307)</div><span class="sr-only"> Also known as: GOLD F, GOLD version F, GOLD E, GOLD RX, GOLD PX, GOLD CX, GOLD SD, IQlogic, GOLD_E_F_BACnet_251202</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system" data-row><span class="k">Other equipment (demand-controlled ventilation system controller)</span><h3>Swegon SuperWISE (generation 1) BACnet IP - system objects</h3><p>Swegon SuperWISE (first generation) system controllers for WISE demand-controlled ventilation, program version 1.25.</p><div class="meta">81 objects &middot; 32 writable &middot; GB.BACnetSuper WISE.140603</div><span class="sr-only"> Also known as: SuperWISE, Super WISE, WISE gen 1, GB.BACnetSuper WISE.140603, SuperWISE_BACnet_list_ver_1.3</span></a></li></ul>
<p class="updated">Source: <a href="https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-d-2010-2013/communication/_en/bacnet480.6.08.pdf" rel="nofollow noopener" target="_blank">BACnet IP GOLD RX/PX/CX/SD, Generation C/D (program version 6.08) &middot; GB.BACnet480.121017</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
