<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Swegon GOLD generation E BACnet Points List | Easy BACnet</title>
<meta name="description" content="Swegon GOLD generation E BACnet points list: 1452 objects by ID and name (e.g. MV 793 = Communication operation level), 525 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/swegon/gold-e-bacnet-ip">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Swegon GOLD generation E BACnet Points List | Easy BACnet">
<meta property="og:description" content="Swegon GOLD generation E BACnet points list: 1452 objects by ID and name (e.g. MV 793 = Communication operation level), 525 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/swegon/gold-e-bacnet-ip">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Swegon GOLD generation E BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Swegon GOLD generation E BACnet points list: 1452 objects by ID and name (e.g. MV 793 = Communication operation level), 525 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/swegon/gold-e-bacnet-ip",
   "url": "https://easybacnet.com/bacnet-points-lists/swegon/gold-e-bacnet-ip",
   "name": "Swegon GOLD generation E BACnet Points List | Easy BACnet",
   "description": "Swegon GOLD generation E BACnet points list: 1452 objects by ID and name (e.g. MV 793 = Communication operation level), 525 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/swegon/gold-e-bacnet-ip#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/swegon/gold-e-bacnet-ip#dataset",
   "name": "Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP BACnet Points List",
   "description": "The built-in IQlogic controller in Swegon GOLD generation E air handlers is a native BACnet IP device (B-AAC profile) with no gateway needed. It publishes over 1,400 objects: fan airflow/pressure readings and setpoints, temperatures and regulation levels, heat-exchanger and coil data, accessory functions (Xzone, SMART Link, AYC, MIRU, COOL DX), one binary input per alarm, plus calendars, a schedule and notification classes for intrinsic alarming. The unit is started, stopped and speed-selected from the BMS through a single multistate value. Swegon GOLD generation E BACnet points list: 1452 objects by ID and name (e.g. MV 793 = Communication operation level), 525 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/swegon/gold-e-bacnet-ip",
   "keywords": [
    "Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP BACnet Points List",
    "Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP BACnet objects",
    "Swegon BACnet",
    "GOLD E BACnet points list",
    "GOLD RX BACnet points list",
    "GOLD PX BACnet points list",
    "GOLD CX BACnet points list",
    "GOLD SD BACnet points list",
    "IQlogic BACnet points list",
    "GOLD_E_BACnet_150316 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet IP GOLD RX/PX/CX/SD, Generation E",
    "url": "https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-e-2013-2017/functions/_en/gold_e_bacnet_150316.pdf",
    "author": {
     "@type": "Organization",
     "name": "Swegon"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP",
    "brand": {
     "@type": "Brand",
     "name": "Swegon"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/swegon/gold-e-bacnet-ip.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/swegon/gold-e-bacnet-ip-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/swegon/gold-e-bacnet-ip.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 1452 BACnet objects: 356 analog inputs, 1 analog output, 357 analog values, 554 binary inputs, 1 binary output, 91 binary values, 2 calendars, 12 multi-state inputs, 2 multi-state outputs, 5 notification classs, 1 schedule, 70 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "525 of the 1452 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet IP GOLD RX/PX/CX/SD, Generation E (GOLD_E_BACnet_150316), revision 2015-03-16, published free by Swegon at https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-e-2013-2017/functions/_en/gold_e_bacnet_150316.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 793 Communication operation level (BMS start/stop and speed command); AV 132 SA temperature set point (Supply air temperature setpoint); AV 135 EA/Room temperature set point (Extract/room temperature setpoint); BV 1 Alarm reset (Resets all active alarms); MI 592 Operation level (Actual operating state and who stopped the unit); AI 64 SA Temperature (Supply air temperature); AI 66 EA Temperature (Extract air temperature); AI 73 Outdoor temperature (Outdoor air temp measured by the unit, °C); BI 13 A-alarm active (Any A-class alarm); BI 14 B-alarm active (Any B-class alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV-793 Communication operation level: 1=Auto (unit follows its own time channel), 2=Total stop, 3=Low speed, 4=High speed, 5=Normal stop, 6=Extended normal stop. MI-592 shows whether a stop came from communication, the hand terminal, a digital input, the time channel or an alarm."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Room temperature can come from the BMS by enabling BV-167 'External room temp from BMS function' and writing AV-168; outdoor temperature likewise via BV-177 and AV-178. Each has an 'alarm time' AV in minutes (AV-169, AV-179; AV-179 defaults to 5). Xzone has its own BMS room temperature (BV-379, AV-380, AV-381)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real GOLD generation E (RX/PX/CX/SD) BACnet IP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Swegon",
     "item": "https://easybacnet.com/bacnet-points-lists/swegon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "GOLD generation E (RX/PX/CX/SD) BACnet IP",
     "item": "https://easybacnet.com/bacnet-points-lists/swegon/gold-e-bacnet-ip"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/swegon/">Swegon</a></li><li aria-current="page">GOLD generation E (RX/PX/CX/SD) BACnet IP</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">Swegon</span> GOLD generation E (RX/PX/CX/SD) BACnet IP BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The built-in IQlogic controller in Swegon GOLD generation E air handlers is a native BACnet IP device (B-AAC profile) with no gateway needed. It publishes over 1,400 objects: fan airflow/pressure readings and setpoints, temperatures and regulation levels, heat-exchanger and coil data, accessory functions (Xzone, SMART Link, AYC, MIRU, COOL DX), one binary input per alarm, plus calendars, a schedule and notification classes for intrinsic alarming. The unit is started, stopped and speed-selected from the BMS through a single multistate value.</p>
<p>This page lists <strong>1452 BACnet objects</strong> for the Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP &mdash; 525 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Swegon&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/swegon/">Swegon</a></dd></div><div><dt>Model</dt><dd>GOLD generation E (RX/PX/CX/SD) BACnet IP</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>1452 (525 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Program version 1.10 or later (driver in PV 1.16)</dd></div><div><dt>Also known as</dt><dd>GOLD E, GOLD RX, GOLD PX, GOLD CX, GOLD SD, IQlogic, GOLD_E_BACnet_150316</dd></div><div><dt>Source document</dt><dd><a href="https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-e-2013-2017/functions/_en/gold_e_bacnet_150316.pdf" rel="nofollow noopener" target="_blank">BACnet IP GOLD RX/PX/CX/SD, Generation E &middot; GOLD_E_BACnet_150316 &middot; rev. 2015-03-16</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/swegon/gold-e-bacnet-ip.csv" rel="nofollow" download>Download CSV <small>1452 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/swegon/gold-e-bacnet-ip-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/swegon/gold-e-bacnet-ip.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-e-2013-2017/functions/_en/gold_e_bacnet_150316.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=swegon/gold-e-bacnet-ip">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Swegon&rsquo;s current documentation and the live
device before use. Not official Swegon information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP</h2>
<div class="answer"><b>Integration in brief</b><p>Command the unit with MV-793 Communication operation level (Auto lets the internal time channel run it; other states force stop, low or high speed) and read back MI-592 Operation level plus the low/high speed BIs. Adjust the main temperature setpoints (AV-132 supply, AV-135 extract/room) and airflow or pressure setpoints for low and high speed, and monitor BI-13/14 for A/B alarms with BV-1 to reset. The object summary on page 3 of the source lists these as the key points.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-793">MV 793</a></td><td class="n">Communication operation level</td><td>BMS start/stop and speed command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-132">AV 132</a></td><td class="n">SA temperature set point</td><td>Supply air temperature setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-135">AV 135</a></td><td class="n">EA/Room temperature set point</td><td>Extract/room temperature setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">Alarm reset</td><td>Resets all active alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mi-592">MI 592</a></td><td class="n">Operation level</td><td>Actual operating state and who stopped the unit</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-64">AI 64</a></td><td class="n">SA Temperature</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-66">AI 66</a></td><td class="n">EA Temperature</td><td>Extract air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-73">AI 73</a></td><td class="n">Outdoor temperature</td><td>Outdoor air temp measured by the unit, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-13">BI 13</a></td><td class="n">A-alarm active</td><td>Any A-class alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-14">BI 14</a></td><td class="n">B-alarm active</td><td>Any B-class alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV-793 Communication operation level: 1=Auto (unit follows its own time channel), 2=Total stop, 3=Low speed, 4=High speed, 5=Normal stop, 6=Extended normal stop. MI-592 shows whether a stop came from communication, the hand terminal, a digital input, the time channel or an alarm.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Room temperature can come from the BMS by enabling BV-167 &#x27;External room temp from BMS function&#x27; and writing AV-168; outdoor temperature likewise via BV-177 and AV-178. Each has an &#x27;alarm time&#x27; AV in minutes (AV-169, AV-179; AV-179 defaults to 5). Xzone has its own BMS room temperature (BV-379, AV-380, AV-381).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP only; the device is a B-AAC with intrinsic alarming (notification classes NC-0, 1, 3, 10, 11).</li><li>Swegon also publishes a BACnet PICS and an EDE file for GOLD; device instance and IP settings are not given in this document.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Calibration BVs (29-56) trigger pressure-sensor zero calibration.</li><li>Setpoints are split by low and high speed (e.g. AV-3/5 SA airflow, AV-19/21 SA duct pressure); write the one for the active speed.</li><li>Many objects only mean something when the related accessory or heat exchanger type (RX/PX/CX/SD) is installed.</li><li>Schedule #1 values are 1-5 (total stop to extended normal stop) with up to 6 time-values a day.</li></ul>
</section>
<h2 id="points">Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">1452 of 1452 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>356</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>1</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>357</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>554</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>1</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>91</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MO MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>12</b></button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>2</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>70</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL NC SCH" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>2</b></button><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>5</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>1452</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>927</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>525</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (766)</option><option value="°C">°C (182)</option><option value="l/s">l/s (102)</option><option value="%">% (99)</option><option value="Pa">Pa (85)</option><option value="K">K (35)</option><option value="min">min (29)</option><option value="s">s (29)</option><option value="Days">Days (27)</option><option value="h">h (21)</option><option value="kWh">kWh (12)</option><option value="MWh">MWh (12)</option><option value="kW/m3/s">kW/m3/s (11)</option><option value="%RH">%RH (10)</option><option value="W">W (10)</option><option value="Bar">Bar (6)</option><option value="%/s">%/s (2)</option><option value="A">A (2)</option><option value="days">days (2)</option><option value="K/s">K/s (2)</option><option value="kW">kW (2)</option><option value="rpm">rpm (2)</option><option value="V">V (2)</option><option value="%/K">%/K (1)</option><option value="ppm">ppm (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>88</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Component name</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">25=IQlogic</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="4" data-acc="R" data-u="l/s" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">SA Air flow</td><td class="d">Present supply air flow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="5" data-acc="R" data-u="l/s" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">SA Air flow regulator</td><td class="d">Present supply air flow regulator set point.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="6" data-acc="R" data-u="l/s" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">EA Air flow</td><td class="d">Present extract air flow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="7" data-acc="R" data-u="l/s" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">EA Air flow regulator</td><td class="d">Present extract air flow regulator set point.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="8" data-acc="R" data-u="Pa" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">SA Duct pressure</td><td class="d">Present supply air duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="9" data-acc="R" data-u="Pa" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">SA Duct pressure regulator</td><td class="d">Present supply air duct pressure regulator set point.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="10" data-acc="R" data-u="Pa" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">EA Duct pressure</td><td class="d">Present extract air duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="11" data-acc="R" data-u="Pa" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">EA Duct pressure regulator</td><td class="d">Present extract air duct pressure regulator set point.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="12" data-acc="R" data-u="%" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Demand input level</td><td class="d">Present input signal for demand regulation.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="13" data-acc="R" data-u="%" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Demand regulator</td><td class="d">Present demand regulator set point.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="14" data-acc="R" data-u="Pa" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">SA Air flow pressure</td><td class="d">Present air flow pressure in the supply air fan inlet.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="15" data-acc="R" data-u="Pa" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">EA Air flow pressure</td><td class="d">Present air flow pressure in the extract air fan inlet.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="23" data-acc="R" data-u="Pa" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">SA Pre-filter pressure level</td><td class="d">Present supply air pre-filter pressure drop.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="24" data-acc="R" data-u="Pa" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">SA Pre-filter pressure alarm limit</td><td class="d">Present supply air pre-filter pressure alarm limit.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="25" data-acc="R" data-u="Pa" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">EA Pre-filter pressure level</td><td class="d">Present extract air pre-filter pressure drop.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="26" data-acc="R" data-u="Pa" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">EA Pre-filter pressure alarm limit</td><td class="d">Present extract air pre-filter pressure alarm limit.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="27" data-acc="R" data-u="Pa" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">SA AHU filter pressure level</td><td class="d">Present supply air filter pressure drop.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="28" data-acc="R" data-u="Pa" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">SA AHU filter pressure alarm limit</td><td class="d">Present supply air filter pressure alarm limit.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="29" data-acc="R" data-u="Pa" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">EA AHU filter pressure level</td><td class="d">Present extract air filter pressure drop.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="30" data-acc="R" data-u="Pa" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">EA AHU filter pressure alarm limit</td><td class="d">Present extract air filter pressure alarm limit.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="31" data-acc="R" data-u="Pa" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">SA End-filter pressure level</td><td class="d">Present supply air end-filter pressure drop.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="32" data-acc="R" data-u="Pa" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">SA End-filter pressure alarm limit</td><td class="d">Present supply air end-filter pressure alarm limit.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="37" data-acc="R" data-u="%" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">SA Fan level</td><td class="d">Present fan speed level of the supply air fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="38" data-acc="R" data-u="%" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">EA Fan level</td><td class="d">Present fan speed level of the extract air fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="39" data-acc="R" data-u="rpm" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">SA Fan speed</td><td class="d">Present fan speed level of the supply air fan.</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="40" data-acc="R" data-u="rpm" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">EA Fan speed</td><td class="d">Present fan speed level of the extract air fan.</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="41" data-acc="R" data-u="V" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">SA Voltage</td><td class="d">Present voltage level of the supply air fan.</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="42" data-acc="R" data-u="V" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">EA Voltage</td><td class="d">Present voltage level of the extract air fan.</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="43" data-acc="R" data-u="A" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">SA Fan current</td><td class="d">Present current level of the supply air fans.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="44" data-acc="R" data-u="A" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">EA Fan current</td><td class="d">Present current level of the extract air fans.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="45" data-acc="R" data-u="kW" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">SA Fan power</td><td class="d">Present power level of the supply air fans.</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="46" data-acc="R" data-u="kW" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">EA Fan power</td><td class="d">Present power consumption level of the extract air fans.</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="47" data-acc="R" data-u="kWh" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">SA Fan kWh</td><td class="d">Total power consumption of the supply air fans.</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="48" data-acc="R" data-u="kWh" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">EA Fan kWh</td><td class="d">Total power consumption level of the extract air fans.</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="49" data-acc="R" data-u="MWh" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">SA Fan MWh</td><td class="d">Total power consumption of the supply air fans.</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="50" data-acc="R" data-u="MWh" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">EA Fan MWh</td><td class="d">Total power consumption level of the extract air fans.</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="51" data-acc="R" data-u="days" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">SA Fan operation time</td><td class="d">Total operation time of the supply air fan presented in days (24h).</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="52" data-acc="R" data-u="days" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">EA Fan operation time</td><td class="d">Total operation time of the extract air fan presented in days (24h).</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="55" data-acc="R" data-u="l/s" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">SA Fan min air flow</td><td class="d">Supply air AHU min air flow</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="56" data-acc="R" data-u="l/s" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">EA Fan min air flow</td><td class="d">Extract air AHU min air flow</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="57" data-acc="R" data-u="l/s" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">SA Fan max air flow</td><td class="d">Supply air AHU max air flow</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="58" data-acc="R" data-u="l/s" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">EA Fan max air flow</td><td class="d">Extract air AHU max air flow</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="63" data-acc="R" data-u="kW/m3/s" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">SFP</td><td class="d">Calculated SFP level.</td><td class="u">kW/m3/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="64" data-acc="R" data-u="°C" data-min="1" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">64</td><td class="n">SA Temperature</td><td class="d">Present supply air temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="65" data-acc="R" data-u="°C" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">SA-D Temperature</td><td class="d">Present supply air density temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="66" data-acc="R" data-u="°C" data-min="1" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">66</td><td class="n">EA Temperature</td><td class="d">Present extract air temperature in the unit.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="67" data-acc="R" data-u="°C" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">EA-D Temperature</td><td class="d">Present extract air density temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="68" data-acc="R" data-u="°C" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">EA Regulation temperature</td><td class="d">Present extract air temperature used for regulation.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="69" data-acc="R" data-u="°C" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">EA Temperature PX/CX</td><td class="d">Present extract air temperature in the unit (only AHU type PX/CX).</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="70" data-acc="R" data-u="°C" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">EA Temperature SD</td><td class="d">Present extract air temperature in the unit (only AHU type SD).</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="72" data-acc="R" data-u="°C" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Outdoor temperature COOL DX</td><td class="d">Present outdoor air temperature in the COOL DX unit.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="73" data-acc="R" data-u="°C" data-min="1" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">73</td><td class="n">Outdoor temperature</td><td class="d">Present outdoor air temperature in the unit.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="74" data-acc="R" data-u="°C" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Outdoor regulation temperature</td><td class="d">Present outdoor air temperature used for regulation.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="75" data-acc="R" data-u="°C" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">External outdoor temperature 1</td><td class="d">Present external outdoor temperature of sensor 1.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="76" data-acc="R" data-u="°C" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">External outdoor temperature 2</td><td class="d">Present external outdoor temperature of sensor 2.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="77" data-acc="R" data-u="°C" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">External outdoor temperature 3</td><td class="d">Present external outdoor temperature of sensor 3.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="78" data-acc="R" data-u="°C" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">External outdoor temperature 4</td><td class="d">Present external outdoor temperature of sensor 4.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="79" data-acc="R" data-u="°C" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">External outdoor temperature min/max/average</td><td class="d">Present calculated min, max or average</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="80" data-acc="R" data-u="°C" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">EA Duct temperature</td><td class="d">Present extract air duct air temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="81" data-acc="R" data-u="°C" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Room temperature 1</td><td class="d">Present room temperature of sensor 1.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="82" data-acc="R" data-u="°C" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Room temperature 2</td><td class="d">Present room temperature of sensor 2.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="83" data-acc="R" data-u="°C" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Room temperature 3</td><td class="d">Present room temperature of sensor 3.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="84" data-acc="R" data-u="°C" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Room temperature 4</td><td class="d">Present room temperature of sensor 4.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="85" data-acc="R" data-u="°C" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Room temperature min/max/average</td><td class="d">Present calculated min, max or average</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="87" data-acc="R" data-u="°C" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">SA Temp regulator</td><td class="d">Present supply air temperature regulator set point.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="88" data-acc="R" data-u="°C" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">EA Temp regulator</td><td class="d">Present extract air temperature regulator set point.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="90" data-acc="R" data-u="%" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Cool exchanger regulator level</td><td class="d">Present operation level of cool recovery.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="91" data-acc="R" data-u="%" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Heat exchanger regulator level</td><td class="d">Present operation level of heat recovery.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="92" data-acc="R" data-u="%" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Extra regulation sequence 1 heat regulator level</td><td class="d">Present level of extra regulation heat.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="93" data-acc="R" data-u="%" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Extra regulation sequence 1 heat output level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="94" data-acc="R" data-u="%" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Reheat regulator level</td><td class="d">Present level of reheat.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="95" data-acc="R" data-u="%" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Reheat output level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="96" data-acc="R" data-u="%" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">ReCO2 heat level</td><td class="d">Present level of ReCO2 heat.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="97" data-acc="R" data-u="%" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Down regulation level</td><td class="d">Present level of fan down regulation.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="98" data-acc="R" data-u="%" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Heating boost level</td><td class="d">Present level of heating boost.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="99" data-acc="R" data-u="%" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Extra regulation sequence 1 cool regulator level</td><td class="d">Present level of extra regulation cool.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="100" data-acc="R" data-u="%" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Extra regulation sequence 1 cool output level</td><td class="d">Present level of extra regulation cool.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="101" data-acc="R" data-u="%" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Cool regulator level</td><td class="d">Present level of cooling.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="102" data-acc="R" data-u="%" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Cool output level</td><td class="d">Present level of cooling.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="103" data-acc="R" data-u="%" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">ReCO2 cool level</td><td class="d">Present level of ReCO2 heat.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="104" data-acc="R" data-u="%" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Cooling boost level</td><td class="d">Present level of cooling boost.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="105" data-acc="R" data-u="%" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">RHX operation level</td><td class="d">Present speed level of the rotary heat exchanger.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="106" data-acc="R" data-u="%" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">RHX efficiency</td><td class="d">Calculated level of rotary heat exchanger efficiency.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="107" data-acc="R" data-u="Pa" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">RHX defrost pressure level</td><td class="d">Present pressure drop for the rotary heat exchanger.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="108" data-acc="R" data-u="Pa" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">RHX defrost pressure alarm limit</td><td class="d">Present pressure drop alarm limit for the</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="109" data-acc="R" data-u="Pa" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">RHX carry over control pressure level</td><td class="d">Present pressure difference for the rotary heat exchangers purging sector.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="111" data-acc="R" data-u="Days" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">RHX operation time</td><td class="d">Total operation time of the rotary heat exchanger presented in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="116" data-acc="R" data-u="Pa" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">PX defrost pressure level</td><td class="d">PHX-2/3: Present pressure drop for the plate heat exchanger.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="117" data-acc="R" data-u="%" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">PHX-3D Bypass output</td><td class="d">PHX-1: Present level of plate heat exchanger bypass output.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="118" data-acc="R" data-u="%" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">PHX-3D Bypass input</td><td class="d">PHX-1: Present level of plate heat exchanger bypass input.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="119" data-acc="R" data-u="°C" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">PHX-3D Bypass temperature 1</td><td class="d">PHX-1: Present bypass temperature sensor 1 in plate heat exchanger.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="120" data-acc="R" data-u="°C" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">PHX-3D Bypass temperature 2</td><td class="d">PHX-1: Present bypass temperature sensor 2 in plate heat exchanger.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="121" data-acc="R" data-u="%" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">PX exchanger damper 1 output</td><td class="d">PHX-2: Present level of plate heat exchanger damper 1 output.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="122" data-acc="R" data-u="%" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">PHX-2 Damper 1 input</td><td class="d">Present level of plate heat exchanger damper 1 input.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="123" data-acc="R" data-u="%" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">PX exchanger damper 2 output</td><td class="d">PHX-2: Present level of plate heat exchanger damper 2 output.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="124" data-acc="R" data-u="%" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">PHX-2 Damper 2 input</td><td class="d">Present level of plate heat exchanger damper 2 input.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="125" data-acc="R" data-u="%" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">PX exchanger bypass output</td><td class="d">PHX-2: Present level of plate heat exchanger bypass output.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="126" data-acc="R" data-u="%" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">PX exchanger bypass feedback</td><td class="d">PHX-2: Present level of plate heat exchanger bypass input.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="127" data-acc="R" data-u="%" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">CHX Valve output</td><td class="d">Present level of coil heat exchanger valve output.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="128" data-acc="R" data-u="%" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">CHX Valve input</td><td class="d">Present level of coil heat exchanger valve input.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="129" data-acc="R" data-u="°C" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">CHX Return water temperature</td><td class="d">Present return water temperature for coil heat exchanger.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="130" data-acc="R" data-u="Days" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">PHX/CHX operation time</td><td class="d">Total operation time of the coil heat exchanger presented in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="132" data-acc="R" data-u="%" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">PHX-1D Bypass output</td><td class="d">PHX-3: Present level of plate heat exchanger bypass output.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="133" data-acc="R" data-u="%" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">PHX-1D Bypass input</td><td class="d">PHX-3: Present level of plate heat exchanger bypass input.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="136" data-acc="R" data-u="%" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">PHX/CHX Humidity level</td><td class="d">PHX-1/2: Present level of air-humidity for calculation of bypass/valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="141" data-acc="R" data-u="°C" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">Extra regulation sequence 1 anti frost temp/overheat input</td><td class="d">Present extra regulation anti frost temperature for water</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="143" data-acc="R" data-u="°C" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">Extra regulation sequence 2 anti frost temp/overheat input</td><td class="d">Present extra regulation anti frost temperature for water</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="146" data-acc="R" data-u="%" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">Extra regulation sequence 1 input level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="147" data-acc="R" data-u="Days" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">Extra regulation sequence 1 heat operation time</td><td class="d">Total operation time of extra regulation heat presented in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="148" data-acc="R" data-u="Days" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">Extra regulation sequence 1 cool operation time</td><td class="d">Total operation time of extra regulation cool presented in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="149" data-acc="R" data-u="%" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">Extra regulation sequence 2 input level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="150" data-acc="R" data-u="Days" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">Extra regulation sequence 2 heat operation time</td><td class="d">Total operation time of extra regulation heat presented in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="151" data-acc="R" data-u="Days" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">Extra regulation sequence 2 cool operation time</td><td class="d">Total operation time of extra regulation cool presented in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="153" data-acc="R" data-u="°C" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">Re-heat anti frost temp/overheat input</td><td class="d">Present anti frost temperature for water</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="158" data-acc="R" data-u="%" id="obj-ai-158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">158</td><td class="n">Re-heat input level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="159" data-acc="R" data-u="Days" id="obj-ai-159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">159</td><td class="n">Re-heat operation time</td><td class="d">Total operation time of re-heat presented in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="164" data-acc="R" data-u="°C" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">Cool water temperature</td><td class="d">Present cool water temperature for water cool coil.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="168" data-acc="R" data-u="%" id="obj-ai-168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">168</td><td class="n">Cool input level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="169" data-acc="R" data-u="Days" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">Cool operation time</td><td class="d">Total operation time of cool presented in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="174" data-acc="R" data-u="°C" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">Xzone SA temperature</td><td class="d">Present supply air temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="175" data-acc="R" data-u="°C" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">Xzone EA temperature</td><td class="d">Present extract air temperature in the unit.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="176" data-acc="R" data-u="°C" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">Xzone EA regulation temperature</td><td class="d">Present extract air temperature used for regulation.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="177" data-acc="R" data-u="°C" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">Xzone Room temperature 1</td><td class="d">Present room temperature of sensor 1.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="178" data-acc="R" data-u="°C" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">Xzone Room temperature 2</td><td class="d">Present room temperature of sensor 2.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="179" data-acc="R" data-u="°C" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">Xzone Room temperature 3</td><td class="d">Present room temperature of sensor 3.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="180" data-acc="R" data-u="°C" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">Xzone Room temperature 4</td><td class="d">Present room temperature of sensor 4.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="181" data-acc="R" data-u="°C" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">Xzone Room temperature min/max/average</td><td class="d">Present calculated min, max or average</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="186" data-acc="R" data-u="°C" id="obj-ai-186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">186</td><td class="n">Xzone SA Temp regulator</td><td class="d">Present supply air temperature regulator set point.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="187" data-acc="R" data-u="°C" id="obj-ai-187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">187</td><td class="n">Xzone EA Temp regulator</td><td class="d">Present extract air temperature regulator set point.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="190" data-acc="R" data-u="%" id="obj-ai-190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">190</td><td class="n">Xzone re-heat regulator level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="193" data-acc="R" data-u="%" id="obj-ai-193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">193</td><td class="n">Xzone cool regulator level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="199" data-acc="R" data-u="°C" id="obj-ai-199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">199</td><td class="n">Xzone heat, anti frost temp/overheat input</td><td class="d">Present Xzone heat anti frost temperature for water</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="203" data-acc="R" data-u="%" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">Xzone heat, output level</td><td class="d">Present level of Xzone heat output.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="204" data-acc="R" data-u="%" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">Xzone heat, input level</td><td class="d">Present Xzone heat input.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="205" data-acc="R" data-u="Days" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">Xzone heat, operation time</td><td class="d">Total operation time of Xzone heat presented in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="210" data-acc="R" data-u="°C" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">Xzone cool, water temperature</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="214" data-acc="R" data-u="%" id="obj-ai-214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">214</td><td class="n">Xzone cool, output level</td><td class="d">Present level of Xzone cool.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="215" data-acc="R" data-u="%" id="obj-ai-215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">215</td><td class="n">Xzone cool, input level</td><td class="d">Present Xzone cool valve position.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="216" data-acc="R" data-u="Days" id="obj-ai-216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">216</td><td class="n">Xzone cool, operation time</td><td class="d">Total operation time of Xzone cool presented in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="220" data-acc="R" data-u="°C" id="obj-ai-220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">220</td><td class="n">Pre-heat temperature</td><td class="d">Present pre-heat temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="221" data-acc="R" data-u="°C" id="obj-ai-221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">221</td><td class="n">Pre-heat temp regulator set point</td><td class="d">Present pre-heat temperature regulator set point.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="222" data-acc="R" data-u="" id="obj-ai-222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">222</td><td class="n">Pre-heat temp regulator level</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="225" data-acc="R" data-u="°C" id="obj-ai-225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">225</td><td class="n">Pre-heat anti frost temp/overheat input</td><td class="d">Present pre-heat anti frost temperature for water</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="228" data-acc="R" data-u="%" id="obj-ai-228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">228</td><td class="n">Pre-heat output level</td><td class="d">Present pre-heat output level.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="229" data-acc="R" data-u="%" id="obj-ai-229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">229</td><td class="n">Pre-heat input level</td><td class="d">Present pre-heat input level.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="230" data-acc="R" data-u="Days" id="obj-ai-230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">230</td><td class="n">Pre-heat operation time</td><td class="d">Total operation time of pre-heat presented in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="233" data-acc="R" data-u="%" id="obj-ai-233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233</td><td class="n">ReCO2 recirculation damper output</td><td class="d">Present output signal to the recirculation damper.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="234" data-acc="R" data-u="%" id="obj-ai-234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">234</td><td class="n">ReCO2 recirculation damper input</td><td class="d">Present input signal from the recirculation damper.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="235" data-acc="R" data-u="%" id="obj-ai-235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">235</td><td class="n">ReCO2 outdoor damper output</td><td class="d">Present output signal to the outdoor air damper.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="236" data-acc="R" data-u="%" id="obj-ai-236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">236</td><td class="n">ReCO2 outdoor damper input</td><td class="d">Present input signal from the outdoor air damper.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="237" data-acc="R" data-u="l/s" id="obj-ai-237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">237</td><td class="n">ReCO2 outdoor air flow</td><td class="d">Present outdoor air flow level.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="238" data-acc="R" data-u="l/s" id="obj-ai-238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">238</td><td class="n">ReCO2 outdoor air flow regulator set point</td><td class="d">Present outdoor air flow regulator set point.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="244" data-acc="R" data-u="%RH" id="obj-ai-244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">244</td><td class="n">SA humidity level</td><td class="d">Present level of supply air humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="245" data-acc="R" data-u="°C" id="obj-ai-245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">245</td><td class="n">SA humidity temperature</td><td class="d">Present temperature inside the supply air humidity sensor.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="246" data-acc="R" data-u="°C" id="obj-ai-246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">246</td><td class="n">SA dew point</td><td class="d">Calculated supply air dew point.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="247" data-acc="R" data-u="%RH" id="obj-ai-247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">247</td><td class="n">EA humidity level</td><td class="d">Present level of extract air humidity.</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="248" data-acc="R" data-u="°C" id="obj-ai-248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">248</td><td class="n">EA humidity temperature</td><td class="d">Present temperature inside the extract air humidity sensor.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="249" data-acc="R" data-u="°C" id="obj-ai-249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">249</td><td class="n">EA dew point</td><td class="d">Calculated extract air dew point.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="251" data-acc="R" data-u="°C" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">Dehumidifying SA dew point regulator set point</td><td class="d">Present supply air dew point regulator point.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="252" data-acc="R" data-u="%" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">Dehumidifying output level</td><td class="d">Present level of the dehumidifying output.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="254" data-acc="R" data-u="%RH" id="obj-ai-254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">254</td><td class="n">Humidifying SA regulator set point</td><td class="d"></td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="255" data-acc="R" data-u="%" id="obj-ai-255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">255</td><td class="n">Humidifying output level</td><td class="d">Present level of the dehumidifying output.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="266" data-acc="R" data-u="ppm" id="obj-ai-266"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">266</td><td class="n">VOC level</td><td class="d">Present level of VOC</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="271" data-acc="R" data-u="" id="obj-ai-271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">271</td><td class="n">COOL DX, unit power size</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="274" data-acc="R" data-u="Bar" id="obj-ai-274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">274</td><td class="n">COOL DX, compressor 1 low pressure level</td><td class="d"></td><td class="u">Bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="275" data-acc="R" data-u="Bar" id="obj-ai-275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">275</td><td class="n">COOL DX, compressor 1 high pressure level</td><td class="d"></td><td class="u">Bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="276" data-acc="R" data-u="Bar" id="obj-ai-276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">276</td><td class="n">COOL DX, compressor 2 low pressure level</td><td class="d"></td><td class="u">Bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="277" data-acc="R" data-u="Bar" id="obj-ai-277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277</td><td class="n">COOL DX, compressor 2 high pressure level</td><td class="d"></td><td class="u">Bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="289" data-acc="R" data-u="°C" id="obj-ai-289"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">289</td><td class="n">SMART Link, WB outlet water 1</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="290" data-acc="R" data-u="°C" id="obj-ai-290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">290</td><td class="n">SMART Link, WB outlet water 2</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="291" data-acc="R" data-u="°C" id="obj-ai-291"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">291</td><td class="n">SMART Link, WB outlet water 3</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="292" data-acc="R" data-u="°C" id="obj-ai-292"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">292</td><td class="n">SMART Link, WB outlet water 4</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="293" data-acc="R" data-u="°C" id="obj-ai-293"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">293</td><td class="n">SMART Link, WB outlet water average</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="294" data-acc="R" data-u="°C" id="obj-ai-294"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">294</td><td class="n">SMART Link, WB return water</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="297" data-acc="R" data-u="°C" id="obj-ai-297"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">297</td><td class="n">SMART Link WB, heated water set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="298" data-acc="R" data-u="°C" id="obj-ai-298"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">298</td><td class="n">SMART Link WB, chilled water set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="299" data-acc="R" data-u="°C" id="obj-ai-299"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">299</td><td class="n">SMART Link WB, Min heated water set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="300" data-acc="R" data-u="°C" id="obj-ai-300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">300</td><td class="n">SMART Link WB, Max heated water set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="301" data-acc="R" data-u="°C" id="obj-ai-301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">301</td><td class="n">SMART Link WB, Min chilled water set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="302" data-acc="R" data-u="°C" id="obj-ai-302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302</td><td class="n">SMART Link WB, Max chilled water set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="327" data-acc="R" data-u="%" id="obj-ai-327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">327</td><td class="n">SMART Link, DX unit 1 power level set point</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="328" data-acc="R" data-u="%" id="obj-ai-328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">328</td><td class="n">SMART Link, DX unit 1 power level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="329" data-acc="R" data-u="Days" id="obj-ai-329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">329</td><td class="n">SMART Link, DX unit 1 operation time</td><td class="d"></td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="338" data-acc="R" data-u="%" id="obj-ai-338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">338</td><td class="n">SMART Link, DX unit 2 power level set point</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="339" data-acc="R" data-u="%" id="obj-ai-339"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">339</td><td class="n">SMART Link, DX unit 2 power level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="340" data-acc="R" data-u="Days" id="obj-ai-340"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">340</td><td class="n">SMART Link, DX unit 2 operation time</td><td class="d"></td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="349" data-acc="R" data-u="%" id="obj-ai-349"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">349</td><td class="n">SMART Link, DX unit 3 power level set point</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="350" data-acc="R" data-u="%" id="obj-ai-350"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">350</td><td class="n">SMART Link, DX unit 3 power level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="351" data-acc="R" data-u="Days" id="obj-ai-351"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">351</td><td class="n">SMART Link, DX unit 3 operation time</td><td class="d"></td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="360" data-acc="R" data-u="%" id="obj-ai-360"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">360</td><td class="n">SMART Link, DX unit 4 power level set point</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="361" data-acc="R" data-u="%" id="obj-ai-361"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">361</td><td class="n">SMART Link, DX unit 4 power level</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="362" data-acc="R" data-u="Days" id="obj-ai-362"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">362</td><td class="n">SMART Link, DX unit 4 operation time</td><td class="d"></td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="374" data-acc="R" data-u="°C" id="obj-ai-374"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">374</td><td class="n">AYC Heat, heated water</td><td class="d">Present heat temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="375" data-acc="R" data-u="°C" id="obj-ai-375"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">375</td><td class="n">AYC Heated water set point</td><td class="d">Present heat temperature regulator set point.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="376" data-acc="R" data-u="%" id="obj-ai-376"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">376</td><td class="n">AYC Heat, valve output</td><td class="d">Present level of the heat valve output.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="377" data-acc="R" data-u="%" id="obj-ai-377"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">377</td><td class="n">AYC Heat, valve input</td><td class="d">Present level of the heat valve input.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="378" data-acc="R" data-u="Days" id="obj-ai-378"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">378</td><td class="n">AYC Heat, operation time</td><td class="d">Total operation time of AYC heat presented in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="379" data-acc="R" data-u="%" id="obj-ai-379"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">379</td><td class="n">AYC Heated water heat demand</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="387" data-acc="R" data-u="°C" id="obj-ai-387"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">387</td><td class="n">AYC Cool, chilled water</td><td class="d">Present cool temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="388" data-acc="R" data-u="°C" id="obj-ai-388"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">388</td><td class="n">AYC Chilled water set point</td><td class="d">Present cool temperature regulator set point.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="389" data-acc="R" data-u="%" id="obj-ai-389"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">389</td><td class="n">AYC Cool, valve output</td><td class="d">Present cool of the heat valve output.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="390" data-acc="R" data-u="%" id="obj-ai-390"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">390</td><td class="n">AYC Cool, valve input</td><td class="d">Present cool of the heat valve input.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="391" data-acc="R" data-u="Days" id="obj-ai-391"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">391</td><td class="n">AYC Cool, operation time</td><td class="d">Total operation time of AYC cool presented in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="392" data-acc="R" data-u="%" id="obj-ai-392"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">392</td><td class="n">AYC Chilled water cool demand</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="400" data-acc="R" data-u="l/s" id="obj-ai-400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">400</td><td class="n">MIRU Control 1 Min air flow</td><td class="d">Min possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="401" data-acc="R" data-u="l/s" id="obj-ai-401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">401</td><td class="n">MIRU Control 1 Max air flow</td><td class="d">Max possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="402" data-acc="R" data-u="l/s" id="obj-ai-402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">402</td><td class="n">MIRU Control 1 Air flow</td><td class="d">Present air flow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="403" data-acc="R" data-u="l/s" id="obj-ai-403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">403</td><td class="n">MIRU Control 1 Air flow set point</td><td class="d">Present air flow regulator set point.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="404" data-acc="R" data-u="Pa" id="obj-ai-404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">404</td><td class="n">MIRU Control 1 Pressure</td><td class="d">Present duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="405" data-acc="R" data-u="Pa" id="obj-ai-405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">405</td><td class="n">MIRU Control 1 Pressure set point</td><td class="d">Present duct pressure regulator set point.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="406" data-acc="R" data-u="°C" id="obj-ai-406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">406</td><td class="n">MIRU Control 1 External temperature</td><td class="d">Present external temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="407" data-acc="R" data-u="Days" id="obj-ai-407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">407</td><td class="n">MIRU Control 1 Operation time</td><td class="d">Present operation time, present in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="408" data-acc="R" data-u="%" id="obj-ai-408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">408</td><td class="n">MIRU Control 1 Fan level</td><td class="d">Present running level of the fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="409" data-acc="R" data-u="W" id="obj-ai-409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">409</td><td class="n">MIRU Control 1 Fan power</td><td class="d">Present power consumption level of the fan.</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="410" data-acc="R" data-u="kW/m3/s" id="obj-ai-410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">410</td><td class="n">MIRU Control 1 SFP</td><td class="d">Present SFP value.</td><td class="u">kW/m3/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="411" data-acc="R" data-u="kWh" id="obj-ai-411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">411</td><td class="n">MIRU Control 1 kWh</td><td class="d">kWh value.</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="412" data-acc="R" data-u="MWh" id="obj-ai-412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">412</td><td class="n">MIRU Control 1 MWh</td><td class="d">MWh value.</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="417" data-acc="R" data-u="l/s" id="obj-ai-417"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">417</td><td class="n">MIRU Control 2 Min air flow</td><td class="d">Min possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="418" data-acc="R" data-u="l/s" id="obj-ai-418"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">418</td><td class="n">MIRU Control 2 Max air flow</td><td class="d">Max possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="419" data-acc="R" data-u="l/s" id="obj-ai-419"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">419</td><td class="n">MIRU Control 2 Air flow</td><td class="d">Present air flow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="420" data-acc="R" data-u="l/s" id="obj-ai-420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">420</td><td class="n">MIRU Control 2 Air flow set point</td><td class="d">Present air flow regulator set point.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="421" data-acc="R" data-u="Pa" id="obj-ai-421"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">421</td><td class="n">MIRU Control 2 Pressure</td><td class="d">Present duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="422" data-acc="R" data-u="Pa" id="obj-ai-422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">422</td><td class="n">MIRU Control 2 Pressure set point</td><td class="d">Present duct pressure regulator set point.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="423" data-acc="R" data-u="°C" id="obj-ai-423"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">423</td><td class="n">MIRU Control 2 External temperature</td><td class="d">Present external temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="424" data-acc="R" data-u="Days" id="obj-ai-424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">424</td><td class="n">MIRU Control 2 Operation time</td><td class="d">Present operation time, present in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="425" data-acc="R" data-u="%" id="obj-ai-425"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">425</td><td class="n">MIRU Control 2 Fan level</td><td class="d">Present running level of the fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="426" data-acc="R" data-u="W" id="obj-ai-426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">426</td><td class="n">MIRU Control 2 Fan power</td><td class="d">Present power consumption level of the fan.</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="427" data-acc="R" data-u="kW/m3/s" id="obj-ai-427"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">427</td><td class="n">MIRU Control 2 SFP</td><td class="d">Present SFP value.</td><td class="u">kW/m3/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="428" data-acc="R" data-u="kWh" id="obj-ai-428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">428</td><td class="n">MIRU Control 2 kWh</td><td class="d">kWh value.</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="429" data-acc="R" data-u="MWh" id="obj-ai-429"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">429</td><td class="n">MIRU Control 2 MWh</td><td class="d">MWh value.</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="434" data-acc="R" data-u="l/s" id="obj-ai-434"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">434</td><td class="n">MIRU Control 3 Min air flow</td><td class="d">Min possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="435" data-acc="R" data-u="l/s" id="obj-ai-435"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">435</td><td class="n">MIRU Control 3 Max air flow</td><td class="d">Max possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="436" data-acc="R" data-u="l/s" id="obj-ai-436"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">436</td><td class="n">MIRU Control 3 Air flow</td><td class="d">Present air flow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="437" data-acc="R" data-u="l/s" id="obj-ai-437"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">437</td><td class="n">MIRU Control 3 Air flow set point</td><td class="d">Present air flow regulator set point.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="438" data-acc="R" data-u="Pa" id="obj-ai-438"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">438</td><td class="n">MIRU Control 3 Pressure</td><td class="d">Present duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="439" data-acc="R" data-u="Pa" id="obj-ai-439"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">439</td><td class="n">MIRU Control 3 Pressure set point</td><td class="d">Present duct pressure regulator set point.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="440" data-acc="R" data-u="°C" id="obj-ai-440"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">440</td><td class="n">MIRU Control 3 External temperature</td><td class="d">Present external temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="441" data-acc="R" data-u="Days" id="obj-ai-441"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">441</td><td class="n">MIRU Control 3 Operation time</td><td class="d">Present operation time, present in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="442" data-acc="R" data-u="%" id="obj-ai-442"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">442</td><td class="n">MIRU Control 3 Fan level</td><td class="d">Present running level of the fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="443" data-acc="R" data-u="W" id="obj-ai-443"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">443</td><td class="n">MIRU Control 3 Fan power</td><td class="d">Present power consumption level of the fan.</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="444" data-acc="R" data-u="kW/m3/s" id="obj-ai-444"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">444</td><td class="n">MIRU Control 3 SFP</td><td class="d">Present SFP value.</td><td class="u">kW/m3/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="445" data-acc="R" data-u="kWh" id="obj-ai-445"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">445</td><td class="n">MIRU Control 3 kWh</td><td class="d">kWh value.</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="446" data-acc="R" data-u="MWh" id="obj-ai-446"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">446</td><td class="n">MIRU Control 3 MWh</td><td class="d">MWh value.</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="451" data-acc="R" data-u="l/s" id="obj-ai-451"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">451</td><td class="n">MIRU Control 4 Min air flow</td><td class="d">Min possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="452" data-acc="R" data-u="l/s" id="obj-ai-452"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">452</td><td class="n">MIRU Control 4 Max air flow</td><td class="d">Max possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="453" data-acc="R" data-u="l/s" id="obj-ai-453"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">453</td><td class="n">MIRU Control 4 Air flow</td><td class="d">Present air flow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="454" data-acc="R" data-u="l/s" id="obj-ai-454"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">454</td><td class="n">MIRU Control 4 Air flow set point</td><td class="d">Present air flow regulator set point.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="455" data-acc="R" data-u="Pa" id="obj-ai-455"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">455</td><td class="n">MIRU Control 4 Pressure</td><td class="d">Present duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="456" data-acc="R" data-u="Pa" id="obj-ai-456"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">456</td><td class="n">MIRU Control 4 Pressure set point</td><td class="d">Present duct pressure regulator set point.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="457" data-acc="R" data-u="°C" id="obj-ai-457"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">457</td><td class="n">MIRU Control 4 External temperature</td><td class="d">Present external temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="458" data-acc="R" data-u="Days" id="obj-ai-458"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">458</td><td class="n">MIRU Control 4 Operation time</td><td class="d">Present operation time, present in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="459" data-acc="R" data-u="%" id="obj-ai-459"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">459</td><td class="n">MIRU Control 4 Fan level</td><td class="d">Present running level of the fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="460" data-acc="R" data-u="W" id="obj-ai-460"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">460</td><td class="n">MIRU Control 4 Fan power</td><td class="d">Present power consumption level of the fan.</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="461" data-acc="R" data-u="kW/m3/s" id="obj-ai-461"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">461</td><td class="n">MIRU Control 4 SFP</td><td class="d">Present SFP value.</td><td class="u">kW/m3/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="462" data-acc="R" data-u="kWh" id="obj-ai-462"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">462</td><td class="n">MIRU Control 4 kWh</td><td class="d">kWh value.</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="463" data-acc="R" data-u="MWh" id="obj-ai-463"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">463</td><td class="n">MIRU Control 4 MWh</td><td class="d">MWh value.</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="468" data-acc="R" data-u="l/s" id="obj-ai-468"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">468</td><td class="n">MIRU Control 5 Min air flow</td><td class="d">Min possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="469" data-acc="R" data-u="l/s" id="obj-ai-469"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">469</td><td class="n">MIRU Control 5 Max air flow</td><td class="d">Max possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="470" data-acc="R" data-u="l/s" id="obj-ai-470"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">470</td><td class="n">MIRU Control 5 Air flow</td><td class="d">Present air flow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="471" data-acc="R" data-u="l/s" id="obj-ai-471"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">471</td><td class="n">MIRU Control 5 Air flow set point</td><td class="d">Present air flow regulator set point.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="472" data-acc="R" data-u="Pa" id="obj-ai-472"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">472</td><td class="n">MIRU Control 5 Pressure</td><td class="d">Present duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="473" data-acc="R" data-u="Pa" id="obj-ai-473"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">473</td><td class="n">MIRU Control 5 Pressure set point</td><td class="d">Present duct pressure regulator set point.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="474" data-acc="R" data-u="°C" id="obj-ai-474"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">474</td><td class="n">MIRU Control 5 External temperature</td><td class="d">Present external temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="475" data-acc="R" data-u="Days" id="obj-ai-475"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">475</td><td class="n">MIRU Control 5 Operation time</td><td class="d">Present operation time, present in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="476" data-acc="R" data-u="%" id="obj-ai-476"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">476</td><td class="n">MIRU Control 5 Fan level</td><td class="d">Present running level of the fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="477" data-acc="R" data-u="W" id="obj-ai-477"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">477</td><td class="n">MIRU Control 5 Fan power</td><td class="d">Present power consumption level of the fan.</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="478" data-acc="R" data-u="kW/m3/s" id="obj-ai-478"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">478</td><td class="n">MIRU Control 5 SFP</td><td class="d">Present SFP value.</td><td class="u">kW/m3/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="479" data-acc="R" data-u="kWh" id="obj-ai-479"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">479</td><td class="n">MIRU Control 5 kWh</td><td class="d">kWh value.</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="480" data-acc="R" data-u="MWh" id="obj-ai-480"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">480</td><td class="n">MIRU Control 5 MWh</td><td class="d">MWh value.</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="485" data-acc="R" data-u="l/s" id="obj-ai-485"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">485</td><td class="n">MIRU Control 6 Min air flow</td><td class="d">Min possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="486" data-acc="R" data-u="l/s" id="obj-ai-486"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">486</td><td class="n">MIRU Control 6 Max air flow</td><td class="d">Max possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="487" data-acc="R" data-u="l/s" id="obj-ai-487"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">487</td><td class="n">MIRU Control 6 Air flow</td><td class="d">Present air flow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="488" data-acc="R" data-u="l/s" id="obj-ai-488"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">488</td><td class="n">MIRU Control 6 Air flow set point</td><td class="d">Present air flow regulator set point.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="489" data-acc="R" data-u="Pa" id="obj-ai-489"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">489</td><td class="n">MIRU Control 6 Pressure</td><td class="d">Present duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="490" data-acc="R" data-u="Pa" id="obj-ai-490"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">490</td><td class="n">MIRU Control 6 Pressure set point</td><td class="d">Present duct pressure regulator set point.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="491" data-acc="R" data-u="°C" id="obj-ai-491"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">491</td><td class="n">MIRU Control 6 External temperature</td><td class="d">Present external temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="492" data-acc="R" data-u="Days" id="obj-ai-492"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">492</td><td class="n">MIRU Control 6 Operation time</td><td class="d">Present operation time, present in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="493" data-acc="R" data-u="%" id="obj-ai-493"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">493</td><td class="n">MIRU Control 6 Fan level</td><td class="d">Present running level of the fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="494" data-acc="R" data-u="W" id="obj-ai-494"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">494</td><td class="n">MIRU Control 6 Fan power</td><td class="d">Present power consumption level of the fan.</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="495" data-acc="R" data-u="kW/m3/s" id="obj-ai-495"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">495</td><td class="n">MIRU Control 6 SFP</td><td class="d">Present SFP value.</td><td class="u">kW/m3/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="496" data-acc="R" data-u="kWh" id="obj-ai-496"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">496</td><td class="n">MIRU Control 6 kWh</td><td class="d">kWh value.</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="497" data-acc="R" data-u="MWh" id="obj-ai-497"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">497</td><td class="n">MIRU Control 6 MWh</td><td class="d">MWh value.</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="502" data-acc="R" data-u="l/s" id="obj-ai-502"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">502</td><td class="n">MIRU Control 7 Min air flow</td><td class="d">Min possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="503" data-acc="R" data-u="l/s" id="obj-ai-503"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">503</td><td class="n">MIRU Control 7 Max air flow</td><td class="d">Max possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="504" data-acc="R" data-u="l/s" id="obj-ai-504"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">504</td><td class="n">MIRU Control 7 Air flow</td><td class="d">Present air flow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="505" data-acc="R" data-u="l/s" id="obj-ai-505"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">505</td><td class="n">MIRU Control 7 Air flow set point</td><td class="d">Present air flow regulator set point.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="506" data-acc="R" data-u="Pa" id="obj-ai-506"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">506</td><td class="n">MIRU Control 7 Pressure</td><td class="d">Present duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="507" data-acc="R" data-u="Pa" id="obj-ai-507"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">507</td><td class="n">MIRU Control 7 Pressure set point</td><td class="d">Present duct pressure regulator set point.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="508" data-acc="R" data-u="°C" id="obj-ai-508"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">508</td><td class="n">MIRU Control 7 External temperature</td><td class="d">Present external temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="509" data-acc="R" data-u="Days" id="obj-ai-509"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">509</td><td class="n">MIRU Control 7 Operation time</td><td class="d">Present operation time, present in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="291" data-i="510" data-acc="R" data-u="%" id="obj-ai-510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">510</td><td class="n">MIRU Control 7 Fan level</td><td class="d">Present running level of the fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="292" data-i="511" data-acc="R" data-u="W" id="obj-ai-511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">511</td><td class="n">MIRU Control 7 Fan power</td><td class="d">Present power consumption level of the fan.</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="293" data-i="512" data-acc="R" data-u="kW/m3/s" id="obj-ai-512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">512</td><td class="n">MIRU Control 7 SFP</td><td class="d">Present SFP value.</td><td class="u">kW/m3/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="294" data-i="513" data-acc="R" data-u="kWh" id="obj-ai-513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">513</td><td class="n">MIRU Control 7 kWh</td><td class="d">kWh value.</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="295" data-i="514" data-acc="R" data-u="MWh" id="obj-ai-514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">514</td><td class="n">MIRU Control 7 MWh</td><td class="d">MWh value.</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="296" data-i="519" data-acc="R" data-u="l/s" id="obj-ai-519"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">519</td><td class="n">MIRU Control 8 Min air flow</td><td class="d">Min possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="297" data-i="520" data-acc="R" data-u="l/s" id="obj-ai-520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">520</td><td class="n">MIRU Control 8 Max air flow</td><td class="d">Max possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="298" data-i="521" data-acc="R" data-u="l/s" id="obj-ai-521"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">521</td><td class="n">MIRU Control 8 Air flow</td><td class="d">Present air flow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="299" data-i="522" data-acc="R" data-u="l/s" id="obj-ai-522"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">522</td><td class="n">MIRU Control 8 Air flow set point</td><td class="d">Present air flow regulator set point.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="300" data-i="523" data-acc="R" data-u="Pa" id="obj-ai-523"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">523</td><td class="n">MIRU Control 8 Pressure</td><td class="d">Present duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="301" data-i="524" data-acc="R" data-u="Pa" id="obj-ai-524"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">524</td><td class="n">MIRU Control 8 Pressure set point</td><td class="d">Present duct pressure regulator set point.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="302" data-i="525" data-acc="R" data-u="°C" id="obj-ai-525"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">525</td><td class="n">MIRU Control 8 External temperature</td><td class="d">Present external temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="303" data-i="526" data-acc="R" data-u="Days" id="obj-ai-526"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">526</td><td class="n">MIRU Control 8 Operation time</td><td class="d">Present operation time, present in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="304" data-i="527" data-acc="R" data-u="%" id="obj-ai-527"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">527</td><td class="n">MIRU Control 8 Fan level</td><td class="d">Present running level of the fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="305" data-i="528" data-acc="R" data-u="W" id="obj-ai-528"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">528</td><td class="n">MIRU Control 8 Fan power</td><td class="d">Present power consumption level of the fan.</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="306" data-i="529" data-acc="R" data-u="kW/m3/s" id="obj-ai-529"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">529</td><td class="n">MIRU Control 8 SFP</td><td class="d">Present SFP value.</td><td class="u">kW/m3/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="307" data-i="530" data-acc="R" data-u="kWh" id="obj-ai-530"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">530</td><td class="n">MIRU Control 8 kWh</td><td class="d">kWh value.</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="308" data-i="531" data-acc="R" data-u="MWh" id="obj-ai-531"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">531</td><td class="n">MIRU Control 8 MWh</td><td class="d">MWh value.</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="309" data-i="536" data-acc="R" data-u="l/s" id="obj-ai-536"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">536</td><td class="n">MIRU Control 9 Min air flow</td><td class="d">Min possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="310" data-i="537" data-acc="R" data-u="l/s" id="obj-ai-537"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">537</td><td class="n">MIRU Control 9 Max air flow</td><td class="d">Max possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="311" data-i="538" data-acc="R" data-u="l/s" id="obj-ai-538"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">538</td><td class="n">MIRU Control 9 Air flow</td><td class="d">Present air flow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="312" data-i="539" data-acc="R" data-u="l/s" id="obj-ai-539"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">539</td><td class="n">MIRU Control 9 Air flow set point</td><td class="d">Present air flow regulator set point.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="540" data-acc="R" data-u="Pa" id="obj-ai-540"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">540</td><td class="n">MIRU Control 9 Pressure</td><td class="d">Present duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="314" data-i="541" data-acc="R" data-u="Pa" id="obj-ai-541"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">541</td><td class="n">MIRU Control 9 Pressure set point</td><td class="d">Present duct pressure regulator set point.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="315" data-i="542" data-acc="R" data-u="°C" id="obj-ai-542"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">542</td><td class="n">MIRU Control 9 External temperature</td><td class="d">Present external temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="316" data-i="543" data-acc="R" data-u="Days" id="obj-ai-543"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">543</td><td class="n">MIRU Control 9 Operation time</td><td class="d">Present operation time, present in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="317" data-i="544" data-acc="R" data-u="%" id="obj-ai-544"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">544</td><td class="n">MIRU Control 9 Fan level</td><td class="d">Present running level of the fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="318" data-i="545" data-acc="R" data-u="W" id="obj-ai-545"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">545</td><td class="n">MIRU Control 9 Fan power</td><td class="d">Present power consumption level of the fan.</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="546" data-acc="R" data-u="kW/m3/s" id="obj-ai-546"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">546</td><td class="n">MIRU Control 9 SFP</td><td class="d">Present SFP value.</td><td class="u">kW/m3/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="547" data-acc="R" data-u="kWh" id="obj-ai-547"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">547</td><td class="n">MIRU Control 9 kWh</td><td class="d">kWh value.</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="548" data-acc="R" data-u="MWh" id="obj-ai-548"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">548</td><td class="n">MIRU Control 9 MWh</td><td class="d">MWh value.</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="553" data-acc="R" data-u="l/s" id="obj-ai-553"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">553</td><td class="n">MIRU Control 10 Min air flow</td><td class="d">Min possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="554" data-acc="R" data-u="l/s" id="obj-ai-554"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">554</td><td class="n">MIRU Control 10 Max air flow</td><td class="d">Max possible air flow setting</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="555" data-acc="R" data-u="l/s" id="obj-ai-555"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">555</td><td class="n">MIRU Control 10 Air flow</td><td class="d">Present air flow.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="556" data-acc="R" data-u="l/s" id="obj-ai-556"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">556</td><td class="n">MIRU Control 10 Air flow set point</td><td class="d">Present air flow regulator set point.</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="326" data-i="557" data-acc="R" data-u="Pa" id="obj-ai-557"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">557</td><td class="n">MIRU Control 10 Pressure</td><td class="d">Present duct pressure.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="327" data-i="558" data-acc="R" data-u="Pa" id="obj-ai-558"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">558</td><td class="n">MIRU Control 10 Pressure set point</td><td class="d">Present duct pressure regulator set point.</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="328" data-i="559" data-acc="R" data-u="°C" id="obj-ai-559"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">559</td><td class="n">MIRU Control 10 External temperature</td><td class="d">Present external temperature.</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="329" data-i="560" data-acc="R" data-u="Days" id="obj-ai-560"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">560</td><td class="n">MIRU Control 10 Operation time</td><td class="d">Present operation time, present in days (24h).</td><td class="u">Days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="330" data-i="561" data-acc="R" data-u="%" id="obj-ai-561"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">561</td><td class="n">MIRU Control 10 Fan level</td><td class="d">Present running level of the fan.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="331" data-i="562" data-acc="R" data-u="W" id="obj-ai-562"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">562</td><td class="n">MIRU Control 10 Fan power</td><td class="d">Present power consumption level of the fan.</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="332" data-i="563" data-acc="R" data-u="kW/m3/s" id="obj-ai-563"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">563</td><td class="n">MIRU Control 10 SFP</td><td class="d">Present SFP value.</td><td class="u">kW/m3/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="333" data-i="564" data-acc="R" data-u="kWh" id="obj-ai-564"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">564</td><td class="n">MIRU Control 10 kWh</td><td class="d">kWh value.</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="334" data-i="565" data-acc="R" data-u="MWh" id="obj-ai-565"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">565</td><td class="n">MIRU Control 10 MWh</td><td class="d">MWh value.</td><td class="u">MWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="335" data-i="570" data-acc="R" data-u="" id="obj-ai-570"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">570</td><td class="n">IQlogic software version</td><td class="d">Present controller software version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="336" data-i="604" data-acc="R" data-u="" id="obj-ai-604"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">604</td><td class="n">Triggered alarm #1</td><td class="d">((Alarm group - 1) x 15) + alarm number in group=Triggered alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="337" data-i="605" data-acc="R" data-u="" id="obj-ai-605"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">605</td><td class="n">Triggered alarm #2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="338" data-i="606" data-acc="R" data-u="" id="obj-ai-606"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">606</td><td class="n">Triggered alarm #3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="339" data-i="607" data-acc="R" data-u="" id="obj-ai-607"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">607</td><td class="n">Triggered alarm #4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="340" data-i="608" data-acc="R" data-u="" id="obj-ai-608"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">608</td><td class="n">Triggered alarm #5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="341" data-i="609" data-acc="R" data-u="" id="obj-ai-609"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">609</td><td class="n">Triggered alarm #6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="342" data-i="610" data-acc="R" data-u="" id="obj-ai-610"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">610</td><td class="n">Triggered alarm #7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="343" data-i="611" data-acc="R" data-u="" id="obj-ai-611"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">611</td><td class="n">Triggered alarm #8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="344" data-i="612" data-acc="R" data-u="" id="obj-ai-612"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">612</td><td class="n">Triggered alarm #9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="345" data-i="613" data-acc="R" data-u="" id="obj-ai-613"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">613</td><td class="n">Triggered alarm #10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="346" data-i="614" data-acc="R" data-u="" id="obj-ai-614"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">614</td><td class="n">Triggered alarm group #1</td><td class="d">Zero if no triggered alarm group.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="347" data-i="615" data-acc="R" data-u="" id="obj-ai-615"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">615</td><td class="n">Triggered alarm group #2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="348" data-i="616" data-acc="R" data-u="" id="obj-ai-616"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">616</td><td class="n">Triggered alarm group #3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="349" data-i="617" data-acc="R" data-u="" id="obj-ai-617"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">617</td><td class="n">Triggered alarm group #4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="350" data-i="618" data-acc="R" data-u="" id="obj-ai-618"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">618</td><td class="n">Triggered alarm group #5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="351" data-i="619" data-acc="R" data-u="" id="obj-ai-619"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">619</td><td class="n">Triggered alarm group #6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="352" data-i="620" data-acc="R" data-u="" id="obj-ai-620"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">620</td><td class="n">Triggered alarm group #7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="353" data-i="621" data-acc="R" data-u="" id="obj-ai-621"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">621</td><td class="n">Triggered alarm group #8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="354" data-i="622" data-acc="R" data-u="" id="obj-ai-622"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">622</td><td class="n">Triggered alarm group #9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="355" data-i="623" data-acc="R" data-u="" id="obj-ai-623"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">623</td><td class="n">Triggered alarm group #10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="356" data-i="1" data-acc="W" data-u="l/s" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">Extract air start up</td><td class="d">Extract air start up flow.</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="3" data-acc="W" data-u="l/s" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">SA low speed air flow set point</td><td class="d">Supply air flow set point for the unit when running in low</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="4" data-acc="W" data-u="l/s" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">EA low speed air flow set point</td><td class="d">Extract air flow set point for the unit when running in low</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="5" data-acc="W" data-u="l/s" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">SA high speed air flow set point</td><td class="d">Supply air flow set point for the unit when running in high</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="6" data-acc="W" data-u="l/s" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">EA high speed air flow set point</td><td class="d">Extract air flow set point for the unit when running in high</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="7" data-acc="W" data-u="l/s" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">SA max speed air flow set point</td><td class="d">Supply air flow max. limit for the unit when the low/high speed</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="8" data-acc="W" data-u="l/s" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">EA max speed air flow set point</td><td class="d">Extract air flow max. limit for the unit when the low/high speed</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="9" data-acc="W" data-u="%" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">SA regulation zone</td><td class="d">Supply air flow regulation zone setting in % of the present air</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="10" data-acc="W" data-u="%" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">EA regulation zone</td><td class="d">Extract air flow regulation zone setting in % of the present air</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="11" data-acc="W" data-u="s" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">SA regulation I-time</td><td class="d">Supply air flow regulator affection setting.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="12" data-acc="W" data-u="s" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">EA regulation I-time</td><td class="d">Extract air flow regulator affection setting.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="19" data-acc="W" data-u="Pa" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">SA low speed pressure set point</td><td class="d">Supply air duct pressure set point for the unit when running in</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="20" data-acc="W" data-u="Pa" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">EA low speed pressure set point</td><td class="d">Extract air duct pressure set point for the unit when running in</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="21" data-acc="W" data-u="Pa" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">SA high speed pressure set point</td><td class="d">Supply air duct pressure for the unit when running in high speed</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="22" data-acc="W" data-u="Pa" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">EA high speed pressure set point</td><td class="d">Extract air duct pressure set point for the unit when running in</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="23" data-acc="W" data-u="Pa" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">SA max speed pressure set point</td><td class="d">Supply air duct pressure max. limit for the unit when the low/high</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="24" data-acc="W" data-u="Pa" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">EA max speed pressure set point</td><td class="d">Extract air duct pressure max. limit for the unit when the low/high</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="25" data-acc="W" data-u="%" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">SA max speed output signal</td><td class="d">Max. limit for the supply air fan speed when running in pressure</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="26" data-acc="W" data-u="%" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">EA max speed output signal</td><td class="d">Max. limit for the extract air fan speed when running in pressure</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="27" data-acc="W" data-u="%" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">SA pressure regulation zone</td><td class="d">Supply air pressure regulation zone setting in % of the present duct</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="28" data-acc="W" data-u="%" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">EA pressure regulation zone</td><td class="d">Extract air pressure regulation zone setting in % of the present duct</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="29" data-acc="W" data-u="s" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">SA pressure I-time</td><td class="d">Supply air pressure regulator affection setting.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="30" data-acc="W" data-u="s" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">EA pressure I-time</td><td class="d">Extract air pressure regulator affection setting.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="37" data-acc="W" data-u="%" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Demand low speed demand set point</td><td class="d">Set point for the 0..10V input signal for the unit when running</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="38" data-acc="W" data-u="%" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Demand high speed demand set point</td><td class="d">Set point for the 0..10V input signal for the unit when running</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="39" data-acc="W" data-u="l/s" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">SA min speed air flow set point</td><td class="d">Supply air flow min. limit for the unit when the low/high speed</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="40" data-acc="W" data-u="l/s" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">EA min speed air flow set point</td><td class="d">Extract air flow min. limit for the unit when the low/high speed</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="41" data-acc="W" data-u="l/s" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">SA max speed air flow set point</td><td class="d">Supply air flow max limit for the unit when the low/high speed</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="42" data-acc="W" data-u="l/s" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">EA max speed air flow set point</td><td class="d">Extract air flow max. limit for the unit when the low/high speed</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="43" data-acc="W" data-u="%" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">SA demand P-band</td><td class="d">Supply air demand regulator P-band setting.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="44" data-acc="W" data-u="s" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">SA demand I-time</td><td class="d">Supply air demand regulator affection setting.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="50" data-acc="W" data-u="%" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Slave offset factor</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="54" data-acc="W" data-u="°C" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Outdoor temp compensation X1</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="55" data-acc="W" data-u="°C" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Outdoor temp compensation X2</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="56" data-acc="W" data-u="°C" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Outdoor temp compensation X3</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="57" data-acc="W" data-u="°C" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Outdoor temp compensation X4</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="58" data-acc="W" data-u="l/s" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Outdoor temp compensation Y1 SA air flow</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="59" data-acc="W" data-u="l/s" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Outdoor temp compensation Y2 SA air flow</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="60" data-acc="W" data-u="l/s" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Outdoor temp compensation Y3 SA air flow</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="61" data-acc="W" data-u="l/s" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Outdoor temp compensation Y4 SA air flow</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="62" data-acc="W" data-u="l/s" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Outdoor temp compensation Y1 EA air flow</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="63" data-acc="W" data-u="l/s" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Outdoor temp compensation Y2 EA air flow</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="64" data-acc="W" data-u="l/s" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Outdoor temp compensation Y3 EA air flow</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="65" data-acc="W" data-u="l/s" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Outdoor temp compensation Y4 EA air flow</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="66" data-acc="W" data-u="Pa" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Outdoor temp compensation Y1 SA pressure</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="67" data-acc="W" data-u="Pa" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Outdoor temp compensation Y2 SA pressure</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="68" data-acc="W" data-u="Pa" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Outdoor temp compensation Y3 SA pressure</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="69" data-acc="W" data-u="Pa" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Outdoor temp compensation Y4 SA pressure</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="70" data-acc="W" data-u="Pa" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Outdoor temp compensation Y1 EA pressure</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="71" data-acc="W" data-u="Pa" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Outdoor temp compensation Y2 EA pressure</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="72" data-acc="W" data-u="Pa" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Outdoor temp compensation Y3 EA pressure</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="73" data-acc="W" data-u="Pa" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Outdoor temp compensation Y4 EA pressure</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="79" data-acc="W" data-u="K" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Down regulation neutralzone</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="80" data-acc="W" data-u="K" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Down regulation P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="81" data-acc="W" data-u="s" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Down regulation I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="85" data-acc="W" data-u="%" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">SA fan speed at fire alarm 1</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="86" data-acc="W" data-u="%" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">EA fan speed at fire alarm 1</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="88" data-acc="W" data-u="%" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">SA fan speed at fire alarm 2</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="89" data-acc="W" data-u="%" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">EA fan speed at fire alarm 2</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="91" data-acc="W" data-u="%" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">SA fan speed at internal fire alarm</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="92" data-acc="W" data-u="%" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">EA fan speed at internal fire alarm</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="97" data-acc="W" data-u="Pa" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">SA pre-filter alarm limit</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="98" data-acc="W" data-u="Pa" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">EA pre-filter alarm limit</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="103" data-acc="W" data-u="Pa" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">SA AHU-filter alarm limit</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="104" data-acc="W" data-u="Pa" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">EA AHU-filter alarm limit</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="109" data-acc="W" data-u="Pa" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">SA end-filter alarm limit</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="117" data-acc="W" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">ERS 1 step</td><td class="d">Curve setting according to the diagram for ERS 1.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="118" data-acc="W" data-u="K" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">ERS 1 diff</td><td class="d">Supply air temp difference setting according to the diagram for ERS 1.</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="119" data-acc="W" data-u="°C" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">ERS 1 breakpoint</td><td class="d">Breakpoint temp setting according to the diagram for ERS 1.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="122" data-acc="W" data-u="°C" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">ERS 2 breakpoint X1</td><td class="d">Breakpoint X1 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="123" data-acc="W" data-u="°C" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">ERS 2 breakpoint X2</td><td class="d">Breakpoint X2 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="124" data-acc="W" data-u="°C" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">ERS 2 breakpoint X3</td><td class="d">Breakpoint X3 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="125" data-acc="W" data-u="°C" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">ERS 2 breakpoint X4</td><td class="d">Breakpoint X4 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="126" data-acc="W" data-u="°C" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">ERS 2 breakpoint Y1</td><td class="d">Breakpoint Y1 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="127" data-acc="W" data-u="°C" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">ERS 2 breakpoint Y2</td><td class="d">Breakpoint Y2 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="128" data-acc="W" data-u="°C" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">ERS 2 breakpoint Y3</td><td class="d">Breakpoint Y3 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="129" data-acc="W" data-u="°C" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">ERS 2 breakpoint Y4</td><td class="d">Breakpoint Y4 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="132" data-acc="W" data-u="°C" data-min="1" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">132</td><td class="n">SA temperature set point</td><td class="d">Supply air temperature setting</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="135" data-acc="W" data-u="°C" data-min="1" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">135</td><td class="n">EA/Room temperature set point</td><td class="d">Extract air/room temperature setting</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="136" data-acc="W" data-u="°C" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">SA min temp set point</td><td class="d">Supply air min. set point during EA/room</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="137" data-acc="W" data-u="°C" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">SA max temp set point</td><td class="d">Supply air max. set point during EA/room</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="138" data-acc="W" data-u="K" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">EA regultaion P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="139" data-acc="W" data-u="s" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">EA regultaion I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="142" data-acc="W" data-u="°C" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">ORS breakpoint X1</td><td class="d">Breakpoint X1 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="143" data-acc="W" data-u="°C" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">ORS breakpoint X2</td><td class="d">Breakpoint X2 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="144" data-acc="W" data-u="°C" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">ORS breakpoint X3</td><td class="d">Breakpoint X3 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="145" data-acc="W" data-u="°C" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">ORS breakpoint X4</td><td class="d">Breakpoint X4 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="146" data-acc="W" data-u="°C" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">ORS breakpoint Y1</td><td class="d">Breakpoint Y1 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="147" data-acc="W" data-u="°C" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">ORS breakpoint Y2</td><td class="d">Breakpoint Y2 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="148" data-acc="W" data-u="°C" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">ORS breakpoint Y3</td><td class="d">Breakpoint Y3 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="149" data-acc="W" data-u="°C" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">ORS breakpoint Y4</td><td class="d">Breakpoint Y4 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="152" data-acc="W" data-u="°C" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">ORE breakpoint X1</td><td class="d">Breakpoint X1 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="153" data-acc="W" data-u="°C" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">ORE breakpoint X2</td><td class="d">Breakpoint X2 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="154" data-acc="W" data-u="°C" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">ORE breakpoint X3</td><td class="d">Breakpoint X3 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="155" data-acc="W" data-u="°C" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">ORE breakpoint X4</td><td class="d">Breakpoint X4 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="156" data-acc="W" data-u="°C" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">ORE breakpoint Y1</td><td class="d">Breakpoint Y1 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="157" data-acc="W" data-u="°C" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">ORE breakpoint Y2</td><td class="d">Breakpoint Y2 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="158" data-acc="W" data-u="°C" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">ORE breakpoint Y3</td><td class="d">Breakpoint Y3 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="159" data-acc="W" data-u="°C" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">ORE breakpoint Y4</td><td class="d">Breakpoint Y4 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="168" data-acc="W" data-u="°C" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">External room temp from BMS</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="169" data-acc="W" data-u="min" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">External room temp from BMS alarm time</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="178" data-acc="W" data-u="°C" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">External OA temp from BMS</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="179" data-acc="W" data-u="min" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">External OA temp from BMS alarm time</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="184" data-acc="W" data-u="Pa" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">RHX defrost start limit</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">RHX sorption rotor function</td><td class="d">Moved to Multistate Value 188</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="191" data-acc="W" data-u="°C" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">RHX min exhaust air temp set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="192" data-acc="W" data-u="K" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">RHX min exhaust air temp P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="193" data-acc="W" data-u="s" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">RHX min exhaust air temp I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="199" data-acc="W" data-u="h" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">PHX periodic operation interval</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="200" data-acc="W" data-u="min" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">PHX periodic operation time</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="207" data-acc="W" data-u="h" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">CHX periodic operation interval</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="208" data-acc="W" data-u="min" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">CHX periodic operation time</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="213" data-acc="W" data-u="°C" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">PHX/CHX Bypass defrost limit</td><td class="d">PHX is default 3°C, CHX is default 5°C.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="214" data-acc="W" data-u="K" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">PHX/CHX Bypass defrost P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="215" data-acc="W" data-u="s" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">PHX/CHX Bypass defrost I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="220" data-acc="W" data-u="K" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">Heat exchange temperature regulation P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="221" data-acc="W" data-u="s" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">Heat exchange temperature regulation I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="222" data-acc="W" data-u="K" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">Cool exchange temperature regulation P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="223" data-acc="W" data-u="s" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">Cool exchange temperature regulation I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="226" data-acc="W" data-u="K" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">Re-heat P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="227" data-acc="W" data-u="s" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">Re-heat I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="230" data-acc="W" data-u="h" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">Re-heat periodic operation interval</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="231" data-acc="W" data-u="min" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">Re-heat periodic operation time</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="239" data-acc="W" data-u="%" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">Extra regulation sequence 1 heat max output signal</td><td class="d">Maximum output signal setting for the extra regulation sequence.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="240" data-acc="W" data-u="%" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">Extra regulation sequence 1 cool max output signal</td><td class="d">Maximum output signal setting for the extra regulation sequence.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="241" data-acc="W" data-u="K" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">Extra regulation sequence 1 heat P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="242" data-acc="W" data-u="s" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">Extra regulation sequence 1 heat I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="243" data-acc="W" data-u="K" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">Extra regulation sequence 1 cool P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="244" data-acc="W" data-u="s" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">Extra regulation sequence 1 cool I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="247" data-acc="W" data-u="h" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">Extra regulation 1 periodic operation interval</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="248" data-acc="W" data-u="min" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">Extra regulation 1 periodic operation time</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="252" data-acc="W" data-u="°C" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">Extra regulation 1 temperature protection temperature</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="253" data-acc="W" data-u="min" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">Extra regulation 1 temperature protection alarm delay</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="258" data-acc="W" data-u="l/s" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">Cool step 1 min supply air flow limit</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="259" data-acc="W" data-u="l/s" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">Cool step 2 min supply air flow limit</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="260" data-acc="W" data-u="l/s" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">Cool step 3 min supply air flow limit</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="262" data-acc="W" data-u="K" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">Cool SA neutral zone</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="263" data-acc="W" data-u="K" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">Cool EA neutral zone</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="264" data-acc="W" data-u="°C" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">Cool outdoor temp limit 1</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="265" data-acc="W" data-u="°C" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">Cool outdoor temp limit 2</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="266" data-acc="W" data-u="°C" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">Cool outdoor temp limit 3</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="267" data-acc="W" data-u="l/s" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">Cool 0-10V min supply air flow limit</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="268" data-acc="W" data-u="l/s" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">Cool 0-10V min extract air flow limit</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="269" data-acc="W" data-u="min" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">Cool restart time</td><td class="d">Setting of cool restart time between start-start.</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="270" data-acc="W" data-u="min" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">Cool step up delay time</td><td class="d">Setting of on/off cooling and COOL DX time delay between steps.</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="271" data-acc="W" data-u="min" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">Cool stand still time</td><td class="d">Setting of on/off cooling and COOL DX time delay before stop-start</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="272" data-acc="W" data-u="K" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">Cool P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="273" data-acc="W" data-u="s" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">Cool I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="277" data-acc="W" data-u="h" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">Cool periodic operation interval</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="278" data-acc="W" data-u="min" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">Cool periodic operation time</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="279" data-acc="W" data-u="l/s" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">Cool step 1 min extract air flow limit</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="280" data-acc="W" data-u="l/s" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">Cool step 2 min extract air flow limit</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="281" data-acc="W" data-u="l/s" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">Cool step 3 min extract air flow limit</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="285" data-acc="W" data-u="h" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">Summer night cool start time (hour)</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="286" data-acc="W" data-u="min" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">Summer night cool start time (minute)</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="287" data-acc="W" data-u="h" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">Summer night cool stop time (hour)</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="288" data-acc="W" data-u="min" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">Summer night cool stop time (minute)</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="289" data-acc="W" data-u="°C" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">Summer night cool OA temp start limit</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="290" data-acc="W" data-u="°C" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">Summer night cool EA temp start limit</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="291" data-acc="W" data-u="°C" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">Summer night cool EA temp stop limit</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="292" data-acc="W" data-u="°C" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">Summer night cool SA temp set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="297" data-acc="W" data-u="l/s" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">Intermittent night heat SA flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="298" data-acc="W" data-u="Pa" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">Intermittent night heat SA duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="299" data-acc="W" data-u="°C" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">Intermittent night heat EA temp start limit</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="300" data-acc="W" data-u="°C" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">Intermittent night heat EA temp stop limit</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="301" data-acc="W" data-u="°C" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">Intermittent night heat SA temp set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="303" data-acc="W" data-u="l/s" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">Intermittent night heat EA flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="304" data-acc="W" data-u="Pa" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">Intermittent night heat EA duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="306" data-acc="W" data-u="h" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">Morning boost start time (hour)</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="307" data-acc="W" data-u="min" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">Morning boost start time (minute)</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="308" data-acc="W" data-u="l/s" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">Morning boost air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="309" data-acc="W" data-u="Pa" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">Morning boost duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="314" data-acc="W" data-u="K" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">Cooling boost comfort start limit</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="315" data-acc="W" data-u="%/s" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">Cooling boost comfort regulation speed</td><td class="d"></td><td class="u">%/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="316" data-acc="W" data-u="K" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">Cooling boost economy P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="317" data-acc="W" data-u="s" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">Cooling boost economy I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="321" data-acc="W" data-u="K" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">Heating boost comfort start limit</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="322" data-acc="W" data-u="%/s" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">Heating boost comfort regulation speed</td><td class="d"></td><td class="u">%/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="331" data-acc="W" data-u="" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">Xzone ERS 1 step</td><td class="d">Curve setting according to the diagram for ERS 1.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="332" data-acc="W" data-u="K" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">Xzone ERS 1 diff</td><td class="d">Supply air temp differental setting according to the diagram for ERS 1.</td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="333" data-acc="W" data-u="°C" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">Xzone ERS 1 breakpoint</td><td class="d">Breakpoint temp setting according to the diagram for ERS 1.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="336" data-acc="W" data-u="°C" id="obj-av-336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">336</td><td class="n">Xzone ERS 2 breakpoint X1</td><td class="d">Breakpoint X1 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="337" data-acc="W" data-u="°C" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">Xzone ERS 2 breakpoint X2</td><td class="d">Breakpoint X2 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="338" data-acc="W" data-u="°C" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">Xzone ERS 2 breakpoint X3</td><td class="d">Breakpoint X3 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="339" data-acc="W" data-u="°C" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">Xzone ERS 2 breakpoint X4</td><td class="d">Breakpoint X4 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="340" data-acc="W" data-u="°C" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">Xzone ERS 2 breakpoint Y1</td><td class="d">Breakpoint Y1 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="341" data-acc="W" data-u="°C" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">Xzone ERS 2 breakpoint Y2</td><td class="d">Breakpoint Y2 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="342" data-acc="W" data-u="°C" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">Xzone ERS 2 breakpoint Y3</td><td class="d">Breakpoint Y3 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="343" data-acc="W" data-u="°C" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">Xzone ERS 2 breakpoint Y4</td><td class="d">Breakpoint Y4 setting according to the diagram for ERS 2.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="346" data-acc="W" data-u="°C" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">Xzone SA temperature set point</td><td class="d">Supply air temperature setting, for supply air temp regulation mode.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="349" data-acc="W" data-u="°C" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">Xzone EA/Room temperature set point</td><td class="d">Extract air/room temperature setting</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="350" data-acc="W" data-u="°C" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">Xzone SA min temp set point</td><td class="d">Supply air min. set point during EA/room</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="351" data-acc="W" data-u="°C" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">Xzone SA max temp set point</td><td class="d">Supply air max. set point during EA/room</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="352" data-acc="W" data-u="K" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">Xzone EA regultaion P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="353" data-acc="W" data-u="s" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">Xzone EA regultaion I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="354" data-acc="W" data-u="°C" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">Xzone ORS breakpoint X1</td><td class="d">Breakpoint X1 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="355" data-acc="W" data-u="°C" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">Xzone ORS breakpoint X2</td><td class="d">Breakpoint X2 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="356" data-acc="W" data-u="°C" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">Xzone ORS breakpoint X3</td><td class="d">Breakpoint X3 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="357" data-acc="W" data-u="°C" id="obj-av-357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">357</td><td class="n">Xzone ORS breakpoint X4</td><td class="d">Breakpoint X4 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="358" data-acc="W" data-u="°C" id="obj-av-358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">358</td><td class="n">Xzone ORS breakpoint Y1</td><td class="d">Breakpoint Y1 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="359" data-acc="W" data-u="°C" id="obj-av-359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">359</td><td class="n">Xzone ORS breakpoint Y2</td><td class="d">Breakpoint Y2 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="360" data-acc="W" data-u="°C" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">Xzone ORS breakpoint Y3</td><td class="d">Breakpoint Y3 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="361" data-acc="W" data-u="°C" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">Xzone ORS breakpoint Y4</td><td class="d">Breakpoint Y4 setting according to the diagram for ORS.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="364" data-acc="W" data-u="°C" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">Xzone ORE breakpoint X1</td><td class="d">Breakpoint X1 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="365" data-acc="W" data-u="°C" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">Xzone ORE breakpoint X2</td><td class="d">Breakpoint X2 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="366" data-acc="W" data-u="°C" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">Xzone ORE breakpoint X3</td><td class="d">Breakpoint X3 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="367" data-acc="W" data-u="°C" id="obj-av-367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">367</td><td class="n">Xzone ORE breakpoint X4</td><td class="d">Breakpoint X4 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="563" data-i="368" data-acc="W" data-u="°C" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">Xzone ORE breakpoint Y1</td><td class="d">Breakpoint Y1 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="369" data-acc="W" data-u="°C" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">Xzone ORE breakpoint Y2</td><td class="d">Breakpoint Y2 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="565" data-i="370" data-acc="W" data-u="°C" id="obj-av-370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">370</td><td class="n">Xzone ORE breakpoint Y3</td><td class="d">Breakpoint Y3 setting according to the diagram for ORE.</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="566" data-i="371" data-acc="W" data-u="°C" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">Xzone ORE breakpoint Y4</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="380" data-acc="W" data-u="°C" id="obj-av-380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">380</td><td class="n">Xzone external room temp from BMS</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="381" data-acc="W" data-u="min" id="obj-av-381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">381</td><td class="n">Xzone external room temp from BMS alarm time</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="569" data-i="384" data-acc="W" data-u="K" id="obj-av-384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">384</td><td class="n">Xzone reheat P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="570" data-i="385" data-acc="W" data-u="s" id="obj-av-385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">385</td><td class="n">Xzone reheat I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="388" data-acc="W" data-u="h" id="obj-av-388"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">388</td><td class="n">Xzone reheat periodic operation interval</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="572" data-i="389" data-acc="W" data-u="min" id="obj-av-389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">389</td><td class="n">Xzone reheat periodic operation time</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="573" data-i="396" data-acc="W" data-u="K" id="obj-av-396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">396</td><td class="n">Xzone Cool SA neutral zone</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="574" data-i="397" data-acc="W" data-u="K" id="obj-av-397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">397</td><td class="n">Xzone Cool EA neutral zone</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="398" data-acc="W" data-u="K" id="obj-av-398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">398</td><td class="n">Xzone Cool P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="399" data-acc="W" data-u="s" id="obj-av-399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">399</td><td class="n">Xzone Cool I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="403" data-acc="W" data-u="h" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">Xzone Cool periodic operation interval</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="404" data-acc="W" data-u="min" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">Xzone Cool periodic operation time</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="579" data-i="411" data-acc="W" data-u="°C" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">Pre-heat temperature set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="580" data-i="412" data-acc="W" data-u="K" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">Pre-heat P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="581" data-i="413" data-acc="W" data-u="s" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">Pre-heat I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="416" data-acc="W" data-u="h" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">Pre-heat periodic operation interval</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="417" data-acc="W" data-u="min" id="obj-av-417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">417</td><td class="n">Pre-heat periodic operation time</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="426" data-acc="W" data-u="%" id="obj-av-426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">426</td><td class="n">ReCO2-CO2 set point</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="427" data-acc="W" data-u="l/s" id="obj-av-427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">427</td><td class="n">ReCO2 min. outdoor air</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="428" data-acc="W" data-u="l/s" id="obj-av-428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">428</td><td class="n">ReCO2 min. exhaust air</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="429" data-acc="W" data-u="%" id="obj-av-429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">429</td><td class="n">ReCO2-CO2 P-band</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="430" data-acc="W" data-u="s" id="obj-av-430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">430</td><td class="n">ReCO2-CO2 I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="431" data-acc="W" data-u="%" id="obj-av-431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">431</td><td class="n">ReCO2-CO2 air flow boost reg. P-band</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="590" data-i="432" data-acc="W" data-u="s" id="obj-av-432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">432</td><td class="n">ReCO2-CO2 air flow boost reg. I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="433" data-acc="W" data-u="K" id="obj-av-433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">433</td><td class="n">ReCO2 heat P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="434" data-acc="W" data-u="s" id="obj-av-434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">434</td><td class="n">ReCO2 heat I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="593" data-i="435" data-acc="W" data-u="K" id="obj-av-435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">435</td><td class="n">ReCO2 cool P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="594" data-i="436" data-acc="W" data-u="s" id="obj-av-436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">436</td><td class="n">ReCO2 cool I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="443" data-acc="W" data-u="%RH" id="obj-av-443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">443</td><td class="n">Humidifying on/off start level</td><td class="d"></td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="444" data-acc="W" data-u="%RH" id="obj-av-444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">444</td><td class="n">Humidifying on/off stop level</td><td class="d"></td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="448" data-acc="W" data-u="%RH" id="obj-av-448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">448</td><td class="n">Humidifying 0-10V set point</td><td class="d"></td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="449" data-acc="W" data-u="%RH" id="obj-av-449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">449</td><td class="n">Humidifying 0-10V SA max set point</td><td class="d"></td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="450" data-acc="W" data-u="%RH" id="obj-av-450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">450</td><td class="n">Humidifying 0-10V SA P-band</td><td class="d"></td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="451" data-acc="W" data-u="s" id="obj-av-451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">451</td><td class="n">Humidifying 0-10V SA I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="452" data-acc="W" data-u="%RH" id="obj-av-452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">452</td><td class="n">Humidifying 0-10V EA P-band</td><td class="d"></td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="453" data-acc="W" data-u="s" id="obj-av-453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">453</td><td class="n">Humidifying 0-10V EA I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="458" data-acc="W" data-u="%RH" id="obj-av-458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">458</td><td class="n">Dehumidifying set point</td><td class="d"></td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="470" data-acc="W" data-u="Bar" id="obj-av-470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">470</td><td class="n">COOL DX Low pressure stop limit</td><td class="d"></td><td class="u">Bar</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="471" data-acc="W" data-u="Bar" id="obj-av-471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">471</td><td class="n">COOL DX High pressure stop limit</td><td class="d"></td><td class="u">Bar</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="472" data-acc="W" data-u="min" id="obj-av-472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">472</td><td class="n">COOL DX Restart time</td><td class="d">Time setting between start - start</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="482" data-acc="W" data-u="°C" id="obj-av-482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">482</td><td class="n">SMART Link WB Heat temperature set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="483" data-acc="W" data-u="K" id="obj-av-483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">483</td><td class="n">SMART Link WB Heat temperature heat zone</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="484" data-acc="W" data-u="°C" id="obj-av-484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">484</td><td class="n">SMART Link WB Cool temperature set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="610" data-i="485" data-acc="W" data-u="K" id="obj-av-485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">485</td><td class="n">SMART Link WB Cool temperature heat zone</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="611" data-i="491" data-acc="W" data-u="%" id="obj-av-491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">491</td><td class="n">SMART Link WB Optimize valve upper limit</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="612" data-i="492" data-acc="W" data-u="%" id="obj-av-492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">492</td><td class="n">SMART Link WB Optimize valve lower limit</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="613" data-i="493" data-acc="W" data-u="s" id="obj-av-493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">493</td><td class="n">SMART Link WB Optimize time delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="614" data-i="494" data-acc="W" data-u="K/s" id="obj-av-494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">494</td><td class="n">SMART Link WB Optimize heat regulation speed</td><td class="d"></td><td class="u">K/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="615" data-i="495" data-acc="W" data-u="K/s" id="obj-av-495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">495</td><td class="n">SMART Link WB Optimize cool regulation speed</td><td class="d"></td><td class="u">K/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="616" data-i="510" data-acc="W" data-u="" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">SMART Link DX Amount of units</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="617" data-i="519" data-acc="W" data-u="°C" id="obj-av-519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">519</td><td class="n">SMART Link OA temp limit</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="618" data-i="524" data-acc="W" data-u="°C" id="obj-av-524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">524</td><td class="n">AYC Heated water temp set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="619" data-i="526" data-acc="W" data-u="°C" id="obj-av-526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">526</td><td class="n">AYC Heated water OA temp for start of pump</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="620" data-i="527" data-acc="W" data-u="°C" id="obj-av-527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">527</td><td class="n">AYC Heated water OA temp for stop of pump</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="621" data-i="532" data-acc="W" data-u="h" id="obj-av-532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">532</td><td class="n">AYC Heated water periodic operation interval</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="622" data-i="533" data-acc="W" data-u="min" id="obj-av-533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">533</td><td class="n">AYC Heated water periodic operation time</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="623" data-i="537" data-acc="W" data-u="°C" id="obj-av-537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">537</td><td class="n">AYC Heated water OA temp compensation X1</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="624" data-i="538" data-acc="W" data-u="°C" id="obj-av-538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">538</td><td class="n">AYC Heated water OA temp compensation X2</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="625" data-i="539" data-acc="W" data-u="°C" id="obj-av-539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">539</td><td class="n">AYC Heated water OA temp compensation X3</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="626" data-i="540" data-acc="W" data-u="°C" id="obj-av-540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540</td><td class="n">AYC Heated water OA temp compensation X4</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="627" data-i="541" data-acc="W" data-u="°C" id="obj-av-541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">541</td><td class="n">AYC Heated water OA temp compensation Y1</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="542" data-acc="W" data-u="°C" id="obj-av-542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542</td><td class="n">AYC Heated water OA temp compensation Y2</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="543" data-acc="W" data-u="°C" id="obj-av-543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">543</td><td class="n">AYC Heated water OA temp compensation Y3</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="544" data-acc="W" data-u="°C" id="obj-av-544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">544</td><td class="n">AYC Heated water OA temp compensation Y4</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="549" data-acc="W" data-u="°C" id="obj-av-549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">549</td><td class="n">AYC Heated water room temp compensation temperature</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="632" data-i="550" data-acc="W" data-u="K" id="obj-av-550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">550</td><td class="n">AYC Heated water room temp compensation P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="633" data-i="554" data-acc="W" data-u="K" id="obj-av-554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">554</td><td class="n">AYC Heated water night temp compensation temp</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="556" data-acc="W" data-u="h" id="obj-av-556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">556</td><td class="n">AYC Heated water night temp compensation start time 1 (hour)</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="557" data-acc="W" data-u="min" id="obj-av-557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">557</td><td class="n">AYC Heated water night temp compensation start time 1 (minutes)</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="558" data-acc="W" data-u="h" id="obj-av-558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">558</td><td class="n">AYC Heated water night temp compensation stop time 1 (hour)</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="559" data-acc="W" data-u="min" id="obj-av-559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">559</td><td class="n">AYC Heated water night temp compensation stop time 1 (minutes)</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="563" data-acc="W" data-u="h" id="obj-av-563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">563</td><td class="n">AYC Heated water night temp compensation start time 2 (hour)</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="564" data-acc="W" data-u="min" id="obj-av-564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">564</td><td class="n">AYC Heated water night temp compensation start time 2 (minutes)</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="565" data-acc="W" data-u="h" id="obj-av-565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">565</td><td class="n">AYC Heated water night temp compensation stop time 2 (hour)</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="566" data-acc="W" data-u="min" id="obj-av-566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">566</td><td class="n">AYC Heated water night temp compensation stop time 2 (minutes)</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="569" data-acc="W" data-u="K" id="obj-av-569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">569</td><td class="n">AYC Heated water P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="570" data-acc="W" data-u="s" id="obj-av-570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">570</td><td class="n">AYC Heated water I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="644" data-i="572" data-acc="W" data-u="°C" id="obj-av-572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">572</td><td class="n">AYC Chilled water temp set point</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="575" data-acc="W" data-u="°C" id="obj-av-575"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">575</td><td class="n">AYC Chilled water OA temp for start of pump</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="576" data-acc="W" data-u="°C" id="obj-av-576"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">576</td><td class="n">AYC Chilled water OA temp for stop of pump</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="581" data-acc="W" data-u="h" id="obj-av-581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">581</td><td class="n">AYC Chilled water periodic operation interval</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="582" data-acc="W" data-u="min" id="obj-av-582"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">582</td><td class="n">AYC Chilled water periodic operation time</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="586" data-acc="W" data-u="°C" id="obj-av-586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">586</td><td class="n">AYC Chilled water OA temp compensation X1</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="587" data-acc="W" data-u="°C" id="obj-av-587"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">587</td><td class="n">AYC Chilled water OA temp compensation X2</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="588" data-acc="W" data-u="°C" id="obj-av-588"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">588</td><td class="n">AYC Chilled water OA temp compensation X3</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="589" data-acc="W" data-u="°C" id="obj-av-589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">589</td><td class="n">AYC Chilled water OA temp compensation X4</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="590" data-acc="W" data-u="°C" id="obj-av-590"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">590</td><td class="n">AYC Chilled water OA temp compensation Y1</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="591" data-acc="W" data-u="°C" id="obj-av-591"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">591</td><td class="n">AYC Chilled water OA temp compensation Y2</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="592" data-acc="W" data-u="°C" id="obj-av-592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">592</td><td class="n">AYC Chilled water OA temp compensation Y3</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="593" data-acc="W" data-u="°C" id="obj-av-593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">593</td><td class="n">AYC Chilled water OA temp compensation Y4</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="598" data-acc="W" data-u="°C" id="obj-av-598"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">598</td><td class="n">AYC Chilledwater room temp compensation temperature</td><td class="d"></td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="599" data-acc="W" data-u="K" id="obj-av-599"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">599</td><td class="n">AYC Chilled water room temp compensation P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="603" data-acc="W" data-u="K" id="obj-av-603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">603</td><td class="n">AYC Chilled water night temp compensation temp</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="605" data-acc="W" data-u="h" id="obj-av-605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">605</td><td class="n">AYC Chilled water night temp compensation start time 1 (hour)</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="606" data-acc="W" data-u="min" id="obj-av-606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">606</td><td class="n">AYC Chilled water night temp compensation start time 1 (minutes)</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="607" data-acc="W" data-u="h" id="obj-av-607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">607</td><td class="n">AYC Chilled water night temp compensation stop time 1 (hour)</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="608" data-acc="W" data-u="min" id="obj-av-608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">608</td><td class="n">AYC Chilled water night temp compensation stop time 1 (minutes)</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="612" data-acc="W" data-u="h" id="obj-av-612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">612</td><td class="n">AYC Chilled water night temp compensation start time 2 (hour)</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="613" data-acc="W" data-u="min" id="obj-av-613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">613</td><td class="n">AYC Chilled water night temp compensation start time 2 (minutes)</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="614" data-acc="W" data-u="h" id="obj-av-614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">614</td><td class="n">AYC Chilledwater night temp compensation stop time 2 (hour)</td><td class="d"></td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="615" data-acc="W" data-u="min" id="obj-av-615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">615</td><td class="n">AYC Chilled water night temp compensation stop time 2 (minutes)</td><td class="d"></td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="668" data-i="619" data-acc="W" data-u="K" id="obj-av-619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">619</td><td class="n">AYC Chilled water dew point compensation neutral zone</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="669" data-i="620" data-acc="W" data-u="%/K" id="obj-av-620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">620</td><td class="n">AYC Chilled water dew point compensation regulation speed</td><td class="d">Percent air flow boost of each increased chilled water set point.</td><td class="u">%/K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="670" data-i="623" data-acc="W" data-u="K" id="obj-av-623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">623</td><td class="n">AYC Chilled water P-band</td><td class="d"></td><td class="u">K</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="671" data-i="624" data-acc="W" data-u="s" id="obj-av-624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">624</td><td class="n">AYC Chilled water I-time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="672" data-i="638" data-acc="W" data-u="Pa" id="obj-av-638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">638</td><td class="n">Optimize SA pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="673" data-i="639" data-acc="W" data-u="Pa" id="obj-av-639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">639</td><td class="n">Optimize EA pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="674" data-i="672" data-acc="W" data-u="Pa" id="obj-av-672"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">672</td><td class="n">MIRU Control 1 Low speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="675" data-i="673" data-acc="W" data-u="Pa" id="obj-av-673"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">673</td><td class="n">MIRU Control 1 High speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="676" data-i="674" data-acc="W" data-u="l/s" id="obj-av-674"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">674</td><td class="n">MIRU Control 1 Low speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="677" data-i="675" data-acc="W" data-u="l/s" id="obj-av-675"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">675</td><td class="n">MIRU Control 1 High speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="678" data-i="680" data-acc="W" data-u="Pa" id="obj-av-680"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">680</td><td class="n">MIRU Control 2 Low speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="679" data-i="681" data-acc="W" data-u="Pa" id="obj-av-681"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">681</td><td class="n">MIRU Control 2 High speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="680" data-i="682" data-acc="W" data-u="l/s" id="obj-av-682"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">682</td><td class="n">MIRU Control 2 Low speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="681" data-i="683" data-acc="W" data-u="l/s" id="obj-av-683"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">683</td><td class="n">MIRU Control 2 High speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="682" data-i="688" data-acc="W" data-u="Pa" id="obj-av-688"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">688</td><td class="n">MIRU Control 3 Low speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="683" data-i="689" data-acc="W" data-u="Pa" id="obj-av-689"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">689</td><td class="n">MIRU Control 3 High speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="684" data-i="690" data-acc="W" data-u="l/s" id="obj-av-690"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">690</td><td class="n">MIRU Control 3 Low speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="685" data-i="691" data-acc="W" data-u="l/s" id="obj-av-691"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">691</td><td class="n">MIRU Control 3 High speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="686" data-i="696" data-acc="W" data-u="Pa" id="obj-av-696"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">696</td><td class="n">MIRU Control 4 Low speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="687" data-i="697" data-acc="W" data-u="Pa" id="obj-av-697"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">697</td><td class="n">MIRU Control 4 High speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="688" data-i="698" data-acc="W" data-u="l/s" id="obj-av-698"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">698</td><td class="n">MIRU Control 4 Low speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="689" data-i="699" data-acc="W" data-u="l/s" id="obj-av-699"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">699</td><td class="n">MIRU Control 4 High speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="690" data-i="704" data-acc="W" data-u="Pa" id="obj-av-704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">704</td><td class="n">MIRU Control 5 Low speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="691" data-i="705" data-acc="W" data-u="Pa" id="obj-av-705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">705</td><td class="n">MIRU Control 5 High speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="692" data-i="706" data-acc="W" data-u="l/s" id="obj-av-706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">706</td><td class="n">MIRU Control 5 Low speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="693" data-i="707" data-acc="W" data-u="l/s" id="obj-av-707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707</td><td class="n">MIRU Control 5 High speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="694" data-i="712" data-acc="W" data-u="Pa" id="obj-av-712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">712</td><td class="n">MIRU Control 6 Low speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="695" data-i="713" data-acc="W" data-u="Pa" id="obj-av-713"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">713</td><td class="n">MIRU Control 6 High speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="696" data-i="714" data-acc="W" data-u="l/s" id="obj-av-714"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">714</td><td class="n">MIRU Control 6 Low speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="697" data-i="715" data-acc="W" data-u="l/s" id="obj-av-715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">715</td><td class="n">MIRU Control 6 High speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="698" data-i="720" data-acc="W" data-u="Pa" id="obj-av-720"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">720</td><td class="n">MIRU Control 7 Low speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="699" data-i="721" data-acc="W" data-u="Pa" id="obj-av-721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">721</td><td class="n">MIRU Control 7 High speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="700" data-i="722" data-acc="W" data-u="l/s" id="obj-av-722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">722</td><td class="n">MIRU Control 7 Low speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="701" data-i="723" data-acc="W" data-u="l/s" id="obj-av-723"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">723</td><td class="n">MIRU Control 7 High speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="702" data-i="728" data-acc="W" data-u="Pa" id="obj-av-728"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">728</td><td class="n">MIRU Control 8 Low speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="703" data-i="729" data-acc="W" data-u="Pa" id="obj-av-729"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">729</td><td class="n">MIRU Control 8 High speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="704" data-i="730" data-acc="W" data-u="l/s" id="obj-av-730"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">730</td><td class="n">MIRU Control 8 Low speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="705" data-i="731" data-acc="W" data-u="l/s" id="obj-av-731"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">731</td><td class="n">MIRU Control 8 High speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="706" data-i="736" data-acc="W" data-u="Pa" id="obj-av-736"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">736</td><td class="n">MIRU Control 9 Low speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="707" data-i="737" data-acc="W" data-u="Pa" id="obj-av-737"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">737</td><td class="n">MIRU Control 9 High speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="708" data-i="738" data-acc="W" data-u="l/s" id="obj-av-738"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">738</td><td class="n">MIRU Control 9 Low speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="709" data-i="739" data-acc="W" data-u="l/s" id="obj-av-739"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">739</td><td class="n">MIRU Control 9 High speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="710" data-i="744" data-acc="W" data-u="Pa" id="obj-av-744"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">744</td><td class="n">MIRU Control 10 Low speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="711" data-i="745" data-acc="W" data-u="Pa" id="obj-av-745"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">745</td><td class="n">MIRU Control 10 High speed duct pressure set point</td><td class="d"></td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="712" data-i="746" data-acc="W" data-u="l/s" id="obj-av-746"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">746</td><td class="n">MIRU Control 10 Low speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="713" data-i="747" data-acc="W" data-u="l/s" id="obj-av-747"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">747</td><td class="n">MIRU Control 10 High speed air flow set point</td><td class="d"></td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="714" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Operation active</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="715" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Damper operation active</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="716" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Low speed operation active</td><td class="d">Low speed operation status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="717" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">High speed operation active</td><td class="d">High speed operation status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="718" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Intermittent night heat active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="719" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Morning boost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="720" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Heating boost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="721" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Cooling boost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="722" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Summer night cool active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="723" data-i="13" data-acc="R" data-u="" data-min="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">A-alarm active</td><td class="d">Any alarm with priority class A active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="724" data-i="14" data-acc="R" data-u="" data-min="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">B-alarm active</td><td class="d">Any alarm with priority class B active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="725" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">HX operation active</td><td class="d">HX status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="726" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">HX cool recovery active</td><td class="d">HX cool recovery status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="727" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">HX defrost active</td><td class="d">HX defrost status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="728" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">RHX speed monitor signal</td><td class="d">RHX speed monitor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="729" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">CHX pump output</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="730" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">CHX pump input</td><td class="d">Digital input status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="731" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Season heat, extra regulation sequence allowed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="732" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Season heat, re-heat allowed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="733" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Extra regulation sequence 1, output</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="734" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Extra regulation sequence 1, power reduction active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="735" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Extra regulation sequence 1, anti-frost regulation active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="736" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Re-heat output</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="737" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Re-heat power reduction active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="738" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">Re-heat anti-frost regulation active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="739" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Cool output 1</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="740" data-i="44" data-acc="R" data-u="" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Cool output 2</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="741" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">Extra regulation sequence 2, output</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="742" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Extra regulation sequence 2, power reduction active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="743" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">Extra regulation sequence 2, anti-frost regulation active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="744" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">Pre-heat output</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="745" data-i="52" data-acc="R" data-u="" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">Pre-heat power reduction active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="746" data-i="53" data-acc="R" data-u="" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">Pre-heat anti-frost regulation active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="747" data-i="56" data-acc="R" data-u="" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">Xzone heat output</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="748" data-i="57" data-acc="R" data-u="" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">Xzone heat power reduction active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="749" data-i="58" data-acc="R" data-u="" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">Xzone heat anti-frost regulation active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="750" data-i="63" data-acc="R" data-u="" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">Xzone cool output 1</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="751" data-i="64" data-acc="R" data-u="" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">Xzone cool output 2</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="752" data-i="99" data-acc="R" data-u="" id="obj-bi-99"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">99</td><td class="n">AYC heat pump output</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="753" data-i="100" data-acc="R" data-u="" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">AYC heat pump input</td><td class="d">Digital input status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="754" data-i="104" data-acc="R" data-u="" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">Max. limit for the supply air fan speed when running in pressure regulation mo</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="755" data-i="105" data-acc="R" data-u="" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">AYC cool pump input</td><td class="d">Digital input status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="756" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">COOL DX compressor 1 output</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="757" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">COOL DX compressor 1 input</td><td class="d">Digital input status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="758" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">COOL DX compressor 2 output</td><td class="d">Relay output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="759" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">COOL DX compressor 2 input</td><td class="d">Digital input status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="760" data-i="319" data-acc="R" data-u="" id="obj-bi-319"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">319</td><td class="n">SMART Link, DX operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="761" data-i="323" data-acc="R" data-u="" id="obj-bi-323"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">323</td><td class="n">SMART Link, DX unit 1 operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="762" data-i="324" data-acc="R" data-u="" id="obj-bi-324"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">324</td><td class="n">SMART Link, DX unit 1 cool mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="763" data-i="325" data-acc="R" data-u="" id="obj-bi-325"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">325</td><td class="n">SMART Link, DX unit 1 defrost request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="764" data-i="326" data-acc="R" data-u="" id="obj-bi-326"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">326</td><td class="n">SMART Link, DX unit 1 defrost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="765" data-i="334" data-acc="R" data-u="" id="obj-bi-334"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">334</td><td class="n">SMART Link, DX unit 2 operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="766" data-i="335" data-acc="R" data-u="" id="obj-bi-335"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">335</td><td class="n">SMART Link, DX unit 2 cool mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="767" data-i="336" data-acc="R" data-u="" id="obj-bi-336"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">336</td><td class="n">SMART Link, DX unit 2 defrost request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="768" data-i="337" data-acc="R" data-u="" id="obj-bi-337"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">337</td><td class="n">SMART Link, DX unit 2 defrost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="769" data-i="345" data-acc="R" data-u="" id="obj-bi-345"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">345</td><td class="n">SMART Link, DX unit 3 operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="770" data-i="346" data-acc="R" data-u="" id="obj-bi-346"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">346</td><td class="n">SMART Link, DX unit 3 cool mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="771" data-i="347" data-acc="R" data-u="" id="obj-bi-347"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">347</td><td class="n">SMART Link, DX unit 3 defrost request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="772" data-i="348" data-acc="R" data-u="" id="obj-bi-348"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">348</td><td class="n">SMART Link, DX unit 3 defrost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="773" data-i="356" data-acc="R" data-u="" id="obj-bi-356"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">356</td><td class="n">SMART Link, DX unit 4 operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="774" data-i="357" data-acc="R" data-u="" id="obj-bi-357"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">357</td><td class="n">SMART Link, DX unit 4 cool mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="775" data-i="358" data-acc="R" data-u="" id="obj-bi-358"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">358</td><td class="n">SMART Link, DX unit 4 defrost request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="776" data-i="359" data-acc="R" data-u="" id="obj-bi-359"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">359</td><td class="n">SMART Link, DX unit 4 power defrost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="777" data-i="501" data-acc="R" data-u="" id="obj-bi-501"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">501</td><td class="n">Alarm 1:1 External fire alarm no. 1 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="778" data-i="502" data-acc="R" data-u="" id="obj-bi-502"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">502</td><td class="n">Alarm 1:2 External fire alarm no. 2 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="779" data-i="503" data-acc="R" data-u="" id="obj-bi-503"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">503</td><td class="n">Alarm 1:3 Internal fire alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="780" data-i="516" data-acc="R" data-u="" id="obj-bi-516"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">516</td><td class="n">Alarm 2:1 External alarm no. 1 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="781" data-i="517" data-acc="R" data-u="" id="obj-bi-517"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">517</td><td class="n">Alarm 2:2 External alarm no. 2 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="782" data-i="531" data-acc="R" data-u="" id="obj-bi-531"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">531</td><td class="n">Alarm 3:1 Pre-heat I/O-module no. 9 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="783" data-i="532" data-acc="R" data-u="" id="obj-bi-532"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">532</td><td class="n">Alarm 3:2 Pre-heat electrical heater overheat protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="784" data-i="533" data-acc="R" data-u="" id="obj-bi-533"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">533</td><td class="n">Alarm 3:3 Pre-heat frost protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="785" data-i="534" data-acc="R" data-u="" id="obj-bi-534"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">534</td><td class="n">Alarm 3:4 Pre-heat frost protection temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="786" data-i="535" data-acc="R" data-u="" id="obj-bi-535"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">535</td><td class="n">Alarm 3:5 Pre-heat temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="787" data-i="536" data-acc="R" data-u="" id="obj-bi-536"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">536</td><td class="n">Alarm 3:6 Pre-heat valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="788" data-i="537" data-acc="R" data-u="" id="obj-bi-537"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">537</td><td class="n">Alarm 3:7 Pre-heat temperature below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="789" data-i="538" data-acc="R" data-u="" id="obj-bi-538"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">538</td><td class="n">Alarm 3:8 Pre-heat alarm input tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="790" data-i="546" data-acc="R" data-u="" id="obj-bi-546"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">546</td><td class="n">Alarm 4:1 Extra reg. sequence 1 I/O-module no. E com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="791" data-i="547" data-acc="R" data-u="" id="obj-bi-547"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">547</td><td class="n">Alarm 4:2 Extra reg. sequence 1 electrical heater overheat protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="792" data-i="548" data-acc="R" data-u="" id="obj-bi-548"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">548</td><td class="n">Alarm 4:3 Extra reg. sequence 1 frost protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="793" data-i="549" data-acc="R" data-u="" id="obj-bi-549"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">549</td><td class="n">Alarm 4:4 Extra reg. sequence 1 frost protection temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="794" data-i="550" data-acc="R" data-u="" id="obj-bi-550"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">550</td><td class="n">Alarm 4:5 Extra reg. sequence 1 valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="795" data-i="551" data-acc="R" data-u="" id="obj-bi-551"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">551</td><td class="n">Alarm 4:6 Extra reg. sequence 1 alarm input tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="796" data-i="552" data-acc="R" data-u="" id="obj-bi-552"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">552</td><td class="n">Alarm 4:7 Extra reg. sequence 1 temperature protection from com. Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="797" data-i="554" data-acc="R" data-u="" id="obj-bi-554"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">554</td><td class="n">Alarm 4:9 Extra reg. sequence 2 I/O-module no. F com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="798" data-i="555" data-acc="R" data-u="" id="obj-bi-555"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">555</td><td class="n">Alarm 4:10 Extra reg. sequence 2 electrical heater overheat protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="799" data-i="556" data-acc="R" data-u="" id="obj-bi-556"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">556</td><td class="n">Alarm 4:11 Extra reg. sequence 2 frost protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="800" data-i="557" data-acc="R" data-u="" id="obj-bi-557"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">557</td><td class="n">Alarm 4:12 Extra reg. sequence 2 frost protection temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="801" data-i="558" data-acc="R" data-u="" id="obj-bi-558"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">558</td><td class="n">Alarm 4:13 Extra reg. sequence 2 valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="802" data-i="559" data-acc="R" data-u="" id="obj-bi-559"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">559</td><td class="n">Alarm 4:14 Extra reg. sequence 2 alarm input tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="803" data-i="561" data-acc="R" data-u="" id="obj-bi-561"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">561</td><td class="n">Alarm 5:1 Re-heat electrical heater over heat protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="804" data-i="562" data-acc="R" data-u="" id="obj-bi-562"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">562</td><td class="n">Alarm 5:2 Re-heat frost protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="805" data-i="563" data-acc="R" data-u="" id="obj-bi-563"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">563</td><td class="n">Alarm 5:3 Re-heat frost protection temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="806" data-i="564" data-acc="R" data-u="" id="obj-bi-564"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">564</td><td class="n">Alarm 5:4 Re-heat heat valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="807" data-i="576" data-acc="R" data-u="" id="obj-bi-576"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">576</td><td class="n">Alarm 6:1 Xzone I/O-module no. A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="808" data-i="577" data-acc="R" data-u="" id="obj-bi-577"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">577</td><td class="n">Alarm 6:2 Xzone electrical heater overheat protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="809" data-i="578" data-acc="R" data-u="" id="obj-bi-578"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">578</td><td class="n">Alarm 6:3 Xzone frost protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="810" data-i="579" data-acc="R" data-u="" id="obj-bi-579"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">579</td><td class="n">Alarm 6:4 Xzone frost protection temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="811" data-i="580" data-acc="R" data-u="" id="obj-bi-580"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">580</td><td class="n">Alarm 6:5 Xzone supply air temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="812" data-i="581" data-acc="R" data-u="" id="obj-bi-581"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">581</td><td class="n">Alarm 6:6 Xzone heat valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="813" data-i="582" data-acc="R" data-u="" id="obj-bi-582"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">582</td><td class="n">Alarm 6:7 Xzone supply air temperature below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="814" data-i="583" data-acc="R" data-u="" id="obj-bi-583"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">583</td><td class="n">Alarm 6:8 Xzone supply air temperature above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="815" data-i="584" data-acc="R" data-u="" id="obj-bi-584"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">584</td><td class="n">Alarm 6:9 Xzone heat alarm input tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="816" data-i="591" data-acc="R" data-u="" id="obj-bi-591"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">591</td><td class="n">Alarm 7:1 Xzone I/O-module no. B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="817" data-i="592" data-acc="R" data-u="" id="obj-bi-592"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">592</td><td class="n">Alarm 7:2 Xzone extract air temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="818" data-i="593" data-acc="R" data-u="" id="obj-bi-593"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">593</td><td class="n">Alarm 7:3 Xzone cool valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="819" data-i="594" data-acc="R" data-u="" id="obj-bi-594"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">594</td><td class="n">Alarm 7:4 Xzone extract air temperature below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="820" data-i="595" data-acc="R" data-u="" id="obj-bi-595"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">595</td><td class="n">Alarm 7:5 Xzone cool alarm input 1 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="821" data-i="596" data-acc="R" data-u="" id="obj-bi-596"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">596</td><td class="n">Alarm 7:6 Xzone cool alarm input 2 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="822" data-i="610" data-acc="R" data-u="" id="obj-bi-610"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">610</td><td class="n">Alarm 8:5 Cool valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="823" data-i="636" data-acc="R" data-u="" id="obj-bi-636"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">636</td><td class="n">Alarm 10:1 Supply air temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="824" data-i="637" data-acc="R" data-u="" id="obj-bi-637"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">637</td><td class="n">Alarm 10:2 Supply air temperature sensor for density compensation defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="825" data-i="638" data-acc="R" data-u="" id="obj-bi-638"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">638</td><td class="n">Alarm 10:3 Extract air temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="826" data-i="639" data-acc="R" data-u="" id="obj-bi-639"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">639</td><td class="n">Alarm 10:4 Extract air temperature sensor for density compensation defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="827" data-i="640" data-acc="R" data-u="" id="obj-bi-640"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">640</td><td class="n">Alarm 10:5 Extract air temperature sensor for heat exchanger defrosting def.</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="828" data-i="641" data-acc="R" data-u="" id="obj-bi-641"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">641</td><td class="n">Alarm 10:6 Extract air temp. sensor for density compensation in SD AHU def.</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="829" data-i="642" data-acc="R" data-u="" id="obj-bi-642"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">642</td><td class="n">Alarm 10:7 Extract air duct temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="830" data-i="645" data-acc="R" data-u="" id="obj-bi-645"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">645</td><td class="n">Alarm 10:10 Outdoor air temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="831" data-i="651" data-acc="R" data-u="" id="obj-bi-651"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">651</td><td class="n">Alarm 11:1 Room temperature sensor no. 1 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="832" data-i="652" data-acc="R" data-u="" id="obj-bi-652"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">652</td><td class="n">Alarm 11:2 Room temperature sensor no. 2 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="833" data-i="653" data-acc="R" data-u="" id="obj-bi-653"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">653</td><td class="n">Alarm 11:3 Room temperature sensor no. 3 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="834" data-i="654" data-acc="R" data-u="" id="obj-bi-654"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">654</td><td class="n">Alarm 11:4 Room temperature sensor no. 4 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="835" data-i="655" data-acc="R" data-u="" id="obj-bi-655"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">655</td><td class="n">Alarm 11:5 Xzone room temperature sensor no. 5 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="836" data-i="656" data-acc="R" data-u="" id="obj-bi-656"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">656</td><td class="n">Alarm 11:6 Xzone room temperature sensor no. 6 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="837" data-i="657" data-acc="R" data-u="" id="obj-bi-657"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">657</td><td class="n">Alarm 11:7 Xzone room temperature sensor no. 7 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="838" data-i="658" data-acc="R" data-u="" id="obj-bi-658"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">658</td><td class="n">Alarm 11:8 Xzone room temperature sensor no. 8 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="839" data-i="659" data-acc="R" data-u="" id="obj-bi-659"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">659</td><td class="n">Alarm 11:9 Outdoor temperature sensor no. A defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="840" data-i="660" data-acc="R" data-u="" id="obj-bi-660"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">660</td><td class="n">Alarm 11:10 Outdoor temperature sensor no. B defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="841" data-i="661" data-acc="R" data-u="" id="obj-bi-661"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">661</td><td class="n">Alarm 11:11 Outdoor temperature sensor no. C defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="842" data-i="662" data-acc="R" data-u="" id="obj-bi-662"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">662</td><td class="n">Alarm 11:12 Outdoor temperature sensor no. D defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="843" data-i="663" data-acc="R" data-u="" id="obj-bi-663"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">663</td><td class="n">Alarm 11:13 Room temperature from com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="844" data-i="664" data-acc="R" data-u="" id="obj-bi-664"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">664</td><td class="n">Alarm 11:14 Xzone room temperature from com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="845" data-i="665" data-acc="R" data-u="" id="obj-bi-665"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">665</td><td class="n">Alarm 11:15 Outdoor temperature from com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="846" data-i="666" data-acc="R" data-u="" id="obj-bi-666"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">666</td><td class="n">Alarm 12:1 Supply air temperature below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="847" data-i="667" data-acc="R" data-u="" id="obj-bi-667"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">667</td><td class="n">Alarm 12:2 Supply air temperature above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="848" data-i="671" data-acc="R" data-u="" id="obj-bi-671"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">671</td><td class="n">Alarm 12:6 Extract air temperature below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="849" data-i="676" data-acc="R" data-u="" id="obj-bi-676"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">676</td><td class="n">Alarm 12:11 Temperature guard below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="850" data-i="681" data-acc="R" data-u="" id="obj-bi-681"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">681</td><td class="n">Alarm 13:1 Humidification I/O-module no. 4 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="851" data-i="682" data-acc="R" data-u="" id="obj-bi-682"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">682</td><td class="n">Alarm 13:2 Supply air humidity sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="852" data-i="683" data-acc="R" data-u="" id="obj-bi-683"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">683</td><td class="n">Alarm 13:3 Extract air humidity sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="853" data-i="689" data-acc="R" data-u="" id="obj-bi-689"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">689</td><td class="n">Alarm 13:9 Humidifier alarm output tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="854" data-i="691" data-acc="R" data-u="" id="obj-bi-691"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">691</td><td class="n">Alarm 13:11 VOC sensor com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="855" data-i="692" data-acc="R" data-u="" id="obj-bi-692"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">692</td><td class="n">Alarm 13:12 VOC sensor internal com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="856" data-i="693" data-acc="R" data-u="" id="obj-bi-693"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">693</td><td class="n">Alarm 13:13 VOC sensor internal error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="857" data-i="694" data-acc="R" data-u="" id="obj-bi-694"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">694</td><td class="n">Alarm 13:14 VOC sensor level below/above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="858" data-i="711" data-acc="R" data-u="" id="obj-bi-711"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">711</td><td class="n">Alarm 15:1 Plate heat exchanger I/O-module no. 2 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="859" data-i="712" data-acc="R" data-u="" id="obj-bi-712"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">712</td><td class="n">Alarm 15:2 Plate heat exchanger temperature sensor no. 1 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="860" data-i="713" data-acc="R" data-u="" id="obj-bi-713"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">713</td><td class="n">Alarm 15:3 Plate heat exchanger temperature sensor no. 2 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="861" data-i="714" data-acc="R" data-u="" id="obj-bi-714"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">714</td><td class="n">Alarm 15:4 Plate heat exchanger damper monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="862" data-i="717" data-acc="R" data-u="" id="obj-bi-717"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">717</td><td class="n">Alarm 15:7 Plate heat exchanger I/O-module no. 3 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="863" data-i="718" data-acc="R" data-u="" id="obj-bi-718"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">718</td><td class="n">Alarm 15:8 Plate heat exchanger bypass damper monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="864" data-i="719" data-acc="R" data-u="" id="obj-bi-719"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">719</td><td class="n">Alarm 15:9 Plate heat exchanger damper no. 1 monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="865" data-i="720" data-acc="R" data-u="" id="obj-bi-720"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">720</td><td class="n">Alarm 15:10 Plate heat exchanger damper no. 2 monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="866" data-i="721" data-acc="R" data-u="" id="obj-bi-721"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">721</td><td class="n">Alarm 15:11 Plate heat exchanger I/O-module no. 3 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="867" data-i="722" data-acc="R" data-u="" id="obj-bi-722"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">722</td><td class="n">Alarm 15:12 Plate heat exchanger bypass damper monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="868" data-i="724" data-acc="R" data-u="" id="obj-bi-724"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">724</td><td class="n">Alarm 15:14 Plate heat exchanger defrost pressure sensor no. C com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="869" data-i="725" data-acc="R" data-u="" id="obj-bi-725"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">725</td><td class="n">Alarm 15:15 Plate heat exchanger defrost pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="870" data-i="726" data-acc="R" data-u="" id="obj-bi-726"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">726</td><td class="n">Alarm 16:1 Coil heat exchanger I/O-module no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="871" data-i="727" data-acc="R" data-u="" id="obj-bi-727"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">727</td><td class="n">Alarm 16:2 Coil heat exchanger temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="872" data-i="728" data-acc="R" data-u="" id="obj-bi-728"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">728</td><td class="n">Alarm 16:3 Coil heat exchanger valve monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="873" data-i="729" data-acc="R" data-u="" id="obj-bi-729"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">729</td><td class="n">Alarm 16:4 Coil heat exchanger pump monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="874" data-i="741" data-acc="R" data-u="" id="obj-bi-741"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">741</td><td class="n">Alarm 17:1 Rotary heat exchanger motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="875" data-i="742" data-acc="R" data-u="" id="obj-bi-742"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">742</td><td class="n">Alarm 17:2 Rotary heat exchanger defrost pressure sensor no. 7 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="876" data-i="743" data-acc="R" data-u="" id="obj-bi-743"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">743</td><td class="n">Alarm 17:3 Rotary heat exchanger defrost pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="877" data-i="744" data-acc="R" data-u="" id="obj-bi-744"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">744</td><td class="n">Alarm 17:4 Rotary heat exchanger speed monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="878" data-i="745" data-acc="R" data-u="" id="obj-bi-745"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">745</td><td class="n">Alarm 17:5 Rotary heat exchanger motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="879" data-i="746" data-acc="R" data-u="" id="obj-bi-746"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">746</td><td class="n">Alarm 17:6 Rotary heat exchanger motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="880" data-i="747" data-acc="R" data-u="" id="obj-bi-747"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">747</td><td class="n">Alarm 17:7 Rotary heat exchanger motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="881" data-i="748" data-acc="R" data-u="" id="obj-bi-748"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">748</td><td class="n">Alarm 17:8 Rotary heat exchanger motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="882" data-i="749" data-acc="R" data-u="" id="obj-bi-749"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">749</td><td class="n">Alarm 17:9 Rotary heat exchanger motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="883" data-i="756" data-acc="R" data-u="" id="obj-bi-756"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">756</td><td class="n">Alarm 18:1 AYC I/O-module no. 7 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="884" data-i="757" data-acc="R" data-u="" id="obj-bi-757"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">757</td><td class="n">Alarm 18:2 AYC heat temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="885" data-i="758" data-acc="R" data-u="" id="obj-bi-758"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">758</td><td class="n">Alarm 18:3 AYC heat valve monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="886" data-i="759" data-acc="R" data-u="" id="obj-bi-759"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">759</td><td class="n">Alarm 18:4 AYC heat pump monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="887" data-i="760" data-acc="R" data-u="" id="obj-bi-760"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">760</td><td class="n">Alarm 18:5 AYC heat temperature below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="888" data-i="761" data-acc="R" data-u="" id="obj-bi-761"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">761</td><td class="n">Alarm 18:6 AYC heat temperature above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="889" data-i="764" data-acc="R" data-u="" id="obj-bi-764"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">764</td><td class="n">Alarm 18:9 AYC cool temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="890" data-i="765" data-acc="R" data-u="" id="obj-bi-765"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">765</td><td class="n">Alarm 18:10 AYC cool valve monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="891" data-i="766" data-acc="R" data-u="" id="obj-bi-766"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">766</td><td class="n">Alarm 18:11 AYC cool pump monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="892" data-i="767" data-acc="R" data-u="" id="obj-bi-767"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">767</td><td class="n">Alarm 18:12 AYC cool temperature below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="893" data-i="768" data-acc="R" data-u="" id="obj-bi-768"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">768</td><td class="n">Alarm 18:13 AYC cool temperature above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="894" data-i="801" data-acc="R" data-u="" id="obj-bi-801"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">801</td><td class="n">Alarm 21:1 COOL DX I/O-module no. 2 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="895" data-i="802" data-acc="R" data-u="" id="obj-bi-802"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">802</td><td class="n">Alarm 21:2 COOL DX compressor no. 1 low pressure sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="896" data-i="803" data-acc="R" data-u="" id="obj-bi-803"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">803</td><td class="n">Alarm 21:3 COOL DX compressor no. 1 low pressure below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="897" data-i="804" data-acc="R" data-u="" id="obj-bi-804"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">804</td><td class="n">Alarm 21:4 COOL DX compressor no. 1 high pressure sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="898" data-i="805" data-acc="R" data-u="" id="obj-bi-805"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">805</td><td class="n">Alarm 21:5 COOL DX compressor no. 1 high pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="899" data-i="806" data-acc="R" data-u="" id="obj-bi-806"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">806</td><td class="n">Alarm 21:6 COOL DX compressor no. 1 monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="900" data-i="807" data-acc="R" data-u="" id="obj-bi-807"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">807</td><td class="n">Alarm 21:7 COOL DX compressor no. 1 restart error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="901" data-i="808" data-acc="R" data-u="" id="obj-bi-808"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">808</td><td class="n">Alarm 21:8 COOL DX compressor no. 2 low pressure sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="902" data-i="809" data-acc="R" data-u="" id="obj-bi-809"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">809</td><td class="n">Alarm 21:9 COOL DX compressor no. 2 low pressure below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="903" data-i="810" data-acc="R" data-u="" id="obj-bi-810"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">810</td><td class="n">Alarm 21:10 COOL DX compressor no. 2 high pressure sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="904" data-i="811" data-acc="R" data-u="" id="obj-bi-811"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">811</td><td class="n">Alarm 21:11 COOL DX compressor no. 2 high pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="905" data-i="812" data-acc="R" data-u="" id="obj-bi-812"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">812</td><td class="n">Alarm 21:12 COOL DX compressor no. 2 monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="906" data-i="813" data-acc="R" data-u="" id="obj-bi-813"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">813</td><td class="n">Alarm 21:13 COOL DX compressor no. 2 restart error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="907" data-i="814" data-acc="R" data-u="" id="obj-bi-814"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">814</td><td class="n">Alarm 21:14 COOL DX outdoor air temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="908" data-i="815" data-acc="R" data-u="" id="obj-bi-815"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">815</td><td class="n">Alarm 21:15 COOL DX phase sequence error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="909" data-i="831" data-acc="R" data-u="" id="obj-bi-831"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">831</td><td class="n">Alarm 23:1 SMART Link com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="910" data-i="832" data-acc="R" data-u="" id="obj-bi-832"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">832</td><td class="n">Alarm 23:2 SMART Link alarm level 1 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="911" data-i="833" data-acc="R" data-u="" id="obj-bi-833"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">833</td><td class="n">Alarm 23:3 SMART Link alarm level 2 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="912" data-i="834" data-acc="R" data-u="" id="obj-bi-834"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">834</td><td class="n">Alarm 23:4 SMART Link alarm level 3 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="913" data-i="840" data-acc="R" data-u="" id="obj-bi-840"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">840</td><td class="n">Alarm 23:10 AQUA Link I/O-module no. 5 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="914" data-i="841" data-acc="R" data-u="" id="obj-bi-841"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">841</td><td class="n">Alarm 23:11 AQUA Link pump monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="915" data-i="846" data-acc="R" data-u="" id="obj-bi-846"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">846</td><td class="n">Alarm 24:1 SMART Link no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="916" data-i="847" data-acc="R" data-u="" id="obj-bi-847"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">847</td><td class="n">Alarm 24:2 SMART Link no. 1 alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="917" data-i="849" data-acc="R" data-u="" id="obj-bi-849"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">849</td><td class="n">Alarm 24:4 SMART Link no. 2 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="918" data-i="850" data-acc="R" data-u="" id="obj-bi-850"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">850</td><td class="n">Alarm 24:5 SMART Link no. 2 alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="919" data-i="852" data-acc="R" data-u="" id="obj-bi-852"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">852</td><td class="n">Alarm 24:7 SMART Link no. 3 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="920" data-i="853" data-acc="R" data-u="" id="obj-bi-853"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">853</td><td class="n">Alarm 24:8 SMART Link no. 3 alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="921" data-i="855" data-acc="R" data-u="" id="obj-bi-855"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">855</td><td class="n">Alarm 24:10 SMART Link no. 4 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="922" data-i="856" data-acc="R" data-u="" id="obj-bi-856"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">856</td><td class="n">Alarm 24:11 SMART Link no. 4 alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="923" data-i="876" data-acc="R" data-u="" id="obj-bi-876"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">876</td><td class="n">Alarm 26:1 Pre-filter supply air pressure sensor no.8 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="924" data-i="877" data-acc="R" data-u="" id="obj-bi-877"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">877</td><td class="n">Alarm 26:2 Pre-filter supply air dirty</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="925" data-i="882" data-acc="R" data-u="" id="obj-bi-882"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">882</td><td class="n">Alarm 26:7 Pre-filter extract air pressure sensor no.9 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="926" data-i="883" data-acc="R" data-u="" id="obj-bi-883"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">883</td><td class="n">Alarm 26:8 Pre-filter extract air dirty</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="927" data-i="891" data-acc="R" data-u="" id="obj-bi-891"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">891</td><td class="n">Alarm 27:1 AHU filter supply air pressure sensor no. 3/4 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="928" data-i="892" data-acc="R" data-u="" id="obj-bi-892"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">892</td><td class="n">Alarm 27:2 AHU filter supply air dirty</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="929" data-i="897" data-acc="R" data-u="" id="obj-bi-897"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">897</td><td class="n">Alarm 27:7 AHU filter extract air pressure sensor no. 3/4 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="930" data-i="898" data-acc="R" data-u="" id="obj-bi-898"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">898</td><td class="n">Alarm 27:8 AHU filter extract air dirty</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="931" data-i="906" data-acc="R" data-u="" id="obj-bi-906"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">906</td><td class="n">Alarm 28:1 End filter supply air pressure sensor no. A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="932" data-i="907" data-acc="R" data-u="" id="obj-bi-907"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">907</td><td class="n">Alarm 28:2 End filter supply air dirty</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="933" data-i="936" data-acc="R" data-u="" id="obj-bi-936"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">936</td><td class="n">Alarm 30:1 Air flow measurement supply air pressure sensor no. 1/2 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="934" data-i="937" data-acc="R" data-u="" id="obj-bi-937"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">937</td><td class="n">Alarm 30:2 Air flow measurement supply air flow below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="935" data-i="938" data-acc="R" data-u="" id="obj-bi-938"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">938</td><td class="n">Alarm 30:3 Air flow measurement supply air flow above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="936" data-i="941" data-acc="R" data-u="" id="obj-bi-941"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">941</td><td class="n">Alarm 30:6 Air flow measurement extract air pressure sensor no. 1/2 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="937" data-i="942" data-acc="R" data-u="" id="obj-bi-942"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">942</td><td class="n">Alarm 30:7 Air flow measurement extract air flow below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="938" data-i="943" data-acc="R" data-u="" id="obj-bi-943"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">943</td><td class="n">Alarm 30:8 Air flow measurement extract air flow above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="939" data-i="946" data-acc="R" data-u="" id="obj-bi-946"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">946</td><td class="n">Alarm 30:11 Air flow meas. carry over control press. sensor no. B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="940" data-i="951" data-acc="R" data-u="" id="obj-bi-951"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">951</td><td class="n">Alarm 31:1 Pressure regulation supply air pressure sensor no. 5 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="941" data-i="952" data-acc="R" data-u="" id="obj-bi-952"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">952</td><td class="n">Alarm 31:2 Pressure regulation supply air pressure below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="942" data-i="953" data-acc="R" data-u="" id="obj-bi-953"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">953</td><td class="n">Alarm 31:3 Pressure regulation supply air pressure above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="943" data-i="956" data-acc="R" data-u="" id="obj-bi-956"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">956</td><td class="n">Alarm 31:6 Pressure regulation extract air pressure sensor no. 6 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="944" data-i="957" data-acc="R" data-u="" id="obj-bi-957"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">957</td><td class="n">Alarm 31:7 Pressure regulation extract air press. below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="945" data-i="958" data-acc="R" data-u="" id="obj-bi-958"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">958</td><td class="n">Alarm 31:8 Pressure regulation extract air press. above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="946" data-i="966" data-acc="R" data-u="" id="obj-bi-966"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">966</td><td class="n">Alarm 32:1 ReCO2 I/O-module no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="947" data-i="967" data-acc="R" data-u="" id="obj-bi-967"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">967</td><td class="n">Alarm 32:2 ReCO2 pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="948" data-i="968" data-acc="R" data-u="" id="obj-bi-968"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">968</td><td class="n">Alarm 32:3 ReCO2 recirculation damper monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="949" data-i="969" data-acc="R" data-u="" id="obj-bi-969"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">969</td><td class="n">Alarm 32:4 ReCO2 outdoor air damper monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="950" data-i="981" data-acc="R" data-u="" id="obj-bi-981"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">981</td><td class="n">Alarm 33:1 Service period above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="951" data-i="995" data-acc="R" data-u="" id="obj-bi-995"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">995</td><td class="n">Alarm 33:15 Lock function tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="952" data-i="996" data-acc="R" data-u="" id="obj-bi-996"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">996</td><td class="n">Alarm 34:1 External control I/O-module no. 3 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="953" data-i="997" data-acc="R" data-u="" id="obj-bi-997"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">997</td><td class="n">Alarm 34:2 External control I/O-module no. 6 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="954" data-i="1011" data-acc="R" data-u="" id="obj-bi-1011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1011</td><td class="n">Alarm 35:1 Booster diffusers I/O-module no. 8 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="955" data-i="1056" data-acc="R" data-u="" id="obj-bi-1056"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1056</td><td class="n">Alarm 38:1 MIRU 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="956" data-i="1057" data-acc="R" data-u="" id="obj-bi-1057"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1057</td><td class="n">Alarm 38:2 MIRU 1 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="957" data-i="1058" data-acc="R" data-u="" id="obj-bi-1058"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1058</td><td class="n">Alarm 38:3 MIRU 1 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="958" data-i="1059" data-acc="R" data-u="" id="obj-bi-1059"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1059</td><td class="n">Alarm 38:4 MIRU 1 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="959" data-i="1060" data-acc="R" data-u="" id="obj-bi-1060"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1060</td><td class="n">Alarm 38:5 MIRU 1 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="960" data-i="1061" data-acc="R" data-u="" id="obj-bi-1061"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1061</td><td class="n">Alarm 38:6 MIRU 1 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="961" data-i="1062" data-acc="R" data-u="" id="obj-bi-1062"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1062</td><td class="n">Alarm 38:7 MIRU 1 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="962" data-i="1071" data-acc="R" data-u="" id="obj-bi-1071"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1071</td><td class="n">Alarm 39:1 MIRU 2 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="963" data-i="1072" data-acc="R" data-u="" id="obj-bi-1072"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1072</td><td class="n">Alarm 39:2 MIRU 2 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="964" data-i="1073" data-acc="R" data-u="" id="obj-bi-1073"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1073</td><td class="n">Alarm 39:3 MIRU 2 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="965" data-i="1074" data-acc="R" data-u="" id="obj-bi-1074"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1074</td><td class="n">Alarm 39:4 MIRU 2 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="966" data-i="1075" data-acc="R" data-u="" id="obj-bi-1075"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1075</td><td class="n">Alarm 39:5 MIRU 2 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="967" data-i="1076" data-acc="R" data-u="" id="obj-bi-1076"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1076</td><td class="n">Alarm 39:6 MIRU 2 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="968" data-i="1077" data-acc="R" data-u="" id="obj-bi-1077"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1077</td><td class="n">Alarm 39:7 MIRU 2 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="969" data-i="1086" data-acc="R" data-u="" id="obj-bi-1086"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1086</td><td class="n">Alarm 40:1 MIRU 3 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="970" data-i="1087" data-acc="R" data-u="" id="obj-bi-1087"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1087</td><td class="n">Alarm 40:2 MIRU 3 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="971" data-i="1088" data-acc="R" data-u="" id="obj-bi-1088"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1088</td><td class="n">Alarm 40:3 MIRU 3 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="972" data-i="1089" data-acc="R" data-u="" id="obj-bi-1089"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1089</td><td class="n">Alarm 40:4 MIRU 3 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="973" data-i="1090" data-acc="R" data-u="" id="obj-bi-1090"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1090</td><td class="n">Alarm 40:5 MIRU 3 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="974" data-i="1091" data-acc="R" data-u="" id="obj-bi-1091"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1091</td><td class="n">Alarm 40:6 MIRU 3 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="975" data-i="1092" data-acc="R" data-u="" id="obj-bi-1092"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1092</td><td class="n">Alarm 40:7 MIRU 3 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
