<tr data-row data-type="BI" data-to="3" data-o="976" data-i="1101" data-acc="R" data-u="" id="obj-bi-1101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1101</td><td class="n">Alarm 41:1 MIRU 4 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="977" data-i="1102" data-acc="R" data-u="" id="obj-bi-1102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1102</td><td class="n">Alarm 41:2 MIRU 4 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="978" data-i="1103" data-acc="R" data-u="" id="obj-bi-1103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1103</td><td class="n">Alarm 41:3 MIRU 4 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="979" data-i="1104" data-acc="R" data-u="" id="obj-bi-1104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1104</td><td class="n">Alarm 41:4 MIRU 4 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="980" data-i="1105" data-acc="R" data-u="" id="obj-bi-1105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1105</td><td class="n">Alarm 41:5 MIRU 4 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="981" data-i="1106" data-acc="R" data-u="" id="obj-bi-1106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1106</td><td class="n">Alarm 41:6 MIRU 4 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="982" data-i="1107" data-acc="R" data-u="" id="obj-bi-1107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1107</td><td class="n">Alarm 41:7 MIRU 4 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="983" data-i="1116" data-acc="R" data-u="" id="obj-bi-1116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1116</td><td class="n">Alarm 42:1 MIRU 5 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="984" data-i="1117" data-acc="R" data-u="" id="obj-bi-1117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1117</td><td class="n">Alarm 42:2 MIRU 5 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="985" data-i="1118" data-acc="R" data-u="" id="obj-bi-1118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1118</td><td class="n">Alarm 42:3 MIRU 5 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="986" data-i="1119" data-acc="R" data-u="" id="obj-bi-1119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1119</td><td class="n">Alarm 42:4 MIRU 5 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="987" data-i="1120" data-acc="R" data-u="" id="obj-bi-1120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1120</td><td class="n">Alarm 42:5 MIRU 5 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="988" data-i="1121" data-acc="R" data-u="" id="obj-bi-1121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1121</td><td class="n">Alarm 42:6 MIRU 5 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="989" data-i="1122" data-acc="R" data-u="" id="obj-bi-1122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1122</td><td class="n">Alarm 42:7 MIRU 5 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="990" data-i="1131" data-acc="R" data-u="" id="obj-bi-1131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1131</td><td class="n">Alarm 43:1 MIRU 6 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="991" data-i="1132" data-acc="R" data-u="" id="obj-bi-1132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1132</td><td class="n">Alarm 43:2 MIRU 6 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="992" data-i="1133" data-acc="R" data-u="" id="obj-bi-1133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1133</td><td class="n">Alarm 43:3 MIRU 6 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="993" data-i="1134" data-acc="R" data-u="" id="obj-bi-1134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1134</td><td class="n">Alarm 43:4 MIRU 6 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="994" data-i="1135" data-acc="R" data-u="" id="obj-bi-1135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1135</td><td class="n">Alarm 43:5 MIRU 6 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="995" data-i="1136" data-acc="R" data-u="" id="obj-bi-1136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1136</td><td class="n">Alarm 43:6 MIRU 6 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="996" data-i="1137" data-acc="R" data-u="" id="obj-bi-1137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1137</td><td class="n">Alarm 43:7 MIRU 6 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="997" data-i="1146" data-acc="R" data-u="" id="obj-bi-1146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1146</td><td class="n">Alarm 44:1 MIRU 7 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="998" data-i="1147" data-acc="R" data-u="" id="obj-bi-1147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1147</td><td class="n">Alarm 44:2 MIRU 7 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="999" data-i="1148" data-acc="R" data-u="" id="obj-bi-1148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1148</td><td class="n">Alarm 44:3 MIRU 7 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1000" data-i="1149" data-acc="R" data-u="" id="obj-bi-1149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1149</td><td class="n">Alarm 44:4 MIRU 7 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1001" data-i="1150" data-acc="R" data-u="" id="obj-bi-1150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1150</td><td class="n">Alarm 44:5 MIRU 7 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1002" data-i="1151" data-acc="R" data-u="" id="obj-bi-1151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1151</td><td class="n">Alarm 44:6 MIRU 7 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1003" data-i="1152" data-acc="R" data-u="" id="obj-bi-1152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1152</td><td class="n">Alarm 44:7 MIRU 7 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1004" data-i="1161" data-acc="R" data-u="" id="obj-bi-1161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1161</td><td class="n">Alarm 45:1 MIRU 8 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1005" data-i="1162" data-acc="R" data-u="" id="obj-bi-1162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1162</td><td class="n">Alarm 45:2 MIRU 8 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1006" data-i="1163" data-acc="R" data-u="" id="obj-bi-1163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1163</td><td class="n">Alarm 45:3 MIRU 8 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1007" data-i="1164" data-acc="R" data-u="" id="obj-bi-1164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1164</td><td class="n">Alarm 45:4 MIRU 8 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1008" data-i="1165" data-acc="R" data-u="" id="obj-bi-1165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1165</td><td class="n">Alarm 45:5 MIRU 8 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1009" data-i="1166" data-acc="R" data-u="" id="obj-bi-1166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1166</td><td class="n">Alarm 45:6 MIRU 8 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1010" data-i="1167" data-acc="R" data-u="" id="obj-bi-1167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1167</td><td class="n">Alarm 45:7 MIRU 8 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1011" data-i="1176" data-acc="R" data-u="" id="obj-bi-1176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1176</td><td class="n">Alarm 46:1 MIRU 9 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1012" data-i="1177" data-acc="R" data-u="" id="obj-bi-1177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1177</td><td class="n">Alarm 46:2 MIRU 9 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1013" data-i="1178" data-acc="R" data-u="" id="obj-bi-1178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1178</td><td class="n">Alarm 46:3 MIRU 9 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1014" data-i="1179" data-acc="R" data-u="" id="obj-bi-1179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1179</td><td class="n">Alarm 46:4 MIRU 9 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1015" data-i="1180" data-acc="R" data-u="" id="obj-bi-1180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1180</td><td class="n">Alarm 46:5 MIRU 9 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1016" data-i="1181" data-acc="R" data-u="" id="obj-bi-1181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1181</td><td class="n">Alarm 46:6 MIRU 9 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1017" data-i="1182" data-acc="R" data-u="" id="obj-bi-1182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1182</td><td class="n">Alarm 46:7 MIRU 9 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1018" data-i="1191" data-acc="R" data-u="" id="obj-bi-1191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1191</td><td class="n">Alarm 47:1 MIRU 10 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1019" data-i="1192" data-acc="R" data-u="" id="obj-bi-1192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1192</td><td class="n">Alarm 47:2 MIRU 10 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1020" data-i="1193" data-acc="R" data-u="" id="obj-bi-1193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1193</td><td class="n">Alarm 47:3 MIRU 10 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1021" data-i="1194" data-acc="R" data-u="" id="obj-bi-1194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1194</td><td class="n">Alarm 47:4 MIRU 10 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1022" data-i="1195" data-acc="R" data-u="" id="obj-bi-1195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1195</td><td class="n">Alarm 47:5 MIRU 10 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1023" data-i="1196" data-acc="R" data-u="" id="obj-bi-1196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1196</td><td class="n">Alarm 47:6 MIRU 10 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1024" data-i="1197" data-acc="R" data-u="" id="obj-bi-1197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1197</td><td class="n">Alarm 47:7 MIRU 10 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1025" data-i="1221" data-acc="R" data-u="" id="obj-bi-1221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1221</td><td class="n">Alarm 49:1 Supply air fan no. 1A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1026" data-i="1222" data-acc="R" data-u="" id="obj-bi-1222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1222</td><td class="n">Alarm 49:2 Supply air fan no. 1A motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1027" data-i="1223" data-acc="R" data-u="" id="obj-bi-1223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1223</td><td class="n">Alarm 49:3 Supply air fan no. 1A motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1028" data-i="1224" data-acc="R" data-u="" id="obj-bi-1224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1224</td><td class="n">Alarm 49:4 Supply air fan no. 1A motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1029" data-i="1225" data-acc="R" data-u="" id="obj-bi-1225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1225</td><td class="n">Alarm 49:5 Supply air fan no. 1A motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1030" data-i="1226" data-acc="R" data-u="" id="obj-bi-1226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1226</td><td class="n">Alarm 49:6 Supply air fan no. 1A motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1031" data-i="1227" data-acc="R" data-u="" id="obj-bi-1227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1227</td><td class="n">Alarm 49:7 Supply air fan no. 1A motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1032" data-i="1228" data-acc="R" data-u="" id="obj-bi-1228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1228</td><td class="n">Alarm 49:8 Supply air fan no. 1A motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1033" data-i="1229" data-acc="R" data-u="" id="obj-bi-1229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1229</td><td class="n">Alarm 49:9 Supply air fan no. 1A motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1034" data-i="1230" data-acc="R" data-u="" id="obj-bi-1230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1230</td><td class="n">Alarm 49:10 Supply air fan no. 1A motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1035" data-i="1236" data-acc="R" data-u="" id="obj-bi-1236"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1236</td><td class="n">Alarm 50:1 Supply air fan no. 2A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1036" data-i="1237" data-acc="R" data-u="" id="obj-bi-1237"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1237</td><td class="n">Alarm 50:2 Supply air fan no. 2A motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1037" data-i="1238" data-acc="R" data-u="" id="obj-bi-1238"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1238</td><td class="n">Alarm 50:3 Supply air fan no. 2A motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1038" data-i="1239" data-acc="R" data-u="" id="obj-bi-1239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1239</td><td class="n">Alarm 50:4 Supply air fan no. 2A motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1039" data-i="1240" data-acc="R" data-u="" id="obj-bi-1240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1240</td><td class="n">Alarm 50:5 Supply air fan no. 2A motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1040" data-i="1241" data-acc="R" data-u="" id="obj-bi-1241"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1241</td><td class="n">Alarm 50:6 Supply air fan no. 2A motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1041" data-i="1242" data-acc="R" data-u="" id="obj-bi-1242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1242</td><td class="n">Alarm 50:7 Supply air fan no. 2A motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1042" data-i="1243" data-acc="R" data-u="" id="obj-bi-1243"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1243</td><td class="n">Alarm 50:8 Supply air fan no. 2A motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1043" data-i="1244" data-acc="R" data-u="" id="obj-bi-1244"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1244</td><td class="n">Alarm 50:9 Supply air fan no. 2A motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1044" data-i="1245" data-acc="R" data-u="" id="obj-bi-1245"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1245</td><td class="n">Alarm 50:10 Supply air fan no. 2A motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1045" data-i="1251" data-acc="R" data-u="" id="obj-bi-1251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1251</td><td class="n">Alarm 51:1 Supply air fan no. 3A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1046" data-i="1252" data-acc="R" data-u="" id="obj-bi-1252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1252</td><td class="n">Alarm 51:2 Supply air fan no. 3A motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1047" data-i="1253" data-acc="R" data-u="" id="obj-bi-1253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1253</td><td class="n">Alarm 51:3 Supply air fan no. 3A motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1048" data-i="1254" data-acc="R" data-u="" id="obj-bi-1254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1254</td><td class="n">Alarm 51:4 Supply air fan no. 3A motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1049" data-i="1255" data-acc="R" data-u="" id="obj-bi-1255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1255</td><td class="n">Alarm 51:5 Supply air fan no. 3A motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1050" data-i="1256" data-acc="R" data-u="" id="obj-bi-1256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1256</td><td class="n">Alarm 51:6 Supply air fan no. 3A motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1051" data-i="1257" data-acc="R" data-u="" id="obj-bi-1257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1257</td><td class="n">Alarm 51:7 Supply air fan no. 3A motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1052" data-i="1258" data-acc="R" data-u="" id="obj-bi-1258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1258</td><td class="n">Alarm 51:8 Supply air fan no. 3A motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1053" data-i="1259" data-acc="R" data-u="" id="obj-bi-1259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1259</td><td class="n">Alarm 51:9 Supply air fan no. 3A motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1054" data-i="1260" data-acc="R" data-u="" id="obj-bi-1260"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1260</td><td class="n">Alarm 51:10 Supply air fan no. 3A motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1055" data-i="1266" data-acc="R" data-u="" id="obj-bi-1266"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1266</td><td class="n">Alarm 52:1 Supply air fan no. 1B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1056" data-i="1267" data-acc="R" data-u="" id="obj-bi-1267"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1267</td><td class="n">Alarm 52:2 Supply air fan no. 1B motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1057" data-i="1268" data-acc="R" data-u="" id="obj-bi-1268"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1268</td><td class="n">Alarm 52:3 Supply air fan no. 1B motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1058" data-i="1269" data-acc="R" data-u="" id="obj-bi-1269"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1269</td><td class="n">Alarm 52:4 Supply air fan no. 1B motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1059" data-i="1270" data-acc="R" data-u="" id="obj-bi-1270"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1270</td><td class="n">Alarm 52:5 Supply air fan no. 1B motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1060" data-i="1271" data-acc="R" data-u="" id="obj-bi-1271"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1271</td><td class="n">Alarm 52:6 Supply air fan no. 1B motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1061" data-i="1272" data-acc="R" data-u="" id="obj-bi-1272"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1272</td><td class="n">Alarm 52:7 Supply air fan no. 1B motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1062" data-i="1273" data-acc="R" data-u="" id="obj-bi-1273"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1273</td><td class="n">Alarm 52:8 Supply air fan no. 1B motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1063" data-i="1274" data-acc="R" data-u="" id="obj-bi-1274"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1274</td><td class="n">Alarm 52:9 Supply air fan no. 1B motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1064" data-i="1275" data-acc="R" data-u="" id="obj-bi-1275"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1275</td><td class="n">Alarm 52:10 Supply air fan no. 1B motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1065" data-i="1281" data-acc="R" data-u="" id="obj-bi-1281"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1281</td><td class="n">Alarm 53:1 Supply air fan no. 2B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1066" data-i="1282" data-acc="R" data-u="" id="obj-bi-1282"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1282</td><td class="n">Alarm 53:2 Supply air fan no. 2B motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1067" data-i="1283" data-acc="R" data-u="" id="obj-bi-1283"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1283</td><td class="n">Alarm 53:3 Supply air fan no. 2B motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1068" data-i="1284" data-acc="R" data-u="" id="obj-bi-1284"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1284</td><td class="n">Alarm 53:4 Supply air fan no. 2B motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1069" data-i="1285" data-acc="R" data-u="" id="obj-bi-1285"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1285</td><td class="n">Alarm 53:5 Supply air fan no. 2B motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1070" data-i="1286" data-acc="R" data-u="" id="obj-bi-1286"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1286</td><td class="n">Alarm 53:6 Supply air fan no. 2B motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1071" data-i="1287" data-acc="R" data-u="" id="obj-bi-1287"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1287</td><td class="n">Alarm 53:7 Supply air fan no. 2B motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1072" data-i="1288" data-acc="R" data-u="" id="obj-bi-1288"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1288</td><td class="n">Alarm 53:8 Supply air fan no. 2B motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1073" data-i="1289" data-acc="R" data-u="" id="obj-bi-1289"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1289</td><td class="n">Alarm 53:9 Supply air fan no. 2B motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1074" data-i="1290" data-acc="R" data-u="" id="obj-bi-1290"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1290</td><td class="n">Alarm 53:10 Supply air fan no. 2B motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1075" data-i="1296" data-acc="R" data-u="" id="obj-bi-1296"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1296</td><td class="n">Alarm 54:1 Supply air fan no. 3B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1076" data-i="1297" data-acc="R" data-u="" id="obj-bi-1297"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1297</td><td class="n">Alarm 54:2 Supply air fan no. 3B motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1077" data-i="1298" data-acc="R" data-u="" id="obj-bi-1298"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1298</td><td class="n">Alarm 54:3 Supply air fan no. 3B motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1078" data-i="1299" data-acc="R" data-u="" id="obj-bi-1299"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1299</td><td class="n">Alarm 54:4 Supply air fan no. 3B motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1079" data-i="1300" data-acc="R" data-u="" id="obj-bi-1300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1300</td><td class="n">Alarm 54:5 Supply air fan no. 3B motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1080" data-i="1301" data-acc="R" data-u="" id="obj-bi-1301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1301</td><td class="n">Alarm 54:6 Supply air fan no. 3B motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1081" data-i="1302" data-acc="R" data-u="" id="obj-bi-1302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1302</td><td class="n">Alarm 54:7 Supply air fan no. 3B motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1082" data-i="1303" data-acc="R" data-u="" id="obj-bi-1303"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1303</td><td class="n">Alarm 54:8 Supply air fan no. 3B motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1083" data-i="1304" data-acc="R" data-u="" id="obj-bi-1304"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1304</td><td class="n">Alarm 54:9 Supply air fan no. 3B motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1084" data-i="1305" data-acc="R" data-u="" id="obj-bi-1305"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1305</td><td class="n">Alarm 54:10 Supply air fan no. 3B motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1085" data-i="1311" data-acc="R" data-u="" id="obj-bi-1311"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1311</td><td class="n">Alarm 55:1 Extract air fan no. 1A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1086" data-i="1312" data-acc="R" data-u="" id="obj-bi-1312"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1312</td><td class="n">Alarm 55:2 Extract air fan no. 1A motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1087" data-i="1313" data-acc="R" data-u="" id="obj-bi-1313"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1313</td><td class="n">Alarm 55:3 Extract air fan no. 1A motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1088" data-i="1314" data-acc="R" data-u="" id="obj-bi-1314"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1314</td><td class="n">Alarm 55:4 Extract air fan no. 1A motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1089" data-i="1315" data-acc="R" data-u="" id="obj-bi-1315"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1315</td><td class="n">Alarm 55:5 Extract air fan no. 1A motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1090" data-i="1316" data-acc="R" data-u="" id="obj-bi-1316"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1316</td><td class="n">Alarm 55:6 Extract air fan no. 1A motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1091" data-i="1317" data-acc="R" data-u="" id="obj-bi-1317"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1317</td><td class="n">Alarm 55:7 Extract air fan no. 1A motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1092" data-i="1318" data-acc="R" data-u="" id="obj-bi-1318"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1318</td><td class="n">Alarm 55:8 Extract air fan no. 1A motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1093" data-i="1319" data-acc="R" data-u="" id="obj-bi-1319"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1319</td><td class="n">Alarm 55:9 Extract air fan no. 1A motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1094" data-i="1320" data-acc="R" data-u="" id="obj-bi-1320"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1320</td><td class="n">Alarm 55:10 Extract air fan no. 1A motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1095" data-i="1326" data-acc="R" data-u="" id="obj-bi-1326"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1326</td><td class="n">Alarm 56:1 Extract air fan no. 2A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1096" data-i="1327" data-acc="R" data-u="" id="obj-bi-1327"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1327</td><td class="n">Alarm 56:2 Extract air fan no. 2A motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1097" data-i="1328" data-acc="R" data-u="" id="obj-bi-1328"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1328</td><td class="n">Alarm 56:3 Extract air fan no. 2A motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1098" data-i="1329" data-acc="R" data-u="" id="obj-bi-1329"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1329</td><td class="n">Alarm 56:4 Extract air fan no. 2A motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1099" data-i="1330" data-acc="R" data-u="" id="obj-bi-1330"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1330</td><td class="n">Alarm 56:5 Extract air fan no. 2A motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1100" data-i="1331" data-acc="R" data-u="" id="obj-bi-1331"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1331</td><td class="n">Alarm 56:6 Extract air fan no. 2A motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1101" data-i="1332" data-acc="R" data-u="" id="obj-bi-1332"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1332</td><td class="n">Alarm 56:7 Extract air fan no. 2A motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1102" data-i="1333" data-acc="R" data-u="" id="obj-bi-1333"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1333</td><td class="n">Alarm 56:8 Extract air fan no. 2A motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1103" data-i="1334" data-acc="R" data-u="" id="obj-bi-1334"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1334</td><td class="n">Alarm 56:9 Extract air fan no. 2A motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1104" data-i="1335" data-acc="R" data-u="" id="obj-bi-1335"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1335</td><td class="n">Alarm 56:10 Extract air fan no. 2A motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1105" data-i="1341" data-acc="R" data-u="" id="obj-bi-1341"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1341</td><td class="n">Alarm 57:1 Extract air fan no. 3A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1106" data-i="1342" data-acc="R" data-u="" id="obj-bi-1342"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1342</td><td class="n">Alarm 57:2 Extract air fan no. 3A motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1107" data-i="1343" data-acc="R" data-u="" id="obj-bi-1343"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1343</td><td class="n">Alarm 57:3 Extract air fan no. 3A motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1108" data-i="1344" data-acc="R" data-u="" id="obj-bi-1344"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1344</td><td class="n">Alarm 57:4 Extract air fan no. 3A motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1109" data-i="1345" data-acc="R" data-u="" id="obj-bi-1345"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1345</td><td class="n">Alarm 57:5 Extract air fan no. 3A motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1110" data-i="1346" data-acc="R" data-u="" id="obj-bi-1346"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1346</td><td class="n">Alarm 57:6 Extract air fan no. 3A motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1111" data-i="1347" data-acc="R" data-u="" id="obj-bi-1347"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1347</td><td class="n">Alarm 57:7 Extract air fan no. 3A motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1112" data-i="1348" data-acc="R" data-u="" id="obj-bi-1348"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1348</td><td class="n">Alarm 57:8 Extract air fan no. 3A motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1113" data-i="1349" data-acc="R" data-u="" id="obj-bi-1349"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1349</td><td class="n">Alarm 57:9 Extract air fan no. 3A motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1114" data-i="1350" data-acc="R" data-u="" id="obj-bi-1350"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1350</td><td class="n">Alarm 57:10 Extract air fan no. 3A motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1115" data-i="1356" data-acc="R" data-u="" id="obj-bi-1356"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1356</td><td class="n">Alarm 58:1 Extract air fan no. 1B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1116" data-i="1357" data-acc="R" data-u="" id="obj-bi-1357"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1357</td><td class="n">Alarm 58:2 Extract air fan no. 1B motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1117" data-i="1358" data-acc="R" data-u="" id="obj-bi-1358"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1358</td><td class="n">Alarm 58:3 Extract air fan no. 1B motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1118" data-i="1359" data-acc="R" data-u="" id="obj-bi-1359"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1359</td><td class="n">Alarm 58:4 Extract air fan no. 1B motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1119" data-i="1360" data-acc="R" data-u="" id="obj-bi-1360"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1360</td><td class="n">Alarm 58:5 Extract air fan no. 1B motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1120" data-i="1361" data-acc="R" data-u="" id="obj-bi-1361"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1361</td><td class="n">Alarm 58:6 Extract air fan no. 1B motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1121" data-i="1362" data-acc="R" data-u="" id="obj-bi-1362"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1362</td><td class="n">Alarm 58:7 Extract air fan no. 1B motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1122" data-i="1363" data-acc="R" data-u="" id="obj-bi-1363"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1363</td><td class="n">Alarm 58:8 Extract air fan no. 1B motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1123" data-i="1364" data-acc="R" data-u="" id="obj-bi-1364"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1364</td><td class="n">Alarm 58:9 Extract air fan no. 1B motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1124" data-i="1365" data-acc="R" data-u="" id="obj-bi-1365"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1365</td><td class="n">Alarm 58:10 Extract air fan no. 1B motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1125" data-i="1371" data-acc="R" data-u="" id="obj-bi-1371"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1371</td><td class="n">Alarm 59:1 Extract air fan no. 2B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1126" data-i="1372" data-acc="R" data-u="" id="obj-bi-1372"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1372</td><td class="n">Alarm 59:2 Extract air fan no. 2B motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1127" data-i="1373" data-acc="R" data-u="" id="obj-bi-1373"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1373</td><td class="n">Alarm 59:3 Extract air fan no. 2B motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1128" data-i="1374" data-acc="R" data-u="" id="obj-bi-1374"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1374</td><td class="n">Alarm 59:4 Extract air fan no. 2B motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1129" data-i="1375" data-acc="R" data-u="" id="obj-bi-1375"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1375</td><td class="n">Alarm 59:5 Extract air fan no. 2B motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1130" data-i="1376" data-acc="R" data-u="" id="obj-bi-1376"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1376</td><td class="n">Alarm 59:6 Extract air fan no. 2B motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1131" data-i="1377" data-acc="R" data-u="" id="obj-bi-1377"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1377</td><td class="n">Alarm 59:7 Extract air fan no. 2B motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1132" data-i="1378" data-acc="R" data-u="" id="obj-bi-1378"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1378</td><td class="n">Alarm 59:8 Extract air fan no. 2B motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1133" data-i="1379" data-acc="R" data-u="" id="obj-bi-1379"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1379</td><td class="n">Alarm 59:9 Extract air fan no. 2B motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1134" data-i="1380" data-acc="R" data-u="" id="obj-bi-1380"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1380</td><td class="n">Alarm 59:10 Extract air fan no. 2B motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1135" data-i="1386" data-acc="R" data-u="" id="obj-bi-1386"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1386</td><td class="n">Alarm 60:1 Extract air fan no. 3B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1136" data-i="1387" data-acc="R" data-u="" id="obj-bi-1387"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1387</td><td class="n">Alarm 60:2 Extract air fan no. 3B motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1137" data-i="1388" data-acc="R" data-u="" id="obj-bi-1388"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1388</td><td class="n">Alarm 60:3 Extract air fan no. 3B motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1138" data-i="1389" data-acc="R" data-u="" id="obj-bi-1389"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1389</td><td class="n">Alarm 60:4 Extract air fan no. 3B motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1139" data-i="1390" data-acc="R" data-u="" id="obj-bi-1390"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1390</td><td class="n">Alarm 60:5 Extract air fan no. 3B motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1140" data-i="1391" data-acc="R" data-u="" id="obj-bi-1391"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1391</td><td class="n">Alarm 60:6 Extract air fan no. 3B motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1141" data-i="1392" data-acc="R" data-u="" id="obj-bi-1392"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1392</td><td class="n">Alarm 60:7 Extract air fan no. 3B motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1142" data-i="1393" data-acc="R" data-u="" id="obj-bi-1393"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1393</td><td class="n">Alarm 60:8 Extract air fan no. 3B motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1143" data-i="1394" data-acc="R" data-u="" id="obj-bi-1394"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1394</td><td class="n">Alarm 60:9 Extract air fan no. 3B motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1144" data-i="1395" data-acc="R" data-u="" id="obj-bi-1395"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1395</td><td class="n">Alarm 60:10 Extract air fan no. 3B motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1145" data-i="1952" data-acc="R" data-u="" id="obj-bi-1952"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1952</td><td class="n">Info 97:12 Plate heat exchanger bypass optimization not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1146" data-i="1953" data-acc="R" data-u="" id="obj-bi-1953"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1953</td><td class="n">Info 97:13 Plate heat exchanger bypass optimization not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1147" data-i="1954" data-acc="R" data-u="" id="obj-bi-1954"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1954</td><td class="n">Info 97:14 Plate heat exchanger defrost calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1148" data-i="1955" data-acc="R" data-u="" id="obj-bi-1955"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1955</td><td class="n">Info 97:15 Plate heat exchanger defrost calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1149" data-i="1956" data-acc="R" data-u="" id="obj-bi-1956"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1956</td><td class="n">Info 98:1 Supply air pre-filter calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1150" data-i="1957" data-acc="R" data-u="" id="obj-bi-1957"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1957</td><td class="n">Info 98:2 Supply air pre-filter calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1151" data-i="1958" data-acc="R" data-u="" id="obj-bi-1958"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1958</td><td class="n">Info 98:3 Extract air pre-filter calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1152" data-i="1959" data-acc="R" data-u="" id="obj-bi-1959"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1959</td><td class="n">Info 98:4 Extract air pre-filter calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1153" data-i="1960" data-acc="R" data-u="" id="obj-bi-1960"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1960</td><td class="n">Info 98:5 Supply air air handling unit filter calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1154" data-i="1961" data-acc="R" data-u="" id="obj-bi-1961"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1961</td><td class="n">Info 98:6 Supply air air handling unit filter calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1155" data-i="1962" data-acc="R" data-u="" id="obj-bi-1962"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1962</td><td class="n">Info 98:7 Extract air air handling unit filter calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1156" data-i="1963" data-acc="R" data-u="" id="obj-bi-1963"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1963</td><td class="n">Info 98:8 Extract air air handling unit filter calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1157" data-i="1964" data-acc="R" data-u="" id="obj-bi-1964"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1964</td><td class="n">Info 98:9 Supply air end filter calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1158" data-i="1965" data-acc="R" data-u="" id="obj-bi-1965"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1965</td><td class="n">Info 98:10 Supply air end filter calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1159" data-i="1966" data-acc="R" data-u="" id="obj-bi-1966"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1966</td><td class="n">Info 98:11 Rotary heat exchanger defrost calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1160" data-i="1967" data-acc="R" data-u="" id="obj-bi-1967"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1967</td><td class="n">Info 98:12 Rotary heat exchanger defrost calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1161" data-i="1968" data-acc="R" data-u="" id="obj-bi-1968"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1968</td><td class="n">Info 98:13 ReCO2 calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1162" data-i="1969" data-acc="R" data-u="" id="obj-bi-1969"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1969</td><td class="n">Info 98:14 ReCO2 calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1163" data-i="1970" data-acc="R" data-u="" id="obj-bi-1970"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1970</td><td class="n">Info 98:15 ReCO2 incorrect setting</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1164" data-i="1971" data-acc="R" data-u="" id="obj-bi-1971"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1971</td><td class="n">Info 99:1 E-mail error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1165" data-i="1977" data-acc="R" data-u="" id="obj-bi-1977"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1977</td><td class="n">Info 99:7 SD card memory soon full. Oldest log data will soon be deleted</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1166" data-i="1978" data-acc="R" data-u="" id="obj-bi-1978"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1978</td><td class="n">Info 99:8 SD card memory full. Oldest log data deleted</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1167" data-i="1984" data-acc="R" data-u="" id="obj-bi-1984"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1984</td><td class="n">Info 99:14 Internal serial memory error CPU 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1168" data-i="1985" data-acc="R" data-u="" id="obj-bi-1985"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1985</td><td class="n">Info 99:15 Clock circuit defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1169" data-i="2001" data-acc="R" data-u="" id="obj-bi-2001"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2001</td><td class="n">Active alarm group 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1170" data-i="2002" data-acc="R" data-u="" id="obj-bi-2002"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2002</td><td class="n">Active alarm group 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1171" data-i="2003" data-acc="R" data-u="" id="obj-bi-2003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2003</td><td class="n">Active alarm group 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1172" data-i="2004" data-acc="R" data-u="" id="obj-bi-2004"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2004</td><td class="n">Active alarm group 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1173" data-i="2005" data-acc="R" data-u="" id="obj-bi-2005"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2005</td><td class="n">Active alarm group 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1174" data-i="2006" data-acc="R" data-u="" id="obj-bi-2006"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2006</td><td class="n">Active alarm group 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1175" data-i="2007" data-acc="R" data-u="" id="obj-bi-2007"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2007</td><td class="n">Active alarm group 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1176" data-i="2008" data-acc="R" data-u="" id="obj-bi-2008"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2008</td><td class="n">Active alarm group 8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1177" data-i="2009" data-acc="R" data-u="" id="obj-bi-2009"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2009</td><td class="n">Active alarm group 9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1178" data-i="2010" data-acc="R" data-u="" id="obj-bi-2010"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2010</td><td class="n">Active alarm group 10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1179" data-i="2011" data-acc="R" data-u="" id="obj-bi-2011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2011</td><td class="n">Active alarm group 11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1180" data-i="2012" data-acc="R" data-u="" id="obj-bi-2012"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2012</td><td class="n">Active alarm group 12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1181" data-i="2013" data-acc="R" data-u="" id="obj-bi-2013"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2013</td><td class="n">Active alarm group 13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1182" data-i="2014" data-acc="R" data-u="" id="obj-bi-2014"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2014</td><td class="n">Active alarm group 14</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1183" data-i="2015" data-acc="R" data-u="" id="obj-bi-2015"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2015</td><td class="n">Active alarm group 15</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1184" data-i="2016" data-acc="R" data-u="" id="obj-bi-2016"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2016</td><td class="n">Active alarm group 16</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1185" data-i="2017" data-acc="R" data-u="" id="obj-bi-2017"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2017</td><td class="n">Active alarm group 17</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1186" data-i="2018" data-acc="R" data-u="" id="obj-bi-2018"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2018</td><td class="n">Active alarm group 18</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1187" data-i="2019" data-acc="R" data-u="" id="obj-bi-2019"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2019</td><td class="n">Active alarm group 19</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1188" data-i="2020" data-acc="R" data-u="" id="obj-bi-2020"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2020</td><td class="n">Active alarm group 20</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1189" data-i="2021" data-acc="R" data-u="" id="obj-bi-2021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2021</td><td class="n">Active alarm group 21</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1190" data-i="2022" data-acc="R" data-u="" id="obj-bi-2022"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2022</td><td class="n">Active alarm group 22</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1191" data-i="2023" data-acc="R" data-u="" id="obj-bi-2023"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2023</td><td class="n">Active alarm group 23</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1192" data-i="2024" data-acc="R" data-u="" id="obj-bi-2024"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2024</td><td class="n">Active alarm group 24</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1193" data-i="2025" data-acc="R" data-u="" id="obj-bi-2025"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2025</td><td class="n">Active alarm group 25</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1194" data-i="2026" data-acc="R" data-u="" id="obj-bi-2026"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2026</td><td class="n">Active alarm group 26</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1195" data-i="2027" data-acc="R" data-u="" id="obj-bi-2027"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2027</td><td class="n">Active alarm group 27</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1196" data-i="2028" data-acc="R" data-u="" id="obj-bi-2028"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2028</td><td class="n">Active alarm group 28</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1197" data-i="2029" data-acc="R" data-u="" id="obj-bi-2029"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2029</td><td class="n">Active alarm group 29</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1198" data-i="2030" data-acc="R" data-u="" id="obj-bi-2030"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2030</td><td class="n">Active alarm group 30</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1199" data-i="2031" data-acc="R" data-u="" id="obj-bi-2031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2031</td><td class="n">Active alarm group 31</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1200" data-i="2032" data-acc="R" data-u="" id="obj-bi-2032"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2032</td><td class="n">Active alarm group 32</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1201" data-i="2033" data-acc="R" data-u="" id="obj-bi-2033"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2033</td><td class="n">Active alarm group 33</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1202" data-i="2034" data-acc="R" data-u="" id="obj-bi-2034"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2034</td><td class="n">Active alarm group 34</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1203" data-i="2035" data-acc="R" data-u="" id="obj-bi-2035"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2035</td><td class="n">Active alarm group 35</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1204" data-i="2036" data-acc="R" data-u="" id="obj-bi-2036"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2036</td><td class="n">Active alarm group 36</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1205" data-i="2037" data-acc="R" data-u="" id="obj-bi-2037"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2037</td><td class="n">Active alarm group 37</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1206" data-i="2038" data-acc="R" data-u="" id="obj-bi-2038"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2038</td><td class="n">Active alarm group 38</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1207" data-i="2039" data-acc="R" data-u="" id="obj-bi-2039"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2039</td><td class="n">Active alarm group 39</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1208" data-i="2040" data-acc="R" data-u="" id="obj-bi-2040"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2040</td><td class="n">Active alarm group 40</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1209" data-i="2041" data-acc="R" data-u="" id="obj-bi-2041"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2041</td><td class="n">Active alarm group 41</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1210" data-i="2042" data-acc="R" data-u="" id="obj-bi-2042"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2042</td><td class="n">Active alarm group 42</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1211" data-i="2043" data-acc="R" data-u="" id="obj-bi-2043"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2043</td><td class="n">Active alarm group 43</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1212" data-i="2044" data-acc="R" data-u="" id="obj-bi-2044"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2044</td><td class="n">Active alarm group 44</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1213" data-i="2045" data-acc="R" data-u="" id="obj-bi-2045"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2045</td><td class="n">Active alarm group 45</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1214" data-i="2046" data-acc="R" data-u="" id="obj-bi-2046"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2046</td><td class="n">Active alarm group 46</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1215" data-i="2047" data-acc="R" data-u="" id="obj-bi-2047"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2047</td><td class="n">Active alarm group 47</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1216" data-i="2048" data-acc="R" data-u="" id="obj-bi-2048"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2048</td><td class="n">Active alarm group 48</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1217" data-i="2049" data-acc="R" data-u="" id="obj-bi-2049"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2049</td><td class="n">Active alarm group 49</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1218" data-i="2050" data-acc="R" data-u="" id="obj-bi-2050"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2050</td><td class="n">Active alarm group 50</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1219" data-i="2051" data-acc="R" data-u="" id="obj-bi-2051"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2051</td><td class="n">Active alarm group 51</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1220" data-i="2052" data-acc="R" data-u="" id="obj-bi-2052"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2052</td><td class="n">Active alarm group 52</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1221" data-i="2053" data-acc="R" data-u="" id="obj-bi-2053"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2053</td><td class="n">Active alarm group 53</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1222" data-i="2054" data-acc="R" data-u="" id="obj-bi-2054"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2054</td><td class="n">Active alarm group 54</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1223" data-i="2055" data-acc="R" data-u="" id="obj-bi-2055"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2055</td><td class="n">Active alarm group 55</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1224" data-i="2056" data-acc="R" data-u="" id="obj-bi-2056"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2056</td><td class="n">Active alarm group 56</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1225" data-i="2057" data-acc="R" data-u="" id="obj-bi-2057"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2057</td><td class="n">Active alarm group 57</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1226" data-i="2058" data-acc="R" data-u="" id="obj-bi-2058"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2058</td><td class="n">Active alarm group 58</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1227" data-i="2059" data-acc="R" data-u="" id="obj-bi-2059"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2059</td><td class="n">Active alarm group 59</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1228" data-i="2060" data-acc="R" data-u="" id="obj-bi-2060"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2060</td><td class="n">Active alarm group 60</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1229" data-i="2061" data-acc="R" data-u="" id="obj-bi-2061"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2061</td><td class="n">Active alarm group 61</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1230" data-i="2062" data-acc="R" data-u="" id="obj-bi-2062"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2062</td><td class="n">Active alarm group 62</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1231" data-i="2063" data-acc="R" data-u="" id="obj-bi-2063"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2063</td><td class="n">Active alarm group 63</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1232" data-i="2064" data-acc="R" data-u="" id="obj-bi-2064"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2064</td><td class="n">Active alarm group 64</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1233" data-i="2065" data-acc="R" data-u="" id="obj-bi-2065"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2065</td><td class="n">Active alarm group 65</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1234" data-i="2066" data-acc="R" data-u="" id="obj-bi-2066"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2066</td><td class="n">Active alarm group 66</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1235" data-i="2067" data-acc="R" data-u="" id="obj-bi-2067"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2067</td><td class="n">Active alarm group 67</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1236" data-i="2068" data-acc="R" data-u="" id="obj-bi-2068"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2068</td><td class="n">Active alarm group 68</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1237" data-i="2069" data-acc="R" data-u="" id="obj-bi-2069"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2069</td><td class="n">Active alarm group 69</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1238" data-i="2070" data-acc="R" data-u="" id="obj-bi-2070"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2070</td><td class="n">Active alarm group 70</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1239" data-i="2071" data-acc="R" data-u="" id="obj-bi-2071"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2071</td><td class="n">Active alarm group 71</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1240" data-i="2072" data-acc="R" data-u="" id="obj-bi-2072"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2072</td><td class="n">Active alarm group 72</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1241" data-i="2073" data-acc="R" data-u="" id="obj-bi-2073"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2073</td><td class="n">Active alarm group 73</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1242" data-i="2074" data-acc="R" data-u="" id="obj-bi-2074"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2074</td><td class="n">Active alarm group 74</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1243" data-i="2075" data-acc="R" data-u="" id="obj-bi-2075"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2075</td><td class="n">Active alarm group 75</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1244" data-i="2076" data-acc="R" data-u="" id="obj-bi-2076"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2076</td><td class="n">Active alarm group 76</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1245" data-i="2077" data-acc="R" data-u="" id="obj-bi-2077"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2077</td><td class="n">Active alarm group 77</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1246" data-i="2078" data-acc="R" data-u="" id="obj-bi-2078"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2078</td><td class="n">Active alarm group 78</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1247" data-i="2079" data-acc="R" data-u="" id="obj-bi-2079"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2079</td><td class="n">Active alarm group 79</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1248" data-i="2080" data-acc="R" data-u="" id="obj-bi-2080"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2080</td><td class="n">Active alarm group 80</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1249" data-i="2081" data-acc="R" data-u="" id="obj-bi-2081"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2081</td><td class="n">Active alarm group 81</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1250" data-i="2082" data-acc="R" data-u="" id="obj-bi-2082"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2082</td><td class="n">Active alarm group 82</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1251" data-i="2083" data-acc="R" data-u="" id="obj-bi-2083"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2083</td><td class="n">Active alarm group 83</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1252" data-i="2084" data-acc="R" data-u="" id="obj-bi-2084"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2084</td><td class="n">Active alarm group 84</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1253" data-i="2085" data-acc="R" data-u="" id="obj-bi-2085"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2085</td><td class="n">Active alarm group 85</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1254" data-i="2086" data-acc="R" data-u="" id="obj-bi-2086"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2086</td><td class="n">Active alarm group 86</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1255" data-i="2087" data-acc="R" data-u="" id="obj-bi-2087"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2087</td><td class="n">Active alarm group 87</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1256" data-i="2088" data-acc="R" data-u="" id="obj-bi-2088"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2088</td><td class="n">Active alarm group 88</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1257" data-i="2089" data-acc="R" data-u="" id="obj-bi-2089"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2089</td><td class="n">Active alarm group 89</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1258" data-i="2090" data-acc="R" data-u="" id="obj-bi-2090"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2090</td><td class="n">Active alarm group 90</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1259" data-i="2091" data-acc="R" data-u="" id="obj-bi-2091"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2091</td><td class="n">Active alarm group 91</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1260" data-i="2092" data-acc="R" data-u="" id="obj-bi-2092"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2092</td><td class="n">Active alarm group 92</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1261" data-i="2093" data-acc="R" data-u="" id="obj-bi-2093"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2093</td><td class="n">Active alarm group 93</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1262" data-i="2094" data-acc="R" data-u="" id="obj-bi-2094"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2094</td><td class="n">Active alarm group 94</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1263" data-i="2095" data-acc="R" data-u="" id="obj-bi-2095"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2095</td><td class="n">Active alarm group 95</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1264" data-i="2096" data-acc="R" data-u="" id="obj-bi-2096"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2096</td><td class="n">Active alarm group 96</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1265" data-i="2097" data-acc="R" data-u="" id="obj-bi-2097"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2097</td><td class="n">Active alarm group 97</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1266" data-i="2098" data-acc="R" data-u="" id="obj-bi-2098"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2098</td><td class="n">Active alarm group 98</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1267" data-i="2099" data-acc="R" data-u="" id="obj-bi-2099"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2099</td><td class="n">Active alarm group 99</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1268" data-i="1" data-acc="W" data-u="" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">Booster diffusers</td><td class="d">Booster diffusers function.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1269" data-i="1" data-acc="W" data-u="" data-min="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Alarm reset</td><td class="d">Resets all active alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1270" data-i="3" data-acc="W" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Internal fire alarm function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1271" data-i="29" data-acc="W" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">SA flow pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1272" data-i="30" data-acc="W" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">EA flow pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1273" data-i="31" data-acc="W" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">SA duct pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1274" data-i="32" data-acc="W" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">EA duct pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1275" data-i="33" data-acc="W" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">ReCO2 pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1276" data-i="34" data-acc="W" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">RHX defrost pressure sensor auto calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1277" data-i="35" data-acc="W" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Carry over control pressure sensor auto calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1278" data-i="36" data-acc="W" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">SA filter pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1279" data-i="37" data-acc="W" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">EA filter pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1280" data-i="38" data-acc="W" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">SA pre-filter pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1281" data-i="39" data-acc="W" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">EA pre-filter pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1282" data-i="40" data-acc="W" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">SA end-filter pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1283" data-i="46" data-acc="W" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">SA flow pressure sensor activate zero calibration</td><td class="d">If value is set to 1 for min 1s calibration will be</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1284" data-i="47" data-acc="W" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">EA flow pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1285" data-i="48" data-acc="W" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">SA duct pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1286" data-i="49" data-acc="W" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">EA duct pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1287" data-i="50" data-acc="W" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">ReCO2 pressure sensor activate calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1288" data-i="51" data-acc="W" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">RHX Defrost pressure sensor activate calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1289" data-i="52" data-acc="W" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">Carry over control pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1290" data-i="53" data-acc="W" data-u="" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">SA filter pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1291" data-i="54" data-acc="W" data-u="" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">EA filter pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1292" data-i="55" data-acc="W" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">SA pre-filter pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1293" data-i="56" data-acc="W" data-u="" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">EA pre-filter pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1294" data-i="57" data-acc="W" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">SA end-filter pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1295" data-i="162" data-acc="W" data-u="" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">External room sensor 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1296" data-i="163" data-acc="W" data-u="" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">External room sensor 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1297" data-i="164" data-acc="W" data-u="" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">External room sensor 3 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1298" data-i="165" data-acc="W" data-u="" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">External room sensor 4 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1299" data-i="167" data-acc="W" data-u="" id="obj-bv-167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">167</td><td class="n">External room temp from BMS function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1300" data-i="172" data-acc="W" data-u="" id="obj-bv-172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">172</td><td class="n">External OA sensor 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1301" data-i="173" data-acc="W" data-u="" id="obj-bv-173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">173</td><td class="n">External OA sensor 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1302" data-i="174" data-acc="W" data-u="" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">External OA sensor 3 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1303" data-i="175" data-acc="W" data-u="" id="obj-bv-175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">175</td><td class="n">External OA sensor 4 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1304" data-i="177" data-acc="W" data-u="" id="obj-bv-177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">177</td><td class="n">External OA temp from BMS function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1305" data-i="182" data-acc="W" data-u="" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">RHX defrost function</td><td class="d">Setting for activating the defrost function for the rotary heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1306" data-i="183" data-acc="W" data-u="" id="obj-bv-183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">183</td><td class="n">RHX defrost calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1307" data-i="187" data-acc="W" data-u="" id="obj-bv-187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">187</td><td class="n">RHX carry over control function</td><td class="d">Setting for activating the carry over control function for the rotary heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1308" data-i="190" data-acc="W" data-u="" id="obj-bv-190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">190</td><td class="n">RHX min exhaust air temp function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1309" data-i="198" data-acc="W" data-u="" id="obj-bv-198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">198</td><td class="n">PHX periodic operation of bypass damper function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1310" data-i="201" data-acc="W" data-u="" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">PX bypass optimize</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1311" data-i="205" data-acc="W" data-u="" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">CHX periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1312" data-i="206" data-acc="W" data-u="" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">CHX periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1313" data-i="228" data-acc="W" data-u="" id="obj-bv-228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">228</td><td class="n">Re-heat periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1314" data-i="229" data-acc="W" data-u="" id="obj-bv-229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">229</td><td class="n">Re-heat periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1315" data-i="245" data-acc="W" data-u="" id="obj-bv-245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">245</td><td class="n">Extra regulation 1 periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1316" data-i="246" data-acc="W" data-u="" id="obj-bv-246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">246</td><td class="n">Extra regulation 1 periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1317" data-i="274" data-acc="W" data-u="" id="obj-bv-274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">274</td><td class="n">Cool relay 1 periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1318" data-i="275" data-acc="W" data-u="" id="obj-bv-275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">275</td><td class="n">Cool relay 2 periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1319" data-i="276" data-acc="W" data-u="" id="obj-bv-276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">276</td><td class="n">Cool periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1320" data-i="284" data-acc="W" data-u="" id="obj-bv-284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">284</td><td class="n">Summer night cool function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1321" data-i="296" data-acc="W" data-u="" id="obj-bv-296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">296</td><td class="n">Intermittent night heat function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1322" data-i="302" data-acc="W" data-u="" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">Intermittent night heat recirculation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1323" data-i="305" data-acc="W" data-u="" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">Morning boost function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1324" data-i="320" data-acc="W" data-u="" id="obj-bv-320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">320</td><td class="n">Heating boost function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1325" data-i="325" data-acc="W" data-u="" id="obj-bv-325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">325</td><td class="n">Xzone heat function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1326" data-i="327" data-acc="W" data-u="" id="obj-bv-327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">327</td><td class="n">Xzone cool function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1327" data-i="374" data-acc="W" data-u="" id="obj-bv-374"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">374</td><td class="n">Xzone external room sensor 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1328" data-i="375" data-acc="W" data-u="" id="obj-bv-375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">375</td><td class="n">Xzone external room sensor 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1329" data-i="376" data-acc="W" data-u="" id="obj-bv-376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">376</td><td class="n">Xzone external room sensor 3 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1330" data-i="377" data-acc="W" data-u="" id="obj-bv-377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">377</td><td class="n">Xzone external room sensor 4 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1331" data-i="379" data-acc="W" data-u="" id="obj-bv-379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">379</td><td class="n">Xzone external room temp from BMS function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1332" data-i="386" data-acc="W" data-u="" id="obj-bv-386"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">386</td><td class="n">Xzone reheat periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1333" data-i="387" data-acc="W" data-u="" id="obj-bv-387"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">387</td><td class="n">Xzone reheat periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1334" data-i="400" data-acc="W" data-u="" id="obj-bv-400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">400</td><td class="n">Xzone Cool relay 1 periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1335" data-i="401" data-acc="W" data-u="" id="obj-bv-401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">401</td><td class="n">Xzone Cool relay 2 periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1336" data-i="402" data-acc="W" data-u="" id="obj-bv-402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402</td><td class="n">Xzone Cool periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1337" data-i="410" data-acc="W" data-u="" id="obj-bv-410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">410</td><td class="n">Pre-heat function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1338" data-i="414" data-acc="W" data-u="" id="obj-bv-414"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">414</td><td class="n">Pre-heat periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1339" data-i="415" data-acc="W" data-u="" id="obj-bv-415"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">415</td><td class="n">Pre-heat periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1340" data-i="425" data-acc="W" data-u="" id="obj-bv-425"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">425</td><td class="n">ReCO2 Calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1341" data-i="457" data-acc="W" data-u="" id="obj-bv-457"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">457</td><td class="n">Dehumidifying function</td><td class="d">Moved to Multistate Value 457</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1342" data-i="459" data-acc="W" data-u="" id="obj-bv-459"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">459</td><td class="n">Heat exchange active in dehumidifying sequence</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1343" data-i="465" data-acc="W" data-u="" id="obj-bv-465"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">465</td><td class="n">VOC sensor function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1344" data-i="490" data-acc="W" data-u="" id="obj-bv-490"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">490</td><td class="n">SMART Link WB Optimize function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1345" data-i="504" data-acc="W" data-u="" id="obj-bv-504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">504</td><td class="n">AQUA Link Function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1346" data-i="530" data-acc="W" data-u="" id="obj-bv-530"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">530</td><td class="n">AYC Heated water periodic operation of pump</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1347" data-i="531" data-acc="W" data-u="" id="obj-bv-531"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">531</td><td class="n">AYC Heated water periodic operation of valve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1348" data-i="536" data-acc="W" data-u="" id="obj-bv-536"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">536</td><td class="n">AYC Heated water OA temp compensation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1349" data-i="547" data-acc="W" data-u="" id="obj-bv-547"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">547</td><td class="n">AYC Heated water room temp compensation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1350" data-i="548" data-acc="W" data-u="" data-st="1" id="obj-bv-548"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">548</td><td class="n">AYC Heated water room temp compensation at night</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Enabled during night, 1=Disabled during night</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1351" data-i="553" data-acc="W" data-u="" id="obj-bv-553"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">553</td><td class="n">AYC Heated water night temp compensation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1352" data-i="579" data-acc="W" data-u="" id="obj-bv-579"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">579</td><td class="n">AYC Chilled water periodic operation of pump</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1353" data-i="580" data-acc="W" data-u="" id="obj-bv-580"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">580</td><td class="n">AYC Chilled water periodic operation of valve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1354" data-i="585" data-acc="W" data-u="" id="obj-bv-585"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">585</td><td class="n">AYC Chilled water OA temp compensation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1355" data-i="596" data-acc="W" data-u="" id="obj-bv-596"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">596</td><td class="n">AYC Chilled water room temp compensation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1356" data-i="597" data-acc="W" data-u="" data-st="1" id="obj-bv-597"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">597</td><td class="n">AYC Chilled water room temp compensation at night</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Enabled during night, 1=Disabled during night</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1357" data-i="602" data-acc="W" data-u="" id="obj-bv-602"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">602</td><td class="n">AYC Chilled water night temp compensation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1358" data-i="618" data-acc="W" data-u="" id="obj-bv-618"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">618</td><td class="n">AYC Chilled water dew point compensation air flow boost</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1359" data-i="637" data-acc="W" data-u="" id="obj-bv-637"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">637</td><td class="n">Optimize function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1360" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">Application id/AHU Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=GOLD RX, 2=GOLD PX, 3=GOLD CX, 4=GOLD SD/SA, 5=GOLD SD/EA, 6=GOLD SD/SA+CX, 7=GOLD SD/SA+EA, 8=GOLD SD/SA+EA+CX</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1361" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">3</td><td class="n">Air flow direction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fan no.2 as SA, 2=Fan no.1 as SA</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1362" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-mi-115"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">115</td><td class="n">PHX type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=PHX-1 1D HS (one damper and humidity sensor), 2=PHX-2 3D (three dampers), 3=PHX-3 1D 1PS (one damper and pressure sensor)</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1363" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-mi-140"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">140</td><td class="n">Extra regulation sequence 1 coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1364" data-i="142" data-acc="R" data-u="" data-st="1" id="obj-mi-142"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">142</td><td class="n">Extra regulation sequence 2 coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1365" data-i="152" data-acc="R" data-u="" data-st="1" id="obj-mi-152"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">152</td><td class="n">Re-heat coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1366" data-i="163" data-acc="R" data-u="" data-st="1" id="obj-mi-163"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">163</td><td class="n">Cool coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1367" data-i="198" data-acc="R" data-u="" data-st="1" id="obj-mi-198"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">198</td><td class="n">Xzone heat, coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1368" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-mi-209"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">209</td><td class="n">Xzone cool, coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Not used, 3=2 Not used, 4=3 Not used, 5=4 Not used, 6=5 Not used, 7=6 Not used, 8=7 Not used, 9=8 Not used, 10=9 Water, 11=10 Water, 12=11 Not used, 13=12 Not used, 14=13 Not used, 15=14 Not used, 16=15 Not used</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1369" data-i="224" data-acc="R" data-u="" data-st="1" id="obj-mi-224"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">224</td><td class="n">Pre-heat coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1370" data-i="320" data-acc="R" data-u="" data-st="1" id="obj-mi-320"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">320</td><td class="n">SMART Link, DX cool mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heat, 2=Cool</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="1371" data-i="592" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-592"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">592</td><td class="n">Operation level</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fan not available, 2=Alarm stop, 3=Manual total stop (on hand terminal), 4=External total stop (digital input), 5=Communication total stop, 6=Communication normal stop, 7=Communication extended normal stop, 8=Time channel total stop, 9=Time channel normal stop, 10=Time channel extended normal stop, 11=Low speed=normal stop, 12=SA Fan starting up, 13=Fan regulation blocked, 14=ReCO2 100% recirculation(1.11), 15=Morning boost stop(1.11), 16=Intermittent night heat stop(1.11), 17=After cooling electric heater, 18=COOL DX switch off delay, 19=Damper switch off delay, 20=Manual low speed (on hand terminal), 21=External low speed (digital input), 22=Extended external low speed, 23=Communication low speed, 24=Time channel low speed, 25=Morning boost low speed, 26=Intermittent night heat low speed, 27=Manual high speed (on hand terminal), 28=External high speed (digital input), 29=Extended external high speed, 30=Communication high speed, 31=Time channel high speed, 32=Summer night cooling high speed, 33=Filter calibration, 34=RHX Defrost calibration, 35=ReCO2 calibration, 36=AHU start up, 37=Re-heat ramp down, 38=HX ramp down, 39=Air adjustment, 40=Fans in operation with active fire alarm, 41=PX bypass damper adjustment(1.12)</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="1372" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mo-1"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">1</td><td class="n">Boost Supply air</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="1373" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mo-2"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">2</td><td class="n">Boost Extract air</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1374" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">SA Fan regulation mode</td><td class="d">Setting of regulation type for the supply air fan.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Air flow reg., 2=Pressure reg., 3=Demand reg., 4=Slave controlled by EA fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1375" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">EA Fan regulation mode</td><td class="d">Setting of regulation type for the extract air fan.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Air flow reg., 2=Pressure reg., 3=Demand reg., 4=Slave controlled by SA fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1376" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Internal fire alarm reset function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual reset, 2=Auto reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1377" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">External fire alarm no. 1 reset function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual reset, 2=Auto reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1378" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">External fire alarm no. 2 reset function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual reset, 2=Auto reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1379" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">External alarm no. 1 reset function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual reset, 2=Auto reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1380" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">External alarm no. 2 reset function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual reset, 2=Auto reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1381" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">External alarm no. 1 input function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Alarm at closed contact, 2=Alarm at open contact</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1382" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">External alarm no. 2 input function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Alarm at closed contact, 2=Alarm at open contact</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1383" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-mv-53"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">53</td><td class="n">Outdoor temp compensation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active at low speed, 3=Active at high speed, 4=Active at low and high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1384" data-i="78" data-acc="W" data-u="" data-st="1" id="obj-mv-78"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">78</td><td class="n">Down regulation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1385" data-i="84" data-acc="W" data-u="" data-st="1" id="obj-mv-84"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">84</td><td class="n">Fans in operation at fire alarm 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1386" data-i="87" data-acc="W" data-u="" data-st="1" id="obj-mv-87"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">87</td><td class="n">Fans in operation at fire alarm 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1387" data-i="90" data-acc="W" data-u="" data-st="1" id="obj-mv-90"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">90</td><td class="n">Fans in operation at internal fire alarm function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1388" data-i="95" data-acc="W" data-u="" data-st="1" id="obj-mv-95"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">95</td><td class="n">Pre-filter function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1389" data-i="96" data-acc="W" data-u="" data-st="1" id="obj-mv-96"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">96</td><td class="n">Pre-filter calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1390" data-i="101" data-acc="W" data-u="" data-st="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">AHU filter function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1391" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">AHU filter calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1392" data-i="107" data-acc="W" data-u="" data-st="1" id="obj-mv-107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">107</td><td class="n">SA end filter function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1393" data-i="108" data-acc="W" data-u="" data-st="1" id="obj-mv-108"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">108</td><td class="n">SA end filter calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1394" data-i="115" data-acc="W" data-u="" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">Temperature regulation mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=ERS-1, 3=ERS-2, 4=SA, 5=EA, 6=ORS, 7=ORE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1395" data-i="166" data-acc="W" data-u="" data-st="1" id="obj-mv-166"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">166</td><td class="n">External room sensors measurement function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Average, 2=Min, 3=Max</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1396" data-i="176" data-acc="W" data-u="" data-st="1" id="obj-mv-176"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">176</td><td class="n">External OA sensors measurement function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Average, 2=Min, 3=Max</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1397" data-i="188" data-acc="W" data-u="" data-st="1" id="obj-mv-188"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">188</td><td class="n">RHX sorption rotor function</td><td class="d">Setting for activating the sorption rotor control function for the rotary heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Sorption max at cool, 3=Sorption always max</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1398" data-i="237" data-acc="W" data-u="" data-st="1" id="obj-mv-237"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">237</td><td class="n">Extra regulation sequence 1 function</td><td class="d">State text</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Heat, 3=Cool, 4=Heat and Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1399" data-i="238" data-acc="W" data-u="" data-st="1" id="obj-mv-238"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">238</td><td class="n">Extra regulation sequence 1 output function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10V, 2=10-0V</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1400" data-i="251" data-acc="W" data-u="" data-st="1" id="obj-mv-251"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">251</td><td class="n">Extra regulation 1 temperature protection function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1401" data-i="254" data-acc="W" data-u="" data-st="1" id="obj-mv-254"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">254</td><td class="n">Season heat function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Extra regulation sequence at closed input, 3=Extra regulation sequence at open input, 4=Manual mode</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1402" data-i="255" data-acc="W" data-u="" data-st="1" id="obj-mv-255"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">255</td><td class="n">Season heat manual setting</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Re-heat, 2=Extra regulation sequence</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1403" data-i="261" data-acc="W" data-u="" data-st="1" id="obj-mv-261"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">261</td><td class="n">Cool on/off regulation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=1 step, 3=2 steps, 4=3 steps</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1404" data-i="313" data-acc="W" data-u="" data-st="1" id="obj-mv-313"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">313</td><td class="n">Cooling boost function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Comfort, 3=Economy, 4=Sequence, 5=Comfort and Economy, 6=Economy and Sequence</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1405" data-i="329" data-acc="W" data-u="" data-st="1" id="obj-mv-329"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">329</td><td class="n">Xzone temperature regulation mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=ERS-1, 3=ERS-2, 4=SA, 5=EA, 6=ORS, 7=ORE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1406" data-i="378" data-acc="W" data-u="" data-st="1" id="obj-mv-378"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">378</td><td class="n">Xzone external room sensors measurement function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Average, 2=Min, 3=Max</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1407" data-i="395" data-acc="W" data-u="" data-st="1" id="obj-mv-395"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">395</td><td class="n">Xzone Cool on/off regulation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=1 step, 3=2 steps, 4=3 steps</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1408" data-i="423" data-acc="W" data-u="" data-st="1" id="obj-mv-423"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">423</td><td class="n">ReCO2-CO2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=CO2, 3=CO2 and air flow boost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1409" data-i="424" data-acc="W" data-u="" data-st="1" id="obj-mv-424"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">424</td><td class="n">ReCO2 temperature regulation sequence function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Heat, 3=Cool, 4=Heat and Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1410" data-i="441" data-acc="W" data-u="" data-st="1" id="obj-mv-441"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">441</td><td class="n">Humidifying function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=On/Off, 3=0-10V</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1411" data-i="442" data-acc="W" data-u="" data-st="1" id="obj-mv-442"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">442</td><td class="n">Humidifying sensor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=SA, 2=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1412" data-i="457" data-acc="W" data-u="" data-st="1" id="obj-mv-457"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">457</td><td class="n">DeHumidifying function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=SA, 2=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1413" data-i="469" data-acc="W" data-u="" data-st="1" id="obj-mv-469"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">469</td><td class="n">COOL DX Function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Economy, 3=Comfort, 4=Top</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1414" data-i="481" data-acc="W" data-u="" data-st="1" id="obj-mv-481"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">481</td><td class="n">SMART Link Function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Water based heat pump, 3=Water based chiller, 4=Water based reversible, 5=DX based heat pump, 6=DX based chiller, 7=DX based reversible</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1415" data-i="505" data-acc="W" data-u="" data-st="1" id="obj-mv-505"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">505</td><td class="n">AQUA Link Pump alarm function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Alarm at closed contact, 3=Alarm at open contact, 4=Alarm when in -and output are unequal (contactor function)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1416" data-i="521" data-acc="W" data-u="" data-st="1" id="obj-mv-521"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">521</td><td class="n">AYC Function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Chilled water, 3=Heated water, 4=Chilled and heated water</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1417" data-i="528" data-acc="W" data-u="" data-st="1" id="obj-mv-528"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">528</td><td class="n">AYC Heated water signal monitor function for pump</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Alarm at open contact, 3=Alarm at closed contact, 4=Contactor function</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1418" data-i="555" data-acc="W" data-u="" data-st="1" id="obj-mv-555"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">555</td><td class="n">AYC Heated water night temp compensation time 1 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10= Monday to Sunday, 11=Saturday to Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1419" data-i="562" data-acc="W" data-u="" data-st="1" id="obj-mv-562"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">562</td><td class="n">AYC Heated water night temp compensation time 2 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10= Monday to Sunday, 11=Saturday to Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1420" data-i="577" data-acc="W" data-u="" data-st="1" id="obj-mv-577"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">577</td><td class="n">AYC Chilled water signal monitor function for pump</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Alarm at open contact, 3=Alarm at closed contact, 4=Contactor function</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1421" data-i="604" data-acc="W" data-u="" data-st="1" id="obj-mv-604"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">604</td><td class="n">AYC Chilled water night temp compensation time 1 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10= Monday to Sunday, 11=Saturday to Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1422" data-i="611" data-acc="W" data-u="" data-st="1" id="obj-mv-611"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">611</td><td class="n">AYC Chilled water night temp compensation time 2 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10= Monday to Sunday, 11=Saturday to Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1423" data-i="660" data-acc="W" data-u="" data-st="1" id="obj-mv-660"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">660</td><td class="n">MIRU Control 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1424" data-i="661" data-acc="W" data-u="" data-st="1" id="obj-mv-661"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">661</td><td class="n">MIRU Control 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1425" data-i="662" data-acc="W" data-u="" data-st="1" id="obj-mv-662"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">662</td><td class="n">MIRU Control 3 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1426" data-i="663" data-acc="W" data-u="" data-st="1" id="obj-mv-663"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">663</td><td class="n">MIRU Control 4 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1427" data-i="664" data-acc="W" data-u="" data-st="1" id="obj-mv-664"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">664</td><td class="n">MIRU Control 5 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1428" data-i="665" data-acc="W" data-u="" data-st="1" id="obj-mv-665"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">665</td><td class="n">MIRU Control 6 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1429" data-i="666" data-acc="W" data-u="" data-st="1" id="obj-mv-666"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">666</td><td class="n">MIRU Control 7 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1430" data-i="667" data-acc="W" data-u="" data-st="1" id="obj-mv-667"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">667</td><td class="n">MIRU Control 8 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1431" data-i="668" data-acc="W" data-u="" data-st="1" id="obj-mv-668"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">668</td><td class="n">MIRU Control 9 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1432" data-i="669" data-acc="W" data-u="" data-st="1" id="obj-mv-669"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">669</td><td class="n">MIRU Control 10 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and Low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1433" data-i="671" data-acc="W" data-u="" data-st="1" id="obj-mv-671"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">671</td><td class="n">MIRU Control 1 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1434" data-i="679" data-acc="W" data-u="" data-st="1" id="obj-mv-679"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">679</td><td class="n">MIRU Control 2 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1435" data-i="687" data-acc="W" data-u="" data-st="1" id="obj-mv-687"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">687</td><td class="n">MIRU Control 3 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1436" data-i="695" data-acc="W" data-u="" data-st="1" id="obj-mv-695"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">695</td><td class="n">MIRU Control 4 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1437" data-i="703" data-acc="W" data-u="" data-st="1" id="obj-mv-703"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">703</td><td class="n">MIRU Control 5 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1438" data-i="711" data-acc="W" data-u="" data-st="1" id="obj-mv-711"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">711</td><td class="n">MIRU Control 6 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1439" data-i="719" data-acc="W" data-u="" data-st="1" id="obj-mv-719"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">719</td><td class="n">MIRU Control 7 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1440" data-i="727" data-acc="W" data-u="" data-st="1" id="obj-mv-727"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">727</td><td class="n">MIRU Control 8 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1441" data-i="735" data-acc="W" data-u="" data-st="1" id="obj-mv-735"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">735</td><td class="n">MIRU Control 9 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1442" data-i="743" data-acc="W" data-u="" data-st="1" id="obj-mv-743"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">743</td><td class="n">MIRU Control 10 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1443" data-i="793" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-793"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">793</td><td class="n">Communication operation level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Total stop, 3=Low speed, 4=High speed, 5=Normal stop, 6=Extended normal stop</td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="1444" data-i="0" data-acc="W" data-u="" id="obj-cal-0"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">0</td><td class="n">Calendar #1</td><td class="d">Date list, up to 10 dates</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="1445" data-i="1" data-acc="W" data-u="" id="obj-cal-1"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">1</td><td class="n">Calendar #2</td><td class="d">Date list, up to 10 dates</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="1446" data-i="0" data-acc="R" data-u="" id="obj-nc-0"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">0</td><td class="n">NC 00 A-Alarm</td><td class="d">Notification class for AHU A-alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="1447" data-i="1" data-acc="R" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">NC 01 B-Alarm</td><td class="d">Notification class for AHU B-alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="1448" data-i="3" data-acc="R" data-u="" id="obj-nc-3"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">3</td><td class="n">NC 03 Alarms specified in BACnet</td><td class="d">Notification class for alarms set in BACnet objects</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="1449" data-i="10" data-acc="R" data-u="" id="obj-nc-10"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">10</td><td class="n">NC 10 Info message</td><td class="d">Notification class for AHU info messages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="1450" data-i="11" data-acc="R" data-u="" id="obj-nc-11"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">11</td><td class="n">NC 11 Events specified in BACnet</td><td class="d">Notification class for events set in BACnet objects</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="1451" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-sch-0"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">0</td><td class="n">Schedule #1</td><td class="d">Weekly schedule, 6 time-values per day, 2 exceptions</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Swegon GOLD generation E point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Component name</li><li><a href="#obj-ai-4"><code>AI4</code></a>SA Air flow</li><li><a href="#obj-ai-5"><code>AI5</code></a>SA Air flow regulator</li><li><a href="#obj-ai-6"><code>AI6</code></a>EA Air flow</li><li><a href="#obj-ai-7"><code>AI7</code></a>EA Air flow regulator</li><li><a href="#obj-ai-8"><code>AI8</code></a>SA Duct pressure</li><li><a href="#obj-ai-9"><code>AI9</code></a>SA Duct pressure regulator</li><li><a href="#obj-ai-10"><code>AI10</code></a>EA Duct pressure</li><li><a href="#obj-ai-11"><code>AI11</code></a>EA Duct pressure regulator</li><li><a href="#obj-ai-12"><code>AI12</code></a>Demand input level</li><li><a href="#obj-ai-13"><code>AI13</code></a>Demand regulator</li><li><a href="#obj-ai-14"><code>AI14</code></a>SA Air flow pressure</li><li><a href="#obj-ai-15"><code>AI15</code></a>EA Air flow pressure</li><li><a href="#obj-ai-23"><code>AI23</code></a>SA Pre-filter pressure level</li><li><a href="#obj-ai-24"><code>AI24</code></a>SA Pre-filter pressure alarm limit</li><li><a href="#obj-ai-25"><code>AI25</code></a>EA Pre-filter pressure level</li><li><a href="#obj-ai-26"><code>AI26</code></a>EA Pre-filter pressure alarm limit</li><li><a href="#obj-ai-27"><code>AI27</code></a>SA AHU filter pressure level</li><li><a href="#obj-ai-28"><code>AI28</code></a>SA AHU filter pressure alarm limit</li><li><a href="#obj-ai-29"><code>AI29</code></a>EA AHU filter pressure level</li><li><a href="#obj-ai-30"><code>AI30</code></a>EA AHU filter pressure alarm limit</li><li><a href="#obj-ai-31"><code>AI31</code></a>SA End-filter pressure level</li><li><a href="#obj-ai-32"><code>AI32</code></a>SA End-filter pressure alarm limit</li><li><a href="#obj-ai-37"><code>AI37</code></a>SA Fan level</li><li><a href="#obj-ai-38"><code>AI38</code></a>EA Fan level</li><li><a href="#obj-ai-39"><code>AI39</code></a>SA Fan speed</li><li><a href="#obj-ai-40"><code>AI40</code></a>EA Fan speed</li><li><a href="#obj-ai-41"><code>AI41</code></a>SA Voltage</li><li><a href="#obj-ai-42"><code>AI42</code></a>EA Voltage</li><li><a href="#obj-ai-43"><code>AI43</code></a>SA Fan current</li><li><a href="#obj-ai-44"><code>AI44</code></a>EA Fan current</li><li><a href="#obj-ai-45"><code>AI45</code></a>SA Fan power</li><li><a href="#obj-ai-46"><code>AI46</code></a>EA Fan power</li><li><a href="#obj-ai-47"><code>AI47</code></a>SA Fan kWh</li><li><a href="#obj-ai-48"><code>AI48</code></a>EA Fan kWh</li><li><a href="#obj-ai-49"><code>AI49</code></a>SA Fan MWh</li><li><a href="#obj-ai-50"><code>AI50</code></a>EA Fan MWh</li><li><a href="#obj-ai-51"><code>AI51</code></a>SA Fan operation time</li><li><a href="#obj-ai-52"><code>AI52</code></a>EA Fan operation time</li><li><a href="#obj-ai-55"><code>AI55</code></a>SA Fan min air flow</li><li><a href="#obj-ai-56"><code>AI56</code></a>EA Fan min air flow</li><li><a href="#obj-ai-57"><code>AI57</code></a>SA Fan max air flow</li><li><a href="#obj-ai-58"><code>AI58</code></a>EA Fan max air flow</li><li><a href="#obj-ai-63"><code>AI63</code></a>SFP</li><li><a href="#obj-ai-64"><code>AI64</code></a>SA Temperature</li><li><a href="#obj-ai-65"><code>AI65</code></a>SA-D Temperature</li><li><a href="#obj-ai-66"><code>AI66</code></a>EA Temperature</li><li><a href="#obj-ai-67"><code>AI67</code></a>EA-D Temperature</li><li><a href="#obj-ai-68"><code>AI68</code></a>EA Regulation temperature</li><li><a href="#obj-ai-69"><code>AI69</code></a>EA Temperature PX/CX</li><li><a href="#obj-ai-70"><code>AI70</code></a>EA Temperature SD</li><li><a href="#obj-ai-72"><code>AI72</code></a>Outdoor temperature COOL DX</li><li><a href="#obj-ai-73"><code>AI73</code></a>Outdoor temperature</li><li><a href="#obj-ai-74"><code>AI74</code></a>Outdoor regulation temperature</li><li><a href="#obj-ai-75"><code>AI75</code></a>External outdoor temperature 1</li><li><a href="#obj-ai-76"><code>AI76</code></a>External outdoor temperature 2</li><li><a href="#obj-ai-77"><code>AI77</code></a>External outdoor temperature 3</li><li><a href="#obj-ai-78"><code>AI78</code></a>External outdoor temperature 4</li><li><a href="#obj-ai-79"><code>AI79</code></a>External outdoor temperature min/max/average</li><li><a href="#obj-ai-80"><code>AI80</code></a>EA Duct temperature</li><li><a href="#obj-ai-81"><code>AI81</code></a>Room temperature 1</li><li><a href="#obj-ai-82"><code>AI82</code></a>Room temperature 2</li><li><a href="#obj-ai-83"><code>AI83</code></a>Room temperature 3</li><li><a href="#obj-ai-84"><code>AI84</code></a>Room temperature 4</li><li><a href="#obj-ai-85"><code>AI85</code></a>Room temperature min/max/average</li><li><a href="#obj-ai-87"><code>AI87</code></a>SA Temp regulator</li><li><a href="#obj-ai-88"><code>AI88</code></a>EA Temp regulator</li><li><a href="#obj-ai-90"><code>AI90</code></a>Cool exchanger regulator level</li><li><a href="#obj-ai-91"><code>AI91</code></a>Heat exchanger regulator level</li><li><a href="#obj-ai-92"><code>AI92</code></a>Extra regulation sequence 1 heat regulator level</li><li><a href="#obj-ai-93"><code>AI93</code></a>Extra regulation sequence 1 heat output level</li><li><a href="#obj-ai-94"><code>AI94</code></a>Reheat regulator level</li><li><a href="#obj-ai-95"><code>AI95</code></a>Reheat output level</li><li><a href="#obj-ai-96"><code>AI96</code></a>ReCO2 heat level</li><li><a href="#obj-ai-97"><code>AI97</code></a>Down regulation level</li><li><a href="#obj-ai-98"><code>AI98</code></a>Heating boost level</li><li><a href="#obj-ai-99"><code>AI99</code></a>Extra regulation sequence 1 cool regulator level</li><li><a href="#obj-ai-100"><code>AI100</code></a>Extra regulation sequence 1 cool output level</li><li><a href="#obj-ai-101"><code>AI101</code></a>Cool regulator level</li><li><a href="#obj-ai-102"><code>AI102</code></a>Cool output level</li><li><a href="#obj-ai-103"><code>AI103</code></a>ReCO2 cool level</li><li><a href="#obj-ai-104"><code>AI104</code></a>Cooling boost level</li><li><a href="#obj-ai-105"><code>AI105</code></a>RHX operation level</li><li><a href="#obj-ai-106"><code>AI106</code></a>RHX efficiency</li><li><a href="#obj-ai-107"><code>AI107</code></a>RHX defrost pressure level</li><li><a href="#obj-ai-108"><code>AI108</code></a>RHX defrost pressure alarm limit</li><li><a href="#obj-ai-109"><code>AI109</code></a>RHX carry over control pressure level</li><li><a href="#obj-ai-111"><code>AI111</code></a>RHX operation time</li><li><a href="#obj-ai-116"><code>AI116</code></a>PX defrost pressure level</li><li><a href="#obj-ai-117"><code>AI117</code></a>PHX-3D Bypass output</li><li><a href="#obj-ai-118"><code>AI118</code></a>PHX-3D Bypass input</li><li><a href="#obj-ai-119"><code>AI119</code></a>PHX-3D Bypass temperature 1</li><li><a href="#obj-ai-120"><code>AI120</code></a>PHX-3D Bypass temperature 2</li><li><a href="#obj-ai-121"><code>AI121</code></a>PX exchanger damper 1 output</li><li><a href="#obj-ai-122"><code>AI122</code></a>PHX-2 Damper 1 input</li><li><a href="#obj-ai-123"><code>AI123</code></a>PX exchanger damper 2 output</li><li><a href="#obj-ai-124"><code>AI124</code></a>PHX-2 Damper 2 input</li><li><a href="#obj-ai-125"><code>AI125</code></a>PX exchanger bypass output</li><li><a href="#obj-ai-126"><code>AI126</code></a>PX exchanger bypass feedback</li><li><a href="#obj-ai-127"><code>AI127</code></a>CHX Valve output</li><li><a href="#obj-ai-128"><code>AI128</code></a>CHX Valve input</li><li><a href="#obj-ai-129"><code>AI129</code></a>CHX Return water temperature</li><li><a href="#obj-ai-130"><code>AI130</code></a>PHX/CHX operation time</li><li><a href="#obj-ai-132"><code>AI132</code></a>PHX-1D Bypass output</li><li><a href="#obj-ai-133"><code>AI133</code></a>PHX-1D Bypass input</li><li><a href="#obj-ai-136"><code>AI136</code></a>PHX/CHX Humidity level</li><li><a href="#obj-ai-141"><code>AI141</code></a>Extra regulation sequence 1 anti frost temp/overheat input</li><li><a href="#obj-ai-143"><code>AI143</code></a>Extra regulation sequence 2 anti frost temp/overheat input</li><li><a href="#obj-ai-146"><code>AI146</code></a>Extra regulation sequence 1 input level</li><li><a href="#obj-ai-147"><code>AI147</code></a>Extra regulation sequence 1 heat operation time</li><li><a href="#obj-ai-148"><code>AI148</code></a>Extra regulation sequence 1 cool operation time</li><li><a href="#obj-ai-149"><code>AI149</code></a>Extra regulation sequence 2 input level</li><li><a href="#obj-ai-150"><code>AI150</code></a>Extra regulation sequence 2 heat operation time</li><li><a href="#obj-ai-151"><code>AI151</code></a>Extra regulation sequence 2 cool operation time</li><li><a href="#obj-ai-153"><code>AI153</code></a>Re-heat anti frost temp/overheat input</li><li><a href="#obj-ai-158"><code>AI158</code></a>Re-heat input level</li><li><a href="#obj-ai-159"><code>AI159</code></a>Re-heat operation time</li><li><a href="#obj-ai-164"><code>AI164</code></a>Cool water temperature</li><li><a href="#obj-ai-168"><code>AI168</code></a>Cool input level</li><li><a href="#obj-ai-169"><code>AI169</code></a>Cool operation time</li><li><a href="#obj-ai-174"><code>AI174</code></a>Xzone SA temperature</li><li><a href="#obj-ai-175"><code>AI175</code></a>Xzone EA temperature</li><li><a href="#obj-ai-176"><code>AI176</code></a>Xzone EA regulation temperature</li><li><a href="#obj-ai-177"><code>AI177</code></a>Xzone Room temperature 1</li><li><a href="#obj-ai-178"><code>AI178</code></a>Xzone Room temperature 2</li><li><a href="#obj-ai-179"><code>AI179</code></a>Xzone Room temperature 3</li><li><a href="#obj-ai-180"><code>AI180</code></a>Xzone Room temperature 4</li><li><a href="#obj-ai-181"><code>AI181</code></a>Xzone Room temperature min/max/average</li><li><a href="#obj-ai-186"><code>AI186</code></a>Xzone SA Temp regulator</li><li><a href="#obj-ai-187"><code>AI187</code></a>Xzone EA Temp regulator</li><li><a href="#obj-ai-190"><code>AI190</code></a>Xzone re-heat regulator level</li><li><a href="#obj-ai-193"><code>AI193</code></a>Xzone cool regulator level</li><li><a href="#obj-ai-199"><code>AI199</code></a>Xzone heat, anti frost temp/overheat input</li><li><a href="#obj-ai-203"><code>AI203</code></a>Xzone heat, output level</li><li><a href="#obj-ai-204"><code>AI204</code></a>Xzone heat, input level</li><li><a href="#obj-ai-205"><code>AI205</code></a>Xzone heat, operation time</li><li><a href="#obj-ai-210"><code>AI210</code></a>Xzone cool, water temperature</li><li><a href="#obj-ai-214"><code>AI214</code></a>Xzone cool, output level</li><li><a href="#obj-ai-215"><code>AI215</code></a>Xzone cool, input level</li><li><a href="#obj-ai-216"><code>AI216</code></a>Xzone cool, operation time</li><li><a href="#obj-ai-220"><code>AI220</code></a>Pre-heat temperature</li><li><a href="#obj-ai-221"><code>AI221</code></a>Pre-heat temp regulator set point</li><li><a href="#obj-ai-222"><code>AI222</code></a>Pre-heat temp regulator level</li><li><a href="#obj-ai-225"><code>AI225</code></a>Pre-heat anti frost temp/overheat input</li><li><a href="#obj-ai-228"><code>AI228</code></a>Pre-heat output level</li><li><a href="#obj-ai-229"><code>AI229</code></a>Pre-heat input level</li><li><a href="#obj-ai-230"><code>AI230</code></a>Pre-heat operation time</li><li><a href="#obj-ai-233"><code>AI233</code></a>ReCO2 recirculation damper output</li><li><a href="#obj-ai-234"><code>AI234</code></a>ReCO2 recirculation damper input</li><li><a href="#obj-ai-235"><code>AI235</code></a>ReCO2 outdoor damper output</li><li><a href="#obj-ai-236"><code>AI236</code></a>ReCO2 outdoor damper input</li><li><a href="#obj-ai-237"><code>AI237</code></a>ReCO2 outdoor air flow</li><li><a href="#obj-ai-238"><code>AI238</code></a>ReCO2 outdoor air flow regulator set point</li><li><a href="#obj-ai-244"><code>AI244</code></a>SA humidity level</li><li><a href="#obj-ai-245"><code>AI245</code></a>SA humidity temperature</li><li><a href="#obj-ai-246"><code>AI246</code></a>SA dew point</li><li><a href="#obj-ai-247"><code>AI247</code></a>EA humidity level</li><li><a href="#obj-ai-248"><code>AI248</code></a>EA humidity temperature</li><li><a href="#obj-ai-249"><code>AI249</code></a>EA dew point</li><li><a href="#obj-ai-251"><code>AI251</code></a>Dehumidifying SA dew point regulator set point</li><li><a href="#obj-ai-252"><code>AI252</code></a>Dehumidifying output level</li><li><a href="#obj-ai-254"><code>AI254</code></a>Humidifying SA regulator set point</li><li><a href="#obj-ai-255"><code>AI255</code></a>Humidifying output level</li><li><a href="#obj-ai-266"><code>AI266</code></a>VOC level</li><li><a href="#obj-ai-271"><code>AI271</code></a>COOL DX, unit power size</li><li><a href="#obj-ai-274"><code>AI274</code></a>COOL DX, compressor 1 low pressure level</li><li><a href="#obj-ai-275"><code>AI275</code></a>COOL DX, compressor 1 high pressure level</li><li><a href="#obj-ai-276"><code>AI276</code></a>COOL DX, compressor 2 low pressure level</li><li><a href="#obj-ai-277"><code>AI277</code></a>COOL DX, compressor 2 high pressure level</li><li><a href="#obj-ai-289"><code>AI289</code></a>SMART Link, WB outlet water 1</li><li><a href="#obj-ai-290"><code>AI290</code></a>SMART Link, WB outlet water 2</li><li><a href="#obj-ai-291"><code>AI291</code></a>SMART Link, WB outlet water 3</li><li><a href="#obj-ai-292"><code>AI292</code></a>SMART Link, WB outlet water 4</li><li><a href="#obj-ai-293"><code>AI293</code></a>SMART Link, WB outlet water average</li><li><a href="#obj-ai-294"><code>AI294</code></a>SMART Link, WB return water</li><li><a href="#obj-ai-297"><code>AI297</code></a>SMART Link WB, heated water set point</li><li><a href="#obj-ai-298"><code>AI298</code></a>SMART Link WB, chilled water set point</li><li><a href="#obj-ai-299"><code>AI299</code></a>SMART Link WB, Min heated water set point</li><li><a href="#obj-ai-300"><code>AI300</code></a>SMART Link WB, Max heated water set point</li><li><a href="#obj-ai-301"><code>AI301</code></a>SMART Link WB, Min chilled water set point</li><li><a href="#obj-ai-302"><code>AI302</code></a>SMART Link WB, Max chilled water set point</li><li><a href="#obj-ai-327"><code>AI327</code></a>SMART Link, DX unit 1 power level set point</li><li><a href="#obj-ai-328"><code>AI328</code></a>SMART Link, DX unit 1 power level</li><li><a href="#obj-ai-329"><code>AI329</code></a>SMART Link, DX unit 1 operation time</li><li><a href="#obj-ai-338"><code>AI338</code></a>SMART Link, DX unit 2 power level set point</li><li><a href="#obj-ai-339"><code>AI339</code></a>SMART Link, DX unit 2 power level</li><li><a href="#obj-ai-340"><code>AI340</code></a>SMART Link, DX unit 2 operation time</li><li><a href="#obj-ai-349"><code>AI349</code></a>SMART Link, DX unit 3 power level set point</li><li><a href="#obj-ai-350"><code>AI350</code></a>SMART Link, DX unit 3 power level</li><li><a href="#obj-ai-351"><code>AI351</code></a>SMART Link, DX unit 3 operation time</li><li><a href="#obj-ai-360"><code>AI360</code></a>SMART Link, DX unit 4 power level set point</li><li><a href="#obj-ai-361"><code>AI361</code></a>SMART Link, DX unit 4 power level</li><li><a href="#obj-ai-362"><code>AI362</code></a>SMART Link, DX unit 4 operation time</li><li><a href="#obj-ai-374"><code>AI374</code></a>AYC Heat, heated water</li><li><a href="#obj-ai-375"><code>AI375</code></a>AYC Heated water set point</li><li><a href="#obj-ai-376"><code>AI376</code></a>AYC Heat, valve output</li><li><a href="#obj-ai-377"><code>AI377</code></a>AYC Heat, valve input</li><li><a href="#obj-ai-378"><code>AI378</code></a>AYC Heat, operation time</li><li><a href="#obj-ai-379"><code>AI379</code></a>AYC Heated water heat demand</li><li><a href="#obj-ai-387"><code>AI387</code></a>AYC Cool, chilled water</li><li><a href="#obj-ai-388"><code>AI388</code></a>AYC Chilled water set point</li><li><a href="#obj-ai-389"><code>AI389</code></a>AYC Cool, valve output</li><li><a href="#obj-ai-390"><code>AI390</code></a>AYC Cool, valve input</li><li><a href="#obj-ai-391"><code>AI391</code></a>AYC Cool, operation time</li><li><a href="#obj-ai-392"><code>AI392</code></a>AYC Chilled water cool demand</li><li><a href="#obj-ai-400"><code>AI400</code></a>MIRU Control 1 Min air flow</li><li><a href="#obj-ai-401"><code>AI401</code></a>MIRU Control 1 Max air flow</li><li><a href="#obj-ai-402"><code>AI402</code></a>MIRU Control 1 Air flow</li><li><a href="#obj-ai-403"><code>AI403</code></a>MIRU Control 1 Air flow set point</li><li><a href="#obj-ai-404"><code>AI404</code></a>MIRU Control 1 Pressure</li><li><a href="#obj-ai-405"><code>AI405</code></a>MIRU Control 1 Pressure set point</li><li><a href="#obj-ai-406"><code>AI406</code></a>MIRU Control 1 External temperature</li><li><a href="#obj-ai-407"><code>AI407</code></a>MIRU Control 1 Operation time</li><li><a href="#obj-ai-408"><code>AI408</code></a>MIRU Control 1 Fan level</li><li><a href="#obj-ai-409"><code>AI409</code></a>MIRU Control 1 Fan power</li><li><a href="#obj-ai-410"><code>AI410</code></a>MIRU Control 1 SFP</li><li><a href="#obj-ai-411"><code>AI411</code></a>MIRU Control 1 kWh</li><li><a href="#obj-ai-412"><code>AI412</code></a>MIRU Control 1 MWh</li><li><a href="#obj-ai-417"><code>AI417</code></a>MIRU Control 2 Min air flow</li><li><a href="#obj-ai-418"><code>AI418</code></a>MIRU Control 2 Max air flow</li><li><a href="#obj-ai-419"><code>AI419</code></a>MIRU Control 2 Air flow</li><li><a href="#obj-ai-420"><code>AI420</code></a>MIRU Control 2 Air flow set point</li><li><a href="#obj-ai-421"><code>AI421</code></a>MIRU Control 2 Pressure</li><li><a href="#obj-ai-422"><code>AI422</code></a>MIRU Control 2 Pressure set point</li><li><a href="#obj-ai-423"><code>AI423</code></a>MIRU Control 2 External temperature</li><li><a href="#obj-ai-424"><code>AI424</code></a>MIRU Control 2 Operation time</li><li><a href="#obj-ai-425"><code>AI425</code></a>MIRU Control 2 Fan level</li><li><a href="#obj-ai-426"><code>AI426</code></a>MIRU Control 2 Fan power</li><li><a href="#obj-ai-427"><code>AI427</code></a>MIRU Control 2 SFP</li><li><a href="#obj-ai-428"><code>AI428</code></a>MIRU Control 2 kWh</li><li><a href="#obj-ai-429"><code>AI429</code></a>MIRU Control 2 MWh</li><li><a href="#obj-ai-434"><code>AI434</code></a>MIRU Control 3 Min air flow</li><li><a href="#obj-ai-435"><code>AI435</code></a>MIRU Control 3 Max air flow</li><li><a href="#obj-ai-436"><code>AI436</code></a>MIRU Control 3 Air flow</li><li><a href="#obj-ai-437"><code>AI437</code></a>MIRU Control 3 Air flow set point</li><li><a href="#obj-ai-438"><code>AI438</code></a>MIRU Control 3 Pressure</li><li><a href="#obj-ai-439"><code>AI439</code></a>MIRU Control 3 Pressure set point</li><li><a href="#obj-ai-440"><code>AI440</code></a>MIRU Control 3 External temperature</li><li><a href="#obj-ai-441"><code>AI441</code></a>MIRU Control 3 Operation time</li><li><a href="#obj-ai-442"><code>AI442</code></a>MIRU Control 3 Fan level</li><li><a href="#obj-ai-443"><code>AI443</code></a>MIRU Control 3 Fan power</li><li><a href="#obj-ai-444"><code>AI444</code></a>MIRU Control 3 SFP</li><li><a href="#obj-ai-445"><code>AI445</code></a>MIRU Control 3 kWh</li><li><a href="#obj-ai-446"><code>AI446</code></a>MIRU Control 3 MWh</li><li><a href="#obj-ai-451"><code>AI451</code></a>MIRU Control 4 Min air flow</li><li><a href="#obj-ai-452"><code>AI452</code></a>MIRU Control 4 Max air flow</li><li><a href="#obj-ai-453"><code>AI453</code></a>MIRU Control 4 Air flow</li><li><a href="#obj-ai-454"><code>AI454</code></a>MIRU Control 4 Air flow set point</li><li><a href="#obj-ai-455"><code>AI455</code></a>MIRU Control 4 Pressure</li><li><a href="#obj-ai-456"><code>AI456</code></a>MIRU Control 4 Pressure set point</li><li><a href="#obj-ai-457"><code>AI457</code></a>MIRU Control 4 External temperature</li><li><a href="#obj-ai-458"><code>AI458</code></a>MIRU Control 4 Operation time</li><li><a href="#obj-ai-459"><code>AI459</code></a>MIRU Control 4 Fan level</li><li><a href="#obj-ai-460"><code>AI460</code></a>MIRU Control 4 Fan power</li><li><a href="#obj-ai-461"><code>AI461</code></a>MIRU Control 4 SFP</li><li><a href="#obj-ai-462"><code>AI462</code></a>MIRU Control 4 kWh</li><li><a href="#obj-ai-463"><code>AI463</code></a>MIRU Control 4 MWh</li><li><a href="#obj-ai-468"><code>AI468</code></a>MIRU Control 5 Min air flow</li><li><a href="#obj-ai-469"><code>AI469</code></a>MIRU Control 5 Max air flow</li><li><a href="#obj-ai-470"><code>AI470</code></a>MIRU Control 5 Air flow</li><li><a href="#obj-ai-471"><code>AI471</code></a>MIRU Control 5 Air flow set point</li><li><a href="#obj-ai-472"><code>AI472</code></a>MIRU Control 5 Pressure</li><li><a href="#obj-ai-473"><code>AI473</code></a>MIRU Control 5 Pressure set point</li><li><a href="#obj-ai-474"><code>AI474</code></a>MIRU Control 5 External temperature</li><li><a href="#obj-ai-475"><code>AI475</code></a>MIRU Control 5 Operation time</li><li><a href="#obj-ai-476"><code>AI476</code></a>MIRU Control 5 Fan level</li><li><a href="#obj-ai-477"><code>AI477</code></a>MIRU Control 5 Fan power</li><li><a href="#obj-ai-478"><code>AI478</code></a>MIRU Control 5 SFP</li><li><a href="#obj-ai-479"><code>AI479</code></a>MIRU Control 5 kWh</li><li><a href="#obj-ai-480"><code>AI480</code></a>MIRU Control 5 MWh</li><li><a href="#obj-ai-485"><code>AI485</code></a>MIRU Control 6 Min air flow</li><li><a href="#obj-ai-486"><code>AI486</code></a>MIRU Control 6 Max air flow</li><li><a href="#obj-ai-487"><code>AI487</code></a>MIRU Control 6 Air flow</li><li><a href="#obj-ai-488"><code>AI488</code></a>MIRU Control 6 Air flow set point</li><li><a href="#obj-ai-489"><code>AI489</code></a>MIRU Control 6 Pressure</li><li><a href="#obj-ai-490"><code>AI490</code></a>MIRU Control 6 Pressure set point</li><li><a href="#obj-ai-491"><code>AI491</code></a>MIRU Control 6 External temperature</li><li><a href="#obj-ai-492"><code>AI492</code></a>MIRU Control 6 Operation time</li><li><a href="#obj-ai-493"><code>AI493</code></a>MIRU Control 6 Fan level</li><li><a href="#obj-ai-494"><code>AI494</code></a>MIRU Control 6 Fan power</li><li><a href="#obj-ai-495"><code>AI495</code></a>MIRU Control 6 SFP</li><li><a href="#obj-ai-496"><code>AI496</code></a>MIRU Control 6 kWh</li><li><a href="#obj-ai-497"><code>AI497</code></a>MIRU Control 6 MWh</li><li><a href="#obj-ai-502"><code>AI502</code></a>MIRU Control 7 Min air flow</li><li><a href="#obj-ai-503"><code>AI503</code></a>MIRU Control 7 Max air flow</li><li><a href="#obj-ai-504"><code>AI504</code></a>MIRU Control 7 Air flow</li><li><a href="#obj-ai-505"><code>AI505</code></a>MIRU Control 7 Air flow set point</li><li><a href="#obj-ai-506"><code>AI506</code></a>MIRU Control 7 Pressure</li><li><a href="#obj-ai-507"><code>AI507</code></a>MIRU Control 7 Pressure set point</li><li><a href="#obj-ai-508"><code>AI508</code></a>MIRU Control 7 External temperature</li><li><a href="#obj-ai-509"><code>AI509</code></a>MIRU Control 7 Operation time</li><li><a href="#obj-ai-510"><code>AI510</code></a>MIRU Control 7 Fan level</li><li><a href="#obj-ai-511"><code>AI511</code></a>MIRU Control 7 Fan power</li><li><a href="#obj-ai-512"><code>AI512</code></a>MIRU Control 7 SFP</li><li><a href="#obj-ai-513"><code>AI513</code></a>MIRU Control 7 kWh</li><li><a href="#obj-ai-514"><code>AI514</code></a>MIRU Control 7 MWh</li><li><a href="#obj-ai-519"><code>AI519</code></a>MIRU Control 8 Min air flow</li><li><a href="#obj-ai-520"><code>AI520</code></a>MIRU Control 8 Max air flow</li><li><a href="#obj-ai-521"><code>AI521</code></a>MIRU Control 8 Air flow</li><li><a href="#obj-ai-522"><code>AI522</code></a>MIRU Control 8 Air flow set point</li><li><a href="#obj-ai-523"><code>AI523</code></a>MIRU Control 8 Pressure</li><li><a href="#obj-ai-524"><code>AI524</code></a>MIRU Control 8 Pressure set point</li><li><a href="#obj-ai-525"><code>AI525</code></a>MIRU Control 8 External temperature</li><li><a href="#obj-ai-526"><code>AI526</code></a>MIRU Control 8 Operation time</li><li><a href="#obj-ai-527"><code>AI527</code></a>MIRU Control 8 Fan level</li><li><a href="#obj-ai-528"><code>AI528</code></a>MIRU Control 8 Fan power</li><li><a href="#obj-ai-529"><code>AI529</code></a>MIRU Control 8 SFP</li><li><a href="#obj-ai-530"><code>AI530</code></a>MIRU Control 8 kWh</li><li><a href="#obj-ai-531"><code>AI531</code></a>MIRU Control 8 MWh</li><li><a href="#obj-ai-536"><code>AI536</code></a>MIRU Control 9 Min air flow</li><li><a href="#obj-ai-537"><code>AI537</code></a>MIRU Control 9 Max air flow</li><li><a href="#obj-ai-538"><code>AI538</code></a>MIRU Control 9 Air flow</li><li><a href="#obj-ai-539"><code>AI539</code></a>MIRU Control 9 Air flow set point</li><li><a href="#obj-ai-540"><code>AI540</code></a>MIRU Control 9 Pressure</li><li><a href="#obj-ai-541"><code>AI541</code></a>MIRU Control 9 Pressure set point</li><li><a href="#obj-ai-542"><code>AI542</code></a>MIRU Control 9 External temperature</li><li><a href="#obj-ai-543"><code>AI543</code></a>MIRU Control 9 Operation time</li><li><a href="#obj-ai-544"><code>AI544</code></a>MIRU Control 9 Fan level</li><li><a href="#obj-ai-545"><code>AI545</code></a>MIRU Control 9 Fan power</li><li><a href="#obj-ai-546"><code>AI546</code></a>MIRU Control 9 SFP</li><li><a href="#obj-ai-547"><code>AI547</code></a>MIRU Control 9 kWh</li><li><a href="#obj-ai-548"><code>AI548</code></a>MIRU Control 9 MWh</li><li><a href="#obj-ai-553"><code>AI553</code></a>MIRU Control 10 Min air flow</li><li><a href="#obj-ai-554"><code>AI554</code></a>MIRU Control 10 Max air flow</li><li><a href="#obj-ai-555"><code>AI555</code></a>MIRU Control 10 Air flow</li><li><a href="#obj-ai-556"><code>AI556</code></a>MIRU Control 10 Air flow set point</li><li><a href="#obj-ai-557"><code>AI557</code></a>MIRU Control 10 Pressure</li><li><a href="#obj-ai-558"><code>AI558</code></a>MIRU Control 10 Pressure set point</li><li><a href="#obj-ai-559"><code>AI559</code></a>MIRU Control 10 External temperature</li><li><a href="#obj-ai-560"><code>AI560</code></a>MIRU Control 10 Operation time</li><li><a href="#obj-ai-561"><code>AI561</code></a>MIRU Control 10 Fan level</li><li><a href="#obj-ai-562"><code>AI562</code></a>MIRU Control 10 Fan power</li><li><a href="#obj-ai-563"><code>AI563</code></a>MIRU Control 10 SFP</li><li><a href="#obj-ai-564"><code>AI564</code></a>MIRU Control 10 kWh</li><li><a href="#obj-ai-565"><code>AI565</code></a>MIRU Control 10 MWh</li><li><a href="#obj-ai-570"><code>AI570</code></a>IQlogic software version</li><li><a href="#obj-ai-604"><code>AI604</code></a>Triggered alarm #1</li><li><a href="#obj-ai-605"><code>AI605</code></a>Triggered alarm #2</li><li><a href="#obj-ai-606"><code>AI606</code></a>Triggered alarm #3</li><li><a href="#obj-ai-607"><code>AI607</code></a>Triggered alarm #4</li><li><a href="#obj-ai-608"><code>AI608</code></a>Triggered alarm #5</li><li><a href="#obj-ai-609"><code>AI609</code></a>Triggered alarm #6</li><li><a href="#obj-ai-610"><code>AI610</code></a>Triggered alarm #7</li><li><a href="#obj-ai-611"><code>AI611</code></a>Triggered alarm #8</li><li><a href="#obj-ai-612"><code>AI612</code></a>Triggered alarm #9</li><li><a href="#obj-ai-613"><code>AI613</code></a>Triggered alarm #10</li><li><a href="#obj-ai-614"><code>AI614</code></a>Triggered alarm group #1</li><li><a href="#obj-ai-615"><code>AI615</code></a>Triggered alarm group #2</li><li><a href="#obj-ai-616"><code>AI616</code></a>Triggered alarm group #3</li><li><a href="#obj-ai-617"><code>AI617</code></a>Triggered alarm group #4</li><li><a href="#obj-ai-618"><code>AI618</code></a>Triggered alarm group #5</li><li><a href="#obj-ai-619"><code>AI619</code></a>Triggered alarm group #6</li><li><a href="#obj-ai-620"><code>AI620</code></a>Triggered alarm group #7</li><li><a href="#obj-ai-621"><code>AI621</code></a>Triggered alarm group #8</li><li><a href="#obj-ai-622"><code>AI622</code></a>Triggered alarm group #9</li><li><a href="#obj-ai-623"><code>AI623</code></a>Triggered alarm group #10</li><li><a href="#obj-ao-1"><code>AO1</code></a>Extract air start up</li><li><a href="#obj-av-3"><code>AV3</code></a>SA low speed air flow set point</li><li><a href="#obj-av-4"><code>AV4</code></a>EA low speed air flow set point</li><li><a href="#obj-av-5"><code>AV5</code></a>SA high speed air flow set point</li><li><a href="#obj-av-6"><code>AV6</code></a>EA high speed air flow set point</li><li><a href="#obj-av-7"><code>AV7</code></a>SA max speed air flow set point</li><li><a href="#obj-av-8"><code>AV8</code></a>EA max speed air flow set point</li><li><a href="#obj-av-9"><code>AV9</code></a>SA regulation zone</li><li><a href="#obj-av-10"><code>AV10</code></a>EA regulation zone</li><li><a href="#obj-av-11"><code>AV11</code></a>SA regulation I-time</li><li><a href="#obj-av-12"><code>AV12</code></a>EA regulation I-time</li><li><a href="#obj-av-19"><code>AV19</code></a>SA low speed pressure set point</li><li><a href="#obj-av-20"><code>AV20</code></a>EA low speed pressure set point</li><li><a href="#obj-av-21"><code>AV21</code></a>SA high speed pressure set point</li><li><a href="#obj-av-22"><code>AV22</code></a>EA high speed pressure set point</li><li><a href="#obj-av-23"><code>AV23</code></a>SA max speed pressure set point</li><li><a href="#obj-av-24"><code>AV24</code></a>EA max speed pressure set point</li><li><a href="#obj-av-25"><code>AV25</code></a>SA max speed output signal</li><li><a href="#obj-av-26"><code>AV26</code></a>EA max speed output signal</li><li><a href="#obj-av-27"><code>AV27</code></a>SA pressure regulation zone</li><li><a href="#obj-av-28"><code>AV28</code></a>EA pressure regulation zone</li><li><a href="#obj-av-29"><code>AV29</code></a>SA pressure I-time</li><li><a href="#obj-av-30"><code>AV30</code></a>EA pressure I-time</li><li><a href="#obj-av-37"><code>AV37</code></a>Demand low speed demand set point</li><li><a href="#obj-av-38"><code>AV38</code></a>Demand high speed demand set point</li><li><a href="#obj-av-39"><code>AV39</code></a>SA min speed air flow set point</li><li><a href="#obj-av-40"><code>AV40</code></a>EA min speed air flow set point</li><li><a href="#obj-av-41"><code>AV41</code></a>SA max speed air flow set point</li><li><a href="#obj-av-42"><code>AV42</code></a>EA max speed air flow set point</li><li><a href="#obj-av-43"><code>AV43</code></a>SA demand P-band</li><li><a href="#obj-av-44"><code>AV44</code></a>SA demand I-time</li><li><a href="#obj-av-50"><code>AV50</code></a>Slave offset factor</li><li><a href="#obj-av-54"><code>AV54</code></a>Outdoor temp compensation X1</li><li><a href="#obj-av-55"><code>AV55</code></a>Outdoor temp compensation X2</li><li><a href="#obj-av-56"><code>AV56</code></a>Outdoor temp compensation X3</li><li><a href="#obj-av-57"><code>AV57</code></a>Outdoor temp compensation X4</li><li><a href="#obj-av-58"><code>AV58</code></a>Outdoor temp compensation Y1 SA air flow</li><li><a href="#obj-av-59"><code>AV59</code></a>Outdoor temp compensation Y2 SA air flow</li><li><a href="#obj-av-60"><code>AV60</code></a>Outdoor temp compensation Y3 SA air flow</li><li><a href="#obj-av-61"><code>AV61</code></a>Outdoor temp compensation Y4 SA air flow</li><li><a href="#obj-av-62"><code>AV62</code></a>Outdoor temp compensation Y1 EA air flow</li><li><a href="#obj-av-63"><code>AV63</code></a>Outdoor temp compensation Y2 EA air flow</li><li><a href="#obj-av-64"><code>AV64</code></a>Outdoor temp compensation Y3 EA air flow</li><li><a href="#obj-av-65"><code>AV65</code></a>Outdoor temp compensation Y4 EA air flow</li><li><a href="#obj-av-66"><code>AV66</code></a>Outdoor temp compensation Y1 SA pressure</li><li><a href="#obj-av-67"><code>AV67</code></a>Outdoor temp compensation Y2 SA pressure</li><li><a href="#obj-av-68"><code>AV68</code></a>Outdoor temp compensation Y3 SA pressure</li><li><a href="#obj-av-69"><code>AV69</code></a>Outdoor temp compensation Y4 SA pressure</li><li><a href="#obj-av-70"><code>AV70</code></a>Outdoor temp compensation Y1 EA pressure</li><li><a href="#obj-av-71"><code>AV71</code></a>Outdoor temp compensation Y2 EA pressure</li><li><a href="#obj-av-72"><code>AV72</code></a>Outdoor temp compensation Y3 EA pressure</li><li><a href="#obj-av-73"><code>AV73</code></a>Outdoor temp compensation Y4 EA pressure</li><li><a href="#obj-av-79"><code>AV79</code></a>Down regulation neutralzone</li><li><a href="#obj-av-80"><code>AV80</code></a>Down regulation P-band</li><li><a href="#obj-av-81"><code>AV81</code></a>Down regulation I-time</li><li><a href="#obj-av-85"><code>AV85</code></a>SA fan speed at fire alarm 1</li><li><a href="#obj-av-86"><code>AV86</code></a>EA fan speed at fire alarm 1</li><li><a href="#obj-av-88"><code>AV88</code></a>SA fan speed at fire alarm 2</li><li><a href="#obj-av-89"><code>AV89</code></a>EA fan speed at fire alarm 2</li><li><a href="#obj-av-91"><code>AV91</code></a>SA fan speed at internal fire alarm</li><li><a href="#obj-av-92"><code>AV92</code></a>EA fan speed at internal fire alarm</li><li><a href="#obj-av-97"><code>AV97</code></a>SA pre-filter alarm limit</li><li><a href="#obj-av-98"><code>AV98</code></a>EA pre-filter alarm limit</li><li><a href="#obj-av-103"><code>AV103</code></a>SA AHU-filter alarm limit</li><li><a href="#obj-av-104"><code>AV104</code></a>EA AHU-filter alarm limit</li><li><a href="#obj-av-109"><code>AV109</code></a>SA end-filter alarm limit</li><li><a href="#obj-av-117"><code>AV117</code></a>ERS 1 step</li><li><a href="#obj-av-118"><code>AV118</code></a>ERS 1 diff</li><li><a href="#obj-av-119"><code>AV119</code></a>ERS 1 breakpoint</li><li><a href="#obj-av-122"><code>AV122</code></a>ERS 2 breakpoint X1</li><li><a href="#obj-av-123"><code>AV123</code></a>ERS 2 breakpoint X2</li><li><a href="#obj-av-124"><code>AV124</code></a>ERS 2 breakpoint X3</li><li><a href="#obj-av-125"><code>AV125</code></a>ERS 2 breakpoint X4</li><li><a href="#obj-av-126"><code>AV126</code></a>ERS 2 breakpoint Y1</li><li><a href="#obj-av-127"><code>AV127</code></a>ERS 2 breakpoint Y2</li><li><a href="#obj-av-128"><code>AV128</code></a>ERS 2 breakpoint Y3</li><li><a href="#obj-av-129"><code>AV129</code></a>ERS 2 breakpoint Y4</li><li><a href="#obj-av-132"><code>AV132</code></a>SA temperature set point</li><li><a href="#obj-av-135"><code>AV135</code></a>EA/Room temperature set point</li><li><a href="#obj-av-136"><code>AV136</code></a>SA min temp set point</li><li><a href="#obj-av-137"><code>AV137</code></a>SA max temp set point</li><li><a href="#obj-av-138"><code>AV138</code></a>EA regultaion P-band</li><li><a href="#obj-av-139"><code>AV139</code></a>EA regultaion I-time</li><li><a href="#obj-av-142"><code>AV142</code></a>ORS breakpoint X1</li><li><a href="#obj-av-143"><code>AV143</code></a>ORS breakpoint X2</li><li><a href="#obj-av-144"><code>AV144</code></a>ORS breakpoint X3</li><li><a href="#obj-av-145"><code>AV145</code></a>ORS breakpoint X4</li><li><a href="#obj-av-146"><code>AV146</code></a>ORS breakpoint Y1</li><li><a href="#obj-av-147"><code>AV147</code></a>ORS breakpoint Y2</li><li><a href="#obj-av-148"><code>AV148</code></a>ORS breakpoint Y3</li><li><a href="#obj-av-149"><code>AV149</code></a>ORS breakpoint Y4</li><li><a href="#obj-av-152"><code>AV152</code></a>ORE breakpoint X1</li><li><a href="#obj-av-153"><code>AV153</code></a>ORE breakpoint X2</li><li><a href="#obj-av-154"><code>AV154</code></a>ORE breakpoint X3</li><li><a href="#obj-av-155"><code>AV155</code></a>ORE breakpoint X4</li><li><a href="#obj-av-156"><code>AV156</code></a>ORE breakpoint Y1</li><li><a href="#obj-av-157"><code>AV157</code></a>ORE breakpoint Y2</li><li><a href="#obj-av-158"><code>AV158</code></a>ORE breakpoint Y3</li><li><a href="#obj-av-159"><code>AV159</code></a>ORE breakpoint Y4</li><li><a href="#obj-av-168"><code>AV168</code></a>External room temp from BMS</li><li><a href="#obj-av-169"><code>AV169</code></a>External room temp from BMS alarm time</li><li><a href="#obj-av-178"><code>AV178</code></a>External OA temp from BMS</li><li><a href="#obj-av-179"><code>AV179</code></a>External OA temp from BMS alarm time</li><li><a href="#obj-av-184"><code>AV184</code></a>RHX defrost start limit</li><li><a href="#obj-av-188"><code>AV188</code></a>RHX sorption rotor function</li><li><a href="#obj-av-191"><code>AV191</code></a>RHX min exhaust air temp set point</li><li><a href="#obj-av-192"><code>AV192</code></a>RHX min exhaust air temp P-band</li><li><a href="#obj-av-193"><code>AV193</code></a>RHX min exhaust air temp I-time</li><li><a href="#obj-av-199"><code>AV199</code></a>PHX periodic operation interval</li><li><a href="#obj-av-200"><code>AV200</code></a>PHX periodic operation time</li><li><a href="#obj-av-207"><code>AV207</code></a>CHX periodic operation interval</li><li><a href="#obj-av-208"><code>AV208</code></a>CHX periodic operation time</li><li><a href="#obj-av-213"><code>AV213</code></a>PHX/CHX Bypass defrost limit</li><li><a href="#obj-av-214"><code>AV214</code></a>PHX/CHX Bypass defrost P-band</li><li><a href="#obj-av-215"><code>AV215</code></a>PHX/CHX Bypass defrost I-time</li><li><a href="#obj-av-220"><code>AV220</code></a>Heat exchange temperature regulation P-band</li><li><a href="#obj-av-221"><code>AV221</code></a>Heat exchange temperature regulation I-time</li><li><a href="#obj-av-222"><code>AV222</code></a>Cool exchange temperature regulation P-band</li><li><a href="#obj-av-223"><code>AV223</code></a>Cool exchange temperature regulation I-time</li><li><a href="#obj-av-226"><code>AV226</code></a>Re-heat P-band</li><li><a href="#obj-av-227"><code>AV227</code></a>Re-heat I-time</li><li><a href="#obj-av-230"><code>AV230</code></a>Re-heat periodic operation interval</li><li><a href="#obj-av-231"><code>AV231</code></a>Re-heat periodic operation time</li><li><a href="#obj-av-239"><code>AV239</code></a>Extra regulation sequence 1 heat max output signal</li><li><a href="#obj-av-240"><code>AV240</code></a>Extra regulation sequence 1 cool max output signal</li><li><a href="#obj-av-241"><code>AV241</code></a>Extra regulation sequence 1 heat P-band</li><li><a href="#obj-av-242"><code>AV242</code></a>Extra regulation sequence 1 heat I-time</li><li><a href="#obj-av-243"><code>AV243</code></a>Extra regulation sequence 1 cool P-band</li><li><a href="#obj-av-244"><code>AV244</code></a>Extra regulation sequence 1 cool I-time</li><li><a href="#obj-av-247"><code>AV247</code></a>Extra regulation 1 periodic operation interval</li><li><a href="#obj-av-248"><code>AV248</code></a>Extra regulation 1 periodic operation time</li><li><a href="#obj-av-252"><code>AV252</code></a>Extra regulation 1 temperature protection temperature</li><li><a href="#obj-av-253"><code>AV253</code></a>Extra regulation 1 temperature protection alarm delay</li><li><a href="#obj-av-258"><code>AV258</code></a>Cool step 1 min supply air flow limit</li><li><a href="#obj-av-259"><code>AV259</code></a>Cool step 2 min supply air flow limit</li><li><a href="#obj-av-260"><code>AV260</code></a>Cool step 3 min supply air flow limit</li><li><a href="#obj-av-262"><code>AV262</code></a>Cool SA neutral zone</li><li><a href="#obj-av-263"><code>AV263</code></a>Cool EA neutral zone</li><li><a href="#obj-av-264"><code>AV264</code></a>Cool outdoor temp limit 1</li><li><a href="#obj-av-265"><code>AV265</code></a>Cool outdoor temp limit 2</li><li><a href="#obj-av-266"><code>AV266</code></a>Cool outdoor temp limit 3</li><li><a href="#obj-av-267"><code>AV267</code></a>Cool 0-10V min supply air flow limit</li><li><a href="#obj-av-268"><code>AV268</code></a>Cool 0-10V min extract air flow limit</li><li><a href="#obj-av-269"><code>AV269</code></a>Cool restart time</li><li><a href="#obj-av-270"><code>AV270</code></a>Cool step up delay time</li><li><a href="#obj-av-271"><code>AV271</code></a>Cool stand still time</li><li><a href="#obj-av-272"><code>AV272</code></a>Cool P-band</li><li><a href="#obj-av-273"><code>AV273</code></a>Cool I-time</li><li><a href="#obj-av-277"><code>AV277</code></a>Cool periodic operation interval</li><li><a href="#obj-av-278"><code>AV278</code></a>Cool periodic operation time</li><li><a href="#obj-av-279"><code>AV279</code></a>Cool step 1 min extract air flow limit</li><li><a href="#obj-av-280"><code>AV280</code></a>Cool step 2 min extract air flow limit</li><li><a href="#obj-av-281"><code>AV281</code></a>Cool step 3 min extract air flow limit</li><li><a href="#obj-av-285"><code>AV285</code></a>Summer night cool start time (hour)</li><li><a href="#obj-av-286"><code>AV286</code></a>Summer night cool start time (minute)</li><li><a href="#obj-av-287"><code>AV287</code></a>Summer night cool stop time (hour)</li><li><a href="#obj-av-288"><code>AV288</code></a>Summer night cool stop time (minute)</li><li><a href="#obj-av-289"><code>AV289</code></a>Summer night cool OA temp start limit</li><li><a href="#obj-av-290"><code>AV290</code></a>Summer night cool EA temp start limit</li><li><a href="#obj-av-291"><code>AV291</code></a>Summer night cool EA temp stop limit</li><li><a href="#obj-av-292"><code>AV292</code></a>Summer night cool SA temp set point</li><li><a href="#obj-av-297"><code>AV297</code></a>Intermittent night heat SA flow set point</li><li><a href="#obj-av-298"><code>AV298</code></a>Intermittent night heat SA duct pressure set point</li><li><a href="#obj-av-299"><code>AV299</code></a>Intermittent night heat EA temp start limit</li><li><a href="#obj-av-300"><code>AV300</code></a>Intermittent night heat EA temp stop limit</li><li><a href="#obj-av-301"><code>AV301</code></a>Intermittent night heat SA temp set point</li><li><a href="#obj-av-303"><code>AV303</code></a>Intermittent night heat EA flow set point</li><li><a href="#obj-av-304"><code>AV304</code></a>Intermittent night heat EA duct pressure set point</li><li><a href="#obj-av-306"><code>AV306</code></a>Morning boost start time (hour)</li><li><a href="#obj-av-307"><code>AV307</code></a>Morning boost start time (minute)</li><li><a href="#obj-av-308"><code>AV308</code></a>Morning boost air flow set point</li><li><a href="#obj-av-309"><code>AV309</code></a>Morning boost duct pressure set point</li><li><a href="#obj-av-314"><code>AV314</code></a>Cooling boost comfort start limit</li><li><a href="#obj-av-315"><code>AV315</code></a>Cooling boost comfort regulation speed</li><li><a href="#obj-av-316"><code>AV316</code></a>Cooling boost economy P-band</li><li><a href="#obj-av-317"><code>AV317</code></a>Cooling boost economy I-time</li><li><a href="#obj-av-321"><code>AV321</code></a>Heating boost comfort start limit</li><li><a href="#obj-av-322"><code>AV322</code></a>Heating boost comfort regulation speed</li><li><a href="#obj-av-331"><code>AV331</code></a>Xzone ERS 1 step</li><li><a href="#obj-av-332"><code>AV332</code></a>Xzone ERS 1 diff</li><li><a href="#obj-av-333"><code>AV333</code></a>Xzone ERS 1 breakpoint</li><li><a href="#obj-av-336"><code>AV336</code></a>Xzone ERS 2 breakpoint X1</li><li><a href="#obj-av-337"><code>AV337</code></a>Xzone ERS 2 breakpoint X2</li><li><a href="#obj-av-338"><code>AV338</code></a>Xzone ERS 2 breakpoint X3</li><li><a href="#obj-av-339"><code>AV339</code></a>Xzone ERS 2 breakpoint X4</li><li><a href="#obj-av-340"><code>AV340</code></a>Xzone ERS 2 breakpoint Y1</li><li><a href="#obj-av-341"><code>AV341</code></a>Xzone ERS 2 breakpoint Y2</li><li><a href="#obj-av-342"><code>AV342</code></a>Xzone ERS 2 breakpoint Y3</li><li><a href="#obj-av-343"><code>AV343</code></a>Xzone ERS 2 breakpoint Y4</li><li><a href="#obj-av-346"><code>AV346</code></a>Xzone SA temperature set point</li><li><a href="#obj-av-349"><code>AV349</code></a>Xzone EA/Room temperature set point</li><li><a href="#obj-av-350"><code>AV350</code></a>Xzone SA min temp set point</li><li><a href="#obj-av-351"><code>AV351</code></a>Xzone SA max temp set point</li><li><a href="#obj-av-352"><code>AV352</code></a>Xzone EA regultaion P-band</li><li><a href="#obj-av-353"><code>AV353</code></a>Xzone EA regultaion I-time</li><li><a href="#obj-av-354"><code>AV354</code></a>Xzone ORS breakpoint X1</li><li><a href="#obj-av-355"><code>AV355</code></a>Xzone ORS breakpoint X2</li><li><a href="#obj-av-356"><code>AV356</code></a>Xzone ORS breakpoint X3</li><li><a href="#obj-av-357"><code>AV357</code></a>Xzone ORS breakpoint X4</li><li><a href="#obj-av-358"><code>AV358</code></a>Xzone ORS breakpoint Y1</li><li><a href="#obj-av-359"><code>AV359</code></a>Xzone ORS breakpoint Y2</li><li><a href="#obj-av-360"><code>AV360</code></a>Xzone ORS breakpoint Y3</li><li><a href="#obj-av-361"><code>AV361</code></a>Xzone ORS breakpoint Y4</li><li><a href="#obj-av-364"><code>AV364</code></a>Xzone ORE breakpoint X1</li><li><a href="#obj-av-365"><code>AV365</code></a>Xzone ORE breakpoint X2</li><li><a href="#obj-av-366"><code>AV366</code></a>Xzone ORE breakpoint X3</li><li><a href="#obj-av-367"><code>AV367</code></a>Xzone ORE breakpoint X4</li><li><a href="#obj-av-368"><code>AV368</code></a>Xzone ORE breakpoint Y1</li><li><a href="#obj-av-369"><code>AV369</code></a>Xzone ORE breakpoint Y2</li><li><a href="#obj-av-370"><code>AV370</code></a>Xzone ORE breakpoint Y3</li><li><a href="#obj-av-371"><code>AV371</code></a>Xzone ORE breakpoint Y4</li><li><a href="#obj-av-380"><code>AV380</code></a>Xzone external room temp from BMS</li><li><a href="#obj-av-381"><code>AV381</code></a>Xzone external room temp from BMS alarm time</li><li><a href="#obj-av-384"><code>AV384</code></a>Xzone reheat P-band</li><li><a href="#obj-av-385"><code>AV385</code></a>Xzone reheat I-time</li><li><a href="#obj-av-388"><code>AV388</code></a>Xzone reheat periodic operation interval</li><li><a href="#obj-av-389"><code>AV389</code></a>Xzone reheat periodic operation time</li><li><a href="#obj-av-396"><code>AV396</code></a>Xzone Cool SA neutral zone</li><li><a href="#obj-av-397"><code>AV397</code></a>Xzone Cool EA neutral zone</li><li><a href="#obj-av-398"><code>AV398</code></a>Xzone Cool P-band</li><li><a href="#obj-av-399"><code>AV399</code></a>Xzone Cool I-time</li><li><a href="#obj-av-403"><code>AV403</code></a>Xzone Cool periodic operation interval</li><li><a href="#obj-av-404"><code>AV404</code></a>Xzone Cool periodic operation time</li><li><a href="#obj-av-411"><code>AV411</code></a>Pre-heat temperature set point</li><li><a href="#obj-av-412"><code>AV412</code></a>Pre-heat P-band</li><li><a href="#obj-av-413"><code>AV413</code></a>Pre-heat I-time</li><li><a href="#obj-av-416"><code>AV416</code></a>Pre-heat periodic operation interval</li><li><a href="#obj-av-417"><code>AV417</code></a>Pre-heat periodic operation time</li><li><a href="#obj-av-426"><code>AV426</code></a>ReCO2-CO2 set point</li><li><a href="#obj-av-427"><code>AV427</code></a>ReCO2 min. outdoor air</li><li><a href="#obj-av-428"><code>AV428</code></a>ReCO2 min. exhaust air</li><li><a href="#obj-av-429"><code>AV429</code></a>ReCO2-CO2 P-band</li><li><a href="#obj-av-430"><code>AV430</code></a>ReCO2-CO2 I-time</li><li><a href="#obj-av-431"><code>AV431</code></a>ReCO2-CO2 air flow boost reg. P-band</li><li><a href="#obj-av-432"><code>AV432</code></a>ReCO2-CO2 air flow boost reg. I-time</li><li><a href="#obj-av-433"><code>AV433</code></a>ReCO2 heat P-band</li><li><a href="#obj-av-434"><code>AV434</code></a>ReCO2 heat I-time</li><li><a href="#obj-av-435"><code>AV435</code></a>ReCO2 cool P-band</li><li><a href="#obj-av-436"><code>AV436</code></a>ReCO2 cool I-time</li><li><a href="#obj-av-443"><code>AV443</code></a>Humidifying on/off start level</li><li><a href="#obj-av-444"><code>AV444</code></a>Humidifying on/off stop level</li><li><a href="#obj-av-448"><code>AV448</code></a>Humidifying 0-10V set point</li><li><a href="#obj-av-449"><code>AV449</code></a>Humidifying 0-10V SA max set point</li><li><a href="#obj-av-450"><code>AV450</code></a>Humidifying 0-10V SA P-band</li><li><a href="#obj-av-451"><code>AV451</code></a>Humidifying 0-10V SA I-time</li><li><a href="#obj-av-452"><code>AV452</code></a>Humidifying 0-10V EA P-band</li><li><a href="#obj-av-453"><code>AV453</code></a>Humidifying 0-10V EA I-time</li><li><a href="#obj-av-458"><code>AV458</code></a>Dehumidifying set point</li><li><a href="#obj-av-470"><code>AV470</code></a>COOL DX Low pressure stop limit</li><li><a href="#obj-av-471"><code>AV471</code></a>COOL DX High pressure stop limit</li><li><a href="#obj-av-472"><code>AV472</code></a>COOL DX Restart time</li><li><a href="#obj-av-482"><code>AV482</code></a>SMART Link WB Heat temperature set point</li><li><a href="#obj-av-483"><code>AV483</code></a>SMART Link WB Heat temperature heat zone</li><li><a href="#obj-av-484"><code>AV484</code></a>SMART Link WB Cool temperature set point</li><li><a href="#obj-av-485"><code>AV485</code></a>SMART Link WB Cool temperature heat zone</li><li><a href="#obj-av-491"><code>AV491</code></a>SMART Link WB Optimize valve upper limit</li><li><a href="#obj-av-492"><code>AV492</code></a>SMART Link WB Optimize valve lower limit</li><li><a href="#obj-av-493"><code>AV493</code></a>SMART Link WB Optimize time delay</li><li><a href="#obj-av-494"><code>AV494</code></a>SMART Link WB Optimize heat regulation speed</li><li><a href="#obj-av-495"><code>AV495</code></a>SMART Link WB Optimize cool regulation speed</li><li><a href="#obj-av-510"><code>AV510</code></a>SMART Link DX Amount of units</li><li><a href="#obj-av-519"><code>AV519</code></a>SMART Link OA temp limit</li><li><a href="#obj-av-524"><code>AV524</code></a>AYC Heated water temp set point</li><li><a href="#obj-av-526"><code>AV526</code></a>AYC Heated water OA temp for start of pump</li><li><a href="#obj-av-527"><code>AV527</code></a>AYC Heated water OA temp for stop of pump</li><li><a href="#obj-av-532"><code>AV532</code></a>AYC Heated water periodic operation interval</li><li><a href="#obj-av-533"><code>AV533</code></a>AYC Heated water periodic operation time</li><li><a href="#obj-av-537"><code>AV537</code></a>AYC Heated water OA temp compensation X1</li><li><a href="#obj-av-538"><code>AV538</code></a>AYC Heated water OA temp compensation X2</li><li><a href="#obj-av-539"><code>AV539</code></a>AYC Heated water OA temp compensation X3</li><li><a href="#obj-av-540"><code>AV540</code></a>AYC Heated water OA temp compensation X4</li><li><a href="#obj-av-541"><code>AV541</code></a>AYC Heated water OA temp compensation Y1</li><li><a href="#obj-av-542"><code>AV542</code></a>AYC Heated water OA temp compensation Y2</li><li><a href="#obj-av-543"><code>AV543</code></a>AYC Heated water OA temp compensation Y3</li><li><a href="#obj-av-544"><code>AV544</code></a>AYC Heated water OA temp compensation Y4</li><li><a href="#obj-av-549"><code>AV549</code></a>AYC Heated water room temp compensation temperature</li><li><a href="#obj-av-550"><code>AV550</code></a>AYC Heated water room temp compensation P-band</li><li><a href="#obj-av-554"><code>AV554</code></a>AYC Heated water night temp compensation temp</li><li><a href="#obj-av-556"><code>AV556</code></a>AYC Heated water night temp compensation start time 1 (hour)</li><li><a href="#obj-av-557"><code>AV557</code></a>AYC Heated water night temp compensation start time 1 (minutes)</li><li><a href="#obj-av-558"><code>AV558</code></a>AYC Heated water night temp compensation stop time 1 (hour)</li><li><a href="#obj-av-559"><code>AV559</code></a>AYC Heated water night temp compensation stop time 1 (minutes)</li><li><a href="#obj-av-563"><code>AV563</code></a>AYC Heated water night temp compensation start time 2 (hour)</li><li><a href="#obj-av-564"><code>AV564</code></a>AYC Heated water night temp compensation start time 2 (minutes)</li><li><a href="#obj-av-565"><code>AV565</code></a>AYC Heated water night temp compensation stop time 2 (hour)</li><li><a href="#obj-av-566"><code>AV566</code></a>AYC Heated water night temp compensation stop time 2 (minutes)</li><li><a href="#obj-av-569"><code>AV569</code></a>AYC Heated water P-band</li><li><a href="#obj-av-570"><code>AV570</code></a>AYC Heated water I-time</li><li><a href="#obj-av-572"><code>AV572</code></a>AYC Chilled water temp set point</li><li><a href="#obj-av-575"><code>AV575</code></a>AYC Chilled water OA temp for start of pump</li><li><a href="#obj-av-576"><code>AV576</code></a>AYC Chilled water OA temp for stop of pump</li><li><a href="#obj-av-581"><code>AV581</code></a>AYC Chilled water periodic operation interval</li><li><a href="#obj-av-582"><code>AV582</code></a>AYC Chilled water periodic operation time</li><li><a href="#obj-av-586"><code>AV586</code></a>AYC Chilled water OA temp compensation X1</li><li><a href="#obj-av-587"><code>AV587</code></a>AYC Chilled water OA temp compensation X2</li><li><a href="#obj-av-588"><code>AV588</code></a>AYC Chilled water OA temp compensation X3</li><li><a href="#obj-av-589"><code>AV589</code></a>AYC Chilled water OA temp compensation X4</li><li><a href="#obj-av-590"><code>AV590</code></a>AYC Chilled water OA temp compensation Y1</li><li><a href="#obj-av-591"><code>AV591</code></a>AYC Chilled water OA temp compensation Y2</li><li><a href="#obj-av-592"><code>AV592</code></a>AYC Chilled water OA temp compensation Y3</li><li><a href="#obj-av-593"><code>AV593</code></a>AYC Chilled water OA temp compensation Y4</li><li><a href="#obj-av-598"><code>AV598</code></a>AYC Chilledwater room temp compensation temperature</li><li><a href="#obj-av-599"><code>AV599</code></a>AYC Chilled water room temp compensation P-band</li><li><a href="#obj-av-603"><code>AV603</code></a>AYC Chilled water night temp compensation temp</li><li><a href="#obj-av-605"><code>AV605</code></a>AYC Chilled water night temp compensation start time 1 (hour)</li><li><a href="#obj-av-606"><code>AV606</code></a>AYC Chilled water night temp compensation start time 1 (minutes)</li><li><a href="#obj-av-607"><code>AV607</code></a>AYC Chilled water night temp compensation stop time 1 (hour)</li><li><a href="#obj-av-608"><code>AV608</code></a>AYC Chilled water night temp compensation stop time 1 (minutes)</li><li><a href="#obj-av-612"><code>AV612</code></a>AYC Chilled water night temp compensation start time 2 (hour)</li><li><a href="#obj-av-613"><code>AV613</code></a>AYC Chilled water night temp compensation start time 2 (minutes)</li><li><a href="#obj-av-614"><code>AV614</code></a>AYC Chilledwater night temp compensation stop time 2 (hour)</li><li><a href="#obj-av-615"><code>AV615</code></a>AYC Chilled water night temp compensation stop time 2 (minutes)</li><li><a href="#obj-av-619"><code>AV619</code></a>AYC Chilled water dew point compensation neutral zone</li><li><a href="#obj-av-620"><code>AV620</code></a>AYC Chilled water dew point compensation regulation speed</li><li><a href="#obj-av-623"><code>AV623</code></a>AYC Chilled water P-band</li><li><a href="#obj-av-624"><code>AV624</code></a>AYC Chilled water I-time</li><li><a href="#obj-av-638"><code>AV638</code></a>Optimize SA pressure set point</li><li><a href="#obj-av-639"><code>AV639</code></a>Optimize EA pressure set point</li><li><a href="#obj-av-672"><code>AV672</code></a>MIRU Control 1 Low speed duct pressure set point</li><li><a href="#obj-av-673"><code>AV673</code></a>MIRU Control 1 High speed duct pressure set point</li><li><a href="#obj-av-674"><code>AV674</code></a>MIRU Control 1 Low speed air flow set point</li><li><a href="#obj-av-675"><code>AV675</code></a>MIRU Control 1 High speed air flow set point</li><li><a href="#obj-av-680"><code>AV680</code></a>MIRU Control 2 Low speed duct pressure set point</li><li><a href="#obj-av-681"><code>AV681</code></a>MIRU Control 2 High speed duct pressure set point</li><li><a href="#obj-av-682"><code>AV682</code></a>MIRU Control 2 Low speed air flow set point</li><li><a href="#obj-av-683"><code>AV683</code></a>MIRU Control 2 High speed air flow set point</li><li><a href="#obj-av-688"><code>AV688</code></a>MIRU Control 3 Low speed duct pressure set point</li><li><a href="#obj-av-689"><code>AV689</code></a>MIRU Control 3 High speed duct pressure set point</li><li><a href="#obj-av-690"><code>AV690</code></a>MIRU Control 3 Low speed air flow set point</li><li><a href="#obj-av-691"><code>AV691</code></a>MIRU Control 3 High speed air flow set point</li><li><a href="#obj-av-696"><code>AV696</code></a>MIRU Control 4 Low speed duct pressure set point</li><li><a href="#obj-av-697"><code>AV697</code></a>MIRU Control 4 High speed duct pressure set point</li><li><a href="#obj-av-698"><code>AV698</code></a>MIRU Control 4 Low speed air flow set point</li><li><a href="#obj-av-699"><code>AV699</code></a>MIRU Control 4 High speed air flow set point</li><li><a href="#obj-av-704"><code>AV704</code></a>MIRU Control 5 Low speed duct pressure set point</li><li><a href="#obj-av-705"><code>AV705</code></a>MIRU Control 5 High speed duct pressure set point</li><li><a href="#obj-av-706"><code>AV706</code></a>MIRU Control 5 Low speed air flow set point</li><li><a href="#obj-av-707"><code>AV707</code></a>MIRU Control 5 High speed air flow set point</li><li><a href="#obj-av-712"><code>AV712</code></a>MIRU Control 6 Low speed duct pressure set point</li><li><a href="#obj-av-713"><code>AV713</code></a>MIRU Control 6 High speed duct pressure set point</li><li><a href="#obj-av-714"><code>AV714</code></a>MIRU Control 6 Low speed air flow set point</li><li><a href="#obj-av-715"><code>AV715</code></a>MIRU Control 6 High speed air flow set point</li><li><a href="#obj-av-720"><code>AV720</code></a>MIRU Control 7 Low speed duct pressure set point</li><li><a href="#obj-av-721"><code>AV721</code></a>MIRU Control 7 High speed duct pressure set point</li><li><a href="#obj-av-722"><code>AV722</code></a>MIRU Control 7 Low speed air flow set point</li><li><a href="#obj-av-723"><code>AV723</code></a>MIRU Control 7 High speed air flow set point</li><li><a href="#obj-av-728"><code>AV728</code></a>MIRU Control 8 Low speed duct pressure set point</li><li><a href="#obj-av-729"><code>AV729</code></a>MIRU Control 8 High speed duct pressure set point</li><li><a href="#obj-av-730"><code>AV730</code></a>MIRU Control 8 Low speed air flow set point</li><li><a href="#obj-av-731"><code>AV731</code></a>MIRU Control 8 High speed air flow set point</li><li><a href="#obj-av-736"><code>AV736</code></a>MIRU Control 9 Low speed duct pressure set point</li><li><a href="#obj-av-737"><code>AV737</code></a>MIRU Control 9 High speed duct pressure set point</li><li><a href="#obj-av-738"><code>AV738</code></a>MIRU Control 9 Low speed air flow set point</li><li><a href="#obj-av-739"><code>AV739</code></a>MIRU Control 9 High speed air flow set point</li><li><a href="#obj-av-744"><code>AV744</code></a>MIRU Control 10 Low speed duct pressure set point</li><li><a href="#obj-av-745"><code>AV745</code></a>MIRU Control 10 High speed duct pressure set point</li><li><a href="#obj-av-746"><code>AV746</code></a>MIRU Control 10 Low speed air flow set point</li><li><a href="#obj-av-747"><code>AV747</code></a>MIRU Control 10 High speed air flow set point</li><li><a href="#obj-bi-1"><code>BI1</code></a>Operation active</li><li><a href="#obj-bi-2"><code>BI2</code></a>Damper operation active</li><li><a href="#obj-bi-3"><code>BI3</code></a>Low speed operation active</li><li><a href="#obj-bi-4"><code>BI4</code></a>High speed operation active</li><li><a href="#obj-bi-5"><code>BI5</code></a>Intermittent night heat active</li><li><a href="#obj-bi-6"><code>BI6</code></a>Morning boost active</li><li><a href="#obj-bi-7"><code>BI7</code></a>Heating boost active</li><li><a href="#obj-bi-8"><code>BI8</code></a>Cooling boost active</li><li><a href="#obj-bi-9"><code>BI9</code></a>Summer night cool active</li><li><a href="#obj-bi-13"><code>BI13</code></a>A-alarm active</li><li><a href="#obj-bi-14"><code>BI14</code></a>B-alarm active</li><li><a href="#obj-bi-17"><code>BI17</code></a>HX operation active</li><li><a href="#obj-bi-18"><code>BI18</code></a>HX cool recovery active</li><li><a href="#obj-bi-19"><code>BI19</code></a>HX defrost active</li><li><a href="#obj-bi-22"><code>BI22</code></a>RHX speed monitor signal</li><li><a href="#obj-bi-27"><code>BI27</code></a>CHX pump output</li><li><a href="#obj-bi-28"><code>BI28</code></a>CHX pump input</li><li><a href="#obj-bi-31"><code>BI31</code></a>Season heat, extra regulation sequence allowed</li><li><a href="#obj-bi-32"><code>BI32</code></a>Season heat, re-heat allowed</li><li><a href="#obj-bi-33"><code>BI33</code></a>Extra regulation sequence 1, output</li><li><a href="#obj-bi-34"><code>BI34</code></a>Extra regulation sequence 1, power reduction active</li><li><a href="#obj-bi-35"><code>BI35</code></a>Extra regulation sequence 1, anti-frost regulation active</li><li><a href="#obj-bi-38"><code>BI38</code></a>Re-heat output</li><li><a href="#obj-bi-39"><code>BI39</code></a>Re-heat power reduction active</li><li><a href="#obj-bi-40"><code>BI40</code></a>Re-heat anti-frost regulation active</li><li><a href="#obj-bi-43"><code>BI43</code></a>Cool output 1</li><li><a href="#obj-bi-44"><code>BI44</code></a>Cool output 2</li><li><a href="#obj-bi-48"><code>BI48</code></a>Extra regulation sequence 2, output</li><li><a href="#obj-bi-49"><code>BI49</code></a>Extra regulation sequence 2, power reduction active</li><li><a href="#obj-bi-50"><code>BI50</code></a>Extra regulation sequence 2, anti-frost regulation active</li><li><a href="#obj-bi-51"><code>BI51</code></a>Pre-heat output</li><li><a href="#obj-bi-52"><code>BI52</code></a>Pre-heat power reduction active</li><li><a href="#obj-bi-53"><code>BI53</code></a>Pre-heat anti-frost regulation active</li><li><a href="#obj-bi-56"><code>BI56</code></a>Xzone heat output</li><li><a href="#obj-bi-57"><code>BI57</code></a>Xzone heat power reduction active</li><li><a href="#obj-bi-58"><code>BI58</code></a>Xzone heat anti-frost regulation active</li><li><a href="#obj-bi-63"><code>BI63</code></a>Xzone cool output 1</li><li><a href="#obj-bi-64"><code>BI64</code></a>Xzone cool output 2</li><li><a href="#obj-bi-99"><code>BI99</code></a>AYC heat pump output</li><li><a href="#obj-bi-100"><code>BI100</code></a>AYC heat pump input</li><li><a href="#obj-bi-104"><code>BI104</code></a>Max. limit for the supply air fan speed when running in pressure regulation mo</li><li><a href="#obj-bi-105"><code>BI105</code></a>AYC cool pump input</li><li><a href="#obj-bi-109"><code>BI109</code></a>COOL DX compressor 1 output</li><li><a href="#obj-bi-110"><code>BI110</code></a>COOL DX compressor 1 input</li><li><a href="#obj-bi-115"><code>BI115</code></a>COOL DX compressor 2 output</li><li><a href="#obj-bi-116"><code>BI116</code></a>COOL DX compressor 2 input</li><li><a href="#obj-bi-319"><code>BI319</code></a>SMART Link, DX operation</li><li><a href="#obj-bi-323"><code>BI323</code></a>SMART Link, DX unit 1 operation</li><li><a href="#obj-bi-324"><code>BI324</code></a>SMART Link, DX unit 1 cool mode</li><li><a href="#obj-bi-325"><code>BI325</code></a>SMART Link, DX unit 1 defrost request</li><li><a href="#obj-bi-326"><code>BI326</code></a>SMART Link, DX unit 1 defrost active</li><li><a href="#obj-bi-334"><code>BI334</code></a>SMART Link, DX unit 2 operation</li><li><a href="#obj-bi-335"><code>BI335</code></a>SMART Link, DX unit 2 cool mode</li><li><a href="#obj-bi-336"><code>BI336</code></a>SMART Link, DX unit 2 defrost request</li><li><a href="#obj-bi-337"><code>BI337</code></a>SMART Link, DX unit 2 defrost active</li><li><a href="#obj-bi-345"><code>BI345</code></a>SMART Link, DX unit 3 operation</li><li><a href="#obj-bi-346"><code>BI346</code></a>SMART Link, DX unit 3 cool mode</li><li><a href="#obj-bi-347"><code>BI347</code></a>SMART Link, DX unit 3 defrost request</li><li><a href="#obj-bi-348"><code>BI348</code></a>SMART Link, DX unit 3 defrost active</li><li><a href="#obj-bi-356"><code>BI356</code></a>SMART Link, DX unit 4 operation</li><li><a href="#obj-bi-357"><code>BI357</code></a>SMART Link, DX unit 4 cool mode</li><li><a href="#obj-bi-358"><code>BI358</code></a>SMART Link, DX unit 4 defrost request</li><li><a href="#obj-bi-359"><code>BI359</code></a>SMART Link, DX unit 4 power defrost active</li><li><a href="#obj-bi-501"><code>BI501</code></a>Alarm 1:1 External fire alarm no. 1 tripped</li><li><a href="#obj-bi-502"><code>BI502</code></a>Alarm 1:2 External fire alarm no. 2 tripped</li><li><a href="#obj-bi-503"><code>BI503</code></a>Alarm 1:3 Internal fire alarm tripped</li><li><a href="#obj-bi-516"><code>BI516</code></a>Alarm 2:1 External alarm no. 1 tripped</li><li><a href="#obj-bi-517"><code>BI517</code></a>Alarm 2:2 External alarm no. 2 tripped</li><li><a href="#obj-bi-531"><code>BI531</code></a>Alarm 3:1 Pre-heat I/O-module no. 9 com. error</li><li><a href="#obj-bi-532"><code>BI532</code></a>Alarm 3:2 Pre-heat electrical heater overheat protection tripped</li><li><a href="#obj-bi-533"><code>BI533</code></a>Alarm 3:3 Pre-heat frost protection tripped</li><li><a href="#obj-bi-534"><code>BI534</code></a>Alarm 3:4 Pre-heat frost protection temperature sensor defective</li><li><a href="#obj-bi-535"><code>BI535</code></a>Alarm 3:5 Pre-heat temperature sensor defective</li><li><a href="#obj-bi-536"><code>BI536</code></a>Alarm 3:6 Pre-heat valve monitoring tripped</li><li><a href="#obj-bi-537"><code>BI537</code></a>Alarm 3:7 Pre-heat temperature below set point alarm limit</li><li><a href="#obj-bi-538"><code>BI538</code></a>Alarm 3:8 Pre-heat alarm input tripped</li><li><a href="#obj-bi-546"><code>BI546</code></a>Alarm 4:1 Extra reg. sequence 1 I/O-module no. E com. error</li><li><a href="#obj-bi-547"><code>BI547</code></a>Alarm 4:2 Extra reg. sequence 1 electrical heater overheat protection tripped</li><li><a href="#obj-bi-548"><code>BI548</code></a>Alarm 4:3 Extra reg. sequence 1 frost protection tripped</li><li><a href="#obj-bi-549"><code>BI549</code></a>Alarm 4:4 Extra reg. sequence 1 frost protection temperature sensor defective</li><li><a href="#obj-bi-550"><code>BI550</code></a>Alarm 4:5 Extra reg. sequence 1 valve monitoring tripped</li><li><a href="#obj-bi-551"><code>BI551</code></a>Alarm 4:6 Extra reg. sequence 1 alarm input tripped</li><li><a href="#obj-bi-552"><code>BI552</code></a>Alarm 4:7 Extra reg. sequence 1 temperature protection from com. Error</li><li><a href="#obj-bi-554"><code>BI554</code></a>Alarm 4:9 Extra reg. sequence 2 I/O-module no. F com. error</li><li><a href="#obj-bi-555"><code>BI555</code></a>Alarm 4:10 Extra reg. sequence 2 electrical heater overheat protection tripped</li><li><a href="#obj-bi-556"><code>BI556</code></a>Alarm 4:11 Extra reg. sequence 2 frost protection tripped</li><li><a href="#obj-bi-557"><code>BI557</code></a>Alarm 4:12 Extra reg. sequence 2 frost protection temperature sensor defective</li><li><a href="#obj-bi-558"><code>BI558</code></a>Alarm 4:13 Extra reg. sequence 2 valve monitoring tripped</li><li><a href="#obj-bi-559"><code>BI559</code></a>Alarm 4:14 Extra reg. sequence 2 alarm input tripped</li><li><a href="#obj-bi-561"><code>BI561</code></a>Alarm 5:1 Re-heat electrical heater over heat protection tripped</li><li><a href="#obj-bi-562"><code>BI562</code></a>Alarm 5:2 Re-heat frost protection tripped</li><li><a href="#obj-bi-563"><code>BI563</code></a>Alarm 5:3 Re-heat frost protection temperature sensor defective</li><li><a href="#obj-bi-564"><code>BI564</code></a>Alarm 5:4 Re-heat heat valve monitoring tripped</li><li><a href="#obj-bi-576"><code>BI576</code></a>Alarm 6:1 Xzone I/O-module no. A com. error</li><li><a href="#obj-bi-577"><code>BI577</code></a>Alarm 6:2 Xzone electrical heater overheat protection tripped</li><li><a href="#obj-bi-578"><code>BI578</code></a>Alarm 6:3 Xzone frost protection tripped</li><li><a href="#obj-bi-579"><code>BI579</code></a>Alarm 6:4 Xzone frost protection temperature sensor defective</li><li><a href="#obj-bi-580"><code>BI580</code></a>Alarm 6:5 Xzone supply air temperature sensor defective</li><li><a href="#obj-bi-581"><code>BI581</code></a>Alarm 6:6 Xzone heat valve monitoring tripped</li><li><a href="#obj-bi-582"><code>BI582</code></a>Alarm 6:7 Xzone supply air temperature below set point alarm limit</li><li><a href="#obj-bi-583"><code>BI583</code></a>Alarm 6:8 Xzone supply air temperature above set point alarm limit</li><li><a href="#obj-bi-584"><code>BI584</code></a>Alarm 6:9 Xzone heat alarm input tripped</li><li><a href="#obj-bi-591"><code>BI591</code></a>Alarm 7:1 Xzone I/O-module no. B com. error</li><li><a href="#obj-bi-592"><code>BI592</code></a>Alarm 7:2 Xzone extract air temperature sensor defective</li><li><a href="#obj-bi-593"><code>BI593</code></a>Alarm 7:3 Xzone cool valve monitoring tripped</li><li><a href="#obj-bi-594"><code>BI594</code></a>Alarm 7:4 Xzone extract air temperature below set point alarm limit</li><li><a href="#obj-bi-595"><code>BI595</code></a>Alarm 7:5 Xzone cool alarm input 1 tripped</li><li><a href="#obj-bi-596"><code>BI596</code></a>Alarm 7:6 Xzone cool alarm input 2 tripped</li><li><a href="#obj-bi-610"><code>BI610</code></a>Alarm 8:5 Cool valve monitoring tripped</li><li><a href="#obj-bi-636"><code>BI636</code></a>Alarm 10:1 Supply air temperature sensor defective</li><li><a href="#obj-bi-637"><code>BI637</code></a>Alarm 10:2 Supply air temperature sensor for density compensation defective</li><li><a href="#obj-bi-638"><code>BI638</code></a>Alarm 10:3 Extract air temperature sensor defective</li><li><a href="#obj-bi-639"><code>BI639</code></a>Alarm 10:4 Extract air temperature sensor for density compensation defective</li><li><a href="#obj-bi-640"><code>BI640</code></a>Alarm 10:5 Extract air temperature sensor for heat exchanger defrosting def.</li><li><a href="#obj-bi-641"><code>BI641</code></a>Alarm 10:6 Extract air temp. sensor for density compensation in SD AHU def.</li><li><a href="#obj-bi-642"><code>BI642</code></a>Alarm 10:7 Extract air duct temperature sensor defective</li><li><a href="#obj-bi-645"><code>BI645</code></a>Alarm 10:10 Outdoor air temperature sensor defective</li><li><a href="#obj-bi-651"><code>BI651</code></a>Alarm 11:1 Room temperature sensor no. 1 defective</li><li><a href="#obj-bi-652"><code>BI652</code></a>Alarm 11:2 Room temperature sensor no. 2 defective</li><li><a href="#obj-bi-653"><code>BI653</code></a>Alarm 11:3 Room temperature sensor no. 3 defective</li><li><a href="#obj-bi-654"><code>BI654</code></a>Alarm 11:4 Room temperature sensor no. 4 defective</li><li><a href="#obj-bi-655"><code>BI655</code></a>Alarm 11:5 Xzone room temperature sensor no. 5 defective</li><li><a href="#obj-bi-656"><code>BI656</code></a>Alarm 11:6 Xzone room temperature sensor no. 6 defective</li><li><a href="#obj-bi-657"><code>BI657</code></a>Alarm 11:7 Xzone room temperature sensor no. 7 defective</li><li><a href="#obj-bi-658"><code>BI658</code></a>Alarm 11:8 Xzone room temperature sensor no. 8 defective</li><li><a href="#obj-bi-659"><code>BI659</code></a>Alarm 11:9 Outdoor temperature sensor no. A defective</li><li><a href="#obj-bi-660"><code>BI660</code></a>Alarm 11:10 Outdoor temperature sensor no. B defective</li><li><a href="#obj-bi-661"><code>BI661</code></a>Alarm 11:11 Outdoor temperature sensor no. C defective</li><li><a href="#obj-bi-662"><code>BI662</code></a>Alarm 11:12 Outdoor temperature sensor no. D defective</li><li><a href="#obj-bi-663"><code>BI663</code></a>Alarm 11:13 Room temperature from com. error</li><li><a href="#obj-bi-664"><code>BI664</code></a>Alarm 11:14 Xzone room temperature from com. error</li><li><a href="#obj-bi-665"><code>BI665</code></a>Alarm 11:15 Outdoor temperature from com. error</li><li><a href="#obj-bi-666"><code>BI666</code></a>Alarm 12:1 Supply air temperature below set point alarm limit</li><li><a href="#obj-bi-667"><code>BI667</code></a>Alarm 12:2 Supply air temperature above set point alarm limit</li><li><a href="#obj-bi-671"><code>BI671</code></a>Alarm 12:6 Extract air temperature below alarm limit</li><li><a href="#obj-bi-676"><code>BI676</code></a>Alarm 12:11 Temperature guard below alarm limit</li><li><a href="#obj-bi-681"><code>BI681</code></a>Alarm 13:1 Humidification I/O-module no. 4 com. error</li><li><a href="#obj-bi-682"><code>BI682</code></a>Alarm 13:2 Supply air humidity sensor defective</li><li><a href="#obj-bi-683"><code>BI683</code></a>Alarm 13:3 Extract air humidity sensor defective</li><li><a href="#obj-bi-689"><code>BI689</code></a>Alarm 13:9 Humidifier alarm output tripped</li><li><a href="#obj-bi-691"><code>BI691</code></a>Alarm 13:11 VOC sensor com. error</li><li><a href="#obj-bi-692"><code>BI692</code></a>Alarm 13:12 VOC sensor internal com. error</li><li><a href="#obj-bi-693"><code>BI693</code></a>Alarm 13:13 VOC sensor internal error</li><li><a href="#obj-bi-694"><code>BI694</code></a>Alarm 13:14 VOC sensor level below/above set point alarm limit</li><li><a href="#obj-bi-711"><code>BI711</code></a>Alarm 15:1 Plate heat exchanger I/O-module no. 2 com. error</li><li><a href="#obj-bi-712"><code>BI712</code></a>Alarm 15:2 Plate heat exchanger temperature sensor no. 1 defective</li><li><a href="#obj-bi-713"><code>BI713</code></a>Alarm 15:3 Plate heat exchanger temperature sensor no. 2 defective</li><li><a href="#obj-bi-714"><code>BI714</code></a>Alarm 15:4 Plate heat exchanger damper monitor tripped</li><li><a href="#obj-bi-717"><code>BI717</code></a>Alarm 15:7 Plate heat exchanger I/O-module no. 3 com. error</li><li><a href="#obj-bi-718"><code>BI718</code></a>Alarm 15:8 Plate heat exchanger bypass damper monitor tripped</li><li><a href="#obj-bi-719"><code>BI719</code></a>Alarm 15:9 Plate heat exchanger damper no. 1 monitor tripped</li><li><a href="#obj-bi-720"><code>BI720</code></a>Alarm 15:10 Plate heat exchanger damper no. 2 monitor tripped</li><li><a href="#obj-bi-721"><code>BI721</code></a>Alarm 15:11 Plate heat exchanger I/O-module no. 3 com. error</li><li><a href="#obj-bi-722"><code>BI722</code></a>Alarm 15:12 Plate heat exchanger bypass damper monitor tripped</li><li><a href="#obj-bi-724"><code>BI724</code></a>Alarm 15:14 Plate heat exchanger defrost pressure sensor no. C com. error</li><li><a href="#obj-bi-725"><code>BI725</code></a>Alarm 15:15 Plate heat exchanger defrost pressure above alarm limit</li><li><a href="#obj-bi-726"><code>BI726</code></a>Alarm 16:1 Coil heat exchanger I/O-module no. 1 com. error</li><li><a href="#obj-bi-727"><code>BI727</code></a>Alarm 16:2 Coil heat exchanger temperature sensor defective</li><li><a href="#obj-bi-728"><code>BI728</code></a>Alarm 16:3 Coil heat exchanger valve monitor tripped</li><li><a href="#obj-bi-729"><code>BI729</code></a>Alarm 16:4 Coil heat exchanger pump monitor tripped</li><li><a href="#obj-bi-741"><code>BI741</code></a>Alarm 17:1 Rotary heat exchanger motor controller com. error</li><li><a href="#obj-bi-742"><code>BI742</code></a>Alarm 17:2 Rotary heat exchanger defrost pressure sensor no. 7 com. error</li><li><a href="#obj-bi-743"><code>BI743</code></a>Alarm 17:3 Rotary heat exchanger defrost pressure above alarm limit</li><li><a href="#obj-bi-744"><code>BI744</code></a>Alarm 17:4 Rotary heat exchanger speed monitor tripped</li><li><a href="#obj-bi-745"><code>BI745</code></a>Alarm 17:5 Rotary heat exchanger motor controller over current</li><li><a href="#obj-bi-746"><code>BI746</code></a>Alarm 17:6 Rotary heat exchanger motor controller under voltage</li><li><a href="#obj-bi-747"><code>BI747</code></a>Alarm 17:7 Rotary heat exchanger motor controller over voltage</li><li><a href="#obj-bi-748"><code>BI748</code></a>Alarm 17:8 Rotary heat exchanger motor controller over temperature</li><li><a href="#obj-bi-749"><code>BI749</code></a>Alarm 17:9 Rotary heat exchanger motor controller start error</li><li><a href="#obj-bi-756"><code>BI756</code></a>Alarm 18:1 AYC I/O-module no. 7 com. error</li><li><a href="#obj-bi-757"><code>BI757</code></a>Alarm 18:2 AYC heat temperature sensor defective</li><li><a href="#obj-bi-758"><code>BI758</code></a>Alarm 18:3 AYC heat valve monitor tripped</li><li><a href="#obj-bi-759"><code>BI759</code></a>Alarm 18:4 AYC heat pump monitor tripped</li><li><a href="#obj-bi-760"><code>BI760</code></a>Alarm 18:5 AYC heat temperature below set point alarm limit</li><li><a href="#obj-bi-761"><code>BI761</code></a>Alarm 18:6 AYC heat temperature above set point alarm limit</li><li><a href="#obj-bi-764"><code>BI764</code></a>Alarm 18:9 AYC cool temperature sensor defective</li><li><a href="#obj-bi-765"><code>BI765</code></a>Alarm 18:10 AYC cool valve monitor tripped</li><li><a href="#obj-bi-766"><code>BI766</code></a>Alarm 18:11 AYC cool pump monitor tripped</li><li><a href="#obj-bi-767"><code>BI767</code></a>Alarm 18:12 AYC cool temperature below set point alarm limit</li><li><a href="#obj-bi-768"><code>BI768</code></a>Alarm 18:13 AYC cool temperature above set point alarm limit</li><li><a href="#obj-bi-801"><code>BI801</code></a>Alarm 21:1 COOL DX I/O-module no. 2 com. error</li><li><a href="#obj-bi-802"><code>BI802</code></a>Alarm 21:2 COOL DX compressor no. 1 low pressure sensor defective</li><li><a href="#obj-bi-803"><code>BI803</code></a>Alarm 21:3 COOL DX compressor no. 1 low pressure below alarm limit</li><li><a href="#obj-bi-804"><code>BI804</code></a>Alarm 21:4 COOL DX compressor no. 1 high pressure sensor defective</li><li><a href="#obj-bi-805"><code>BI805</code></a>Alarm 21:5 COOL DX compressor no. 1 high pressure above alarm limit</li><li><a href="#obj-bi-806"><code>BI806</code></a>Alarm 21:6 COOL DX compressor no. 1 monitor tripped</li><li><a href="#obj-bi-807"><code>BI807</code></a>Alarm 21:7 COOL DX compressor no. 1 restart error</li><li><a href="#obj-bi-808"><code>BI808</code></a>Alarm 21:8 COOL DX compressor no. 2 low pressure sensor defective</li><li><a href="#obj-bi-809"><code>BI809</code></a>Alarm 21:9 COOL DX compressor no. 2 low pressure below alarm limit</li><li><a href="#obj-bi-810"><code>BI810</code></a>Alarm 21:10 COOL DX compressor no. 2 high pressure sensor defective</li><li><a href="#obj-bi-811"><code>BI811</code></a>Alarm 21:11 COOL DX compressor no. 2 high pressure above alarm limit</li><li><a href="#obj-bi-812"><code>BI812</code></a>Alarm 21:12 COOL DX compressor no. 2 monitor tripped</li><li><a href="#obj-bi-813"><code>BI813</code></a>Alarm 21:13 COOL DX compressor no. 2 restart error</li><li><a href="#obj-bi-814"><code>BI814</code></a>Alarm 21:14 COOL DX outdoor air temperature sensor defective</li><li><a href="#obj-bi-815"><code>BI815</code></a>Alarm 21:15 COOL DX phase sequence error</li><li><a href="#obj-bi-831"><code>BI831</code></a>Alarm 23:1 SMART Link com. error</li><li><a href="#obj-bi-832"><code>BI832</code></a>Alarm 23:2 SMART Link alarm level 1 tripped</li><li><a href="#obj-bi-833"><code>BI833</code></a>Alarm 23:3 SMART Link alarm level 2 tripped</li><li><a href="#obj-bi-834"><code>BI834</code></a>Alarm 23:4 SMART Link alarm level 3 tripped</li><li><a href="#obj-bi-840"><code>BI840</code></a>Alarm 23:10 AQUA Link I/O-module no. 5 com. error</li><li><a href="#obj-bi-841"><code>BI841</code></a>Alarm 23:11 AQUA Link pump monitor tripped</li><li><a href="#obj-bi-846"><code>BI846</code></a>Alarm 24:1 SMART Link no. 1 com. error</li><li><a href="#obj-bi-847"><code>BI847</code></a>Alarm 24:2 SMART Link no. 1 alarm tripped</li><li><a href="#obj-bi-849"><code>BI849</code></a>Alarm 24:4 SMART Link no. 2 com. error</li><li><a href="#obj-bi-850"><code>BI850</code></a>Alarm 24:5 SMART Link no. 2 alarm tripped</li><li><a href="#obj-bi-852"><code>BI852</code></a>Alarm 24:7 SMART Link no. 3 com. error</li><li><a href="#obj-bi-853"><code>BI853</code></a>Alarm 24:8 SMART Link no. 3 alarm tripped</li><li><a href="#obj-bi-855"><code>BI855</code></a>Alarm 24:10 SMART Link no. 4 com. error</li><li><a href="#obj-bi-856"><code>BI856</code></a>Alarm 24:11 SMART Link no. 4 alarm tripped</li><li><a href="#obj-bi-876"><code>BI876</code></a>Alarm 26:1 Pre-filter supply air pressure sensor no.8 com. error</li><li><a href="#obj-bi-877"><code>BI877</code></a>Alarm 26:2 Pre-filter supply air dirty</li><li><a href="#obj-bi-882"><code>BI882</code></a>Alarm 26:7 Pre-filter extract air pressure sensor no.9 com. error</li><li><a href="#obj-bi-883"><code>BI883</code></a>Alarm 26:8 Pre-filter extract air dirty</li><li><a href="#obj-bi-891"><code>BI891</code></a>Alarm 27:1 AHU filter supply air pressure sensor no. 3/4 com. error</li><li><a href="#obj-bi-892"><code>BI892</code></a>Alarm 27:2 AHU filter supply air dirty</li><li><a href="#obj-bi-897"><code>BI897</code></a>Alarm 27:7 AHU filter extract air pressure sensor no. 3/4 com. error</li><li><a href="#obj-bi-898"><code>BI898</code></a>Alarm 27:8 AHU filter extract air dirty</li><li><a href="#obj-bi-906"><code>BI906</code></a>Alarm 28:1 End filter supply air pressure sensor no. A com. error</li><li><a href="#obj-bi-907"><code>BI907</code></a>Alarm 28:2 End filter supply air dirty</li><li><a href="#obj-bi-936"><code>BI936</code></a>Alarm 30:1 Air flow measurement supply air pressure sensor no. 1/2 com. error</li><li><a href="#obj-bi-937"><code>BI937</code></a>Alarm 30:2 Air flow measurement supply air flow below set point alarm limit</li><li><a href="#obj-bi-938"><code>BI938</code></a>Alarm 30:3 Air flow measurement supply air flow above set point alarm limit</li><li><a href="#obj-bi-941"><code>BI941</code></a>Alarm 30:6 Air flow measurement extract air pressure sensor no. 1/2 com. error</li><li><a href="#obj-bi-942"><code>BI942</code></a>Alarm 30:7 Air flow measurement extract air flow below set point alarm limit</li><li><a href="#obj-bi-943"><code>BI943</code></a>Alarm 30:8 Air flow measurement extract air flow above set point alarm limit</li><li><a href="#obj-bi-946"><code>BI946</code></a>Alarm 30:11 Air flow meas. carry over control press. sensor no. B com. error</li><li><a href="#obj-bi-951"><code>BI951</code></a>Alarm 31:1 Pressure regulation supply air pressure sensor no. 5 com. error</li><li><a href="#obj-bi-952"><code>BI952</code></a>Alarm 31:2 Pressure regulation supply air pressure below set point alarm limit</li><li><a href="#obj-bi-953"><code>BI953</code></a>Alarm 31:3 Pressure regulation supply air pressure above set point alarm limit</li><li><a href="#obj-bi-956"><code>BI956</code></a>Alarm 31:6 Pressure regulation extract air pressure sensor no. 6 com. error</li><li><a href="#obj-bi-957"><code>BI957</code></a>Alarm 31:7 Pressure regulation extract air press. below set point alarm limit</li><li><a href="#obj-bi-958"><code>BI958</code></a>Alarm 31:8 Pressure regulation extract air press. above set point alarm limit</li><li><a href="#obj-bi-966"><code>BI966</code></a>Alarm 32:1 ReCO2 I/O-module no. 0 com. error</li><li><a href="#obj-bi-967"><code>BI967</code></a>Alarm 32:2 ReCO2 pressure sensor no. 0 com. error</li><li><a href="#obj-bi-968"><code>BI968</code></a>Alarm 32:3 ReCO2 recirculation damper monitoring tripped</li><li><a href="#obj-bi-969"><code>BI969</code></a>Alarm 32:4 ReCO2 outdoor air damper monitoring tripped</li><li><a href="#obj-bi-981"><code>BI981</code></a>Alarm 33:1 Service period above alarm limit</li><li><a href="#obj-bi-995"><code>BI995</code></a>Alarm 33:15 Lock function tripped</li><li><a href="#obj-bi-996"><code>BI996</code></a>Alarm 34:1 External control I/O-module no. 3 com. error</li><li><a href="#obj-bi-997"><code>BI997</code></a>Alarm 34:2 External control I/O-module no. 6 com. error</li><li><a href="#obj-bi-1011"><code>BI1011</code></a>Alarm 35:1 Booster diffusers I/O-module no. 8 com. error</li><li><a href="#obj-bi-1056"><code>BI1056</code></a>Alarm 38:1 MIRU 1 com. error</li><li><a href="#obj-bi-1057"><code>BI1057</code></a>Alarm 38:2 MIRU 1 motor controller alarm tripped</li><li><a href="#obj-bi-1058"><code>BI1058</code></a>Alarm 38:3 MIRU 1 motor controller com. error</li><li><a href="#obj-bi-1059"><code>BI1059</code></a>Alarm 38:4 MIRU 1 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1060"><code>BI1060</code></a>Alarm 38:5 MIRU 1 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1061"><code>BI1061</code></a>Alarm 38:6 MIRU 1 temperature sensor defective</li><li><a href="#obj-bi-1062"><code>BI1062</code></a>Alarm 38:7 MIRU 1 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1071"><code>BI1071</code></a>Alarm 39:1 MIRU 2 com. error</li><li><a href="#obj-bi-1072"><code>BI1072</code></a>Alarm 39:2 MIRU 2 motor controller alarm tripped</li><li><a href="#obj-bi-1073"><code>BI1073</code></a>Alarm 39:3 MIRU 2 motor controller com. error</li><li><a href="#obj-bi-1074"><code>BI1074</code></a>Alarm 39:4 MIRU 2 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1075"><code>BI1075</code></a>Alarm 39:5 MIRU 2 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1076"><code>BI1076</code></a>Alarm 39:6 MIRU 2 temperature sensor defective</li><li><a href="#obj-bi-1077"><code>BI1077</code></a>Alarm 39:7 MIRU 2 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1086"><code>BI1086</code></a>Alarm 40:1 MIRU 3 com. error</li><li><a href="#obj-bi-1087"><code>BI1087</code></a>Alarm 40:2 MIRU 3 motor controller alarm tripped</li><li><a href="#obj-bi-1088"><code>BI1088</code></a>Alarm 40:3 MIRU 3 motor controller com. error</li><li><a href="#obj-bi-1089"><code>BI1089</code></a>Alarm 40:4 MIRU 3 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1090"><code>BI1090</code></a>Alarm 40:5 MIRU 3 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1091"><code>BI1091</code></a>Alarm 40:6 MIRU 3 temperature sensor defective</li><li><a href="#obj-bi-1092"><code>BI1092</code></a>Alarm 40:7 MIRU 3 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1101"><code>BI1101</code></a>Alarm 41:1 MIRU 4 com. error</li><li><a href="#obj-bi-1102"><code>BI1102</code></a>Alarm 41:2 MIRU 4 motor controller alarm tripped</li><li><a href="#obj-bi-1103"><code>BI1103</code></a>Alarm 41:3 MIRU 4 motor controller com. error</li><li><a href="#obj-bi-1104"><code>BI1104</code></a>Alarm 41:4 MIRU 4 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1105"><code>BI1105</code></a>Alarm 41:5 MIRU 4 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1106"><code>BI1106</code></a>Alarm 41:6 MIRU 4 temperature sensor defective</li><li><a href="#obj-bi-1107"><code>BI1107</code></a>Alarm 41:7 MIRU 4 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1116"><code>BI1116</code></a>Alarm 42:1 MIRU 5 com. error</li><li><a href="#obj-bi-1117"><code>BI1117</code></a>Alarm 42:2 MIRU 5 motor controller alarm tripped</li><li><a href="#obj-bi-1118"><code>BI1118</code></a>Alarm 42:3 MIRU 5 motor controller com. error</li><li><a href="#obj-bi-1119"><code>BI1119</code></a>Alarm 42:4 MIRU 5 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1120"><code>BI1120</code></a>Alarm 42:5 MIRU 5 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1121"><code>BI1121</code></a>Alarm 42:6 MIRU 5 temperature sensor defective</li><li><a href="#obj-bi-1122"><code>BI1122</code></a>Alarm 42:7 MIRU 5 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1131"><code>BI1131</code></a>Alarm 43:1 MIRU 6 com. error</li><li><a href="#obj-bi-1132"><code>BI1132</code></a>Alarm 43:2 MIRU 6 motor controller alarm tripped</li><li><a href="#obj-bi-1133"><code>BI1133</code></a>Alarm 43:3 MIRU 6 motor controller com. error</li><li><a href="#obj-bi-1134"><code>BI1134</code></a>Alarm 43:4 MIRU 6 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1135"><code>BI1135</code></a>Alarm 43:5 MIRU 6 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1136"><code>BI1136</code></a>Alarm 43:6 MIRU 6 temperature sensor defective</li><li><a href="#obj-bi-1137"><code>BI1137</code></a>Alarm 43:7 MIRU 6 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1146"><code>BI1146</code></a>Alarm 44:1 MIRU 7 com. error</li><li><a href="#obj-bi-1147"><code>BI1147</code></a>Alarm 44:2 MIRU 7 motor controller alarm tripped</li><li><a href="#obj-bi-1148"><code>BI1148</code></a>Alarm 44:3 MIRU 7 motor controller com. error</li><li><a href="#obj-bi-1149"><code>BI1149</code></a>Alarm 44:4 MIRU 7 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1150"><code>BI1150</code></a>Alarm 44:5 MIRU 7 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1151"><code>BI1151</code></a>Alarm 44:6 MIRU 7 temperature sensor defective</li><li><a href="#obj-bi-1152"><code>BI1152</code></a>Alarm 44:7 MIRU 7 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1161"><code>BI1161</code></a>Alarm 45:1 MIRU 8 com. error</li><li><a href="#obj-bi-1162"><code>BI1162</code></a>Alarm 45:2 MIRU 8 motor controller alarm tripped</li><li><a href="#obj-bi-1163"><code>BI1163</code></a>Alarm 45:3 MIRU 8 motor controller com. error</li><li><a href="#obj-bi-1164"><code>BI1164</code></a>Alarm 45:4 MIRU 8 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1165"><code>BI1165</code></a>Alarm 45:5 MIRU 8 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1166"><code>BI1166</code></a>Alarm 45:6 MIRU 8 temperature sensor defective</li><li><a href="#obj-bi-1167"><code>BI1167</code></a>Alarm 45:7 MIRU 8 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1176"><code>BI1176</code></a>Alarm 46:1 MIRU 9 com. error</li><li><a href="#obj-bi-1177"><code>BI1177</code></a>Alarm 46:2 MIRU 9 motor controller alarm tripped</li><li><a href="#obj-bi-1178"><code>BI1178</code></a>Alarm 46:3 MIRU 9 motor controller com. error</li><li><a href="#obj-bi-1179"><code>BI1179</code></a>Alarm 46:4 MIRU 9 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1180"><code>BI1180</code></a>Alarm 46:5 MIRU 9 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1181"><code>BI1181</code></a>Alarm 46:6 MIRU 9 temperature sensor defective</li><li><a href="#obj-bi-1182"><code>BI1182</code></a>Alarm 46:7 MIRU 9 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1191"><code>BI1191</code></a>Alarm 47:1 MIRU 10 com. error</li><li><a href="#obj-bi-1192"><code>BI1192</code></a>Alarm 47:2 MIRU 10 motor controller alarm tripped</li><li><a href="#obj-bi-1193"><code>BI1193</code></a>Alarm 47:3 MIRU 10 motor controller com. error</li><li><a href="#obj-bi-1194"><code>BI1194</code></a>Alarm 47:4 MIRU 10 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1195"><code>BI1195</code></a>Alarm 47:5 MIRU 10 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1196"><code>BI1196</code></a>Alarm 47:6 MIRU 10 temperature sensor defective</li><li><a href="#obj-bi-1197"><code>BI1197</code></a>Alarm 47:7 MIRU 10 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1221"><code>BI1221</code></a>Alarm 49:1 Supply air fan no. 1A com. error</li><li><a href="#obj-bi-1222"><code>BI1222</code></a>Alarm 49:2 Supply air fan no. 1A motor controller over current</li><li><a href="#obj-bi-1223"><code>BI1223</code></a>Alarm 49:3 Supply air fan no. 1A motor controller under voltage</li><li><a href="#obj-bi-1224"><code>BI1224</code></a>Alarm 49:4 Supply air fan no. 1A motor controller over voltage</li><li><a href="#obj-bi-1225"><code>BI1225</code></a>Alarm 49:5 Supply air fan no. 1A motor controller over temperature</li><li><a href="#obj-bi-1226"><code>BI1226</code></a>Alarm 49:6 Supply air fan no. 1A motor controller start error</li><li><a href="#obj-bi-1227"><code>BI1227</code></a>Alarm 49:7 Supply air fan no. 1A motor controller ripple error</li><li><a href="#obj-bi-1228"><code>BI1228</code></a>Alarm 49:8 Supply air fan no. 1A motor controller phase error</li><li><a href="#obj-bi-1229"><code>BI1229</code></a>Alarm 49:9 Supply air fan no. 1A motor controller internal memory error</li><li><a href="#obj-bi-1230"><code>BI1230</code></a>Alarm 49:10 Supply air fan no. 1A motor controller current reduction</li><li><a href="#obj-bi-1236"><code>BI1236</code></a>Alarm 50:1 Supply air fan no. 2A com. error</li><li><a href="#obj-bi-1237"><code>BI1237</code></a>Alarm 50:2 Supply air fan no. 2A motor controller over current</li><li><a href="#obj-bi-1238"><code>BI1238</code></a>Alarm 50:3 Supply air fan no. 2A motor controller under voltage</li><li><a href="#obj-bi-1239"><code>BI1239</code></a>Alarm 50:4 Supply air fan no. 2A motor controller over voltage</li><li><a href="#obj-bi-1240"><code>BI1240</code></a>Alarm 50:5 Supply air fan no. 2A motor controller over temperature</li><li><a href="#obj-bi-1241"><code>BI1241</code></a>Alarm 50:6 Supply air fan no. 2A motor controller start error</li><li><a href="#obj-bi-1242"><code>BI1242</code></a>Alarm 50:7 Supply air fan no. 2A motor controller ripple error</li><li><a href="#obj-bi-1243"><code>BI1243</code></a>Alarm 50:8 Supply air fan no. 2A motor controller phase error</li><li><a href="#obj-bi-1244"><code>BI1244</code></a>Alarm 50:9 Supply air fan no. 2A motor controller internal memory error</li><li><a href="#obj-bi-1245"><code>BI1245</code></a>Alarm 50:10 Supply air fan no. 2A motor controller current reduction</li><li><a href="#obj-bi-1251"><code>BI1251</code></a>Alarm 51:1 Supply air fan no. 3A com. error</li><li><a href="#obj-bi-1252"><code>BI1252</code></a>Alarm 51:2 Supply air fan no. 3A motor controller over current</li><li><a href="#obj-bi-1253"><code>BI1253</code></a>Alarm 51:3 Supply air fan no. 3A motor controller under voltage</li><li><a href="#obj-bi-1254"><code>BI1254</code></a>Alarm 51:4 Supply air fan no. 3A motor controller over voltage</li><li><a href="#obj-bi-1255"><code>BI1255</code></a>Alarm 51:5 Supply air fan no. 3A motor controller over temperature</li><li><a href="#obj-bi-1256"><code>BI1256</code></a>Alarm 51:6 Supply air fan no. 3A motor controller start error</li><li><a href="#obj-bi-1257"><code>BI1257</code></a>Alarm 51:7 Supply air fan no. 3A motor controller ripple error</li><li><a href="#obj-bi-1258"><code>BI1258</code></a>Alarm 51:8 Supply air fan no. 3A motor controller phase error</li><li><a href="#obj-bi-1259"><code>BI1259</code></a>Alarm 51:9 Supply air fan no. 3A motor controller internal memory error</li><li><a href="#obj-bi-1260"><code>BI1260</code></a>Alarm 51:10 Supply air fan no. 3A motor controller current reduction</li><li><a href="#obj-bi-1266"><code>BI1266</code></a>Alarm 52:1 Supply air fan no. 1B com. error</li><li><a href="#obj-bi-1267"><code>BI1267</code></a>Alarm 52:2 Supply air fan no. 1B motor controller over current</li><li><a href="#obj-bi-1268"><code>BI1268</code></a>Alarm 52:3 Supply air fan no. 1B motor controller under voltage</li><li><a href="#obj-bi-1269"><code>BI1269</code></a>Alarm 52:4 Supply air fan no. 1B motor controller over voltage</li><li><a href="#obj-bi-1270"><code>BI1270</code></a>Alarm 52:5 Supply air fan no. 1B motor controller over temperature</li><li><a href="#obj-bi-1271"><code>BI1271</code></a>Alarm 52:6 Supply air fan no. 1B motor controller start error</li><li><a href="#obj-bi-1272"><code>BI1272</code></a>Alarm 52:7 Supply air fan no. 1B motor controller ripple error</li><li><a href="#obj-bi-1273"><code>BI1273</code></a>Alarm 52:8 Supply air fan no. 1B motor controller phase error</li><li><a href="#obj-bi-1274"><code>BI1274</code></a>Alarm 52:9 Supply air fan no. 1B motor controller internal memory error</li><li><a href="#obj-bi-1275"><code>BI1275</code></a>Alarm 52:10 Supply air fan no. 1B motor controller current reduction</li><li><a href="#obj-bi-1281"><code>BI1281</code></a>Alarm 53:1 Supply air fan no. 2B com. error</li><li><a href="#obj-bi-1282"><code>BI1282</code></a>Alarm 53:2 Supply air fan no. 2B motor controller over current</li><li><a href="#obj-bi-1283"><code>BI1283</code></a>Alarm 53:3 Supply air fan no. 2B motor controller under voltage</li><li><a href="#obj-bi-1284"><code>BI1284</code></a>Alarm 53:4 Supply air fan no. 2B motor controller over voltage</li><li><a href="#obj-bi-1285"><code>BI1285</code></a>Alarm 53:5 Supply air fan no. 2B motor controller over temperature</li><li><a href="#obj-bi-1286"><code>BI1286</code></a>Alarm 53:6 Supply air fan no. 2B motor controller start error</li><li><a href="#obj-bi-1287"><code>BI1287</code></a>Alarm 53:7 Supply air fan no. 2B motor controller ripple error</li><li><a href="#obj-bi-1288"><code>BI1288</code></a>Alarm 53:8 Supply air fan no. 2B motor controller phase error</li><li><a href="#obj-bi-1289"><code>BI1289</code></a>Alarm 53:9 Supply air fan no. 2B motor controller internal memory error</li><li><a href="#obj-bi-1290"><code>BI1290</code></a>Alarm 53:10 Supply air fan no. 2B motor controller current reduction</li><li><a href="#obj-bi-1296"><code>BI1296</code></a>Alarm 54:1 Supply air fan no. 3B com. error</li><li><a href="#obj-bi-1297"><code>BI1297</code></a>Alarm 54:2 Supply air fan no. 3B motor controller over current</li><li><a href="#obj-bi-1298"><code>BI1298</code></a>Alarm 54:3 Supply air fan no. 3B motor controller under voltage</li><li><a href="#obj-bi-1299"><code>BI1299</code></a>Alarm 54:4 Supply air fan no. 3B motor controller over voltage</li><li><a href="#obj-bi-1300"><code>BI1300</code></a>Alarm 54:5 Supply air fan no. 3B motor controller over temperature</li><li><a href="#obj-bi-1301"><code>BI1301</code></a>Alarm 54:6 Supply air fan no. 3B motor controller start error</li><li><a href="#obj-bi-1302"><code>BI1302</code></a>Alarm 54:7 Supply air fan no. 3B motor controller ripple error</li><li><a href="#obj-bi-1303"><code>BI1303</code></a>Alarm 54:8 Supply air fan no. 3B motor controller phase error</li><li><a href="#obj-bi-1304"><code>BI1304</code></a>Alarm 54:9 Supply air fan no. 3B motor controller internal memory error</li><li><a href="#obj-bi-1305"><code>BI1305</code></a>Alarm 54:10 Supply air fan no. 3B motor controller current reduction</li><li><a href="#obj-bi-1311"><code>BI1311</code></a>Alarm 55:1 Extract air fan no. 1A com. error</li><li><a href="#obj-bi-1312"><code>BI1312</code></a>Alarm 55:2 Extract air fan no. 1A motor controller over current</li><li><a href="#obj-bi-1313"><code>BI1313</code></a>Alarm 55:3 Extract air fan no. 1A motor controller under voltage</li><li><a href="#obj-bi-1314"><code>BI1314</code></a>Alarm 55:4 Extract air fan no. 1A motor controller over voltage</li><li><a href="#obj-bi-1315"><code>BI1315</code></a>Alarm 55:5 Extract air fan no. 1A motor controller over temperature</li><li><a href="#obj-bi-1316"><code>BI1316</code></a>Alarm 55:6 Extract air fan no. 1A motor controller start error</li><li><a href="#obj-bi-1317"><code>BI1317</code></a>Alarm 55:7 Extract air fan no. 1A motor controller ripple error</li><li><a href="#obj-bi-1318"><code>BI1318</code></a>Alarm 55:8 Extract air fan no. 1A motor controller phase error</li><li><a href="#obj-bi-1319"><code>BI1319</code></a>Alarm 55:9 Extract air fan no. 1A motor controller internal memory error</li><li><a href="#obj-bi-1320"><code>BI1320</code></a>Alarm 55:10 Extract air fan no. 1A motor controller current reduction</li><li><a href="#obj-bi-1326"><code>BI1326</code></a>Alarm 56:1 Extract air fan no. 2A com. error</li><li><a href="#obj-bi-1327"><code>BI1327</code></a>Alarm 56:2 Extract air fan no. 2A motor controller over current</li><li><a href="#obj-bi-1328"><code>BI1328</code></a>Alarm 56:3 Extract air fan no. 2A motor controller under voltage</li><li><a href="#obj-bi-1329"><code>BI1329</code></a>Alarm 56:4 Extract air fan no. 2A motor controller over voltage</li><li><a href="#obj-bi-1330"><code>BI1330</code></a>Alarm 56:5 Extract air fan no. 2A motor controller over temperature</li><li><a href="#obj-bi-1331"><code>BI1331</code></a>Alarm 56:6 Extract air fan no. 2A motor controller start error</li><li><a href="#obj-bi-1332"><code>BI1332</code></a>Alarm 56:7 Extract air fan no. 2A motor controller ripple error</li><li><a href="#obj-bi-1333"><code>BI1333</code></a>Alarm 56:8 Extract air fan no. 2A motor controller phase error</li><li><a href="#obj-bi-1334"><code>BI1334</code></a>Alarm 56:9 Extract air fan no. 2A motor controller internal memory error</li><li><a href="#obj-bi-1335"><code>BI1335</code></a>Alarm 56:10 Extract air fan no. 2A motor controller current reduction</li><li><a href="#obj-bi-1341"><code>BI1341</code></a>Alarm 57:1 Extract air fan no. 3A com. error</li><li><a href="#obj-bi-1342"><code>BI1342</code></a>Alarm 57:2 Extract air fan no. 3A motor controller over current</li><li><a href="#obj-bi-1343"><code>BI1343</code></a>Alarm 57:3 Extract air fan no. 3A motor controller under voltage</li><li><a href="#obj-bi-1344"><code>BI1344</code></a>Alarm 57:4 Extract air fan no. 3A motor controller over voltage</li><li><a href="#obj-bi-1345"><code>BI1345</code></a>Alarm 57:5 Extract air fan no. 3A motor controller over temperature</li><li><a href="#obj-bi-1346"><code>BI1346</code></a>Alarm 57:6 Extract air fan no. 3A motor controller start error</li><li><a href="#obj-bi-1347"><code>BI1347</code></a>Alarm 57:7 Extract air fan no. 3A motor controller ripple error</li><li><a href="#obj-bi-1348"><code>BI1348</code></a>Alarm 57:8 Extract air fan no. 3A motor controller phase error</li><li><a href="#obj-bi-1349"><code>BI1349</code></a>Alarm 57:9 Extract air fan no. 3A motor controller internal memory error</li><li><a href="#obj-bi-1350"><code>BI1350</code></a>Alarm 57:10 Extract air fan no. 3A motor controller current reduction</li><li><a href="#obj-bi-1356"><code>BI1356</code></a>Alarm 58:1 Extract air fan no. 1B com. error</li><li><a href="#obj-bi-1357"><code>BI1357</code></a>Alarm 58:2 Extract air fan no. 1B motor controller over current</li><li><a href="#obj-bi-1358"><code>BI1358</code></a>Alarm 58:3 Extract air fan no. 1B motor controller under voltage</li><li><a href="#obj-bi-1359"><code>BI1359</code></a>Alarm 58:4 Extract air fan no. 1B motor controller over voltage</li><li><a href="#obj-bi-1360"><code>BI1360</code></a>Alarm 58:5 Extract air fan no. 1B motor controller over temperature</li><li><a href="#obj-bi-1361"><code>BI1361</code></a>Alarm 58:6 Extract air fan no. 1B motor controller start error</li><li><a href="#obj-bi-1362"><code>BI1362</code></a>Alarm 58:7 Extract air fan no. 1B motor controller ripple error</li><li><a href="#obj-bi-1363"><code>BI1363</code></a>Alarm 58:8 Extract air fan no. 1B motor controller phase error</li><li><a href="#obj-bi-1364"><code>BI1364</code></a>Alarm 58:9 Extract air fan no. 1B motor controller internal memory error</li><li><a href="#obj-bi-1365"><code>BI1365</code></a>Alarm 58:10 Extract air fan no. 1B motor controller current reduction</li><li><a href="#obj-bi-1371"><code>BI1371</code></a>Alarm 59:1 Extract air fan no. 2B com. error</li><li><a href="#obj-bi-1372"><code>BI1372</code></a>Alarm 59:2 Extract air fan no. 2B motor controller over current</li><li><a href="#obj-bi-1373"><code>BI1373</code></a>Alarm 59:3 Extract air fan no. 2B motor controller under voltage</li><li><a href="#obj-bi-1374"><code>BI1374</code></a>Alarm 59:4 Extract air fan no. 2B motor controller over voltage</li><li><a href="#obj-bi-1375"><code>BI1375</code></a>Alarm 59:5 Extract air fan no. 2B motor controller over temperature</li><li><a href="#obj-bi-1376"><code>BI1376</code></a>Alarm 59:6 Extract air fan no. 2B motor controller start error</li><li><a href="#obj-bi-1377"><code>BI1377</code></a>Alarm 59:7 Extract air fan no. 2B motor controller ripple error</li><li><a href="#obj-bi-1378"><code>BI1378</code></a>Alarm 59:8 Extract air fan no. 2B motor controller phase error</li><li><a href="#obj-bi-1379"><code>BI1379</code></a>Alarm 59:9 Extract air fan no. 2B motor controller internal memory error</li><li><a href="#obj-bi-1380"><code>BI1380</code></a>Alarm 59:10 Extract air fan no. 2B motor controller current reduction</li><li><a href="#obj-bi-1386"><code>BI1386</code></a>Alarm 60:1 Extract air fan no. 3B com. error</li><li><a href="#obj-bi-1387"><code>BI1387</code></a>Alarm 60:2 Extract air fan no. 3B motor controller over current</li><li><a href="#obj-bi-1388"><code>BI1388</code></a>Alarm 60:3 Extract air fan no. 3B motor controller under voltage</li><li><a href="#obj-bi-1389"><code>BI1389</code></a>Alarm 60:4 Extract air fan no. 3B motor controller over voltage</li><li><a href="#obj-bi-1390"><code>BI1390</code></a>Alarm 60:5 Extract air fan no. 3B motor controller over temperature</li><li><a href="#obj-bi-1391"><code>BI1391</code></a>Alarm 60:6 Extract air fan no. 3B motor controller start error</li><li><a href="#obj-bi-1392"><code>BI1392</code></a>Alarm 60:7 Extract air fan no. 3B motor controller ripple error</li><li><a href="#obj-bi-1393"><code>BI1393</code></a>Alarm 60:8 Extract air fan no. 3B motor controller phase error</li><li><a href="#obj-bi-1394"><code>BI1394</code></a>Alarm 60:9 Extract air fan no. 3B motor controller internal memory error</li><li><a href="#obj-bi-1395"><code>BI1395</code></a>Alarm 60:10 Extract air fan no. 3B motor controller current reduction</li><li><a href="#obj-bi-1952"><code>BI1952</code></a>Info 97:12 Plate heat exchanger bypass optimization not performed</li><li><a href="#obj-bi-1953"><code>BI1953</code></a>Info 97:13 Plate heat exchanger bypass optimization not approved</li><li><a href="#obj-bi-1954"><code>BI1954</code></a>Info 97:14 Plate heat exchanger defrost calibration not performed</li><li><a href="#obj-bi-1955"><code>BI1955</code></a>Info 97:15 Plate heat exchanger defrost calibration not approved</li><li><a href="#obj-bi-1956"><code>BI1956</code></a>Info 98:1 Supply air pre-filter calibration not performed</li><li><a href="#obj-bi-1957"><code>BI1957</code></a>Info 98:2 Supply air pre-filter calibration not approved</li><li><a href="#obj-bi-1958"><code>BI1958</code></a>Info 98:3 Extract air pre-filter calibration not performed</li><li><a href="#obj-bi-1959"><code>BI1959</code></a>Info 98:4 Extract air pre-filter calibration not approved</li><li><a href="#obj-bi-1960"><code>BI1960</code></a>Info 98:5 Supply air air handling unit filter calibration not performed</li><li><a href="#obj-bi-1961"><code>BI1961</code></a>Info 98:6 Supply air air handling unit filter calibration not approved</li><li><a href="#obj-bi-1962"><code>BI1962</code></a>Info 98:7 Extract air air handling unit filter calibration not performed</li><li><a href="#obj-bi-1963"><code>BI1963</code></a>Info 98:8 Extract air air handling unit filter calibration not approved</li><li><a href="#obj-bi-1964"><code>BI1964</code></a>Info 98:9 Supply air end filter calibration not performed</li><li><a href="#obj-bi-1965"><code>BI1965</code></a>Info 98:10 Supply air end filter calibration not approved</li><li><a href="#obj-bi-1966"><code>BI1966</code></a>Info 98:11 Rotary heat exchanger defrost calibration not performed</li><li><a href="#obj-bi-1967"><code>BI1967</code></a>Info 98:12 Rotary heat exchanger defrost calibration not approved</li><li><a href="#obj-bi-1968"><code>BI1968</code></a>Info 98:13 ReCO2 calibration not performed</li><li><a href="#obj-bi-1969"><code>BI1969</code></a>Info 98:14 ReCO2 calibration not approved</li><li><a href="#obj-bi-1970"><code>BI1970</code></a>Info 98:15 ReCO2 incorrect setting</li><li><a href="#obj-bi-1971"><code>BI1971</code></a>Info 99:1 E-mail error</li><li><a href="#obj-bi-1977"><code>BI1977</code></a>Info 99:7 SD card memory soon full. Oldest log data will soon be deleted</li><li><a href="#obj-bi-1978"><code>BI1978</code></a>Info 99:8 SD card memory full. Oldest log data deleted</li><li><a href="#obj-bi-1984"><code>BI1984</code></a>Info 99:14 Internal serial memory error CPU 1</li><li><a href="#obj-bi-1985"><code>BI1985</code></a>Info 99:15 Clock circuit defective</li><li><a href="#obj-bi-2001"><code>BI2001</code></a>Active alarm group 1</li><li><a href="#obj-bi-2002"><code>BI2002</code></a>Active alarm group 2</li><li><a href="#obj-bi-2003"><code>BI2003</code></a>Active alarm group 3</li><li><a href="#obj-bi-2004"><code>BI2004</code></a>Active alarm group 4</li><li><a href="#obj-bi-2005"><code>BI2005</code></a>Active alarm group 5</li><li><a href="#obj-bi-2006"><code>BI2006</code></a>Active alarm group 6</li><li><a href="#obj-bi-2007"><code>BI2007</code></a>Active alarm group 7</li><li><a href="#obj-bi-2008"><code>BI2008</code></a>Active alarm group 8</li><li><a href="#obj-bi-2009"><code>BI2009</code></a>Active alarm group 9</li><li><a href="#obj-bi-2010"><code>BI2010</code></a>Active alarm group 10</li><li><a href="#obj-bi-2011"><code>BI2011</code></a>Active alarm group 11</li><li><a href="#obj-bi-2012"><code>BI2012</code></a>Active alarm group 12</li><li><a href="#obj-bi-2013"><code>BI2013</code></a>Active alarm group 13</li><li><a href="#obj-bi-2014"><code>BI2014</code></a>Active alarm group 14</li><li><a href="#obj-bi-2015"><code>BI2015</code></a>Active alarm group 15</li><li><a href="#obj-bi-2016"><code>BI2016</code></a>Active alarm group 16</li><li><a href="#obj-bi-2017"><code>BI2017</code></a>Active alarm group 17</li><li><a href="#obj-bi-2018"><code>BI2018</code></a>Active alarm group 18</li><li><a href="#obj-bi-2019"><code>BI2019</code></a>Active alarm group 19</li><li><a href="#obj-bi-2020"><code>BI2020</code></a>Active alarm group 20</li><li><a href="#obj-bi-2021"><code>BI2021</code></a>Active alarm group 21</li><li><a href="#obj-bi-2022"><code>BI2022</code></a>Active alarm group 22</li><li><a href="#obj-bi-2023"><code>BI2023</code></a>Active alarm group 23</li><li><a href="#obj-bi-2024"><code>BI2024</code></a>Active alarm group 24</li><li><a href="#obj-bi-2025"><code>BI2025</code></a>Active alarm group 25</li><li><a href="#obj-bi-2026"><code>BI2026</code></a>Active alarm group 26</li><li><a href="#obj-bi-2027"><code>BI2027</code></a>Active alarm group 27</li><li><a href="#obj-bi-2028"><code>BI2028</code></a>Active alarm group 28</li><li><a href="#obj-bi-2029"><code>BI2029</code></a>Active alarm group 29</li><li><a href="#obj-bi-2030"><code>BI2030</code></a>Active alarm group 30</li><li><a href="#obj-bi-2031"><code>BI2031</code></a>Active alarm group 31</li><li><a href="#obj-bi-2032"><code>BI2032</code></a>Active alarm group 32</li><li><a href="#obj-bi-2033"><code>BI2033</code></a>Active alarm group 33</li><li><a href="#obj-bi-2034"><code>BI2034</code></a>Active alarm group 34</li><li><a href="#obj-bi-2035"><code>BI2035</code></a>Active alarm group 35</li><li><a href="#obj-bi-2036"><code>BI2036</code></a>Active alarm group 36</li><li><a href="#obj-bi-2037"><code>BI2037</code></a>Active alarm group 37</li><li><a href="#obj-bi-2038"><code>BI2038</code></a>Active alarm group 38</li><li><a href="#obj-bi-2039"><code>BI2039</code></a>Active alarm group 39</li><li><a href="#obj-bi-2040"><code>BI2040</code></a>Active alarm group 40</li><li><a href="#obj-bi-2041"><code>BI2041</code></a>Active alarm group 41</li><li><a href="#obj-bi-2042"><code>BI2042</code></a>Active alarm group 42</li><li><a href="#obj-bi-2043"><code>BI2043</code></a>Active alarm group 43</li><li><a href="#obj-bi-2044"><code>BI2044</code></a>Active alarm group 44</li><li><a href="#obj-bi-2045"><code>BI2045</code></a>Active alarm group 45</li><li><a href="#obj-bi-2046"><code>BI2046</code></a>Active alarm group 46</li><li><a href="#obj-bi-2047"><code>BI2047</code></a>Active alarm group 47</li><li><a href="#obj-bi-2048"><code>BI2048</code></a>Active alarm group 48</li><li><a href="#obj-bi-2049"><code>BI2049</code></a>Active alarm group 49</li><li><a href="#obj-bi-2050"><code>BI2050</code></a>Active alarm group 50</li><li><a href="#obj-bi-2051"><code>BI2051</code></a>Active alarm group 51</li><li><a href="#obj-bi-2052"><code>BI2052</code></a>Active alarm group 52</li><li><a href="#obj-bi-2053"><code>BI2053</code></a>Active alarm group 53</li><li><a href="#obj-bi-2054"><code>BI2054</code></a>Active alarm group 54</li><li><a href="#obj-bi-2055"><code>BI2055</code></a>Active alarm group 55</li><li><a href="#obj-bi-2056"><code>BI2056</code></a>Active alarm group 56</li><li><a href="#obj-bi-2057"><code>BI2057</code></a>Active alarm group 57</li><li><a href="#obj-bi-2058"><code>BI2058</code></a>Active alarm group 58</li><li><a href="#obj-bi-2059"><code>BI2059</code></a>Active alarm group 59</li><li><a href="#obj-bi-2060"><code>BI2060</code></a>Active alarm group 60</li><li><a href="#obj-bi-2061"><code>BI2061</code></a>Active alarm group 61</li><li><a href="#obj-bi-2062"><code>BI2062</code></a>Active alarm group 62</li><li><a href="#obj-bi-2063"><code>BI2063</code></a>Active alarm group 63</li><li><a href="#obj-bi-2064"><code>BI2064</code></a>Active alarm group 64</li><li><a href="#obj-bi-2065"><code>BI2065</code></a>Active alarm group 65</li><li><a href="#obj-bi-2066"><code>BI2066</code></a>Active alarm group 66</li><li><a href="#obj-bi-2067"><code>BI2067</code></a>Active alarm group 67</li><li><a href="#obj-bi-2068"><code>BI2068</code></a>Active alarm group 68</li><li><a href="#obj-bi-2069"><code>BI2069</code></a>Active alarm group 69</li><li><a href="#obj-bi-2070"><code>BI2070</code></a>Active alarm group 70</li><li><a href="#obj-bi-2071"><code>BI2071</code></a>Active alarm group 71</li><li><a href="#obj-bi-2072"><code>BI2072</code></a>Active alarm group 72</li><li><a href="#obj-bi-2073"><code>BI2073</code></a>Active alarm group 73</li><li><a href="#obj-bi-2074"><code>BI2074</code></a>Active alarm group 74</li><li><a href="#obj-bi-2075"><code>BI2075</code></a>Active alarm group 75</li><li><a href="#obj-bi-2076"><code>BI2076</code></a>Active alarm group 76</li><li><a href="#obj-bi-2077"><code>BI2077</code></a>Active alarm group 77</li><li><a href="#obj-bi-2078"><code>BI2078</code></a>Active alarm group 78</li><li><a href="#obj-bi-2079"><code>BI2079</code></a>Active alarm group 79</li><li><a href="#obj-bi-2080"><code>BI2080</code></a>Active alarm group 80</li><li><a href="#obj-bi-2081"><code>BI2081</code></a>Active alarm group 81</li><li><a href="#obj-bi-2082"><code>BI2082</code></a>Active alarm group 82</li><li><a href="#obj-bi-2083"><code>BI2083</code></a>Active alarm group 83</li><li><a href="#obj-bi-2084"><code>BI2084</code></a>Active alarm group 84</li><li><a href="#obj-bi-2085"><code>BI2085</code></a>Active alarm group 85</li><li><a href="#obj-bi-2086"><code>BI2086</code></a>Active alarm group 86</li><li><a href="#obj-bi-2087"><code>BI2087</code></a>Active alarm group 87</li><li><a href="#obj-bi-2088"><code>BI2088</code></a>Active alarm group 88</li><li><a href="#obj-bi-2089"><code>BI2089</code></a>Active alarm group 89</li><li><a href="#obj-bi-2090"><code>BI2090</code></a>Active alarm group 90</li><li><a href="#obj-bi-2091"><code>BI2091</code></a>Active alarm group 91</li><li><a href="#obj-bi-2092"><code>BI2092</code></a>Active alarm group 92</li><li><a href="#obj-bi-2093"><code>BI2093</code></a>Active alarm group 93</li><li><a href="#obj-bi-2094"><code>BI2094</code></a>Active alarm group 94</li><li><a href="#obj-bi-2095"><code>BI2095</code></a>Active alarm group 95</li><li><a href="#obj-bi-2096"><code>BI2096</code></a>Active alarm group 96</li><li><a href="#obj-bi-2097"><code>BI2097</code></a>Active alarm group 97</li><li><a href="#obj-bi-2098"><code>BI2098</code></a>Active alarm group 98</li><li><a href="#obj-bi-2099"><code>BI2099</code></a>Active alarm group 99</li><li><a href="#obj-bo-1"><code>BO1</code></a>Booster diffusers</li><li><a href="#obj-bv-1"><code>BV1</code></a>Alarm reset</li><li><a href="#obj-bv-3"><code>BV3</code></a>Internal fire alarm function</li><li><a href="#obj-bv-29"><code>BV29</code></a>SA flow pressure sensor auto zero calibration</li><li><a href="#obj-bv-30"><code>BV30</code></a>EA flow pressure sensor auto zero calibration</li><li><a href="#obj-bv-31"><code>BV31</code></a>SA duct pressure sensor auto zero calibration</li><li><a href="#obj-bv-32"><code>BV32</code></a>EA duct pressure sensor auto zero calibration</li><li><a href="#obj-bv-33"><code>BV33</code></a>ReCO2 pressure sensor auto zero calibration</li><li><a href="#obj-bv-34"><code>BV34</code></a>RHX defrost pressure sensor auto calibration</li><li><a href="#obj-bv-35"><code>BV35</code></a>Carry over control pressure sensor auto calibration</li><li><a href="#obj-bv-36"><code>BV36</code></a>SA filter pressure sensor auto zero calibration</li><li><a href="#obj-bv-37"><code>BV37</code></a>EA filter pressure sensor auto zero calibration</li><li><a href="#obj-bv-38"><code>BV38</code></a>SA pre-filter pressure sensor auto zero calibration</li><li><a href="#obj-bv-39"><code>BV39</code></a>EA pre-filter pressure sensor auto zero calibration</li><li><a href="#obj-bv-40"><code>BV40</code></a>SA end-filter pressure sensor auto zero calibration</li><li><a href="#obj-bv-46"><code>BV46</code></a>SA flow pressure sensor activate zero calibration</li><li><a href="#obj-bv-47"><code>BV47</code></a>EA flow pressure sensor activate zero calibration</li><li><a href="#obj-bv-48"><code>BV48</code></a>SA duct pressure sensor activate zero calibration</li><li><a href="#obj-bv-49"><code>BV49</code></a>EA duct pressure sensor activate zero calibration</li><li><a href="#obj-bv-50"><code>BV50</code></a>ReCO2 pressure sensor activate calibration</li><li><a href="#obj-bv-51"><code>BV51</code></a>RHX Defrost pressure sensor activate calibration</li><li><a href="#obj-bv-52"><code>BV52</code></a>Carry over control pressure sensor activate zero calibration</li><li><a href="#obj-bv-53"><code>BV53</code></a>SA filter pressure sensor activate zero calibration</li><li><a href="#obj-bv-54"><code>BV54</code></a>EA filter pressure sensor activate zero calibration</li><li><a href="#obj-bv-55"><code>BV55</code></a>SA pre-filter pressure sensor activate zero calibration</li><li><a href="#obj-bv-56"><code>BV56</code></a>EA pre-filter pressure sensor activate zero calibration</li><li><a href="#obj-bv-57"><code>BV57</code></a>SA end-filter pressure sensor activate zero calibration</li><li><a href="#obj-bv-162"><code>BV162</code></a>External room sensor 1 function</li><li><a href="#obj-bv-163"><code>BV163</code></a>External room sensor 2 function</li><li><a href="#obj-bv-164"><code>BV164</code></a>External room sensor 3 function</li><li><a href="#obj-bv-165"><code>BV165</code></a>External room sensor 4 function</li><li><a href="#obj-bv-167"><code>BV167</code></a>External room temp from BMS function</li><li><a href="#obj-bv-172"><code>BV172</code></a>External OA sensor 1 function</li><li><a href="#obj-bv-173"><code>BV173</code></a>External OA sensor 2 function</li><li><a href="#obj-bv-174"><code>BV174</code></a>External OA sensor 3 function</li><li><a href="#obj-bv-175"><code>BV175</code></a>External OA sensor 4 function</li><li><a href="#obj-bv-177"><code>BV177</code></a>External OA temp from BMS function</li><li><a href="#obj-bv-182"><code>BV182</code></a>RHX defrost function</li><li><a href="#obj-bv-183"><code>BV183</code></a>RHX defrost calibration</li><li><a href="#obj-bv-187"><code>BV187</code></a>RHX carry over control function</li><li><a href="#obj-bv-190"><code>BV190</code></a>RHX min exhaust air temp function</li><li><a href="#obj-bv-198"><code>BV198</code></a>PHX periodic operation of bypass damper function</li><li><a href="#obj-bv-201"><code>BV201</code></a>PX bypass optimize</li><li><a href="#obj-bv-205"><code>BV205</code></a>CHX periodic operation of pump function</li><li><a href="#obj-bv-206"><code>BV206</code></a>CHX periodic operation of valve function</li><li><a href="#obj-bv-228"><code>BV228</code></a>Re-heat periodic operation of pump function</li><li><a href="#obj-bv-229"><code>BV229</code></a>Re-heat periodic operation of valve function</li><li><a href="#obj-bv-245"><code>BV245</code></a>Extra regulation 1 periodic operation of pump function</li><li><a href="#obj-bv-246"><code>BV246</code></a>Extra regulation 1 periodic operation of valve function</li><li><a href="#obj-bv-274"><code>BV274</code></a>Cool relay 1 periodic operation of pump function</li><li><a href="#obj-bv-275"><code>BV275</code></a>Cool relay 2 periodic operation of pump function</li><li><a href="#obj-bv-276"><code>BV276</code></a>Cool periodic operation of valve function</li><li><a href="#obj-bv-284"><code>BV284</code></a>Summer night cool function</li><li><a href="#obj-bv-296"><code>BV296</code></a>Intermittent night heat function</li><li><a href="#obj-bv-302"><code>BV302</code></a>Intermittent night heat recirculation function</li><li><a href="#obj-bv-305"><code>BV305</code></a>Morning boost function</li><li><a href="#obj-bv-320"><code>BV320</code></a>Heating boost function</li><li><a href="#obj-bv-325"><code>BV325</code></a>Xzone heat function</li><li><a href="#obj-bv-327"><code>BV327</code></a>Xzone cool function</li><li><a href="#obj-bv-374"><code>BV374</code></a>Xzone external room sensor 1 function</li><li><a href="#obj-bv-375"><code>BV375</code></a>Xzone external room sensor 2 function</li><li><a href="#obj-bv-376"><code>BV376</code></a>Xzone external room sensor 3 function</li><li><a href="#obj-bv-377"><code>BV377</code></a>Xzone external room sensor 4 function</li><li><a href="#obj-bv-379"><code>BV379</code></a>Xzone external room temp from BMS function</li><li><a href="#obj-bv-386"><code>BV386</code></a>Xzone reheat periodic operation of pump function</li><li><a href="#obj-bv-387"><code>BV387</code></a>Xzone reheat periodic operation of valve function</li><li><a href="#obj-bv-400"><code>BV400</code></a>Xzone Cool relay 1 periodic operation of pump function</li><li><a href="#obj-bv-401"><code>BV401</code></a>Xzone Cool relay 2 periodic operation of pump function</li><li><a href="#obj-bv-402"><code>BV402</code></a>Xzone Cool periodic operation of valve function</li><li><a href="#obj-bv-410"><code>BV410</code></a>Pre-heat function</li><li><a href="#obj-bv-414"><code>BV414</code></a>Pre-heat periodic operation of pump function</li><li><a href="#obj-bv-415"><code>BV415</code></a>Pre-heat periodic operation of valve function</li><li><a href="#obj-bv-425"><code>BV425</code></a>ReCO2 Calibration</li><li><a href="#obj-bv-457"><code>BV457</code></a>Dehumidifying function</li><li><a href="#obj-bv-459"><code>BV459</code></a>Heat exchange active in dehumidifying sequence</li><li><a href="#obj-bv-465"><code>BV465</code></a>VOC sensor function</li><li><a href="#obj-bv-490"><code>BV490</code></a>SMART Link WB Optimize function</li><li><a href="#obj-bv-504"><code>BV504</code></a>AQUA Link Function</li><li><a href="#obj-bv-530"><code>BV530</code></a>AYC Heated water periodic operation of pump</li><li><a href="#obj-bv-531"><code>BV531</code></a>AYC Heated water periodic operation of valve</li><li><a href="#obj-bv-536"><code>BV536</code></a>AYC Heated water OA temp compensation</li><li><a href="#obj-bv-547"><code>BV547</code></a>AYC Heated water room temp compensation function</li><li><a href="#obj-bv-548"><code>BV548</code></a>AYC Heated water room temp compensation at night</li><li><a href="#obj-bv-553"><code>BV553</code></a>AYC Heated water night temp compensation function</li><li><a href="#obj-bv-579"><code>BV579</code></a>AYC Chilled water periodic operation of pump</li><li><a href="#obj-bv-580"><code>BV580</code></a>AYC Chilled water periodic operation of valve</li><li><a href="#obj-bv-585"><code>BV585</code></a>AYC Chilled water OA temp compensation</li><li><a href="#obj-bv-596"><code>BV596</code></a>AYC Chilled water room temp compensation function</li><li><a href="#obj-bv-597"><code>BV597</code></a>AYC Chilled water room temp compensation at night</li><li><a href="#obj-bv-602"><code>BV602</code></a>AYC Chilled water night temp compensation function</li><li><a href="#obj-bv-618"><code>BV618</code></a>AYC Chilled water dew point compensation air flow boost</li><li><a href="#obj-bv-637"><code>BV637</code></a>Optimize function</li><li><a href="#obj-mi-2"><code>MI2</code></a>Application id/AHU Type</li><li><a href="#obj-mi-3"><code>MI3</code></a>Air flow direction</li><li><a href="#obj-mi-115"><code>MI115</code></a>PHX type</li><li><a href="#obj-mi-140"><code>MI140</code></a>Extra regulation sequence 1 coil type</li><li><a href="#obj-mi-142"><code>MI142</code></a>Extra regulation sequence 2 coil type</li><li><a href="#obj-mi-152"><code>MI152</code></a>Re-heat coil type</li><li><a href="#obj-mi-163"><code>MI163</code></a>Cool coil type</li><li><a href="#obj-mi-198"><code>MI198</code></a>Xzone heat, coil type</li><li><a href="#obj-mi-209"><code>MI209</code></a>Xzone cool, coil type</li><li><a href="#obj-mi-224"><code>MI224</code></a>Pre-heat coil type</li><li><a href="#obj-mi-320"><code>MI320</code></a>SMART Link, DX cool mode</li><li><a href="#obj-mi-592"><code>MI592</code></a>Operation level</li><li><a href="#obj-mo-1"><code>MO1</code></a>Boost Supply air</li><li><a href="#obj-mo-2"><code>MO2</code></a>Boost Extract air</li><li><a href="#obj-mv-1"><code>MV1</code></a>SA Fan regulation mode</li><li><a href="#obj-mv-2"><code>MV2</code></a>EA Fan regulation mode</li><li><a href="#obj-mv-4"><code>MV4</code></a>Internal fire alarm reset function</li><li><a href="#obj-mv-7"><code>MV7</code></a>External fire alarm no. 1 reset function</li><li><a href="#obj-mv-8"><code>MV8</code></a>External fire alarm no. 2 reset function</li><li><a href="#obj-mv-11"><code>MV11</code></a>External alarm no. 1 reset function</li><li><a href="#obj-mv-12"><code>MV12</code></a>External alarm no. 2 reset function</li><li><a href="#obj-mv-15"><code>MV15</code></a>External alarm no. 1 input function</li><li><a href="#obj-mv-16"><code>MV16</code></a>External alarm no. 2 input function</li><li><a href="#obj-mv-53"><code>MV53</code></a>Outdoor temp compensation function</li><li><a href="#obj-mv-78"><code>MV78</code></a>Down regulation function</li><li><a href="#obj-mv-84"><code>MV84</code></a>Fans in operation at fire alarm 1 function</li><li><a href="#obj-mv-87"><code>MV87</code></a>Fans in operation at fire alarm 2 function</li><li><a href="#obj-mv-90"><code>MV90</code></a>Fans in operation at internal fire alarm function</li><li><a href="#obj-mv-95"><code>MV95</code></a>Pre-filter function</li><li><a href="#obj-mv-96"><code>MV96</code></a>Pre-filter calibration</li><li><a href="#obj-mv-101"><code>MV101</code></a>AHU filter function</li><li><a href="#obj-mv-102"><code>MV102</code></a>AHU filter calibration</li><li><a href="#obj-mv-107"><code>MV107</code></a>SA end filter function</li><li><a href="#obj-mv-108"><code>MV108</code></a>SA end filter calibration</li><li><a href="#obj-mv-115"><code>MV115</code></a>Temperature regulation mode</li><li><a href="#obj-mv-166"><code>MV166</code></a>External room sensors measurement function</li><li><a href="#obj-mv-176"><code>MV176</code></a>External OA sensors measurement function</li><li><a href="#obj-mv-188"><code>MV188</code></a>RHX sorption rotor function</li><li><a href="#obj-mv-237"><code>MV237</code></a>Extra regulation sequence 1 function</li><li><a href="#obj-mv-238"><code>MV238</code></a>Extra regulation sequence 1 output function</li><li><a href="#obj-mv-251"><code>MV251</code></a>Extra regulation 1 temperature protection function</li><li><a href="#obj-mv-254"><code>MV254</code></a>Season heat function</li><li><a href="#obj-mv-255"><code>MV255</code></a>Season heat manual setting</li><li><a href="#obj-mv-261"><code>MV261</code></a>Cool on/off regulation function</li><li><a href="#obj-mv-313"><code>MV313</code></a>Cooling boost function</li><li><a href="#obj-mv-329"><code>MV329</code></a>Xzone temperature regulation mode</li><li><a href="#obj-mv-378"><code>MV378</code></a>Xzone external room sensors measurement function</li><li><a href="#obj-mv-395"><code>MV395</code></a>Xzone Cool on/off regulation function</li><li><a href="#obj-mv-423"><code>MV423</code></a>ReCO2-CO2 function</li><li><a href="#obj-mv-424"><code>MV424</code></a>ReCO2 temperature regulation sequence function</li><li><a href="#obj-mv-441"><code>MV441</code></a>Humidifying function</li><li><a href="#obj-mv-442"><code>MV442</code></a>Humidifying sensor</li><li><a href="#obj-mv-457"><code>MV457</code></a>DeHumidifying function</li><li><a href="#obj-mv-469"><code>MV469</code></a>COOL DX Function</li><li><a href="#obj-mv-481"><code>MV481</code></a>SMART Link Function</li><li><a href="#obj-mv-505"><code>MV505</code></a>AQUA Link Pump alarm function</li><li><a href="#obj-mv-521"><code>MV521</code></a>AYC Function</li><li><a href="#obj-mv-528"><code>MV528</code></a>AYC Heated water signal monitor function for pump</li><li><a href="#obj-mv-555"><code>MV555</code></a>AYC Heated water night temp compensation time 1 (days)</li><li><a href="#obj-mv-562"><code>MV562</code></a>AYC Heated water night temp compensation time 2 (days)</li><li><a href="#obj-mv-577"><code>MV577</code></a>AYC Chilled water signal monitor function for pump</li><li><a href="#obj-mv-604"><code>MV604</code></a>AYC Chilled water night temp compensation time 1 (days)</li><li><a href="#obj-mv-611"><code>MV611</code></a>AYC Chilled water night temp compensation time 2 (days)</li><li><a href="#obj-mv-660"><code>MV660</code></a>MIRU Control 1 function</li><li><a href="#obj-mv-661"><code>MV661</code></a>MIRU Control 2 function</li><li><a href="#obj-mv-662"><code>MV662</code></a>MIRU Control 3 function</li><li><a href="#obj-mv-663"><code>MV663</code></a>MIRU Control 4 function</li><li><a href="#obj-mv-664"><code>MV664</code></a>MIRU Control 5 function</li><li><a href="#obj-mv-665"><code>MV665</code></a>MIRU Control 6 function</li><li><a href="#obj-mv-666"><code>MV666</code></a>MIRU Control 7 function</li><li><a href="#obj-mv-667"><code>MV667</code></a>MIRU Control 8 function</li><li><a href="#obj-mv-668"><code>MV668</code></a>MIRU Control 9 function</li><li><a href="#obj-mv-669"><code>MV669</code></a>MIRU Control 10 function</li><li><a href="#obj-mv-671"><code>MV671</code></a>MIRU Control 1 Balanced air flow function</li><li><a href="#obj-mv-679"><code>MV679</code></a>MIRU Control 2 Balanced air flow function</li><li><a href="#obj-mv-687"><code>MV687</code></a>MIRU Control 3 Balanced air flow function</li><li><a href="#obj-mv-695"><code>MV695</code></a>MIRU Control 4 Balanced air flow function</li><li><a href="#obj-mv-703"><code>MV703</code></a>MIRU Control 5 Balanced air flow function</li><li><a href="#obj-mv-711"><code>MV711</code></a>MIRU Control 6 Balanced air flow function</li><li><a href="#obj-mv-719"><code>MV719</code></a>MIRU Control 7 Balanced air flow function</li><li><a href="#obj-mv-727"><code>MV727</code></a>MIRU Control 8 Balanced air flow function</li><li><a href="#obj-mv-735"><code>MV735</code></a>MIRU Control 9 Balanced air flow function</li><li><a href="#obj-mv-743"><code>MV743</code></a>MIRU Control 10 Balanced air flow function</li><li><a href="#obj-mv-793"><code>MV793</code></a>Communication operation level</li><li><a href="#obj-cal-0"><code>CAL0</code></a>Calendar #1</li><li><a href="#obj-cal-1"><code>CAL1</code></a>Calendar #2</li><li><a href="#obj-nc-0"><code>NC0</code></a>NC 00 A-Alarm</li><li><a href="#obj-nc-1"><code>NC1</code></a>NC 01 B-Alarm</li><li><a href="#obj-nc-3"><code>NC3</code></a>NC 03 Alarms specified in BACnet</li><li><a href="#obj-nc-10"><code>NC10</code></a>NC 10 Info message</li><li><a href="#obj-nc-11"><code>NC11</code></a>NC 11 Events specified in BACnet</li><li><a href="#obj-sch-0"><code>SCH0</code></a>Schedule #1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object tables are the same on every unit; points for accessories or heat-exchanger types not fitted read zero or inactive.</li><li>The Misc column in the source marks the program version (1.11-1.13) that added some objects.</li><li>Most alarms appear as individual BIs named &#x27;Alarm &lt;group&gt;:&lt;number&gt; ...&#x27;; BI-13/14 summarize A- and B-class alarms.</li><li>Airflows are in l/s and temperatures in °C as published.</li><li>BI-104&#x27;s object name is printed truncated in the source (a pressure-limit sentence) and is kept as printed.</li><li>BV-457 Dehumidifying function is marked as moved to MV-457.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the GOLD generation E (RX/PX/CX/SD) BACnet IP and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP</h2><div class="faq"><details open><summary>How many BACnet points does the Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP have?</summary><p>This list has 1452 BACnet objects: 356 analog inputs, 1 analog output, 357 analog values, 554 binary inputs, 1 binary output, 91 binary values, 2 calendars, 12 multi-state inputs, 2 multi-state outputs, 5 notification classs, 1 schedule, 70 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP BACnet points are writable?</summary><p>525 of the 1452 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP BACnet documentation?</summary><p>The source is BACnet IP GOLD RX/PX/CX/SD, Generation E (GOLD_E_BACnet_150316), revision 2015-03-16, published free by Swegon at https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-e-2013-2017/functions/_en/gold_e_bacnet_150316.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP?</summary><p>Start with MV 793 Communication operation level (BMS start/stop and speed command); AV 132 SA temperature set point (Supply air temperature setpoint); AV 135 EA/Room temperature set point (Extract/room temperature setpoint); BV 1 Alarm reset (Resets all active alarms); MI 592 Operation level (Actual operating state and who stopped the unit); AI 64 SA Temperature (Supply air temperature); AI 66 EA Temperature (Extract air temperature); AI 73 Outdoor temperature (Outdoor air temp measured by the unit, °C); BI 13 A-alarm active (Any A-class alarm); BI 14 B-alarm active (Any B-class alarm).</p></details><details><summary>How do I enable BMS control of the Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP?</summary><p>MV-793 Communication operation level: 1=Auto (unit follows its own time channel), 2=Total stop, 3=Low speed, 4=High speed, 5=Normal stop, 6=Extended normal stop. MI-592 shows whether a stop came from communication, the hand terminal, a digital input, the time channel or an alarm.</p></details><details><summary>Can the BMS supply sensor values to the Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP?</summary><p>Room temperature can come from the BMS by enabling BV-167 &#x27;External room temp from BMS function&#x27; and writing AV-168; outdoor temperature likewise via BV-177 and AV-178. Each has an &#x27;alarm time&#x27; AV in minutes (AV-169, AV-179; AV-179 defaults to 5). Xzone has its own BMS room temperature (BV-379, AV-380, AV-381).</p></details><details><summary>How do I check these points on the real GOLD generation E (RX/PX/CX/SD) BACnet IP?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Swegon BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip" data-row><span class="k">Air handling unit controller</span><h3>Swegon Compact / GOLD LP BACnet IP (PV 2.01+)</h3><p>Swegon COMPACT and GOLD LP air handling units with controller program version 2.01 or later.</p><div class="meta">600 objects &middot; 401 writable &middot; GB.BACnet480.100129</div><span class="sr-only"> Also known as: COMPACT Air, GOLD LP, Compact/GOLD LP, GB.BACnet480.100129, BACnet480</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/gold-c-d-bacnet-ip" data-row><span class="k">Air handling unit controller</span><h3>Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP</h3><p>Swegon GOLD air handling units of generation C and D (RX, PX, CX and SD versions, built about 2010-2013) running program version 6.08 or later.</p><div class="meta">852 objects &middot; 531 writable &middot; GB.BACnet480.121017</div><span class="sr-only"> Also known as: GOLD C, GOLD D, GOLD RX, GOLD PX, GOLD CX, GOLD SD, GOLD version D, GB.BACnet480.121017, BACnet480</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/gold-e-f-bacnet-ip-pv248" data-row><span class="k">Air handling unit controller</span><h3>Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48</h3><p>Swegon GOLD air handling units of generations E and F (RX, PX, CX and SD versions) with program version 2.48.</p><div class="meta">2163 objects &middot; 817 writable &middot; GOLD_E_F_BACnet_251202 (Swegon doc 9307)</div><span class="sr-only"> Also known as: GOLD F, GOLD version F, GOLD E, GOLD RX, GOLD PX, GOLD CX, GOLD SD, IQlogic, GOLD_E_F_BACnet_251202</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system" data-row><span class="k">Other equipment (demand-controlled ventilation system controller)</span><h3>Swegon SuperWISE (generation 1) BACnet IP - system objects</h3><p>Swegon SuperWISE (first generation) system controllers for WISE demand-controlled ventilation, program version 1.25.</p><div class="meta">81 objects &middot; 32 writable &middot; GB.BACnetSuper WISE.140603</div><span class="sr-only"> Also known as: SuperWISE, Super WISE, WISE gen 1, GB.BACnetSuper WISE.140603, SuperWISE_BACnet_list_ver_1.3</span></a></li></ul>
<p class="updated">Source: <a href="https://www.swegon.com/siteassets/_products-documents-archive/air-handling-units/gold-version-e-2013-2017/functions/_en/gold_e_bacnet_150316.pdf" rel="nofollow noopener" target="_blank">BACnet IP GOLD RX/PX/CX/SD, Generation E &middot; GOLD_E_BACnet_150316 &middot; rev. 2015-03-16</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
