<tr data-row data-type="BI" data-to="3" data-o="1035" data-i="104" data-acc="R" data-u="" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">AYC cool pump output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1036" data-i="105" data-acc="R" data-u="" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">AYC cool pump input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1037" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">COOL DX compressor 1 output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1038" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">COOL DX compressor 1 input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1039" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">COOL DX compressor 2 output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1040" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">COOL DX compressor 2 input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1041" data-i="199" data-acc="R" data-u="" id="obj-bi-199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">199</td><td class="n">Wireless AP active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1042" data-i="200" data-acc="R" data-u="" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">External operation I/O-module 3, digital input 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1043" data-i="201" data-acc="R" data-u="" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">External operation I/O-module 3, digital input 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1044" data-i="202" data-acc="R" data-u="" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">External operation I/O-module 3, digital output 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1045" data-i="203" data-acc="R" data-u="" id="obj-bi-203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">203</td><td class="n">External operation I/O-module 3, digital output 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1046" data-i="204" data-acc="R" data-u="" id="obj-bi-204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">204</td><td class="n">External operation I/O-module 6, digital input 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1047" data-i="205" data-acc="R" data-u="" id="obj-bi-205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">205</td><td class="n">External operation I/O-module 6, digital input 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1048" data-i="206" data-acc="R" data-u="" id="obj-bi-206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">206</td><td class="n">External operation I/O-module 6, digital output 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1049" data-i="207" data-acc="R" data-u="" id="obj-bi-207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">207</td><td class="n">External operation I/O-module 6, digital output 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1050" data-i="208" data-acc="R" data-u="" id="obj-bi-208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">208</td><td class="n">External operation I/O-module A, digital input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1051" data-i="209" data-acc="R" data-u="" id="obj-bi-209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209</td><td class="n">External operation I/O-module B, digital input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1052" data-i="210" data-acc="R" data-u="" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">External operation I/O-module C, digital input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1053" data-i="319" data-acc="R" data-u="" id="obj-bi-319"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">319</td><td class="n">SMART Link, WB operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1054" data-i="323" data-acc="R" data-u="" id="obj-bi-323"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">323</td><td class="n">SMART Link, DX unit 1 operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1055" data-i="324" data-acc="R" data-u="" id="obj-bi-324"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">324</td><td class="n">SMART Link, DX unit 1 cool mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1056" data-i="325" data-acc="R" data-u="" id="obj-bi-325"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">325</td><td class="n">SMART Link, DX unit 1 defrost request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1057" data-i="326" data-acc="R" data-u="" id="obj-bi-326"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">326</td><td class="n">SMART Link, DX unit 1 defrost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1058" data-i="334" data-acc="R" data-u="" id="obj-bi-334"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">334</td><td class="n">SMART Link, DX unit 2 operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1059" data-i="335" data-acc="R" data-u="" id="obj-bi-335"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">335</td><td class="n">SMART Link, DX unit 2 cool mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1060" data-i="336" data-acc="R" data-u="" id="obj-bi-336"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">336</td><td class="n">SMART Link, DX unit 2 defrost request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1061" data-i="337" data-acc="R" data-u="" id="obj-bi-337"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">337</td><td class="n">SMART Link, DX unit 2 defrost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1062" data-i="345" data-acc="R" data-u="" id="obj-bi-345"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">345</td><td class="n">SMART Link, DX unit 3 operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1063" data-i="346" data-acc="R" data-u="" id="obj-bi-346"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">346</td><td class="n">SMART Link, DX unit 3 cool mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1064" data-i="347" data-acc="R" data-u="" id="obj-bi-347"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">347</td><td class="n">SMART Link, DX unit 3 defrost request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1065" data-i="348" data-acc="R" data-u="" id="obj-bi-348"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">348</td><td class="n">SMART Link, DX unit 3 defrost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1066" data-i="356" data-acc="R" data-u="" id="obj-bi-356"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">356</td><td class="n">SMART Link, DX unit 4 operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1067" data-i="357" data-acc="R" data-u="" id="obj-bi-357"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">357</td><td class="n">SMART Link, DX unit 4 cool mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1068" data-i="358" data-acc="R" data-u="" id="obj-bi-358"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">358</td><td class="n">SMART Link, DX unit 4 defrost request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1069" data-i="359" data-acc="R" data-u="" id="obj-bi-359"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">359</td><td class="n">SMART Link, DX unit 4 defrost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1070" data-i="367" data-acc="R" data-u="" id="obj-bi-367"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">367</td><td class="n">SMART Link, DX Defrost airflow increase status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1071" data-i="501" data-acc="R" data-u="" id="obj-bi-501"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">501</td><td class="n">Alarm 1:1 External fire alarm no. 1 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1072" data-i="502" data-acc="R" data-u="" id="obj-bi-502"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">502</td><td class="n">Alarm 1:2 External fire alarm no. 2 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1073" data-i="503" data-acc="R" data-u="" id="obj-bi-503"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">503</td><td class="n">Alarm 1:3 Internal fire alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1074" data-i="516" data-acc="R" data-u="" id="obj-bi-516"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">516</td><td class="n">Alarm 2:1 External alarm no. 1 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1075" data-i="517" data-acc="R" data-u="" id="obj-bi-517"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">517</td><td class="n">Alarm 2:2 External alarm no. 2 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1076" data-i="531" data-acc="R" data-u="" id="obj-bi-531"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">531</td><td class="n">Alarm 3:1 Pre-heat I/O-module no. 9 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1077" data-i="532" data-acc="R" data-u="" id="obj-bi-532"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">532</td><td class="n">Alarm 3:2 Pre-heat electrical heater overheat protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1078" data-i="533" data-acc="R" data-u="" id="obj-bi-533"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">533</td><td class="n">Alarm 3:3 Pre-heat frost protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1079" data-i="534" data-acc="R" data-u="" id="obj-bi-534"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">534</td><td class="n">Alarm 3:4 Pre-heat frost protection temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1080" data-i="535" data-acc="R" data-u="" id="obj-bi-535"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">535</td><td class="n">Alarm 3:5 Pre-heat temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1081" data-i="536" data-acc="R" data-u="" id="obj-bi-536"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">536</td><td class="n">Alarm 3:6 Pre-heat valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1082" data-i="537" data-acc="R" data-u="" id="obj-bi-537"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">537</td><td class="n">Alarm 3:7 Pre-heat temperature below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1083" data-i="538" data-acc="R" data-u="" id="obj-bi-538"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">538</td><td class="n">Alarm 3:8 Pre-heat alarm input tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1084" data-i="546" data-acc="R" data-u="" id="obj-bi-546"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">546</td><td class="n">Alarm 4:1 Extra reg. sequence 1 I/O-module no. E com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1085" data-i="547" data-acc="R" data-u="" id="obj-bi-547"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">547</td><td class="n">Alarm 4:2 Extra reg. sequence 1 electrical heater overheat protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1086" data-i="548" data-acc="R" data-u="" id="obj-bi-548"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">548</td><td class="n">Alarm 4:3 Extra reg. sequence 1 frost protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1087" data-i="549" data-acc="R" data-u="" id="obj-bi-549"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">549</td><td class="n">Alarm 4:4 Extra reg. sequence 1 frost protection temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1088" data-i="550" data-acc="R" data-u="" id="obj-bi-550"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">550</td><td class="n">Alarm 4:5 Extra reg. sequence 1 valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1089" data-i="551" data-acc="R" data-u="" id="obj-bi-551"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">551</td><td class="n">Alarm 4:6 Extra reg. sequence 1 alarm input tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1090" data-i="552" data-acc="R" data-u="" id="obj-bi-552"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">552</td><td class="n">Alarm 4:7 Extra reg. sequence 1 temperature protection from com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1091" data-i="553" data-acc="R" data-u="" id="obj-bi-553"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">553</td><td class="n">Alarm 4:8 Extra reg. sequence 1 combi coil temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1092" data-i="554" data-acc="R" data-u="" id="obj-bi-554"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">554</td><td class="n">Alarm 4:9 Extra reg. sequence 2 I/O-module no. F com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1093" data-i="555" data-acc="R" data-u="" id="obj-bi-555"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">555</td><td class="n">Alarm 4:10 Extra reg. sequence 2 electrical heater overheat protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1094" data-i="556" data-acc="R" data-u="" id="obj-bi-556"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">556</td><td class="n">Alarm 4:11 Extra reg. sequence 2 frost protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1095" data-i="557" data-acc="R" data-u="" id="obj-bi-557"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">557</td><td class="n">Alarm 4:12 Extra reg. sequence 2 frost protection temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1096" data-i="558" data-acc="R" data-u="" id="obj-bi-558"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">558</td><td class="n">Alarm 4:13 Extra reg. sequence 2 valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1097" data-i="559" data-acc="R" data-u="" id="obj-bi-559"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">559</td><td class="n">Alarm 4:14 Extra reg. sequence 2 alarm input tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1098" data-i="560" data-acc="R" data-u="" id="obj-bi-560"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">560</td><td class="n">Alarm 4:15 Extra reg. sequence 2 combi coil temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1099" data-i="561" data-acc="R" data-u="" id="obj-bi-561"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">561</td><td class="n">Alarm 5:1 Re-heat electrical heater over heat protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1100" data-i="562" data-acc="R" data-u="" id="obj-bi-562"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">562</td><td class="n">Alarm 5:2 Re-heat frost protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1101" data-i="563" data-acc="R" data-u="" id="obj-bi-563"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">563</td><td class="n">Alarm 5:3 Re-heat frost protection temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1102" data-i="564" data-acc="R" data-u="" id="obj-bi-564"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">564</td><td class="n">Alarm 5:4 Re-heat valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1103" data-i="565" data-acc="R" data-u="" id="obj-bi-565"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">565</td><td class="n">Alarm 5:5 Re-heat alarm input tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1104" data-i="576" data-acc="R" data-u="" id="obj-bi-576"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">576</td><td class="n">Alarm 6:1 Xzone I/O-module no. A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1105" data-i="577" data-acc="R" data-u="" id="obj-bi-577"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">577</td><td class="n">Alarm 6:2 Xzone electrical heater overheat protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1106" data-i="578" data-acc="R" data-u="" id="obj-bi-578"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">578</td><td class="n">Alarm 6:3 Xzone frost protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1107" data-i="579" data-acc="R" data-u="" id="obj-bi-579"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">579</td><td class="n">Alarm 6:4 Xzone frost protection temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1108" data-i="580" data-acc="R" data-u="" id="obj-bi-580"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">580</td><td class="n">Alarm 6:5 Xzone supply air temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1109" data-i="581" data-acc="R" data-u="" id="obj-bi-581"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">581</td><td class="n">Alarm 6:6 Xzone heat valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1110" data-i="582" data-acc="R" data-u="" id="obj-bi-582"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">582</td><td class="n">Alarm 6:7 Xzone supply air temperature below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1111" data-i="583" data-acc="R" data-u="" id="obj-bi-583"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">583</td><td class="n">Alarm 6:8 Xzone supply air temperature above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1112" data-i="584" data-acc="R" data-u="" id="obj-bi-584"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">584</td><td class="n">Alarm 6:9 Xzone heat alarm input tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1113" data-i="585" data-acc="R" data-u="" id="obj-bi-585"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">585</td><td class="n">Alarm 6:10 Xzone combi coil module A temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1114" data-i="586" data-acc="R" data-u="" id="obj-bi-586"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">586</td><td class="n">Alarm 6:11 Xzone temperature protection I/O-module no. 9 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1115" data-i="591" data-acc="R" data-u="" id="obj-bi-591"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">591</td><td class="n">Alarm 7:1 Xzone I/O-module no. B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1116" data-i="592" data-acc="R" data-u="" id="obj-bi-592"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">592</td><td class="n">Alarm 7:2 Xzone extract air temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1117" data-i="593" data-acc="R" data-u="" id="obj-bi-593"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">593</td><td class="n">Alarm 7:3 Xzone cool valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1118" data-i="594" data-acc="R" data-u="" id="obj-bi-594"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">594</td><td class="n">Alarm 7:4 Xzone extract air temperature below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1119" data-i="595" data-acc="R" data-u="" id="obj-bi-595"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">595</td><td class="n">Alarm 7:5 Xzone cool alarm input 1 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1120" data-i="596" data-acc="R" data-u="" id="obj-bi-596"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">596</td><td class="n">Alarm 7:6 Xzone cool alarm input 2 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1121" data-i="597" data-acc="R" data-u="" id="obj-bi-597"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">597</td><td class="n">Alarm 7:7 Xzone combi coil module B temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1122" data-i="610" data-acc="R" data-u="" id="obj-bi-610"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">610</td><td class="n">Alarm 8:5 Cool valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1123" data-i="611" data-acc="R" data-u="" id="obj-bi-611"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">611</td><td class="n">Alarm 8:6 Cool alarm input 1 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1124" data-i="612" data-acc="R" data-u="" id="obj-bi-612"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">612</td><td class="n">Alarm 8:7 Cool alarm input 2 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1125" data-i="621" data-acc="R" data-u="" id="obj-bi-621"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">621</td><td class="n">Alarm 9:1 Exhaust heat I/O-module no. 4 com error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1126" data-i="622" data-acc="R" data-u="" id="obj-bi-622"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">622</td><td class="n">Alarm 9:2 Exhaust heat electrical heater overheat protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1127" data-i="623" data-acc="R" data-u="" id="obj-bi-623"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">623</td><td class="n">Alarm 9:3 Exhaust heat frost protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1128" data-i="624" data-acc="R" data-u="" id="obj-bi-624"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">624</td><td class="n">Alarm 9:4 Exhaust heat frost protection temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1129" data-i="625" data-acc="R" data-u="" id="obj-bi-625"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">625</td><td class="n">Alarm 9:5 Exhaust heat temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1130" data-i="626" data-acc="R" data-u="" id="obj-bi-626"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">626</td><td class="n">Alarm 9:6 Exhaust heat valve monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1131" data-i="627" data-acc="R" data-u="" id="obj-bi-627"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">627</td><td class="n">Alarm 9:7 Exhaust heat temperature below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1132" data-i="628" data-acc="R" data-u="" id="obj-bi-628"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">628</td><td class="n">Alarm 9:8 Exhaust heat alarm input tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1133" data-i="636" data-acc="R" data-u="" id="obj-bi-636"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">636</td><td class="n">Alarm 10:1 Supply air temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1134" data-i="637" data-acc="R" data-u="" id="obj-bi-637"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">637</td><td class="n">Alarm 10:2 Supply air temperature sensor for density compensation defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1135" data-i="638" data-acc="R" data-u="" id="obj-bi-638"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">638</td><td class="n">Alarm 10:3 Extract air temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1136" data-i="639" data-acc="R" data-u="" id="obj-bi-639"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">639</td><td class="n">Alarm 10:4 Extract air temperature sensor for density compensation defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1137" data-i="640" data-acc="R" data-u="" id="obj-bi-640"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">640</td><td class="n">Alarm 10:5 Extract air temperature sensor for heat exchanger defrosting def.</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1138" data-i="641" data-acc="R" data-u="" id="obj-bi-641"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">641</td><td class="n">Alarm 10:6 Extract air temp. sensor for density compensation in SD AHU def.</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1139" data-i="642" data-acc="R" data-u="" id="obj-bi-642"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">642</td><td class="n">Alarm 10:7 Extract air duct temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1140" data-i="645" data-acc="R" data-u="" id="obj-bi-645"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">645</td><td class="n">Alarm 10:10 Outdoor air temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1141" data-i="651" data-acc="R" data-u="" id="obj-bi-651"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">651</td><td class="n">Alarm 11:1 Room temperature sensor no. 1 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1142" data-i="652" data-acc="R" data-u="" id="obj-bi-652"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">652</td><td class="n">Alarm 11:2 Room temperature sensor no. 2 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1143" data-i="653" data-acc="R" data-u="" id="obj-bi-653"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">653</td><td class="n">Alarm 11:3 Room temperature sensor no. 3 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1144" data-i="654" data-acc="R" data-u="" id="obj-bi-654"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">654</td><td class="n">Alarm 11:4 Room temperature sensor no. 4 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1145" data-i="655" data-acc="R" data-u="" id="obj-bi-655"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">655</td><td class="n">Alarm 11:5 Xzone room temperature sensor no. 5 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1146" data-i="656" data-acc="R" data-u="" id="obj-bi-656"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">656</td><td class="n">Alarm 11:6 Xzone room temperature sensor no. 6 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1147" data-i="657" data-acc="R" data-u="" id="obj-bi-657"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">657</td><td class="n">Alarm 11:7 Xzone room temperature sensor no. 7 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1148" data-i="658" data-acc="R" data-u="" id="obj-bi-658"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">658</td><td class="n">Alarm 11:8 Xzone room temperature sensor no. 8 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1149" data-i="659" data-acc="R" data-u="" id="obj-bi-659"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">659</td><td class="n">Alarm 11:9 Outdoor temperature sensor no. A defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1150" data-i="660" data-acc="R" data-u="" id="obj-bi-660"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">660</td><td class="n">Alarm 11:10 Outdoor temperature sensor no. B defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1151" data-i="661" data-acc="R" data-u="" id="obj-bi-661"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">661</td><td class="n">Alarm 11:11 Outdoor temperature sensor no. C defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1152" data-i="662" data-acc="R" data-u="" id="obj-bi-662"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">662</td><td class="n">Alarm 11:12 Outdoor temperature sensor no. D defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1153" data-i="663" data-acc="R" data-u="" id="obj-bi-663"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">663</td><td class="n">Alarm 11:13 Room temperature from com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1154" data-i="664" data-acc="R" data-u="" id="obj-bi-664"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">664</td><td class="n">Alarm 11:14 Xzone room temperature from com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1155" data-i="665" data-acc="R" data-u="" id="obj-bi-665"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">665</td><td class="n">Alarm 11:15 Outdoor temperature from com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1156" data-i="666" data-acc="R" data-u="" id="obj-bi-666"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">666</td><td class="n">Alarm 12:1 Supply air temperature below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1157" data-i="667" data-acc="R" data-u="" id="obj-bi-667"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">667</td><td class="n">Alarm 12:2 Supply air temperature above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1158" data-i="671" data-acc="R" data-u="" id="obj-bi-671"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">671</td><td class="n">Alarm 12:6 Extract air temperature below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1159" data-i="676" data-acc="R" data-u="" id="obj-bi-676"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">676</td><td class="n">Alarm 12:11 Temperature guard below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1160" data-i="678" data-acc="R" data-u="" id="obj-bi-678"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">678</td><td class="n">Alarm 12:13 Heat exchange efficiency below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1161" data-i="681" data-acc="R" data-u="" id="obj-bi-681"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">681</td><td class="n">Alarm 13:1 Humidification I/O-module no. 4 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1162" data-i="682" data-acc="R" data-u="" id="obj-bi-682"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">682</td><td class="n">Alarm 13:2 Supply air humidity sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1163" data-i="683" data-acc="R" data-u="" id="obj-bi-683"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">683</td><td class="n">Alarm 13:3 Extract air humidity sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1164" data-i="684" data-acc="R" data-u="" id="obj-bi-684"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">684</td><td class="n">Alarm 13:4 Exhaust air humidity sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1165" data-i="685" data-acc="R" data-u="" id="obj-bi-685"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">685</td><td class="n">Alarm 13:5 Outdoor air humidity sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1166" data-i="686" data-acc="R" data-u="" id="obj-bi-686"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">686</td><td class="n">Alarm 13:6 Room humidity sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1167" data-i="689" data-acc="R" data-u="" id="obj-bi-689"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">689</td><td class="n">Alarm 13:9 Humidifier alarm output tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1168" data-i="691" data-acc="R" data-u="" id="obj-bi-691"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">691</td><td class="n">Alarm 13:11 VOC sensor com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1169" data-i="692" data-acc="R" data-u="" id="obj-bi-692"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">692</td><td class="n">Alarm 13:12 VOC sensor internal com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1170" data-i="693" data-acc="R" data-u="" id="obj-bi-693"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">693</td><td class="n">Alarm 13:13 VOC sensor internal error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1171" data-i="694" data-acc="R" data-u="" id="obj-bi-694"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">694</td><td class="n">Alarm 13:14 VOC sensor level below/above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1172" data-i="696" data-acc="R" data-u="" id="obj-bi-696"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">696</td><td class="n">Alarm 14:1 Re-heat liquid flow measurement I/O-module no. 6 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1173" data-i="697" data-acc="R" data-u="" id="obj-bi-697"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">697</td><td class="n">Alarm 14:2 Re-heat liquid flow measurement temp. sensor no. 1 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1174" data-i="698" data-acc="R" data-u="" id="obj-bi-698"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">698</td><td class="n">Alarm 14:3 Re-heat liquid flow measurement temp. sensor no. 2 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1175" data-i="699" data-acc="R" data-u="" id="obj-bi-699"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">699</td><td class="n">Alarm 14:4 Re-heat liquid flow measurement valve leakage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1176" data-i="700" data-acc="R" data-u="" id="obj-bi-700"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">700</td><td class="n">Alarm 14:5 Re-heat liquid flow measurement flow sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1177" data-i="703" data-acc="R" data-u="" id="obj-bi-703"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">703</td><td class="n">Alarm 14:8 Cool liquid flow measurement I/O-module no. 7 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1178" data-i="704" data-acc="R" data-u="" id="obj-bi-704"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">704</td><td class="n">Alarm 14:9 Cool liquid flow measurement temp. sensor no. 1 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1179" data-i="705" data-acc="R" data-u="" id="obj-bi-705"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">705</td><td class="n">Alarm 14:10 Cool liquid flow measurement temp. sensor no. 2 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1180" data-i="706" data-acc="R" data-u="" id="obj-bi-706"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">706</td><td class="n">Alarm 14:11 Cool liquid flow measurement valve leakage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1181" data-i="707" data-acc="R" data-u="" id="obj-bi-707"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">707</td><td class="n">Alarm 14:12 Cool liquid flow measurement flow sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1182" data-i="711" data-acc="R" data-u="" id="obj-bi-711"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">711</td><td class="n">Alarm 15:1 Plate heat exchanger I/O-module no. 2 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1183" data-i="712" data-acc="R" data-u="" id="obj-bi-712"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">712</td><td class="n">Alarm 15:2 Plate heat exchanger temperature sensor no. 1 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1184" data-i="713" data-acc="R" data-u="" id="obj-bi-713"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">713</td><td class="n">Alarm 15:3 Plate heat exchanger temperature sensor no. 2 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1185" data-i="714" data-acc="R" data-u="" id="obj-bi-714"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">714</td><td class="n">Alarm 15:4 Plate heat exchanger damper monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1186" data-i="716" data-acc="R" data-u="" id="obj-bi-716"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">716</td><td class="n">Alarm 15:6 Plate heat exchanger bypass damper 4A monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1187" data-i="717" data-acc="R" data-u="" id="obj-bi-717"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">717</td><td class="n">Alarm 15:7 Plate heat exchanger I/O-module no. 3 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1188" data-i="718" data-acc="R" data-u="" id="obj-bi-718"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">718</td><td class="n">Alarm 15:8 Plate heat exchanger bypass damper monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1189" data-i="719" data-acc="R" data-u="" id="obj-bi-719"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">719</td><td class="n">Alarm 15:9 Plate heat exchanger damper no. 1 monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1190" data-i="720" data-acc="R" data-u="" id="obj-bi-720"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">720</td><td class="n">Alarm 15:10 Plate heat exchanger damper no. 2 monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1191" data-i="721" data-acc="R" data-u="" id="obj-bi-721"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">721</td><td class="n">Alarm 15:11 Plate heat exchanger I/O-module no. 3 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1192" data-i="722" data-acc="R" data-u="" id="obj-bi-722"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">722</td><td class="n">Alarm 15:12 Plate heat exchanger bypass damper monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1193" data-i="723" data-acc="R" data-u="" id="obj-bi-723"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">723</td><td class="n">Alarm 15:13 Plate counter flow heat exchanger defrost pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1194" data-i="724" data-acc="R" data-u="" id="obj-bi-724"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">724</td><td class="n">Alarm 15:14 Plate heat exchanger defrost pressure sensor no. C com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1195" data-i="725" data-acc="R" data-u="" id="obj-bi-725"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">725</td><td class="n">Alarm 15:15 Plate heat exchanger defrost pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1196" data-i="726" data-acc="R" data-u="" id="obj-bi-726"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">726</td><td class="n">Alarm 16:1 Coil heat exchanger I/O-module no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1197" data-i="727" data-acc="R" data-u="" id="obj-bi-727"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">727</td><td class="n">Alarm 16:2 Coil heat exchanger temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1198" data-i="728" data-acc="R" data-u="" id="obj-bi-728"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">728</td><td class="n">Alarm 16:3 Coil heat exchanger valve monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1199" data-i="729" data-acc="R" data-u="" id="obj-bi-729"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">729</td><td class="n">Alarm 16:4 Coil heat exchanger pump monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1200" data-i="730" data-acc="R" data-u="" id="obj-bi-730"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">730</td><td class="n">Alarm 16:5 Coil heat exchanger I/O-module no. C communication error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1201" data-i="731" data-acc="R" data-u="" id="obj-bi-731"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">731</td><td class="n">Alarm 16:6 Coil heat exchanger pressure sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1202" data-i="732" data-acc="R" data-u="" id="obj-bi-732"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">732</td><td class="n">Alarm 16:7 Coil heat exchanger low pressure brine circuit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1203" data-i="733" data-acc="R" data-u="" id="obj-bi-733"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">733</td><td class="n">Alarm 16:8 Coil heat exchanger pressure below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1204" data-i="741" data-acc="R" data-u="" id="obj-bi-741"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">741</td><td class="n">Alarm 17:1 Rotary heat exchanger motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1205" data-i="742" data-acc="R" data-u="" id="obj-bi-742"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">742</td><td class="n">Alarm 17:2 Rotary heat exchanger defrost pressure sensor no. 7 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1206" data-i="743" data-acc="R" data-u="" id="obj-bi-743"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">743</td><td class="n">Alarm 17:3 Rotary heat exchanger defrost pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1207" data-i="744" data-acc="R" data-u="" id="obj-bi-744"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">744</td><td class="n">Alarm 17:4 Rotary heat exchanger speed monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1208" data-i="745" data-acc="R" data-u="" id="obj-bi-745"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">745</td><td class="n">Alarm 17:5 Rotary heat exchanger motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1209" data-i="746" data-acc="R" data-u="" id="obj-bi-746"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">746</td><td class="n">Alarm 17:6 Rotary heat exchanger motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1210" data-i="747" data-acc="R" data-u="" id="obj-bi-747"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">747</td><td class="n">Alarm 17:7 Rotary heat exchanger motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1211" data-i="748" data-acc="R" data-u="" id="obj-bi-748"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">748</td><td class="n">Alarm 17:8 Rotary heat exchanger motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1212" data-i="749" data-acc="R" data-u="" id="obj-bi-749"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">749</td><td class="n">Alarm 17:9 Rotary heat exchanger motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1213" data-i="750" data-acc="R" data-u="" id="obj-bi-750"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">750</td><td class="n">Alarm 17:10 Rotary heat exchanger motor controller internal error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1214" data-i="751" data-acc="R" data-u="" id="obj-bi-751"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">751</td><td class="n">Alarm 17:11 Rotary heat exchanger motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1215" data-i="752" data-acc="R" data-u="" id="obj-bi-752"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">752</td><td class="n">Alarm 17:12 Rotary heat exchanger motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1216" data-i="753" data-acc="R" data-u="" id="obj-bi-753"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">753</td><td class="n">Alarm 17:13 Rotary heat exchanger motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1217" data-i="754" data-acc="R" data-u="" id="obj-bi-754"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">754</td><td class="n">Alarm 17:14 Rotary heat exchanger motor controller internal com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1218" data-i="755" data-acc="R" data-u="" id="obj-bi-755"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">755</td><td class="n">Alarm 17:15 Rotary heat exchanger I/O-module com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1219" data-i="756" data-acc="R" data-u="" id="obj-bi-756"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">756</td><td class="n">Alarm 18:1 AYC I/O-module no. 7 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1220" data-i="757" data-acc="R" data-u="" id="obj-bi-757"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">757</td><td class="n">Alarm 18:2 AYC heat temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1221" data-i="758" data-acc="R" data-u="" id="obj-bi-758"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">758</td><td class="n">Alarm 18:3 AYC heat valve monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1222" data-i="759" data-acc="R" data-u="" id="obj-bi-759"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">759</td><td class="n">Alarm 18:4 AYC heat pump monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1223" data-i="760" data-acc="R" data-u="" id="obj-bi-760"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">760</td><td class="n">Alarm 18:5 AYC heat temperature below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1224" data-i="761" data-acc="R" data-u="" id="obj-bi-761"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">761</td><td class="n">Alarm 18:6 AYC heat temperature above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1225" data-i="764" data-acc="R" data-u="" id="obj-bi-764"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">764</td><td class="n">Alarm 18:9 AYC cool temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1226" data-i="765" data-acc="R" data-u="" id="obj-bi-765"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">765</td><td class="n">Alarm 18:10 AYC cool valve monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1227" data-i="766" data-acc="R" data-u="" id="obj-bi-766"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">766</td><td class="n">Alarm 18:11 AYC cool pump monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1228" data-i="767" data-acc="R" data-u="" id="obj-bi-767"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">767</td><td class="n">Alarm 18:12 AYC cool temperature below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1229" data-i="768" data-acc="R" data-u="" id="obj-bi-768"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">768</td><td class="n">Alarm 18:13 AYC cool temperature above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1230" data-i="771" data-acc="R" data-u="" id="obj-bi-771"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">771</td><td class="n">Alarm 19:1 Rotary heat exchanger AQC pressure sensor no. E com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1231" data-i="772" data-acc="R" data-u="" id="obj-bi-772"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">772</td><td class="n">Alarm 19:2 Rotary heat exchanger AQC pressure below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1232" data-i="773" data-acc="R" data-u="" id="obj-bi-773"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">773</td><td class="n">Alarm 19:3 Rotary heat exchanger AQC damper monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1233" data-i="801" data-acc="R" data-u="" id="obj-bi-801"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">801</td><td class="n">Alarm 21:1 COOL DX I/O-module no. 2 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1234" data-i="802" data-acc="R" data-u="" id="obj-bi-802"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">802</td><td class="n">Alarm 21:2 COOL DX compressor no. 1 low pressure sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1235" data-i="803" data-acc="R" data-u="" id="obj-bi-803"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">803</td><td class="n">Alarm 21:3 COOL DX compressor no. 1 low pressure below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1236" data-i="804" data-acc="R" data-u="" id="obj-bi-804"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">804</td><td class="n">Alarm 21:4 COOL DX compressor no. 1 high pressure sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1237" data-i="805" data-acc="R" data-u="" id="obj-bi-805"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">805</td><td class="n">Alarm 21:5 COOL DX compressor no. 1 high pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1238" data-i="806" data-acc="R" data-u="" id="obj-bi-806"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">806</td><td class="n">Alarm 21:6 COOL DX compressor no. 1 monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1239" data-i="807" data-acc="R" data-u="" id="obj-bi-807"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">807</td><td class="n">Alarm 21:7 COOL DX compressor no. 1 restart error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1240" data-i="808" data-acc="R" data-u="" id="obj-bi-808"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">808</td><td class="n">Alarm 21:8 COOL DX compressor no. 2 low pressure sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1241" data-i="809" data-acc="R" data-u="" id="obj-bi-809"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">809</td><td class="n">Alarm 21:9 COOL DX compressor no. 2 low pressure below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1242" data-i="810" data-acc="R" data-u="" id="obj-bi-810"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">810</td><td class="n">Alarm 21:10 COOL DX compressor no. 2 high pressure sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1243" data-i="811" data-acc="R" data-u="" id="obj-bi-811"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">811</td><td class="n">Alarm 21:11 COOL DX compressor no. 2 high pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1244" data-i="812" data-acc="R" data-u="" id="obj-bi-812"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">812</td><td class="n">Alarm 21:12 COOL DX compressor no. 2 monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1245" data-i="813" data-acc="R" data-u="" id="obj-bi-813"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">813</td><td class="n">Alarm 21:13 COOL DX compressor no. 2 restart error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1246" data-i="814" data-acc="R" data-u="" id="obj-bi-814"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">814</td><td class="n">Alarm 21:14 COOL DX outdoor air temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1247" data-i="815" data-acc="R" data-u="" id="obj-bi-815"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">815</td><td class="n">Alarm 21:15 COOL DX phase sequence error or supply voltage missing</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1248" data-i="816" data-acc="R" data-u="" id="obj-bi-816"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">816</td><td class="n">Alarm 22:1 Xzone heat liquid flow measurement I/O-module no. D com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1249" data-i="817" data-acc="R" data-u="" id="obj-bi-817"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">817</td><td class="n">Alarm 22:2 Xzone heat liquid flow measurement temp. sensor no. 1 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1250" data-i="818" data-acc="R" data-u="" id="obj-bi-818"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">818</td><td class="n">Alarm 22:3 Xzone heat liquid flow measurement temp. sensor no. 2 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1251" data-i="819" data-acc="R" data-u="" id="obj-bi-819"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">819</td><td class="n">Alarm 22:4 Xzone heat liquid flow measurement valve leakage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1252" data-i="820" data-acc="R" data-u="" id="obj-bi-820"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">820</td><td class="n">Alarm 22:5 Xzone heat liquid flow measurement flow sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1253" data-i="823" data-acc="R" data-u="" id="obj-bi-823"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">823</td><td class="n">Alarm 22:8 Xzone cool liquid flow measurement I/O-module no. E com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1254" data-i="824" data-acc="R" data-u="" id="obj-bi-824"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">824</td><td class="n">Alarm 22:9 Xzone cool liquid flow measurement temp. sensor no. 1 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1255" data-i="825" data-acc="R" data-u="" id="obj-bi-825"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">825</td><td class="n">Alarm 22:10 Xzone cool liquid flow measurement temp. sensor no. 2 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1256" data-i="826" data-acc="R" data-u="" id="obj-bi-826"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">826</td><td class="n">Alarm 22:11 Xzone cool liquid flow measurement valve leakage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1257" data-i="827" data-acc="R" data-u="" id="obj-bi-827"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">827</td><td class="n">Alarm 22:12 Xzone cool liquid flow measurement flow sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1258" data-i="831" data-acc="R" data-u="" id="obj-bi-831"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">831</td><td class="n">Alarm 23:1 SMART Link com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1259" data-i="832" data-acc="R" data-u="" id="obj-bi-832"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">832</td><td class="n">Alarm 23:2 SMART Link alarm level 1 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1260" data-i="833" data-acc="R" data-u="" id="obj-bi-833"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">833</td><td class="n">Alarm 23:3 SMART Link alarm level 2 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1261" data-i="834" data-acc="R" data-u="" id="obj-bi-834"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">834</td><td class="n">Alarm 23:4 SMART Link alarm level 3 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1262" data-i="840" data-acc="R" data-u="" id="obj-bi-840"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">840</td><td class="n">Alarm 23:10 AQUA Link I/O-module no. 5 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1263" data-i="841" data-acc="R" data-u="" id="obj-bi-841"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">841</td><td class="n">Alarm 23:11 AQUA Link pump monitor tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1264" data-i="846" data-acc="R" data-u="" id="obj-bi-846"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">846</td><td class="n">Alarm 24:1 SMART Link no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1265" data-i="847" data-acc="R" data-u="" id="obj-bi-847"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">847</td><td class="n">Alarm 24:2 SMART Link no. 1 alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1266" data-i="849" data-acc="R" data-u="" id="obj-bi-849"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">849</td><td class="n">Alarm 24:4 SMART Link no. 2 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1267" data-i="850" data-acc="R" data-u="" id="obj-bi-850"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">850</td><td class="n">Alarm 24:5 SMART Link no. 2 alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1268" data-i="852" data-acc="R" data-u="" id="obj-bi-852"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">852</td><td class="n">Alarm 24:7 SMART Link no. 3 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1269" data-i="853" data-acc="R" data-u="" id="obj-bi-853"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">853</td><td class="n">Alarm 24:8 SMART Link no. 3 alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1270" data-i="855" data-acc="R" data-u="" id="obj-bi-855"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">855</td><td class="n">Alarm 24:10 SMART Link no. 4 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1271" data-i="856" data-acc="R" data-u="" id="obj-bi-856"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">856</td><td class="n">Alarm 24:11 SMART Link no. 4 alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1272" data-i="858" data-acc="R" data-u="" id="obj-bi-858"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">858</td><td class="n">Alarm 24:13 SMART Link supply air flow below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1273" data-i="861" data-acc="R" data-u="" id="obj-bi-861"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">861</td><td class="n">Alarm 25:1 SMART Link+ cooling circuit A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1274" data-i="862" data-acc="R" data-u="" id="obj-bi-862"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">862</td><td class="n">Alarm 25:2 SMART Link+ cooling circuit B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1275" data-i="863" data-acc="R" data-u="" id="obj-bi-863"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">863</td><td class="n">Alarm 25:3 SMART Link+ heating circuit A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1276" data-i="864" data-acc="R" data-u="" id="obj-bi-864"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">864</td><td class="n">Alarm 25:4 SMART Link+ heating circuit B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1277" data-i="876" data-acc="R" data-u="" id="obj-bi-876"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">876</td><td class="n">Alarm 26:1 Pre-filter supply air pressure sensor no.8 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1278" data-i="877" data-acc="R" data-u="" id="obj-bi-877"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">877</td><td class="n">Alarm 26:2 Pre-filter supply air dirty</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1279" data-i="882" data-acc="R" data-u="" id="obj-bi-882"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">882</td><td class="n">Alarm 26:7 Pre-filter extract air pressure sensor no.9 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1280" data-i="883" data-acc="R" data-u="" id="obj-bi-883"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">883</td><td class="n">Alarm 26:8 Pre-filter extract air dirty</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1281" data-i="891" data-acc="R" data-u="" id="obj-bi-891"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">891</td><td class="n">Alarm 27:1 AHU filter supply air pressure sensor no. 3/4 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1282" data-i="892" data-acc="R" data-u="" id="obj-bi-892"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">892</td><td class="n">Alarm 27:2 AHU filter supply air dirty</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1283" data-i="897" data-acc="R" data-u="" id="obj-bi-897"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">897</td><td class="n">Alarm 27:7 AHU filter extract air pressure sensor no. 3/4 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1284" data-i="898" data-acc="R" data-u="" id="obj-bi-898"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">898</td><td class="n">Alarm 27:8 AHU filter extract air dirty</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1285" data-i="906" data-acc="R" data-u="" id="obj-bi-906"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">906</td><td class="n">Alarm 28:1 End filter supply air pressure sensor no. A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1286" data-i="907" data-acc="R" data-u="" id="obj-bi-907"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">907</td><td class="n">Alarm 28:2 End filter supply air dirty</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1287" data-i="921" data-acc="R" data-u="" id="obj-bi-921"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">921</td><td class="n">Alarm 29:1 Energy monitoring pulse counter com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1288" data-i="936" data-acc="R" data-u="" id="obj-bi-936"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">936</td><td class="n">Alarm 30:1 Air flow measurement supply air pressure sensor no. 1/2 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1289" data-i="937" data-acc="R" data-u="" id="obj-bi-937"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">937</td><td class="n">Alarm 30:2 Air flow measurement supply air flow below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1290" data-i="938" data-acc="R" data-u="" id="obj-bi-938"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">938</td><td class="n">Alarm 30:3 Air flow measurement supply air flow above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1291" data-i="941" data-acc="R" data-u="" id="obj-bi-941"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">941</td><td class="n">Alarm 30:6 Air flow measurement extract air pressure sensor no. 1/2 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1292" data-i="942" data-acc="R" data-u="" id="obj-bi-942"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">942</td><td class="n">Alarm 30:7 Air flow measurement extract air flow below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1293" data-i="943" data-acc="R" data-u="" id="obj-bi-943"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">943</td><td class="n">Alarm 30:8 Air flow measurement extract air flow above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1294" data-i="946" data-acc="R" data-u="" id="obj-bi-946"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">946</td><td class="n">Alarm 30:11 Air flow meas. carry over control press. sensor no. B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1295" data-i="951" data-acc="R" data-u="" id="obj-bi-951"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">951</td><td class="n">Alarm 31:1 Pressure regulation supply air pressure sensor no. 5 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1296" data-i="952" data-acc="R" data-u="" id="obj-bi-952"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">952</td><td class="n">Alarm 31:2 Pressure regulation supply air pressure below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1297" data-i="953" data-acc="R" data-u="" id="obj-bi-953"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">953</td><td class="n">Alarm 31:3 Pressure regulation supply air pressure above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1298" data-i="956" data-acc="R" data-u="" id="obj-bi-956"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">956</td><td class="n">Alarm 31:6 Pressure regulation extract air pressure sensor no. 6 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1299" data-i="957" data-acc="R" data-u="" id="obj-bi-957"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">957</td><td class="n">Alarm 31:7 Pressure regulation extract air press. below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1300" data-i="958" data-acc="R" data-u="" id="obj-bi-958"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">958</td><td class="n">Alarm 31:8 Pressure regulation extract air press. above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1301" data-i="966" data-acc="R" data-u="" id="obj-bi-966"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">966</td><td class="n">Alarm 32:1 ReCO2 I/O-module no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1302" data-i="967" data-acc="R" data-u="" id="obj-bi-967"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">967</td><td class="n">Alarm 32:2 ReCO2 pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1303" data-i="968" data-acc="R" data-u="" id="obj-bi-968"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">968</td><td class="n">Alarm 32:3 ReCO2 recirculation damper monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1304" data-i="969" data-acc="R" data-u="" id="obj-bi-969"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">969</td><td class="n">Alarm 32:4 ReCO2 outdoor air damper monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1305" data-i="981" data-acc="R" data-u="" id="obj-bi-981"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">981</td><td class="n">Alarm 33:1 Service period above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1306" data-i="995" data-acc="R" data-u="" id="obj-bi-995"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">995</td><td class="n">Alarm 33:15 Lock function tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1307" data-i="996" data-acc="R" data-u="" id="obj-bi-996"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">996</td><td class="n">Alarm 34:1 External control I/O-module no. 3 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1308" data-i="997" data-acc="R" data-u="" id="obj-bi-997"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">997</td><td class="n">Alarm 34:2 External control I/O-module no. 6 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1309" data-i="1011" data-acc="R" data-u="" id="obj-bi-1011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1011</td><td class="n">Alarm 35:1 Booster diffusers I/O-module no. 8 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1310" data-i="1026" data-acc="R" data-u="" id="obj-bi-1026"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1026</td><td class="n">Alarm 36:1 External BMS control I/O-module no. A communication error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1311" data-i="1027" data-acc="R" data-u="" id="obj-bi-1027"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1027</td><td class="n">Alarm 36:2 External BMS control I/O-module no. A temp. sensor no. 1 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1312" data-i="1028" data-acc="R" data-u="" id="obj-bi-1028"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1028</td><td class="n">Alarm 36:3 External BMS control I/O-module no. A temp. sensor no. 2 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1313" data-i="1031" data-acc="R" data-u="" id="obj-bi-1031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1031</td><td class="n">Alarm 36:6 External BMS control I/O-module no. B communication error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1314" data-i="1032" data-acc="R" data-u="" id="obj-bi-1032"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1032</td><td class="n">Alarm 36:7 External BMS control I/O-module no. B temp. sensor no. 1 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1315" data-i="1033" data-acc="R" data-u="" id="obj-bi-1033"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1033</td><td class="n">Alarm 36:8 External BMS control I/O-module no. B temp. sensor no. 2 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1316" data-i="1036" data-acc="R" data-u="" id="obj-bi-1036"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1036</td><td class="n">Alarm 36:11 External BMS control I/O-module no. C communication error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1317" data-i="1037" data-acc="R" data-u="" id="obj-bi-1037"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1037</td><td class="n">Alarm 36:12 External BMS control I/O-module no. C temp. sensor no. 1 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1318" data-i="1038" data-acc="R" data-u="" id="obj-bi-1038"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1038</td><td class="n">Alarm 36:13 External BMS control I/O-module no. C temp. sensor no. 2 defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1319" data-i="1041" data-acc="R" data-u="" id="obj-bi-1041"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1041</td><td class="n">Alarm 37:1 Multilogic com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1320" data-i="1056" data-acc="R" data-u="" id="obj-bi-1056"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1056</td><td class="n">Alarm 38:1 MIRU 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1321" data-i="1057" data-acc="R" data-u="" id="obj-bi-1057"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1057</td><td class="n">Alarm 38:2 MIRU 1 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1322" data-i="1058" data-acc="R" data-u="" id="obj-bi-1058"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1058</td><td class="n">Alarm 38:3 MIRU 1 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1323" data-i="1059" data-acc="R" data-u="" id="obj-bi-1059"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1059</td><td class="n">Alarm 38:4 MIRU 1 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1324" data-i="1060" data-acc="R" data-u="" id="obj-bi-1060"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1060</td><td class="n">Alarm 38:5 MIRU 1 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1325" data-i="1061" data-acc="R" data-u="" id="obj-bi-1061"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1061</td><td class="n">Alarm 38:6 MIRU 1 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1326" data-i="1062" data-acc="R" data-u="" id="obj-bi-1062"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1062</td><td class="n">Alarm 38:7 MIRU 1 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1327" data-i="1063" data-acc="R" data-u="" id="obj-bi-1063"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1063</td><td class="n">Alarm 38:8 MIRU 1 air flow below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1328" data-i="1064" data-acc="R" data-u="" id="obj-bi-1064"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1064</td><td class="n">Alarm 38:9 MIRU 1 air flow above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1329" data-i="1065" data-acc="R" data-u="" id="obj-bi-1065"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1065</td><td class="n">Alarm 38:10 MIRU 1 pressure below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1330" data-i="1066" data-acc="R" data-u="" id="obj-bi-1066"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1066</td><td class="n">Alarm 38:11 MIRU 1 pressure above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1331" data-i="1071" data-acc="R" data-u="" id="obj-bi-1071"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1071</td><td class="n">Alarm 39:1 MIRU 2 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1332" data-i="1072" data-acc="R" data-u="" id="obj-bi-1072"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1072</td><td class="n">Alarm 39:2 MIRU 2 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1333" data-i="1073" data-acc="R" data-u="" id="obj-bi-1073"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1073</td><td class="n">Alarm 39:3 MIRU 2 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1334" data-i="1074" data-acc="R" data-u="" id="obj-bi-1074"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1074</td><td class="n">Alarm 39:4 MIRU 2 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1335" data-i="1075" data-acc="R" data-u="" id="obj-bi-1075"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1075</td><td class="n">Alarm 39:5 MIRU 2 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1336" data-i="1076" data-acc="R" data-u="" id="obj-bi-1076"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1076</td><td class="n">Alarm 39:6 MIRU 2 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1337" data-i="1077" data-acc="R" data-u="" id="obj-bi-1077"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1077</td><td class="n">Alarm 39:7 MIRU 2 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1338" data-i="1078" data-acc="R" data-u="" id="obj-bi-1078"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1078</td><td class="n">Alarm 39:8 MIRU 2 air flow below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1339" data-i="1079" data-acc="R" data-u="" id="obj-bi-1079"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1079</td><td class="n">Alarm 39:9 MIRU 2 air flow above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1340" data-i="1080" data-acc="R" data-u="" id="obj-bi-1080"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1080</td><td class="n">Alarm 39:10 MIRU 2 pressure below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1341" data-i="1081" data-acc="R" data-u="" id="obj-bi-1081"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1081</td><td class="n">Alarm 39:11 MIRU 2 pressure above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1342" data-i="1086" data-acc="R" data-u="" id="obj-bi-1086"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1086</td><td class="n">Alarm 40:1 MIRU 3 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1343" data-i="1087" data-acc="R" data-u="" id="obj-bi-1087"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1087</td><td class="n">Alarm 40:2 MIRU 3 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1344" data-i="1088" data-acc="R" data-u="" id="obj-bi-1088"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1088</td><td class="n">Alarm 40:3 MIRU 3 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1345" data-i="1089" data-acc="R" data-u="" id="obj-bi-1089"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1089</td><td class="n">Alarm 40:4 MIRU 3 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1346" data-i="1090" data-acc="R" data-u="" id="obj-bi-1090"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1090</td><td class="n">Alarm 40:5 MIRU 3 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1347" data-i="1091" data-acc="R" data-u="" id="obj-bi-1091"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1091</td><td class="n">Alarm 40:6 MIRU 3 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1348" data-i="1092" data-acc="R" data-u="" id="obj-bi-1092"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1092</td><td class="n">Alarm 40:7 MIRU 3 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1349" data-i="1093" data-acc="R" data-u="" id="obj-bi-1093"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1093</td><td class="n">Alarm 40:8 MIRU 3 air flow below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1350" data-i="1094" data-acc="R" data-u="" id="obj-bi-1094"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1094</td><td class="n">Alarm 40:9 MIRU 3 air flow above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1351" data-i="1095" data-acc="R" data-u="" id="obj-bi-1095"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1095</td><td class="n">Alarm 40:10 MIRU 3 pressure below set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1352" data-i="1096" data-acc="R" data-u="" id="obj-bi-1096"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1096</td><td class="n">Alarm 40:11 MIRU 3 pressure above set point alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1353" data-i="1101" data-acc="R" data-u="" id="obj-bi-1101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1101</td><td class="n">Alarm 41:1 MIRU 4 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1354" data-i="1102" data-acc="R" data-u="" id="obj-bi-1102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1102</td><td class="n">Alarm 41:2 MIRU 4 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1355" data-i="1103" data-acc="R" data-u="" id="obj-bi-1103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1103</td><td class="n">Alarm 41:3 MIRU 4 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1356" data-i="1104" data-acc="R" data-u="" id="obj-bi-1104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1104</td><td class="n">Alarm 41:4 MIRU 4 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1357" data-i="1105" data-acc="R" data-u="" id="obj-bi-1105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1105</td><td class="n">Alarm 41:5 MIRU 4 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1358" data-i="1106" data-acc="R" data-u="" id="obj-bi-1106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1106</td><td class="n">Alarm 41:6 MIRU 4 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1359" data-i="1107" data-acc="R" data-u="" id="obj-bi-1107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1107</td><td class="n">Alarm 41:7 MIRU 4 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1360" data-i="1116" data-acc="R" data-u="" id="obj-bi-1116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1116</td><td class="n">Alarm 42:1 MIRU 5 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1361" data-i="1117" data-acc="R" data-u="" id="obj-bi-1117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1117</td><td class="n">Alarm 42:2 MIRU 5 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1362" data-i="1118" data-acc="R" data-u="" id="obj-bi-1118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1118</td><td class="n">Alarm 42:3 MIRU 5 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1363" data-i="1119" data-acc="R" data-u="" id="obj-bi-1119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1119</td><td class="n">Alarm 42:4 MIRU 5 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1364" data-i="1120" data-acc="R" data-u="" id="obj-bi-1120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1120</td><td class="n">Alarm 42:5 MIRU 5 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1365" data-i="1121" data-acc="R" data-u="" id="obj-bi-1121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1121</td><td class="n">Alarm 42:6 MIRU 5 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1366" data-i="1122" data-acc="R" data-u="" id="obj-bi-1122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1122</td><td class="n">Alarm 42:7 MIRU 5 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1367" data-i="1131" data-acc="R" data-u="" id="obj-bi-1131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1131</td><td class="n">Alarm 43:1 MIRU 6 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1368" data-i="1132" data-acc="R" data-u="" id="obj-bi-1132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1132</td><td class="n">Alarm 43:2 MIRU 6 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1369" data-i="1133" data-acc="R" data-u="" id="obj-bi-1133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1133</td><td class="n">Alarm 43:3 MIRU 6 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1370" data-i="1134" data-acc="R" data-u="" id="obj-bi-1134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1134</td><td class="n">Alarm 43:4 MIRU 6 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1371" data-i="1135" data-acc="R" data-u="" id="obj-bi-1135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1135</td><td class="n">Alarm 43:5 MIRU 6 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1372" data-i="1136" data-acc="R" data-u="" id="obj-bi-1136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1136</td><td class="n">Alarm 43:6 MIRU 6 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1373" data-i="1137" data-acc="R" data-u="" id="obj-bi-1137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1137</td><td class="n">Alarm 43:7 MIRU 6 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1374" data-i="1146" data-acc="R" data-u="" id="obj-bi-1146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1146</td><td class="n">Alarm 44:1 MIRU 7 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1375" data-i="1147" data-acc="R" data-u="" id="obj-bi-1147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1147</td><td class="n">Alarm 44:2 MIRU 7 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1376" data-i="1148" data-acc="R" data-u="" id="obj-bi-1148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1148</td><td class="n">Alarm 44:3 MIRU 7 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1377" data-i="1149" data-acc="R" data-u="" id="obj-bi-1149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1149</td><td class="n">Alarm 44:4 MIRU 7 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1378" data-i="1150" data-acc="R" data-u="" id="obj-bi-1150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1150</td><td class="n">Alarm 44:5 MIRU 7 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1379" data-i="1151" data-acc="R" data-u="" id="obj-bi-1151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1151</td><td class="n">Alarm 44:6 MIRU 7 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1380" data-i="1152" data-acc="R" data-u="" id="obj-bi-1152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1152</td><td class="n">Alarm 44:7 MIRU 7 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1381" data-i="1161" data-acc="R" data-u="" id="obj-bi-1161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1161</td><td class="n">Alarm 45:1 MIRU 8 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1382" data-i="1162" data-acc="R" data-u="" id="obj-bi-1162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1162</td><td class="n">Alarm 45:2 MIRU 8 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1383" data-i="1163" data-acc="R" data-u="" id="obj-bi-1163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1163</td><td class="n">Alarm 45:3 MIRU 8 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1384" data-i="1164" data-acc="R" data-u="" id="obj-bi-1164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1164</td><td class="n">Alarm 45:4 MIRU 8 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1385" data-i="1165" data-acc="R" data-u="" id="obj-bi-1165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1165</td><td class="n">Alarm 45:5 MIRU 8 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1386" data-i="1166" data-acc="R" data-u="" id="obj-bi-1166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1166</td><td class="n">Alarm 45:6 MIRU 8 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1387" data-i="1167" data-acc="R" data-u="" id="obj-bi-1167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1167</td><td class="n">Alarm 45:7 MIRU 8 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1388" data-i="1176" data-acc="R" data-u="" id="obj-bi-1176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1176</td><td class="n">Alarm 46:1 MIRU 9 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1389" data-i="1177" data-acc="R" data-u="" id="obj-bi-1177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1177</td><td class="n">Alarm 46:2 MIRU 9 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1390" data-i="1178" data-acc="R" data-u="" id="obj-bi-1178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1178</td><td class="n">Alarm 46:3 MIRU 9 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1391" data-i="1179" data-acc="R" data-u="" id="obj-bi-1179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1179</td><td class="n">Alarm 46:4 MIRU 9 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1392" data-i="1180" data-acc="R" data-u="" id="obj-bi-1180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1180</td><td class="n">Alarm 46:5 MIRU 9 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1393" data-i="1181" data-acc="R" data-u="" id="obj-bi-1181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1181</td><td class="n">Alarm 46:6 MIRU 9 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1394" data-i="1182" data-acc="R" data-u="" id="obj-bi-1182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1182</td><td class="n">Alarm 46:7 MIRU 9 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1395" data-i="1191" data-acc="R" data-u="" id="obj-bi-1191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1191</td><td class="n">Alarm 47:1 MIRU 10 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1396" data-i="1192" data-acc="R" data-u="" id="obj-bi-1192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1192</td><td class="n">Alarm 47:2 MIRU 10 motor controller alarm tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1397" data-i="1193" data-acc="R" data-u="" id="obj-bi-1193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1193</td><td class="n">Alarm 47:3 MIRU 10 motor controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1398" data-i="1194" data-acc="R" data-u="" id="obj-bi-1194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1194</td><td class="n">Alarm 47:4 MIRU 10 air flow pressure sensor no. 0 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1399" data-i="1195" data-acc="R" data-u="" id="obj-bi-1195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1195</td><td class="n">Alarm 47:5 MIRU 10 pressure regulation sensor no. 1 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1400" data-i="1196" data-acc="R" data-u="" id="obj-bi-1196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1196</td><td class="n">Alarm 47:6 MIRU 10 temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1401" data-i="1197" data-acc="R" data-u="" id="obj-bi-1197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1197</td><td class="n">Alarm 47:7 MIRU 10 air flow/pressure set point deviation from alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1402" data-i="1221" data-acc="R" data-u="" id="obj-bi-1221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1221</td><td class="n">Alarm 49:1 Supply air fan no. 1A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1403" data-i="1222" data-acc="R" data-u="" id="obj-bi-1222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1222</td><td class="n">Alarm 49:2 Supply air fan no. 1A motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1404" data-i="1223" data-acc="R" data-u="" id="obj-bi-1223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1223</td><td class="n">Alarm 49:3 Supply air fan no. 1A motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1405" data-i="1224" data-acc="R" data-u="" id="obj-bi-1224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1224</td><td class="n">Alarm 49:4 Supply air fan no. 1A motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1406" data-i="1225" data-acc="R" data-u="" id="obj-bi-1225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1225</td><td class="n">Alarm 49:5 Supply air fan no. 1A motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1407" data-i="1226" data-acc="R" data-u="" id="obj-bi-1226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1226</td><td class="n">Alarm 49:6 Supply air fan no. 1A motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1408" data-i="1227" data-acc="R" data-u="" id="obj-bi-1227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1227</td><td class="n">Alarm 49:7 Supply air fan no. 1A motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1409" data-i="1228" data-acc="R" data-u="" id="obj-bi-1228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1228</td><td class="n">Alarm 49:8 Supply air fan no. 1A motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1410" data-i="1229" data-acc="R" data-u="" id="obj-bi-1229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1229</td><td class="n">Alarm 49:9 Supply air fan no. 1A motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1411" data-i="1230" data-acc="R" data-u="" id="obj-bi-1230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1230</td><td class="n">Alarm 49:10 Supply air fan no. 1A motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1412" data-i="1231" data-acc="R" data-u="" id="obj-bi-1231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1231</td><td class="n">Alarm 49:11 Supply air fan no. 1A motor controller internal com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1413" data-i="1236" data-acc="R" data-u="" id="obj-bi-1236"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1236</td><td class="n">Alarm 50:1 Supply air fan no. 2A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1414" data-i="1237" data-acc="R" data-u="" id="obj-bi-1237"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1237</td><td class="n">Alarm 50:2 Supply air fan no. 2A motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1415" data-i="1238" data-acc="R" data-u="" id="obj-bi-1238"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1238</td><td class="n">Alarm 50:3 Supply air fan no. 2A motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1416" data-i="1239" data-acc="R" data-u="" id="obj-bi-1239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1239</td><td class="n">Alarm 50:4 Supply air fan no. 2A motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1417" data-i="1240" data-acc="R" data-u="" id="obj-bi-1240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1240</td><td class="n">Alarm 50:5 Supply air fan no. 2A motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1418" data-i="1241" data-acc="R" data-u="" id="obj-bi-1241"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1241</td><td class="n">Alarm 50:6 Supply air fan no. 2A motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1419" data-i="1242" data-acc="R" data-u="" id="obj-bi-1242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1242</td><td class="n">Alarm 50:7 Supply air fan no. 2A motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1420" data-i="1243" data-acc="R" data-u="" id="obj-bi-1243"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1243</td><td class="n">Alarm 50:8 Supply air fan no. 2A motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1421" data-i="1244" data-acc="R" data-u="" id="obj-bi-1244"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1244</td><td class="n">Alarm 50:9 Supply air fan no. 2A motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1422" data-i="1245" data-acc="R" data-u="" id="obj-bi-1245"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1245</td><td class="n">Alarm 50:10 Supply air fan no. 2A motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1423" data-i="1246" data-acc="R" data-u="" id="obj-bi-1246"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1246</td><td class="n">Alarm 50:11 Supply air fan no. 2A motor controller internal com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1424" data-i="1251" data-acc="R" data-u="" id="obj-bi-1251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1251</td><td class="n">Alarm 51:1 Supply air fan no. 3A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1425" data-i="1252" data-acc="R" data-u="" id="obj-bi-1252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1252</td><td class="n">Alarm 51:2 Supply air fan no. 3A motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1426" data-i="1253" data-acc="R" data-u="" id="obj-bi-1253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1253</td><td class="n">Alarm 51:3 Supply air fan no. 3A motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1427" data-i="1254" data-acc="R" data-u="" id="obj-bi-1254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1254</td><td class="n">Alarm 51:4 Supply air fan no. 3A motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1428" data-i="1255" data-acc="R" data-u="" id="obj-bi-1255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1255</td><td class="n">Alarm 51:5 Supply air fan no. 3A motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1429" data-i="1256" data-acc="R" data-u="" id="obj-bi-1256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1256</td><td class="n">Alarm 51:6 Supply air fan no. 3A motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1430" data-i="1257" data-acc="R" data-u="" id="obj-bi-1257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1257</td><td class="n">Alarm 51:7 Supply air fan no. 3A motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1431" data-i="1258" data-acc="R" data-u="" id="obj-bi-1258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1258</td><td class="n">Alarm 51:8 Supply air fan no. 3A motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1432" data-i="1259" data-acc="R" data-u="" id="obj-bi-1259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1259</td><td class="n">Alarm 51:9 Supply air fan no. 3A motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1433" data-i="1260" data-acc="R" data-u="" id="obj-bi-1260"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1260</td><td class="n">Alarm 51:10 Supply air fan no. 3A motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1434" data-i="1261" data-acc="R" data-u="" id="obj-bi-1261"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1261</td><td class="n">Alarm 51:11 Supply air fan no. 3A motor controller internal com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1435" data-i="1266" data-acc="R" data-u="" id="obj-bi-1266"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1266</td><td class="n">Alarm 52:1 Supply air fan no. 1B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1436" data-i="1267" data-acc="R" data-u="" id="obj-bi-1267"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1267</td><td class="n">Alarm 52:2 Supply air fan no. 1B motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1437" data-i="1268" data-acc="R" data-u="" id="obj-bi-1268"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1268</td><td class="n">Alarm 52:3 Supply air fan no. 1B motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1438" data-i="1269" data-acc="R" data-u="" id="obj-bi-1269"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1269</td><td class="n">Alarm 52:4 Supply air fan no. 1B motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1439" data-i="1270" data-acc="R" data-u="" id="obj-bi-1270"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1270</td><td class="n">Alarm 52:5 Supply air fan no. 1B motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1440" data-i="1271" data-acc="R" data-u="" id="obj-bi-1271"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1271</td><td class="n">Alarm 52:6 Supply air fan no. 1B motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1441" data-i="1272" data-acc="R" data-u="" id="obj-bi-1272"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1272</td><td class="n">Alarm 52:7 Supply air fan no. 1B motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1442" data-i="1273" data-acc="R" data-u="" id="obj-bi-1273"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1273</td><td class="n">Alarm 52:8 Supply air fan no. 1B motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1443" data-i="1274" data-acc="R" data-u="" id="obj-bi-1274"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1274</td><td class="n">Alarm 52:9 Supply air fan no. 1B motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1444" data-i="1275" data-acc="R" data-u="" id="obj-bi-1275"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1275</td><td class="n">Alarm 52:10 Supply air fan no. 1B motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1445" data-i="1281" data-acc="R" data-u="" id="obj-bi-1281"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1281</td><td class="n">Alarm 53:1 Supply air fan no. 2B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1446" data-i="1282" data-acc="R" data-u="" id="obj-bi-1282"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1282</td><td class="n">Alarm 53:2 Supply air fan no. 2B motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1447" data-i="1283" data-acc="R" data-u="" id="obj-bi-1283"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1283</td><td class="n">Alarm 53:3 Supply air fan no. 2B motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1448" data-i="1284" data-acc="R" data-u="" id="obj-bi-1284"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1284</td><td class="n">Alarm 53:4 Supply air fan no. 2B motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1449" data-i="1285" data-acc="R" data-u="" id="obj-bi-1285"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1285</td><td class="n">Alarm 53:5 Supply air fan no. 2B motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1450" data-i="1286" data-acc="R" data-u="" id="obj-bi-1286"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1286</td><td class="n">Alarm 53:6 Supply air fan no. 2B motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1451" data-i="1287" data-acc="R" data-u="" id="obj-bi-1287"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1287</td><td class="n">Alarm 53:7 Supply air fan no. 2B motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1452" data-i="1288" data-acc="R" data-u="" id="obj-bi-1288"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1288</td><td class="n">Alarm 53:8 Supply air fan no. 2B motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1453" data-i="1289" data-acc="R" data-u="" id="obj-bi-1289"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1289</td><td class="n">Alarm 53:9 Supply air fan no. 2B motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1454" data-i="1290" data-acc="R" data-u="" id="obj-bi-1290"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1290</td><td class="n">Alarm 53:10 Supply air fan no. 2B motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1455" data-i="1296" data-acc="R" data-u="" id="obj-bi-1296"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1296</td><td class="n">Alarm 54:1 Supply air fan no. 3B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1456" data-i="1297" data-acc="R" data-u="" id="obj-bi-1297"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1297</td><td class="n">Alarm 54:2 Supply air fan no. 3B motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1457" data-i="1298" data-acc="R" data-u="" id="obj-bi-1298"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1298</td><td class="n">Alarm 54:3 Supply air fan no. 3B motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1458" data-i="1299" data-acc="R" data-u="" id="obj-bi-1299"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1299</td><td class="n">Alarm 54:4 Supply air fan no. 3B motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1459" data-i="1300" data-acc="R" data-u="" id="obj-bi-1300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1300</td><td class="n">Alarm 54:5 Supply air fan no. 3B motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1460" data-i="1301" data-acc="R" data-u="" id="obj-bi-1301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1301</td><td class="n">Alarm 54:6 Supply air fan no. 3B motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1461" data-i="1302" data-acc="R" data-u="" id="obj-bi-1302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1302</td><td class="n">Alarm 54:7 Supply air fan no. 3B motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1462" data-i="1303" data-acc="R" data-u="" id="obj-bi-1303"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1303</td><td class="n">Alarm 54:8 Supply air fan no. 3B motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1463" data-i="1304" data-acc="R" data-u="" id="obj-bi-1304"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1304</td><td class="n">Alarm 54:9 Supply air fan no. 3B motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1464" data-i="1305" data-acc="R" data-u="" id="obj-bi-1305"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1305</td><td class="n">Alarm 54:10 Supply air fan no. 3B motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1465" data-i="1311" data-acc="R" data-u="" id="obj-bi-1311"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1311</td><td class="n">Alarm 55:1 Extract air fan no. 1A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1466" data-i="1312" data-acc="R" data-u="" id="obj-bi-1312"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1312</td><td class="n">Alarm 55:2 Extract air fan no. 1A motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1467" data-i="1313" data-acc="R" data-u="" id="obj-bi-1313"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1313</td><td class="n">Alarm 55:3 Extract air fan no. 1A motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1468" data-i="1314" data-acc="R" data-u="" id="obj-bi-1314"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1314</td><td class="n">Alarm 55:4 Extract air fan no. 1A motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1469" data-i="1315" data-acc="R" data-u="" id="obj-bi-1315"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1315</td><td class="n">Alarm 55:5 Extract air fan no. 1A motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1470" data-i="1316" data-acc="R" data-u="" id="obj-bi-1316"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1316</td><td class="n">Alarm 55:6 Extract air fan no. 1A motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1471" data-i="1317" data-acc="R" data-u="" id="obj-bi-1317"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1317</td><td class="n">Alarm 55:7 Extract air fan no. 1A motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1472" data-i="1318" data-acc="R" data-u="" id="obj-bi-1318"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1318</td><td class="n">Alarm 55:8 Extract air fan no. 1A motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1473" data-i="1319" data-acc="R" data-u="" id="obj-bi-1319"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1319</td><td class="n">Alarm 55:9 Extract air fan no. 1A motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1474" data-i="1320" data-acc="R" data-u="" id="obj-bi-1320"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1320</td><td class="n">Alarm 55:10 Extract air fan no. 1A motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1475" data-i="1321" data-acc="R" data-u="" id="obj-bi-1321"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1321</td><td class="n">Alarm 55:11 Extract air fan no. 1A motor controller internal com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1476" data-i="1326" data-acc="R" data-u="" id="obj-bi-1326"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1326</td><td class="n">Alarm 56:1 Extract air fan no. 2A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1477" data-i="1327" data-acc="R" data-u="" id="obj-bi-1327"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1327</td><td class="n">Alarm 56:2 Extract air fan no. 2A motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1478" data-i="1328" data-acc="R" data-u="" id="obj-bi-1328"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1328</td><td class="n">Alarm 56:3 Extract air fan no. 2A motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1479" data-i="1329" data-acc="R" data-u="" id="obj-bi-1329"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1329</td><td class="n">Alarm 56:4 Extract air fan no. 2A motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1480" data-i="1330" data-acc="R" data-u="" id="obj-bi-1330"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1330</td><td class="n">Alarm 56:5 Extract air fan no. 2A motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1481" data-i="1331" data-acc="R" data-u="" id="obj-bi-1331"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1331</td><td class="n">Alarm 56:6 Extract air fan no. 2A motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1482" data-i="1332" data-acc="R" data-u="" id="obj-bi-1332"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1332</td><td class="n">Alarm 56:7 Extract air fan no. 2A motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1483" data-i="1333" data-acc="R" data-u="" id="obj-bi-1333"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1333</td><td class="n">Alarm 56:8 Extract air fan no. 2A motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1484" data-i="1334" data-acc="R" data-u="" id="obj-bi-1334"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1334</td><td class="n">Alarm 56:9 Extract air fan no. 2A motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1485" data-i="1335" data-acc="R" data-u="" id="obj-bi-1335"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1335</td><td class="n">Alarm 56:10 Extract air fan no. 2A motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1486" data-i="1336" data-acc="R" data-u="" id="obj-bi-1336"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1336</td><td class="n">Alarm 56:11 Extract air fan no. 2A motor controller internal com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1487" data-i="1341" data-acc="R" data-u="" id="obj-bi-1341"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1341</td><td class="n">Alarm 57:1 Extract air fan no. 3A com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1488" data-i="1342" data-acc="R" data-u="" id="obj-bi-1342"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1342</td><td class="n">Alarm 57:2 Extract air fan no. 3A motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1489" data-i="1343" data-acc="R" data-u="" id="obj-bi-1343"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1343</td><td class="n">Alarm 57:3 Extract air fan no. 3A motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1490" data-i="1344" data-acc="R" data-u="" id="obj-bi-1344"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1344</td><td class="n">Alarm 57:4 Extract air fan no. 3A motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1491" data-i="1345" data-acc="R" data-u="" id="obj-bi-1345"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1345</td><td class="n">Alarm 57:5 Extract air fan no. 3A motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1492" data-i="1346" data-acc="R" data-u="" id="obj-bi-1346"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1346</td><td class="n">Alarm 57:6 Extract air fan no. 3A motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1493" data-i="1347" data-acc="R" data-u="" id="obj-bi-1347"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1347</td><td class="n">Alarm 57:7 Extract air fan no. 3A motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1494" data-i="1348" data-acc="R" data-u="" id="obj-bi-1348"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1348</td><td class="n">Alarm 57:8 Extract air fan no. 3A motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1495" data-i="1349" data-acc="R" data-u="" id="obj-bi-1349"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1349</td><td class="n">Alarm 57:9 Extract air fan no. 3A motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1496" data-i="1350" data-acc="R" data-u="" id="obj-bi-1350"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1350</td><td class="n">Alarm 57:10 Extract air fan no. 3A motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1497" data-i="1351" data-acc="R" data-u="" id="obj-bi-1351"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1351</td><td class="n">Alarm 57:11 Extract air fan no. 3A motor controller internal com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1498" data-i="1356" data-acc="R" data-u="" id="obj-bi-1356"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1356</td><td class="n">Alarm 58:1 Extract air fan no. 1B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1499" data-i="1357" data-acc="R" data-u="" id="obj-bi-1357"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1357</td><td class="n">Alarm 58:2 Extract air fan no. 1B motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1500" data-i="1358" data-acc="R" data-u="" id="obj-bi-1358"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1358</td><td class="n">Alarm 58:3 Extract air fan no. 1B motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1501" data-i="1359" data-acc="R" data-u="" id="obj-bi-1359"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1359</td><td class="n">Alarm 58:4 Extract air fan no. 1B motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1502" data-i="1360" data-acc="R" data-u="" id="obj-bi-1360"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1360</td><td class="n">Alarm 58:5 Extract air fan no. 1B motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1503" data-i="1361" data-acc="R" data-u="" id="obj-bi-1361"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1361</td><td class="n">Alarm 58:6 Extract air fan no. 1B motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1504" data-i="1362" data-acc="R" data-u="" id="obj-bi-1362"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1362</td><td class="n">Alarm 58:7 Extract air fan no. 1B motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1505" data-i="1363" data-acc="R" data-u="" id="obj-bi-1363"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1363</td><td class="n">Alarm 58:8 Extract air fan no. 1B motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1506" data-i="1364" data-acc="R" data-u="" id="obj-bi-1364"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1364</td><td class="n">Alarm 58:9 Extract air fan no. 1B motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1507" data-i="1365" data-acc="R" data-u="" id="obj-bi-1365"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1365</td><td class="n">Alarm 58:10 Extract air fan no. 1B motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1508" data-i="1371" data-acc="R" data-u="" id="obj-bi-1371"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1371</td><td class="n">Alarm 59:1 Extract air fan no. 2B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1509" data-i="1372" data-acc="R" data-u="" id="obj-bi-1372"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1372</td><td class="n">Alarm 59:2 Extract air fan no. 2B motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1510" data-i="1373" data-acc="R" data-u="" id="obj-bi-1373"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1373</td><td class="n">Alarm 59:3 Extract air fan no. 2B motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1511" data-i="1374" data-acc="R" data-u="" id="obj-bi-1374"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1374</td><td class="n">Alarm 59:4 Extract air fan no. 2B motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1512" data-i="1375" data-acc="R" data-u="" id="obj-bi-1375"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1375</td><td class="n">Alarm 59:5 Extract air fan no. 2B motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1513" data-i="1376" data-acc="R" data-u="" id="obj-bi-1376"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1376</td><td class="n">Alarm 59:6 Extract air fan no. 2B motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1514" data-i="1377" data-acc="R" data-u="" id="obj-bi-1377"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1377</td><td class="n">Alarm 59:7 Extract air fan no. 2B motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1515" data-i="1378" data-acc="R" data-u="" id="obj-bi-1378"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1378</td><td class="n">Alarm 59:8 Extract air fan no. 2B motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1516" data-i="1379" data-acc="R" data-u="" id="obj-bi-1379"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1379</td><td class="n">Alarm 59:9 Extract air fan no. 2B motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1517" data-i="1380" data-acc="R" data-u="" id="obj-bi-1380"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1380</td><td class="n">Alarm 59:10 Extract air fan no. 2B motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1518" data-i="1386" data-acc="R" data-u="" id="obj-bi-1386"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1386</td><td class="n">Alarm 60:1 Extract air fan no. 3B com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1519" data-i="1387" data-acc="R" data-u="" id="obj-bi-1387"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1387</td><td class="n">Alarm 60:2 Extract air fan no. 3B motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1520" data-i="1388" data-acc="R" data-u="" id="obj-bi-1388"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1388</td><td class="n">Alarm 60:3 Extract air fan no. 3B motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1521" data-i="1389" data-acc="R" data-u="" id="obj-bi-1389"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1389</td><td class="n">Alarm 60:4 Extract air fan no. 3B motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1522" data-i="1390" data-acc="R" data-u="" id="obj-bi-1390"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1390</td><td class="n">Alarm 60:5 Extract air fan no. 3B motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1523" data-i="1391" data-acc="R" data-u="" id="obj-bi-1391"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1391</td><td class="n">Alarm 60:6 Extract air fan no. 3B motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1524" data-i="1392" data-acc="R" data-u="" id="obj-bi-1392"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1392</td><td class="n">Alarm 60:7 Extract air fan no. 3B motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1525" data-i="1393" data-acc="R" data-u="" id="obj-bi-1393"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1393</td><td class="n">Alarm 60:8 Extract air fan no. 3B motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1526" data-i="1394" data-acc="R" data-u="" id="obj-bi-1394"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1394</td><td class="n">Alarm 60:9 Extract air fan no. 3B motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1527" data-i="1395" data-acc="R" data-u="" id="obj-bi-1395"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1395</td><td class="n">Alarm 60:10 Extract air fan no. 3B motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1528" data-i="1401" data-acc="R" data-u="" id="obj-bi-1401"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1401</td><td class="n">Alarm 61:1 Supply air fan no. 1A I/O-module com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1529" data-i="1406" data-acc="R" data-u="" id="obj-bi-1406"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1406</td><td class="n">Alarm 61:6 Supply air fan no. 2A I/O-module com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1530" data-i="1411" data-acc="R" data-u="" id="obj-bi-1411"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1411</td><td class="n">Alarm 61:11 Supply air fan no. 3A I/O-module com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1531" data-i="1416" data-acc="R" data-u="" id="obj-bi-1416"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1416</td><td class="n">Alarm 62:1 Extract air fan no. 1A I/O-module com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1532" data-i="1421" data-acc="R" data-u="" id="obj-bi-1421"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1421</td><td class="n">Alarm 62:6 Extract air fan no. 2A I/O-module com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1533" data-i="1426" data-acc="R" data-u="" id="obj-bi-1426"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1426</td><td class="n">Alarm 62:11 Extract air fan no. 3A I/O-module com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1534" data-i="1431" data-acc="R" data-u="" id="obj-bi-1431"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1431</td><td class="n">Alarm 63:1 MIRU 1 I/O-module com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1535" data-i="1436" data-acc="R" data-u="" id="obj-bi-1436"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1436</td><td class="n">Alarm 63:6 MIRU 2 I/O-module com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1536" data-i="1441" data-acc="R" data-u="" id="obj-bi-1441"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1441</td><td class="n">Alarm 63:11 MIRU 3 I/O-module com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1537" data-i="1446" data-acc="R" data-u="" id="obj-bi-1446"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1446</td><td class="n">Alarm 64:1 Supply air fan no. 1A common A-alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1538" data-i="1448" data-acc="R" data-u="" id="obj-bi-1448"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1448</td><td class="n">Alarm 64:3 Supply air fan no. 1A common B-alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1539" data-i="1450" data-acc="R" data-u="" id="obj-bi-1450"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1450</td><td class="n">Alarm 64:5 Supply air fan no. 1A common warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1540" data-i="1451" data-acc="R" data-u="" id="obj-bi-1451"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1451</td><td class="n">Alarm 64:6 Supply air fan no. 2A common A-alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1541" data-i="1453" data-acc="R" data-u="" id="obj-bi-1453"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1453</td><td class="n">Alarm 64:8 Supply air fan no. 2A common B-alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1542" data-i="1455" data-acc="R" data-u="" id="obj-bi-1455"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1455</td><td class="n">Alarm 64:10 Supply air fan no. 2A common warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1543" data-i="1456" data-acc="R" data-u="" id="obj-bi-1456"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1456</td><td class="n">Alarm 64:11 Supply air fan no. 3A common A-alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1544" data-i="1458" data-acc="R" data-u="" id="obj-bi-1458"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1458</td><td class="n">Alarm 64:13 Supply air fan no. 3A common B-alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1545" data-i="1460" data-acc="R" data-u="" id="obj-bi-1460"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1460</td><td class="n">Alarm 64:15 Supply air fan no. 3A common warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1546" data-i="1461" data-acc="R" data-u="" id="obj-bi-1461"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1461</td><td class="n">Alarm 65:1 Extract air fan no. 1A common A-alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1547" data-i="1463" data-acc="R" data-u="" id="obj-bi-1463"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1463</td><td class="n">Alarm 65:3 Extract air fan no. 1A common B-alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1548" data-i="1465" data-acc="R" data-u="" id="obj-bi-1465"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1465</td><td class="n">Alarm 65:5 Extract air fan no. 1A common warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1549" data-i="1466" data-acc="R" data-u="" id="obj-bi-1466"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1466</td><td class="n">Alarm 65:6 Extract air fan no. 2A common A-alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1550" data-i="1468" data-acc="R" data-u="" id="obj-bi-1468"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1468</td><td class="n">Alarm 65:8 Extract air fan no. 2A common B-alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1551" data-i="1470" data-acc="R" data-u="" id="obj-bi-1470"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1470</td><td class="n">Alarm 65:10 Extract air fan no. 2A common warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1552" data-i="1471" data-acc="R" data-u="" id="obj-bi-1471"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1471</td><td class="n">Alarm 65:11 Extract air fan no. 3A common A-alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1553" data-i="1473" data-acc="R" data-u="" id="obj-bi-1473"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1473</td><td class="n">Alarm 65:13 Extract air fan no. 3A common B-alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1554" data-i="1475" data-acc="R" data-u="" id="obj-bi-1475"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1475</td><td class="n">Alarm 65:15 Extract air fan no. 3A common warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1555" data-i="1536" data-acc="R" data-u="" id="obj-bi-1536"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1536</td><td class="n">Alarm 70:1 H/C controls com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1556" data-i="1537" data-acc="R" data-u="" id="obj-bi-1537"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1537</td><td class="n">Alarm 70:2 H/C controls internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1557" data-i="1538" data-acc="R" data-u="" id="obj-bi-1538"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1538</td><td class="n">Alarm 70:3 H/C controls clock circuit defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1558" data-i="1540" data-acc="R" data-u="" id="obj-bi-1540"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1540</td><td class="n">Alarm 70:5 H/C defrost pressure sensor no. D com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1559" data-i="1541" data-acc="R" data-u="" id="obj-bi-1541"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1541</td><td class="n">Alarm 70:6 H/C defrost I/O-module no. 5 com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1560" data-i="1542" data-acc="R" data-u="" id="obj-bi-1542"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1542</td><td class="n">Alarm 70:7 H/C defrost recirculation damper monitoring tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1561" data-i="1543" data-acc="R" data-u="" id="obj-bi-1543"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1543</td><td class="n">Alarm 70:8 H/C defrost electrical heater overheat protection tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1562" data-i="1544" data-acc="R" data-u="" id="obj-bi-1544"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1544</td><td class="n">Alarm 70:9 H/C defrost time above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1563" data-i="1546" data-acc="R" data-u="" id="obj-bi-1546"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1546</td><td class="n">Alarm 70:11 H/C defrost interval above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1564" data-i="1547" data-acc="R" data-u="" id="obj-bi-1547"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1547</td><td class="n">Alarm 70:12 H/C wrong phase sequence</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1565" data-i="1551" data-acc="R" data-u="" id="obj-bi-1551"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1551</td><td class="n">Alarm 71:1 H/C compressor motor control com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1566" data-i="1552" data-acc="R" data-u="" id="obj-bi-1552"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1552</td><td class="n">Alarm 71:2 H/C compressor motor control start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1567" data-i="1553" data-acc="R" data-u="" id="obj-bi-1553"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1553</td><td class="n">Alarm 71:3 H/C compressor motor controller over or under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1568" data-i="1554" data-acc="R" data-u="" id="obj-bi-1554"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1554</td><td class="n">Alarm 71:4 H/C compressor out of operation range</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1569" data-i="1559" data-acc="R" data-u="" id="obj-bi-1559"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1559</td><td class="n">Alarm 71:9 H/C expansion valve controller com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1570" data-i="1566" data-acc="R" data-u="" id="obj-bi-1566"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1566</td><td class="n">Alarm 72:1 H/C high pressure switch tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1571" data-i="1567" data-acc="R" data-u="" id="obj-bi-1567"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1567</td><td class="n">Alarm 72:2 H/C high pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1572" data-i="1568" data-acc="R" data-u="" id="obj-bi-1568"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1568</td><td class="n">Alarm 72:3 H/C thermal switch compressor no. 1 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1573" data-i="1569" data-acc="R" data-u="" id="obj-bi-1569"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1569</td><td class="n">Alarm 72:4 H/C discharge temperature above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1574" data-i="1570" data-acc="R" data-u="" id="obj-bi-1570"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1570</td><td class="n">Alarm 72:5 H/C discharge temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1575" data-i="1571" data-acc="R" data-u="" id="obj-bi-1571"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1571</td><td class="n">Alarm 72:6 H/C high pressure sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1576" data-i="1572" data-acc="R" data-u="" id="obj-bi-1572"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1572</td><td class="n">Alarm 72:7 H/C low pressure sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1577" data-i="1573" data-acc="R" data-u="" id="obj-bi-1573"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1573</td><td class="n">Alarm 72:8 H/C suction temperature sensor defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1578" data-i="1574" data-acc="R" data-u="" id="obj-bi-1574"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1574</td><td class="n">Alarm 72:9 H/C pressure difference below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1579" data-i="1575" data-acc="R" data-u="" id="obj-bi-1575"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1575</td><td class="n">Alarm 72:10 H/C maintenance and compressor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1580" data-i="1576" data-acc="R" data-u="" id="obj-bi-1576"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1576</td><td class="n">Alarm 72:11 H/C superheat temperature below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1581" data-i="1577" data-acc="R" data-u="" id="obj-bi-1577"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1577</td><td class="n">Alarm 72:12 H/C unloading of low pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1582" data-i="1578" data-acc="R" data-u="" id="obj-bi-1578"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1578</td><td class="n">Alarm 72:13 H/C unloading of high pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1583" data-i="1579" data-acc="R" data-u="" id="obj-bi-1579"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1579</td><td class="n">Alarm 72:14 H/C low pressure below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1584" data-i="1580" data-acc="R" data-u="" id="obj-bi-1580"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1580</td><td class="n">Alarm 72:15 H/C thermal switch compressor no. 2 tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1585" data-i="1642" data-acc="R" data-u="" id="obj-bi-1642"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1642</td><td class="n">Alarm 77:2 MIRU 1 motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1586" data-i="1643" data-acc="R" data-u="" id="obj-bi-1643"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1643</td><td class="n">Alarm 77:3 MIRU 1 motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1587" data-i="1644" data-acc="R" data-u="" id="obj-bi-1644"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1644</td><td class="n">Alarm 77:4 MIRU 1 motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1588" data-i="1645" data-acc="R" data-u="" id="obj-bi-1645"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1645</td><td class="n">Alarm 77:5 MIRU 1 motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1589" data-i="1646" data-acc="R" data-u="" id="obj-bi-1646"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1646</td><td class="n">Alarm 77:6 MIRU 1 motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1590" data-i="1647" data-acc="R" data-u="" id="obj-bi-1647"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1647</td><td class="n">Alarm 77:7 MIRU 1 motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1591" data-i="1648" data-acc="R" data-u="" id="obj-bi-1648"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1648</td><td class="n">Alarm 77:8 MIRU 1 motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1592" data-i="1649" data-acc="R" data-u="" id="obj-bi-1649"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1649</td><td class="n">Alarm 77:9 MIRU 1 motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1593" data-i="1650" data-acc="R" data-u="" id="obj-bi-1650"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1650</td><td class="n">Alarm 77:10 MIRU 1 motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1594" data-i="1651" data-acc="R" data-u="" id="obj-bi-1651"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1651</td><td class="n">Alarm 77:11 MIRU 1 motor controller internal com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1595" data-i="1657" data-acc="R" data-u="" id="obj-bi-1657"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1657</td><td class="n">Alarm 78:2 MIRU 2 motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1596" data-i="1658" data-acc="R" data-u="" id="obj-bi-1658"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1658</td><td class="n">Alarm 78:3 MIRU 2 motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1597" data-i="1659" data-acc="R" data-u="" id="obj-bi-1659"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1659</td><td class="n">Alarm 78:4 MIRU 2 motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1598" data-i="1660" data-acc="R" data-u="" id="obj-bi-1660"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1660</td><td class="n">Alarm 78:5 MIRU 2 motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1599" data-i="1661" data-acc="R" data-u="" id="obj-bi-1661"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1661</td><td class="n">Alarm 78:6 MIRU 2 motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1600" data-i="1662" data-acc="R" data-u="" id="obj-bi-1662"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1662</td><td class="n">Alarm 78:7 MIRU 2 motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1601" data-i="1663" data-acc="R" data-u="" id="obj-bi-1663"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1663</td><td class="n">Alarm 78:8 MIRU 2 motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1602" data-i="1664" data-acc="R" data-u="" id="obj-bi-1664"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1664</td><td class="n">Alarm 78:9 MIRU 2 motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1603" data-i="1665" data-acc="R" data-u="" id="obj-bi-1665"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1665</td><td class="n">Alarm 78:10 MIRU 2 motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1604" data-i="1666" data-acc="R" data-u="" id="obj-bi-1666"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1666</td><td class="n">Alarm 78:11 MIRU 2 motor controller internal com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1605" data-i="1672" data-acc="R" data-u="" id="obj-bi-1672"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1672</td><td class="n">Alarm 79:2 MIRU 3 motor controller over current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1606" data-i="1673" data-acc="R" data-u="" id="obj-bi-1673"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1673</td><td class="n">Alarm 79:3 MIRU 3 motor controller under voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1607" data-i="1674" data-acc="R" data-u="" id="obj-bi-1674"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1674</td><td class="n">Alarm 79:4 MIRU 3 motor controller over voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1608" data-i="1675" data-acc="R" data-u="" id="obj-bi-1675"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1675</td><td class="n">Alarm 79:5 MIRU 3 motor controller over temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1609" data-i="1676" data-acc="R" data-u="" id="obj-bi-1676"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1676</td><td class="n">Alarm 79:6 MIRU 3 motor controller start error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1610" data-i="1677" data-acc="R" data-u="" id="obj-bi-1677"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1677</td><td class="n">Alarm 79:7 MIRU 3 motor controller ripple error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1611" data-i="1678" data-acc="R" data-u="" id="obj-bi-1678"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1678</td><td class="n">Alarm 79:8 MIRU 3 motor controller phase error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1612" data-i="1679" data-acc="R" data-u="" id="obj-bi-1679"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1679</td><td class="n">Alarm 79:9 MIRU 3 motor controller internal memory error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1613" data-i="1680" data-acc="R" data-u="" id="obj-bi-1680"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1680</td><td class="n">Alarm 79:10 MIRU 3 motor controller current reduction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1614" data-i="1681" data-acc="R" data-u="" id="obj-bi-1681"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1681</td><td class="n">Alarm 79:11 MIRU 3 motor controller internal com. error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1615" data-i="1702" data-acc="R" data-u="" id="obj-bi-1702"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1702</td><td class="n">Alarm 81:2 SMART Link no. 1 supply air flow below defrost alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1616" data-i="1703" data-acc="R" data-u="" id="obj-bi-1703"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1703</td><td class="n">Alarm 81:3 SMART Link no. 1 High pressure switch tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1617" data-i="1704" data-acc="R" data-u="" id="obj-bi-1704"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1704</td><td class="n">Alarm 81:4 SMART Link no. 1 High pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1618" data-i="1705" data-acc="R" data-u="" id="obj-bi-1705"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1705</td><td class="n">Alarm 81:5 SMART Link no. 1 Low pressure below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1619" data-i="1706" data-acc="R" data-u="" id="obj-bi-1706"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1706</td><td class="n">Alarm 81:6 SMART Link no. 1 Evaporation temperature below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1620" data-i="1707" data-acc="R" data-u="" id="obj-bi-1707"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1707</td><td class="n">Alarm 81:7 SMART Link no. 1 Inverter group alarm (Power+)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1621" data-i="1708" data-acc="R" data-u="" id="obj-bi-1708"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1708</td><td class="n">Alarm 81:8 SMART Link no. 1 Envelope alarm.</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1622" data-i="1709" data-acc="R" data-u="" id="obj-bi-1709"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1709</td><td class="n">Alarm 81:9 SMART Link no. 1 Starting up of faulty compressor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1623" data-i="1710" data-acc="R" data-u="" id="obj-bi-1710"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1710</td><td class="n">Alarm 81:10 SMART Link no. 1 Discharge temperature above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1624" data-i="1711" data-acc="R" data-u="" id="obj-bi-1711"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1711</td><td class="n">Alarm 81:11 SMART Link no. 1 Pressure difference below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1625" data-i="1717" data-acc="R" data-u="" id="obj-bi-1717"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1717</td><td class="n">Alarm 82:2 SMART Link no. 2 supply air flow below defrost alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1626" data-i="1718" data-acc="R" data-u="" id="obj-bi-1718"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1718</td><td class="n">Alarm 82:3 SMART Link no. 2 High pressure switch tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1627" data-i="1719" data-acc="R" data-u="" id="obj-bi-1719"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1719</td><td class="n">Alarm 82:4 SMART Link no. 2 High pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1628" data-i="1720" data-acc="R" data-u="" id="obj-bi-1720"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1720</td><td class="n">Alarm 82:5 SMART Link no. 2 Low pressure below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1629" data-i="1721" data-acc="R" data-u="" id="obj-bi-1721"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1721</td><td class="n">Alarm 82:6 SMART Link no. 2 Evaporation temperature below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1630" data-i="1722" data-acc="R" data-u="" id="obj-bi-1722"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1722</td><td class="n">Alarm 82:7 SMART Link no. 2 Inverter group alarm (Power+)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1631" data-i="1723" data-acc="R" data-u="" id="obj-bi-1723"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1723</td><td class="n">Alarm 82:8 SMART Link no. 2 Envelope alarm.</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1632" data-i="1724" data-acc="R" data-u="" id="obj-bi-1724"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1724</td><td class="n">Alarm 82:9 SMART Link no. 2 Starting up of faulty compressor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1633" data-i="1725" data-acc="R" data-u="" id="obj-bi-1725"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1725</td><td class="n">Alarm 82:10 SMART Link no. 2 Discharge temperature above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1634" data-i="1726" data-acc="R" data-u="" id="obj-bi-1726"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1726</td><td class="n">Alarm 82:11 SMART Link no. 2 Pressure difference below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1635" data-i="1732" data-acc="R" data-u="" id="obj-bi-1732"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1732</td><td class="n">Alarm 83:2 SMART Link no. 3 supply air flow below defrost alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1636" data-i="1733" data-acc="R" data-u="" id="obj-bi-1733"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1733</td><td class="n">Alarm 83:3 SMART Link no. 3 High pressure switch tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1637" data-i="1734" data-acc="R" data-u="" id="obj-bi-1734"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1734</td><td class="n">Alarm 83:4 SMART Link no. 3 High pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1638" data-i="1735" data-acc="R" data-u="" id="obj-bi-1735"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1735</td><td class="n">Alarm 83:5 SMART Link no. 3 Low pressure below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1639" data-i="1736" data-acc="R" data-u="" id="obj-bi-1736"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1736</td><td class="n">Alarm 83:6 SMART Link no. 3 Evaporation temperature below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1640" data-i="1737" data-acc="R" data-u="" id="obj-bi-1737"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1737</td><td class="n">Alarm 83:7 SMART Link no. 3 Inverter group alarm (Power+)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1641" data-i="1738" data-acc="R" data-u="" id="obj-bi-1738"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1738</td><td class="n">Alarm 83:8 SMART Link no. 3 Envelope alarm.</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1642" data-i="1739" data-acc="R" data-u="" id="obj-bi-1739"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1739</td><td class="n">Alarm 83:9 SMART Link no. 3 Starting up of faulty compressor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1643" data-i="1740" data-acc="R" data-u="" id="obj-bi-1740"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1740</td><td class="n">Alarm 83:10 SMART Link no. 3 Discharge temperature above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1644" data-i="1741" data-acc="R" data-u="" id="obj-bi-1741"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1741</td><td class="n">Alarm 83:11 SMART Link no. 3 Pressure difference below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1645" data-i="1747" data-acc="R" data-u="" id="obj-bi-1747"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1747</td><td class="n">Alarm 84:2 SMART Link no. 4 supply air flow below defrost alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1646" data-i="1748" data-acc="R" data-u="" id="obj-bi-1748"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1748</td><td class="n">Alarm 84:3 SMART Link no. 4 High pressure switch tripped</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1647" data-i="1749" data-acc="R" data-u="" id="obj-bi-1749"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1749</td><td class="n">Alarm 84:4 SMART Link no. 4 High pressure above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1648" data-i="1750" data-acc="R" data-u="" id="obj-bi-1750"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1750</td><td class="n">Alarm 84:5 SMART Link no. 4 Low pressure below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1649" data-i="1751" data-acc="R" data-u="" id="obj-bi-1751"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1751</td><td class="n">Alarm 84:6 SMART Link no. 4 Evaporation temperature below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1650" data-i="1752" data-acc="R" data-u="" id="obj-bi-1752"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1752</td><td class="n">Alarm 84:7 SMART Link no. 4 Inverter group alarm (Power+)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1651" data-i="1753" data-acc="R" data-u="" id="obj-bi-1753"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1753</td><td class="n">Alarm 84:8 SMART Link no. 4 Envelope alarm.</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1652" data-i="1754" data-acc="R" data-u="" id="obj-bi-1754"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1754</td><td class="n">Alarm 84:9 SMART Link no. 4 Starting up of faulty compressor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1653" data-i="1755" data-acc="R" data-u="" id="obj-bi-1755"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1755</td><td class="n">Alarm 84:10 SMART Link no. 4 Discharge temperature above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1654" data-i="1756" data-acc="R" data-u="" id="obj-bi-1756"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1756</td><td class="n">Alarm 84:11 SMART Link no. 4 Pressure difference below alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1655" data-i="1911" data-acc="R" data-u="" id="obj-bi-1911"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1911</td><td class="n">Info 95:1 Supply air pre filter calibration performed at low air flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1656" data-i="1912" data-acc="R" data-u="" id="obj-bi-1912"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1912</td><td class="n">Info 95:2 Extract air pre filter calibration performed at low air flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1657" data-i="1913" data-acc="R" data-u="" id="obj-bi-1913"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1913</td><td class="n">Info 95:3 Supply air AHU filter calibration performed at low air flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1658" data-i="1914" data-acc="R" data-u="" id="obj-bi-1914"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1914</td><td class="n">Info 95:4 Extract air AHU filter calibration performed at low air flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1659" data-i="1915" data-acc="R" data-u="" id="obj-bi-1915"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1915</td><td class="n">Info 95:5 End filter calibration performed at low air flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1660" data-i="1924" data-acc="R" data-u="" id="obj-bi-1924"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1924</td><td class="n">Info 95:14 Reduced humidity recovery time above alarm limit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1661" data-i="1925" data-acc="R" data-u="" id="obj-bi-1925"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1925</td><td class="n">Info 95:15 Supply air humidity level above outdoor air level</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1662" data-i="1926" data-acc="R" data-u="" id="obj-bi-1926"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1926</td><td class="n">Info 96:1 H/C defrost calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1663" data-i="1927" data-acc="R" data-u="" id="obj-bi-1927"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1927</td><td class="n">Info 96:2 H/C defrost calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1664" data-i="1928" data-acc="R" data-u="" id="obj-bi-1928"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1928</td><td class="n">Info 96:3 H/C minimum SA flow limit below factory setting</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1665" data-i="1929" data-acc="R" data-u="" id="obj-bi-1929"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1929</td><td class="n">Info 96:4 H/C minimum EA flow limit below factory setting</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1666" data-i="1930" data-acc="R" data-u="" id="obj-bi-1930"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1930</td><td class="n">Info 96:5 H/C OA temp limit for heating below factory setting</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1667" data-i="1941" data-acc="R" data-u="" id="obj-bi-1941"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1941</td><td class="n">Info 97:1 Cloud connection offline</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1668" data-i="1942" data-acc="R" data-u="" id="obj-bi-1942"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1942</td><td class="n">Info 97:2 Cloud certificate missing/expired</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1669" data-i="1952" data-acc="R" data-u="" id="obj-bi-1952"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1952</td><td class="n">Info 97:12 Plate heat exchanger bypass optimization not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1670" data-i="1953" data-acc="R" data-u="" id="obj-bi-1953"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1953</td><td class="n">Info 97:13 Plate heat exchanger bypass optimization not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1671" data-i="1954" data-acc="R" data-u="" id="obj-bi-1954"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1954</td><td class="n">Info 97:14 Plate heat exchanger defrost calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1672" data-i="1955" data-acc="R" data-u="" id="obj-bi-1955"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1955</td><td class="n">Info 97:15 Plate heat exchanger defrost calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1673" data-i="1956" data-acc="R" data-u="" id="obj-bi-1956"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1956</td><td class="n">Info 98:1 Supply air pre-filter calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1674" data-i="1957" data-acc="R" data-u="" id="obj-bi-1957"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1957</td><td class="n">Info 98:2 Supply air pre-filter calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1675" data-i="1958" data-acc="R" data-u="" id="obj-bi-1958"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1958</td><td class="n">Info 98:3 Extract air pre-filter calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1676" data-i="1959" data-acc="R" data-u="" id="obj-bi-1959"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1959</td><td class="n">Info 98:4 Extract air pre-filter calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1677" data-i="1960" data-acc="R" data-u="" id="obj-bi-1960"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1960</td><td class="n">Info 98:5 Supply air air handling unit filter calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1678" data-i="1961" data-acc="R" data-u="" id="obj-bi-1961"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1961</td><td class="n">Info 98:6 Supply air air handling unit filter calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1679" data-i="1962" data-acc="R" data-u="" id="obj-bi-1962"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1962</td><td class="n">Info 98:7 Extract air air handling unit filter calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1680" data-i="1963" data-acc="R" data-u="" id="obj-bi-1963"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1963</td><td class="n">Info 98:8 Extract air air handling unit filter calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1681" data-i="1964" data-acc="R" data-u="" id="obj-bi-1964"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1964</td><td class="n">Info 98:9 Supply air end filter calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1682" data-i="1965" data-acc="R" data-u="" id="obj-bi-1965"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1965</td><td class="n">Info 98:10 Supply air end filter calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1683" data-i="1966" data-acc="R" data-u="" id="obj-bi-1966"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1966</td><td class="n">Info 98:11 Rotary heat exchanger defrost calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1684" data-i="1967" data-acc="R" data-u="" id="obj-bi-1967"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1967</td><td class="n">Info 98:12 Rotary heat exchanger defrost calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1685" data-i="1968" data-acc="R" data-u="" id="obj-bi-1968"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1968</td><td class="n">Info 98:13 ReCO2 calibration not performed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1686" data-i="1969" data-acc="R" data-u="" id="obj-bi-1969"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1969</td><td class="n">Info 98:14 ReCO2 calibration not approved</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1687" data-i="1970" data-acc="R" data-u="" id="obj-bi-1970"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1970</td><td class="n">Info 98:15 ReCO2 incorrect setting</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1688" data-i="1971" data-acc="R" data-u="" id="obj-bi-1971"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1971</td><td class="n">Info 99:1 E-mail error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1689" data-i="1975" data-acc="R" data-u="" id="obj-bi-1975"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1975</td><td class="n">Info 99:5 FTP error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1690" data-i="1976" data-acc="R" data-u="" id="obj-bi-1976"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1976</td><td class="n">Info 99:6 Schedule invalid data auto corrected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1691" data-i="1977" data-acc="R" data-u="" id="obj-bi-1977"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1977</td><td class="n">Info 99:7 SD card memory soon full. Oldest log data will soon be deleted</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1692" data-i="1978" data-acc="R" data-u="" id="obj-bi-1978"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1978</td><td class="n">Info 99:8 SD card memory full. Oldest log data deleted</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1693" data-i="1979" data-acc="R" data-u="" id="obj-bi-1979"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1979</td><td class="n">Info 99:9 IQlogic CPU2 reboot caused by corrupt SD card remove and replace</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1694" data-i="1981" data-acc="R" data-u="" id="obj-bi-1981"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1981</td><td class="n">Info 99:11 No external outdoor air temp. sensor connected for heat retention</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1695" data-i="1982" data-acc="R" data-u="" id="obj-bi-1982"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1982</td><td class="n">Info 99:12 No extract air/room temperature sensor connected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1696" data-i="1984" data-acc="R" data-u="" id="obj-bi-1984"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1984</td><td class="n">Info 99:14 Internal serial memory error CPU 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1697" data-i="1985" data-acc="R" data-u="" id="obj-bi-1985"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1985</td><td class="n">Info 99:15 Clock circuit defective</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1698" data-i="2001" data-acc="R" data-u="" id="obj-bi-2001"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2001</td><td class="n">Active alarm group 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1699" data-i="2002" data-acc="R" data-u="" id="obj-bi-2002"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2002</td><td class="n">Active alarm group 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1700" data-i="2003" data-acc="R" data-u="" id="obj-bi-2003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2003</td><td class="n">Active alarm group 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1701" data-i="2004" data-acc="R" data-u="" id="obj-bi-2004"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2004</td><td class="n">Active alarm group 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1702" data-i="2005" data-acc="R" data-u="" id="obj-bi-2005"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2005</td><td class="n">Active alarm group 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1703" data-i="2006" data-acc="R" data-u="" id="obj-bi-2006"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2006</td><td class="n">Active alarm group 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1704" data-i="2007" data-acc="R" data-u="" id="obj-bi-2007"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2007</td><td class="n">Active alarm group 7</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1705" data-i="2008" data-acc="R" data-u="" id="obj-bi-2008"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2008</td><td class="n">Active alarm group 8</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1706" data-i="2009" data-acc="R" data-u="" id="obj-bi-2009"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2009</td><td class="n">Active alarm group 9</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1707" data-i="2010" data-acc="R" data-u="" id="obj-bi-2010"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2010</td><td class="n">Active alarm group 10</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1708" data-i="2011" data-acc="R" data-u="" id="obj-bi-2011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2011</td><td class="n">Active alarm group 11</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1709" data-i="2012" data-acc="R" data-u="" id="obj-bi-2012"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2012</td><td class="n">Active alarm group 12</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1710" data-i="2013" data-acc="R" data-u="" id="obj-bi-2013"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2013</td><td class="n">Active alarm group 13</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1711" data-i="2014" data-acc="R" data-u="" id="obj-bi-2014"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2014</td><td class="n">Active alarm group 14</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1712" data-i="2015" data-acc="R" data-u="" id="obj-bi-2015"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2015</td><td class="n">Active alarm group 15</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1713" data-i="2016" data-acc="R" data-u="" id="obj-bi-2016"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2016</td><td class="n">Active alarm group 16</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1714" data-i="2017" data-acc="R" data-u="" id="obj-bi-2017"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2017</td><td class="n">Active alarm group 17</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1715" data-i="2018" data-acc="R" data-u="" id="obj-bi-2018"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2018</td><td class="n">Active alarm group 18</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1716" data-i="2019" data-acc="R" data-u="" id="obj-bi-2019"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2019</td><td class="n">Active alarm group 19</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1717" data-i="2020" data-acc="R" data-u="" id="obj-bi-2020"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2020</td><td class="n">Active alarm group 20</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1718" data-i="2021" data-acc="R" data-u="" id="obj-bi-2021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2021</td><td class="n">Active alarm group 21</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1719" data-i="2022" data-acc="R" data-u="" id="obj-bi-2022"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2022</td><td class="n">Active alarm group 22</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1720" data-i="2023" data-acc="R" data-u="" id="obj-bi-2023"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2023</td><td class="n">Active alarm group 23</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1721" data-i="2024" data-acc="R" data-u="" id="obj-bi-2024"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2024</td><td class="n">Active alarm group 24</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1722" data-i="2025" data-acc="R" data-u="" id="obj-bi-2025"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2025</td><td class="n">Active alarm group 25</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1723" data-i="2026" data-acc="R" data-u="" id="obj-bi-2026"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2026</td><td class="n">Active alarm group 26</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1724" data-i="2027" data-acc="R" data-u="" id="obj-bi-2027"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2027</td><td class="n">Active alarm group 27</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1725" data-i="2028" data-acc="R" data-u="" id="obj-bi-2028"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2028</td><td class="n">Active alarm group 28</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1726" data-i="2029" data-acc="R" data-u="" id="obj-bi-2029"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2029</td><td class="n">Active alarm group 29</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1727" data-i="2030" data-acc="R" data-u="" id="obj-bi-2030"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2030</td><td class="n">Active alarm group 30</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1728" data-i="2031" data-acc="R" data-u="" id="obj-bi-2031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2031</td><td class="n">Active alarm group 31</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1729" data-i="2032" data-acc="R" data-u="" id="obj-bi-2032"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2032</td><td class="n">Active alarm group 32</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1730" data-i="2033" data-acc="R" data-u="" id="obj-bi-2033"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2033</td><td class="n">Active alarm group 33</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1731" data-i="2034" data-acc="R" data-u="" id="obj-bi-2034"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2034</td><td class="n">Active alarm group 34</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1732" data-i="2035" data-acc="R" data-u="" id="obj-bi-2035"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2035</td><td class="n">Active alarm group 35</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1733" data-i="2036" data-acc="R" data-u="" id="obj-bi-2036"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2036</td><td class="n">Active alarm group 36</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1734" data-i="2037" data-acc="R" data-u="" id="obj-bi-2037"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2037</td><td class="n">Active alarm group 37</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1735" data-i="2038" data-acc="R" data-u="" id="obj-bi-2038"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2038</td><td class="n">Active alarm group 38</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1736" data-i="2039" data-acc="R" data-u="" id="obj-bi-2039"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2039</td><td class="n">Active alarm group 39</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1737" data-i="2040" data-acc="R" data-u="" id="obj-bi-2040"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2040</td><td class="n">Active alarm group 40</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1738" data-i="2041" data-acc="R" data-u="" id="obj-bi-2041"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2041</td><td class="n">Active alarm group 41</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1739" data-i="2042" data-acc="R" data-u="" id="obj-bi-2042"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2042</td><td class="n">Active alarm group 42</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1740" data-i="2043" data-acc="R" data-u="" id="obj-bi-2043"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2043</td><td class="n">Active alarm group 43</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1741" data-i="2044" data-acc="R" data-u="" id="obj-bi-2044"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2044</td><td class="n">Active alarm group 44</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1742" data-i="2045" data-acc="R" data-u="" id="obj-bi-2045"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2045</td><td class="n">Active alarm group 45</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1743" data-i="2046" data-acc="R" data-u="" id="obj-bi-2046"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2046</td><td class="n">Active alarm group 46</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1744" data-i="2047" data-acc="R" data-u="" id="obj-bi-2047"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2047</td><td class="n">Active alarm group 47</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1745" data-i="2048" data-acc="R" data-u="" id="obj-bi-2048"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2048</td><td class="n">Active alarm group 48</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1746" data-i="2049" data-acc="R" data-u="" id="obj-bi-2049"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2049</td><td class="n">Active alarm group 49</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1747" data-i="2050" data-acc="R" data-u="" id="obj-bi-2050"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2050</td><td class="n">Active alarm group 50</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1748" data-i="2051" data-acc="R" data-u="" id="obj-bi-2051"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2051</td><td class="n">Active alarm group 51</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1749" data-i="2052" data-acc="R" data-u="" id="obj-bi-2052"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2052</td><td class="n">Active alarm group 52</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1750" data-i="2053" data-acc="R" data-u="" id="obj-bi-2053"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2053</td><td class="n">Active alarm group 53</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1751" data-i="2054" data-acc="R" data-u="" id="obj-bi-2054"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2054</td><td class="n">Active alarm group 54</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1752" data-i="2055" data-acc="R" data-u="" id="obj-bi-2055"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2055</td><td class="n">Active alarm group 55</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1753" data-i="2056" data-acc="R" data-u="" id="obj-bi-2056"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2056</td><td class="n">Active alarm group 56</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1754" data-i="2057" data-acc="R" data-u="" id="obj-bi-2057"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2057</td><td class="n">Active alarm group 57</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1755" data-i="2058" data-acc="R" data-u="" id="obj-bi-2058"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2058</td><td class="n">Active alarm group 58</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1756" data-i="2059" data-acc="R" data-u="" id="obj-bi-2059"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2059</td><td class="n">Active alarm group 59</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1757" data-i="2060" data-acc="R" data-u="" id="obj-bi-2060"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2060</td><td class="n">Active alarm group 60</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1758" data-i="2061" data-acc="R" data-u="" id="obj-bi-2061"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2061</td><td class="n">Active alarm group 61</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1759" data-i="2062" data-acc="R" data-u="" id="obj-bi-2062"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2062</td><td class="n">Active alarm group 62</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1760" data-i="2063" data-acc="R" data-u="" id="obj-bi-2063"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2063</td><td class="n">Active alarm group 63</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1761" data-i="2064" data-acc="R" data-u="" id="obj-bi-2064"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2064</td><td class="n">Active alarm group 64</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1762" data-i="2065" data-acc="R" data-u="" id="obj-bi-2065"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2065</td><td class="n">Active alarm group 65</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1763" data-i="2066" data-acc="R" data-u="" id="obj-bi-2066"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2066</td><td class="n">Active alarm group 66</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1764" data-i="2067" data-acc="R" data-u="" id="obj-bi-2067"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2067</td><td class="n">Active alarm group 67</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1765" data-i="2068" data-acc="R" data-u="" id="obj-bi-2068"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2068</td><td class="n">Active alarm group 68</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1766" data-i="2069" data-acc="R" data-u="" id="obj-bi-2069"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2069</td><td class="n">Active alarm group 69</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1767" data-i="2070" data-acc="R" data-u="" id="obj-bi-2070"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2070</td><td class="n">Active alarm group 70</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1768" data-i="2071" data-acc="R" data-u="" id="obj-bi-2071"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2071</td><td class="n">Active alarm group 71</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1769" data-i="2072" data-acc="R" data-u="" id="obj-bi-2072"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2072</td><td class="n">Active alarm group 72</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1770" data-i="2073" data-acc="R" data-u="" id="obj-bi-2073"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2073</td><td class="n">Active alarm group 73</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1771" data-i="2074" data-acc="R" data-u="" id="obj-bi-2074"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2074</td><td class="n">Active alarm group 74</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1772" data-i="2075" data-acc="R" data-u="" id="obj-bi-2075"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2075</td><td class="n">Active alarm group 75</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1773" data-i="2076" data-acc="R" data-u="" id="obj-bi-2076"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2076</td><td class="n">Active alarm group 76</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1774" data-i="2077" data-acc="R" data-u="" id="obj-bi-2077"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2077</td><td class="n">Active alarm group 77</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1775" data-i="2078" data-acc="R" data-u="" id="obj-bi-2078"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2078</td><td class="n">Active alarm group 78</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1776" data-i="2079" data-acc="R" data-u="" id="obj-bi-2079"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2079</td><td class="n">Active alarm group 79</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1777" data-i="2080" data-acc="R" data-u="" id="obj-bi-2080"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2080</td><td class="n">Active alarm group 80</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1778" data-i="2081" data-acc="R" data-u="" id="obj-bi-2081"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2081</td><td class="n">Active alarm group 81</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1779" data-i="2082" data-acc="R" data-u="" id="obj-bi-2082"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2082</td><td class="n">Active alarm group 82</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1780" data-i="2083" data-acc="R" data-u="" id="obj-bi-2083"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2083</td><td class="n">Active alarm group 83</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1781" data-i="2084" data-acc="R" data-u="" id="obj-bi-2084"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2084</td><td class="n">Active alarm group 84</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1782" data-i="2085" data-acc="R" data-u="" id="obj-bi-2085"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2085</td><td class="n">Active alarm group 85</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1783" data-i="2086" data-acc="R" data-u="" id="obj-bi-2086"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2086</td><td class="n">Active alarm group 86</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1784" data-i="2087" data-acc="R" data-u="" id="obj-bi-2087"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2087</td><td class="n">Active alarm group 87</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1785" data-i="2088" data-acc="R" data-u="" id="obj-bi-2088"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2088</td><td class="n">Active alarm group 88</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1786" data-i="2089" data-acc="R" data-u="" id="obj-bi-2089"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2089</td><td class="n">Active alarm group 89</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1787" data-i="2090" data-acc="R" data-u="" id="obj-bi-2090"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2090</td><td class="n">Active alarm group 90</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1788" data-i="2091" data-acc="R" data-u="" id="obj-bi-2091"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2091</td><td class="n">Active alarm group 91</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1789" data-i="2092" data-acc="R" data-u="" id="obj-bi-2092"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2092</td><td class="n">Active alarm group 92</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1790" data-i="2093" data-acc="R" data-u="" id="obj-bi-2093"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2093</td><td class="n">Active alarm group 93</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1791" data-i="2094" data-acc="R" data-u="" id="obj-bi-2094"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2094</td><td class="n">Active alarm group 94</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1792" data-i="2095" data-acc="R" data-u="" id="obj-bi-2095"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2095</td><td class="n">Active alarm group 95</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1793" data-i="2096" data-acc="R" data-u="" id="obj-bi-2096"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2096</td><td class="n">Active alarm group 96</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1794" data-i="2097" data-acc="R" data-u="" id="obj-bi-2097"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2097</td><td class="n">Active alarm group 97</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1795" data-i="2098" data-acc="R" data-u="" id="obj-bi-2098"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2098</td><td class="n">Active alarm group 98</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1796" data-i="2099" data-acc="R" data-u="" id="obj-bi-2099"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2099</td><td class="n">Active alarm group 99</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1797" data-i="2100" data-acc="R" data-u="" id="obj-bi-2100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2100</td><td class="n">Active alarm group 100</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1798" data-i="1" data-acc="W" data-u="" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">Booster diffusers</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1799" data-i="1" data-acc="W" data-u="" data-min="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Alarm reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1800" data-i="3" data-acc="W" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Internal fire alarm function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1801" data-i="29" data-acc="W" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">SA flow pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1802" data-i="30" data-acc="W" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">EA flow pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1803" data-i="31" data-acc="W" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">SA duct pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1804" data-i="32" data-acc="W" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">EA duct pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1805" data-i="33" data-acc="W" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">ReCO2 pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1806" data-i="34" data-acc="W" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">RHX defrost pressure sensor auto calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1807" data-i="35" data-acc="W" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Carry over control pressure sensor auto calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1808" data-i="36" data-acc="W" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">SA filter pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1809" data-i="37" data-acc="W" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">EA filter pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1810" data-i="38" data-acc="W" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">SA pre-filter pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1811" data-i="39" data-acc="W" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">EA pre-filter pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1812" data-i="40" data-acc="W" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">SA end-filter pressure sensor auto zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1813" data-i="41" data-acc="W" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">PX heat exchange pressure sensor auto calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1814" data-i="42" data-acc="W" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Air quality control pressure sensor auto calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1815" data-i="43" data-acc="W" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">HC defrost sensor auto calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1816" data-i="46" data-acc="W" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">SA flow pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1817" data-i="47" data-acc="W" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">EA flow pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1818" data-i="48" data-acc="W" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">SA duct pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1819" data-i="49" data-acc="W" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">EA duct pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1820" data-i="50" data-acc="W" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">ReCO2 pressure sensor activate calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1821" data-i="51" data-acc="W" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">RHX Defrost pressure sensor activate calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1822" data-i="52" data-acc="W" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">Carry over control pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1823" data-i="53" data-acc="W" data-u="" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">SA filter pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1824" data-i="54" data-acc="W" data-u="" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">EA filter pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1825" data-i="55" data-acc="W" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">SA pre-filter pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1826" data-i="56" data-acc="W" data-u="" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">EA pre-filter pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1827" data-i="57" data-acc="W" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">SA end-filter pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1828" data-i="58" data-acc="W" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">PX heat exchange pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1829" data-i="59" data-acc="W" data-u="" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">Air quality control pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1830" data-i="60" data-acc="W" data-u="" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">HC defrost pressure sensor activate zero calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1831" data-i="162" data-acc="W" data-u="" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">External room sensor 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1832" data-i="163" data-acc="W" data-u="" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">External room sensor 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1833" data-i="164" data-acc="W" data-u="" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">External room sensor 3 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1834" data-i="165" data-acc="W" data-u="" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">External room sensor 4 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1835" data-i="167" data-acc="W" data-u="" id="obj-bv-167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">167</td><td class="n">External room temp from BMS function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1836" data-i="172" data-acc="W" data-u="" id="obj-bv-172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">172</td><td class="n">External OA sensor 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1837" data-i="173" data-acc="W" data-u="" id="obj-bv-173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">173</td><td class="n">External OA sensor 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1838" data-i="174" data-acc="W" data-u="" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">External OA sensor 3 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1839" data-i="175" data-acc="W" data-u="" id="obj-bv-175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">175</td><td class="n">External OA sensor 4 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1840" data-i="177" data-acc="W" data-u="" id="obj-bv-177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">177</td><td class="n">External OA temp from BMS function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1841" data-i="182" data-acc="W" data-u="" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">RHX defrost function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1842" data-i="183" data-acc="W" data-u="" id="obj-bv-183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">183</td><td class="n">RHX defrost calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1843" data-i="187" data-acc="W" data-u="" id="obj-bv-187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">187</td><td class="n">RHX carry over control function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1844" data-i="190" data-acc="W" data-u="" id="obj-bv-190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">190</td><td class="n">RHX min exhaust air temp function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1845" data-i="198" data-acc="W" data-u="" id="obj-bv-198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">198</td><td class="n">PHX periodic operation of bypass damper function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1846" data-i="201" data-acc="W" data-u="" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">PX bypass optimize</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1847" data-i="205" data-acc="W" data-u="" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">CHX periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1848" data-i="206" data-acc="W" data-u="" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">CHX periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1849" data-i="228" data-acc="W" data-u="" id="obj-bv-228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">228</td><td class="n">Re-heat periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1850" data-i="229" data-acc="W" data-u="" id="obj-bv-229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">229</td><td class="n">Re-heat periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1851" data-i="245" data-acc="W" data-u="" id="obj-bv-245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">245</td><td class="n">Extra regulation 1 periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1852" data-i="246" data-acc="W" data-u="" id="obj-bv-246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">246</td><td class="n">Extra regulation 1 periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1853" data-i="274" data-acc="W" data-u="" id="obj-bv-274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">274</td><td class="n">Cool relay 1 periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1854" data-i="275" data-acc="W" data-u="" id="obj-bv-275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">275</td><td class="n">Cool relay 2 periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1855" data-i="276" data-acc="W" data-u="" id="obj-bv-276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">276</td><td class="n">Cool periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1856" data-i="296" data-acc="W" data-u="" id="obj-bv-296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">296</td><td class="n">Intermittent night heat function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1857" data-i="302" data-acc="W" data-u="" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">Intermittent night heat recirculation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1858" data-i="305" data-acc="W" data-u="" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">Morning boost function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1859" data-i="320" data-acc="W" data-u="" id="obj-bv-320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">320</td><td class="n">Heating boost function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1860" data-i="325" data-acc="W" data-u="" id="obj-bv-325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">325</td><td class="n">Xzone heat function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1861" data-i="327" data-acc="W" data-u="" id="obj-bv-327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">327</td><td class="n">Xzone cool function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1862" data-i="374" data-acc="W" data-u="" id="obj-bv-374"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">374</td><td class="n">Xzone external room sensor 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1863" data-i="375" data-acc="W" data-u="" id="obj-bv-375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">375</td><td class="n">Xzone external room sensor 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1864" data-i="376" data-acc="W" data-u="" id="obj-bv-376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">376</td><td class="n">Xzone external room sensor 3 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1865" data-i="377" data-acc="W" data-u="" id="obj-bv-377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">377</td><td class="n">Xzone external room sensor 4 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1866" data-i="379" data-acc="W" data-u="" id="obj-bv-379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">379</td><td class="n">Xzone external room temp from BMS function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1867" data-i="386" data-acc="W" data-u="" id="obj-bv-386"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">386</td><td class="n">Xzone reheat periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1868" data-i="387" data-acc="W" data-u="" id="obj-bv-387"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">387</td><td class="n">Xzone reheat periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1869" data-i="400" data-acc="W" data-u="" id="obj-bv-400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">400</td><td class="n">Xzone Cool relay 1 periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1870" data-i="401" data-acc="W" data-u="" id="obj-bv-401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">401</td><td class="n">Xzone Cool relay 2 periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1871" data-i="402" data-acc="W" data-u="" id="obj-bv-402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402</td><td class="n">Xzone Cool periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1872" data-i="410" data-acc="W" data-u="" id="obj-bv-410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">410</td><td class="n">Pre-heat function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1873" data-i="414" data-acc="W" data-u="" id="obj-bv-414"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">414</td><td class="n">Pre-heat periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1874" data-i="415" data-acc="W" data-u="" id="obj-bv-415"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">415</td><td class="n">Pre-heat periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1875" data-i="425" data-acc="W" data-u="" id="obj-bv-425"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">425</td><td class="n">ReCO2 Calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1876" data-i="459" data-acc="W" data-u="" id="obj-bv-459"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">459</td><td class="n">Heat exchange active in dehumidifying sequence</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1877" data-i="477" data-acc="W" data-u="" id="obj-bv-477"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">477</td><td class="n">Exhaust heat periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1878" data-i="478" data-acc="W" data-u="" id="obj-bv-478"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">478</td><td class="n">Exhaust heat periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1879" data-i="489" data-acc="W" data-u="" id="obj-bv-489"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">489</td><td class="n">SMART Link WB Cooling Optimize function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1880" data-i="490" data-acc="W" data-u="" id="obj-bv-490"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">490</td><td class="n">SMART Link WB Heating Optimize function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1881" data-i="504" data-acc="W" data-u="" id="obj-bv-504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">504</td><td class="n">AQUA Link Function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1882" data-i="530" data-acc="W" data-u="" id="obj-bv-530"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">530</td><td class="n">AYC Heated water periodic operation of pump</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1883" data-i="531" data-acc="W" data-u="" id="obj-bv-531"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">531</td><td class="n">AYC Heated water periodic operation of valve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1884" data-i="536" data-acc="W" data-u="" id="obj-bv-536"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">536</td><td class="n">AYC Heated water OA temp compensation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1885" data-i="547" data-acc="W" data-u="" id="obj-bv-547"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">547</td><td class="n">AYC Heated water room temp compensation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1886" data-i="548" data-acc="W" data-u="" id="obj-bv-548"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">548</td><td class="n">AYC Heated water room temp compensation at night</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1887" data-i="553" data-acc="W" data-u="" id="obj-bv-553"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">553</td><td class="n">AYC Heated water night temp compensation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1888" data-i="579" data-acc="W" data-u="" id="obj-bv-579"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">579</td><td class="n">AYC Chilled water periodic operation of pump</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1889" data-i="580" data-acc="W" data-u="" id="obj-bv-580"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">580</td><td class="n">AYC Chilled water periodic operation of valve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1890" data-i="585" data-acc="W" data-u="" id="obj-bv-585"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">585</td><td class="n">AYC Chilled water OA temp compensation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1891" data-i="596" data-acc="W" data-u="" id="obj-bv-596"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">596</td><td class="n">AYC Chilled water room temp compensation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1892" data-i="597" data-acc="W" data-u="" id="obj-bv-597"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">597</td><td class="n">AYC Chilled water room temp compensation at night</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1893" data-i="602" data-acc="W" data-u="" id="obj-bv-602"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">602</td><td class="n">AYC Chilled water night temp compensation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1894" data-i="618" data-acc="W" data-u="" id="obj-bv-618"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">618</td><td class="n">AYC Chilled water dew point compensation air flow boost</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1895" data-i="637" data-acc="W" data-u="" id="obj-bv-637"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">637</td><td class="n">Optimize function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1896" data-i="775" data-acc="W" data-u="" id="obj-bv-775"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">775</td><td class="n">Night temp compensation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1897" data-i="824" data-acc="W" data-u="" id="obj-bv-824"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">824</td><td class="n">Extra regulation 2 periodic operation of pump function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1898" data-i="825" data-acc="W" data-u="" id="obj-bv-825"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">825</td><td class="n">Extra regulation 2 periodic operation of valve function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1899" data-i="1000" data-acc="W" data-u="" id="obj-bv-1000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1000</td><td class="n">External operation I/O-module A, function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1900" data-i="1001" data-acc="W" data-u="" id="obj-bv-1001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1001</td><td class="n">External operation I/O-module A, temp sensor 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1901" data-i="1002" data-acc="W" data-u="" id="obj-bv-1002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1002</td><td class="n">External operation I/O-module A, temp sensor 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1902" data-i="1003" data-acc="W" data-u="" id="obj-bv-1003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1003</td><td class="n">External operation I/O-module A, digital output</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1903" data-i="1004" data-acc="W" data-u="" id="obj-bv-1004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1004</td><td class="n">External operation I/O-module B, function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1904" data-i="1005" data-acc="W" data-u="" id="obj-bv-1005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1005</td><td class="n">External operation I/O-module B, temp sensor 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1905" data-i="1006" data-acc="W" data-u="" id="obj-bv-1006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1006</td><td class="n">External operation I/O-module B, temp sensor 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1906" data-i="1007" data-acc="W" data-u="" id="obj-bv-1007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1007</td><td class="n">External operation I/O-module B, digital output</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1907" data-i="1008" data-acc="W" data-u="" id="obj-bv-1008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1008</td><td class="n">External operation I/O-module C, function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1908" data-i="1009" data-acc="W" data-u="" id="obj-bv-1009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1009</td><td class="n">External operation I/O-module C, temp sensor 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1909" data-i="1010" data-acc="W" data-u="" id="obj-bv-1010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1010</td><td class="n">External operation I/O-module C, temp sensor 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1910" data-i="1011" data-acc="W" data-u="" id="obj-bv-1011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1011</td><td class="n">External operation I/O-module C, digital output</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1911" data-i="3000" data-acc="W" data-u="" id="obj-bv-3000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3000</td><td class="n">External override function, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1912" data-i="3010" data-acc="W" data-u="" id="obj-bv-3010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3010</td><td class="n">External override value, Supply air fan, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1913" data-i="3011" data-acc="W" data-u="" id="obj-bv-3011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3011</td><td class="n">External override value, Extract air fan, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1914" data-i="3050" data-acc="W" data-u="" id="obj-bv-3050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3050</td><td class="n">External override value, Pre-heat relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1915" data-i="3060" data-acc="W" data-u="" id="obj-bv-3060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3060</td><td class="n">External override value, Reheat relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1916" data-i="3070" data-acc="W" data-u="" id="obj-bv-3070"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3070</td><td class="n">External override value, Xzone heat relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1917" data-i="3080" data-acc="W" data-u="" id="obj-bv-3080"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3080</td><td class="n">External override value, Extra reg. 1 relay 1, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1918" data-i="3081" data-acc="W" data-u="" id="obj-bv-3081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3081</td><td class="n">External override value, Extra reg. 1 relay 2, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1919" data-i="3090" data-acc="W" data-u="" id="obj-bv-3090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3090</td><td class="n">External override value, Extra reg. 2 relay 1, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1920" data-i="3091" data-acc="W" data-u="" id="obj-bv-3091"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3091</td><td class="n">External override value, Extra reg. 2 relay 2, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1921" data-i="3100" data-acc="W" data-u="" id="obj-bv-3100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3100</td><td class="n">External override value, Cool relay 1, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1922" data-i="3101" data-acc="W" data-u="" id="obj-bv-3101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3101</td><td class="n">External override value, Cool relay 2, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1923" data-i="3110" data-acc="W" data-u="" id="obj-bv-3110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3110</td><td class="n">External override value, Xzone cool relay 1, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1924" data-i="3111" data-acc="W" data-u="" id="obj-bv-3111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3111</td><td class="n">External override value, Xzone cool relay 2, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1925" data-i="3120" data-acc="W" data-u="" id="obj-bv-3120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3120</td><td class="n">External override value, COOL DX comp. 1 on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1926" data-i="3121" data-acc="W" data-u="" id="obj-bv-3121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3121</td><td class="n">External override value, COOL DX comp. 2 on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1927" data-i="3130" data-acc="W" data-u="" id="obj-bv-3130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3130</td><td class="n">External override value, HC, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1928" data-i="3131" data-acc="W" data-u="" id="obj-bv-3131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3131</td><td class="n">External override value, HC cool/heat, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1929" data-i="3132" data-acc="W" data-u="" id="obj-bv-3132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3132</td><td class="n">External override value, HC defrost, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1930" data-i="3140" data-acc="W" data-u="" id="obj-bv-3140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3140</td><td class="n">External override value, SMART Link WB, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1931" data-i="3141" data-acc="W" data-u="" id="obj-bv-3141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3141</td><td class="n">External override value, SMART Link WB, SMART Link WB cool/heat, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1932" data-i="3150" data-acc="W" data-u="" id="obj-bv-3150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3150</td><td class="n">External override value, SMART Link DX 1, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1933" data-i="3151" data-acc="W" data-u="" id="obj-bv-3151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3151</td><td class="n">External override value, SMART Link DX 1 cool/heat, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1934" data-i="3152" data-acc="W" data-u="" id="obj-bv-3152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3152</td><td class="n">External override value, SMART Link DX 2, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1935" data-i="3153" data-acc="W" data-u="" id="obj-bv-3153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3153</td><td class="n">External override value, SMART Link DX 2 cool/heat, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1936" data-i="3154" data-acc="W" data-u="" id="obj-bv-3154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3154</td><td class="n">External override value, SMART Link DX 3, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1937" data-i="3155" data-acc="W" data-u="" id="obj-bv-3155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3155</td><td class="n">External override value, SMART Link DX 3 cool/heat, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1938" data-i="3156" data-acc="W" data-u="" id="obj-bv-3156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3156</td><td class="n">External override value, SMART Link DX 4, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1939" data-i="3157" data-acc="W" data-u="" id="obj-bv-3157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3157</td><td class="n">External override value, SMART Link DX 4 cool/heat, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1940" data-i="3160" data-acc="W" data-u="" id="obj-bv-3160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3160</td><td class="n">External override value, AQUA Link pump, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1941" data-i="3170" data-acc="W" data-u="" id="obj-bv-3170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3170</td><td class="n">External override value, Humidifying relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1942" data-i="3190" data-acc="W" data-u="" id="obj-bv-3190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3190</td><td class="n">External override value, AYC heat pump, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1943" data-i="3191" data-acc="W" data-u="" id="obj-bv-3191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3191</td><td class="n">External override value, AYC cool pump, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1944" data-i="3200" data-acc="W" data-u="" id="obj-bv-3200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3200</td><td class="n">External override value, AHU damper relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1945" data-i="3201" data-acc="W" data-u="" id="obj-bv-3201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3201</td><td class="n">External override value, AHU operation relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1946" data-i="3210" data-acc="W" data-u="" id="obj-bv-3210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3210</td><td class="n">External override value, Booster heat relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1947" data-i="3211" data-acc="W" data-u="" id="obj-bv-3211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3211</td><td class="n">External override value, Booster cool relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1948" data-i="3220" data-acc="W" data-u="" id="obj-bv-3220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3220</td><td class="n">External override value, Miru 1 fan, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1949" data-i="3221" data-acc="W" data-u="" id="obj-bv-3221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3221</td><td class="n">External override value, Miru 2 fan, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1950" data-i="3222" data-acc="W" data-u="" id="obj-bv-3222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3222</td><td class="n">External override value, Miru 3 fan, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1951" data-i="3230" data-acc="W" data-u="" id="obj-bv-3230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3230</td><td class="n">External override value, Exhaust heat relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1952" data-i="4010" data-acc="W" data-u="" id="obj-bv-4010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4010</td><td class="n">External override activate, Supply air fan, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1953" data-i="4011" data-acc="W" data-u="" id="obj-bv-4011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4011</td><td class="n">External override activate, Extract air fan, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1954" data-i="4050" data-acc="W" data-u="" id="obj-bv-4050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4050</td><td class="n">External override activate, Pre-heat relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1955" data-i="4060" data-acc="W" data-u="" id="obj-bv-4060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4060</td><td class="n">External override activate, Reheat relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1956" data-i="4070" data-acc="W" data-u="" id="obj-bv-4070"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4070</td><td class="n">External override activate, Xzone heat relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1957" data-i="4080" data-acc="W" data-u="" id="obj-bv-4080"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4080</td><td class="n">External override activate, Extra reg. 1 relay 1, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1958" data-i="4081" data-acc="W" data-u="" id="obj-bv-4081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4081</td><td class="n">External override activate, Extra reg. 1 relay 2, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1959" data-i="4090" data-acc="W" data-u="" id="obj-bv-4090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4090</td><td class="n">External override activate, Extra reg. 2 relay 1, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1960" data-i="4091" data-acc="W" data-u="" id="obj-bv-4091"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4091</td><td class="n">External override activate, Extra reg. 2 relay 2, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1961" data-i="4100" data-acc="W" data-u="" id="obj-bv-4100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4100</td><td class="n">External override activate, Cool relay 1, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1962" data-i="4101" data-acc="W" data-u="" id="obj-bv-4101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4101</td><td class="n">External override activate, Cool relay 2, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1963" data-i="4110" data-acc="W" data-u="" id="obj-bv-4110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4110</td><td class="n">External override activate, Xzone cool relay 1, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1964" data-i="4111" data-acc="W" data-u="" id="obj-bv-4111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4111</td><td class="n">External override activate, Xzone cool relay 2, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1965" data-i="4120" data-acc="W" data-u="" id="obj-bv-4120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4120</td><td class="n">External override activate, COOL DX comp. 1 on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1966" data-i="4121" data-acc="W" data-u="" id="obj-bv-4121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4121</td><td class="n">External override activate, COOL DX comp. 2 on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1967" data-i="4130" data-acc="W" data-u="" id="obj-bv-4130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4130</td><td class="n">External override activate, HC, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1968" data-i="4131" data-acc="W" data-u="" id="obj-bv-4131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4131</td><td class="n">External override activate, HC cool/heat, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1969" data-i="4132" data-acc="W" data-u="" id="obj-bv-4132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4132</td><td class="n">External override activate, HC defrost, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1970" data-i="4140" data-acc="W" data-u="" id="obj-bv-4140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4140</td><td class="n">External override activate, SMART Link WB, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1971" data-i="4141" data-acc="W" data-u="" id="obj-bv-4141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4141</td><td class="n">External override activate, SMART Link WB, SMART Link WB cool/heat, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1972" data-i="4150" data-acc="W" data-u="" id="obj-bv-4150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4150</td><td class="n">External override activate, SMART Link DX 1, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1973" data-i="4151" data-acc="W" data-u="" id="obj-bv-4151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4151</td><td class="n">External override activate, SMART Link DX 1 cool/heat, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1974" data-i="4152" data-acc="W" data-u="" id="obj-bv-4152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4152</td><td class="n">External override activate, SMART Link DX 2, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1975" data-i="4153" data-acc="W" data-u="" id="obj-bv-4153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4153</td><td class="n">External override activate, SMART Link DX 2 cool/heat, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1976" data-i="4154" data-acc="W" data-u="" id="obj-bv-4154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4154</td><td class="n">External override activate, SMART Link DX 3, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1977" data-i="4155" data-acc="W" data-u="" id="obj-bv-4155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4155</td><td class="n">External override activate, SMART Link DX 3 cool/heat, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1978" data-i="4156" data-acc="W" data-u="" id="obj-bv-4156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4156</td><td class="n">External override activate, SMART Link DX 4, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1979" data-i="4157" data-acc="W" data-u="" id="obj-bv-4157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4157</td><td class="n">External override activate, SMART Link DX 4 cool/heat, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1980" data-i="4160" data-acc="W" data-u="" id="obj-bv-4160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4160</td><td class="n">External override activate, AQUA Link pump, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1981" data-i="4170" data-acc="W" data-u="" id="obj-bv-4170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4170</td><td class="n">External override activate, Humidifying relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1982" data-i="4190" data-acc="W" data-u="" id="obj-bv-4190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4190</td><td class="n">External override activate, AYC heat pump, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1983" data-i="4191" data-acc="W" data-u="" id="obj-bv-4191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4191</td><td class="n">External override activate, AYC cool pump, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1984" data-i="4200" data-acc="W" data-u="" id="obj-bv-4200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4200</td><td class="n">External override activate, AHU damper relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1985" data-i="4201" data-acc="W" data-u="" id="obj-bv-4201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4201</td><td class="n">External override activate, AHU operation relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1986" data-i="4210" data-acc="W" data-u="" id="obj-bv-4210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4210</td><td class="n">External override activate, Booster heat relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1987" data-i="4211" data-acc="W" data-u="" id="obj-bv-4211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4211</td><td class="n">External override activate, Booster cool relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1988" data-i="4220" data-acc="W" data-u="" id="obj-bv-4220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4220</td><td class="n">External override activate, Miru 1 fan, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1989" data-i="4221" data-acc="W" data-u="" id="obj-bv-4221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4221</td><td class="n">External override activate, Miru 2 fan, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1990" data-i="4222" data-acc="W" data-u="" id="obj-bv-4222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4222</td><td class="n">External override activate, Miru 3 fan, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1991" data-i="4230" data-acc="W" data-u="" id="obj-bv-4230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4230</td><td class="n">External override activate, Exhaust heat relay, on/off</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1992" data-i="5010" data-acc="W" data-u="" id="obj-bv-5010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5010</td><td class="n">External override activate, Supply air fan level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1993" data-i="5011" data-acc="W" data-u="" id="obj-bv-5011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5011</td><td class="n">External override activate, Extract air fan level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1994" data-i="5020" data-acc="W" data-u="" id="obj-bv-5020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5020</td><td class="n">External override activate, RX HX level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1995" data-i="5030" data-acc="W" data-u="" id="obj-bv-5030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5030</td><td class="n">External override activate, PX HX damper 3A</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1996" data-i="5031" data-acc="W" data-u="" id="obj-bv-5031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5031</td><td class="n">External override activate, PX HX damper 1A</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1997" data-i="5032" data-acc="W" data-u="" id="obj-bv-5032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5032</td><td class="n">External override activate, PX HX bypass 2A</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1998" data-i="5033" data-acc="W" data-u="" id="obj-bv-5033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5033</td><td class="n">External override activate, PX HX bypass 4A</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1999" data-i="5040" data-acc="W" data-u="" id="obj-bv-5040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5040</td><td class="n">External override activate, CX HX valve</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2000" data-i="5041" data-acc="W" data-u="" id="obj-bv-5041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5041</td><td class="n">External override activate, CX HX pump level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2001" data-i="5050" data-acc="W" data-u="" id="obj-bv-5050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5050</td><td class="n">External override activate, Pre-heat level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2002" data-i="5060" data-acc="W" data-u="" id="obj-bv-5060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5060</td><td class="n">External override activate, Reheat level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2003" data-i="5070" data-acc="W" data-u="" id="obj-bv-5070"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5070</td><td class="n">External override activate, Xzone heat level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2004" data-i="5080" data-acc="W" data-u="" id="obj-bv-5080"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5080</td><td class="n">External override activate, Extra reg. 1 level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2005" data-i="5090" data-acc="W" data-u="" id="obj-bv-5090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5090</td><td class="n">External override activate, Extra reg. 2 level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2006" data-i="5100" data-acc="W" data-u="" id="obj-bv-5100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5100</td><td class="n">External override activate, Cool level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2007" data-i="5110" data-acc="W" data-u="" id="obj-bv-5110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5110</td><td class="n">External override activate, Xzone cool level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2008" data-i="5130" data-acc="W" data-u="" id="obj-bv-5130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5130</td><td class="n">External override activate, HC comp. level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2009" data-i="5131" data-acc="W" data-u="" id="obj-bv-5131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5131</td><td class="n">External override activate, HC defrost recirc. level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2010" data-i="5132" data-acc="W" data-u="" id="obj-bv-5132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5132</td><td class="n">External override activate, HC defrost el. heat level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2011" data-i="5150" data-acc="W" data-u="" id="obj-bv-5150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5150</td><td class="n">External override activate, SMART Link DX 1 comp. level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2012" data-i="5151" data-acc="W" data-u="" id="obj-bv-5151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5151</td><td class="n">External override activate, SMART Link DX 2 comp. level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2013" data-i="5152" data-acc="W" data-u="" id="obj-bv-5152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5152</td><td class="n">External override activate, SMART Link DX 3 comp. level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2014" data-i="5153" data-acc="W" data-u="" id="obj-bv-5153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5153</td><td class="n">External override activate, SMART Link DX 4 comp. level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2015" data-i="5170" data-acc="W" data-u="" id="obj-bv-5170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5170</td><td class="n">External override activate, Humidifying level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2016" data-i="5180" data-acc="W" data-u="" id="obj-bv-5180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5180</td><td class="n">External override activate, ReCO2 recirculation damper</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2017" data-i="5181" data-acc="W" data-u="" id="obj-bv-5181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5181</td><td class="n">External override activate, ReCO2 outdoor damper</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2018" data-i="5190" data-acc="W" data-u="" id="obj-bv-5190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5190</td><td class="n">External override activate, AYC heat valve level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2019" data-i="5191" data-acc="W" data-u="" id="obj-bv-5191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5191</td><td class="n">External override activate, AYC cool valve level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2020" data-i="5220" data-acc="W" data-u="" id="obj-bv-5220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5220</td><td class="n">External override activate, Miru 1 fan level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2021" data-i="5221" data-acc="W" data-u="" id="obj-bv-5221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5221</td><td class="n">External override activate, Miru 2 fan level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2022" data-i="5222" data-acc="W" data-u="" id="obj-bv-5222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5222</td><td class="n">External override activate, Miru 3 fan level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2023" data-i="5230" data-acc="W" data-u="" id="obj-bv-5230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5230</td><td class="n">External override activate, Exhaust heat level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="2024" data-i="0" data-acc="R" data-u="" id="obj-cal-0"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">0</td><td class="n">Calendar #1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="2025" data-i="1" data-acc="R" data-u="" id="obj-cal-1"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">1</td><td class="n">Calendar #2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2026" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">Application id/AHU Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=GOLD RX, 2=GOLD PX, 3=GOLD CX, 4=GOLD SD/SA, 5=GOLD SD/EA, 6=GOLD SD/SA+CX, 7=GOLD SD/SA+EA, 8=GOLD SD/SA+EA+CX</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2027" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">3</td><td class="n">Air flow direction</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fan no.2 as SA, 2=Fan no.1 as SA</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2028" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-mi-110"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">110</td><td class="n">PHX bypass type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Center, 2=Side</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2029" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-mi-114"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">114</td><td class="n">PHX-2 3D Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Cross flow, 2=Counter flow</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2030" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-mi-115"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">115</td><td class="n">PHX type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=PHX-1 1D HS, 2=PHX-2 3D, 3=PHX-3 1D 1PS</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2031" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-mi-140"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">140</td><td class="n">Extra regulation sequence 1 coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2032" data-i="142" data-acc="R" data-u="" data-st="1" id="obj-mi-142"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">142</td><td class="n">Extra regulation sequence 2 coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2033" data-i="152" data-acc="R" data-u="" data-st="1" id="obj-mi-152"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">152</td><td class="n">Re-heat coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2034" data-i="163" data-acc="R" data-u="" data-st="1" id="obj-mi-163"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">163</td><td class="n">Cool coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2035" data-i="198" data-acc="R" data-u="" data-st="1" id="obj-mi-198"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">198</td><td class="n">Xzone heat, coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2036" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-mi-209"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">209</td><td class="n">Xzone cool, coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Not used, 3=2 Not used, 4=3 Not used, 5=4 Not used, 6=5 Not used, 7=6 Not used, 8=7 Not used, 9=8 Not used, 10=9 Water, 11=10 Water, 12=11 Not used, 13=12 Not used, 14=13 Not used, 15=14 Not used, 16=15 Not used</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2037" data-i="224" data-acc="R" data-u="" data-st="1" id="obj-mi-224"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">224</td><td class="n">Pre-heat coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2038" data-i="284" data-acc="R" data-u="" data-st="1" id="obj-mi-284"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">284</td><td class="n">Exhaust heat coil type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2039" data-i="320" data-acc="R" data-u="" data-st="1" id="obj-mi-320"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">320</td><td class="n">SMART Link, WB cool mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heat, 2=Cool</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2040" data-i="591" data-acc="R" data-u="" data-st="1" id="obj-mi-591"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">591</td><td class="n">AHU Version</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Version 1, 2=Version 2, 3=Version 3, 4=Version 4, 5=Version A, 6=Version B, 7=Version C, 8=Version D, 9=Version E, 10=Version F</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2041" data-i="592" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-592"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">592</td><td class="n">Operation level</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fan not available, 2=Alarm stop, 3=Manual total stop (on hand terminal), 4=External total stop (digital input), 5=Communication total stop, 6=Communication normal stop, 7=Communication extended normal stop, 8=Time channel total stop, 9=Time channel normal stop, 10=Time channel extended normal stop, 11=Low speed=normal stop, 12=SA Fan starting up, 13=Fan regulation blocked, 14=ReCO2 100% recirculation, 15=Morning boost stop, 16=Intermittent night heat stop, 17=After cooling electric heater, 18=COOL DX switch off delay, 19=Damper switch off delay, 20=Manual low speed (on hand terminal), 21=External low speed (digital input), 22=Extended external low speed, 23=Communication low speed, 24=Time channel low speed, 25=Morning boost low speed, 26=Intermittent night heat low speed, 27=Manual high speed (on hand terminal), 28=External high speed (digital input), 29=Extended external high speed, 30=Communication high speed, 31=Time channel high speed, 32=Summer night cooling high speed, 33=Filter calibration, 34=RHX Defrost calibration, 35=ReCO2 calibration, 36=AHU start up, 37=Re-heat ramp down, 38=HX ramp down, 39=Air adjustment, 40=Fans in operation with active fire alarm, 41=PX bypass damper adjustment</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2042" data-i="665" data-acc="R" data-u="" data-st="1" id="obj-mi-665"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">665</td><td class="n">Schedule exception invalid data</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2043" data-i="666" data-acc="R" data-u="" data-st="1" id="obj-mi-666"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">666</td><td class="n">Calendar 1 invalid data</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2044" data-i="667" data-acc="R" data-u="" data-st="1" id="obj-mi-667"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">667</td><td class="n">Calendar 2 invalid data</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2045" data-i="1400" data-acc="R" data-u="" data-st="1" id="obj-mi-1400"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1400</td><td class="n">H/C mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2046" data-i="1401" data-acc="R" data-u="" data-st="1" id="obj-mi-1401"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1401</td><td class="n">H/C defrost accessory</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Recirculation, 3=Electric heat</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2047" data-i="1402" data-acc="R" data-u="" data-st="1" id="obj-mi-1402"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1402</td><td class="n">H/C recirculation defrost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2048" data-i="1403" data-acc="R" data-u="" data-st="1" id="obj-mi-1403"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1403</td><td class="n">H/C defrost active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2049" data-i="1407" data-acc="R" data-u="" data-st="1" id="obj-mi-1407"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1407</td><td class="n">H/C heat type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1 Electric, 3=2 Electric, 4=3 Electric, 5=4 Electric, 6=5 Electric, 7=6 Electric, 8=7 Electric, 9=8 Electric, 10=9 Water, 11=10 Water, 12=11 Electric, 13=12 Electric, 14=13 Electric, 15=14 Electric, 16=15 Electric</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2050" data-i="1410" data-acc="R" data-u="" data-st="1" id="obj-mi-1410"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1410</td><td class="n">H/C operation mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Stop, 3=Stabilization, 4=Normal operation, 5=Comfort operation, 6=Economy operation, 7=Defrost, 8=Defrost, 9=Oil recovery</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2051" data-i="1411" data-acc="R" data-u="" data-st="1" id="obj-mi-1411"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1411</td><td class="n">H/C defrost mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Start delay, 3=Initializing, 4=Pre-defrosting, 5=Defrosting, 6=Draining</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="2052" data-i="1412" data-acc="R" data-u="" data-st="1" id="obj-mi-1412"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1412</td><td class="n">H/C heat/cool mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heating, 2=Cooling</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="2053" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mo-1"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">1</td><td class="n">Boost Supply air</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="2054" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mo-2"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">2</td><td class="n">Boost Extract air</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="NC" data-to="12" data-o="2055" data-i="0" data-acc="R" data-u="" id="obj-nc-0"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">0</td><td class="n">NC 00 A-Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="2056" data-i="1" data-acc="R" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">NC 01 B-Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="2057" data-i="3" data-acc="R" data-u="" id="obj-nc-3"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">3</td><td class="n">NC 03 Alarms specified in BACnet</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="2058" data-i="10" data-acc="R" data-u="" id="obj-nc-10"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">10</td><td class="n">NC 10 Info message</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="2059" data-i="11" data-acc="R" data-u="" id="obj-nc-11"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">11</td><td class="n">NC 11 Events specified in BACnet</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="2060" data-i="0" data-acc="R" data-u="" id="obj-sch-0"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">0</td><td class="n">Schedule #1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2061" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">SA Fan regulation mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Air flow reg., 2=Pressure reg., 3=Demand reg., 4=Slave controlled by EA fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2062" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">EA Fan regulation mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Air flow reg., 2=Pressure reg., 3=Demand reg., 4=Slave controlled by SA fan</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2063" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Internal fire alarm reset function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual reset, 2=Auto reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2064" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">External fire alarm no. 1 reset function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual reset, 2=Auto reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2065" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">External fire alarm no. 2 reset function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual reset, 2=Auto reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2066" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">External alarm no. 1 reset function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual reset, 2=Auto reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2067" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">External alarm no. 2 reset function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual reset, 2=Auto reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2068" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">External alarm no. 1 input function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Alarm at closed contact, 2=Alarm at open contact</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2069" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">External alarm no. 2 input function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Alarm at closed contact, 2=Alarm at open contact</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2070" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-mv-53"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">53</td><td class="n">Outdoor temp compensation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active at low speed, 3=Active at high speed, 4=Active at low and high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2071" data-i="78" data-acc="W" data-u="" data-st="1" id="obj-mv-78"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">78</td><td class="n">Down regulation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2072" data-i="84" data-acc="W" data-u="" data-st="1" id="obj-mv-84"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">84</td><td class="n">Fans in operation at fire alarm 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2073" data-i="87" data-acc="W" data-u="" data-st="1" id="obj-mv-87"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">87</td><td class="n">Fans in operation at fire alarm 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2074" data-i="90" data-acc="W" data-u="" data-st="1" id="obj-mv-90"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">90</td><td class="n">Fans in operation at internal fire alarm function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2075" data-i="95" data-acc="W" data-u="" data-st="1" id="obj-mv-95"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">95</td><td class="n">Pre-filter function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2076" data-i="96" data-acc="W" data-u="" data-st="1" id="obj-mv-96"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">96</td><td class="n">Pre-filter calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2077" data-i="101" data-acc="W" data-u="" data-st="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">AHU filter function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2078" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">AHU filter calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=SA and EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2079" data-i="107" data-acc="W" data-u="" data-st="1" id="obj-mv-107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">107</td><td class="n">SA end filter function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2080" data-i="108" data-acc="W" data-u="" data-st="1" id="obj-mv-108"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">108</td><td class="n">SA end filter calibration</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2081" data-i="111" data-acc="W" data-u="" data-st="1" id="obj-mv-111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">111</td><td class="n">Seasonal controlled temperature regulation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2082" data-i="112" data-acc="W" data-u="" data-st="1" id="obj-mv-112"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">112</td><td class="n">Seasonal controlled temperature regulation mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ERS-1, 2=ERS-2, 3=SA, 4=EA, 5=ORS, 6=ORE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2083" data-i="115" data-acc="W" data-u="" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">Temperature regulation mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ERS-1, 2=ERS-2, 3=SA, 4=EA, 5=ORS, 6=ORE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2084" data-i="166" data-acc="W" data-u="" data-st="1" id="obj-mv-166"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">166</td><td class="n">External room sensors measurement function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Average, 2=Min, 3=Max</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2085" data-i="176" data-acc="W" data-u="" data-st="1" id="obj-mv-176"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">176</td><td class="n">External OA sensors measurement function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Average, 2=Min, 3=Max</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2086" data-i="188" data-acc="W" data-u="" data-st="1" id="obj-mv-188"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">188</td><td class="n">RHX sorption rotor function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Sorption max at cool, 3=Sorption always max</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2087" data-i="189" data-acc="W" data-u="" data-st="1" id="obj-mv-189"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">189</td><td class="n">Rotor type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=RECOnomic, 2=STE, 3=MPE, 4=MTE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2088" data-i="236" data-acc="W" data-u="" data-st="1" id="obj-mv-236"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">236</td><td class="n">Extra regulation 1 combi coil output indication</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heat, 2=Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2089" data-i="237" data-acc="W" data-u="" data-st="1" id="obj-mv-237"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">237</td><td class="n">Extra regulation sequence 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Heat, 3=Cool, 4=Heat and Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2090" data-i="238" data-acc="W" data-u="" data-st="1" id="obj-mv-238"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">238</td><td class="n">Extra regulation sequence 1 output function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10V, 2=10-0V</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2091" data-i="249" data-acc="W" data-u="" data-st="1" id="obj-mv-249"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">249</td><td class="n">Extra regulation 1 combi coil external signal indication</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heat, 2=Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2092" data-i="250" data-acc="W" data-u="" data-st="1" id="obj-mv-250"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">250</td><td class="n">Extra regulation 1 combi coil external signal value</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2093" data-i="251" data-acc="W" data-u="" data-st="1" id="obj-mv-251"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">251</td><td class="n">Extra regulation 1 temperature protection function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2094" data-i="254" data-acc="W" data-u="" data-st="1" id="obj-mv-254"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">254</td><td class="n">Season heat function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Extra regulation sequence at closed input, 3=Extra regulation sequence at open input, 4=Manual mode</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2095" data-i="255" data-acc="W" data-u="" data-st="1" id="obj-mv-255"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">255</td><td class="n">Season heat manual setting</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Re-heat, 2=Extra regulation sequence</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2096" data-i="261" data-acc="W" data-u="" data-st="1" id="obj-mv-261"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">261</td><td class="n">Cool on/off regulation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=1 step, 3=2 steps, 4=3 steps</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2097" data-i="284" data-acc="W" data-u="" data-st="1" id="obj-mv-284"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">284</td><td class="n">Summer night cool function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Internal, 3=External</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2098" data-i="295" data-acc="W" data-u="" data-st="1" id="obj-mv-295"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">295</td><td class="n">Summer night cool from communication</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2099" data-i="313" data-acc="W" data-u="" data-st="1" id="obj-mv-313"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">313</td><td class="n">Cooling boost function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Comfort, 3=Economy, 4=Sequence, 5=Comfort and Economy, 6=Economy and Sequence, 7=Sequence and Comfort, 8=Comfort, Economy and Sequence</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2100" data-i="329" data-acc="W" data-u="" data-st="1" id="obj-mv-329"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">329</td><td class="n">Xzone temperature regulation mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ERS-1, 2=ERS-2, 3=SA, 4=EA, 5=ORS, 6=ORE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2101" data-i="378" data-acc="W" data-u="" data-st="1" id="obj-mv-378"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">378</td><td class="n">Xzone external room sensors measurement function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Average, 2=Min, 3=Max</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2102" data-i="390" data-acc="W" data-u="" data-st="1" id="obj-mv-390"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">390</td><td class="n">Xzone combi coil module A external signal indication</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heat, 2=Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2103" data-i="391" data-acc="W" data-u="" data-st="1" id="obj-mv-391"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">391</td><td class="n">Xzone combi coil module A output indication</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heat, 2=Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2104" data-i="392" data-acc="W" data-u="" data-st="1" id="obj-mv-392"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">392</td><td class="n">Xzone combi coil module A external signal value</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2105" data-i="395" data-acc="W" data-u="" data-st="1" id="obj-mv-395"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">395</td><td class="n">Xzone Cool on/off regulation function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=1 step, 3=2 steps, 4=3 steps</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2106" data-i="405" data-acc="W" data-u="" data-st="1" id="obj-mv-405"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">405</td><td class="n">Xzone combi coil module B external signal indication</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heat, 2=Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2107" data-i="406" data-acc="W" data-u="" data-st="1" id="obj-mv-406"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">406</td><td class="n">Xzone combi coil module B output indication</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heat, 2=Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2108" data-i="407" data-acc="W" data-u="" data-st="1" id="obj-mv-407"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">407</td><td class="n">Xzone combi coil module B external signal value</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2109" data-i="423" data-acc="W" data-u="" data-st="1" id="obj-mv-423"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">423</td><td class="n">ReCO2-CO2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=CO2, 3=CO2 and air flow boost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2110" data-i="424" data-acc="W" data-u="" data-st="1" id="obj-mv-424"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">424</td><td class="n">ReCO2 temperature regulation sequence function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Heat, 3=Cool, 4=Heat and Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2111" data-i="441" data-acc="W" data-u="" data-st="1" id="obj-mv-441"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">441</td><td class="n">Humidifying function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=On/Off, 3=0-10V</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2112" data-i="442" data-acc="W" data-u="" data-st="1" id="obj-mv-442"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">442</td><td class="n">Humidifying sensor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=SA, 2=EA, 3=Room</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2113" data-i="457" data-acc="W" data-u="" data-st="1" id="obj-mv-457"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">457</td><td class="n">DeHumidifying function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA, 4=Room</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2114" data-i="465" data-acc="W" data-u="" data-st="1" id="obj-mv-465"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">465</td><td class="n">VOC sensor function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monitoring only, 3=Monitoring and regulation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2115" data-i="469" data-acc="W" data-u="" data-st="1" id="obj-mv-469"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">469</td><td class="n">COOL DX Function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Economy, 3=Comfort, 4=Top</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2116" data-i="473" data-acc="W" data-u="" data-st="1" id="obj-mv-473"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">473</td><td class="n">Constant exhaust air temperature function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2117" data-i="481" data-acc="W" data-u="" data-st="1" id="obj-mv-481"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">481</td><td class="n">SMART Link Function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Water based heat pump, 3=Water based chiller, 4=Water based reversible, 5=DX based heat pump, 6=DX based chiller, 7=DX based reversible</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2118" data-i="505" data-acc="W" data-u="" data-st="1" id="obj-mv-505"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">505</td><td class="n">AQUA Link Pump alarm function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Alarm at closed contact, 3=Alarm at open contact, 4=Alarm when in -and output are unequal (contactor function)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2119" data-i="521" data-acc="W" data-u="" data-st="1" id="obj-mv-521"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">521</td><td class="n">AYC Function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Chilled water, 3=Heated water, 4=Chilled and heated water</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2120" data-i="528" data-acc="W" data-u="" data-st="1" id="obj-mv-528"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">528</td><td class="n">AYC Heated water signal monitor function for pump</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Alarm at open contact, 3=Alarm at closed contact, 4=Contactor function</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2121" data-i="555" data-acc="W" data-u="" data-st="1" id="obj-mv-555"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">555</td><td class="n">AYC Heated water night temp compensation time 1 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2122" data-i="562" data-acc="W" data-u="" data-st="1" id="obj-mv-562"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">562</td><td class="n">AYC Heated water night temp compensation time 2 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2123" data-i="577" data-acc="W" data-u="" data-st="1" id="obj-mv-577"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">577</td><td class="n">AYC Chilled water signal monitor function for pump</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Alarm at open contact, 3=Alarm at closed contact, 4=Contactor function</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2124" data-i="604" data-acc="W" data-u="" data-st="1" id="obj-mv-604"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">604</td><td class="n">AYC Chilled water night temp compensation time 1 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2125" data-i="611" data-acc="W" data-u="" data-st="1" id="obj-mv-611"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">611</td><td class="n">AYC Chilled water night temp compensation time 2 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2126" data-i="660" data-acc="W" data-u="" data-st="1" id="obj-mv-660"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">660</td><td class="n">MIRU Control 1 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2127" data-i="661" data-acc="W" data-u="" data-st="1" id="obj-mv-661"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">661</td><td class="n">MIRU Control 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2128" data-i="662" data-acc="W" data-u="" data-st="1" id="obj-mv-662"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">662</td><td class="n">MIRU Control 3 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2129" data-i="663" data-acc="W" data-u="" data-st="1" id="obj-mv-663"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">663</td><td class="n">MIRU Control 4 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2130" data-i="664" data-acc="W" data-u="" data-st="1" id="obj-mv-664"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">664</td><td class="n">MIRU Control 5 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2131" data-i="665" data-acc="W" data-u="" data-st="1" id="obj-mv-665"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">665</td><td class="n">MIRU Control 6 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2132" data-i="666" data-acc="W" data-u="" data-st="1" id="obj-mv-666"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">666</td><td class="n">MIRU Control 7 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2133" data-i="667" data-acc="W" data-u="" data-st="1" id="obj-mv-667"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">667</td><td class="n">MIRU Control 8 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2134" data-i="668" data-acc="W" data-u="" data-st="1" id="obj-mv-668"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">668</td><td class="n">MIRU Control 9 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed</td></tr>
