<tr data-row data-type="MV" data-to="14" data-o="2135" data-i="669" data-acc="W" data-u="" data-st="1" id="obj-mv-669"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">669</td><td class="n">MIRU Control 10 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Parallel start, 3=Parallel low / high speed, 4=Parallel start and low / high speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2136" data-i="671" data-acc="W" data-u="" data-st="1" id="obj-mv-671"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">671</td><td class="n">MIRU Control 1 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2137" data-i="679" data-acc="W" data-u="" data-st="1" id="obj-mv-679"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">679</td><td class="n">MIRU Control 2 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2138" data-i="687" data-acc="W" data-u="" data-st="1" id="obj-mv-687"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">687</td><td class="n">MIRU Control 3 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2139" data-i="695" data-acc="W" data-u="" data-st="1" id="obj-mv-695"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">695</td><td class="n">MIRU Control 4 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2140" data-i="703" data-acc="W" data-u="" data-st="1" id="obj-mv-703"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">703</td><td class="n">MIRU Control 5 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2141" data-i="711" data-acc="W" data-u="" data-st="1" id="obj-mv-711"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">711</td><td class="n">MIRU Control 6 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2142" data-i="719" data-acc="W" data-u="" data-st="1" id="obj-mv-719"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">719</td><td class="n">MIRU Control 7 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2143" data-i="727" data-acc="W" data-u="" data-st="1" id="obj-mv-727"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">727</td><td class="n">MIRU Control 8 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2144" data-i="735" data-acc="W" data-u="" data-st="1" id="obj-mv-735"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">735</td><td class="n">MIRU Control 9 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2145" data-i="743" data-acc="W" data-u="" data-st="1" id="obj-mv-743"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">743</td><td class="n">MIRU Control 10 Balanced air flow function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=SA, 3=EA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2146" data-i="765" data-acc="W" data-u="" data-st="1" id="obj-mv-765"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">765</td><td class="n">Heat neutral zone function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Set point, 2=Start limit</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2147" data-i="766" data-acc="W" data-u="" data-st="1" id="obj-mv-766"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">766</td><td class="n">Cool neutral zone function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Set point, 2=Start limit</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2148" data-i="777" data-acc="W" data-u="" data-st="1" id="obj-mv-777"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">777</td><td class="n">Night temp compensation time 1 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2149" data-i="782" data-acc="W" data-u="" data-st="1" id="obj-mv-782"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">782</td><td class="n">Night temp compensation time 2 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2150" data-i="793" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-793"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">793</td><td class="n">Communication operation level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Total stop, 3=Low speed, 4=High speed, 5=Normal stop, 6=Extended normal stop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2151" data-i="794" data-acc="W" data-u="" data-st="1" id="obj-mv-794"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">794</td><td class="n">Schedule operation level</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Total stop, 2=Low speed, 3=High speed, 4=Normal stop, 5=Extended normal stop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2152" data-i="816" data-acc="W" data-u="" data-st="1" id="obj-mv-816"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">816</td><td class="n">Extra regulation sequence 2 function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Heat, 3=Cool, 4=Heat and Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2153" data-i="817" data-acc="W" data-u="" data-st="1" id="obj-mv-817"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">817</td><td class="n">Extra regulation sequence 2 output function</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=0-10V, 2=10-0V</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2154" data-i="828" data-acc="W" data-u="" data-st="1" id="obj-mv-828"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">828</td><td class="n">Extra regulation 2 combi coil external signal indication</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heat, 2=Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2155" data-i="829" data-acc="W" data-u="" data-st="1" id="obj-mv-829"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">829</td><td class="n">Extra regulation 2 combi coil external signal value</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2156" data-i="834" data-acc="W" data-u="" data-st="1" id="obj-mv-834"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">834</td><td class="n">Extra regulation 2 combi coil output indication</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heat, 2=Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2157" data-i="850" data-acc="W" data-u="" data-st="1" id="obj-mv-850"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">850</td><td class="n">H/C heat mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Standard, 2=Comfort</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2158" data-i="851" data-acc="W" data-u="" data-st="1" id="obj-mv-851"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">851</td><td class="n">H/C cool mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Standard, 2=Comfort</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2159" data-i="890" data-acc="W" data-u="" data-st="1" id="obj-mv-890"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">890</td><td class="n">Humidifying time 1 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2160" data-i="895" data-acc="W" data-u="" data-st="1" id="obj-mv-895"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">895</td><td class="n">Humidifying time 2 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2161" data-i="900" data-acc="W" data-u="" data-st="1" id="obj-mv-900"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">900</td><td class="n">Humidifying time 3 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2162" data-i="905" data-acc="W" data-u="" data-st="1" id="obj-mv-905"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">905</td><td class="n">Humidifying time 4 (days)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Inactive, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday, 9=Monday to Friday, 10=Monday to Sunday, 11=Saturday to Sunday</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Swegon GOLD generation E/F BACnet IP, PV 2.48 point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Component name</li><li><a href="#obj-ai-4"><code>AI4</code></a>SA Air flow</li><li><a href="#obj-ai-5"><code>AI5</code></a>SA Air flow regulator</li><li><a href="#obj-ai-6"><code>AI6</code></a>EA Air flow</li><li><a href="#obj-ai-7"><code>AI7</code></a>EA Air flow regulator</li><li><a href="#obj-ai-8"><code>AI8</code></a>SA Duct pressure</li><li><a href="#obj-ai-9"><code>AI9</code></a>SA Duct pressure regulator</li><li><a href="#obj-ai-10"><code>AI10</code></a>EA Duct pressure</li><li><a href="#obj-ai-11"><code>AI11</code></a>EA Duct pressure regulator</li><li><a href="#obj-ai-12"><code>AI12</code></a>Demand input level</li><li><a href="#obj-ai-13"><code>AI13</code></a>Demand regulator</li><li><a href="#obj-ai-14"><code>AI14</code></a>SA Air flow pressure</li><li><a href="#obj-ai-15"><code>AI15</code></a>EA Air flow pressure</li><li><a href="#obj-ai-18"><code>AI18</code></a>Demand CO2 regulator</li><li><a href="#obj-ai-19"><code>AI19</code></a>Demand VOC regulator</li><li><a href="#obj-ai-23"><code>AI23</code></a>SA Pre-filter pressure level</li><li><a href="#obj-ai-24"><code>AI24</code></a>SA Pre-filter pressure alarm limit</li><li><a href="#obj-ai-25"><code>AI25</code></a>EA Pre-filter pressure level</li><li><a href="#obj-ai-26"><code>AI26</code></a>EA Pre-filter pressure alarm limit</li><li><a href="#obj-ai-27"><code>AI27</code></a>SA AHU filter pressure level</li><li><a href="#obj-ai-28"><code>AI28</code></a>SA AHU filter pressure alarm limit</li><li><a href="#obj-ai-29"><code>AI29</code></a>EA AHU filter pressure level</li><li><a href="#obj-ai-30"><code>AI30</code></a>EA AHU filter pressure alarm limit</li><li><a href="#obj-ai-31"><code>AI31</code></a>SA End-filter pressure level</li><li><a href="#obj-ai-32"><code>AI32</code></a>SA End-filter pressure alarm limit</li><li><a href="#obj-ai-37"><code>AI37</code></a>SA Fan level</li><li><a href="#obj-ai-38"><code>AI38</code></a>EA Fan level</li><li><a href="#obj-ai-39"><code>AI39</code></a>SA Fan speed</li><li><a href="#obj-ai-40"><code>AI40</code></a>EA Fan speed</li><li><a href="#obj-ai-41"><code>AI41</code></a>SA Voltage</li><li><a href="#obj-ai-42"><code>AI42</code></a>EA Voltage</li><li><a href="#obj-ai-43"><code>AI43</code></a>SA Fan current</li><li><a href="#obj-ai-44"><code>AI44</code></a>EA Fan current</li><li><a href="#obj-ai-45"><code>AI45</code></a>SA Fan power</li><li><a href="#obj-ai-46"><code>AI46</code></a>EA Fan power</li><li><a href="#obj-ai-47"><code>AI47</code></a>SA Fan kWh</li><li><a href="#obj-ai-48"><code>AI48</code></a>EA Fan kWh</li><li><a href="#obj-ai-49"><code>AI49</code></a>SA Fan MWh</li><li><a href="#obj-ai-50"><code>AI50</code></a>EA Fan MWh</li><li><a href="#obj-ai-51"><code>AI51</code></a>SA Fan operation time</li><li><a href="#obj-ai-52"><code>AI52</code></a>EA Fan operation time</li><li><a href="#obj-ai-55"><code>AI55</code></a>SA Fan min air flow</li><li><a href="#obj-ai-56"><code>AI56</code></a>EA Fan min air flow</li><li><a href="#obj-ai-57"><code>AI57</code></a>SA Fan max air flow</li><li><a href="#obj-ai-58"><code>AI58</code></a>EA Fan max air flow</li><li><a href="#obj-ai-63"><code>AI63</code></a>SFP</li><li><a href="#obj-ai-64"><code>AI64</code></a>SA Temperature</li><li><a href="#obj-ai-65"><code>AI65</code></a>SA-D Temperature</li><li><a href="#obj-ai-66"><code>AI66</code></a>EA Temperature</li><li><a href="#obj-ai-67"><code>AI67</code></a>EA-D Temperature</li><li><a href="#obj-ai-68"><code>AI68</code></a>EA Regulation temperature</li><li><a href="#obj-ai-69"><code>AI69</code></a>EA Temperature PX/CX</li><li><a href="#obj-ai-70"><code>AI70</code></a>EA Temperature SD</li><li><a href="#obj-ai-72"><code>AI72</code></a>Outdoor temperature COOL DX</li><li><a href="#obj-ai-73"><code>AI73</code></a>Outdoor temperature</li><li><a href="#obj-ai-74"><code>AI74</code></a>Outdoor regulation temperature</li><li><a href="#obj-ai-75"><code>AI75</code></a>External outdoor temperature 1</li><li><a href="#obj-ai-76"><code>AI76</code></a>External outdoor temperature 2</li><li><a href="#obj-ai-77"><code>AI77</code></a>External outdoor temperature 3</li><li><a href="#obj-ai-78"><code>AI78</code></a>External outdoor temperature 4</li><li><a href="#obj-ai-80"><code>AI80</code></a>EA Duct temperature</li><li><a href="#obj-ai-81"><code>AI81</code></a>Room temperature 1</li><li><a href="#obj-ai-82"><code>AI82</code></a>Room temperature 2</li><li><a href="#obj-ai-83"><code>AI83</code></a>Room temperature 3</li><li><a href="#obj-ai-84"><code>AI84</code></a>Room temperature 4</li><li><a href="#obj-ai-87"><code>AI87</code></a>SA Temp regulator</li><li><a href="#obj-ai-88"><code>AI88</code></a>EA Temp regulator</li><li><a href="#obj-ai-90"><code>AI90</code></a>Cool exchanger regulator level</li><li><a href="#obj-ai-91"><code>AI91</code></a>Heat exchanger regulator level</li><li><a href="#obj-ai-92"><code>AI92</code></a>Extra regulation sequence 1 heat regulator level</li><li><a href="#obj-ai-93"><code>AI93</code></a>Extra regulation sequence 1 heat output level</li><li><a href="#obj-ai-94"><code>AI94</code></a>Reheat regulator level</li><li><a href="#obj-ai-95"><code>AI95</code></a>Reheat output level</li><li><a href="#obj-ai-96"><code>AI96</code></a>ReCO2 heat level</li><li><a href="#obj-ai-97"><code>AI97</code></a>Down regulation level</li><li><a href="#obj-ai-98"><code>AI98</code></a>Heating boost level</li><li><a href="#obj-ai-99"><code>AI99</code></a>Extra regulation sequence 1 cool regulator level</li><li><a href="#obj-ai-100"><code>AI100</code></a>Extra regulation sequence 1 cool output level</li><li><a href="#obj-ai-101"><code>AI101</code></a>Cool regulator level</li><li><a href="#obj-ai-102"><code>AI102</code></a>Cool output level</li><li><a href="#obj-ai-103"><code>AI103</code></a>ReCO2 cool level</li><li><a href="#obj-ai-104"><code>AI104</code></a>Cooling boost level</li><li><a href="#obj-ai-105"><code>AI105</code></a>RHX operation level</li><li><a href="#obj-ai-106"><code>AI106</code></a>RHX/PHX/CHX efficiency</li><li><a href="#obj-ai-107"><code>AI107</code></a>RHX defrost pressure level</li><li><a href="#obj-ai-108"><code>AI108</code></a>RHX defrost pressure alarm limit</li><li><a href="#obj-ai-109"><code>AI109</code></a>RHX carry over control pressure level</li><li><a href="#obj-ai-111"><code>AI111</code></a>RHX operation time</li><li><a href="#obj-ai-112"><code>AI112</code></a>PX exchanger bypass 4A output</li><li><a href="#obj-ai-113"><code>AI113</code></a>PX exchanger bypass 4A feedback</li><li><a href="#obj-ai-116"><code>AI116</code></a>PX defrost pressure level</li><li><a href="#obj-ai-117"><code>AI117</code></a>PHX-3D Bypass output</li><li><a href="#obj-ai-118"><code>AI118</code></a>PHX-3D Bypass input</li><li><a href="#obj-ai-119"><code>AI119</code></a>PHX-3D Bypass temperature 1</li><li><a href="#obj-ai-120"><code>AI120</code></a>PHX-3D Bypass temperature 2</li><li><a href="#obj-ai-121"><code>AI121</code></a>PX exchanger damper 1 output</li><li><a href="#obj-ai-122"><code>AI122</code></a>PHX-2 Damper 1 input</li><li><a href="#obj-ai-123"><code>AI123</code></a>PX exchanger damper 2 output</li><li><a href="#obj-ai-124"><code>AI124</code></a>PHX-2 Damper 2 input</li><li><a href="#obj-ai-125"><code>AI125</code></a>PX exchanger bypass output</li><li><a href="#obj-ai-126"><code>AI126</code></a>PX exchanger bypass feedback</li><li><a href="#obj-ai-127"><code>AI127</code></a>CHX-1 Valve output</li><li><a href="#obj-ai-128"><code>AI128</code></a>CHX-1 Valve input</li><li><a href="#obj-ai-129"><code>AI129</code></a>CHX-1 Return water temperature</li><li><a href="#obj-ai-130"><code>AI130</code></a>PHX/CHX operation time</li><li><a href="#obj-ai-132"><code>AI132</code></a>PHX-1D Bypass output</li><li><a href="#obj-ai-133"><code>AI133</code></a>PHX-1D Bypass input</li><li><a href="#obj-ai-134"><code>AI134</code></a>CHX-2 Return water temperature</li><li><a href="#obj-ai-135"><code>AI135</code></a>CHX-2 Extract coil pressure level</li><li><a href="#obj-ai-136"><code>AI136</code></a>PHX/CHX Humidity level</li><li><a href="#obj-ai-137"><code>AI137</code></a>CHX-2 Valve output</li><li><a href="#obj-ai-138"><code>AI138</code></a>CHX-2 Valve input</li><li><a href="#obj-ai-139"><code>AI139</code></a>CHX-2 Pump output</li><li><a href="#obj-ai-141"><code>AI141</code></a>Extra regulation sequence 1 anti frost temp/overheat input</li><li><a href="#obj-ai-143"><code>AI143</code></a>Extra regulation sequence 2 anti frost temp/overheat input</li><li><a href="#obj-ai-144"><code>AI144</code></a>Extra regulation sequence 1 temperature guard</li><li><a href="#obj-ai-145"><code>AI145</code></a>Extra regulation sequence 2 temperature guard</li><li><a href="#obj-ai-146"><code>AI146</code></a>Extra regulation sequence 1 input level</li><li><a href="#obj-ai-147"><code>AI147</code></a>Extra regulation sequence 1 heat operation time</li><li><a href="#obj-ai-148"><code>AI148</code></a>Extra regulation sequence 1 cool operation time</li><li><a href="#obj-ai-149"><code>AI149</code></a>Extra regulation sequence 2 input level</li><li><a href="#obj-ai-150"><code>AI150</code></a>Extra regulation sequence 2 heat operation time</li><li><a href="#obj-ai-151"><code>AI151</code></a>Extra regulation sequence 2 cool operation time</li><li><a href="#obj-ai-153"><code>AI153</code></a>Re-heat anti frost temp/overheat input</li><li><a href="#obj-ai-158"><code>AI158</code></a>Re-heat input level</li><li><a href="#obj-ai-159"><code>AI159</code></a>Re-heat operation time</li><li><a href="#obj-ai-164"><code>AI164</code></a>Cool water temperature</li><li><a href="#obj-ai-168"><code>AI168</code></a>Cool input level</li><li><a href="#obj-ai-169"><code>AI169</code></a>Cool operation time</li><li><a href="#obj-ai-174"><code>AI174</code></a>Xzone SA temperature</li><li><a href="#obj-ai-175"><code>AI175</code></a>Xzone EA temperature</li><li><a href="#obj-ai-176"><code>AI176</code></a>Xzone EA regulation temperature</li><li><a href="#obj-ai-177"><code>AI177</code></a>Xzone Room temperature 1</li><li><a href="#obj-ai-178"><code>AI178</code></a>Xzone Room temperature 2</li><li><a href="#obj-ai-179"><code>AI179</code></a>Xzone Room temperature 3</li><li><a href="#obj-ai-180"><code>AI180</code></a>Xzone Room temperature 4</li><li><a href="#obj-ai-181"><code>AI181</code></a>Xzone Room temperature min/max/average</li><li><a href="#obj-ai-186"><code>AI186</code></a>Xzone SA Temp regulator</li><li><a href="#obj-ai-187"><code>AI187</code></a>Xzone EA Temp regulator</li><li><a href="#obj-ai-190"><code>AI190</code></a>Xzone re-heat regulator level</li><li><a href="#obj-ai-193"><code>AI193</code></a>Xzone cool regulator level</li><li><a href="#obj-ai-199"><code>AI199</code></a>Xzone heat, anti frost temp/overheat input</li><li><a href="#obj-ai-200"><code>AI200</code></a>Xzone heat/cool temperature guard</li><li><a href="#obj-ai-203"><code>AI203</code></a>Xzone heat, output level</li><li><a href="#obj-ai-204"><code>AI204</code></a>Xzone heat, input level</li><li><a href="#obj-ai-205"><code>AI205</code></a>Xzone heat, operation time</li><li><a href="#obj-ai-210"><code>AI210</code></a>Xzone cool, water temperature</li><li><a href="#obj-ai-211"><code>AI211</code></a>Xzone cool temperature guard</li><li><a href="#obj-ai-214"><code>AI214</code></a>Xzone cool, output level</li><li><a href="#obj-ai-215"><code>AI215</code></a>Xzone cool, input level</li><li><a href="#obj-ai-216"><code>AI216</code></a>Xzone cool, operation time</li><li><a href="#obj-ai-220"><code>AI220</code></a>Pre-heat temperature</li><li><a href="#obj-ai-221"><code>AI221</code></a>Pre-heat temp regulator set point</li><li><a href="#obj-ai-222"><code>AI222</code></a>Pre-heat temp regulator level</li><li><a href="#obj-ai-225"><code>AI225</code></a>Pre-heat anti frost temp/overheat input</li><li><a href="#obj-ai-228"><code>AI228</code></a>Pre-heat output level</li><li><a href="#obj-ai-229"><code>AI229</code></a>Pre-heat input level</li><li><a href="#obj-ai-230"><code>AI230</code></a>Pre-heat operation time</li><li><a href="#obj-ai-233"><code>AI233</code></a>ReCO2 recirculation damper output</li><li><a href="#obj-ai-234"><code>AI234</code></a>ReCO2 recirculation damper input</li><li><a href="#obj-ai-235"><code>AI235</code></a>ReCO2 outdoor damper output</li><li><a href="#obj-ai-236"><code>AI236</code></a>ReCO2 outdoor damper input</li><li><a href="#obj-ai-237"><code>AI237</code></a>ReCO2 outdoor air flow</li><li><a href="#obj-ai-238"><code>AI238</code></a>ReCO2 outdoor air flow regulator set point</li><li><a href="#obj-ai-244"><code>AI244</code></a>SA humidity level</li><li><a href="#obj-ai-245"><code>AI245</code></a>SA humidity temperature</li><li><a href="#obj-ai-246"><code>AI246</code></a>SA dew point</li><li><a href="#obj-ai-247"><code>AI247</code></a>EA humidity level</li><li><a href="#obj-ai-248"><code>AI248</code></a>EA humidity temperature</li><li><a href="#obj-ai-249"><code>AI249</code></a>EA dew point</li><li><a href="#obj-ai-251"><code>AI251</code></a>Dehumidifying SA dew point regulator set point</li><li><a href="#obj-ai-252"><code>AI252</code></a>Dehumidifying output level</li><li><a href="#obj-ai-254"><code>AI254</code></a>Humidifying SA regulator set point</li><li><a href="#obj-ai-255"><code>AI255</code></a>Humidifying output level</li><li><a href="#obj-ai-260"><code>AI260</code></a>Exhaust air humidity</li><li><a href="#obj-ai-261"><code>AI261</code></a>Exhaust air temperature</li><li><a href="#obj-ai-262"><code>AI262</code></a>Outdoor air humidity</li><li><a href="#obj-ai-263"><code>AI263</code></a>Outdoor air temperature</li><li><a href="#obj-ai-264"><code>AI264</code></a>Room air humidity</li><li><a href="#obj-ai-265"><code>AI265</code></a>Room air temperature</li><li><a href="#obj-ai-266"><code>AI266</code></a>VOC level</li><li><a href="#obj-ai-267"><code>AI267</code></a>CO2 level</li><li><a href="#obj-ai-271"><code>AI271</code></a>COOL DX, unit power size</li><li><a href="#obj-ai-274"><code>AI274</code></a>COOL DX, compressor 1 low pressure level</li><li><a href="#obj-ai-275"><code>AI275</code></a>COOL DX, compressor 1 high pressure level</li><li><a href="#obj-ai-276"><code>AI276</code></a>COOL DX, compressor 2 low pressure level</li><li><a href="#obj-ai-277"><code>AI277</code></a>COOL DX, compressor 2 high pressure level</li><li><a href="#obj-ai-281"><code>AI281</code></a>Exhaust heat temperature</li><li><a href="#obj-ai-282"><code>AI282</code></a>Exhaust heat temp regulator set point</li><li><a href="#obj-ai-283"><code>AI283</code></a>Exhaust heat temp regulator level</li><li><a href="#obj-ai-285"><code>AI285</code></a>Exhaust heat anti frost temp/overheat input</li><li><a href="#obj-ai-286"><code>AI286</code></a>Exhaust heat output level</li><li><a href="#obj-ai-287"><code>AI287</code></a>Exhaust heat input level</li><li><a href="#obj-ai-288"><code>AI288</code></a>Exhaust heat operation time</li><li><a href="#obj-ai-289"><code>AI289</code></a>SMART Link, WB outlet water 1</li><li><a href="#obj-ai-290"><code>AI290</code></a>SMART Link, WB outlet water 2</li><li><a href="#obj-ai-291"><code>AI291</code></a>SMART Link, WB outlet water 3</li><li><a href="#obj-ai-292"><code>AI292</code></a>SMART Link, WB outlet water 4</li><li><a href="#obj-ai-293"><code>AI293</code></a>SMART Link, WB outlet water average</li><li><a href="#obj-ai-294"><code>AI294</code></a>SMART Link, WB reference water</li><li><a href="#obj-ai-297"><code>AI297</code></a>SMART Link WB, heated water set point</li><li><a href="#obj-ai-298"><code>AI298</code></a>SMART Link WB, chilled water set point</li><li><a href="#obj-ai-299"><code>AI299</code></a>SMART Link WB, Min heated water set point</li><li><a href="#obj-ai-300"><code>AI300</code></a>SMART Link WB, Max heated water set point</li><li><a href="#obj-ai-301"><code>AI301</code></a>SMART Link WB, Min chilled water set point</li><li><a href="#obj-ai-302"><code>AI302</code></a>SMART Link WB, Max chilled water set point</li><li><a href="#obj-ai-327"><code>AI327</code></a>SMART Link, DX unit 1 power level set point</li><li><a href="#obj-ai-328"><code>AI328</code></a>SMART Link, DX unit 1 power level</li><li><a href="#obj-ai-329"><code>AI329</code></a>SMART Link, DX unit 1 operation time</li><li><a href="#obj-ai-338"><code>AI338</code></a>SMART Link, DX unit 2 power level set point</li><li><a href="#obj-ai-339"><code>AI339</code></a>SMART Link, DX unit 2 power level</li><li><a href="#obj-ai-340"><code>AI340</code></a>SMART Link, DX unit 2 operation time</li><li><a href="#obj-ai-349"><code>AI349</code></a>SMART Link, DX unit 3 power level set point</li><li><a href="#obj-ai-350"><code>AI350</code></a>SMART Link, DX unit 3 power level</li><li><a href="#obj-ai-351"><code>AI351</code></a>SMART Link, DX unit 3 operation time</li><li><a href="#obj-ai-360"><code>AI360</code></a>SMART Link, DX unit 4 power level set point</li><li><a href="#obj-ai-361"><code>AI361</code></a>SMART Link, DX unit 4 power level</li><li><a href="#obj-ai-362"><code>AI362</code></a>SMART Link, DX unit 4 operation time</li><li><a href="#obj-ai-374"><code>AI374</code></a>AYC Heat, heated water</li><li><a href="#obj-ai-375"><code>AI375</code></a>AYC Heated water set point</li><li><a href="#obj-ai-376"><code>AI376</code></a>AYC Heat, valve output</li><li><a href="#obj-ai-377"><code>AI377</code></a>AYC Heat, valve input</li><li><a href="#obj-ai-378"><code>AI378</code></a>AYC Heat, operation time</li><li><a href="#obj-ai-379"><code>AI379</code></a>AYC Heated water heat demand</li><li><a href="#obj-ai-387"><code>AI387</code></a>AYC Cool, chilled water</li><li><a href="#obj-ai-388"><code>AI388</code></a>AYC Chilled water set point</li><li><a href="#obj-ai-389"><code>AI389</code></a>AYC Cool, valve output</li><li><a href="#obj-ai-390"><code>AI390</code></a>AYC Cool, valve input</li><li><a href="#obj-ai-391"><code>AI391</code></a>AYC Cool, operation time</li><li><a href="#obj-ai-392"><code>AI392</code></a>AYC Chilled water cool demand</li><li><a href="#obj-ai-400"><code>AI400</code></a>MIRU Control 1 Min air flow</li><li><a href="#obj-ai-401"><code>AI401</code></a>MIRU Control 1 Max air flow</li><li><a href="#obj-ai-402"><code>AI402</code></a>MIRU Control 1 Air flow</li><li><a href="#obj-ai-403"><code>AI403</code></a>MIRU Control 1 Air flow set point</li><li><a href="#obj-ai-404"><code>AI404</code></a>MIRU Control 1 Pressure</li><li><a href="#obj-ai-405"><code>AI405</code></a>MIRU Control 1 Pressure set point</li><li><a href="#obj-ai-406"><code>AI406</code></a>MIRU Control 1 External temperature</li><li><a href="#obj-ai-407"><code>AI407</code></a>MIRU Control 1 Operation time</li><li><a href="#obj-ai-408"><code>AI408</code></a>MIRU Control 1 Fan level</li><li><a href="#obj-ai-409"><code>AI409</code></a>MIRU Control 1 Fan power</li><li><a href="#obj-ai-410"><code>AI410</code></a>MIRU Control 1 SFP</li><li><a href="#obj-ai-411"><code>AI411</code></a>MIRU Control 1 kWh</li><li><a href="#obj-ai-412"><code>AI412</code></a>MIRU Control 1 MWh</li><li><a href="#obj-ai-417"><code>AI417</code></a>MIRU Control 2 Min air flow</li><li><a href="#obj-ai-418"><code>AI418</code></a>MIRU Control 2 Max air flow</li><li><a href="#obj-ai-419"><code>AI419</code></a>MIRU Control 2 Air flow</li><li><a href="#obj-ai-420"><code>AI420</code></a>MIRU Control 2 Air flow set point</li><li><a href="#obj-ai-421"><code>AI421</code></a>MIRU Control 2 Pressure</li><li><a href="#obj-ai-422"><code>AI422</code></a>MIRU Control 2 Pressure set point</li><li><a href="#obj-ai-423"><code>AI423</code></a>MIRU Control 2 External temperature</li><li><a href="#obj-ai-424"><code>AI424</code></a>MIRU Control 2 Operation time</li><li><a href="#obj-ai-425"><code>AI425</code></a>MIRU Control 2 Fan level</li><li><a href="#obj-ai-426"><code>AI426</code></a>MIRU Control 2 Fan power</li><li><a href="#obj-ai-427"><code>AI427</code></a>MIRU Control 2 SFP</li><li><a href="#obj-ai-428"><code>AI428</code></a>MIRU Control 2 kWh</li><li><a href="#obj-ai-429"><code>AI429</code></a>MIRU Control 2 MWh</li><li><a href="#obj-ai-434"><code>AI434</code></a>MIRU Control 3 Min air flow</li><li><a href="#obj-ai-435"><code>AI435</code></a>MIRU Control 3 Max air flow</li><li><a href="#obj-ai-436"><code>AI436</code></a>MIRU Control 3 Air flow</li><li><a href="#obj-ai-437"><code>AI437</code></a>MIRU Control 3 Air flow set point</li><li><a href="#obj-ai-438"><code>AI438</code></a>MIRU Control 3 Pressure</li><li><a href="#obj-ai-439"><code>AI439</code></a>MIRU Control 3 Pressure set point</li><li><a href="#obj-ai-440"><code>AI440</code></a>MIRU Control 3 External temperature</li><li><a href="#obj-ai-441"><code>AI441</code></a>MIRU Control 3 Operation time</li><li><a href="#obj-ai-442"><code>AI442</code></a>MIRU Control 3 Fan level</li><li><a href="#obj-ai-443"><code>AI443</code></a>MIRU Control 3 Fan power</li><li><a href="#obj-ai-444"><code>AI444</code></a>MIRU Control 3 SFP</li><li><a href="#obj-ai-445"><code>AI445</code></a>MIRU Control 3 kWh</li><li><a href="#obj-ai-446"><code>AI446</code></a>MIRU Control 3 MWh</li><li><a href="#obj-ai-451"><code>AI451</code></a>MIRU Control 4 Min air flow</li><li><a href="#obj-ai-452"><code>AI452</code></a>MIRU Control 4 Max air flow</li><li><a href="#obj-ai-453"><code>AI453</code></a>MIRU Control 4 Air flow</li><li><a href="#obj-ai-454"><code>AI454</code></a>MIRU Control 4 Air flow set point</li><li><a href="#obj-ai-455"><code>AI455</code></a>MIRU Control 4 Pressure</li><li><a href="#obj-ai-456"><code>AI456</code></a>MIRU Control 4 Pressure set point</li><li><a href="#obj-ai-457"><code>AI457</code></a>MIRU Control 4 External temperature</li><li><a href="#obj-ai-458"><code>AI458</code></a>MIRU Control 4 Operation time</li><li><a href="#obj-ai-459"><code>AI459</code></a>MIRU Control 4 Fan level</li><li><a href="#obj-ai-460"><code>AI460</code></a>MIRU Control 4 Fan power</li><li><a href="#obj-ai-461"><code>AI461</code></a>MIRU Control 4 SFP</li><li><a href="#obj-ai-462"><code>AI462</code></a>MIRU Control 4 kWh</li><li><a href="#obj-ai-463"><code>AI463</code></a>MIRU Control 4 MWh</li><li><a href="#obj-ai-468"><code>AI468</code></a>MIRU Control 5 Min air flow</li><li><a href="#obj-ai-469"><code>AI469</code></a>MIRU Control 5 Max air flow</li><li><a href="#obj-ai-470"><code>AI470</code></a>MIRU Control 5 Air flow</li><li><a href="#obj-ai-471"><code>AI471</code></a>MIRU Control 5 Air flow set point</li><li><a href="#obj-ai-472"><code>AI472</code></a>MIRU Control 5 Pressure</li><li><a href="#obj-ai-473"><code>AI473</code></a>MIRU Control 5 Pressure set point</li><li><a href="#obj-ai-474"><code>AI474</code></a>MIRU Control 5 External temperature</li><li><a href="#obj-ai-475"><code>AI475</code></a>MIRU Control 5 Operation time</li><li><a href="#obj-ai-476"><code>AI476</code></a>MIRU Control 5 Fan level</li><li><a href="#obj-ai-477"><code>AI477</code></a>MIRU Control 5 Fan power</li><li><a href="#obj-ai-478"><code>AI478</code></a>MIRU Control 5 SFP</li><li><a href="#obj-ai-479"><code>AI479</code></a>MIRU Control 5 kWh</li><li><a href="#obj-ai-480"><code>AI480</code></a>MIRU Control 5 MWh</li><li><a href="#obj-ai-485"><code>AI485</code></a>MIRU Control 6 Min air flow</li><li><a href="#obj-ai-486"><code>AI486</code></a>MIRU Control 6 Max air flow</li><li><a href="#obj-ai-487"><code>AI487</code></a>MIRU Control 6 Air flow</li><li><a href="#obj-ai-488"><code>AI488</code></a>MIRU Control 6 Air flow set point</li><li><a href="#obj-ai-489"><code>AI489</code></a>MIRU Control 6 Pressure</li><li><a href="#obj-ai-490"><code>AI490</code></a>MIRU Control 6 Pressure set point</li><li><a href="#obj-ai-491"><code>AI491</code></a>MIRU Control 6 External temperature</li><li><a href="#obj-ai-492"><code>AI492</code></a>MIRU Control 6 Operation time</li><li><a href="#obj-ai-493"><code>AI493</code></a>MIRU Control 6 Fan level</li><li><a href="#obj-ai-494"><code>AI494</code></a>MIRU Control 6 Fan power</li><li><a href="#obj-ai-495"><code>AI495</code></a>MIRU Control 6 SFP</li><li><a href="#obj-ai-496"><code>AI496</code></a>MIRU Control 6 kWh</li><li><a href="#obj-ai-497"><code>AI497</code></a>MIRU Control 6 MWh</li><li><a href="#obj-ai-502"><code>AI502</code></a>MIRU Control 7 Min air flow</li><li><a href="#obj-ai-503"><code>AI503</code></a>MIRU Control 7 Max air flow</li><li><a href="#obj-ai-504"><code>AI504</code></a>MIRU Control 7 Air flow</li><li><a href="#obj-ai-505"><code>AI505</code></a>MIRU Control 7 Air flow set point</li><li><a href="#obj-ai-506"><code>AI506</code></a>MIRU Control 7 Pressure</li><li><a href="#obj-ai-507"><code>AI507</code></a>MIRU Control 7 Pressure set point</li><li><a href="#obj-ai-508"><code>AI508</code></a>MIRU Control 7 External temperature</li><li><a href="#obj-ai-509"><code>AI509</code></a>MIRU Control 7 Operation time</li><li><a href="#obj-ai-510"><code>AI510</code></a>MIRU Control 7 Fan level</li><li><a href="#obj-ai-511"><code>AI511</code></a>MIRU Control 7 Fan power</li><li><a href="#obj-ai-512"><code>AI512</code></a>MIRU Control 7 SFP</li><li><a href="#obj-ai-513"><code>AI513</code></a>MIRU Control 7 kWh</li><li><a href="#obj-ai-514"><code>AI514</code></a>MIRU Control 7 MWh</li><li><a href="#obj-ai-519"><code>AI519</code></a>MIRU Control 8 Min air flow</li><li><a href="#obj-ai-520"><code>AI520</code></a>MIRU Control 8 Max air flow</li><li><a href="#obj-ai-521"><code>AI521</code></a>MIRU Control 8 Air flow</li><li><a href="#obj-ai-522"><code>AI522</code></a>MIRU Control 8 Air flow set point</li><li><a href="#obj-ai-523"><code>AI523</code></a>MIRU Control 8 Pressure</li><li><a href="#obj-ai-524"><code>AI524</code></a>MIRU Control 8 Pressure set point</li><li><a href="#obj-ai-525"><code>AI525</code></a>MIRU Control 8 External temperature</li><li><a href="#obj-ai-526"><code>AI526</code></a>MIRU Control 8 Operation time</li><li><a href="#obj-ai-527"><code>AI527</code></a>MIRU Control 8 Fan level</li><li><a href="#obj-ai-528"><code>AI528</code></a>MIRU Control 8 Fan power</li><li><a href="#obj-ai-529"><code>AI529</code></a>MIRU Control 8 SFP</li><li><a href="#obj-ai-530"><code>AI530</code></a>MIRU Control 8 kWh</li><li><a href="#obj-ai-531"><code>AI531</code></a>MIRU Control 8 MWh</li><li><a href="#obj-ai-536"><code>AI536</code></a>MIRU Control 9 Min air flow</li><li><a href="#obj-ai-537"><code>AI537</code></a>MIRU Control 9 Max air flow</li><li><a href="#obj-ai-538"><code>AI538</code></a>MIRU Control 9 Air flow</li><li><a href="#obj-ai-539"><code>AI539</code></a>MIRU Control 9 Air flow set point</li><li><a href="#obj-ai-540"><code>AI540</code></a>MIRU Control 9 Pressure</li><li><a href="#obj-ai-541"><code>AI541</code></a>MIRU Control 9 Pressure set point</li><li><a href="#obj-ai-542"><code>AI542</code></a>MIRU Control 9 External temperature</li><li><a href="#obj-ai-543"><code>AI543</code></a>MIRU Control 9 Operation time</li><li><a href="#obj-ai-544"><code>AI544</code></a>MIRU Control 9 Fan level</li><li><a href="#obj-ai-545"><code>AI545</code></a>MIRU Control 9 Fan power</li><li><a href="#obj-ai-546"><code>AI546</code></a>MIRU Control 9 SFP</li><li><a href="#obj-ai-547"><code>AI547</code></a>MIRU Control 9 kWh</li><li><a href="#obj-ai-548"><code>AI548</code></a>MIRU Control 9 MWh</li><li><a href="#obj-ai-553"><code>AI553</code></a>MIRU Control 10 Min air flow</li><li><a href="#obj-ai-554"><code>AI554</code></a>MIRU Control 10 Max air flow</li><li><a href="#obj-ai-555"><code>AI555</code></a>MIRU Control 10 Air flow</li><li><a href="#obj-ai-556"><code>AI556</code></a>MIRU Control 10 Air flow set point</li><li><a href="#obj-ai-557"><code>AI557</code></a>MIRU Control 10 Pressure</li><li><a href="#obj-ai-558"><code>AI558</code></a>MIRU Control 10 Pressure set point</li><li><a href="#obj-ai-559"><code>AI559</code></a>MIRU Control 10 External temperature</li><li><a href="#obj-ai-560"><code>AI560</code></a>MIRU Control 10 Operation time</li><li><a href="#obj-ai-561"><code>AI561</code></a>MIRU Control 10 Fan level</li><li><a href="#obj-ai-562"><code>AI562</code></a>MIRU Control 10 Fan power</li><li><a href="#obj-ai-563"><code>AI563</code></a>MIRU Control 10 SFP</li><li><a href="#obj-ai-564"><code>AI564</code></a>MIRU Control 10 kWh</li><li><a href="#obj-ai-565"><code>AI565</code></a>MIRU Control 10 MWh</li><li><a href="#obj-ai-570"><code>AI570</code></a>IQlogic software version</li><li><a href="#obj-ai-604"><code>AI604</code></a>Triggered alarm #1</li><li><a href="#obj-ai-605"><code>AI605</code></a>Triggered alarm #2</li><li><a href="#obj-ai-606"><code>AI606</code></a>Triggered alarm #3</li><li><a href="#obj-ai-607"><code>AI607</code></a>Triggered alarm #4</li><li><a href="#obj-ai-608"><code>AI608</code></a>Triggered alarm #5</li><li><a href="#obj-ai-609"><code>AI609</code></a>Triggered alarm #6</li><li><a href="#obj-ai-610"><code>AI610</code></a>Triggered alarm #7</li><li><a href="#obj-ai-611"><code>AI611</code></a>Triggered alarm #8</li><li><a href="#obj-ai-612"><code>AI612</code></a>Triggered alarm #9</li><li><a href="#obj-ai-613"><code>AI613</code></a>Triggered alarm #10</li><li><a href="#obj-ai-614"><code>AI614</code></a>Triggered alarm group #1</li><li><a href="#obj-ai-615"><code>AI615</code></a>Triggered alarm group #2</li><li><a href="#obj-ai-616"><code>AI616</code></a>Triggered alarm group #3</li><li><a href="#obj-ai-617"><code>AI617</code></a>Triggered alarm group #4</li><li><a href="#obj-ai-618"><code>AI618</code></a>Triggered alarm group #5</li><li><a href="#obj-ai-619"><code>AI619</code></a>Triggered alarm group #6</li><li><a href="#obj-ai-620"><code>AI620</code></a>Triggered alarm group #7</li><li><a href="#obj-ai-621"><code>AI621</code></a>Triggered alarm group #8</li><li><a href="#obj-ai-622"><code>AI622</code></a>Triggered alarm group #9</li><li><a href="#obj-ai-623"><code>AI623</code></a>Triggered alarm group #10</li><li><a href="#obj-ai-661"><code>AI661</code></a>Prolonged low speed remaining hours</li><li><a href="#obj-ai-662"><code>AI662</code></a>Prolonged low speed remaining seconds</li><li><a href="#obj-ai-663"><code>AI663</code></a>Prolonged high speed remaining hours</li><li><a href="#obj-ai-664"><code>AI664</code></a>Prolonged high speed remaining seconds</li><li><a href="#obj-ai-697"><code>AI697</code></a>Exhaust heat heat retention at stop</li><li><a href="#obj-ai-698"><code>AI698</code></a>Exhaust heat heat retention at operation</li><li><a href="#obj-ai-699"><code>AI699</code></a>Exhaust heat frost protection alarm limit</li><li><a href="#obj-ai-700"><code>AI700</code></a>Extra regulation sequence 2 heat regulator level</li><li><a href="#obj-ai-701"><code>AI701</code></a>Extra regulation sequence 2 heat output level</li><li><a href="#obj-ai-702"><code>AI702</code></a>Extra regulation sequence 2 cool regulator level</li><li><a href="#obj-ai-703"><code>AI703</code></a>Extra regulation sequence 2 cool output level</li><li><a href="#obj-ai-704"><code>AI704</code></a>Re-heat retention at stop</li><li><a href="#obj-ai-705"><code>AI705</code></a>Re-heat retention at operation</li><li><a href="#obj-ai-706"><code>AI706</code></a>Re-heat frost protection alarm limit</li><li><a href="#obj-ai-707"><code>AI707</code></a>Pre-heat retention at stop</li><li><a href="#obj-ai-708"><code>AI708</code></a>Pre-heat retention at operation</li><li><a href="#obj-ai-709"><code>AI709</code></a>Pre-heat frost protection alarm limit</li><li><a href="#obj-ai-710"><code>AI710</code></a>Xzone heat retention at stop</li><li><a href="#obj-ai-711"><code>AI711</code></a>Xzone heat retention at operation</li><li><a href="#obj-ai-712"><code>AI712</code></a>Xzone frost protection alarm limit</li><li><a href="#obj-ai-713"><code>AI713</code></a>Extra regulation sequence 1 heat retention at stop</li><li><a href="#obj-ai-714"><code>AI714</code></a>Extra regulation sequence 1 heat retention at operation</li><li><a href="#obj-ai-715"><code>AI715</code></a>Extra regulation sequence 1 frost protection alarm limit</li><li><a href="#obj-ai-716"><code>AI716</code></a>Extra regulation sequence 2 heat retention at stop</li><li><a href="#obj-ai-717"><code>AI717</code></a>Extra regulation sequence 2 heat retention at operation</li><li><a href="#obj-ai-718"><code>AI718</code></a>Extra regulation sequence 2 frost protection alarm limit</li><li><a href="#obj-ai-719"><code>AI719</code></a>Heat exchange motor power consumption W</li><li><a href="#obj-ai-720"><code>AI720</code></a>Heat exchange motor power consumption kW</li><li><a href="#obj-ai-721"><code>AI721</code></a>Heat exchange motor energy consumption kWh</li><li><a href="#obj-ai-722"><code>AI722</code></a>Heat exchange motor energy consumption MWh</li><li><a href="#obj-ai-723"><code>AI723</code></a>Heat power recovery W</li><li><a href="#obj-ai-724"><code>AI724</code></a>Heat power recovery kW</li><li><a href="#obj-ai-725"><code>AI725</code></a>Heat power consumption W</li><li><a href="#obj-ai-726"><code>AI726</code></a>Heat power consumption kW</li><li><a href="#obj-ai-727"><code>AI727</code></a>Cool power recovery W</li><li><a href="#obj-ai-728"><code>AI728</code></a>Cool power recovery kW</li><li><a href="#obj-ai-729"><code>AI729</code></a>Cool power consumption W</li><li><a href="#obj-ai-730"><code>AI730</code></a>Cool power consumption kW</li><li><a href="#obj-ai-731"><code>AI731</code></a>Heat energy recovery kWh</li><li><a href="#obj-ai-732"><code>AI732</code></a>Heat energy recovery MWh</li><li><a href="#obj-ai-733"><code>AI733</code></a>Cool energy recovery kWh</li><li><a href="#obj-ai-734"><code>AI734</code></a>Cool energy recovery MWh</li><li><a href="#obj-ai-735"><code>AI735</code></a>Heat energy consumption kWh</li><li><a href="#obj-ai-736"><code>AI736</code></a>Heat energy consumption MWh</li><li><a href="#obj-ai-737"><code>AI737</code></a>Cool energy consumption kWh</li><li><a href="#obj-ai-738"><code>AI738</code></a>Cool energy consumption MWh</li><li><a href="#obj-ai-739"><code>AI739</code></a>Energy input 1 kWh</li><li><a href="#obj-ai-740"><code>AI740</code></a>Energy input 1 MWh</li><li><a href="#obj-ai-741"><code>AI741</code></a>Energy input 2 kWh</li><li><a href="#obj-ai-742"><code>AI742</code></a>Energy input 2 MWh</li><li><a href="#obj-ai-743"><code>AI743</code></a>Energy input 3 kWh</li><li><a href="#obj-ai-744"><code>AI744</code></a>Energy input 3 MWh</li><li><a href="#obj-ai-745"><code>AI745</code></a>Energy input 4 kWh</li><li><a href="#obj-ai-746"><code>AI746</code></a>Energy input 4 MWh</li><li><a href="#obj-ai-747"><code>AI747</code></a>Re-heat water coil power consumption W</li><li><a href="#obj-ai-748"><code>AI748</code></a>Re-heat water coil power consumption kW</li><li><a href="#obj-ai-749"><code>AI749</code></a>Re-heat water coil energy consumption kWh</li><li><a href="#obj-ai-750"><code>AI750</code></a>Re-heat water coil energy consumption MWh</li><li><a href="#obj-ai-751"><code>AI751</code></a>Cool water coil power consumption W</li><li><a href="#obj-ai-752"><code>AI752</code></a>Cool water coil power consumption kW</li><li><a href="#obj-ai-753"><code>AI753</code></a>Cool water coil energy consumption kWh</li><li><a href="#obj-ai-754"><code>AI754</code></a>Cool water coil energy consumption MWh</li><li><a href="#obj-ai-755"><code>AI755</code></a>Xzone heat water coil power consumption W</li><li><a href="#obj-ai-756"><code>AI756</code></a>Xzone heat water coil power consumption kW</li><li><a href="#obj-ai-757"><code>AI757</code></a>Xzone heat water coil energy consumption kWh</li><li><a href="#obj-ai-758"><code>AI758</code></a>Xzone heat water coil energy consumption MWh</li><li><a href="#obj-ai-759"><code>AI759</code></a>Xzone cool water coil power consumption W</li><li><a href="#obj-ai-760"><code>AI760</code></a>Xzone cool water coil power consumption kW</li><li><a href="#obj-ai-761"><code>AI761</code></a>Xzone cool water coil energy consumption kWh</li><li><a href="#obj-ai-762"><code>AI762</code></a>Xzone cool water coil energy consumption MWh</li><li><a href="#obj-ai-763"><code>AI763</code></a>Re-heat liquid flow level</li><li><a href="#obj-ai-764"><code>AI764</code></a>Cool liquid flow level</li><li><a href="#obj-ai-765"><code>AI765</code></a>Xzone heat liquid flow level</li><li><a href="#obj-ai-766"><code>AI766</code></a>Xzone cool liquid flow level</li><li><a href="#obj-ai-780"><code>AI780</code></a>Re-heat return water temperature</li><li><a href="#obj-ai-781"><code>AI781</code></a>Re-heat flow water temperature</li><li><a href="#obj-ai-782"><code>AI782</code></a>Cool return water temperature</li><li><a href="#obj-ai-783"><code>AI783</code></a>Cool flow water temperature</li><li><a href="#obj-ai-784"><code>AI784</code></a>Xzone heat return water temperature</li><li><a href="#obj-ai-785"><code>AI785</code></a>Xzone heat flow water temperature</li><li><a href="#obj-ai-786"><code>AI786</code></a>Xzone cool return water temperature</li><li><a href="#obj-ai-787"><code>AI787</code></a>Xzone cool flow water temperature</li><li><a href="#obj-ai-800"><code>AI800</code></a>External operation I/O-module 3, analogue input 1</li><li><a href="#obj-ai-801"><code>AI801</code></a>External operation I/O-module 3, analogue input 2</li><li><a href="#obj-ai-804"><code>AI804</code></a>External operation I/O-module 3, analogue output 1</li><li><a href="#obj-ai-805"><code>AI805</code></a>External operation I/O-module 3, analogue output 2</li><li><a href="#obj-ai-806"><code>AI806</code></a>External operation I/O-module 6, analogue input 1</li><li><a href="#obj-ai-807"><code>AI807</code></a>External operation I/O-module 6, analogue input 2</li><li><a href="#obj-ai-810"><code>AI810</code></a>External operation I/O-module 6, analogue output 1</li><li><a href="#obj-ai-811"><code>AI811</code></a>External operation I/O-module 6, analogue output 2</li><li><a href="#obj-ai-812"><code>AI812</code></a>External operation I/O-module A, analogue input</li><li><a href="#obj-ai-813"><code>AI813</code></a>External operation I/O-module A, temp sensor 1</li><li><a href="#obj-ai-814"><code>AI814</code></a>External operation I/O-module A, temp sensor 2</li><li><a href="#obj-ai-815"><code>AI815</code></a>External operation I/O-module B, analogue input</li><li><a href="#obj-ai-816"><code>AI816</code></a>External operation I/O-module B, temp sensor 1</li><li><a href="#obj-ai-817"><code>AI817</code></a>External operation I/O-module B, temp sensor 2</li><li><a href="#obj-ai-818"><code>AI818</code></a>External operation I/O-module C, analogue input</li><li><a href="#obj-ai-819"><code>AI819</code></a>External operation I/O-module C, temp sensor 1</li><li><a href="#obj-ai-820"><code>AI820</code></a>External operation I/O-module C, temp sensor 2</li><li><a href="#obj-ai-1405"><code>AI1405</code></a>H/C recirculation defrost damper output</li><li><a href="#obj-ai-1406"><code>AI1406</code></a>H/C recirculation defrost damper input</li><li><a href="#obj-ai-1409"><code>AI1409</code></a>H/C heat anti frost temp/overheat input</li><li><a href="#obj-ai-1413"><code>AI1413</code></a>H/C operation level</li><li><a href="#obj-ai-1414"><code>AI1414</code></a>H/C heat defrost level</li><li><a href="#obj-ai-1415"><code>AI1415</code></a>H/C defrost pressure level</li><li><a href="#obj-ai-1416"><code>AI1416</code></a>H/C defrost pressure start limit</li><li><a href="#obj-ai-1417"><code>AI1417</code></a>H/C defrost pressure end limit</li><li><a href="#obj-ai-1418"><code>AI1418</code></a>H/C superheat temp</li><li><a href="#obj-ai-1419"><code>AI1419</code></a>H/C discharge temp</li><li><a href="#obj-ai-1420"><code>AI1420</code></a>H/C suction temp</li><li><a href="#obj-ai-1421"><code>AI1421</code></a>H/C condensation temp</li><li><a href="#obj-ai-1422"><code>AI1422</code></a>H/C evaporation temp</li><li><a href="#obj-ai-1423"><code>AI1423</code></a>H/C high pressure</li><li><a href="#obj-ai-1424"><code>AI1424</code></a>H/C low pressure</li><li><a href="#obj-ai-3002"><code>AI3002</code></a>External override, remaining time</li><li><a href="#obj-ao-1"><code>AO1</code></a>Extract air start up</li><li><a href="#obj-av-3"><code>AV3</code></a>SA low speed air flow set point</li><li><a href="#obj-av-4"><code>AV4</code></a>EA low speed air flow set point</li><li><a href="#obj-av-5"><code>AV5</code></a>SA high speed air flow set point</li><li><a href="#obj-av-6"><code>AV6</code></a>EA high speed air flow set point</li><li><a href="#obj-av-7"><code>AV7</code></a>SA max speed air flow set point boost</li><li><a href="#obj-av-8"><code>AV8</code></a>EA max speed air flow set point boost</li><li><a href="#obj-av-9"><code>AV9</code></a>SA regulation zone</li><li><a href="#obj-av-10"><code>AV10</code></a>EA regulation zone</li><li><a href="#obj-av-11"><code>AV11</code></a>SA regulation I-time</li><li><a href="#obj-av-12"><code>AV12</code></a>EA regulation I-time</li><li><a href="#obj-av-19"><code>AV19</code></a>SA low speed pressure set point</li><li><a href="#obj-av-20"><code>AV20</code></a>EA low speed pressure set point</li><li><a href="#obj-av-21"><code>AV21</code></a>SA high speed pressure set point</li><li><a href="#obj-av-22"><code>AV22</code></a>EA high speed pressure set point</li><li><a href="#obj-av-23"><code>AV23</code></a>SA max speed pressure set point</li><li><a href="#obj-av-24"><code>AV24</code></a>EA max speed pressure set point</li><li><a href="#obj-av-25"><code>AV25</code></a>SA max speed output signal</li><li><a href="#obj-av-26"><code>AV26</code></a>EA max speed output signal</li><li><a href="#obj-av-27"><code>AV27</code></a>SA pressure regulation zone</li><li><a href="#obj-av-28"><code>AV28</code></a>EA pressure regulation zone</li><li><a href="#obj-av-29"><code>AV29</code></a>SA pressure I-time</li><li><a href="#obj-av-30"><code>AV30</code></a>EA pressure I-time</li><li><a href="#obj-av-33"><code>AV33</code></a>Demand low speed CO2 set point</li><li><a href="#obj-av-34"><code>AV34</code></a>Demand high speed CO2 set point</li><li><a href="#obj-av-35"><code>AV35</code></a>Demand low speed VOC set point</li><li><a href="#obj-av-36"><code>AV36</code></a>Demand high speed VOC set point</li><li><a href="#obj-av-37"><code>AV37</code></a>Demand low speed set point</li><li><a href="#obj-av-38"><code>AV38</code></a>Demand high speed set point</li><li><a href="#obj-av-39"><code>AV39</code></a>SA min speed air flow set point</li><li><a href="#obj-av-40"><code>AV40</code></a>EA min speed air flow set point</li><li><a href="#obj-av-41"><code>AV41</code></a>SA max speed air flow set point demand</li><li><a href="#obj-av-42"><code>AV42</code></a>EA max speed air flow set point demand</li><li><a href="#obj-av-43"><code>AV43</code></a>Demand P-band</li><li><a href="#obj-av-44"><code>AV44</code></a>Demand I-time</li><li><a href="#obj-av-45"><code>AV45</code></a>Demand CO2 P-band</li><li><a href="#obj-av-46"><code>AV46</code></a>Demand VOC P-band</li><li><a href="#obj-av-50"><code>AV50</code></a>Slave offset factor</li><li><a href="#obj-av-51"><code>AV51</code></a>SA slave offset air flow</li><li><a href="#obj-av-52"><code>AV52</code></a>EA slave offset air flow</li><li><a href="#obj-av-54"><code>AV54</code></a>Outdoor temp compensation X1</li><li><a href="#obj-av-55"><code>AV55</code></a>Outdoor temp compensation X2</li><li><a href="#obj-av-56"><code>AV56</code></a>Outdoor temp compensation X3</li><li><a href="#obj-av-57"><code>AV57</code></a>Outdoor temp compensation X4</li><li><a href="#obj-av-58"><code>AV58</code></a>Outdoor temp compensation Y1 SA air flow</li><li><a href="#obj-av-59"><code>AV59</code></a>Outdoor temp compensation Y2 SA air flow</li><li><a href="#obj-av-60"><code>AV60</code></a>Outdoor temp compensation Y3 SA air flow</li><li><a href="#obj-av-61"><code>AV61</code></a>Outdoor temp compensation Y4 SA air flow</li><li><a href="#obj-av-62"><code>AV62</code></a>Outdoor temp compensation Y1 EA air flow</li><li><a href="#obj-av-63"><code>AV63</code></a>Outdoor temp compensation Y2 EA air flow</li><li><a href="#obj-av-64"><code>AV64</code></a>Outdoor temp compensation Y3 EA air flow</li><li><a href="#obj-av-65"><code>AV65</code></a>Outdoor temp compensation Y4 EA air flow</li><li><a href="#obj-av-66"><code>AV66</code></a>Outdoor temp compensation Y1 SA pressure</li><li><a href="#obj-av-67"><code>AV67</code></a>Outdoor temp compensation Y2 SA  pressure</li><li><a href="#obj-av-68"><code>AV68</code></a>Outdoor temp compensation Y3 SA  pressure</li><li><a href="#obj-av-69"><code>AV69</code></a>Outdoor temp compensation Y4 SA pressure</li><li><a href="#obj-av-70"><code>AV70</code></a>Outdoor temp compensation Y1 EA pressure</li><li><a href="#obj-av-71"><code>AV71</code></a>Outdoor temp compensation Y2 EA pressure</li><li><a href="#obj-av-72"><code>AV72</code></a>Outdoor temp compensation Y3 EA pressure</li><li><a href="#obj-av-73"><code>AV73</code></a>Outdoor temp compensation Y4 EA pressure</li><li><a href="#obj-av-79"><code>AV79</code></a>Down regulation neutral zone</li><li><a href="#obj-av-80"><code>AV80</code></a>Down regulation P-band</li><li><a href="#obj-av-81"><code>AV81</code></a>Down regulation I-time</li><li><a href="#obj-av-85"><code>AV85</code></a>SA fan speed at fire alarm 1</li><li><a href="#obj-av-86"><code>AV86</code></a>EA fan speed at fire alarm 1</li><li><a href="#obj-av-88"><code>AV88</code></a>SA fan speed at fire alarm 2</li><li><a href="#obj-av-89"><code>AV89</code></a>EA fan speed at fire alarm 2</li><li><a href="#obj-av-91"><code>AV91</code></a>SA fan speed at internal fire alarm</li><li><a href="#obj-av-92"><code>AV92</code></a>EA fan speed at internal fire alarm</li><li><a href="#obj-av-97"><code>AV97</code></a>SA pre-filter alarm limit</li><li><a href="#obj-av-98"><code>AV98</code></a>EA pre-filter alarm limit</li><li><a href="#obj-av-103"><code>AV103</code></a>SA AHU-filter alarm limit</li><li><a href="#obj-av-104"><code>AV104</code></a>EA AHU-filter alarm limit</li><li><a href="#obj-av-109"><code>AV109</code></a>SA end-filter alarm limit</li><li><a href="#obj-av-113"><code>AV113</code></a>Seasonal controlled temperature regulation active</li><li><a href="#obj-av-114"><code>AV114</code></a>Seasonal controlled temperature regulation inactive</li><li><a href="#obj-av-117"><code>AV117</code></a>ERS 1 step</li><li><a href="#obj-av-118"><code>AV118</code></a>ERS 1 diff</li><li><a href="#obj-av-119"><code>AV119</code></a>ERS 1 breakpoint</li><li><a href="#obj-av-122"><code>AV122</code></a>ERS 2 breakpoint X1</li><li><a href="#obj-av-123"><code>AV123</code></a>ERS 2 breakpoint X2</li><li><a href="#obj-av-124"><code>AV124</code></a>ERS 2 breakpoint X3</li><li><a href="#obj-av-125"><code>AV125</code></a>ERS 2 breakpoint X4</li><li><a href="#obj-av-126"><code>AV126</code></a>ERS 2 breakpoint Y1</li><li><a href="#obj-av-127"><code>AV127</code></a>ERS 2 breakpoint Y2</li><li><a href="#obj-av-128"><code>AV128</code></a>ERS 2 breakpoint Y3</li><li><a href="#obj-av-129"><code>AV129</code></a>ERS 2 breakpoint Y4</li><li><a href="#obj-av-132"><code>AV132</code></a>SA temperature set point</li><li><a href="#obj-av-135"><code>AV135</code></a>EA/Room temperature set point</li><li><a href="#obj-av-136"><code>AV136</code></a>SA min temp set point</li><li><a href="#obj-av-137"><code>AV137</code></a>SA max temp set point</li><li><a href="#obj-av-138"><code>AV138</code></a>EA regultaion P-band</li><li><a href="#obj-av-139"><code>AV139</code></a>EA regultaion I-time</li><li><a href="#obj-av-142"><code>AV142</code></a>ORS breakpoint X1</li><li><a href="#obj-av-143"><code>AV143</code></a>ORS breakpoint X2</li><li><a href="#obj-av-144"><code>AV144</code></a>ORS breakpoint X3</li><li><a href="#obj-av-145"><code>AV145</code></a>ORS breakpoint X4</li><li><a href="#obj-av-146"><code>AV146</code></a>ORS breakpoint Y1</li><li><a href="#obj-av-147"><code>AV147</code></a>ORS breakpoint Y2</li><li><a href="#obj-av-148"><code>AV148</code></a>ORS breakpoint Y3</li><li><a href="#obj-av-149"><code>AV149</code></a>ORS breakpoint Y4</li><li><a href="#obj-av-152"><code>AV152</code></a>ORE breakpoint X1</li><li><a href="#obj-av-153"><code>AV153</code></a>ORE breakpoint X2</li><li><a href="#obj-av-154"><code>AV154</code></a>ORE breakpoint X3</li><li><a href="#obj-av-155"><code>AV155</code></a>ORE breakpoint X4</li><li><a href="#obj-av-156"><code>AV156</code></a>ORE breakpoint Y1</li><li><a href="#obj-av-157"><code>AV157</code></a>ORE breakpoint Y2</li><li><a href="#obj-av-158"><code>AV158</code></a>ORE breakpoint Y3</li><li><a href="#obj-av-159"><code>AV159</code></a>ORE breakpoint Y4</li><li><a href="#obj-av-168"><code>AV168</code></a>External room temp from BMS</li><li><a href="#obj-av-169"><code>AV169</code></a>External room temp from BMS alarm time</li><li><a href="#obj-av-178"><code>AV178</code></a>External OA temp from BMS</li><li><a href="#obj-av-179"><code>AV179</code></a>External OA temp from BMS alarm time</li><li><a href="#obj-av-184"><code>AV184</code></a>RHX defrost start limit</li><li><a href="#obj-av-191"><code>AV191</code></a>RHX min exhaust air temp set point</li><li><a href="#obj-av-192"><code>AV192</code></a>RHX min exhaust air temp P-band</li><li><a href="#obj-av-193"><code>AV193</code></a>RHX min exhaust air temp I-time</li><li><a href="#obj-av-199"><code>AV199</code></a>PHX periodic operation interval</li><li><a href="#obj-av-200"><code>AV200</code></a>PHX periodic operation time</li><li><a href="#obj-av-202"><code>AV202</code></a>PHX supply air temp set point displacement</li><li><a href="#obj-av-207"><code>AV207</code></a>CHX periodic operation interval</li><li><a href="#obj-av-208"><code>AV208</code></a>CHX periodic operation time</li><li><a href="#obj-av-213"><code>AV213</code></a>PHX/CHX Bypass defrost limit</li><li><a href="#obj-av-214"><code>AV214</code></a>PHX/CHX Bypass defrost P-band</li><li><a href="#obj-av-215"><code>AV215</code></a>PHX/CHX Bypass defrost I-time</li><li><a href="#obj-av-220"><code>AV220</code></a>Heat exchange temperature regulation P-band</li><li><a href="#obj-av-221"><code>AV221</code></a>Heat exchange temperature regulation I-time</li><li><a href="#obj-av-222"><code>AV222</code></a>Cool exchange temperature regulation P-band</li><li><a href="#obj-av-223"><code>AV223</code></a>Cool exchange temperature regulation I-time</li><li><a href="#obj-av-226"><code>AV226</code></a>Re-heat P-band</li><li><a href="#obj-av-227"><code>AV227</code></a>Re-heat I-time</li><li><a href="#obj-av-230"><code>AV230</code></a>Re-heat periodic operation interval</li><li><a href="#obj-av-231"><code>AV231</code></a>Re-heat periodic operation time</li><li><a href="#obj-av-239"><code>AV239</code></a>Extra regulation sequence 1 heat max output signal</li><li><a href="#obj-av-240"><code>AV240</code></a>Extra regulation sequence 1 cool max output signal</li><li><a href="#obj-av-241"><code>AV241</code></a>Extra regulation sequence 1 heat P-band</li><li><a href="#obj-av-242"><code>AV242</code></a>Extra regulation sequence 1 heat I-time</li><li><a href="#obj-av-243"><code>AV243</code></a>Extra regulation sequence 1 cool P-band</li><li><a href="#obj-av-244"><code>AV244</code></a>Extra regulation sequence 1 cool I-time</li><li><a href="#obj-av-247"><code>AV247</code></a>Extra regulation 1 periodic operation interval</li><li><a href="#obj-av-248"><code>AV248</code></a>Extra regulation 1 periodic operation time</li><li><a href="#obj-av-252"><code>AV252</code></a>Extra regulation 1 temperature protection temperature</li><li><a href="#obj-av-253"><code>AV253</code></a>Extra regulation 1 temperature protection alarm delay</li><li><a href="#obj-av-258"><code>AV258</code></a>Cool step1 min supply air flow limit</li><li><a href="#obj-av-259"><code>AV259</code></a>Cool step2 min supply air flow limit</li><li><a href="#obj-av-260"><code>AV260</code></a>Cool step3 min supply air flow limit</li><li><a href="#obj-av-262"><code>AV262</code></a>Cool SA neutral zone</li><li><a href="#obj-av-263"><code>AV263</code></a>Cool EA neutral zone</li><li><a href="#obj-av-264"><code>AV264</code></a>Cool outdoor temp limit 1</li><li><a href="#obj-av-265"><code>AV265</code></a>Cool outdoor temp limit 2</li><li><a href="#obj-av-266"><code>AV266</code></a>Cool outdoor temp limit 3</li><li><a href="#obj-av-267"><code>AV267</code></a>Cool 0-10V min supply air flow limit</li><li><a href="#obj-av-268"><code>AV268</code></a>Cool 0-10V min extract air flow limit</li><li><a href="#obj-av-269"><code>AV269</code></a>Cool restart time</li><li><a href="#obj-av-270"><code>AV270</code></a>Cool step up delay time</li><li><a href="#obj-av-271"><code>AV271</code></a>Cool stand still time</li><li><a href="#obj-av-272"><code>AV272</code></a>Cool P-band</li><li><a href="#obj-av-273"><code>AV273</code></a>Cool I-time</li><li><a href="#obj-av-277"><code>AV277</code></a>Cool periodic operation interval</li><li><a href="#obj-av-278"><code>AV278</code></a>Cool periodic operation time</li><li><a href="#obj-av-279"><code>AV279</code></a>Cool step1 min extract air flow limit</li><li><a href="#obj-av-280"><code>AV280</code></a>Cool step2 min extract air flow limit</li><li><a href="#obj-av-281"><code>AV281</code></a>Cool step3 min extract air flow limit</li><li><a href="#obj-av-285"><code>AV285</code></a>Summer night cool start time (hour)</li><li><a href="#obj-av-286"><code>AV286</code></a>Summer night cool start time (minute)</li><li><a href="#obj-av-287"><code>AV287</code></a>Summer night cool stop time (hour)</li><li><a href="#obj-av-288"><code>AV288</code></a>Summer night cool stop time (minute)</li><li><a href="#obj-av-289"><code>AV289</code></a>Summer night cool OA temp start limit</li><li><a href="#obj-av-290"><code>AV290</code></a>Summer night cool EA temp start limit</li><li><a href="#obj-av-291"><code>AV291</code></a>Summer night cool EA temp stop limit</li><li><a href="#obj-av-292"><code>AV292</code></a>Summer night cool SA temp set point</li><li><a href="#obj-av-293"><code>AV293</code></a>Summer night cool SA flow set point</li><li><a href="#obj-av-294"><code>AV294</code></a>Summer night cool EA flow set point</li><li><a href="#obj-av-297"><code>AV297</code></a>Intermittent night heat SA flow set point</li><li><a href="#obj-av-298"><code>AV298</code></a>Intermittent night heat SA duct pressure set point</li><li><a href="#obj-av-299"><code>AV299</code></a>Intermittent night heat EA temp start limit</li><li><a href="#obj-av-300"><code>AV300</code></a>Intermittent night heat EA temp stop limit</li><li><a href="#obj-av-301"><code>AV301</code></a>Intermittent night heat SA temp set point</li><li><a href="#obj-av-303"><code>AV303</code></a>Intermittent night heat EA flow set point</li><li><a href="#obj-av-304"><code>AV304</code></a>Intermittent night heat EA duct pressure set point</li><li><a href="#obj-av-306"><code>AV306</code></a>Morning boost start time (hour)</li><li><a href="#obj-av-307"><code>AV307</code></a>Morning boost start time (minute)</li><li><a href="#obj-av-308"><code>AV308</code></a>Morning boost air flow set point</li><li><a href="#obj-av-309"><code>AV309</code></a>Morning boost duct pressure set point</li><li><a href="#obj-av-311"><code>AV311</code></a>Summer night cool SA duct pressure set point</li><li><a href="#obj-av-312"><code>AV312</code></a>Summer night cool EA duct pressure set point</li><li><a href="#obj-av-314"><code>AV314</code></a>Cooling boost comfort start limit</li><li><a href="#obj-av-315"><code>AV315</code></a>Cooling boost comfort regulation speed</li><li><a href="#obj-av-316"><code>AV316</code></a>Cooling boost economy P-band</li><li><a href="#obj-av-317"><code>AV317</code></a>Cooling boost economy I-time</li><li><a href="#obj-av-321"><code>AV321</code></a>Heating boost comfort start limit</li><li><a href="#obj-av-322"><code>AV322</code></a>Heating boost comfort regulation speed</li><li><a href="#obj-av-331"><code>AV331</code></a>Xzone ERS 1 step</li><li><a href="#obj-av-332"><code>AV332</code></a>Xzone ERS 1 diff</li><li><a href="#obj-av-333"><code>AV333</code></a>Xzone ERS 1 breakpoint</li><li><a href="#obj-av-336"><code>AV336</code></a>Xzone ERS 2 breakpoint X1</li><li><a href="#obj-av-337"><code>AV337</code></a>Xzone ERS 2 breakpoint X2</li><li><a href="#obj-av-338"><code>AV338</code></a>Xzone ERS 2 breakpoint X3</li><li><a href="#obj-av-339"><code>AV339</code></a>Xzone ERS 2 breakpoint X4</li><li><a href="#obj-av-340"><code>AV340</code></a>Xzone ERS 2 breakpoint Y1</li><li><a href="#obj-av-341"><code>AV341</code></a>Xzone ERS 2 breakpoint Y2</li><li><a href="#obj-av-342"><code>AV342</code></a>Xzone ERS 2 breakpoint Y3</li><li><a href="#obj-av-343"><code>AV343</code></a>Xzone ERS 2 breakpoint Y4</li><li><a href="#obj-av-346"><code>AV346</code></a>Xzone SA temperature set point</li><li><a href="#obj-av-349"><code>AV349</code></a>Xzone EA/Room temperature set point</li><li><a href="#obj-av-350"><code>AV350</code></a>Xzone SA min temp set point</li><li><a href="#obj-av-351"><code>AV351</code></a>Xzone SA max temp set point</li><li><a href="#obj-av-352"><code>AV352</code></a>Xzone EA regultaion P-band</li><li><a href="#obj-av-353"><code>AV353</code></a>Xzone EA regultaion I-time</li><li><a href="#obj-av-354"><code>AV354</code></a>Xzone ORS breakpoint X1</li><li><a href="#obj-av-355"><code>AV355</code></a>Xzone ORS breakpoint X2</li><li><a href="#obj-av-356"><code>AV356</code></a>Xzone ORS breakpoint X3</li><li><a href="#obj-av-357"><code>AV357</code></a>Xzone ORS breakpoint X4</li><li><a href="#obj-av-358"><code>AV358</code></a>Xzone ORS breakpoint Y1</li><li><a href="#obj-av-359"><code>AV359</code></a>Xzone ORS breakpoint Y2</li><li><a href="#obj-av-360"><code>AV360</code></a>Xzone ORS breakpoint Y3</li><li><a href="#obj-av-361"><code>AV361</code></a>Xzone ORS breakpoint Y4</li><li><a href="#obj-av-364"><code>AV364</code></a>Xzone ORE breakpoint X1</li><li><a href="#obj-av-365"><code>AV365</code></a>Xzone ORE breakpoint X2</li><li><a href="#obj-av-366"><code>AV366</code></a>Xzone ORE breakpoint X3</li><li><a href="#obj-av-367"><code>AV367</code></a>Xzone ORE breakpoint X4</li><li><a href="#obj-av-368"><code>AV368</code></a>Xzone ORE breakpoint Y1</li><li><a href="#obj-av-369"><code>AV369</code></a>Xzone ORE breakpoint Y2</li><li><a href="#obj-av-370"><code>AV370</code></a>Xzone ORE breakpoint Y3</li><li><a href="#obj-av-371"><code>AV371</code></a>Xzone ORE breakpoint Y4</li><li><a href="#obj-av-380"><code>AV380</code></a>Xzone external room temp from BMS</li><li><a href="#obj-av-381"><code>AV381</code></a>Xzone external room temp from BMS alarm time</li><li><a href="#obj-av-384"><code>AV384</code></a>Xzone reheat P-band</li><li><a href="#obj-av-385"><code>AV385</code></a>Xzone reheat I-time</li><li><a href="#obj-av-388"><code>AV388</code></a>Xzone reheat periodic operation interval</li><li><a href="#obj-av-389"><code>AV389</code></a>Xzone reheat periodic operation time</li><li><a href="#obj-av-396"><code>AV396</code></a>Xzone Cool SA neutral zone</li><li><a href="#obj-av-397"><code>AV397</code></a>Xzone Cool EA neutral zone</li><li><a href="#obj-av-398"><code>AV398</code></a>Xzone Cool P-band</li><li><a href="#obj-av-399"><code>AV399</code></a>Xzone Cool I-time</li><li><a href="#obj-av-403"><code>AV403</code></a>Xzone Cool periodic operation interval</li><li><a href="#obj-av-404"><code>AV404</code></a>Xzone Cool periodic operation time</li><li><a href="#obj-av-411"><code>AV411</code></a>Pre-heat temperature set point</li><li><a href="#obj-av-412"><code>AV412</code></a>Pre-heat P-band</li><li><a href="#obj-av-413"><code>AV413</code></a>Pre-heat I-time</li><li><a href="#obj-av-416"><code>AV416</code></a>Pre-heat periodic operation interval</li><li><a href="#obj-av-417"><code>AV417</code></a>Pre-heat periodic operation time</li><li><a href="#obj-av-426"><code>AV426</code></a>ReCO2-CO2 set point</li><li><a href="#obj-av-427"><code>AV427</code></a>ReCO2 min. outdoor air</li><li><a href="#obj-av-428"><code>AV428</code></a>ReCO2 min. exhaust air</li><li><a href="#obj-av-429"><code>AV429</code></a>ReCO2-CO2 P-band</li><li><a href="#obj-av-430"><code>AV430</code></a>ReCO2-CO2 I-time</li><li><a href="#obj-av-431"><code>AV431</code></a>ReCO2-CO2 air flow boost reg. P-band</li><li><a href="#obj-av-432"><code>AV432</code></a>ReCO2-CO2 air flow boost reg. I-time</li><li><a href="#obj-av-433"><code>AV433</code></a>ReCO2 heat P-band</li><li><a href="#obj-av-434"><code>AV434</code></a>ReCO2 heat I-time</li><li><a href="#obj-av-435"><code>AV435</code></a>ReCO2 cool P-band</li><li><a href="#obj-av-436"><code>AV436</code></a>ReCO2 cool I-time</li><li><a href="#obj-av-437"><code>AV437</code></a>ReCO2-CO2 ppm set point</li><li><a href="#obj-av-438"><code>AV438</code></a>ReCO2-CO2 ppm P-band</li><li><a href="#obj-av-439"><code>AV439</code></a>ReCO2-VOC ppm set point</li><li><a href="#obj-av-440"><code>AV440</code></a>ReCO2-VOC ppm P-band</li><li><a href="#obj-av-443"><code>AV443</code></a>Humidifying on/off start level</li><li><a href="#obj-av-444"><code>AV444</code></a>Humidifying on/off stop level</li><li><a href="#obj-av-448"><code>AV448</code></a>Humidifying 0-10V set point</li><li><a href="#obj-av-449"><code>AV449</code></a>Humidifying 0-10V SA max set point</li><li><a href="#obj-av-450"><code>AV450</code></a>Humidifying 0-10V SA P-band</li><li><a href="#obj-av-451"><code>AV451</code></a>Humidifying 0-10V SA I-time</li><li><a href="#obj-av-452"><code>AV452</code></a>Humidifying 0-10V EA P-band</li><li><a href="#obj-av-453"><code>AV453</code></a>Humidifying 0-10V EA I-time</li><li><a href="#obj-av-458"><code>AV458</code></a>Dehumidifying SA set point</li><li><a href="#obj-av-460"><code>AV460</code></a>Dehumidifying EA set point</li><li><a href="#obj-av-470"><code>AV470</code></a>COOL DX Low pressure stop limit</li><li><a href="#obj-av-471"><code>AV471</code></a>COOL DX High pressure stop limit</li><li><a href="#obj-av-472"><code>AV472</code></a>COOL DX Restart time</li><li><a href="#obj-av-474"><code>AV474</code></a>Exhaust heat temperature set point</li><li><a href="#obj-av-475"><code>AV475</code></a>Exhaust heat P-band</li><li><a href="#obj-av-476"><code>AV476</code></a>Exhaust heat I-time</li><li><a href="#obj-av-479"><code>AV479</code></a>Exhaust heat periodic operation interval</li><li><a href="#obj-av-480"><code>AV480</code></a>Exhaust heat periodic operation time</li><li><a href="#obj-av-482"><code>AV482</code></a>SMART Link WB Heat temperature set point</li><li><a href="#obj-av-483"><code>AV483</code></a>SMART Link WB Heat temperature heat zone</li><li><a href="#obj-av-484"><code>AV484</code></a>SMART Link WB Cool temperature set point</li><li><a href="#obj-av-485"><code>AV485</code></a>SMART Link WB Cool temperature heat zone</li><li><a href="#obj-av-491"><code>AV491</code></a>SMART Link WB Optimize valve upper limit</li><li><a href="#obj-av-492"><code>AV492</code></a>SMART Link WB Optimize valve lower limit</li><li><a href="#obj-av-493"><code>AV493</code></a>SMART Link WB Optimize time delay</li><li><a href="#obj-av-494"><code>AV494</code></a>SMART Link WB Optimize heat regulation speed</li><li><a href="#obj-av-495"><code>AV495</code></a>SMART Link WB Optimize cool regulation speed</li><li><a href="#obj-av-510"><code>AV510</code></a>SMART Link DX Amount of units</li><li><a href="#obj-av-519"><code>AV519</code></a>SMART Link OA operation limit</li><li><a href="#obj-av-524"><code>AV524</code></a>AYC Heated water temp set point</li><li><a href="#obj-av-526"><code>AV526</code></a>AYC Heated water OA temp for start of pump</li><li><a href="#obj-av-527"><code>AV527</code></a>AYC Heated water OA temp for stop of pump</li><li><a href="#obj-av-532"><code>AV532</code></a>AYC Heated water periodic operation interval</li><li><a href="#obj-av-533"><code>AV533</code></a>AYC Heated water periodic operation time</li><li><a href="#obj-av-537"><code>AV537</code></a>AYC Heated water OA temp compensation X1</li><li><a href="#obj-av-538"><code>AV538</code></a>AYC Heated water OA temp compensation X2</li><li><a href="#obj-av-539"><code>AV539</code></a>AYC Heated water OA temp compensation X3</li><li><a href="#obj-av-540"><code>AV540</code></a>AYC Heated water OA temp compensation X4</li><li><a href="#obj-av-541"><code>AV541</code></a>AYC Heated water OA temp compensation Y1</li><li><a href="#obj-av-542"><code>AV542</code></a>AYC Heated water OA temp compensation Y2</li><li><a href="#obj-av-543"><code>AV543</code></a>AYC Heated water OA temp compensation Y3</li><li><a href="#obj-av-544"><code>AV544</code></a>AYC Heated water OA temp compensation Y4</li><li><a href="#obj-av-549"><code>AV549</code></a>AYC Heated water room temp compensation temperature</li><li><a href="#obj-av-550"><code>AV550</code></a>AYC Heated water room temp compensation P-band</li><li><a href="#obj-av-554"><code>AV554</code></a>AYC Heated water night temp compensation temp</li><li><a href="#obj-av-556"><code>AV556</code></a>AYC Heated water night temp compensation start time 1 (hour)</li><li><a href="#obj-av-557"><code>AV557</code></a>AYC Heated water night temp compensation start time 1 (minutes)</li><li><a href="#obj-av-558"><code>AV558</code></a>AYC Heated water night temp compensation stop time 1 (hour)</li><li><a href="#obj-av-559"><code>AV559</code></a>AYC Heated water night temp compensation stop time 1 (minutes)</li><li><a href="#obj-av-563"><code>AV563</code></a>AYC Heated water night temp compensation start time 2 (hour)</li><li><a href="#obj-av-564"><code>AV564</code></a>AYC Heated water night temp compensation start time 2 (minutes)</li><li><a href="#obj-av-565"><code>AV565</code></a>AYC Heated water night temp compensation stop time 2 (hour)</li><li><a href="#obj-av-566"><code>AV566</code></a>AYC Heated water night temp compensation stop time 2 (minutes)</li><li><a href="#obj-av-569"><code>AV569</code></a>AYC Heated water P-band</li><li><a href="#obj-av-570"><code>AV570</code></a>AYC Heated water I-time</li><li><a href="#obj-av-572"><code>AV572</code></a>AYC Chilled water temp set point</li><li><a href="#obj-av-575"><code>AV575</code></a>AYC Chilled water OA temp for start of pump</li><li><a href="#obj-av-576"><code>AV576</code></a>AYC Chilled water OA temp for stop of pump</li><li><a href="#obj-av-581"><code>AV581</code></a>AYC Chilled water periodic operation interval</li><li><a href="#obj-av-582"><code>AV582</code></a>AYC Chilled water periodic operation time</li><li><a href="#obj-av-586"><code>AV586</code></a>AYC Chilled water OA temp compensation X1</li><li><a href="#obj-av-587"><code>AV587</code></a>AYC Chilled water OA temp compensation X2</li><li><a href="#obj-av-588"><code>AV588</code></a>AYC Chilled water OA temp compensation X3</li><li><a href="#obj-av-589"><code>AV589</code></a>AYC Chilled water OA temp compensation X4</li><li><a href="#obj-av-590"><code>AV590</code></a>AYC Chilled water OA temp compensation Y1</li><li><a href="#obj-av-591"><code>AV591</code></a>AYC Chilled water OA temp compensation Y2</li><li><a href="#obj-av-592"><code>AV592</code></a>AYC Chilled water OA temp compensation Y3</li><li><a href="#obj-av-593"><code>AV593</code></a>AYC Chilled water OA temp compensation Y4</li><li><a href="#obj-av-598"><code>AV598</code></a>AYC Chilledwater room temp compensation temperature</li><li><a href="#obj-av-599"><code>AV599</code></a>AYC Chilled water room temp compensation P-band</li><li><a href="#obj-av-603"><code>AV603</code></a>AYC Chilled water night temp compensation temp</li><li><a href="#obj-av-605"><code>AV605</code></a>AYC Chilled water night temp compensation start time 1 (hour)</li><li><a href="#obj-av-606"><code>AV606</code></a>AYC Chilled water night temp compensation start time 1 (minutes)</li><li><a href="#obj-av-607"><code>AV607</code></a>AYC Chilled water night temp compensation stop time 1 (hour)</li><li><a href="#obj-av-608"><code>AV608</code></a>AYC Chilled water night temp compensation stop time 1 (minutes)</li><li><a href="#obj-av-612"><code>AV612</code></a>AYC Chilled water night temp compensation start time 2 (hour)</li><li><a href="#obj-av-613"><code>AV613</code></a>AYC Chilled water night temp compensation start time 2 (minutes)</li><li><a href="#obj-av-614"><code>AV614</code></a>AYC Chilledwater night temp compensation stop time 2 (hour)</li><li><a href="#obj-av-615"><code>AV615</code></a>AYC Chilled water night temp compensation stop time 2 (minutes)</li><li><a href="#obj-av-619"><code>AV619</code></a>AYC Chilled water dew point compensation neutral zone</li><li><a href="#obj-av-620"><code>AV620</code></a>AYC Chilled water dew point compensation regulation speed</li><li><a href="#obj-av-623"><code>AV623</code></a>AYC Chilled water P-band</li><li><a href="#obj-av-624"><code>AV624</code></a>AYC Chilled water I-time</li><li><a href="#obj-av-638"><code>AV638</code></a>Optimize SA pressure set point</li><li><a href="#obj-av-639"><code>AV639</code></a>Optimize EA pressure set point</li><li><a href="#obj-av-672"><code>AV672</code></a>MIRU Control 1 Low speed duct pressure set point</li><li><a href="#obj-av-673"><code>AV673</code></a>MIRU Control 1 High speed duct pressure set point</li><li><a href="#obj-av-674"><code>AV674</code></a>MIRU Control 1 Low speed air flow set point</li><li><a href="#obj-av-675"><code>AV675</code></a>MIRU Control 1 High speed air flow set point</li><li><a href="#obj-av-676"><code>AV676</code></a>MIRU Control 1 offset factor for slave controlled air flow</li><li><a href="#obj-av-677"><code>AV677</code></a>MIRU Control 1 fixed flow offset for slave controlled SA flow</li><li><a href="#obj-av-680"><code>AV680</code></a>MIRU Control 2 Low speed duct pressure set point</li><li><a href="#obj-av-681"><code>AV681</code></a>MIRU Control 2 High speed duct pressure set point</li><li><a href="#obj-av-682"><code>AV682</code></a>MIRU Control 2 Low speed air flow set point</li><li><a href="#obj-av-683"><code>AV683</code></a>MIRU Control 2 High speed air flow set point</li><li><a href="#obj-av-684"><code>AV684</code></a>MIRU Control 2 offset factor for slave controlled air flow</li><li><a href="#obj-av-685"><code>AV685</code></a>MIRU Control 2 fixed flow offset for slave controlled SA flow</li><li><a href="#obj-av-688"><code>AV688</code></a>MIRU Control 3 Low speed duct pressure set point</li><li><a href="#obj-av-689"><code>AV689</code></a>MIRU Control 3 High speed duct pressure set point</li><li><a href="#obj-av-690"><code>AV690</code></a>MIRU Control 3 Low speed air flow set point</li><li><a href="#obj-av-691"><code>AV691</code></a>MIRU Control 3 High speed air flow set point</li><li><a href="#obj-av-692"><code>AV692</code></a>MIRU Control 3 offset factor for slave controlled air flow</li><li><a href="#obj-av-693"><code>AV693</code></a>MIRU Control 3 fixed flow offset for slave controlled SA flow</li><li><a href="#obj-av-696"><code>AV696</code></a>MIRU Control 4 Low speed duct pressure set point</li><li><a href="#obj-av-697"><code>AV697</code></a>MIRU Control 4 High speed duct pressure set point</li><li><a href="#obj-av-698"><code>AV698</code></a>MIRU Control 4 Low speed air flow set point</li><li><a href="#obj-av-699"><code>AV699</code></a>MIRU Control 4 High speed air flow set point</li><li><a href="#obj-av-704"><code>AV704</code></a>MIRU Control 5 Low speed duct pressure set point</li><li><a href="#obj-av-705"><code>AV705</code></a>MIRU Control 5 High speed duct pressure set point</li><li><a href="#obj-av-706"><code>AV706</code></a>MIRU Control 5 Low speed air flow set point</li><li><a href="#obj-av-707"><code>AV707</code></a>MIRU Control 5 High speed air flow set point</li><li><a href="#obj-av-712"><code>AV712</code></a>MIRU Control 6 Low speed duct pressure set point</li><li><a href="#obj-av-713"><code>AV713</code></a>MIRU Control 6 High speed duct pressure set point</li><li><a href="#obj-av-714"><code>AV714</code></a>MIRU Control 6 Low speed air flow set point</li><li><a href="#obj-av-715"><code>AV715</code></a>MIRU Control 6 High speed air flow set point</li><li><a href="#obj-av-720"><code>AV720</code></a>MIRU Control 7 Low speed duct pressure set point</li><li><a href="#obj-av-721"><code>AV721</code></a>MIRU Control 7 High speed duct pressure set point</li><li><a href="#obj-av-722"><code>AV722</code></a>MIRU Control 7 Low speed air flow set point</li><li><a href="#obj-av-723"><code>AV723</code></a>MIRU Control 7 High speed air flow set point</li><li><a href="#obj-av-728"><code>AV728</code></a>MIRU Control 8 Low speed duct pressure set point</li><li><a href="#obj-av-729"><code>AV729</code></a>MIRU Control 8 High speed duct pressure set point</li><li><a href="#obj-av-730"><code>AV730</code></a>MIRU Control 8 Low speed air flow set point</li><li><a href="#obj-av-731"><code>AV731</code></a>MIRU Control 8 High speed air flow set point</li><li><a href="#obj-av-736"><code>AV736</code></a>MIRU Control 9 Low speed duct pressure set point</li><li><a href="#obj-av-737"><code>AV737</code></a>MIRU Control 9 High speed duct pressure set point</li><li><a href="#obj-av-738"><code>AV738</code></a>MIRU Control 9 Low speed air flow set point</li><li><a href="#obj-av-739"><code>AV739</code></a>MIRU Control 9 High speed air flow set point</li><li><a href="#obj-av-744"><code>AV744</code></a>MIRU Control 10 Low speed duct pressure set point</li><li><a href="#obj-av-745"><code>AV745</code></a>MIRU Control 10 High speed duct pressure set point</li><li><a href="#obj-av-746"><code>AV746</code></a>MIRU Control 10 Low speed air flow set point</li><li><a href="#obj-av-747"><code>AV747</code></a>MIRU Control 10 High speed air flow set point</li><li><a href="#obj-av-752"><code>AV752</code></a>Delta temperature alarm limit</li><li><a href="#obj-av-753"><code>AV753</code></a>Efficiency alarm limit</li><li><a href="#obj-av-754"><code>AV754</code></a>Extra regulation sequence 1 heat neutral zone</li><li><a href="#obj-av-755"><code>AV755</code></a>Extra regulation sequence 2 heat neutral zone</li><li><a href="#obj-av-756"><code>AV756</code></a>ReCO2 heat neutral zone</li><li><a href="#obj-av-757"><code>AV757</code></a>H/C heat neutral zone</li><li><a href="#obj-av-758"><code>AV758</code></a>Re-heat neutral zone</li><li><a href="#obj-av-759"><code>AV759</code></a>Extra regulation sequence 1 cool neutral zone</li><li><a href="#obj-av-760"><code>AV760</code></a>Extra regulation sequence 2 cool neutral zone</li><li><a href="#obj-av-761"><code>AV761</code></a>ReCO2 cool neutral zone</li><li><a href="#obj-av-762"><code>AV762</code></a>H/C cool neutral zone</li><li><a href="#obj-av-763"><code>AV763</code></a>Cool neutral zone</li><li><a href="#obj-av-764"><code>AV764</code></a>Cooling boost neutral zone</li><li><a href="#obj-av-776"><code>AV776</code></a>Night temp compensation temp</li><li><a href="#obj-av-778"><code>AV778</code></a>Night temp compensation start time 1 (hour)</li><li><a href="#obj-av-779"><code>AV779</code></a>Night temp compensation start time 1 (minute)</li><li><a href="#obj-av-780"><code>AV780</code></a>Night temp compensation stop time 1 (hour)</li><li><a href="#obj-av-781"><code>AV781</code></a>Night temp compensation stop time 1 (minute)</li><li><a href="#obj-av-783"><code>AV783</code></a>Night temp compensation start time 2 (hour)</li><li><a href="#obj-av-784"><code>AV784</code></a>Night temp compensation start time 2 (minute)</li><li><a href="#obj-av-785"><code>AV785</code></a>Night temp compensation stop time 2 (hour)</li><li><a href="#obj-av-786"><code>AV786</code></a>Night temp compensation stop time 2 (minute)</li><li><a href="#obj-av-800"><code>AV800</code></a>External operation I/O-module A, analogue output</li><li><a href="#obj-av-801"><code>AV801</code></a>External operation I/O-module B, analogue output</li><li><a href="#obj-av-802"><code>AV802</code></a>External operation I/O-module C, analogue output</li><li><a href="#obj-av-818"><code>AV818</code></a>Extra regulation sequence 2 heat max output signal</li><li><a href="#obj-av-819"><code>AV819</code></a>Extra regulation sequence 2 cool max output signal</li><li><a href="#obj-av-820"><code>AV820</code></a>Extra regulation sequence 2 heat P-band</li><li><a href="#obj-av-821"><code>AV821</code></a>Extra regulation sequence 2 heat I-time</li><li><a href="#obj-av-822"><code>AV822</code></a>Extra regulation sequence 2 cool P-band</li><li><a href="#obj-av-823"><code>AV823</code></a>Extra regulation sequence 2 cool I-time</li><li><a href="#obj-av-826"><code>AV826</code></a>Extra regulation 2 periodic operation interval</li><li><a href="#obj-av-827"><code>AV827</code></a>Extra regulation 2 periodic operation time</li><li><a href="#obj-av-830"><code>AV830</code></a>Seasonal controlled supply air</li><li><a href="#obj-av-831"><code>AV831</code></a>Seasonal controlled extract air/room temp</li><li><a href="#obj-av-832"><code>AV832</code></a>Seasonal controlled supply air min temp</li><li><a href="#obj-av-833"><code>AV833</code></a>Seasonal controlled supply air max temp</li><li><a href="#obj-av-852"><code>AV852</code></a>H/C outdoor temperature limit heating</li><li><a href="#obj-av-853"><code>AV853</code></a>H/C outdoor temperature limit cooling</li><li><a href="#obj-av-854"><code>AV854</code></a>H/C air flow limit supply air</li><li><a href="#obj-av-855"><code>AV855</code></a>H/C air flow limit extract air</li><li><a href="#obj-av-891"><code>AV891</code></a>Humidifying start time 1 (hour)</li><li><a href="#obj-av-892"><code>AV892</code></a>Humidifying start time 1 (minute)</li><li><a href="#obj-av-893"><code>AV893</code></a>Humidifying stop time 1 (hour)</li><li><a href="#obj-av-894"><code>AV894</code></a>Humidifying stop time 1 (minute)</li><li><a href="#obj-av-896"><code>AV896</code></a>Humidifying start time 2 (hour)</li><li><a href="#obj-av-897"><code>AV897</code></a>Humidifying start time 2 (minute)</li><li><a href="#obj-av-898"><code>AV898</code></a>Humidifying stop time 2 (hour)</li><li><a href="#obj-av-899"><code>AV899</code></a>Humidifying stop time 2 (minute)</li><li><a href="#obj-av-901"><code>AV901</code></a>Humidifying start time 3 (hour)</li><li><a href="#obj-av-902"><code>AV902</code></a>Humidifying start time 3 (minute)</li><li><a href="#obj-av-903"><code>AV903</code></a>Humidifying stop time 3 (hour)</li><li><a href="#obj-av-904"><code>AV904</code></a>Humidifying stop time 3 (minute)</li><li><a href="#obj-av-906"><code>AV906</code></a>Humidifying start time 4 (hour)</li><li><a href="#obj-av-907"><code>AV907</code></a>Humidifying start time 4 (minute)</li><li><a href="#obj-av-908"><code>AV908</code></a>Humidifying stop time 4 (hour)</li><li><a href="#obj-av-909"><code>AV909</code></a>Humidifying stop time 4 (minute)</li><li><a href="#obj-av-910"><code>AV910</code></a>Humidifying start time</li><li><a href="#obj-av-911"><code>AV911</code></a>Humidifying stop time</li><li><a href="#obj-av-912"><code>AV912</code></a>Humidifying time</li><li><a href="#obj-av-1268"><code>AV1268</code></a>Prolonged low speed hours</li><li><a href="#obj-av-1269"><code>AV1269</code></a>Prolonged low speed minutes</li><li><a href="#obj-av-1270"><code>AV1270</code></a>Prolonged high speed hours</li><li><a href="#obj-av-1271"><code>AV1271</code></a>Prolonged high speed minutes</li><li><a href="#obj-av-3000"><code>AV3000</code></a>External override code 1</li><li><a href="#obj-av-3001"><code>AV3001</code></a>External override code 2</li><li><a href="#obj-av-3002"><code>AV3002</code></a>External override, duration</li><li><a href="#obj-av-3010"><code>AV3010</code></a>External override value, Supply air fan level</li><li><a href="#obj-av-3011"><code>AV3011</code></a>External override value, Extract air fan level</li><li><a href="#obj-av-3020"><code>AV3020</code></a>External override value, RX HX level</li><li><a href="#obj-av-3030"><code>AV3030</code></a>External override value, PX HX damper 3A</li><li><a href="#obj-av-3031"><code>AV3031</code></a>External override value, PX HX damper 1A</li><li><a href="#obj-av-3032"><code>AV3032</code></a>External override value, PX HX bypass 2A</li><li><a href="#obj-av-3033"><code>AV3033</code></a>External override value, PX HX bypass 4A</li><li><a href="#obj-av-3040"><code>AV3040</code></a>External override value, CX HX valve</li><li><a href="#obj-av-3041"><code>AV3041</code></a>External override value, CX HX pump level</li><li><a href="#obj-av-3050"><code>AV3050</code></a>External override value, Pre-heat level</li><li><a href="#obj-av-3060"><code>AV3060</code></a>External override value, Reheat level</li><li><a href="#obj-av-3070"><code>AV3070</code></a>External override value, Xzone heat level</li><li><a href="#obj-av-3080"><code>AV3080</code></a>External override value, Extra reg. 1 level</li><li><a href="#obj-av-3090"><code>AV3090</code></a>External override value, Extra reg. 2 level</li><li><a href="#obj-av-3100"><code>AV3100</code></a>External override value, Cool level</li><li><a href="#obj-av-3110"><code>AV3110</code></a>External override value, Xzone cool level</li><li><a href="#obj-av-3130"><code>AV3130</code></a>External override value, HC comp. level</li><li><a href="#obj-av-3131"><code>AV3131</code></a>External override value, HC defrost recirc. level</li><li><a href="#obj-av-3132"><code>AV3132</code></a>External override value, HC defrost el. heat level</li><li><a href="#obj-av-3150"><code>AV3150</code></a>External override value, SMART Link DX 1 comp. level</li><li><a href="#obj-av-3151"><code>AV3151</code></a>External override value, SMART Link DX 2 comp. level</li><li><a href="#obj-av-3152"><code>AV3152</code></a>External override value, SMART Link DX 3 comp. level</li><li><a href="#obj-av-3153"><code>AV3153</code></a>External override value, SMART Link DX 4 comp. level</li><li><a href="#obj-av-3170"><code>AV3170</code></a>External override value, Humidifying level</li><li><a href="#obj-av-3180"><code>AV3180</code></a>External override value, ReCO2 recirculation damper</li><li><a href="#obj-av-3181"><code>AV3181</code></a>External override value, ReCO2 outdoor damper</li><li><a href="#obj-av-3190"><code>AV3190</code></a>External override value, AYC heat valve level</li><li><a href="#obj-av-3191"><code>AV3191</code></a>External override value, AYC cool valve level</li><li><a href="#obj-av-3220"><code>AV3220</code></a>External override value, Miru 1 fan level</li><li><a href="#obj-av-3221"><code>AV3221</code></a>External override value, Miru 2 fan level</li><li><a href="#obj-av-3222"><code>AV3222</code></a>External override value, Miru 3 fan level</li><li><a href="#obj-av-3230"><code>AV3230</code></a>External override value, Exhaust heat level</li><li><a href="#obj-bi-1"><code>BI1</code></a>Operation active</li><li><a href="#obj-bi-2"><code>BI2</code></a>Damper operation active</li><li><a href="#obj-bi-3"><code>BI3</code></a>Low speed operation active</li><li><a href="#obj-bi-4"><code>BI4</code></a>High speed operation active</li><li><a href="#obj-bi-5"><code>BI5</code></a>Intermittent night heat active</li><li><a href="#obj-bi-6"><code>BI6</code></a>Morning boost active</li><li><a href="#obj-bi-7"><code>BI7</code></a>Heating boost active</li><li><a href="#obj-bi-8"><code>BI8</code></a>Cooling boost active</li><li><a href="#obj-bi-9"><code>BI9</code></a>Summer night cool active</li><li><a href="#obj-bi-13"><code>BI13</code></a>A-alarm active</li><li><a href="#obj-bi-14"><code>BI14</code></a>B-alarm active</li><li><a href="#obj-bi-17"><code>BI17</code></a>HX operation active</li><li><a href="#obj-bi-18"><code>BI18</code></a>HX cool recovery active</li><li><a href="#obj-bi-19"><code>BI19</code></a>HX defrost active</li><li><a href="#obj-bi-22"><code>BI22</code></a>RHX speed monitor signal</li><li><a href="#obj-bi-27"><code>BI27</code></a>CHX pump output</li><li><a href="#obj-bi-28"><code>BI28</code></a>CHX pump input</li><li><a href="#obj-bi-30"><code>BI30</code></a>Seasonal controlled temperature regulation indication</li><li><a href="#obj-bi-31"><code>BI31</code></a>Season heat, extra regulation sequence allowed</li><li><a href="#obj-bi-32"><code>BI32</code></a>Season heat, re-heat allowed</li><li><a href="#obj-bi-33"><code>BI33</code></a>Extra regulation sequence 1, output</li><li><a href="#obj-bi-34"><code>BI34</code></a>Extra regulation sequence 1, power reduction active</li><li><a href="#obj-bi-35"><code>BI35</code></a>Extra regulation sequence 1, anti-frost regulation active</li><li><a href="#obj-bi-36"><code>BI36</code></a>Extra regulation sequence 1 combi coil input</li><li><a href="#obj-bi-37"><code>BI37</code></a>Extra regulation sequence 1 combi coil output</li><li><a href="#obj-bi-38"><code>BI38</code></a>Re-heat output</li><li><a href="#obj-bi-39"><code>BI39</code></a>Re-heat power reduction active</li><li><a href="#obj-bi-40"><code>BI40</code></a>Re-heat anti-frost regulation active</li><li><a href="#obj-bi-43"><code>BI43</code></a>Cool output 1</li><li><a href="#obj-bi-44"><code>BI44</code></a>Cool output 2</li><li><a href="#obj-bi-46"><code>BI46</code></a>Extra regulation sequence 2 combi coil input</li><li><a href="#obj-bi-47"><code>BI47</code></a>Extra regulation sequence 2 combi coil output</li><li><a href="#obj-bi-48"><code>BI48</code></a>Extra regulation sequence 2, output</li><li><a href="#obj-bi-49"><code>BI49</code></a>Extra regulation sequence 2, power reduction active</li><li><a href="#obj-bi-50"><code>BI50</code></a>Extra regulation sequence 2, anti-frost regulation active</li><li><a href="#obj-bi-51"><code>BI51</code></a>Pre-heat output</li><li><a href="#obj-bi-52"><code>BI52</code></a>Pre-heat power reduction active</li><li><a href="#obj-bi-53"><code>BI53</code></a>Pre-heat anti-frost regulation active</li><li><a href="#obj-bi-56"><code>BI56</code></a>Xzone heat output</li><li><a href="#obj-bi-57"><code>BI57</code></a>Xzone heat power reduction active</li><li><a href="#obj-bi-58"><code>BI58</code></a>Xzone heat anti-frost regulation active</li><li><a href="#obj-bi-63"><code>BI63</code></a>Xzone cool output 1</li><li><a href="#obj-bi-64"><code>BI64</code></a>Xzone cool output 2</li><li><a href="#obj-bi-65"><code>BI65</code></a>Xzone combi coil module A input</li><li><a href="#obj-bi-66"><code>BI66</code></a>Xzone combi coil module A output</li><li><a href="#obj-bi-67"><code>BI67</code></a>Xzone combi coil module B input</li><li><a href="#obj-bi-68"><code>BI68</code></a>Xzone combi coil module B output</li><li><a href="#obj-bi-75"><code>BI75</code></a>Exhaust heat pump output</li><li><a href="#obj-bi-76"><code>BI76</code></a>Exhaust heat heating power reduction active</li><li><a href="#obj-bi-77"><code>BI77</code></a>Exhaust heat anti-frost regulation active</li><li><a href="#obj-bi-99"><code>BI99</code></a>AYC heat pump output</li><li><a href="#obj-bi-100"><code>BI100</code></a>AYC heat pump input</li><li><a href="#obj-bi-104"><code>BI104</code></a>AYC cool pump output</li><li><a href="#obj-bi-105"><code>BI105</code></a>AYC cool pump input</li><li><a href="#obj-bi-109"><code>BI109</code></a>COOL DX compressor 1 output</li><li><a href="#obj-bi-110"><code>BI110</code></a>COOL DX compressor 1 input</li><li><a href="#obj-bi-115"><code>BI115</code></a>COOL DX compressor 2 output</li><li><a href="#obj-bi-116"><code>BI116</code></a>COOL DX compressor 2 input</li><li><a href="#obj-bi-199"><code>BI199</code></a>Wireless AP active</li><li><a href="#obj-bi-200"><code>BI200</code></a>External operation I/O-module 3, digital input 1</li><li><a href="#obj-bi-201"><code>BI201</code></a>External operation I/O-module 3, digital input 2</li><li><a href="#obj-bi-202"><code>BI202</code></a>External operation I/O-module 3, digital output 1</li><li><a href="#obj-bi-203"><code>BI203</code></a>External operation I/O-module 3, digital output 2</li><li><a href="#obj-bi-204"><code>BI204</code></a>External operation I/O-module 6, digital input 1</li><li><a href="#obj-bi-205"><code>BI205</code></a>External operation I/O-module 6, digital input 2</li><li><a href="#obj-bi-206"><code>BI206</code></a>External operation I/O-module 6, digital output 1</li><li><a href="#obj-bi-207"><code>BI207</code></a>External operation I/O-module 6, digital output 2</li><li><a href="#obj-bi-208"><code>BI208</code></a>External operation I/O-module A, digital input</li><li><a href="#obj-bi-209"><code>BI209</code></a>External operation I/O-module B, digital input</li><li><a href="#obj-bi-210"><code>BI210</code></a>External operation I/O-module C, digital input</li><li><a href="#obj-bi-319"><code>BI319</code></a>SMART Link, WB operation</li><li><a href="#obj-bi-323"><code>BI323</code></a>SMART Link, DX unit 1 operation</li><li><a href="#obj-bi-324"><code>BI324</code></a>SMART Link, DX unit 1 cool mode</li><li><a href="#obj-bi-325"><code>BI325</code></a>SMART Link, DX unit 1 defrost request</li><li><a href="#obj-bi-326"><code>BI326</code></a>SMART Link, DX unit 1 defrost active</li><li><a href="#obj-bi-334"><code>BI334</code></a>SMART Link, DX unit 2 operation</li><li><a href="#obj-bi-335"><code>BI335</code></a>SMART Link, DX unit 2 cool mode</li><li><a href="#obj-bi-336"><code>BI336</code></a>SMART Link, DX unit 2 defrost request</li><li><a href="#obj-bi-337"><code>BI337</code></a>SMART Link, DX unit 2 defrost active</li><li><a href="#obj-bi-345"><code>BI345</code></a>SMART Link, DX unit 3 operation</li><li><a href="#obj-bi-346"><code>BI346</code></a>SMART Link, DX unit 3 cool mode</li><li><a href="#obj-bi-347"><code>BI347</code></a>SMART Link, DX unit 3 defrost request</li><li><a href="#obj-bi-348"><code>BI348</code></a>SMART Link, DX unit 3 defrost active</li><li><a href="#obj-bi-356"><code>BI356</code></a>SMART Link, DX unit 4 operation</li><li><a href="#obj-bi-357"><code>BI357</code></a>SMART Link, DX unit 4 cool mode</li><li><a href="#obj-bi-358"><code>BI358</code></a>SMART Link, DX unit 4 defrost request</li><li><a href="#obj-bi-359"><code>BI359</code></a>SMART Link, DX unit 4 defrost active</li><li><a href="#obj-bi-367"><code>BI367</code></a>SMART Link, DX Defrost airflow increase status</li><li><a href="#obj-bi-501"><code>BI501</code></a>Alarm 1:1 External fire alarm no. 1 tripped</li><li><a href="#obj-bi-502"><code>BI502</code></a>Alarm 1:2 External fire alarm no. 2 tripped</li><li><a href="#obj-bi-503"><code>BI503</code></a>Alarm 1:3 Internal fire alarm tripped</li><li><a href="#obj-bi-516"><code>BI516</code></a>Alarm 2:1 External alarm no. 1 tripped</li><li><a href="#obj-bi-517"><code>BI517</code></a>Alarm 2:2 External alarm no. 2 tripped</li><li><a href="#obj-bi-531"><code>BI531</code></a>Alarm 3:1 Pre-heat I/O-module no. 9 com. error</li><li><a href="#obj-bi-532"><code>BI532</code></a>Alarm 3:2 Pre-heat electrical heater overheat protection tripped</li><li><a href="#obj-bi-533"><code>BI533</code></a>Alarm 3:3 Pre-heat frost protection tripped</li><li><a href="#obj-bi-534"><code>BI534</code></a>Alarm 3:4 Pre-heat frost protection temperature sensor defective</li><li><a href="#obj-bi-535"><code>BI535</code></a>Alarm 3:5 Pre-heat temperature sensor defective</li><li><a href="#obj-bi-536"><code>BI536</code></a>Alarm 3:6 Pre-heat valve monitoring tripped</li><li><a href="#obj-bi-537"><code>BI537</code></a>Alarm 3:7 Pre-heat temperature below set point alarm limit</li><li><a href="#obj-bi-538"><code>BI538</code></a>Alarm 3:8 Pre-heat alarm input tripped</li><li><a href="#obj-bi-546"><code>BI546</code></a>Alarm 4:1 Extra reg. sequence 1 I/O-module no. E com. error</li><li><a href="#obj-bi-547"><code>BI547</code></a>Alarm 4:2 Extra reg. sequence 1 electrical heater overheat protection tripped</li><li><a href="#obj-bi-548"><code>BI548</code></a>Alarm 4:3 Extra reg. sequence 1 frost protection tripped</li><li><a href="#obj-bi-549"><code>BI549</code></a>Alarm 4:4 Extra reg. sequence 1 frost protection temperature sensor defective</li><li><a href="#obj-bi-550"><code>BI550</code></a>Alarm 4:5 Extra reg. sequence 1 valve monitoring tripped</li><li><a href="#obj-bi-551"><code>BI551</code></a>Alarm 4:6 Extra reg. sequence 1 alarm input tripped</li><li><a href="#obj-bi-552"><code>BI552</code></a>Alarm 4:7 Extra reg. sequence 1 temperature protection from com. error</li><li><a href="#obj-bi-553"><code>BI553</code></a>Alarm 4:8 Extra reg. sequence 1 combi coil temperature sensor defective</li><li><a href="#obj-bi-554"><code>BI554</code></a>Alarm 4:9 Extra reg. sequence 2 I/O-module no. F com. error</li><li><a href="#obj-bi-555"><code>BI555</code></a>Alarm 4:10 Extra reg. sequence 2 electrical heater overheat protection tripped</li><li><a href="#obj-bi-556"><code>BI556</code></a>Alarm 4:11 Extra reg. sequence 2 frost protection tripped</li><li><a href="#obj-bi-557"><code>BI557</code></a>Alarm 4:12 Extra reg. sequence 2 frost protection temperature sensor defective</li><li><a href="#obj-bi-558"><code>BI558</code></a>Alarm 4:13 Extra reg. sequence 2 valve monitoring tripped</li><li><a href="#obj-bi-559"><code>BI559</code></a>Alarm 4:14 Extra reg. sequence 2 alarm input tripped</li><li><a href="#obj-bi-560"><code>BI560</code></a>Alarm 4:15 Extra reg. sequence 2 combi coil temperature sensor defective</li><li><a href="#obj-bi-561"><code>BI561</code></a>Alarm 5:1 Re-heat electrical heater over heat protection tripped</li><li><a href="#obj-bi-562"><code>BI562</code></a>Alarm 5:2 Re-heat frost protection tripped</li><li><a href="#obj-bi-563"><code>BI563</code></a>Alarm 5:3 Re-heat frost protection temperature sensor defective</li><li><a href="#obj-bi-564"><code>BI564</code></a>Alarm 5:4 Re-heat valve monitoring tripped</li><li><a href="#obj-bi-565"><code>BI565</code></a>Alarm 5:5 Re-heat alarm input tripped</li><li><a href="#obj-bi-576"><code>BI576</code></a>Alarm 6:1 Xzone I/O-module no. A com. error</li><li><a href="#obj-bi-577"><code>BI577</code></a>Alarm 6:2 Xzone electrical heater overheat protection tripped</li><li><a href="#obj-bi-578"><code>BI578</code></a>Alarm 6:3 Xzone frost protection tripped</li><li><a href="#obj-bi-579"><code>BI579</code></a>Alarm 6:4 Xzone frost protection temperature sensor defective</li><li><a href="#obj-bi-580"><code>BI580</code></a>Alarm 6:5 Xzone supply air temperature sensor defective</li><li><a href="#obj-bi-581"><code>BI581</code></a>Alarm 6:6 Xzone heat valve monitoring tripped</li><li><a href="#obj-bi-582"><code>BI582</code></a>Alarm 6:7 Xzone supply air temperature below set point alarm limit</li><li><a href="#obj-bi-583"><code>BI583</code></a>Alarm 6:8 Xzone supply air temperature above set point alarm limit</li><li><a href="#obj-bi-584"><code>BI584</code></a>Alarm 6:9 Xzone heat alarm input tripped</li><li><a href="#obj-bi-585"><code>BI585</code></a>Alarm 6:10 Xzone combi coil module A temperature sensor defective</li><li><a href="#obj-bi-586"><code>BI586</code></a>Alarm 6:11 Xzone temperature protection I/O-module no. 9 com. error</li><li><a href="#obj-bi-591"><code>BI591</code></a>Alarm 7:1 Xzone I/O-module no. B com. error</li><li><a href="#obj-bi-592"><code>BI592</code></a>Alarm 7:2 Xzone extract air temperature sensor defective</li><li><a href="#obj-bi-593"><code>BI593</code></a>Alarm 7:3 Xzone cool valve monitoring tripped</li><li><a href="#obj-bi-594"><code>BI594</code></a>Alarm 7:4 Xzone extract air temperature below set point alarm limit</li><li><a href="#obj-bi-595"><code>BI595</code></a>Alarm 7:5 Xzone cool alarm input 1 tripped</li><li><a href="#obj-bi-596"><code>BI596</code></a>Alarm 7:6 Xzone cool alarm input 2 tripped</li><li><a href="#obj-bi-597"><code>BI597</code></a>Alarm 7:7 Xzone combi coil module B temperature sensor defective</li><li><a href="#obj-bi-610"><code>BI610</code></a>Alarm 8:5 Cool valve monitoring tripped</li><li><a href="#obj-bi-611"><code>BI611</code></a>Alarm 8:6 Cool alarm input 1 tripped</li><li><a href="#obj-bi-612"><code>BI612</code></a>Alarm 8:7 Cool alarm input 2 tripped</li><li><a href="#obj-bi-621"><code>BI621</code></a>Alarm 9:1 Exhaust heat I/O-module no. 4 com error</li><li><a href="#obj-bi-622"><code>BI622</code></a>Alarm 9:2 Exhaust heat electrical heater overheat protection tripped</li><li><a href="#obj-bi-623"><code>BI623</code></a>Alarm 9:3 Exhaust heat frost protection tripped</li><li><a href="#obj-bi-624"><code>BI624</code></a>Alarm 9:4 Exhaust heat frost protection temperature sensor defective</li><li><a href="#obj-bi-625"><code>BI625</code></a>Alarm 9:5 Exhaust heat temperature sensor defective</li><li><a href="#obj-bi-626"><code>BI626</code></a>Alarm 9:6 Exhaust heat valve monitoring tripped</li><li><a href="#obj-bi-627"><code>BI627</code></a>Alarm 9:7 Exhaust heat temperature below set point alarm limit</li><li><a href="#obj-bi-628"><code>BI628</code></a>Alarm 9:8 Exhaust heat alarm input tripped</li><li><a href="#obj-bi-636"><code>BI636</code></a>Alarm 10:1 Supply air temperature sensor defective</li><li><a href="#obj-bi-637"><code>BI637</code></a>Alarm 10:2 Supply air temperature sensor for density compensation defective</li><li><a href="#obj-bi-638"><code>BI638</code></a>Alarm 10:3 Extract air temperature sensor defective</li><li><a href="#obj-bi-639"><code>BI639</code></a>Alarm 10:4 Extract air temperature sensor for density compensation defective</li><li><a href="#obj-bi-640"><code>BI640</code></a>Alarm 10:5 Extract air temperature sensor for heat exchanger defrosting def.</li><li><a href="#obj-bi-641"><code>BI641</code></a>Alarm 10:6 Extract air temp. sensor for density compensation in SD AHU def.</li><li><a href="#obj-bi-642"><code>BI642</code></a>Alarm 10:7 Extract air duct temperature sensor defective</li><li><a href="#obj-bi-645"><code>BI645</code></a>Alarm 10:10 Outdoor air temperature sensor defective</li><li><a href="#obj-bi-651"><code>BI651</code></a>Alarm 11:1 Room temperature sensor no. 1 defective</li><li><a href="#obj-bi-652"><code>BI652</code></a>Alarm 11:2 Room temperature sensor no. 2 defective</li><li><a href="#obj-bi-653"><code>BI653</code></a>Alarm 11:3 Room temperature sensor no. 3 defective</li><li><a href="#obj-bi-654"><code>BI654</code></a>Alarm 11:4 Room temperature sensor no. 4 defective</li><li><a href="#obj-bi-655"><code>BI655</code></a>Alarm 11:5 Xzone room temperature sensor no. 5 defective</li><li><a href="#obj-bi-656"><code>BI656</code></a>Alarm 11:6 Xzone room temperature sensor no. 6 defective</li><li><a href="#obj-bi-657"><code>BI657</code></a>Alarm 11:7 Xzone room temperature sensor no. 7 defective</li><li><a href="#obj-bi-658"><code>BI658</code></a>Alarm 11:8 Xzone room temperature sensor no. 8 defective</li><li><a href="#obj-bi-659"><code>BI659</code></a>Alarm 11:9 Outdoor temperature sensor no. A defective</li><li><a href="#obj-bi-660"><code>BI660</code></a>Alarm 11:10 Outdoor temperature sensor no. B defective</li><li><a href="#obj-bi-661"><code>BI661</code></a>Alarm 11:11 Outdoor temperature sensor no. C defective</li><li><a href="#obj-bi-662"><code>BI662</code></a>Alarm 11:12 Outdoor temperature sensor no. D defective</li><li><a href="#obj-bi-663"><code>BI663</code></a>Alarm 11:13 Room temperature from com. error</li><li><a href="#obj-bi-664"><code>BI664</code></a>Alarm 11:14 Xzone room temperature from com. error</li><li><a href="#obj-bi-665"><code>BI665</code></a>Alarm 11:15 Outdoor temperature from com. error</li><li><a href="#obj-bi-666"><code>BI666</code></a>Alarm 12:1 Supply air temperature below set point alarm limit</li><li><a href="#obj-bi-667"><code>BI667</code></a>Alarm 12:2 Supply air temperature above set point alarm limit</li><li><a href="#obj-bi-671"><code>BI671</code></a>Alarm 12:6 Extract air temperature below alarm limit</li><li><a href="#obj-bi-676"><code>BI676</code></a>Alarm 12:11 Temperature guard below alarm limit</li><li><a href="#obj-bi-678"><code>BI678</code></a>Alarm 12:13 Heat exchange efficiency below alarm limit</li><li><a href="#obj-bi-681"><code>BI681</code></a>Alarm 13:1 Humidification I/O-module no. 4 com. error</li><li><a href="#obj-bi-682"><code>BI682</code></a>Alarm 13:2 Supply air humidity sensor defective</li><li><a href="#obj-bi-683"><code>BI683</code></a>Alarm 13:3 Extract air humidity sensor defective</li><li><a href="#obj-bi-684"><code>BI684</code></a>Alarm 13:4 Exhaust air humidity sensor defective</li><li><a href="#obj-bi-685"><code>BI685</code></a>Alarm 13:5 Outdoor air humidity sensor defective</li><li><a href="#obj-bi-686"><code>BI686</code></a>Alarm 13:6 Room humidity sensor defective</li><li><a href="#obj-bi-689"><code>BI689</code></a>Alarm 13:9 Humidifier alarm output tripped</li><li><a href="#obj-bi-691"><code>BI691</code></a>Alarm 13:11 VOC sensor com. error</li><li><a href="#obj-bi-692"><code>BI692</code></a>Alarm 13:12 VOC sensor internal com. error</li><li><a href="#obj-bi-693"><code>BI693</code></a>Alarm 13:13 VOC sensor internal error</li><li><a href="#obj-bi-694"><code>BI694</code></a>Alarm 13:14 VOC sensor level below/above set point alarm limit</li><li><a href="#obj-bi-696"><code>BI696</code></a>Alarm 14:1 Re-heat liquid flow measurement I/O-module no. 6 com. error</li><li><a href="#obj-bi-697"><code>BI697</code></a>Alarm 14:2 Re-heat liquid flow measurement temp. sensor no. 1 defective</li><li><a href="#obj-bi-698"><code>BI698</code></a>Alarm 14:3 Re-heat liquid flow measurement temp. sensor no. 2 defective</li><li><a href="#obj-bi-699"><code>BI699</code></a>Alarm 14:4 Re-heat liquid flow measurement valve leakage</li><li><a href="#obj-bi-700"><code>BI700</code></a>Alarm 14:5 Re-heat liquid flow measurement flow sensor defective</li><li><a href="#obj-bi-703"><code>BI703</code></a>Alarm 14:8 Cool liquid flow measurement I/O-module no. 7 com. error</li><li><a href="#obj-bi-704"><code>BI704</code></a>Alarm 14:9 Cool liquid flow measurement temp. sensor no. 1 defective</li><li><a href="#obj-bi-705"><code>BI705</code></a>Alarm 14:10 Cool liquid flow measurement temp. sensor no. 2 defective</li><li><a href="#obj-bi-706"><code>BI706</code></a>Alarm 14:11 Cool liquid flow measurement valve leakage</li><li><a href="#obj-bi-707"><code>BI707</code></a>Alarm 14:12 Cool liquid flow measurement flow sensor defective</li><li><a href="#obj-bi-711"><code>BI711</code></a>Alarm 15:1 Plate heat exchanger I/O-module no. 2 com. error</li><li><a href="#obj-bi-712"><code>BI712</code></a>Alarm 15:2 Plate heat exchanger temperature sensor no. 1 defective</li><li><a href="#obj-bi-713"><code>BI713</code></a>Alarm 15:3 Plate heat exchanger temperature sensor no. 2 defective</li><li><a href="#obj-bi-714"><code>BI714</code></a>Alarm 15:4 Plate heat exchanger damper monitor tripped</li><li><a href="#obj-bi-716"><code>BI716</code></a>Alarm 15:6 Plate heat exchanger bypass damper 4A monitor tripped</li><li><a href="#obj-bi-717"><code>BI717</code></a>Alarm 15:7 Plate heat exchanger I/O-module no. 3 com. error</li><li><a href="#obj-bi-718"><code>BI718</code></a>Alarm 15:8 Plate heat exchanger bypass damper monitor tripped</li><li><a href="#obj-bi-719"><code>BI719</code></a>Alarm 15:9 Plate heat exchanger damper no. 1 monitor tripped</li><li><a href="#obj-bi-720"><code>BI720</code></a>Alarm 15:10 Plate heat exchanger damper no. 2 monitor tripped</li><li><a href="#obj-bi-721"><code>BI721</code></a>Alarm 15:11 Plate heat exchanger I/O-module no. 3 com. error</li><li><a href="#obj-bi-722"><code>BI722</code></a>Alarm 15:12 Plate heat exchanger bypass damper monitor tripped</li><li><a href="#obj-bi-723"><code>BI723</code></a>Alarm 15:13 Plate counter flow heat exchanger defrost pressure above alarm limit</li><li><a href="#obj-bi-724"><code>BI724</code></a>Alarm 15:14 Plate heat exchanger defrost pressure sensor no. C com. error</li><li><a href="#obj-bi-725"><code>BI725</code></a>Alarm 15:15 Plate heat exchanger defrost pressure above alarm limit</li><li><a href="#obj-bi-726"><code>BI726</code></a>Alarm 16:1 Coil heat exchanger I/O-module no. 1 com. error</li><li><a href="#obj-bi-727"><code>BI727</code></a>Alarm 16:2 Coil heat exchanger temperature sensor defective</li><li><a href="#obj-bi-728"><code>BI728</code></a>Alarm 16:3 Coil heat exchanger valve monitor tripped</li><li><a href="#obj-bi-729"><code>BI729</code></a>Alarm 16:4 Coil heat exchanger pump monitor tripped</li><li><a href="#obj-bi-730"><code>BI730</code></a>Alarm 16:5 Coil heat exchanger I/O-module no. C communication error</li><li><a href="#obj-bi-731"><code>BI731</code></a>Alarm 16:6 Coil heat exchanger pressure sensor defective</li><li><a href="#obj-bi-732"><code>BI732</code></a>Alarm 16:7 Coil heat exchanger low pressure brine circuit</li><li><a href="#obj-bi-733"><code>BI733</code></a>Alarm 16:8 Coil heat exchanger pressure below alarm limit</li><li><a href="#obj-bi-741"><code>BI741</code></a>Alarm 17:1 Rotary heat exchanger motor controller com. error</li><li><a href="#obj-bi-742"><code>BI742</code></a>Alarm 17:2 Rotary heat exchanger defrost pressure sensor no. 7 com. error</li><li><a href="#obj-bi-743"><code>BI743</code></a>Alarm 17:3 Rotary heat exchanger defrost pressure above alarm limit</li><li><a href="#obj-bi-744"><code>BI744</code></a>Alarm 17:4 Rotary heat exchanger speed monitor tripped</li><li><a href="#obj-bi-745"><code>BI745</code></a>Alarm 17:5 Rotary heat exchanger motor controller over current</li><li><a href="#obj-bi-746"><code>BI746</code></a>Alarm 17:6 Rotary heat exchanger motor controller under voltage</li><li><a href="#obj-bi-747"><code>BI747</code></a>Alarm 17:7 Rotary heat exchanger motor controller over voltage</li><li><a href="#obj-bi-748"><code>BI748</code></a>Alarm 17:8 Rotary heat exchanger motor controller over temperature</li><li><a href="#obj-bi-749"><code>BI749</code></a>Alarm 17:9 Rotary heat exchanger motor controller start error</li><li><a href="#obj-bi-750"><code>BI750</code></a>Alarm 17:10 Rotary heat exchanger motor controller internal error</li><li><a href="#obj-bi-751"><code>BI751</code></a>Alarm 17:11 Rotary heat exchanger motor controller phase error</li><li><a href="#obj-bi-752"><code>BI752</code></a>Alarm 17:12 Rotary heat exchanger motor controller internal memory error</li><li><a href="#obj-bi-753"><code>BI753</code></a>Alarm 17:13 Rotary heat exchanger motor controller current reduction</li><li><a href="#obj-bi-754"><code>BI754</code></a>Alarm 17:14 Rotary heat exchanger motor controller internal com. error</li><li><a href="#obj-bi-755"><code>BI755</code></a>Alarm 17:15 Rotary heat exchanger I/O-module com. error</li><li><a href="#obj-bi-756"><code>BI756</code></a>Alarm 18:1 AYC I/O-module no. 7 com. error</li><li><a href="#obj-bi-757"><code>BI757</code></a>Alarm 18:2 AYC heat temperature sensor defective</li><li><a href="#obj-bi-758"><code>BI758</code></a>Alarm 18:3 AYC heat valve monitor tripped</li><li><a href="#obj-bi-759"><code>BI759</code></a>Alarm 18:4 AYC heat pump monitor tripped</li><li><a href="#obj-bi-760"><code>BI760</code></a>Alarm 18:5 AYC heat temperature below set point alarm limit</li><li><a href="#obj-bi-761"><code>BI761</code></a>Alarm 18:6 AYC heat temperature above set point alarm limit</li><li><a href="#obj-bi-764"><code>BI764</code></a>Alarm 18:9 AYC cool temperature sensor defective</li><li><a href="#obj-bi-765"><code>BI765</code></a>Alarm 18:10 AYC cool valve monitor tripped</li><li><a href="#obj-bi-766"><code>BI766</code></a>Alarm 18:11 AYC cool pump monitor tripped</li><li><a href="#obj-bi-767"><code>BI767</code></a>Alarm 18:12 AYC cool temperature below set point alarm limit</li><li><a href="#obj-bi-768"><code>BI768</code></a>Alarm 18:13 AYC cool temperature above set point alarm limit</li><li><a href="#obj-bi-771"><code>BI771</code></a>Alarm 19:1 Rotary heat exchanger AQC pressure sensor no. E com. error</li><li><a href="#obj-bi-772"><code>BI772</code></a>Alarm 19:2 Rotary heat exchanger AQC pressure below set point alarm limit</li><li><a href="#obj-bi-773"><code>BI773</code></a>Alarm 19:3 Rotary heat exchanger AQC damper monitoring tripped</li><li><a href="#obj-bi-801"><code>BI801</code></a>Alarm 21:1 COOL DX I/O-module no. 2 com. error</li><li><a href="#obj-bi-802"><code>BI802</code></a>Alarm 21:2 COOL DX compressor no. 1 low pressure sensor defective</li><li><a href="#obj-bi-803"><code>BI803</code></a>Alarm 21:3 COOL DX compressor no. 1 low pressure below alarm limit</li><li><a href="#obj-bi-804"><code>BI804</code></a>Alarm 21:4 COOL DX compressor no. 1 high pressure sensor defective</li><li><a href="#obj-bi-805"><code>BI805</code></a>Alarm 21:5 COOL DX compressor no. 1 high pressure above alarm limit</li><li><a href="#obj-bi-806"><code>BI806</code></a>Alarm 21:6 COOL DX compressor no. 1 monitor tripped</li><li><a href="#obj-bi-807"><code>BI807</code></a>Alarm 21:7 COOL DX compressor no. 1 restart error</li><li><a href="#obj-bi-808"><code>BI808</code></a>Alarm 21:8 COOL DX compressor no. 2 low pressure sensor defective</li><li><a href="#obj-bi-809"><code>BI809</code></a>Alarm 21:9 COOL DX compressor no. 2 low pressure below alarm limit</li><li><a href="#obj-bi-810"><code>BI810</code></a>Alarm 21:10 COOL DX compressor no. 2 high pressure sensor defective</li><li><a href="#obj-bi-811"><code>BI811</code></a>Alarm 21:11 COOL DX compressor no. 2 high pressure above alarm limit</li><li><a href="#obj-bi-812"><code>BI812</code></a>Alarm 21:12 COOL DX compressor no. 2 monitor tripped</li><li><a href="#obj-bi-813"><code>BI813</code></a>Alarm 21:13 COOL DX compressor no. 2 restart error</li><li><a href="#obj-bi-814"><code>BI814</code></a>Alarm 21:14 COOL DX outdoor air temperature sensor defective</li><li><a href="#obj-bi-815"><code>BI815</code></a>Alarm 21:15 COOL DX phase sequence error or supply voltage missing</li><li><a href="#obj-bi-816"><code>BI816</code></a>Alarm 22:1 Xzone heat liquid flow measurement I/O-module no. D com. error</li><li><a href="#obj-bi-817"><code>BI817</code></a>Alarm 22:2 Xzone heat liquid flow measurement temp. sensor no. 1 defective</li><li><a href="#obj-bi-818"><code>BI818</code></a>Alarm 22:3 Xzone heat liquid flow measurement temp. sensor no. 2 defective</li><li><a href="#obj-bi-819"><code>BI819</code></a>Alarm 22:4 Xzone heat liquid flow measurement valve leakage</li><li><a href="#obj-bi-820"><code>BI820</code></a>Alarm 22:5 Xzone heat liquid flow measurement flow sensor defective</li><li><a href="#obj-bi-823"><code>BI823</code></a>Alarm 22:8 Xzone cool liquid flow measurement I/O-module no. E com. error</li><li><a href="#obj-bi-824"><code>BI824</code></a>Alarm 22:9 Xzone cool liquid flow measurement temp. sensor no. 1 defective</li><li><a href="#obj-bi-825"><code>BI825</code></a>Alarm 22:10 Xzone cool liquid flow measurement temp. sensor no. 2 defective</li><li><a href="#obj-bi-826"><code>BI826</code></a>Alarm 22:11 Xzone cool liquid flow measurement valve leakage</li><li><a href="#obj-bi-827"><code>BI827</code></a>Alarm 22:12 Xzone cool liquid flow measurement flow sensor defective</li><li><a href="#obj-bi-831"><code>BI831</code></a>Alarm 23:1 SMART Link com. error</li><li><a href="#obj-bi-832"><code>BI832</code></a>Alarm 23:2 SMART Link alarm level 1 tripped</li><li><a href="#obj-bi-833"><code>BI833</code></a>Alarm 23:3 SMART Link alarm level 2 tripped</li><li><a href="#obj-bi-834"><code>BI834</code></a>Alarm 23:4 SMART Link alarm level 3 tripped</li><li><a href="#obj-bi-840"><code>BI840</code></a>Alarm 23:10 AQUA Link I/O-module no. 5 com. error</li><li><a href="#obj-bi-841"><code>BI841</code></a>Alarm 23:11 AQUA Link pump monitor tripped</li><li><a href="#obj-bi-846"><code>BI846</code></a>Alarm 24:1 SMART Link no. 1 com. error</li><li><a href="#obj-bi-847"><code>BI847</code></a>Alarm 24:2 SMART Link no. 1 alarm tripped</li><li><a href="#obj-bi-849"><code>BI849</code></a>Alarm 24:4 SMART Link no. 2 com. error</li><li><a href="#obj-bi-850"><code>BI850</code></a>Alarm 24:5 SMART Link no. 2 alarm tripped</li><li><a href="#obj-bi-852"><code>BI852</code></a>Alarm 24:7 SMART Link no. 3 com. error</li><li><a href="#obj-bi-853"><code>BI853</code></a>Alarm 24:8 SMART Link no. 3 alarm tripped</li><li><a href="#obj-bi-855"><code>BI855</code></a>Alarm 24:10 SMART Link no. 4 com. error</li><li><a href="#obj-bi-856"><code>BI856</code></a>Alarm 24:11 SMART Link no. 4 alarm tripped</li><li><a href="#obj-bi-858"><code>BI858</code></a>Alarm 24:13 SMART Link supply air flow below alarm limit</li><li><a href="#obj-bi-861"><code>BI861</code></a>Alarm 25:1 SMART Link+ cooling circuit A com. error</li><li><a href="#obj-bi-862"><code>BI862</code></a>Alarm 25:2 SMART Link+ cooling circuit B com. error</li><li><a href="#obj-bi-863"><code>BI863</code></a>Alarm 25:3 SMART Link+ heating circuit A com. error</li><li><a href="#obj-bi-864"><code>BI864</code></a>Alarm 25:4 SMART Link+ heating circuit B com. error</li><li><a href="#obj-bi-876"><code>BI876</code></a>Alarm 26:1 Pre-filter supply air pressure sensor no.8 com. error</li><li><a href="#obj-bi-877"><code>BI877</code></a>Alarm 26:2 Pre-filter supply air dirty</li><li><a href="#obj-bi-882"><code>BI882</code></a>Alarm 26:7 Pre-filter extract air pressure sensor no.9 com. error</li><li><a href="#obj-bi-883"><code>BI883</code></a>Alarm 26:8 Pre-filter extract air dirty</li><li><a href="#obj-bi-891"><code>BI891</code></a>Alarm 27:1 AHU filter supply air pressure sensor no. 3/4 com. error</li><li><a href="#obj-bi-892"><code>BI892</code></a>Alarm 27:2 AHU filter supply air dirty</li><li><a href="#obj-bi-897"><code>BI897</code></a>Alarm 27:7 AHU filter extract air pressure sensor no. 3/4 com. error</li><li><a href="#obj-bi-898"><code>BI898</code></a>Alarm 27:8 AHU filter extract air dirty</li><li><a href="#obj-bi-906"><code>BI906</code></a>Alarm 28:1 End filter supply air pressure sensor no. A com. error</li><li><a href="#obj-bi-907"><code>BI907</code></a>Alarm 28:2 End filter supply air dirty</li><li><a href="#obj-bi-921"><code>BI921</code></a>Alarm 29:1 Energy monitoring pulse counter com. error</li><li><a href="#obj-bi-936"><code>BI936</code></a>Alarm 30:1 Air flow measurement supply air pressure sensor no. 1/2 com. error</li><li><a href="#obj-bi-937"><code>BI937</code></a>Alarm 30:2 Air flow measurement supply air flow below set point alarm limit</li><li><a href="#obj-bi-938"><code>BI938</code></a>Alarm 30:3 Air flow measurement supply air flow above set point alarm limit</li><li><a href="#obj-bi-941"><code>BI941</code></a>Alarm 30:6 Air flow measurement extract air pressure sensor no. 1/2 com. error</li><li><a href="#obj-bi-942"><code>BI942</code></a>Alarm 30:7 Air flow measurement extract air flow below set point alarm limit</li><li><a href="#obj-bi-943"><code>BI943</code></a>Alarm 30:8 Air flow measurement extract air flow above set point alarm limit</li><li><a href="#obj-bi-946"><code>BI946</code></a>Alarm 30:11 Air flow meas. carry over control press. sensor no. B com. error</li><li><a href="#obj-bi-951"><code>BI951</code></a>Alarm 31:1 Pressure regulation supply air pressure sensor no. 5 com. error</li><li><a href="#obj-bi-952"><code>BI952</code></a>Alarm 31:2 Pressure regulation supply air pressure below set point alarm limit</li><li><a href="#obj-bi-953"><code>BI953</code></a>Alarm 31:3 Pressure regulation supply air pressure above set point alarm limit</li><li><a href="#obj-bi-956"><code>BI956</code></a>Alarm 31:6 Pressure regulation extract air pressure sensor no. 6 com. error</li><li><a href="#obj-bi-957"><code>BI957</code></a>Alarm 31:7 Pressure regulation extract air press. below set point alarm limit</li><li><a href="#obj-bi-958"><code>BI958</code></a>Alarm 31:8 Pressure regulation extract air press. above set point alarm limit</li><li><a href="#obj-bi-966"><code>BI966</code></a>Alarm 32:1 ReCO2 I/O-module no. 0 com. error</li><li><a href="#obj-bi-967"><code>BI967</code></a>Alarm 32:2 ReCO2 pressure sensor no. 0 com. error</li><li><a href="#obj-bi-968"><code>BI968</code></a>Alarm 32:3 ReCO2 recirculation damper monitoring tripped</li><li><a href="#obj-bi-969"><code>BI969</code></a>Alarm 32:4 ReCO2 outdoor air damper monitoring tripped</li><li><a href="#obj-bi-981"><code>BI981</code></a>Alarm 33:1 Service period above alarm limit</li><li><a href="#obj-bi-995"><code>BI995</code></a>Alarm 33:15 Lock function tripped</li><li><a href="#obj-bi-996"><code>BI996</code></a>Alarm 34:1 External control I/O-module no. 3 com. error</li><li><a href="#obj-bi-997"><code>BI997</code></a>Alarm 34:2 External control I/O-module no. 6 com. error</li><li><a href="#obj-bi-1011"><code>BI1011</code></a>Alarm 35:1 Booster diffusers I/O-module no. 8 com. error</li><li><a href="#obj-bi-1026"><code>BI1026</code></a>Alarm 36:1 External BMS control I/O-module no. A communication error</li><li><a href="#obj-bi-1027"><code>BI1027</code></a>Alarm 36:2 External BMS control I/O-module no. A temp. sensor no. 1 defective</li><li><a href="#obj-bi-1028"><code>BI1028</code></a>Alarm 36:3 External BMS control I/O-module no. A temp. sensor no. 2 defective</li><li><a href="#obj-bi-1031"><code>BI1031</code></a>Alarm 36:6 External BMS control I/O-module no. B communication error</li><li><a href="#obj-bi-1032"><code>BI1032</code></a>Alarm 36:7 External BMS control I/O-module no. B temp. sensor no. 1 defective</li><li><a href="#obj-bi-1033"><code>BI1033</code></a>Alarm 36:8 External BMS control I/O-module no. B temp. sensor no. 2 defective</li><li><a href="#obj-bi-1036"><code>BI1036</code></a>Alarm 36:11 External BMS control I/O-module no. C communication error</li><li><a href="#obj-bi-1037"><code>BI1037</code></a>Alarm 36:12 External BMS control I/O-module no. C temp. sensor no. 1 defective</li><li><a href="#obj-bi-1038"><code>BI1038</code></a>Alarm 36:13 External BMS control I/O-module no. C temp. sensor no. 2 defective</li><li><a href="#obj-bi-1041"><code>BI1041</code></a>Alarm 37:1 Multilogic com. error</li><li><a href="#obj-bi-1056"><code>BI1056</code></a>Alarm 38:1 MIRU 1 com. error</li><li><a href="#obj-bi-1057"><code>BI1057</code></a>Alarm 38:2 MIRU 1 motor controller alarm tripped</li><li><a href="#obj-bi-1058"><code>BI1058</code></a>Alarm 38:3 MIRU 1 motor controller com. error</li><li><a href="#obj-bi-1059"><code>BI1059</code></a>Alarm 38:4 MIRU 1 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1060"><code>BI1060</code></a>Alarm 38:5 MIRU 1 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1061"><code>BI1061</code></a>Alarm 38:6 MIRU 1 temperature sensor defective</li><li><a href="#obj-bi-1062"><code>BI1062</code></a>Alarm 38:7 MIRU 1 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1063"><code>BI1063</code></a>Alarm 38:8 MIRU 1 air flow below set point alarm limit</li><li><a href="#obj-bi-1064"><code>BI1064</code></a>Alarm 38:9 MIRU 1 air flow above set point alarm limit</li><li><a href="#obj-bi-1065"><code>BI1065</code></a>Alarm 38:10 MIRU 1 pressure below set point alarm limit</li><li><a href="#obj-bi-1066"><code>BI1066</code></a>Alarm 38:11 MIRU 1 pressure above set point alarm limit</li><li><a href="#obj-bi-1071"><code>BI1071</code></a>Alarm 39:1 MIRU 2 com. error</li><li><a href="#obj-bi-1072"><code>BI1072</code></a>Alarm 39:2 MIRU 2 motor controller alarm tripped</li><li><a href="#obj-bi-1073"><code>BI1073</code></a>Alarm 39:3 MIRU 2 motor controller com. error</li><li><a href="#obj-bi-1074"><code>BI1074</code></a>Alarm 39:4 MIRU 2 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1075"><code>BI1075</code></a>Alarm 39:5 MIRU 2 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1076"><code>BI1076</code></a>Alarm 39:6 MIRU 2 temperature sensor defective</li><li><a href="#obj-bi-1077"><code>BI1077</code></a>Alarm 39:7 MIRU 2 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1078"><code>BI1078</code></a>Alarm 39:8 MIRU 2 air flow below set point alarm limit</li><li><a href="#obj-bi-1079"><code>BI1079</code></a>Alarm 39:9 MIRU 2 air flow above set point alarm limit</li><li><a href="#obj-bi-1080"><code>BI1080</code></a>Alarm 39:10 MIRU 2 pressure below set point alarm limit</li><li><a href="#obj-bi-1081"><code>BI1081</code></a>Alarm 39:11 MIRU 2 pressure above set point alarm limit</li><li><a href="#obj-bi-1086"><code>BI1086</code></a>Alarm 40:1 MIRU 3 com. error</li><li><a href="#obj-bi-1087"><code>BI1087</code></a>Alarm 40:2 MIRU 3 motor controller alarm tripped</li><li><a href="#obj-bi-1088"><code>BI1088</code></a>Alarm 40:3 MIRU 3 motor controller com. error</li><li><a href="#obj-bi-1089"><code>BI1089</code></a>Alarm 40:4 MIRU 3 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1090"><code>BI1090</code></a>Alarm 40:5 MIRU 3 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1091"><code>BI1091</code></a>Alarm 40:6 MIRU 3 temperature sensor defective</li><li><a href="#obj-bi-1092"><code>BI1092</code></a>Alarm 40:7 MIRU 3 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1093"><code>BI1093</code></a>Alarm 40:8 MIRU 3 air flow below set point alarm limit</li><li><a href="#obj-bi-1094"><code>BI1094</code></a>Alarm 40:9 MIRU 3 air flow above set point alarm limit</li><li><a href="#obj-bi-1095"><code>BI1095</code></a>Alarm 40:10 MIRU 3 pressure below set point alarm limit</li><li><a href="#obj-bi-1096"><code>BI1096</code></a>Alarm 40:11 MIRU 3 pressure above set point alarm limit</li><li><a href="#obj-bi-1101"><code>BI1101</code></a>Alarm 41:1 MIRU 4 com. error</li><li><a href="#obj-bi-1102"><code>BI1102</code></a>Alarm 41:2 MIRU 4 motor controller alarm tripped</li><li><a href="#obj-bi-1103"><code>BI1103</code></a>Alarm 41:3 MIRU 4 motor controller com. error</li><li><a href="#obj-bi-1104"><code>BI1104</code></a>Alarm 41:4 MIRU 4 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1105"><code>BI1105</code></a>Alarm 41:5 MIRU 4 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1106"><code>BI1106</code></a>Alarm 41:6 MIRU 4 temperature sensor defective</li><li><a href="#obj-bi-1107"><code>BI1107</code></a>Alarm 41:7 MIRU 4 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1116"><code>BI1116</code></a>Alarm 42:1 MIRU 5 com. error</li><li><a href="#obj-bi-1117"><code>BI1117</code></a>Alarm 42:2 MIRU 5 motor controller alarm tripped</li><li><a href="#obj-bi-1118"><code>BI1118</code></a>Alarm 42:3 MIRU 5 motor controller com. error</li><li><a href="#obj-bi-1119"><code>BI1119</code></a>Alarm 42:4 MIRU 5 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1120"><code>BI1120</code></a>Alarm 42:5 MIRU 5 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1121"><code>BI1121</code></a>Alarm 42:6 MIRU 5 temperature sensor defective</li><li><a href="#obj-bi-1122"><code>BI1122</code></a>Alarm 42:7 MIRU 5 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1131"><code>BI1131</code></a>Alarm 43:1 MIRU 6 com. error</li><li><a href="#obj-bi-1132"><code>BI1132</code></a>Alarm 43:2 MIRU 6 motor controller alarm tripped</li><li><a href="#obj-bi-1133"><code>BI1133</code></a>Alarm 43:3 MIRU 6 motor controller com. error</li><li><a href="#obj-bi-1134"><code>BI1134</code></a>Alarm 43:4 MIRU 6 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1135"><code>BI1135</code></a>Alarm 43:5 MIRU 6 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1136"><code>BI1136</code></a>Alarm 43:6 MIRU 6 temperature sensor defective</li><li><a href="#obj-bi-1137"><code>BI1137</code></a>Alarm 43:7 MIRU 6 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1146"><code>BI1146</code></a>Alarm 44:1 MIRU 7 com. error</li><li><a href="#obj-bi-1147"><code>BI1147</code></a>Alarm 44:2 MIRU 7 motor controller alarm tripped</li><li><a href="#obj-bi-1148"><code>BI1148</code></a>Alarm 44:3 MIRU 7 motor controller com. error</li><li><a href="#obj-bi-1149"><code>BI1149</code></a>Alarm 44:4 MIRU 7 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1150"><code>BI1150</code></a>Alarm 44:5 MIRU 7 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1151"><code>BI1151</code></a>Alarm 44:6 MIRU 7 temperature sensor defective</li><li><a href="#obj-bi-1152"><code>BI1152</code></a>Alarm 44:7 MIRU 7 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1161"><code>BI1161</code></a>Alarm 45:1 MIRU 8 com. error</li><li><a href="#obj-bi-1162"><code>BI1162</code></a>Alarm 45:2 MIRU 8 motor controller alarm tripped</li><li><a href="#obj-bi-1163"><code>BI1163</code></a>Alarm 45:3 MIRU 8 motor controller com. error</li><li><a href="#obj-bi-1164"><code>BI1164</code></a>Alarm 45:4 MIRU 8 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1165"><code>BI1165</code></a>Alarm 45:5 MIRU 8 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1166"><code>BI1166</code></a>Alarm 45:6 MIRU 8 temperature sensor defective</li><li><a href="#obj-bi-1167"><code>BI1167</code></a>Alarm 45:7 MIRU 8 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1176"><code>BI1176</code></a>Alarm 46:1 MIRU 9 com. error</li><li><a href="#obj-bi-1177"><code>BI1177</code></a>Alarm 46:2 MIRU 9 motor controller alarm tripped</li><li><a href="#obj-bi-1178"><code>BI1178</code></a>Alarm 46:3 MIRU 9 motor controller com. error</li><li><a href="#obj-bi-1179"><code>BI1179</code></a>Alarm 46:4 MIRU 9 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1180"><code>BI1180</code></a>Alarm 46:5 MIRU 9 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1181"><code>BI1181</code></a>Alarm 46:6 MIRU 9 temperature sensor defective</li><li><a href="#obj-bi-1182"><code>BI1182</code></a>Alarm 46:7 MIRU 9 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1191"><code>BI1191</code></a>Alarm 47:1 MIRU 10 com. error</li><li><a href="#obj-bi-1192"><code>BI1192</code></a>Alarm 47:2 MIRU 10 motor controller alarm tripped</li><li><a href="#obj-bi-1193"><code>BI1193</code></a>Alarm 47:3 MIRU 10 motor controller com. error</li><li><a href="#obj-bi-1194"><code>BI1194</code></a>Alarm 47:4 MIRU 10 air flow pressure sensor no. 0 com. error</li><li><a href="#obj-bi-1195"><code>BI1195</code></a>Alarm 47:5 MIRU 10 pressure regulation sensor no. 1 com. error</li><li><a href="#obj-bi-1196"><code>BI1196</code></a>Alarm 47:6 MIRU 10 temperature sensor defective</li><li><a href="#obj-bi-1197"><code>BI1197</code></a>Alarm 47:7 MIRU 10 air flow/pressure set point deviation from alarm limit</li><li><a href="#obj-bi-1221"><code>BI1221</code></a>Alarm 49:1 Supply air fan no. 1A com. error</li><li><a href="#obj-bi-1222"><code>BI1222</code></a>Alarm 49:2 Supply air fan no. 1A motor controller over current</li><li><a href="#obj-bi-1223"><code>BI1223</code></a>Alarm 49:3 Supply air fan no. 1A motor controller under voltage</li><li><a href="#obj-bi-1224"><code>BI1224</code></a>Alarm 49:4 Supply air fan no. 1A motor controller over voltage</li><li><a href="#obj-bi-1225"><code>BI1225</code></a>Alarm 49:5 Supply air fan no. 1A motor controller over temperature</li><li><a href="#obj-bi-1226"><code>BI1226</code></a>Alarm 49:6 Supply air fan no. 1A motor controller start error</li><li><a href="#obj-bi-1227"><code>BI1227</code></a>Alarm 49:7 Supply air fan no. 1A motor controller ripple error</li><li><a href="#obj-bi-1228"><code>BI1228</code></a>Alarm 49:8 Supply air fan no. 1A motor controller phase error</li><li><a href="#obj-bi-1229"><code>BI1229</code></a>Alarm 49:9 Supply air fan no. 1A motor controller internal memory error</li><li><a href="#obj-bi-1230"><code>BI1230</code></a>Alarm 49:10 Supply air fan no. 1A motor controller current reduction</li><li><a href="#obj-bi-1231"><code>BI1231</code></a>Alarm 49:11 Supply air fan no. 1A motor controller internal com. error</li><li><a href="#obj-bi-1236"><code>BI1236</code></a>Alarm 50:1 Supply air fan no. 2A com. error</li><li><a href="#obj-bi-1237"><code>BI1237</code></a>Alarm 50:2 Supply air fan no. 2A motor controller over current</li><li><a href="#obj-bi-1238"><code>BI1238</code></a>Alarm 50:3 Supply air fan no. 2A motor controller under voltage</li><li><a href="#obj-bi-1239"><code>BI1239</code></a>Alarm 50:4 Supply air fan no. 2A motor controller over voltage</li><li><a href="#obj-bi-1240"><code>BI1240</code></a>Alarm 50:5 Supply air fan no. 2A motor controller over temperature</li><li><a href="#obj-bi-1241"><code>BI1241</code></a>Alarm 50:6 Supply air fan no. 2A motor controller start error</li><li><a href="#obj-bi-1242"><code>BI1242</code></a>Alarm 50:7 Supply air fan no. 2A motor controller ripple error</li><li><a href="#obj-bi-1243"><code>BI1243</code></a>Alarm 50:8 Supply air fan no. 2A motor controller phase error</li><li><a href="#obj-bi-1244"><code>BI1244</code></a>Alarm 50:9 Supply air fan no. 2A motor controller internal memory error</li><li><a href="#obj-bi-1245"><code>BI1245</code></a>Alarm 50:10 Supply air fan no. 2A motor controller current reduction</li><li><a href="#obj-bi-1246"><code>BI1246</code></a>Alarm 50:11 Supply air fan no. 2A motor controller internal com. error</li><li><a href="#obj-bi-1251"><code>BI1251</code></a>Alarm 51:1 Supply air fan no. 3A com. error</li><li><a href="#obj-bi-1252"><code>BI1252</code></a>Alarm 51:2 Supply air fan no. 3A motor controller over current</li><li><a href="#obj-bi-1253"><code>BI1253</code></a>Alarm 51:3 Supply air fan no. 3A motor controller under voltage</li><li><a href="#obj-bi-1254"><code>BI1254</code></a>Alarm 51:4 Supply air fan no. 3A motor controller over voltage</li><li><a href="#obj-bi-1255"><code>BI1255</code></a>Alarm 51:5 Supply air fan no. 3A motor controller over temperature</li><li><a href="#obj-bi-1256"><code>BI1256</code></a>Alarm 51:6 Supply air fan no. 3A motor controller start error</li><li><a href="#obj-bi-1257"><code>BI1257</code></a>Alarm 51:7 Supply air fan no. 3A motor controller ripple error</li><li><a href="#obj-bi-1258"><code>BI1258</code></a>Alarm 51:8 Supply air fan no. 3A motor controller phase error</li><li><a href="#obj-bi-1259"><code>BI1259</code></a>Alarm 51:9 Supply air fan no. 3A motor controller internal memory error</li><li><a href="#obj-bi-1260"><code>BI1260</code></a>Alarm 51:10 Supply air fan no. 3A motor controller current reduction</li><li><a href="#obj-bi-1261"><code>BI1261</code></a>Alarm 51:11 Supply air fan no. 3A motor controller internal com. error</li><li><a href="#obj-bi-1266"><code>BI1266</code></a>Alarm 52:1 Supply air fan no. 1B com. error</li><li><a href="#obj-bi-1267"><code>BI1267</code></a>Alarm 52:2 Supply air fan no. 1B motor controller over current</li><li><a href="#obj-bi-1268"><code>BI1268</code></a>Alarm 52:3 Supply air fan no. 1B motor controller under voltage</li><li><a href="#obj-bi-1269"><code>BI1269</code></a>Alarm 52:4 Supply air fan no. 1B motor controller over voltage</li><li><a href="#obj-bi-1270"><code>BI1270</code></a>Alarm 52:5 Supply air fan no. 1B motor controller over temperature</li><li><a href="#obj-bi-1271"><code>BI1271</code></a>Alarm 52:6 Supply air fan no. 1B motor controller start error</li><li><a href="#obj-bi-1272"><code>BI1272</code></a>Alarm 52:7 Supply air fan no. 1B motor controller ripple error</li><li><a href="#obj-bi-1273"><code>BI1273</code></a>Alarm 52:8 Supply air fan no. 1B motor controller phase error</li><li><a href="#obj-bi-1274"><code>BI1274</code></a>Alarm 52:9 Supply air fan no. 1B motor controller internal memory error</li><li><a href="#obj-bi-1275"><code>BI1275</code></a>Alarm 52:10 Supply air fan no. 1B motor controller current reduction</li><li><a href="#obj-bi-1281"><code>BI1281</code></a>Alarm 53:1 Supply air fan no. 2B com. error</li><li><a href="#obj-bi-1282"><code>BI1282</code></a>Alarm 53:2 Supply air fan no. 2B motor controller over current</li><li><a href="#obj-bi-1283"><code>BI1283</code></a>Alarm 53:3 Supply air fan no. 2B motor controller under voltage</li><li><a href="#obj-bi-1284"><code>BI1284</code></a>Alarm 53:4 Supply air fan no. 2B motor controller over voltage</li><li><a href="#obj-bi-1285"><code>BI1285</code></a>Alarm 53:5 Supply air fan no. 2B motor controller over temperature</li><li><a href="#obj-bi-1286"><code>BI1286</code></a>Alarm 53:6 Supply air fan no. 2B motor controller start error</li><li><a href="#obj-bi-1287"><code>BI1287</code></a>Alarm 53:7 Supply air fan no. 2B motor controller ripple error</li><li><a href="#obj-bi-1288"><code>BI1288</code></a>Alarm 53:8 Supply air fan no. 2B motor controller phase error</li><li><a href="#obj-bi-1289"><code>BI1289</code></a>Alarm 53:9 Supply air fan no. 2B motor controller internal memory error</li><li><a href="#obj-bi-1290"><code>BI1290</code></a>Alarm 53:10 Supply air fan no. 2B motor controller current reduction</li><li><a href="#obj-bi-1296"><code>BI1296</code></a>Alarm 54:1 Supply air fan no. 3B com. error</li><li><a href="#obj-bi-1297"><code>BI1297</code></a>Alarm 54:2 Supply air fan no. 3B motor controller over current</li><li><a href="#obj-bi-1298"><code>BI1298</code></a>Alarm 54:3 Supply air fan no. 3B motor controller under voltage</li><li><a href="#obj-bi-1299"><code>BI1299</code></a>Alarm 54:4 Supply air fan no. 3B motor controller over voltage</li><li><a href="#obj-bi-1300"><code>BI1300</code></a>Alarm 54:5 Supply air fan no. 3B motor controller over temperature</li><li><a href="#obj-bi-1301"><code>BI1301</code></a>Alarm 54:6 Supply air fan no. 3B motor controller start error</li><li><a href="#obj-bi-1302"><code>BI1302</code></a>Alarm 54:7 Supply air fan no. 3B motor controller ripple error</li><li><a href="#obj-bi-1303"><code>BI1303</code></a>Alarm 54:8 Supply air fan no. 3B motor controller phase error</li><li><a href="#obj-bi-1304"><code>BI1304</code></a>Alarm 54:9 Supply air fan no. 3B motor controller internal memory error</li><li><a href="#obj-bi-1305"><code>BI1305</code></a>Alarm 54:10 Supply air fan no. 3B motor controller current reduction</li><li><a href="#obj-bi-1311"><code>BI1311</code></a>Alarm 55:1 Extract air fan no. 1A com. error</li><li><a href="#obj-bi-1312"><code>BI1312</code></a>Alarm 55:2 Extract air fan no. 1A motor controller over current</li><li><a href="#obj-bi-1313"><code>BI1313</code></a>Alarm 55:3 Extract air fan no. 1A motor controller under voltage</li><li><a href="#obj-bi-1314"><code>BI1314</code></a>Alarm 55:4 Extract air fan no. 1A motor controller over voltage</li><li><a href="#obj-bi-1315"><code>BI1315</code></a>Alarm 55:5 Extract air fan no. 1A motor controller over temperature</li><li><a href="#obj-bi-1316"><code>BI1316</code></a>Alarm 55:6 Extract air fan no. 1A motor controller start error</li><li><a href="#obj-bi-1317"><code>BI1317</code></a>Alarm 55:7 Extract air fan no. 1A motor controller ripple error</li><li><a href="#obj-bi-1318"><code>BI1318</code></a>Alarm 55:8 Extract air fan no. 1A motor controller phase error</li><li><a href="#obj-bi-1319"><code>BI1319</code></a>Alarm 55:9 Extract air fan no. 1A motor controller internal memory error</li><li><a href="#obj-bi-1320"><code>BI1320</code></a>Alarm 55:10 Extract air fan no. 1A motor controller current reduction</li><li><a href="#obj-bi-1321"><code>BI1321</code></a>Alarm 55:11 Extract air fan no. 1A motor controller internal com. error</li><li><a href="#obj-bi-1326"><code>BI1326</code></a>Alarm 56:1 Extract air fan no. 2A com. error</li><li><a href="#obj-bi-1327"><code>BI1327</code></a>Alarm 56:2 Extract air fan no. 2A motor controller over current</li><li><a href="#obj-bi-1328"><code>BI1328</code></a>Alarm 56:3 Extract air fan no. 2A motor controller under voltage</li><li><a href="#obj-bi-1329"><code>BI1329</code></a>Alarm 56:4 Extract air fan no. 2A motor controller over voltage</li><li><a href="#obj-bi-1330"><code>BI1330</code></a>Alarm 56:5 Extract air fan no. 2A motor controller over temperature</li><li><a href="#obj-bi-1331"><code>BI1331</code></a>Alarm 56:6 Extract air fan no. 2A motor controller start error</li><li><a href="#obj-bi-1332"><code>BI1332</code></a>Alarm 56:7 Extract air fan no. 2A motor controller ripple error</li><li><a href="#obj-bi-1333"><code>BI1333</code></a>Alarm 56:8 Extract air fan no. 2A motor controller phase error</li><li><a href="#obj-bi-1334"><code>BI1334</code></a>Alarm 56:9 Extract air fan no. 2A motor controller internal memory error</li><li><a href="#obj-bi-1335"><code>BI1335</code></a>Alarm 56:10 Extract air fan no. 2A motor controller current reduction</li><li><a href="#obj-bi-1336"><code>BI1336</code></a>Alarm 56:11 Extract air fan no. 2A motor controller internal com. error</li><li><a href="#obj-bi-1341"><code>BI1341</code></a>Alarm 57:1 Extract air fan no. 3A com. error</li><li><a href="#obj-bi-1342"><code>BI1342</code></a>Alarm 57:2 Extract air fan no. 3A motor controller over current</li><li><a href="#obj-bi-1343"><code>BI1343</code></a>Alarm 57:3 Extract air fan no. 3A motor controller under voltage</li><li><a href="#obj-bi-1344"><code>BI1344</code></a>Alarm 57:4 Extract air fan no. 3A motor controller over voltage</li><li><a href="#obj-bi-1345"><code>BI1345</code></a>Alarm 57:5 Extract air fan no. 3A motor controller over temperature</li><li><a href="#obj-bi-1346"><code>BI1346</code></a>Alarm 57:6 Extract air fan no. 3A motor controller start error</li><li><a href="#obj-bi-1347"><code>BI1347</code></a>Alarm 57:7 Extract air fan no. 3A motor controller ripple error</li><li><a href="#obj-bi-1348"><code>BI1348</code></a>Alarm 57:8 Extract air fan no. 3A motor controller phase error</li><li><a href="#obj-bi-1349"><code>BI1349</code></a>Alarm 57:9 Extract air fan no. 3A motor controller internal memory error</li><li><a href="#obj-bi-1350"><code>BI1350</code></a>Alarm 57:10 Extract air fan no. 3A motor controller current reduction</li><li><a href="#obj-bi-1351"><code>BI1351</code></a>Alarm 57:11 Extract air fan no. 3A motor controller internal com. error</li><li><a href="#obj-bi-1356"><code>BI1356</code></a>Alarm 58:1 Extract air fan no. 1B com. error</li><li><a href="#obj-bi-1357"><code>BI1357</code></a>Alarm 58:2 Extract air fan no. 1B motor controller over current</li><li><a href="#obj-bi-1358"><code>BI1358</code></a>Alarm 58:3 Extract air fan no. 1B motor controller under voltage</li><li><a href="#obj-bi-1359"><code>BI1359</code></a>Alarm 58:4 Extract air fan no. 1B motor controller over voltage</li><li><a href="#obj-bi-1360"><code>BI1360</code></a>Alarm 58:5 Extract air fan no. 1B motor controller over temperature</li><li><a href="#obj-bi-1361"><code>BI1361</code></a>Alarm 58:6 Extract air fan no. 1B motor controller start error</li><li><a href="#obj-bi-1362"><code>BI1362</code></a>Alarm 58:7 Extract air fan no. 1B motor controller ripple error</li><li><a href="#obj-bi-1363"><code>BI1363</code></a>Alarm 58:8 Extract air fan no. 1B motor controller phase error</li><li><a href="#obj-bi-1364"><code>BI1364</code></a>Alarm 58:9 Extract air fan no. 1B motor controller internal memory error</li><li><a href="#obj-bi-1365"><code>BI1365</code></a>Alarm 58:10 Extract air fan no. 1B motor controller current reduction</li><li><a href="#obj-bi-1371"><code>BI1371</code></a>Alarm 59:1 Extract air fan no. 2B com. error</li><li><a href="#obj-bi-1372"><code>BI1372</code></a>Alarm 59:2 Extract air fan no. 2B motor controller over current</li><li><a href="#obj-bi-1373"><code>BI1373</code></a>Alarm 59:3 Extract air fan no. 2B motor controller under voltage</li><li><a href="#obj-bi-1374"><code>BI1374</code></a>Alarm 59:4 Extract air fan no. 2B motor controller over voltage</li><li><a href="#obj-bi-1375"><code>BI1375</code></a>Alarm 59:5 Extract air fan no. 2B motor controller over temperature</li><li><a href="#obj-bi-1376"><code>BI1376</code></a>Alarm 59:6 Extract air fan no. 2B motor controller start error</li><li><a href="#obj-bi-1377"><code>BI1377</code></a>Alarm 59:7 Extract air fan no. 2B motor controller ripple error</li><li><a href="#obj-bi-1378"><code>BI1378</code></a>Alarm 59:8 Extract air fan no. 2B motor controller phase error</li><li><a href="#obj-bi-1379"><code>BI1379</code></a>Alarm 59:9 Extract air fan no. 2B motor controller internal memory error</li><li><a href="#obj-bi-1380"><code>BI1380</code></a>Alarm 59:10 Extract air fan no. 2B motor controller current reduction</li><li><a href="#obj-bi-1386"><code>BI1386</code></a>Alarm 60:1 Extract air fan no. 3B com. error</li><li><a href="#obj-bi-1387"><code>BI1387</code></a>Alarm 60:2 Extract air fan no. 3B motor controller over current</li><li><a href="#obj-bi-1388"><code>BI1388</code></a>Alarm 60:3 Extract air fan no. 3B motor controller under voltage</li><li><a href="#obj-bi-1389"><code>BI1389</code></a>Alarm 60:4 Extract air fan no. 3B motor controller over voltage</li><li><a href="#obj-bi-1390"><code>BI1390</code></a>Alarm 60:5 Extract air fan no. 3B motor controller over temperature</li><li><a href="#obj-bi-1391"><code>BI1391</code></a>Alarm 60:6 Extract air fan no. 3B motor controller start error</li><li><a href="#obj-bi-1392"><code>BI1392</code></a>Alarm 60:7 Extract air fan no. 3B motor controller ripple error</li><li><a href="#obj-bi-1393"><code>BI1393</code></a>Alarm 60:8 Extract air fan no. 3B motor controller phase error</li><li><a href="#obj-bi-1394"><code>BI1394</code></a>Alarm 60:9 Extract air fan no. 3B motor controller internal memory error</li><li><a href="#obj-bi-1395"><code>BI1395</code></a>Alarm 60:10 Extract air fan no. 3B motor controller current reduction</li><li><a href="#obj-bi-1401"><code>BI1401</code></a>Alarm 61:1 Supply air fan no. 1A I/O-module com. error</li><li><a href="#obj-bi-1406"><code>BI1406</code></a>Alarm 61:6 Supply air fan no. 2A I/O-module com. error</li><li><a href="#obj-bi-1411"><code>BI1411</code></a>Alarm 61:11 Supply air fan no. 3A I/O-module com. error</li><li><a href="#obj-bi-1416"><code>BI1416</code></a>Alarm 62:1 Extract air fan no. 1A I/O-module com. error</li><li><a href="#obj-bi-1421"><code>BI1421</code></a>Alarm 62:6 Extract air fan no. 2A I/O-module com. error</li><li><a href="#obj-bi-1426"><code>BI1426</code></a>Alarm 62:11 Extract air fan no. 3A I/O-module com. error</li><li><a href="#obj-bi-1431"><code>BI1431</code></a>Alarm 63:1 MIRU 1 I/O-module com. error</li><li><a href="#obj-bi-1436"><code>BI1436</code></a>Alarm 63:6 MIRU 2 I/O-module com. error</li><li><a href="#obj-bi-1441"><code>BI1441</code></a>Alarm 63:11 MIRU 3 I/O-module com. error</li><li><a href="#obj-bi-1446"><code>BI1446</code></a>Alarm 64:1 Supply air fan no. 1A common A-alarm</li><li><a href="#obj-bi-1448"><code>BI1448</code></a>Alarm 64:3 Supply air fan no. 1A common B-alarm</li><li><a href="#obj-bi-1450"><code>BI1450</code></a>Alarm 64:5 Supply air fan no. 1A common warning</li><li><a href="#obj-bi-1451"><code>BI1451</code></a>Alarm 64:6 Supply air fan no. 2A common A-alarm</li><li><a href="#obj-bi-1453"><code>BI1453</code></a>Alarm 64:8 Supply air fan no. 2A common B-alarm</li><li><a href="#obj-bi-1455"><code>BI1455</code></a>Alarm 64:10 Supply air fan no. 2A common warning</li><li><a href="#obj-bi-1456"><code>BI1456</code></a>Alarm 64:11 Supply air fan no. 3A common A-alarm</li><li><a href="#obj-bi-1458"><code>BI1458</code></a>Alarm 64:13 Supply air fan no. 3A common B-alarm</li><li><a href="#obj-bi-1460"><code>BI1460</code></a>Alarm 64:15 Supply air fan no. 3A common warning</li><li><a href="#obj-bi-1461"><code>BI1461</code></a>Alarm 65:1 Extract air fan no. 1A common A-alarm</li><li><a href="#obj-bi-1463"><code>BI1463</code></a>Alarm 65:3 Extract air fan no. 1A common B-alarm</li><li><a href="#obj-bi-1465"><code>BI1465</code></a>Alarm 65:5 Extract air fan no. 1A common warning</li><li><a href="#obj-bi-1466"><code>BI1466</code></a>Alarm 65:6 Extract air fan no. 2A common A-alarm</li><li><a href="#obj-bi-1468"><code>BI1468</code></a>Alarm 65:8 Extract air fan no. 2A common B-alarm</li><li><a href="#obj-bi-1470"><code>BI1470</code></a>Alarm 65:10 Extract air fan no. 2A common warning</li><li><a href="#obj-bi-1471"><code>BI1471</code></a>Alarm 65:11 Extract air fan no. 3A common A-alarm</li><li><a href="#obj-bi-1473"><code>BI1473</code></a>Alarm 65:13 Extract air fan no. 3A common B-alarm</li><li><a href="#obj-bi-1475"><code>BI1475</code></a>Alarm 65:15 Extract air fan no. 3A common warning</li><li><a href="#obj-bi-1536"><code>BI1536</code></a>Alarm 70:1 H/C controls com. error</li><li><a href="#obj-bi-1537"><code>BI1537</code></a>Alarm 70:2 H/C controls internal memory error</li><li><a href="#obj-bi-1538"><code>BI1538</code></a>Alarm 70:3 H/C controls clock circuit defective</li><li><a href="#obj-bi-1540"><code>BI1540</code></a>Alarm 70:5 H/C defrost pressure sensor no. D com. error</li><li><a href="#obj-bi-1541"><code>BI1541</code></a>Alarm 70:6 H/C defrost I/O-module no. 5 com. error</li><li><a href="#obj-bi-1542"><code>BI1542</code></a>Alarm 70:7 H/C defrost recirculation damper monitoring tripped</li><li><a href="#obj-bi-1543"><code>BI1543</code></a>Alarm 70:8 H/C defrost electrical heater overheat protection tripped</li><li><a href="#obj-bi-1544"><code>BI1544</code></a>Alarm 70:9 H/C defrost time above alarm limit</li><li><a href="#obj-bi-1546"><code>BI1546</code></a>Alarm 70:11 H/C defrost interval above alarm limit</li><li><a href="#obj-bi-1547"><code>BI1547</code></a>Alarm 70:12 H/C wrong phase sequence</li><li><a href="#obj-bi-1551"><code>BI1551</code></a>Alarm 71:1 H/C compressor motor control com. error</li><li><a href="#obj-bi-1552"><code>BI1552</code></a>Alarm 71:2 H/C compressor motor control start error</li><li><a href="#obj-bi-1553"><code>BI1553</code></a>Alarm 71:3 H/C compressor motor controller over or under voltage</li><li><a href="#obj-bi-1554"><code>BI1554</code></a>Alarm 71:4 H/C compressor out of operation range</li><li><a href="#obj-bi-1559"><code>BI1559</code></a>Alarm 71:9 H/C expansion valve controller com. error</li><li><a href="#obj-bi-1566"><code>BI1566</code></a>Alarm 72:1 H/C high pressure switch tripped</li><li><a href="#obj-bi-1567"><code>BI1567</code></a>Alarm 72:2 H/C high pressure above alarm limit</li><li><a href="#obj-bi-1568"><code>BI1568</code></a>Alarm 72:3 H/C thermal switch compressor no. 1 tripped</li><li><a href="#obj-bi-1569"><code>BI1569</code></a>Alarm 72:4 H/C discharge temperature above alarm limit</li><li><a href="#obj-bi-1570"><code>BI1570</code></a>Alarm 72:5 H/C discharge temperature sensor defective</li><li><a href="#obj-bi-1571"><code>BI1571</code></a>Alarm 72:6 H/C high pressure sensor defective</li><li><a href="#obj-bi-1572"><code>BI1572</code></a>Alarm 72:7 H/C low pressure sensor defective</li><li><a href="#obj-bi-1573"><code>BI1573</code></a>Alarm 72:8 H/C suction temperature sensor defective</li><li><a href="#obj-bi-1574"><code>BI1574</code></a>Alarm 72:9 H/C pressure difference below alarm limit</li><li><a href="#obj-bi-1575"><code>BI1575</code></a>Alarm 72:10 H/C maintenance and compressor</li><li><a href="#obj-bi-1576"><code>BI1576</code></a>Alarm 72:11 H/C superheat temperature below alarm limit</li><li><a href="#obj-bi-1577"><code>BI1577</code></a>Alarm 72:12 H/C unloading of low pressure</li><li><a href="#obj-bi-1578"><code>BI1578</code></a>Alarm 72:13 H/C unloading of high pressure</li><li><a href="#obj-bi-1579"><code>BI1579</code></a>Alarm 72:14 H/C low pressure below alarm limit</li><li><a href="#obj-bi-1580"><code>BI1580</code></a>Alarm 72:15 H/C thermal switch compressor no. 2 tripped</li><li><a href="#obj-bi-1642"><code>BI1642</code></a>Alarm 77:2 MIRU 1 motor controller over current</li><li><a href="#obj-bi-1643"><code>BI1643</code></a>Alarm 77:3 MIRU 1 motor controller under voltage</li><li><a href="#obj-bi-1644"><code>BI1644</code></a>Alarm 77:4 MIRU 1 motor controller over voltage</li><li><a href="#obj-bi-1645"><code>BI1645</code></a>Alarm 77:5 MIRU 1 motor controller over temperature</li><li><a href="#obj-bi-1646"><code>BI1646</code></a>Alarm 77:6 MIRU 1 motor controller start error</li><li><a href="#obj-bi-1647"><code>BI1647</code></a>Alarm 77:7 MIRU 1 motor controller ripple error</li><li><a href="#obj-bi-1648"><code>BI1648</code></a>Alarm 77:8 MIRU 1 motor controller phase error</li><li><a href="#obj-bi-1649"><code>BI1649</code></a>Alarm 77:9 MIRU 1 motor controller internal memory error</li><li><a href="#obj-bi-1650"><code>BI1650</code></a>Alarm 77:10 MIRU 1 motor controller current reduction</li><li><a href="#obj-bi-1651"><code>BI1651</code></a>Alarm 77:11 MIRU 1 motor controller internal com. error</li><li><a href="#obj-bi-1657"><code>BI1657</code></a>Alarm 78:2 MIRU 2 motor controller over current</li><li><a href="#obj-bi-1658"><code>BI1658</code></a>Alarm 78:3 MIRU 2 motor controller under voltage</li><li><a href="#obj-bi-1659"><code>BI1659</code></a>Alarm 78:4 MIRU 2 motor controller over voltage</li><li><a href="#obj-bi-1660"><code>BI1660</code></a>Alarm 78:5 MIRU 2 motor controller over temperature</li><li><a href="#obj-bi-1661"><code>BI1661</code></a>Alarm 78:6 MIRU 2 motor controller start error</li><li><a href="#obj-bi-1662"><code>BI1662</code></a>Alarm 78:7 MIRU 2 motor controller ripple error</li><li><a href="#obj-bi-1663"><code>BI1663</code></a>Alarm 78:8 MIRU 2 motor controller phase error</li><li><a href="#obj-bi-1664"><code>BI1664</code></a>Alarm 78:9 MIRU 2 motor controller internal memory error</li><li><a href="#obj-bi-1665"><code>BI1665</code></a>Alarm 78:10 MIRU 2 motor controller current reduction</li><li><a href="#obj-bi-1666"><code>BI1666</code></a>Alarm 78:11 MIRU 2 motor controller internal com. error</li><li><a href="#obj-bi-1672"><code>BI1672</code></a>Alarm 79:2 MIRU 3 motor controller over current</li><li><a href="#obj-bi-1673"><code>BI1673</code></a>Alarm 79:3 MIRU 3 motor controller under voltage</li><li><a href="#obj-bi-1674"><code>BI1674</code></a>Alarm 79:4 MIRU 3 motor controller over voltage</li><li><a href="#obj-bi-1675"><code>BI1675</code></a>Alarm 79:5 MIRU 3 motor controller over temperature</li><li><a href="#obj-bi-1676"><code>BI1676</code></a>Alarm 79:6 MIRU 3 motor controller start error</li><li><a href="#obj-bi-1677"><code>BI1677</code></a>Alarm 79:7 MIRU 3 motor controller ripple error</li><li><a href="#obj-bi-1678"><code>BI1678</code></a>Alarm 79:8 MIRU 3 motor controller phase error</li><li><a href="#obj-bi-1679"><code>BI1679</code></a>Alarm 79:9 MIRU 3 motor controller internal memory error</li><li><a href="#obj-bi-1680"><code>BI1680</code></a>Alarm 79:10 MIRU 3 motor controller current reduction</li><li><a href="#obj-bi-1681"><code>BI1681</code></a>Alarm 79:11 MIRU 3 motor controller internal com. error</li><li><a href="#obj-bi-1702"><code>BI1702</code></a>Alarm 81:2 SMART Link no. 1 supply air flow below defrost alarm limit</li><li><a href="#obj-bi-1703"><code>BI1703</code></a>Alarm 81:3 SMART Link no. 1 High pressure switch tripped</li><li><a href="#obj-bi-1704"><code>BI1704</code></a>Alarm 81:4 SMART Link no. 1 High pressure above alarm limit</li><li><a href="#obj-bi-1705"><code>BI1705</code></a>Alarm 81:5 SMART Link no. 1 Low pressure below alarm limit</li><li><a href="#obj-bi-1706"><code>BI1706</code></a>Alarm 81:6 SMART Link no. 1 Evaporation temperature below alarm limit</li><li><a href="#obj-bi-1707"><code>BI1707</code></a>Alarm 81:7 SMART Link no. 1 Inverter group alarm (Power+)</li><li><a href="#obj-bi-1708"><code>BI1708</code></a>Alarm 81:8 SMART Link no. 1 Envelope alarm.</li><li><a href="#obj-bi-1709"><code>BI1709</code></a>Alarm 81:9 SMART Link no. 1 Starting up of faulty compressor</li><li><a href="#obj-bi-1710"><code>BI1710</code></a>Alarm 81:10 SMART Link no. 1 Discharge temperature above alarm limit</li><li><a href="#obj-bi-1711"><code>BI1711</code></a>Alarm 81:11 SMART Link no. 1 Pressure difference below alarm limit</li><li><a href="#obj-bi-1717"><code>BI1717</code></a>Alarm 82:2 SMART Link no. 2 supply air flow below defrost alarm limit</li><li><a href="#obj-bi-1718"><code>BI1718</code></a>Alarm 82:3 SMART Link no. 2 High pressure switch tripped</li><li><a href="#obj-bi-1719"><code>BI1719</code></a>Alarm 82:4 SMART Link no. 2 High pressure above alarm limit</li><li><a href="#obj-bi-1720"><code>BI1720</code></a>Alarm 82:5 SMART Link no. 2 Low pressure below alarm limit</li><li><a href="#obj-bi-1721"><code>BI1721</code></a>Alarm 82:6 SMART Link no. 2 Evaporation temperature below alarm limit</li><li><a href="#obj-bi-1722"><code>BI1722</code></a>Alarm 82:7 SMART Link no. 2 Inverter group alarm (Power+)</li><li><a href="#obj-bi-1723"><code>BI1723</code></a>Alarm 82:8 SMART Link no. 2 Envelope alarm.</li><li><a href="#obj-bi-1724"><code>BI1724</code></a>Alarm 82:9 SMART Link no. 2 Starting up of faulty compressor</li><li><a href="#obj-bi-1725"><code>BI1725</code></a>Alarm 82:10 SMART Link no. 2 Discharge temperature above alarm limit</li><li><a href="#obj-bi-1726"><code>BI1726</code></a>Alarm 82:11 SMART Link no. 2 Pressure difference below alarm limit</li><li><a href="#obj-bi-1732"><code>BI1732</code></a>Alarm 83:2 SMART Link no. 3 supply air flow below defrost alarm limit</li><li><a href="#obj-bi-1733"><code>BI1733</code></a>Alarm 83:3 SMART Link no. 3 High pressure switch tripped</li><li><a href="#obj-bi-1734"><code>BI1734</code></a>Alarm 83:4 SMART Link no. 3 High pressure above alarm limit</li><li><a href="#obj-bi-1735"><code>BI1735</code></a>Alarm 83:5 SMART Link no. 3 Low pressure below alarm limit</li><li><a href="#obj-bi-1736"><code>BI1736</code></a>Alarm 83:6 SMART Link no. 3 Evaporation temperature below alarm limit</li><li><a href="#obj-bi-1737"><code>BI1737</code></a>Alarm 83:7 SMART Link no. 3 Inverter group alarm (Power+)</li><li><a href="#obj-bi-1738"><code>BI1738</code></a>Alarm 83:8 SMART Link no. 3 Envelope alarm.</li><li><a href="#obj-bi-1739"><code>BI1739</code></a>Alarm 83:9 SMART Link no. 3 Starting up of faulty compressor</li><li><a href="#obj-bi-1740"><code>BI1740</code></a>Alarm 83:10 SMART Link no. 3 Discharge temperature above alarm limit</li><li><a href="#obj-bi-1741"><code>BI1741</code></a>Alarm 83:11 SMART Link no. 3 Pressure difference below alarm limit</li><li><a href="#obj-bi-1747"><code>BI1747</code></a>Alarm 84:2 SMART Link no. 4 supply air flow below defrost alarm limit</li><li><a href="#obj-bi-1748"><code>BI1748</code></a>Alarm 84:3 SMART Link no. 4 High pressure switch tripped</li><li><a href="#obj-bi-1749"><code>BI1749</code></a>Alarm 84:4 SMART Link no. 4 High pressure above alarm limit</li><li><a href="#obj-bi-1750"><code>BI1750</code></a>Alarm 84:5 SMART Link no. 4 Low pressure below alarm limit</li><li><a href="#obj-bi-1751"><code>BI1751</code></a>Alarm 84:6 SMART Link no. 4 Evaporation temperature below alarm limit</li><li><a href="#obj-bi-1752"><code>BI1752</code></a>Alarm 84:7 SMART Link no. 4 Inverter group alarm (Power+)</li><li><a href="#obj-bi-1753"><code>BI1753</code></a>Alarm 84:8 SMART Link no. 4 Envelope alarm.</li><li><a href="#obj-bi-1754"><code>BI1754</code></a>Alarm 84:9 SMART Link no. 4 Starting up of faulty compressor</li><li><a href="#obj-bi-1755"><code>BI1755</code></a>Alarm 84:10 SMART Link no. 4 Discharge temperature above alarm limit</li><li><a href="#obj-bi-1756"><code>BI1756</code></a>Alarm 84:11 SMART Link no. 4 Pressure difference below alarm limit</li><li><a href="#obj-bi-1911"><code>BI1911</code></a>Info 95:1 Supply air pre filter calibration performed at low air flow</li><li><a href="#obj-bi-1912"><code>BI1912</code></a>Info 95:2 Extract air pre filter calibration performed at low air flow</li><li><a href="#obj-bi-1913"><code>BI1913</code></a>Info 95:3 Supply air AHU filter calibration performed at low air flow</li><li><a href="#obj-bi-1914"><code>BI1914</code></a>Info 95:4 Extract air AHU filter calibration performed at low air flow</li><li><a href="#obj-bi-1915"><code>BI1915</code></a>Info 95:5 End filter calibration performed at low air flow</li><li><a href="#obj-bi-1924"><code>BI1924</code></a>Info 95:14 Reduced humidity recovery time above alarm limit</li><li><a href="#obj-bi-1925"><code>BI1925</code></a>Info 95:15 Supply air humidity level above outdoor air level</li><li><a href="#obj-bi-1926"><code>BI1926</code></a>Info 96:1 H/C defrost calibration not performed</li><li><a href="#obj-bi-1927"><code>BI1927</code></a>Info 96:2 H/C defrost calibration not approved</li><li><a href="#obj-bi-1928"><code>BI1928</code></a>Info 96:3 H/C minimum SA flow limit below factory setting</li><li><a href="#obj-bi-1929"><code>BI1929</code></a>Info 96:4 H/C minimum EA flow limit below factory setting</li><li><a href="#obj-bi-1930"><code>BI1930</code></a>Info 96:5 H/C OA temp limit for heating below factory setting</li><li><a href="#obj-bi-1941"><code>BI1941</code></a>Info 97:1 Cloud connection offline</li><li><a href="#obj-bi-1942"><code>BI1942</code></a>Info 97:2 Cloud certificate missing/expired</li><li><a href="#obj-bi-1952"><code>BI1952</code></a>Info 97:12 Plate heat exchanger bypass optimization not performed</li><li><a href="#obj-bi-1953"><code>BI1953</code></a>Info 97:13 Plate heat exchanger bypass optimization not approved</li><li><a href="#obj-bi-1954"><code>BI1954</code></a>Info 97:14 Plate heat exchanger defrost calibration not performed</li><li><a href="#obj-bi-1955"><code>BI1955</code></a>Info 97:15 Plate heat exchanger defrost calibration not approved</li><li><a href="#obj-bi-1956"><code>BI1956</code></a>Info 98:1 Supply air pre-filter calibration not performed</li><li><a href="#obj-bi-1957"><code>BI1957</code></a>Info 98:2 Supply air pre-filter calibration not approved</li><li><a href="#obj-bi-1958"><code>BI1958</code></a>Info 98:3 Extract air pre-filter calibration not performed</li><li><a href="#obj-bi-1959"><code>BI1959</code></a>Info 98:4 Extract air pre-filter calibration not approved</li><li><a href="#obj-bi-1960"><code>BI1960</code></a>Info 98:5 Supply air air handling unit filter calibration not performed</li><li><a href="#obj-bi-1961"><code>BI1961</code></a>Info 98:6 Supply air air handling unit filter calibration not approved</li><li><a href="#obj-bi-1962"><code>BI1962</code></a>Info 98:7 Extract air air handling unit filter calibration not performed</li><li><a href="#obj-bi-1963"><code>BI1963</code></a>Info 98:8 Extract air air handling unit filter calibration not approved</li><li><a href="#obj-bi-1964"><code>BI1964</code></a>Info 98:9 Supply air end filter calibration not performed</li><li><a href="#obj-bi-1965"><code>BI1965</code></a>Info 98:10 Supply air end filter calibration not approved</li><li><a href="#obj-bi-1966"><code>BI1966</code></a>Info 98:11 Rotary heat exchanger defrost calibration not performed</li><li><a href="#obj-bi-1967"><code>BI1967</code></a>Info 98:12 Rotary heat exchanger defrost calibration not approved</li><li><a href="#obj-bi-1968"><code>BI1968</code></a>Info 98:13 ReCO2 calibration not performed</li><li><a href="#obj-bi-1969"><code>BI1969</code></a>Info 98:14 ReCO2 calibration not approved</li><li><a href="#obj-bi-1970"><code>BI1970</code></a>Info 98:15 ReCO2 incorrect setting</li><li><a href="#obj-bi-1971"><code>BI1971</code></a>Info 99:1 E-mail error</li><li><a href="#obj-bi-1975"><code>BI1975</code></a>Info 99:5 FTP error</li><li><a href="#obj-bi-1976"><code>BI1976</code></a>Info 99:6 Schedule invalid data auto corrected</li><li><a href="#obj-bi-1977"><code>BI1977</code></a>Info 99:7 SD card memory soon full. Oldest log data will soon be deleted</li><li><a href="#obj-bi-1978"><code>BI1978</code></a>Info 99:8 SD card memory full. Oldest log data deleted</li><li><a href="#obj-bi-1979"><code>BI1979</code></a>Info 99:9 IQlogic CPU2 reboot caused by corrupt SD card remove and replace</li><li><a href="#obj-bi-1981"><code>BI1981</code></a>Info 99:11 No external outdoor air temp. sensor connected for heat retention</li><li><a href="#obj-bi-1982"><code>BI1982</code></a>Info 99:12 No extract air/room temperature sensor connected</li><li><a href="#obj-bi-1984"><code>BI1984</code></a>Info 99:14 Internal serial memory error CPU 1</li><li><a href="#obj-bi-1985"><code>BI1985</code></a>Info 99:15 Clock circuit defective</li><li><a href="#obj-bi-2001"><code>BI2001</code></a>Active alarm group 1</li><li><a href="#obj-bi-2002"><code>BI2002</code></a>Active alarm group 2</li><li><a href="#obj-bi-2003"><code>BI2003</code></a>Active alarm group 3</li><li><a href="#obj-bi-2004"><code>BI2004</code></a>Active alarm group 4</li><li><a href="#obj-bi-2005"><code>BI2005</code></a>Active alarm group 5</li><li><a href="#obj-bi-2006"><code>BI2006</code></a>Active alarm group 6</li><li><a href="#obj-bi-2007"><code>BI2007</code></a>Active alarm group 7</li><li><a href="#obj-bi-2008"><code>BI2008</code></a>Active alarm group 8</li><li><a href="#obj-bi-2009"><code>BI2009</code></a>Active alarm group 9</li><li><a href="#obj-bi-2010"><code>BI2010</code></a>Active alarm group 10</li><li><a href="#obj-bi-2011"><code>BI2011</code></a>Active alarm group 11</li><li><a href="#obj-bi-2012"><code>BI2012</code></a>Active alarm group 12</li><li><a href="#obj-bi-2013"><code>BI2013</code></a>Active alarm group 13</li><li><a href="#obj-bi-2014"><code>BI2014</code></a>Active alarm group 14</li><li><a href="#obj-bi-2015"><code>BI2015</code></a>Active alarm group 15</li><li><a href="#obj-bi-2016"><code>BI2016</code></a>Active alarm group 16</li><li><a href="#obj-bi-2017"><code>BI2017</code></a>Active alarm group 17</li><li><a href="#obj-bi-2018"><code>BI2018</code></a>Active alarm group 18</li><li><a href="#obj-bi-2019"><code>BI2019</code></a>Active alarm group 19</li><li><a href="#obj-bi-2020"><code>BI2020</code></a>Active alarm group 20</li><li><a href="#obj-bi-2021"><code>BI2021</code></a>Active alarm group 21</li><li><a href="#obj-bi-2022"><code>BI2022</code></a>Active alarm group 22</li><li><a href="#obj-bi-2023"><code>BI2023</code></a>Active alarm group 23</li><li><a href="#obj-bi-2024"><code>BI2024</code></a>Active alarm group 24</li><li><a href="#obj-bi-2025"><code>BI2025</code></a>Active alarm group 25</li><li><a href="#obj-bi-2026"><code>BI2026</code></a>Active alarm group 26</li><li><a href="#obj-bi-2027"><code>BI2027</code></a>Active alarm group 27</li><li><a href="#obj-bi-2028"><code>BI2028</code></a>Active alarm group 28</li><li><a href="#obj-bi-2029"><code>BI2029</code></a>Active alarm group 29</li><li><a href="#obj-bi-2030"><code>BI2030</code></a>Active alarm group 30</li><li><a href="#obj-bi-2031"><code>BI2031</code></a>Active alarm group 31</li><li><a href="#obj-bi-2032"><code>BI2032</code></a>Active alarm group 32</li><li><a href="#obj-bi-2033"><code>BI2033</code></a>Active alarm group 33</li><li><a href="#obj-bi-2034"><code>BI2034</code></a>Active alarm group 34</li><li><a href="#obj-bi-2035"><code>BI2035</code></a>Active alarm group 35</li><li><a href="#obj-bi-2036"><code>BI2036</code></a>Active alarm group 36</li><li><a href="#obj-bi-2037"><code>BI2037</code></a>Active alarm group 37</li><li><a href="#obj-bi-2038"><code>BI2038</code></a>Active alarm group 38</li><li><a href="#obj-bi-2039"><code>BI2039</code></a>Active alarm group 39</li><li><a href="#obj-bi-2040"><code>BI2040</code></a>Active alarm group 40</li><li><a href="#obj-bi-2041"><code>BI2041</code></a>Active alarm group 41</li><li><a href="#obj-bi-2042"><code>BI2042</code></a>Active alarm group 42</li><li><a href="#obj-bi-2043"><code>BI2043</code></a>Active alarm group 43</li><li><a href="#obj-bi-2044"><code>BI2044</code></a>Active alarm group 44</li><li><a href="#obj-bi-2045"><code>BI2045</code></a>Active alarm group 45</li><li><a href="#obj-bi-2046"><code>BI2046</code></a>Active alarm group 46</li><li><a href="#obj-bi-2047"><code>BI2047</code></a>Active alarm group 47</li><li><a href="#obj-bi-2048"><code>BI2048</code></a>Active alarm group 48</li><li><a href="#obj-bi-2049"><code>BI2049</code></a>Active alarm group 49</li><li><a href="#obj-bi-2050"><code>BI2050</code></a>Active alarm group 50</li><li><a href="#obj-bi-2051"><code>BI2051</code></a>Active alarm group 51</li><li><a href="#obj-bi-2052"><code>BI2052</code></a>Active alarm group 52</li><li><a href="#obj-bi-2053"><code>BI2053</code></a>Active alarm group 53</li><li><a href="#obj-bi-2054"><code>BI2054</code></a>Active alarm group 54</li><li><a href="#obj-bi-2055"><code>BI2055</code></a>Active alarm group 55</li><li><a href="#obj-bi-2056"><code>BI2056</code></a>Active alarm group 56</li><li><a href="#obj-bi-2057"><code>BI2057</code></a>Active alarm group 57</li><li><a href="#obj-bi-2058"><code>BI2058</code></a>Active alarm group 58</li><li><a href="#obj-bi-2059"><code>BI2059</code></a>Active alarm group 59</li><li><a href="#obj-bi-2060"><code>BI2060</code></a>Active alarm group 60</li><li><a href="#obj-bi-2061"><code>BI2061</code></a>Active alarm group 61</li><li><a href="#obj-bi-2062"><code>BI2062</code></a>Active alarm group 62</li><li><a href="#obj-bi-2063"><code>BI2063</code></a>Active alarm group 63</li><li><a href="#obj-bi-2064"><code>BI2064</code></a>Active alarm group 64</li><li><a href="#obj-bi-2065"><code>BI2065</code></a>Active alarm group 65</li><li><a href="#obj-bi-2066"><code>BI2066</code></a>Active alarm group 66</li><li><a href="#obj-bi-2067"><code>BI2067</code></a>Active alarm group 67</li><li><a href="#obj-bi-2068"><code>BI2068</code></a>Active alarm group 68</li><li><a href="#obj-bi-2069"><code>BI2069</code></a>Active alarm group 69</li><li><a href="#obj-bi-2070"><code>BI2070</code></a>Active alarm group 70</li><li><a href="#obj-bi-2071"><code>BI2071</code></a>Active alarm group 71</li><li><a href="#obj-bi-2072"><code>BI2072</code></a>Active alarm group 72</li><li><a href="#obj-bi-2073"><code>BI2073</code></a>Active alarm group 73</li><li><a href="#obj-bi-2074"><code>BI2074</code></a>Active alarm group 74</li><li><a href="#obj-bi-2075"><code>BI2075</code></a>Active alarm group 75</li><li><a href="#obj-bi-2076"><code>BI2076</code></a>Active alarm group 76</li><li><a href="#obj-bi-2077"><code>BI2077</code></a>Active alarm group 77</li><li><a href="#obj-bi-2078"><code>BI2078</code></a>Active alarm group 78</li><li><a href="#obj-bi-2079"><code>BI2079</code></a>Active alarm group 79</li><li><a href="#obj-bi-2080"><code>BI2080</code></a>Active alarm group 80</li><li><a href="#obj-bi-2081"><code>BI2081</code></a>Active alarm group 81</li><li><a href="#obj-bi-2082"><code>BI2082</code></a>Active alarm group 82</li><li><a href="#obj-bi-2083"><code>BI2083</code></a>Active alarm group 83</li><li><a href="#obj-bi-2084"><code>BI2084</code></a>Active alarm group 84</li><li><a href="#obj-bi-2085"><code>BI2085</code></a>Active alarm group 85</li><li><a href="#obj-bi-2086"><code>BI2086</code></a>Active alarm group 86</li><li><a href="#obj-bi-2087"><code>BI2087</code></a>Active alarm group 87</li><li><a href="#obj-bi-2088"><code>BI2088</code></a>Active alarm group 88</li><li><a href="#obj-bi-2089"><code>BI2089</code></a>Active alarm group 89</li><li><a href="#obj-bi-2090"><code>BI2090</code></a>Active alarm group 90</li><li><a href="#obj-bi-2091"><code>BI2091</code></a>Active alarm group 91</li><li><a href="#obj-bi-2092"><code>BI2092</code></a>Active alarm group 92</li><li><a href="#obj-bi-2093"><code>BI2093</code></a>Active alarm group 93</li><li><a href="#obj-bi-2094"><code>BI2094</code></a>Active alarm group 94</li><li><a href="#obj-bi-2095"><code>BI2095</code></a>Active alarm group 95</li><li><a href="#obj-bi-2096"><code>BI2096</code></a>Active alarm group 96</li><li><a href="#obj-bi-2097"><code>BI2097</code></a>Active alarm group 97</li><li><a href="#obj-bi-2098"><code>BI2098</code></a>Active alarm group 98</li><li><a href="#obj-bi-2099"><code>BI2099</code></a>Active alarm group 99</li><li><a href="#obj-bi-2100"><code>BI2100</code></a>Active alarm group 100</li><li><a href="#obj-bo-1"><code>BO1</code></a>Booster diffusers</li><li><a href="#obj-bv-1"><code>BV1</code></a>Alarm reset</li><li><a href="#obj-bv-3"><code>BV3</code></a>Internal fire alarm function</li><li><a href="#obj-bv-29"><code>BV29</code></a>SA flow pressure sensor auto zero calibration</li><li><a href="#obj-bv-30"><code>BV30</code></a>EA flow pressure sensor auto zero calibration</li><li><a href="#obj-bv-31"><code>BV31</code></a>SA duct pressure sensor auto zero calibration</li><li><a href="#obj-bv-32"><code>BV32</code></a>EA duct pressure sensor auto zero calibration</li><li><a href="#obj-bv-33"><code>BV33</code></a>ReCO2 pressure sensor auto zero calibration</li><li><a href="#obj-bv-34"><code>BV34</code></a>RHX defrost pressure sensor auto calibration</li><li><a href="#obj-bv-35"><code>BV35</code></a>Carry over control pressure sensor auto calibration</li><li><a href="#obj-bv-36"><code>BV36</code></a>SA filter pressure sensor auto zero calibration</li><li><a href="#obj-bv-37"><code>BV37</code></a>EA filter pressure sensor auto zero calibration</li><li><a href="#obj-bv-38"><code>BV38</code></a>SA pre-filter pressure sensor auto zero calibration</li><li><a href="#obj-bv-39"><code>BV39</code></a>EA pre-filter pressure sensor auto zero calibration</li><li><a href="#obj-bv-40"><code>BV40</code></a>SA end-filter pressure sensor auto zero calibration</li><li><a href="#obj-bv-41"><code>BV41</code></a>PX heat exchange pressure sensor auto calibration</li><li><a href="#obj-bv-42"><code>BV42</code></a>Air quality control pressure sensor auto calibration</li><li><a href="#obj-bv-43"><code>BV43</code></a>HC defrost sensor auto calibration</li><li><a href="#obj-bv-46"><code>BV46</code></a>SA flow pressure sensor activate zero calibration</li><li><a href="#obj-bv-47"><code>BV47</code></a>EA flow pressure sensor activate zero calibration</li><li><a href="#obj-bv-48"><code>BV48</code></a>SA duct pressure sensor activate zero calibration</li><li><a href="#obj-bv-49"><code>BV49</code></a>EA duct pressure sensor activate zero calibration</li><li><a href="#obj-bv-50"><code>BV50</code></a>ReCO2 pressure sensor activate calibration</li><li><a href="#obj-bv-51"><code>BV51</code></a>RHX Defrost pressure sensor activate calibration</li><li><a href="#obj-bv-52"><code>BV52</code></a>Carry over control pressure sensor activate zero calibration</li><li><a href="#obj-bv-53"><code>BV53</code></a>SA filter pressure sensor activate zero calibration</li><li><a href="#obj-bv-54"><code>BV54</code></a>EA filter pressure sensor activate zero calibration</li><li><a href="#obj-bv-55"><code>BV55</code></a>SA pre-filter pressure sensor activate zero calibration</li><li><a href="#obj-bv-56"><code>BV56</code></a>EA pre-filter pressure sensor activate zero calibration</li><li><a href="#obj-bv-57"><code>BV57</code></a>SA end-filter pressure sensor activate zero calibration</li><li><a href="#obj-bv-58"><code>BV58</code></a>PX heat exchange pressure sensor activate zero calibration</li><li><a href="#obj-bv-59"><code>BV59</code></a>Air quality control pressure sensor activate zero calibration</li><li><a href="#obj-bv-60"><code>BV60</code></a>HC defrost pressure sensor activate zero calibration</li><li><a href="#obj-bv-162"><code>BV162</code></a>External room sensor 1 function</li><li><a href="#obj-bv-163"><code>BV163</code></a>External room sensor 2 function</li><li><a href="#obj-bv-164"><code>BV164</code></a>External room sensor 3 function</li><li><a href="#obj-bv-165"><code>BV165</code></a>External room sensor 4 function</li><li><a href="#obj-bv-167"><code>BV167</code></a>External room temp from BMS function</li><li><a href="#obj-bv-172"><code>BV172</code></a>External OA sensor 1 function</li><li><a href="#obj-bv-173"><code>BV173</code></a>External OA sensor 2 function</li><li><a href="#obj-bv-174"><code>BV174</code></a>External OA sensor 3 function</li><li><a href="#obj-bv-175"><code>BV175</code></a>External OA sensor 4 function</li><li><a href="#obj-bv-177"><code>BV177</code></a>External OA temp from BMS function</li><li><a href="#obj-bv-182"><code>BV182</code></a>RHX defrost function</li><li><a href="#obj-bv-183"><code>BV183</code></a>RHX defrost calibration</li><li><a href="#obj-bv-187"><code>BV187</code></a>RHX carry over control function</li><li><a href="#obj-bv-190"><code>BV190</code></a>RHX min exhaust air temp function</li><li><a href="#obj-bv-198"><code>BV198</code></a>PHX periodic operation of bypass damper function</li><li><a href="#obj-bv-201"><code>BV201</code></a>PX bypass optimize</li><li><a href="#obj-bv-205"><code>BV205</code></a>CHX periodic operation of pump function</li><li><a href="#obj-bv-206"><code>BV206</code></a>CHX periodic operation of valve function</li><li><a href="#obj-bv-228"><code>BV228</code></a>Re-heat periodic operation of pump function</li><li><a href="#obj-bv-229"><code>BV229</code></a>Re-heat periodic operation of valve function</li><li><a href="#obj-bv-245"><code>BV245</code></a>Extra regulation 1 periodic operation of pump function</li><li><a href="#obj-bv-246"><code>BV246</code></a>Extra regulation 1 periodic operation of valve function</li><li><a href="#obj-bv-274"><code>BV274</code></a>Cool relay 1 periodic operation of pump function</li><li><a href="#obj-bv-275"><code>BV275</code></a>Cool relay 2 periodic operation of pump function</li><li><a href="#obj-bv-276"><code>BV276</code></a>Cool periodic operation of valve function</li><li><a href="#obj-bv-296"><code>BV296</code></a>Intermittent night heat function</li><li><a href="#obj-bv-302"><code>BV302</code></a>Intermittent night heat recirculation function</li><li><a href="#obj-bv-305"><code>BV305</code></a>Morning boost function</li><li><a href="#obj-bv-320"><code>BV320</code></a>Heating boost function</li><li><a href="#obj-bv-325"><code>BV325</code></a>Xzone heat function</li><li><a href="#obj-bv-327"><code>BV327</code></a>Xzone cool function</li><li><a href="#obj-bv-374"><code>BV374</code></a>Xzone external room sensor 1 function</li><li><a href="#obj-bv-375"><code>BV375</code></a>Xzone external room sensor 2 function</li><li><a href="#obj-bv-376"><code>BV376</code></a>Xzone external room sensor 3 function</li><li><a href="#obj-bv-377"><code>BV377</code></a>Xzone external room sensor 4 function</li><li><a href="#obj-bv-379"><code>BV379</code></a>Xzone external room temp from BMS function</li><li><a href="#obj-bv-386"><code>BV386</code></a>Xzone reheat periodic operation of pump function</li><li><a href="#obj-bv-387"><code>BV387</code></a>Xzone reheat periodic operation of valve function</li><li><a href="#obj-bv-400"><code>BV400</code></a>Xzone Cool relay 1 periodic operation of pump function</li><li><a href="#obj-bv-401"><code>BV401</code></a>Xzone Cool relay 2 periodic operation of pump function</li><li><a href="#obj-bv-402"><code>BV402</code></a>Xzone Cool periodic operation of valve function</li><li><a href="#obj-bv-410"><code>BV410</code></a>Pre-heat function</li><li><a href="#obj-bv-414"><code>BV414</code></a>Pre-heat periodic operation of pump function</li><li><a href="#obj-bv-415"><code>BV415</code></a>Pre-heat periodic operation of valve function</li><li><a href="#obj-bv-425"><code>BV425</code></a>ReCO2 Calibration</li><li><a href="#obj-bv-459"><code>BV459</code></a>Heat exchange active in dehumidifying sequence</li><li><a href="#obj-bv-477"><code>BV477</code></a>Exhaust heat periodic operation of pump function</li><li><a href="#obj-bv-478"><code>BV478</code></a>Exhaust heat periodic operation of valve function</li><li><a href="#obj-bv-489"><code>BV489</code></a>SMART Link WB Cooling Optimize function</li><li><a href="#obj-bv-490"><code>BV490</code></a>SMART Link WB Heating Optimize function</li><li><a href="#obj-bv-504"><code>BV504</code></a>AQUA Link Function</li><li><a href="#obj-bv-530"><code>BV530</code></a>AYC Heated water periodic operation of pump</li><li><a href="#obj-bv-531"><code>BV531</code></a>AYC Heated water periodic operation of valve</li><li><a href="#obj-bv-536"><code>BV536</code></a>AYC Heated water OA temp compensation</li><li><a href="#obj-bv-547"><code>BV547</code></a>AYC Heated water room temp compensation function</li><li><a href="#obj-bv-548"><code>BV548</code></a>AYC Heated water room temp compensation at night</li><li><a href="#obj-bv-553"><code>BV553</code></a>AYC Heated water night temp compensation function</li><li><a href="#obj-bv-579"><code>BV579</code></a>AYC Chilled water periodic operation of pump</li><li><a href="#obj-bv-580"><code>BV580</code></a>AYC Chilled water periodic operation of valve</li><li><a href="#obj-bv-585"><code>BV585</code></a>AYC Chilled water OA temp compensation</li><li><a href="#obj-bv-596"><code>BV596</code></a>AYC Chilled water room temp compensation function</li><li><a href="#obj-bv-597"><code>BV597</code></a>AYC Chilled water room temp compensation at night</li><li><a href="#obj-bv-602"><code>BV602</code></a>AYC Chilled water night temp compensation function</li><li><a href="#obj-bv-618"><code>BV618</code></a>AYC Chilled water dew point compensation air flow boost</li><li><a href="#obj-bv-637"><code>BV637</code></a>Optimize function</li><li><a href="#obj-bv-775"><code>BV775</code></a>Night temp compensation function</li><li><a href="#obj-bv-824"><code>BV824</code></a>Extra regulation 2 periodic operation of pump function</li><li><a href="#obj-bv-825"><code>BV825</code></a>Extra regulation 2 periodic operation of valve function</li><li><a href="#obj-bv-1000"><code>BV1000</code></a>External operation I/O-module A, function</li><li><a href="#obj-bv-1001"><code>BV1001</code></a>External operation I/O-module A, temp sensor 1 function</li><li><a href="#obj-bv-1002"><code>BV1002</code></a>External operation I/O-module A, temp sensor 2 function</li><li><a href="#obj-bv-1003"><code>BV1003</code></a>External operation I/O-module A, digital output</li><li><a href="#obj-bv-1004"><code>BV1004</code></a>External operation I/O-module B, function</li><li><a href="#obj-bv-1005"><code>BV1005</code></a>External operation I/O-module B, temp sensor 1 function</li><li><a href="#obj-bv-1006"><code>BV1006</code></a>External operation I/O-module B, temp sensor 2 function</li><li><a href="#obj-bv-1007"><code>BV1007</code></a>External operation I/O-module B, digital output</li><li><a href="#obj-bv-1008"><code>BV1008</code></a>External operation I/O-module C, function</li><li><a href="#obj-bv-1009"><code>BV1009</code></a>External operation I/O-module C, temp sensor 1 function</li><li><a href="#obj-bv-1010"><code>BV1010</code></a>External operation I/O-module C, temp sensor 2 function</li><li><a href="#obj-bv-1011"><code>BV1011</code></a>External operation I/O-module C, digital output</li><li><a href="#obj-bv-3000"><code>BV3000</code></a>External override function, on/off</li><li><a href="#obj-bv-3010"><code>BV3010</code></a>External override value, Supply air fan, on/off</li><li><a href="#obj-bv-3011"><code>BV3011</code></a>External override value, Extract air fan, on/off</li><li><a href="#obj-bv-3050"><code>BV3050</code></a>External override value, Pre-heat relay, on/off</li><li><a href="#obj-bv-3060"><code>BV3060</code></a>External override value, Reheat relay, on/off</li><li><a href="#obj-bv-3070"><code>BV3070</code></a>External override value, Xzone heat relay, on/off</li><li><a href="#obj-bv-3080"><code>BV3080</code></a>External override value, Extra reg. 1 relay 1, on/off</li><li><a href="#obj-bv-3081"><code>BV3081</code></a>External override value, Extra reg. 1 relay 2, on/off</li><li><a href="#obj-bv-3090"><code>BV3090</code></a>External override value, Extra reg. 2 relay 1, on/off</li><li><a href="#obj-bv-3091"><code>BV3091</code></a>External override value, Extra reg. 2 relay 2, on/off</li><li><a href="#obj-bv-3100"><code>BV3100</code></a>External override value, Cool relay 1, on/off</li><li><a href="#obj-bv-3101"><code>BV3101</code></a>External override value, Cool relay 2, on/off</li><li><a href="#obj-bv-3110"><code>BV3110</code></a>External override value, Xzone cool relay 1, on/off</li><li><a href="#obj-bv-3111"><code>BV3111</code></a>External override value, Xzone cool relay 2, on/off</li><li><a href="#obj-bv-3120"><code>BV3120</code></a>External override value, COOL DX comp. 1 on/off</li><li><a href="#obj-bv-3121"><code>BV3121</code></a>External override value, COOL DX comp. 2 on/off</li><li><a href="#obj-bv-3130"><code>BV3130</code></a>External override value, HC, on/off</li><li><a href="#obj-bv-3131"><code>BV3131</code></a>External override value, HC cool/heat, on/off</li><li><a href="#obj-bv-3132"><code>BV3132</code></a>External override value, HC defrost, on/off</li><li><a href="#obj-bv-3140"><code>BV3140</code></a>External override value, SMART Link WB, on/off</li><li><a href="#obj-bv-3141"><code>BV3141</code></a>External override value, SMART Link WB, SMART Link WB cool/heat, on/off</li><li><a href="#obj-bv-3150"><code>BV3150</code></a>External override value, SMART Link DX 1, on/off</li><li><a href="#obj-bv-3151"><code>BV3151</code></a>External override value, SMART Link DX 1 cool/heat, on/off</li><li><a href="#obj-bv-3152"><code>BV3152</code></a>External override value, SMART Link DX 2, on/off</li><li><a href="#obj-bv-3153"><code>BV3153</code></a>External override value, SMART Link DX 2 cool/heat, on/off</li><li><a href="#obj-bv-3154"><code>BV3154</code></a>External override value, SMART Link DX 3, on/off</li><li><a href="#obj-bv-3155"><code>BV3155</code></a>External override value, SMART Link DX 3 cool/heat, on/off</li><li><a href="#obj-bv-3156"><code>BV3156</code></a>External override value, SMART Link DX 4, on/off</li><li><a href="#obj-bv-3157"><code>BV3157</code></a>External override value, SMART Link DX 4 cool/heat, on/off</li><li><a href="#obj-bv-3160"><code>BV3160</code></a>External override value, AQUA Link pump, on/off</li><li><a href="#obj-bv-3170"><code>BV3170</code></a>External override value, Humidifying relay, on/off</li><li><a href="#obj-bv-3190"><code>BV3190</code></a>External override value, AYC heat pump, on/off</li><li><a href="#obj-bv-3191"><code>BV3191</code></a>External override value, AYC cool pump, on/off</li><li><a href="#obj-bv-3200"><code>BV3200</code></a>External override value, AHU damper relay, on/off</li><li><a href="#obj-bv-3201"><code>BV3201</code></a>External override value, AHU operation relay, on/off</li><li><a href="#obj-bv-3210"><code>BV3210</code></a>External override value, Booster heat relay, on/off</li><li><a href="#obj-bv-3211"><code>BV3211</code></a>External override value, Booster cool relay, on/off</li><li><a href="#obj-bv-3220"><code>BV3220</code></a>External override value, Miru 1 fan, on/off</li><li><a href="#obj-bv-3221"><code>BV3221</code></a>External override value, Miru 2 fan, on/off</li><li><a href="#obj-bv-3222"><code>BV3222</code></a>External override value, Miru 3 fan, on/off</li><li><a href="#obj-bv-3230"><code>BV3230</code></a>External override value, Exhaust heat relay, on/off</li><li><a href="#obj-bv-4010"><code>BV4010</code></a>External override activate, Supply air fan, on/off</li><li><a href="#obj-bv-4011"><code>BV4011</code></a>External override activate, Extract air fan, on/off</li><li><a href="#obj-bv-4050"><code>BV4050</code></a>External override activate, Pre-heat relay, on/off</li><li><a href="#obj-bv-4060"><code>BV4060</code></a>External override activate, Reheat relay, on/off</li><li><a href="#obj-bv-4070"><code>BV4070</code></a>External override activate, Xzone heat relay, on/off</li><li><a href="#obj-bv-4080"><code>BV4080</code></a>External override activate, Extra reg. 1 relay 1, on/off</li><li><a href="#obj-bv-4081"><code>BV4081</code></a>External override activate, Extra reg. 1 relay 2, on/off</li><li><a href="#obj-bv-4090"><code>BV4090</code></a>External override activate, Extra reg. 2 relay 1, on/off</li><li><a href="#obj-bv-4091"><code>BV4091</code></a>External override activate, Extra reg. 2 relay 2, on/off</li><li><a href="#obj-bv-4100"><code>BV4100</code></a>External override activate, Cool relay 1, on/off</li><li><a href="#obj-bv-4101"><code>BV4101</code></a>External override activate, Cool relay 2, on/off</li><li><a href="#obj-bv-4110"><code>BV4110</code></a>External override activate, Xzone cool relay 1, on/off</li><li><a href="#obj-bv-4111"><code>BV4111</code></a>External override activate, Xzone cool relay 2, on/off</li><li><a href="#obj-bv-4120"><code>BV4120</code></a>External override activate, COOL DX comp. 1 on/off</li><li><a href="#obj-bv-4121"><code>BV4121</code></a>External override activate, COOL DX comp. 2 on/off</li><li><a href="#obj-bv-4130"><code>BV4130</code></a>External override activate, HC, on/off</li><li><a href="#obj-bv-4131"><code>BV4131</code></a>External override activate, HC cool/heat, on/off</li><li><a href="#obj-bv-4132"><code>BV4132</code></a>External override activate, HC defrost, on/off</li><li><a href="#obj-bv-4140"><code>BV4140</code></a>External override activate, SMART Link WB, on/off</li><li><a href="#obj-bv-4141"><code>BV4141</code></a>External override activate, SMART Link WB, SMART Link WB cool/heat, on/off</li><li><a href="#obj-bv-4150"><code>BV4150</code></a>External override activate, SMART Link DX 1, on/off</li><li><a href="#obj-bv-4151"><code>BV4151</code></a>External override activate, SMART Link DX 1 cool/heat, on/off</li><li><a href="#obj-bv-4152"><code>BV4152</code></a>External override activate, SMART Link DX 2, on/off</li><li><a href="#obj-bv-4153"><code>BV4153</code></a>External override activate, SMART Link DX 2 cool/heat, on/off</li><li><a href="#obj-bv-4154"><code>BV4154</code></a>External override activate, SMART Link DX 3, on/off</li><li><a href="#obj-bv-4155"><code>BV4155</code></a>External override activate, SMART Link DX 3 cool/heat, on/off</li><li><a href="#obj-bv-4156"><code>BV4156</code></a>External override activate, SMART Link DX 4, on/off</li><li><a href="#obj-bv-4157"><code>BV4157</code></a>External override activate, SMART Link DX 4 cool/heat, on/off</li><li><a href="#obj-bv-4160"><code>BV4160</code></a>External override activate, AQUA Link pump, on/off</li><li><a href="#obj-bv-4170"><code>BV4170</code></a>External override activate, Humidifying relay, on/off</li><li><a href="#obj-bv-4190"><code>BV4190</code></a>External override activate, AYC heat pump, on/off</li><li><a href="#obj-bv-4191"><code>BV4191</code></a>External override activate, AYC cool pump, on/off</li><li><a href="#obj-bv-4200"><code>BV4200</code></a>External override activate, AHU damper relay, on/off</li><li><a href="#obj-bv-4201"><code>BV4201</code></a>External override activate, AHU operation relay, on/off</li><li><a href="#obj-bv-4210"><code>BV4210</code></a>External override activate, Booster heat relay, on/off</li><li><a href="#obj-bv-4211"><code>BV4211</code></a>External override activate, Booster cool relay, on/off</li><li><a href="#obj-bv-4220"><code>BV4220</code></a>External override activate, Miru 1 fan, on/off</li><li><a href="#obj-bv-4221"><code>BV4221</code></a>External override activate, Miru 2 fan, on/off</li><li><a href="#obj-bv-4222"><code>BV4222</code></a>External override activate, Miru 3 fan, on/off</li><li><a href="#obj-bv-4230"><code>BV4230</code></a>External override activate, Exhaust heat relay, on/off</li><li><a href="#obj-bv-5010"><code>BV5010</code></a>External override activate, Supply air fan level</li><li><a href="#obj-bv-5011"><code>BV5011</code></a>External override activate, Extract air fan level</li><li><a href="#obj-bv-5020"><code>BV5020</code></a>External override activate, RX HX level</li><li><a href="#obj-bv-5030"><code>BV5030</code></a>External override activate, PX HX damper 3A</li><li><a href="#obj-bv-5031"><code>BV5031</code></a>External override activate, PX HX damper 1A</li><li><a href="#obj-bv-5032"><code>BV5032</code></a>External override activate, PX HX bypass 2A</li><li><a href="#obj-bv-5033"><code>BV5033</code></a>External override activate, PX HX bypass 4A</li><li><a href="#obj-bv-5040"><code>BV5040</code></a>External override activate, CX HX valve</li><li><a href="#obj-bv-5041"><code>BV5041</code></a>External override activate, CX HX pump level</li><li><a href="#obj-bv-5050"><code>BV5050</code></a>External override activate, Pre-heat level</li><li><a href="#obj-bv-5060"><code>BV5060</code></a>External override activate, Reheat level</li><li><a href="#obj-bv-5070"><code>BV5070</code></a>External override activate, Xzone heat level</li><li><a href="#obj-bv-5080"><code>BV5080</code></a>External override activate, Extra reg. 1 level</li><li><a href="#obj-bv-5090"><code>BV5090</code></a>External override activate, Extra reg. 2 level</li><li><a href="#obj-bv-5100"><code>BV5100</code></a>External override activate, Cool level</li><li><a href="#obj-bv-5110"><code>BV5110</code></a>External override activate, Xzone cool level</li><li><a href="#obj-bv-5130"><code>BV5130</code></a>External override activate, HC comp. level</li><li><a href="#obj-bv-5131"><code>BV5131</code></a>External override activate, HC defrost recirc. level</li><li><a href="#obj-bv-5132"><code>BV5132</code></a>External override activate, HC defrost el. heat level</li><li><a href="#obj-bv-5150"><code>BV5150</code></a>External override activate, SMART Link DX 1 comp. level</li><li><a href="#obj-bv-5151"><code>BV5151</code></a>External override activate, SMART Link DX 2 comp. level</li><li><a href="#obj-bv-5152"><code>BV5152</code></a>External override activate, SMART Link DX 3 comp. level</li><li><a href="#obj-bv-5153"><code>BV5153</code></a>External override activate, SMART Link DX 4 comp. level</li><li><a href="#obj-bv-5170"><code>BV5170</code></a>External override activate, Humidifying level</li><li><a href="#obj-bv-5180"><code>BV5180</code></a>External override activate, ReCO2 recirculation damper</li><li><a href="#obj-bv-5181"><code>BV5181</code></a>External override activate, ReCO2 outdoor damper</li><li><a href="#obj-bv-5190"><code>BV5190</code></a>External override activate, AYC heat valve level</li><li><a href="#obj-bv-5191"><code>BV5191</code></a>External override activate, AYC cool valve level</li><li><a href="#obj-bv-5220"><code>BV5220</code></a>External override activate, Miru 1 fan level</li><li><a href="#obj-bv-5221"><code>BV5221</code></a>External override activate, Miru 2 fan level</li><li><a href="#obj-bv-5222"><code>BV5222</code></a>External override activate, Miru 3 fan level</li><li><a href="#obj-bv-5230"><code>BV5230</code></a>External override activate, Exhaust heat level</li><li><a href="#obj-cal-0"><code>CAL0</code></a>Calendar #1</li><li><a href="#obj-cal-1"><code>CAL1</code></a>Calendar #2</li><li><a href="#obj-mi-2"><code>MI2</code></a>Application id/AHU Type</li><li><a href="#obj-mi-3"><code>MI3</code></a>Air flow direction</li><li><a href="#obj-mi-110"><code>MI110</code></a>PHX bypass type</li><li><a href="#obj-mi-114"><code>MI114</code></a>PHX-2 3D Type</li><li><a href="#obj-mi-115"><code>MI115</code></a>PHX type</li><li><a href="#obj-mi-140"><code>MI140</code></a>Extra regulation sequence 1 coil type</li><li><a href="#obj-mi-142"><code>MI142</code></a>Extra regulation sequence 2 coil type</li><li><a href="#obj-mi-152"><code>MI152</code></a>Re-heat coil type</li><li><a href="#obj-mi-163"><code>MI163</code></a>Cool coil type</li><li><a href="#obj-mi-198"><code>MI198</code></a>Xzone heat, coil type</li><li><a href="#obj-mi-209"><code>MI209</code></a>Xzone cool, coil type</li><li><a href="#obj-mi-224"><code>MI224</code></a>Pre-heat coil type</li><li><a href="#obj-mi-284"><code>MI284</code></a>Exhaust heat coil type</li><li><a href="#obj-mi-320"><code>MI320</code></a>SMART Link, WB cool mode</li><li><a href="#obj-mi-591"><code>MI591</code></a>AHU Version</li><li><a href="#obj-mi-592"><code>MI592</code></a>Operation level</li><li><a href="#obj-mi-665"><code>MI665</code></a>Schedule exception invalid data</li><li><a href="#obj-mi-666"><code>MI666</code></a>Calendar 1 invalid data</li><li><a href="#obj-mi-667"><code>MI667</code></a>Calendar 2 invalid data</li><li><a href="#obj-mi-1400"><code>MI1400</code></a>H/C mode</li><li><a href="#obj-mi-1401"><code>MI1401</code></a>H/C defrost accessory</li><li><a href="#obj-mi-1402"><code>MI1402</code></a>H/C recirculation defrost active</li><li><a href="#obj-mi-1403"><code>MI1403</code></a>H/C defrost active</li><li><a href="#obj-mi-1407"><code>MI1407</code></a>H/C heat type</li><li><a href="#obj-mi-1410"><code>MI1410</code></a>H/C operation mode</li><li><a href="#obj-mi-1411"><code>MI1411</code></a>H/C defrost mode</li><li><a href="#obj-mi-1412"><code>MI1412</code></a>H/C heat/cool mode</li><li><a href="#obj-mo-1"><code>MO1</code></a>Boost Supply air</li><li><a href="#obj-mo-2"><code>MO2</code></a>Boost Extract air</li><li><a href="#obj-nc-0"><code>NC0</code></a>NC 00 A-Alarm</li><li><a href="#obj-nc-1"><code>NC1</code></a>NC 01 B-Alarm</li><li><a href="#obj-nc-3"><code>NC3</code></a>NC 03 Alarms specified in BACnet</li><li><a href="#obj-nc-10"><code>NC10</code></a>NC 10 Info message</li><li><a href="#obj-nc-11"><code>NC11</code></a>NC 11 Events specified in BACnet</li><li><a href="#obj-sch-0"><code>SCH0</code></a>Schedule #1</li><li><a href="#obj-mv-1"><code>MV1</code></a>SA Fan regulation mode</li><li><a href="#obj-mv-2"><code>MV2</code></a>EA Fan regulation mode</li><li><a href="#obj-mv-4"><code>MV4</code></a>Internal fire alarm reset function</li><li><a href="#obj-mv-7"><code>MV7</code></a>External fire alarm no. 1 reset function</li><li><a href="#obj-mv-8"><code>MV8</code></a>External fire alarm no. 2 reset function</li><li><a href="#obj-mv-11"><code>MV11</code></a>External alarm no. 1 reset function</li><li><a href="#obj-mv-12"><code>MV12</code></a>External alarm no. 2 reset function</li><li><a href="#obj-mv-15"><code>MV15</code></a>External alarm no. 1 input function</li><li><a href="#obj-mv-16"><code>MV16</code></a>External alarm no. 2 input function</li><li><a href="#obj-mv-53"><code>MV53</code></a>Outdoor temp compensation function</li><li><a href="#obj-mv-78"><code>MV78</code></a>Down regulation function</li><li><a href="#obj-mv-84"><code>MV84</code></a>Fans in operation at fire alarm 1 function</li><li><a href="#obj-mv-87"><code>MV87</code></a>Fans in operation at fire alarm 2 function</li><li><a href="#obj-mv-90"><code>MV90</code></a>Fans in operation at internal fire alarm function</li><li><a href="#obj-mv-95"><code>MV95</code></a>Pre-filter function</li><li><a href="#obj-mv-96"><code>MV96</code></a>Pre-filter calibration</li><li><a href="#obj-mv-101"><code>MV101</code></a>AHU filter function</li><li><a href="#obj-mv-102"><code>MV102</code></a>AHU filter calibration</li><li><a href="#obj-mv-107"><code>MV107</code></a>SA end filter function</li><li><a href="#obj-mv-108"><code>MV108</code></a>SA end filter calibration</li><li><a href="#obj-mv-111"><code>MV111</code></a>Seasonal controlled temperature regulation</li><li><a href="#obj-mv-112"><code>MV112</code></a>Seasonal controlled temperature regulation mode</li><li><a href="#obj-mv-115"><code>MV115</code></a>Temperature regulation mode</li><li><a href="#obj-mv-166"><code>MV166</code></a>External room sensors measurement function</li><li><a href="#obj-mv-176"><code>MV176</code></a>External OA sensors measurement function</li><li><a href="#obj-mv-188"><code>MV188</code></a>RHX sorption rotor function</li><li><a href="#obj-mv-189"><code>MV189</code></a>Rotor type</li><li><a href="#obj-mv-236"><code>MV236</code></a>Extra regulation 1 combi coil output indication</li><li><a href="#obj-mv-237"><code>MV237</code></a>Extra regulation sequence 1 function</li><li><a href="#obj-mv-238"><code>MV238</code></a>Extra regulation sequence 1 output function</li><li><a href="#obj-mv-249"><code>MV249</code></a>Extra regulation 1 combi coil external signal indication</li><li><a href="#obj-mv-250"><code>MV250</code></a>Extra regulation 1 combi coil external signal value</li><li><a href="#obj-mv-251"><code>MV251</code></a>Extra regulation 1 temperature protection function</li><li><a href="#obj-mv-254"><code>MV254</code></a>Season heat function</li><li><a href="#obj-mv-255"><code>MV255</code></a>Season heat manual setting</li><li><a href="#obj-mv-261"><code>MV261</code></a>Cool on/off regulation function</li><li><a href="#obj-mv-284"><code>MV284</code></a>Summer night cool function</li><li><a href="#obj-mv-295"><code>MV295</code></a>Summer night cool from communication</li><li><a href="#obj-mv-313"><code>MV313</code></a>Cooling boost function</li><li><a href="#obj-mv-329"><code>MV329</code></a>Xzone temperature regulation mode</li><li><a href="#obj-mv-378"><code>MV378</code></a>Xzone external room sensors measurement function</li><li><a href="#obj-mv-390"><code>MV390</code></a>Xzone combi coil module A external signal indication</li><li><a href="#obj-mv-391"><code>MV391</code></a>Xzone combi coil module A output indication</li><li><a href="#obj-mv-392"><code>MV392</code></a>Xzone combi coil module A external signal value</li><li><a href="#obj-mv-395"><code>MV395</code></a>Xzone Cool on/off regulation function</li><li><a href="#obj-mv-405"><code>MV405</code></a>Xzone combi coil module B external signal indication</li><li><a href="#obj-mv-406"><code>MV406</code></a>Xzone combi coil module B output indication</li><li><a href="#obj-mv-407"><code>MV407</code></a>Xzone combi coil module B external signal value</li><li><a href="#obj-mv-423"><code>MV423</code></a>ReCO2-CO2 function</li><li><a href="#obj-mv-424"><code>MV424</code></a>ReCO2 temperature regulation sequence function</li><li><a href="#obj-mv-441"><code>MV441</code></a>Humidifying function</li><li><a href="#obj-mv-442"><code>MV442</code></a>Humidifying sensor</li><li><a href="#obj-mv-457"><code>MV457</code></a>DeHumidifying function</li><li><a href="#obj-mv-465"><code>MV465</code></a>VOC sensor function</li><li><a href="#obj-mv-469"><code>MV469</code></a>COOL DX Function</li><li><a href="#obj-mv-473"><code>MV473</code></a>Constant exhaust air temperature function</li><li><a href="#obj-mv-481"><code>MV481</code></a>SMART Link Function</li><li><a href="#obj-mv-505"><code>MV505</code></a>AQUA Link Pump alarm function</li><li><a href="#obj-mv-521"><code>MV521</code></a>AYC Function</li><li><a href="#obj-mv-528"><code>MV528</code></a>AYC Heated water signal monitor function for pump</li><li><a href="#obj-mv-555"><code>MV555</code></a>AYC Heated water night temp compensation time 1 (days)</li><li><a href="#obj-mv-562"><code>MV562</code></a>AYC Heated water night temp compensation time 2 (days)</li><li><a href="#obj-mv-577"><code>MV577</code></a>AYC Chilled water signal monitor function for pump</li><li><a href="#obj-mv-604"><code>MV604</code></a>AYC Chilled water night temp compensation time 1 (days)</li><li><a href="#obj-mv-611"><code>MV611</code></a>AYC Chilled water night temp compensation time 2 (days)</li><li><a href="#obj-mv-660"><code>MV660</code></a>MIRU Control 1 function</li><li><a href="#obj-mv-661"><code>MV661</code></a>MIRU Control 2 function</li><li><a href="#obj-mv-662"><code>MV662</code></a>MIRU Control 3 function</li><li><a href="#obj-mv-663"><code>MV663</code></a>MIRU Control 4 function</li><li><a href="#obj-mv-664"><code>MV664</code></a>MIRU Control 5 function</li><li><a href="#obj-mv-665"><code>MV665</code></a>MIRU Control 6 function</li><li><a href="#obj-mv-666"><code>MV666</code></a>MIRU Control 7 function</li><li><a href="#obj-mv-667"><code>MV667</code></a>MIRU Control 8 function</li><li><a href="#obj-mv-668"><code>MV668</code></a>MIRU Control 9 function</li><li><a href="#obj-mv-669"><code>MV669</code></a>MIRU Control 10 function</li><li><a href="#obj-mv-671"><code>MV671</code></a>MIRU Control 1 Balanced air flow function</li><li><a href="#obj-mv-679"><code>MV679</code></a>MIRU Control 2 Balanced air flow function</li><li><a href="#obj-mv-687"><code>MV687</code></a>MIRU Control 3 Balanced air flow function</li><li><a href="#obj-mv-695"><code>MV695</code></a>MIRU Control 4 Balanced air flow function</li><li><a href="#obj-mv-703"><code>MV703</code></a>MIRU Control 5 Balanced air flow function</li><li><a href="#obj-mv-711"><code>MV711</code></a>MIRU Control 6 Balanced air flow function</li><li><a href="#obj-mv-719"><code>MV719</code></a>MIRU Control 7 Balanced air flow function</li><li><a href="#obj-mv-727"><code>MV727</code></a>MIRU Control 8 Balanced air flow function</li><li><a href="#obj-mv-735"><code>MV735</code></a>MIRU Control 9 Balanced air flow function</li><li><a href="#obj-mv-743"><code>MV743</code></a>MIRU Control 10 Balanced air flow function</li><li><a href="#obj-mv-765"><code>MV765</code></a>Heat neutral zone function</li><li><a href="#obj-mv-766"><code>MV766</code></a>Cool neutral zone function</li><li><a href="#obj-mv-777"><code>MV777</code></a>Night temp compensation time 1 (days)</li><li><a href="#obj-mv-782"><code>MV782</code></a>Night temp compensation time 2 (days)</li><li><a href="#obj-mv-793"><code>MV793</code></a>Communication operation level</li><li><a href="#obj-mv-794"><code>MV794</code></a>Schedule operation level</li><li><a href="#obj-mv-816"><code>MV816</code></a>Extra regulation sequence 2 function</li><li><a href="#obj-mv-817"><code>MV817</code></a>Extra regulation sequence 2 output function</li><li><a href="#obj-mv-828"><code>MV828</code></a>Extra regulation 2 combi coil external signal indication</li><li><a href="#obj-mv-829"><code>MV829</code></a>Extra regulation 2 combi coil external signal value</li><li><a href="#obj-mv-834"><code>MV834</code></a>Extra regulation 2 combi coil output indication</li><li><a href="#obj-mv-850"><code>MV850</code></a>H/C heat mode</li><li><a href="#obj-mv-851"><code>MV851</code></a>H/C cool mode</li><li><a href="#obj-mv-890"><code>MV890</code></a>Humidifying time 1 (days)</li><li><a href="#obj-mv-895"><code>MV895</code></a>Humidifying time 2 (days)</li><li><a href="#obj-mv-900"><code>MV900</code></a>Humidifying time 3 (days)</li><li><a href="#obj-mv-905"><code>MV905</code></a>Humidifying time 4 (days)</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Built from the EDE file in Swegon&#x27;s GOLD E/F BACnet zip and checked against the PDF/xlsx object list in the same zip (GOLD_E_F_BACnet_251202). Access W = marked settable in the EDE. AI 181 is in the PDF but missing from the EDE and was added from the PDF; BI 1536 and BV 3230 are in the EDE only.</li><li>One object list covers all RX, PX, CX and SD versions and every accessory; many objects only apply when the related function is fitted.</li><li>The zip also has a variant of the list without the External override objects (instances 3000 and up) for units where that function is not wanted.</li><li>Most alarms are individual BIs named &#x27;Alarm &lt;group&gt;:&lt;number&gt; ...&#x27;; BI 13 and BI 14 summarize A- and B-class alarms.</li><li>Where the EDE and PDF names differ, the EDE (device) name is used: the PDF calls AI 739-746 &#x27;Pulse counter input n kWh/MWh&#x27; and AV 519 &#x27;SMART Link OA temp limit&#x27;.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48 and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48</h2><div class="faq"><details open><summary>How many BACnet points does the Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48 have?</summary><p>This list has 2163 BACnet objects: 496 analog inputs, 1 analog output, 486 analog values, 815 binary inputs, 1 binary output, 225 binary values, 2 calendars, 27 multi-state inputs, 2 multi-state outputs, 5 notification classs, 1 schedule, 102 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48 BACnet points are writable?</summary><p>817 of the 2163 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48 BACnet documentation?</summary><p>The source is BACnet IP GOLD RX/PX/CX/SD, Generation E/F (with EDE, PICS and state/unit files) (GOLD_E_F_BACnet_251202 (Swegon doc 9307)), revision 2025-12-02, published free by Swegon at https://www.swegon.com/globalassets/digizuite/9307-en-gold_e_bacnet_pv110_other_en.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48?</summary><p>Start with MV 793 Communication operation level (BMS start/stop and speed command); AV 132 SA temperature set point (Supply air temperature setpoint); AV 135 EA/Room temperature set point (Extract/room temperature setpoint); BV 1 Alarm reset (Resets all active alarms); MI 592 Operation level (Actual operating state and who stopped the unit); AI 64 SA Temperature (Supply air temperature); AI 66 EA Temperature (Extract air temperature); AI 73 Outdoor temperature (Outdoor air temp measured by the unit, °C); BI 13 A-alarm active (Any A-class alarm); BI 14 B-alarm active (Any B-class alarm).</p></details><details><summary>How do I enable BMS control of the Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48?</summary><p>MV 793 Communication operation level: 1=Auto (unit follows its own time channel), 2=Total stop, 3=Low speed, 4=High speed, 5=Normal stop, 6=Extended normal stop. MI 592 shows whether a stop or speed came from communication, the hand terminal, a digital input, the time channel or an alarm.</p></details><details><summary>Can the BMS supply sensor values to the Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48?</summary><p>Room temperature can come from the BMS: enable BV 167 &#x27;External room temp from BMS function&#x27; and write AV 168; outdoor temperature likewise via BV 177 and AV 178. Each has an alarm-time AV in minutes (AV 169, AV 179). Xzone has its own BMS room temperature (BV 379, AV 380, AV 381).</p></details><details><summary>How do I check these points on the real GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Swegon BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip" data-row><span class="k">Air handling unit controller</span><h3>Swegon Compact / GOLD LP BACnet IP (PV 2.01+)</h3><p>Swegon COMPACT and GOLD LP air handling units with controller program version 2.01 or later.</p><div class="meta">600 objects &middot; 401 writable &middot; GB.BACnet480.100129</div><span class="sr-only"> Also known as: COMPACT Air, GOLD LP, Compact/GOLD LP, GB.BACnet480.100129, BACnet480</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/gold-c-d-bacnet-ip" data-row><span class="k">Air handling unit controller</span><h3>Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP</h3><p>Swegon GOLD air handling units of generation C and D (RX, PX, CX and SD versions, built about 2010-2013) running program version 6.08 or later.</p><div class="meta">852 objects &middot; 531 writable &middot; GB.BACnet480.121017</div><span class="sr-only"> Also known as: GOLD C, GOLD D, GOLD RX, GOLD PX, GOLD CX, GOLD SD, GOLD version D, GB.BACnet480.121017, BACnet480</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/gold-e-bacnet-ip" data-row><span class="k">Air handling unit controller</span><h3>Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP</h3><p>Swegon GOLD air handling units of generation E (RX, PX, CX and SD versions) running program version 1.10 or later.</p><div class="meta">1452 objects &middot; 525 writable &middot; GOLD_E_BACnet_150316</div><span class="sr-only"> Also known as: GOLD E, GOLD RX, GOLD PX, GOLD CX, GOLD SD, IQlogic, GOLD_E_BACnet_150316</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system" data-row><span class="k">Other equipment (demand-controlled ventilation system controller)</span><h3>Swegon SuperWISE (generation 1) BACnet IP - system objects</h3><p>Swegon SuperWISE (first generation) system controllers for WISE demand-controlled ventilation, program version 1.25.</p><div class="meta">81 objects &middot; 32 writable &middot; GB.BACnetSuper WISE.140603</div><span class="sr-only"> Also known as: SuperWISE, Super WISE, WISE gen 1, GB.BACnetSuper WISE.140603, SuperWISE_BACnet_list_ver_1.3</span></a></li></ul>
<p class="updated">Source: <a href="https://www.swegon.com/globalassets/digizuite/9307-en-gold_e_bacnet_pv110_other_en.zip" rel="nofollow noopener" target="_blank">BACnet IP GOLD RX/PX/CX/SD, Generation E/F (with EDE, PICS and state/unit files) &middot; GOLD_E_F_BACnet_251202 (Swegon doc 9307) &middot; rev. 2025-12-02</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
