<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Swegon SuperWISE BACnet Points List (81 Objects) | Easy BACnet</title>
<meta name="description" content="Swegon SuperWISE BACnet points list: 81 objects by ID and name (e.g. AV 65215 = WISE_DriftON), 32 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Swegon SuperWISE BACnet Points List (81 Objects) | Easy BACnet">
<meta property="og:description" content="Swegon SuperWISE BACnet points list: 81 objects by ID and name (e.g. AV 65215 = WISE_DriftON), 32 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Swegon SuperWISE BACnet Points List (81 Objects) | Easy BACnet">
<meta name="twitter:description" content="Swegon SuperWISE BACnet points list: 81 objects by ID and name (e.g. AV 65215 = WISE_DriftON), 32 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system",
   "url": "https://easybacnet.com/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system",
   "name": "Swegon SuperWISE BACnet Points List (81 Objects) | Easy BACnet",
   "description": "Swegon SuperWISE BACnet points list: 81 objects by ID and name (e.g. AV 65215 = WISE_DriftON), 32 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system#dataset",
   "name": "Swegon SuperWISE (generation 1) BACnet IP - system objects BACnet Points List",
   "description": "SuperWISE gen 1 is the system controller of Swegon's WISE demand-controlled ventilation system and acts as a BACnet IP server (B-ASC) on its Ethernet port. Its EDE workbook gives fixed system objects (instances 65000 and up): summed supply/extract airflow per zone, the duct-pressure optimisation link to the GOLD air handler, demand flags, alarms, clock and commands. Room, damper and router objects come from per-product sheets whose instances are calculated from the zone, damper and room numbers. Swegon SuperWISE BACnet points list: 81 objects by ID and name (e.g. AV 65215 = WISE_DriftON), 32 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system",
   "keywords": [
    "Swegon SuperWISE (generation 1) BACnet IP - system objects BACnet Points List",
    "Swegon SuperWISE (generation 1) BACnet IP - system objects BACnet objects",
    "Swegon BACnet",
    "SuperWISE BACnet points list",
    "Super WISE BACnet points list",
    "WISE gen 1 BACnet points list",
    "GB.BACnetSuper WISE.140603 BACnet points list",
    "SuperWISE_BACnet_list_ver_1.3 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "SuperWISE BACnet list ver 1.3 (BACnet IP, Super WISE program version 1.25), in SuperWISE BACnet PICS gen 1 zip",
    "url": "https://www.swegon.com/siteassets/_products-documents-archive/flow-control/wise/_multi/superwise-bacnet-pics_gen1.zip",
    "author": {
     "@type": "Organization",
     "name": "Swegon"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Swegon SuperWISE (generation 1) BACnet IP - system objects",
    "brand": {
     "@type": "Brand",
     "name": "Swegon"
    },
    "category": "Other equipment (demand-controlled ventilation system controller)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Swegon SuperWISE (generation 1) BACnet IP - system objects have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 81 BACnet objects: 49 analog inputs, 32 analog values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Swegon SuperWISE (generation 1) BACnet IP - system objects BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "32 of the 81 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Swegon SuperWISE (generation 1) BACnet IP - system objects BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is SuperWISE BACnet list ver 1.3 (BACnet IP, Super WISE program version 1.25), in SuperWISE BACnet PICS gen 1 zip (GB.BACnetSuper WISE.140603), revision 2014-06-03, published free by Swegon at https://www.swegon.com/siteassets/_products-documents-archive/flow-control/wise/_multi/superwise-bacnet-pics_gen1.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Swegon SuperWISE (generation 1) BACnet IP - system objects?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 65215 WISE_DriftON (Write 1 while the AHU runs, 0 when stopped); AV 65216 WISE_FireAlarm (Fire alarm; 1 forces all regulators to emergency mode); AV 65200 WISE_SA_Pa (Real supply duct pressure from the AHU, Pa); AV 65201 WISE_EA_Pa (Real extract duct pressure from the AHU, Pa); AV 65221 AlarmReset (Alarm reset (returns to 0)); AI 65041 WISE_SA_ForcPa (Requested supply duct pressure for the AHU, Pa); AI 65042 WISE_EA_ForcPa (Requested extract duct pressure for the AHU, Pa); AI 65055 CoolDemandFlag (Any room needs cooling); AI 65056 HeatDemandFlag (Any room needs heating); AI 65101 SumAlarm (Any active alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Swegon SuperWISE (generation 1) BACnet IP - system objects?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BACnet IP must be switched on in the SuperWISE Admin/Misc tab before the objects respond."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real SuperWISE (generation 1) BACnet IP - system objects?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Swegon",
     "item": "https://easybacnet.com/bacnet-points-lists/swegon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "SuperWISE (generation 1) BACnet IP - system objects",
     "item": "https://easybacnet.com/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/swegon/">Swegon</a></li><li aria-current="page">SuperWISE (generation 1) BACnet IP - system objects</li></ol>
<p class="eyebrow">Other equipment (demand-controlled ventilation system controller) &middot; BACnet points list</p><h1><span class="mfr">Swegon</span> SuperWISE (generation 1) BACnet IP - system objects BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>SuperWISE gen 1 is the system controller of Swegon&#x27;s WISE demand-controlled ventilation system and acts as a BACnet IP server (B-ASC) on its Ethernet port. Its EDE workbook gives fixed system objects (instances 65000 and up): summed supply/extract airflow per zone, the duct-pressure optimisation link to the GOLD air handler, demand flags, alarms, clock and commands. Room, damper and router objects come from per-product sheets whose instances are calculated from the zone, damper and room numbers.</p>
<p>This page lists <strong>81 BACnet objects</strong> for the Swegon SuperWISE (generation 1) BACnet IP - system objects &mdash; 32 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Swegon&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/swegon/">Swegon</a></dd></div><div><dt>Model</dt><dd>SuperWISE (generation 1) BACnet IP - system objects</dd></div><div><dt>Equipment</dt><dd>Other equipment (demand-controlled ventilation system controller)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>81 (32 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>SuperWISE program version 1.25 (BACnet list ver. 1.3, 2014)</dd></div><div><dt>Also known as</dt><dd>SuperWISE, Super WISE, WISE gen 1, GB.BACnetSuper WISE.140603, SuperWISE_BACnet_list_ver_1.3</dd></div><div><dt>Source document</dt><dd><a href="https://www.swegon.com/siteassets/_products-documents-archive/flow-control/wise/_multi/superwise-bacnet-pics_gen1.zip" rel="nofollow noopener" target="_blank">SuperWISE BACnet list ver 1.3 (BACnet IP, Super WISE program version 1.25), in SuperWISE BACnet PICS gen 1 zip &middot; GB.BACnetSuper WISE.140603 &middot; rev. 2014-06-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system.csv" rel="nofollow" download>Download CSV <small>81 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/swegon/superwise-gen1-bacnet-ip-system.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.swegon.com/siteassets/_products-documents-archive/flow-control/wise/_multi/superwise-bacnet-pics_gen1.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=swegon/superwise-gen1-bacnet-ip-system">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Swegon&rsquo;s current documentation and the live
device before use. Not official Swegon information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Swegon SuperWISE (generation 1) BACnet IP - system objects</h2>
<div class="answer"><b>Integration in brief</b><p>Read the per-zone summed airflows and SumAlarm (AI 65101) and the cooling/heating demand flags. The AV 65200 range is the pressure-optimisation link with the air handler: the AHU (or BMS) writes the real SA/EA pressures and running state, and SuperWISE returns the requested pressures (AI 65041/65042).</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-65215">AV 65215</a></td><td class="n">WISE_DriftON</td><td>Write 1 while the AHU runs, 0 when stopped</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-65216">AV 65216</a></td><td class="n">WISE_FireAlarm</td><td>Fire alarm; 1 forces all regulators to emergency mode</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-65200">AV 65200</a></td><td class="n">WISE_SA_Pa</td><td>Real supply duct pressure from the AHU, Pa</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-65201">AV 65201</a></td><td class="n">WISE_EA_Pa</td><td>Real extract duct pressure from the AHU, Pa</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-65221">AV 65221</a></td><td class="n">AlarmReset</td><td>Alarm reset (returns to 0)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-65041">AI 65041</a></td><td class="n">WISE_SA_ForcPa</td><td>Requested supply duct pressure for the AHU, Pa</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-65042">AI 65042</a></td><td class="n">WISE_EA_ForcPa</td><td>Requested extract duct pressure for the AHU, Pa</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-65055">AI 65055</a></td><td class="n">CoolDemandFlag</td><td>Any room needs cooling</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-65056">AI 65056</a></td><td class="n">HeatDemandFlag</td><td>Any room needs heating</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-65101">AI 65101</a></td><td class="n">SumAlarm</td><td>Any active alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BACnet IP must be switched on in the SuperWISE Admin/Misc tab before the objects respond.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP on the Ethernet port (E), directly or through a switch; settings in SuperWISE Admin/Misc.</li><li>Read input register (relative address 2) of a room controller to see which product sheet applies (8 CONTROL Za, 13 Router, 6 CONTROL Ra A3, 10 W4, 1 W3, 2 W1, 11/12/15 ADAPT).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>AlarmReset, RC_ForceScan and Reboot (AV 65221/65224/65225) are one-shot commands; AV 65225 = 1 reboots the server.</li><li>AlarmClear (AV 65242) can delete the alarm history; 2 clears all.</li></ul>
</section>
<h2 id="points">Swegon SuperWISE (generation 1) BACnet IP - system objects BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">81 of 81 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>49</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>32</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>81</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>49</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>32</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (24)</option><option value="l/s">l/s (31)</option><option value="Pa">Pa (12)</option><option value="%">% (9)</option><option value="min">min (3)</option><option value="s">s (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Swegon SuperWISE (generation 1) BACnet IP - system objects BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="65000" data-acc="R" data-u="l/s" id="obj-ai-65000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65000</td><td class="n">SuperWISE_SW</td><td class="d">SuperWISE-Software-Ver</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="65001" data-acc="R" data-u="l/s" id="obj-ai-65001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65001</td><td class="n">SA_SumFlwZone0</td><td class="d">SumFlow for Sup.Flow Zone-0</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="65002" data-acc="R" data-u="l/s" id="obj-ai-65002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65002</td><td class="n">SA_SumFlwZone1</td><td class="d">SumFlow for Sup.Flow Zone-1</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="65003" data-acc="R" data-u="l/s" id="obj-ai-65003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65003</td><td class="n">SA_SumFlwZone2</td><td class="d">SumFlow for Sup.Flow Zone-2</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="65004" data-acc="R" data-u="l/s" id="obj-ai-65004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65004</td><td class="n">SA_SumFlwZone3</td><td class="d">SumFlow for Sup.Flow Zone-3</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="65005" data-acc="R" data-u="l/s" id="obj-ai-65005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65005</td><td class="n">SA_SumFlwZone4</td><td class="d">SumFlow for Sup.Flow Zone-4</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="65006" data-acc="R" data-u="l/s" id="obj-ai-65006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65006</td><td class="n">SA_SumFlwZone5</td><td class="d">SumFlow for Sup.Flow Zone-5</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="65007" data-acc="R" data-u="l/s" id="obj-ai-65007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65007</td><td class="n">SA_SumFlwZone6</td><td class="d">SumFlow for Sup.Flow Zone-6</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="65008" data-acc="R" data-u="l/s" id="obj-ai-65008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65008</td><td class="n">SA_SumFlwZone7</td><td class="d">SumFlow for Sup.Flow Zone-7</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="65009" data-acc="R" data-u="l/s" id="obj-ai-65009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65009</td><td class="n">SA_SumFlwZone8</td><td class="d">SumFlow for Sup.Flow Zone-8</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="65010" data-acc="R" data-u="l/s" id="obj-ai-65010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65010</td><td class="n">SA_SumFlwZone9</td><td class="d">SumFlow for Sup.Flow Zone-9</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="65011" data-acc="R" data-u="l/s" id="obj-ai-65011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65011</td><td class="n">EA_SumFlwZone0</td><td class="d">SumFlow for Exh.Flow Zone-0</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="65012" data-acc="R" data-u="l/s" id="obj-ai-65012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65012</td><td class="n">EA_SumFlwZone1</td><td class="d">SumFlow for Exh.Flow Zone-1</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="65013" data-acc="R" data-u="l/s" id="obj-ai-65013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65013</td><td class="n">EA_SumFlwZone2</td><td class="d">SumFlow for Exh.Flow Zone-2</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="65014" data-acc="R" data-u="l/s" id="obj-ai-65014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65014</td><td class="n">EA_SumFlwZone3</td><td class="d">SumFlow for Exh.Flow Zone-3</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="65015" data-acc="R" data-u="l/s" id="obj-ai-65015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65015</td><td class="n">EA_SumFlwZone4</td><td class="d">SumFlow for Exh.Flow Zone-4</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="65016" data-acc="R" data-u="l/s" id="obj-ai-65016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65016</td><td class="n">EA_SumFlwZone5</td><td class="d">SumFlow for Exh.Flow Zone-5</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="65017" data-acc="R" data-u="l/s" id="obj-ai-65017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65017</td><td class="n">EA_SumFlwZone6</td><td class="d">SumFlow for Exh.Flow Zone-6</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="65018" data-acc="R" data-u="l/s" id="obj-ai-65018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65018</td><td class="n">EA_SumFlwZone7</td><td class="d">SumFlow for Exh.Flow Zone-7</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="65019" data-acc="R" data-u="l/s" id="obj-ai-65019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65019</td><td class="n">EA_SumFlwZone8</td><td class="d">SumFlow for Exh.Flow Zone-8</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="65020" data-acc="R" data-u="l/s" id="obj-ai-65020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65020</td><td class="n">EA_SumFlwZone9</td><td class="d">SumFlow for Exh.Flow Zone-9</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="65021" data-acc="R" data-u="l/s" id="obj-ai-65021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65021</td><td class="n">EA_SlaveSet_Z0</td><td class="d">FlowSet for Exh.Slave DC Zone-0</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="65022" data-acc="R" data-u="l/s" id="obj-ai-65022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65022</td><td class="n">EA_SlaveSet_Z1</td><td class="d">FlowSet for Exh.Slave DC Zone-1</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="65023" data-acc="R" data-u="l/s" id="obj-ai-65023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65023</td><td class="n">EA_SlaveSet_Z2</td><td class="d">FlowSet for Exh.Slave DC Zone-2</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="65024" data-acc="R" data-u="l/s" id="obj-ai-65024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65024</td><td class="n">EA_SlaveSet_Z3</td><td class="d">FlowSet for Exh.Slave DC Zone-3</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="65025" data-acc="R" data-u="l/s" id="obj-ai-65025"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65025</td><td class="n">EA_SlaveSet_Z4</td><td class="d">FlowSet for Exh.Slave DC Zone-4</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="65026" data-acc="R" data-u="l/s" id="obj-ai-65026"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65026</td><td class="n">EA_SlaveSet_Z5</td><td class="d">FlowSet for Exh.Slave DC Zone-5</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="65027" data-acc="R" data-u="l/s" id="obj-ai-65027"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65027</td><td class="n">EA_SlaveSet_Z6</td><td class="d">FlowSet for Exh.Slave DC Zone-6</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="65028" data-acc="R" data-u="l/s" id="obj-ai-65028"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65028</td><td class="n">EA_SlaveSet_Z7</td><td class="d">FlowSet for Exh.Slave DC Zone-7</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="65029" data-acc="R" data-u="l/s" id="obj-ai-65029"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65029</td><td class="n">EA_SlaveSet_Z8</td><td class="d">FlowSet for Exh.Slave DC Zone-8</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="65030" data-acc="R" data-u="l/s" id="obj-ai-65030"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65030</td><td class="n">EA_SlaveSet_Z9</td><td class="d">FlowSet for Exh.Slave DC Zone-9</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="65041" data-acc="R" data-u="Pa" data-min="1" id="obj-ai-65041"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">65041</td><td class="n">WISE_SA_ForcPa</td><td class="d">WISE/Gold-Comm-SA-Pa Set (from WISE)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="65042" data-acc="R" data-u="Pa" data-min="1" id="obj-ai-65042"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">65042</td><td class="n">WISE_EA_ForcPa</td><td class="d">WISE/Gold-Comm-EA-Pa Set (from WISE)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="65043" data-acc="R" data-u="s" id="obj-ai-65043"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65043</td><td class="n">WISE_RegDeley</td><td class="d">WISE/Gold-Comm-Reg Start Delay (from WISE)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="65044" data-acc="R" data-u="" id="obj-ai-65044"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65044</td><td class="n">WISE_SA_MinAlr</td><td class="d">WISE/Gold-Comm SA-Press Below Min</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="65045" data-acc="R" data-u="" id="obj-ai-65045"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65045</td><td class="n">WISE_EA_MinAlr</td><td class="d">WISE/Gold-Comm EA-Press Below Min</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="65046" data-acc="R" data-u="" id="obj-ai-65046"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65046</td><td class="n">WISE_DamperAlr</td><td class="d">WISE/Gold-Comm Damper = 100% Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="65047" data-acc="R" data-u="" id="obj-ai-65047"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65047</td><td class="n">Optimize_OnOff</td><td class="d">Optimize On/Off for Gold TCP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="65051" data-acc="R" data-u="%" id="obj-ai-65051"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65051</td><td class="n">OptSA_MaxPos</td><td class="d">OptimizeReg SA-Max Damper Pos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="65052" data-acc="R" data-u="%" id="obj-ai-65052"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65052</td><td class="n">OptEA_MaxPos</td><td class="d">OptimizeReg EA-Max Damper Pos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="65053" data-acc="R" data-u="s" id="obj-ai-65053"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65053</td><td class="n">OptRegTimeOut</td><td class="d">Optimize PressRegTimeOut</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="65055" data-acc="R" data-u="" data-min="1" id="obj-ai-65055"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">65055</td><td class="n">CoolDemandFlag</td><td class="d">Flag is on if any room needs cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="65056" data-acc="R" data-u="" data-min="1" id="obj-ai-65056"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">65056</td><td class="n">HeatDemandFlag</td><td class="d">Flag is on if any room needs Heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="65060" data-acc="R" data-u="%" id="obj-ai-65060"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65060</td><td class="n">NetScanStatus</td><td class="d">Status for ID-Scan. 0-100% (Wrap)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="65061" data-acc="R" data-u="%" id="obj-ai-65061"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65061</td><td class="n">NetScanFull</td><td class="d">Status for ID-Scan. 0-100% Stop at 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="65062" data-acc="R" data-u="%" id="obj-ai-65062"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65062</td><td class="n">NetForceScan</td><td class="d">Status for RC-ForceScan. 0-100% Stop at 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="65100" data-acc="R" data-u="" id="obj-ai-65100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65100</td><td class="n">Alr_GoldTcpIP</td><td class="d">Alarm for GOLD TCP/IP connection lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="65101" data-acc="R" data-u="" data-min="1" id="obj-ai-65101"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">65101</td><td class="n">SumAlarm</td><td class="d">Status for any active alarm in system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="65500" data-acc="R" data-u="" id="obj-ai-65500"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65500</td><td class="n">FlashStateRead</td><td class="d">Flash-Card State Read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="65000" data-acc="W" data-u="" id="obj-av-65000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65000</td><td class="n">Year</td><td class="d">Current Year</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="65001" data-acc="W" data-u="" id="obj-av-65001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65001</td><td class="n">Month</td><td class="d">Current Month</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="65002" data-acc="W" data-u="" id="obj-av-65002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65002</td><td class="n">Date</td><td class="d">Current Date</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="65003" data-acc="W" data-u="" id="obj-av-65003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65003</td><td class="n">Time</td><td class="d">Current Time (Hour*60 + Minute)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="65004" data-acc="W" data-u="" id="obj-av-65004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65004</td><td class="n">Sec</td><td class="d">Current Seconds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="65005" data-acc="W" data-u="" id="obj-av-65005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65005</td><td class="n">AutoSummerTime</td><td class="d">Auto switch Summer/Winter Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="65007" data-acc="W" data-u="%" id="obj-av-65007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65007</td><td class="n">CoolDemLimSet</td><td class="d">Cooling Demand Limit (User Set) to set CoolDemandFlag</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="65008" data-acc="W" data-u="%" id="obj-av-65008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65008</td><td class="n">HeatDemLimSet</td><td class="d">Heating Demand (User Set) to set HeatDemandFlag</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="65200" data-acc="W" data-u="Pa" data-min="1" id="obj-av-65200"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">65200</td><td class="n">WISE_SA_Pa</td><td class="d">WISE/Gold-Comm SA-Pa Set (from Gold)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="65201" data-acc="W" data-u="Pa" data-min="1" id="obj-av-65201"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">65201</td><td class="n">WISE_EA_Pa</td><td class="d">WISE/Gold-Comm EA-Pa Set (from Gold)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="65202" data-acc="W" data-u="min" id="obj-av-65202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65202</td><td class="n">WISE_RegDelSet</td><td class="d">WISE/Gold-Comm RegDelaySet (from Gold)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="65203" data-acc="W" data-u="Pa" id="obj-av-65203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65203</td><td class="n">WISE__SA_PaMin</td><td class="d">WISE/Gold-Comm Min Set for SA-PressReg</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="65204" data-acc="W" data-u="Pa" id="obj-av-65204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65204</td><td class="n">WISE__SA_PaSet</td><td class="d">WISE/Gold-Comm Set for SA-PressReg</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="65205" data-acc="W" data-u="Pa" id="obj-av-65205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65205</td><td class="n">WISE__SA_PaMax</td><td class="d">WISE/Gold-Comm Max Set for SA-PressReg</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="65206" data-acc="W" data-u="Pa" id="obj-av-65206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65206</td><td class="n">WISE__EA_PaMin</td><td class="d">WISE/Gold-Comm Min Set for EA-PressReg</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="65207" data-acc="W" data-u="Pa" id="obj-av-65207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65207</td><td class="n">WISE__EA_PaSet</td><td class="d">WISE/Gold-Comm Set for EA-PressReg</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="65208" data-acc="W" data-u="Pa" id="obj-av-65208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65208</td><td class="n">WISE__EA_PaMax</td><td class="d">WISE/Gold-Comm Max Set for EA-PressReg</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="65209" data-acc="W" data-u="%" id="obj-av-65209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65209</td><td class="n">WISE_HiDampLim</td><td class="d">WISE/Gold-Comm Hi Limit Damper Val</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="65210" data-acc="W" data-u="%" id="obj-av-65210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65210</td><td class="n">WISE_LoDampLim</td><td class="d">WISE/Gold-Comm Lo Limit Damper Val</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="65211" data-acc="W" data-u="min" id="obj-av-65211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65211</td><td class="n">WISE_AlrDelay</td><td class="d">WISE/Gold-Comm Reg Alarm Delay</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="65212" data-acc="W" data-u="Pa" id="obj-av-65212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65212</td><td class="n">WISE_StepSize</td><td class="d">WISE/Gold-Comm Pa StepSize for PressReg</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="65213" data-acc="W" data-u="min" id="obj-av-65213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65213</td><td class="n">WISE_GroupInt</td><td class="d">WISE/Gold-Comm GroupDelay (Interval)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="65214" data-acc="W" data-u="Pa" id="obj-av-65214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65214</td><td class="n">WISE_AllowedDv</td><td class="d">WISE/Gold-Comm Allowed PressReg Change</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="65215" data-acc="W" data-u="" data-min="1" id="obj-av-65215"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">65215</td><td class="n">WISE_DriftON</td><td class="d">WISE/Gold-Comm Reg (Drift) ON</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="65216" data-acc="W" data-u="" data-min="1" id="obj-av-65216"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">65216</td><td class="n">WISE_FireAlarm</td><td class="d">WISE/Gold-Comm FireAlarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="65217" data-acc="W" data-u="" id="obj-av-65217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65217</td><td class="n">WISE_SumNight</td><td class="d">WISE/Gold-Comm SummerNight</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="65221" data-acc="W" data-u="" data-min="1" id="obj-av-65221"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">65221</td><td class="n">AlarmReset</td><td class="d">Alarm Reset (AutoReturn to zero)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="65224" data-acc="W" data-u="" id="obj-av-65224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65224</td><td class="n">RC_ForceScan</td><td class="d">Scan RC-Net now (AutoReturn to zero)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="65225" data-acc="W" data-u="" id="obj-av-65225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65225</td><td class="n">Reboot</td><td class="d">1 -&gt; Reboot Server</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="65240" data-acc="W" data-u="" id="obj-av-65240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65240</td><td class="n">AlarmBlockage</td><td class="d">Blockage of Alarms related to AHU when AHU is off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="65241" data-acc="W" data-u="" id="obj-av-65241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65241</td><td class="n">AlarmShowA_B</td><td class="d">0 = show A and B alarms; 1/2 = only A (history/room view)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="65242" data-acc="W" data-u="" id="obj-av-65242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65242</td><td class="n">AlarmClear</td><td class="d">0 = don&#x27;t clear, 1 = clear reset alarms, 2 = clear all</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Swegon SuperWISE point IDs by name</summary><ul><li><a href="#obj-ai-65000"><code>AI65000</code></a>SuperWISE_SW</li><li><a href="#obj-ai-65001"><code>AI65001</code></a>SA_SumFlwZone0</li><li><a href="#obj-ai-65002"><code>AI65002</code></a>SA_SumFlwZone1</li><li><a href="#obj-ai-65003"><code>AI65003</code></a>SA_SumFlwZone2</li><li><a href="#obj-ai-65004"><code>AI65004</code></a>SA_SumFlwZone3</li><li><a href="#obj-ai-65005"><code>AI65005</code></a>SA_SumFlwZone4</li><li><a href="#obj-ai-65006"><code>AI65006</code></a>SA_SumFlwZone5</li><li><a href="#obj-ai-65007"><code>AI65007</code></a>SA_SumFlwZone6</li><li><a href="#obj-ai-65008"><code>AI65008</code></a>SA_SumFlwZone7</li><li><a href="#obj-ai-65009"><code>AI65009</code></a>SA_SumFlwZone8</li><li><a href="#obj-ai-65010"><code>AI65010</code></a>SA_SumFlwZone9</li><li><a href="#obj-ai-65011"><code>AI65011</code></a>EA_SumFlwZone0</li><li><a href="#obj-ai-65012"><code>AI65012</code></a>EA_SumFlwZone1</li><li><a href="#obj-ai-65013"><code>AI65013</code></a>EA_SumFlwZone2</li><li><a href="#obj-ai-65014"><code>AI65014</code></a>EA_SumFlwZone3</li><li><a href="#obj-ai-65015"><code>AI65015</code></a>EA_SumFlwZone4</li><li><a href="#obj-ai-65016"><code>AI65016</code></a>EA_SumFlwZone5</li><li><a href="#obj-ai-65017"><code>AI65017</code></a>EA_SumFlwZone6</li><li><a href="#obj-ai-65018"><code>AI65018</code></a>EA_SumFlwZone7</li><li><a href="#obj-ai-65019"><code>AI65019</code></a>EA_SumFlwZone8</li><li><a href="#obj-ai-65020"><code>AI65020</code></a>EA_SumFlwZone9</li><li><a href="#obj-ai-65021"><code>AI65021</code></a>EA_SlaveSet_Z0</li><li><a href="#obj-ai-65022"><code>AI65022</code></a>EA_SlaveSet_Z1</li><li><a href="#obj-ai-65023"><code>AI65023</code></a>EA_SlaveSet_Z2</li><li><a href="#obj-ai-65024"><code>AI65024</code></a>EA_SlaveSet_Z3</li><li><a href="#obj-ai-65025"><code>AI65025</code></a>EA_SlaveSet_Z4</li><li><a href="#obj-ai-65026"><code>AI65026</code></a>EA_SlaveSet_Z5</li><li><a href="#obj-ai-65027"><code>AI65027</code></a>EA_SlaveSet_Z6</li><li><a href="#obj-ai-65028"><code>AI65028</code></a>EA_SlaveSet_Z7</li><li><a href="#obj-ai-65029"><code>AI65029</code></a>EA_SlaveSet_Z8</li><li><a href="#obj-ai-65030"><code>AI65030</code></a>EA_SlaveSet_Z9</li><li><a href="#obj-ai-65041"><code>AI65041</code></a>WISE_SA_ForcPa</li><li><a href="#obj-ai-65042"><code>AI65042</code></a>WISE_EA_ForcPa</li><li><a href="#obj-ai-65043"><code>AI65043</code></a>WISE_RegDeley</li><li><a href="#obj-ai-65044"><code>AI65044</code></a>WISE_SA_MinAlr</li><li><a href="#obj-ai-65045"><code>AI65045</code></a>WISE_EA_MinAlr</li><li><a href="#obj-ai-65046"><code>AI65046</code></a>WISE_DamperAlr</li><li><a href="#obj-ai-65047"><code>AI65047</code></a>Optimize_OnOff</li><li><a href="#obj-ai-65051"><code>AI65051</code></a>OptSA_MaxPos</li><li><a href="#obj-ai-65052"><code>AI65052</code></a>OptEA_MaxPos</li><li><a href="#obj-ai-65053"><code>AI65053</code></a>OptRegTimeOut</li><li><a href="#obj-ai-65055"><code>AI65055</code></a>CoolDemandFlag</li><li><a href="#obj-ai-65056"><code>AI65056</code></a>HeatDemandFlag</li><li><a href="#obj-ai-65060"><code>AI65060</code></a>NetScanStatus</li><li><a href="#obj-ai-65061"><code>AI65061</code></a>NetScanFull</li><li><a href="#obj-ai-65062"><code>AI65062</code></a>NetForceScan</li><li><a href="#obj-ai-65100"><code>AI65100</code></a>Alr_GoldTcpIP</li><li><a href="#obj-ai-65101"><code>AI65101</code></a>SumAlarm</li><li><a href="#obj-ai-65500"><code>AI65500</code></a>FlashStateRead</li><li><a href="#obj-av-65000"><code>AV65000</code></a>Year</li><li><a href="#obj-av-65001"><code>AV65001</code></a>Month</li><li><a href="#obj-av-65002"><code>AV65002</code></a>Date</li><li><a href="#obj-av-65003"><code>AV65003</code></a>Time</li><li><a href="#obj-av-65004"><code>AV65004</code></a>Sec</li><li><a href="#obj-av-65005"><code>AV65005</code></a>AutoSummerTime</li><li><a href="#obj-av-65007"><code>AV65007</code></a>CoolDemLimSet</li><li><a href="#obj-av-65008"><code>AV65008</code></a>HeatDemLimSet</li><li><a href="#obj-av-65200"><code>AV65200</code></a>WISE_SA_Pa</li><li><a href="#obj-av-65201"><code>AV65201</code></a>WISE_EA_Pa</li><li><a href="#obj-av-65202"><code>AV65202</code></a>WISE_RegDelSet</li><li><a href="#obj-av-65203"><code>AV65203</code></a>WISE__SA_PaMin</li><li><a href="#obj-av-65204"><code>AV65204</code></a>WISE__SA_PaSet</li><li><a href="#obj-av-65205"><code>AV65205</code></a>WISE__SA_PaMax</li><li><a href="#obj-av-65206"><code>AV65206</code></a>WISE__EA_PaMin</li><li><a href="#obj-av-65207"><code>AV65207</code></a>WISE__EA_PaSet</li><li><a href="#obj-av-65208"><code>AV65208</code></a>WISE__EA_PaMax</li><li><a href="#obj-av-65209"><code>AV65209</code></a>WISE_HiDampLim</li><li><a href="#obj-av-65210"><code>AV65210</code></a>WISE_LoDampLim</li><li><a href="#obj-av-65211"><code>AV65211</code></a>WISE_AlrDelay</li><li><a href="#obj-av-65212"><code>AV65212</code></a>WISE_StepSize</li><li><a href="#obj-av-65213"><code>AV65213</code></a>WISE_GroupInt</li><li><a href="#obj-av-65214"><code>AV65214</code></a>WISE_AllowedDv</li><li><a href="#obj-av-65215"><code>AV65215</code></a>WISE_DriftON</li><li><a href="#obj-av-65216"><code>AV65216</code></a>WISE_FireAlarm</li><li><a href="#obj-av-65217"><code>AV65217</code></a>WISE_SumNight</li><li><a href="#obj-av-65221"><code>AV65221</code></a>AlarmReset</li><li><a href="#obj-av-65224"><code>AV65224</code></a>RC_ForceScan</li><li><a href="#obj-av-65225"><code>AV65225</code></a>Reboot</li><li><a href="#obj-av-65240"><code>AV65240</code></a>AlarmBlockage</li><li><a href="#obj-av-65241"><code>AV65241</code></a>AlarmShowA_B</li><li><a href="#obj-av-65242"><code>AV65242</code></a>AlarmClear</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Taken from the LOCAL sheet of SuperWISE_BACnet_list_ver_1.3.xls in Swegon&#x27;s SuperWISE gen 1 BACnet zip (EDE layout). The sheet gives no settable column, so access is inferred: AVs as writable, AIs as read-only.</li><li>The workbook&#x27;s per-product sheets (CONTROL Za, Router, CONTROL Ra A3/A4, W1/W3/W4, ADAPT Master/Slave/WBCS, A1) calculate instances from zone (0-9), damper or branch (1-8) and room (1-60) numbers; those objects are not listed here.</li><li>The Optimize sheet in the same workbook repeats some LOCAL objects but shows CoolDemandFlag/HeatDemandFlag at 65054/65055 instead of 65055/65056; the LOCAL sheet values are used.</li><li>AI and AV objects share some instance numbers (65000-65005); they are different objects.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the SuperWISE (generation 1) BACnet IP - system objects and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Swegon SuperWISE (generation 1) BACnet IP - system objects</h2><div class="faq"><details open><summary>How many BACnet points does the Swegon SuperWISE (generation 1) BACnet IP - system objects have?</summary><p>This list has 81 BACnet objects: 49 analog inputs, 32 analog values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Swegon SuperWISE (generation 1) BACnet IP - system objects BACnet points are writable?</summary><p>32 of the 81 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Swegon SuperWISE (generation 1) BACnet IP - system objects BACnet documentation?</summary><p>The source is SuperWISE BACnet list ver 1.3 (BACnet IP, Super WISE program version 1.25), in SuperWISE BACnet PICS gen 1 zip (GB.BACnetSuper WISE.140603), revision 2014-06-03, published free by Swegon at https://www.swegon.com/siteassets/_products-documents-archive/flow-control/wise/_multi/superwise-bacnet-pics_gen1.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Swegon SuperWISE (generation 1) BACnet IP - system objects?</summary><p>Start with AV 65215 WISE_DriftON (Write 1 while the AHU runs, 0 when stopped); AV 65216 WISE_FireAlarm (Fire alarm; 1 forces all regulators to emergency mode); AV 65200 WISE_SA_Pa (Real supply duct pressure from the AHU, Pa); AV 65201 WISE_EA_Pa (Real extract duct pressure from the AHU, Pa); AV 65221 AlarmReset (Alarm reset (returns to 0)); AI 65041 WISE_SA_ForcPa (Requested supply duct pressure for the AHU, Pa); AI 65042 WISE_EA_ForcPa (Requested extract duct pressure for the AHU, Pa); AI 65055 CoolDemandFlag (Any room needs cooling); AI 65056 HeatDemandFlag (Any room needs heating); AI 65101 SumAlarm (Any active alarm).</p></details><details><summary>How do I enable BMS control of the Swegon SuperWISE (generation 1) BACnet IP - system objects?</summary><p>BACnet IP must be switched on in the SuperWISE Admin/Misc tab before the objects respond.</p></details><details><summary>How do I check these points on the real SuperWISE (generation 1) BACnet IP - system objects?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Swegon BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/swegon/compact-gold-lp-bacnet-ip" data-row><span class="k">Air handling unit controller</span><h3>Swegon Compact / GOLD LP BACnet IP (PV 2.01+)</h3><p>Swegon COMPACT and GOLD LP air handling units with controller program version 2.01 or later.</p><div class="meta">600 objects &middot; 401 writable &middot; GB.BACnet480.100129</div><span class="sr-only"> Also known as: COMPACT Air, GOLD LP, Compact/GOLD LP, GB.BACnet480.100129, BACnet480</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/gold-c-d-bacnet-ip" data-row><span class="k">Air handling unit controller</span><h3>Swegon GOLD generation C/D (RX/PX/CX/SD) BACnet IP</h3><p>Swegon GOLD air handling units of generation C and D (RX, PX, CX and SD versions, built about 2010-2013) running program version 6.08 or later.</p><div class="meta">852 objects &middot; 531 writable &middot; GB.BACnet480.121017</div><span class="sr-only"> Also known as: GOLD C, GOLD D, GOLD RX, GOLD PX, GOLD CX, GOLD SD, GOLD version D, GB.BACnet480.121017, BACnet480</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/gold-e-bacnet-ip" data-row><span class="k">Air handling unit controller</span><h3>Swegon GOLD generation E (RX/PX/CX/SD) BACnet IP</h3><p>Swegon GOLD air handling units of generation E (RX, PX, CX and SD versions) running program version 1.10 or later.</p><div class="meta">1452 objects &middot; 525 writable &middot; GOLD_E_BACnet_150316</div><span class="sr-only"> Also known as: GOLD E, GOLD RX, GOLD PX, GOLD CX, GOLD SD, IQlogic, GOLD_E_BACnet_150316</span></a></li><li><a class="card" href="/bacnet-points-lists/swegon/gold-e-f-bacnet-ip-pv248" data-row><span class="k">Air handling unit controller</span><h3>Swegon GOLD generation E/F (RX/PX/CX/SD) BACnet IP, PV 2.48</h3><p>Swegon GOLD air handling units of generations E and F (RX, PX, CX and SD versions) with program version 2.48.</p><div class="meta">2163 objects &middot; 817 writable &middot; GOLD_E_F_BACnet_251202 (Swegon doc 9307)</div><span class="sr-only"> Also known as: GOLD F, GOLD version F, GOLD E, GOLD RX, GOLD PX, GOLD CX, GOLD SD, IQlogic, GOLD_E_F_BACnet_251202</span></a></li></ul>
<p class="updated">Source: <a href="https://www.swegon.com/siteassets/_products-documents-archive/flow-control/wise/_multi/superwise-bacnet-pics_gen1.zip" rel="nofollow noopener" target="_blank">SuperWISE BACnet list ver 1.3 (BACnet IP, Super WISE program version 1.25), in SuperWISE BACnet PICS gen 1 zip &middot; GB.BACnetSuper WISE.140603 &middot; rev. 2014-06-03</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
